<?xml version="1.0" encoding="UTF-8"?>
<SDDXML xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns:xsd="http://www.w3.org/2001/XMLSchema">
  <RulesetFilename file="T24_2025.bin"/>
  <Model Name="User Input">
    <Proj>
      <Name>MF08_IndSupply_CentralExhaust_SZHP</Name>
      <BldgEngyModelVersion>17</BldgEngyModelVersion>
      <CreateDate>1778780560</CreateDate>
      <ModDate>1779486192</ModDate>
      <RunDate>1779469285</RunDate>
      <GasType>NaturalGas</GasType>
      <EffMetric>SEER2/EER2/HSPF2</EffMetric>
      <CliZn>ClimateZone9</CliZn>
      <StAddress>Street</StAddress>
      <City>Los Angeles</City>
      <ZipCode>95837</ZipCode>
      <WeatherStation>LOS ANGELES USC</WeatherStation>
      <HVACAutoSizing>0</HVACAutoSizing>
      <UseExcptDsgnModel>0</UseExcptDsgnModel>
      <AutoHardSize>1</AutoHardSize>
      <AutoEffInput>1</AutoEffInput>
      <DefaultDayltgCtrls>0</DefaultDayltgCtrls>
      <SimVarsThrmlZn>0</SimVarsThrmlZn>
      <SimVarsHVACSec>0</SimVarsHVACSec>
      <SimVarsHVACSecTempFlow>0</SimVarsHVACSecTempFlow>
      <SimVarsHVACPri>1</SimVarsHVACPri>
      <RunTitle>MF08 Individual Supply + Central Exhaust (SZHP)</RunTitle>
      <AnalysisType>Title24Compliance</AnalysisType>
      <CompOptDHW>1</CompOptDHW>
      <ResDwellUnits>1</ResDwellUnits>
      <SoftwareVersion>CBECC 2025.2.0.1 (1395)</SoftwareVersion>
      <ProjFileName>MF8Unit_ISUP_CEXH_SZHP_CZ09.cibd25x</ProjFileName>
      <ResultsCurrentMessage>(not current)</ResultsCurrentMessage>
      <DebugScreen>1</DebugScreen>
      <ProjVar>
        <Name>MF8_IndSupply_CentralExhaust_SZHP - ProjVar</Name>
        <ExcptCondNoClgSys>No</ExcptCondNoClgSys>
        <ExcptCondRtdCap>No</ExcptCondRtdCap>
        <ExcptCondNarrative>No</ExcptCondNarrative>
      </ProjVar>
      <ResProj>
        <Name>MF08 2-Story_IndSupply_CentralExhaust_ResProj</Name>
        <CALGreen>0</CALGreen>
        <PVCompCredit>0</PVCompCredit>
        <PVWDCSysSize index="0">1</PVWDCSysSize>
        <PVWDCSysSize index="1">0</PVWDCSysSize>
        <PVWDCSysSize index="2">0</PVWDCSysSize>
        <PVWDCSysSize index="3">0</PVWDCSysSize>
        <PVWDCSysSize index="4">0</PVWDCSysSize>
        <AllowExcessPVEDR>0</AllowExcessPVEDR>
        <ReducedPVReq>0</ReducedPVReq>
        <BattMaxCap>0</BattMaxCap>
        <BattGridHarmCredit>0</BattGridHarmCredit>
        <SimSpeedOption>Compliance</SimSpeedOption>
        <SpecifyTargetDRtg>0</SpecifyTargetDRtg>
        <Address>1516 Ninth St</Address>
        <IsMultiFamily>1</IsMultiFamily>
        <CentralMFamLaundry>0</CentralMFamLaundry>
        <DfltMFamLaundryZn>Zone1</DfltMFamLaundryZn>
        <UseDefaultACH50>1</UseDefaultACH50>
        <Status>New</Status>
        <IsVerified>0</IsVerified>
        <ProjInclKitchen>1</ProjInclKitchen>
        <InsulConsQuality>Yes</InsulConsQuality>
        <NumAddBedrooms>0</NumAddBedrooms>
        <AllOrientations>0</AllOrientations>
        <HasGarage>0</HasGarage>
        <TakeCntrlElecDHWSlrPVCred>0</TakeCntrlElecDHWSlrPVCred>
        <IAQSupInletsAccessible>1</IAQSupInletsAccessible>
        <IAQHasFID>1</IAQHasFID>
        <UnitClVentOption>- none -</UnitClVentOption>
        <ApplRefrigZone index="0">Zone1</ApplRefrigZone>
        <ApplWasherZone index="0">Zone1</ApplWasherZone>
        <ApplDryerZone index="0">Zone1</ApplDryerZone>
        <ApplCookZone index="0">Zone1</ApplCookZone>
        <ApplDishZone index="0">Zone1</ApplDishZone>
        <Appl_HaveRefrig index="0">1</Appl_HaveRefrig>
        <Appl_HaveDish index="0">1</Appl_HaveDish>
        <Appl_HaveCook index="0">1</Appl_HaveCook>
        <Appl_HaveWasher index="0">1</Appl_HaveWasher>
        <Appl_HaveDryer index="0">1</Appl_HaveDryer>
        <CSERpt_ZnDataDump>0</CSERpt_ZnDataDump>
        <CSERpt_HVACDescrip>0</CSERpt_HVACDescrip>
        <CSERpt_ZnEnergy>0</CSERpt_ZnEnergy>
        <CSERpt_HtPumpHtg>0</CSERpt_HtPumpHtg>
        <CSERpt_Mtr_All>0</CSERpt_Mtr_All>
        <CSERpt_Mtr_Elec>0</CSERpt_Mtr_Elec>
        <CSERpt_Mtr_NGas>0</CSERpt_Mtr_NGas>
        <CSERpt_Mtr_Othr>0</CSERpt_Mtr_Othr>
        <CSERpt_ZnEnergy_DD>0</CSERpt_ZnEnergy_DD>
        <CSERpt_Mtr_All_DD>0</CSERpt_Mtr_All_DD>
        <CSERpt_Mtr_Elec_DD>0</CSERpt_Mtr_Elec_DD>
        <CSERpt_Mtr_NGas_DD>0</CSERpt_Mtr_NGas_DD>
        <CSERpt_Mtr_Othr_DD>0</CSERpt_Mtr_Othr_DD>
        <CSERpt_ZnEnergy_CD>0</CSERpt_ZnEnergy_CD>
        <CSERpt_Mtr_All_CD>0</CSERpt_Mtr_All_CD>
        <CSERpt_Mtr_Elec_CD>0</CSERpt_Mtr_Elec_CD>
        <CSERpt_Mtr_NGas_CD>0</CSERpt_Mtr_NGas_CD>
        <CSERpt_Mtr_Othr_CD>0</CSERpt_Mtr_Othr_CD>
        <CSERpt_ZnEnergy_HD>0</CSERpt_ZnEnergy_HD>
        <CSERpt_Mtr_All_HD>0</CSERpt_Mtr_All_HD>
        <CSERpt_Mtr_Elec_HD>0</CSERpt_Mtr_Elec_HD>
        <CSERpt_Mtr_NGas_HD>0</CSERpt_Mtr_NGas_HD>
        <CSERpt_Mtr_Othr_HD>0</CSERpt_Mtr_Othr_HD>
      </ResProj>
      <SchDay>
        <Name>CARes2013 InsLighting Hrly</Name>
        <Type>Fraction</Type>
        <Hr index="0">0.023</Hr>
        <Hr index="1">0.019</Hr>
        <Hr index="2">0.015</Hr>
        <Hr index="3">0.017</Hr>
        <Hr index="4">0.021</Hr>
        <Hr index="5">0.031</Hr>
        <Hr index="6">0.042</Hr>
        <Hr index="7">0.041</Hr>
        <Hr index="8">0.034</Hr>
        <Hr index="9">0.029</Hr>
        <Hr index="10">0.027</Hr>
        <Hr index="11">0.025</Hr>
        <Hr index="12">0.021</Hr>
        <Hr index="13">0.021</Hr>
        <Hr index="14">0.021</Hr>
        <Hr index="15">0.026</Hr>
        <Hr index="16">0.031</Hr>
        <Hr index="17">0.044</Hr>
        <Hr index="18">0.084</Hr>
        <Hr index="19">0.118</Hr>
        <Hr index="20">0.113</Hr>
        <Hr index="21">0.096</Hr>
        <Hr index="22">0.063</Hr>
        <Hr index="23">0.038</Hr>
      </SchDay>
      <SchDay>
        <Name>CARes2013 Occupancy Hrly</Name>
        <Type>Fraction</Type>
        <Hr index="0">0.035</Hr>
        <Hr index="1">0.035</Hr>
        <Hr index="2">0.035</Hr>
        <Hr index="3">0.035</Hr>
        <Hr index="4">0.035</Hr>
        <Hr index="5">0.059</Hr>
        <Hr index="6">0.082</Hr>
        <Hr index="7">0.055</Hr>
        <Hr index="8">0.027</Hr>
        <Hr index="9">0.014</Hr>
        <Hr index="10">0.014</Hr>
        <Hr index="11">0.014</Hr>
        <Hr index="12">0.014</Hr>
        <Hr index="13">0.014</Hr>
        <Hr index="14">0.019</Hr>
        <Hr index="15">0.027</Hr>
        <Hr index="16">0.041</Hr>
        <Hr index="17">0.055</Hr>
        <Hr index="18">0.068</Hr>
        <Hr index="19">0.082</Hr>
        <Hr index="20">0.082</Hr>
        <Hr index="21">0.07</Hr>
        <Hr index="22">0.053</Hr>
        <Hr index="23">0.035</Hr>
      </SchDay>
      <SchDay>
        <Name>CARes2013 Equipment Hrly</Name>
        <Type>Fraction</Type>
        <Hr index="0">0.037</Hr>
        <Hr index="1">0.035</Hr>
        <Hr index="2">0.034</Hr>
        <Hr index="3">0.034</Hr>
        <Hr index="4">0.032</Hr>
        <Hr index="5">0.036</Hr>
        <Hr index="6">0.042</Hr>
        <Hr index="7">0.044</Hr>
        <Hr index="8">0.037</Hr>
        <Hr index="9">0.032</Hr>
        <Hr index="10">0.033</Hr>
        <Hr index="11">0.033</Hr>
        <Hr index="12">0.032</Hr>
        <Hr index="13">0.033</Hr>
        <Hr index="14">0.035</Hr>
        <Hr index="15">0.037</Hr>
        <Hr index="16">0.044</Hr>
        <Hr index="17">0.053</Hr>
        <Hr index="18">0.058</Hr>
        <Hr index="19">0.06</Hr>
        <Hr index="20">0.062</Hr>
        <Hr index="21">0.06</Hr>
        <Hr index="22">0.052</Hr>
        <Hr index="23">0.045</Hr>
      </SchDay>
      <SchDay>
        <Name>CARes2013 ExtLighting Hrly</Name>
        <Type>Fraction</Type>
        <Hr index="0">0</Hr>
        <Hr index="1">0</Hr>
        <Hr index="2">0</Hr>
        <Hr index="3">0</Hr>
        <Hr index="4">0</Hr>
        <Hr index="5">0</Hr>
        <Hr index="6">0</Hr>
        <Hr index="7">0</Hr>
        <Hr index="8">0</Hr>
        <Hr index="9">0</Hr>
        <Hr index="10">0</Hr>
        <Hr index="11">0</Hr>
        <Hr index="12">0</Hr>
        <Hr index="13">0</Hr>
        <Hr index="14">0</Hr>
        <Hr index="15">0</Hr>
        <Hr index="16">0</Hr>
        <Hr index="17">0</Hr>
        <Hr index="18">0</Hr>
        <Hr index="19">0</Hr>
        <Hr index="20">0.25</Hr>
        <Hr index="21">0.25</Hr>
        <Hr index="22">0.25</Hr>
        <Hr index="23">0.25</Hr>
      </SchDay>
      <SchDay>
        <Name>CARes2013 SZ Heat Hrly</Name>
        <Type>Temperature</Type>
        <Hr index="0">65</Hr>
        <Hr index="1">65</Hr>
        <Hr index="2">65</Hr>
        <Hr index="3">65</Hr>
        <Hr index="4">65</Hr>
        <Hr index="5">65</Hr>
        <Hr index="6">66.5</Hr>
        <Hr index="7">68</Hr>
        <Hr index="8">68</Hr>
        <Hr index="9">68</Hr>
        <Hr index="10">68</Hr>
        <Hr index="11">68</Hr>
        <Hr index="12">68</Hr>
        <Hr index="13">68</Hr>
        <Hr index="14">68</Hr>
        <Hr index="15">68</Hr>
        <Hr index="16">68</Hr>
        <Hr index="17">68</Hr>
        <Hr index="18">68</Hr>
        <Hr index="19">68</Hr>
        <Hr index="20">68</Hr>
        <Hr index="21">68</Hr>
        <Hr index="22">68</Hr>
        <Hr index="23">65</Hr>
      </SchDay>
      <SchDay>
        <Name>CARes2013 Liv Heat Hrly</Name>
        <Type>Temperature</Type>
        <Hr index="0">65</Hr>
        <Hr index="1">65</Hr>
        <Hr index="2">65</Hr>
        <Hr index="3">65</Hr>
        <Hr index="4">65</Hr>
        <Hr index="5">65</Hr>
        <Hr index="6">66.5</Hr>
        <Hr index="7">68</Hr>
        <Hr index="8">68</Hr>
        <Hr index="9">68</Hr>
        <Hr index="10">68</Hr>
        <Hr index="11">68</Hr>
        <Hr index="12">68</Hr>
        <Hr index="13">68</Hr>
        <Hr index="14">68</Hr>
        <Hr index="15">68</Hr>
        <Hr index="16">68</Hr>
        <Hr index="17">68</Hr>
        <Hr index="18">68</Hr>
        <Hr index="19">68</Hr>
        <Hr index="20">68</Hr>
        <Hr index="21">68</Hr>
        <Hr index="22">68</Hr>
        <Hr index="23">65</Hr>
      </SchDay>
      <SchDay>
        <Name>CARes2013 Slp Heat Hrly</Name>
        <Type>Temperature</Type>
        <Hr index="0">65</Hr>
        <Hr index="1">65</Hr>
        <Hr index="2">65</Hr>
        <Hr index="3">65</Hr>
        <Hr index="4">65</Hr>
        <Hr index="5">65</Hr>
        <Hr index="6">66.5</Hr>
        <Hr index="7">68</Hr>
        <Hr index="8">68</Hr>
        <Hr index="9">65</Hr>
        <Hr index="10">65</Hr>
        <Hr index="11">65</Hr>
        <Hr index="12">65</Hr>
        <Hr index="13">65</Hr>
        <Hr index="14">65</Hr>
        <Hr index="15">65</Hr>
        <Hr index="16">68</Hr>
        <Hr index="17">68</Hr>
        <Hr index="18">68</Hr>
        <Hr index="19">68</Hr>
        <Hr index="20">68</Hr>
        <Hr index="21">68</Hr>
        <Hr index="22">68</Hr>
        <Hr index="23">65</Hr>
      </SchDay>
      <SchDay>
        <Name>CARes2013 SZ Cool Hrly</Name>
        <Type>Temperature</Type>
        <Hr index="0">78</Hr>
        <Hr index="1">78</Hr>
        <Hr index="2">78</Hr>
        <Hr index="3">78</Hr>
        <Hr index="4">78</Hr>
        <Hr index="5">78</Hr>
        <Hr index="6">78</Hr>
        <Hr index="7">83</Hr>
        <Hr index="8">83</Hr>
        <Hr index="9">83</Hr>
        <Hr index="10">83</Hr>
        <Hr index="11">83</Hr>
        <Hr index="12">83</Hr>
        <Hr index="13">82</Hr>
        <Hr index="14">81</Hr>
        <Hr index="15">80</Hr>
        <Hr index="16">79</Hr>
        <Hr index="17">78</Hr>
        <Hr index="18">78</Hr>
        <Hr index="19">78</Hr>
        <Hr index="20">78</Hr>
        <Hr index="21">78</Hr>
        <Hr index="22">78</Hr>
        <Hr index="23">78</Hr>
      </SchDay>
      <SchDay>
        <Name>CARes2013 Liv Cool Hrly</Name>
        <Type>Temperature</Type>
        <Hr index="0">78</Hr>
        <Hr index="1">78</Hr>
        <Hr index="2">78</Hr>
        <Hr index="3">78</Hr>
        <Hr index="4">78</Hr>
        <Hr index="5">78</Hr>
        <Hr index="6">78</Hr>
        <Hr index="7">83</Hr>
        <Hr index="8">83</Hr>
        <Hr index="9">83</Hr>
        <Hr index="10">83</Hr>
        <Hr index="11">83</Hr>
        <Hr index="12">83</Hr>
        <Hr index="13">82</Hr>
        <Hr index="14">81</Hr>
        <Hr index="15">80</Hr>
        <Hr index="16">79</Hr>
        <Hr index="17">78</Hr>
        <Hr index="18">78</Hr>
        <Hr index="19">78</Hr>
        <Hr index="20">78</Hr>
        <Hr index="21">78</Hr>
        <Hr index="22">78</Hr>
        <Hr index="23">78</Hr>
      </SchDay>
      <SchDay>
        <Name>CARes2013 Slp Cool Hrly</Name>
        <Type>Temperature</Type>
        <Hr index="0">78</Hr>
        <Hr index="1">78</Hr>
        <Hr index="2">78</Hr>
        <Hr index="3">78</Hr>
        <Hr index="4">78</Hr>
        <Hr index="5">78</Hr>
        <Hr index="6">78</Hr>
        <Hr index="7">83</Hr>
        <Hr index="8">83</Hr>
        <Hr index="9">83</Hr>
        <Hr index="10">83</Hr>
        <Hr index="11">83</Hr>
        <Hr index="12">83</Hr>
        <Hr index="13">82</Hr>
        <Hr index="14">81</Hr>
        <Hr index="15">80</Hr>
        <Hr index="16">79</Hr>
        <Hr index="17">78</Hr>
        <Hr index="18">78</Hr>
        <Hr index="19">78</Hr>
        <Hr index="20">78</Hr>
        <Hr index="21">78</Hr>
        <Hr index="22">78</Hr>
        <Hr index="23">78</Hr>
      </SchDay>
      <Bldg>
        <Name>Building</Name>
        <TotStoryCnt>2</TotStoryCnt>
        <AboveGrdStoryCnt>2</AboveGrdStoryCnt>
        <ResZnGrp>
          <Name>First Floor Zone Group</Name>
          <ResZn>
            <Name>Zone1</Name>
            <Type>Conditioned</Type>
            <Status>New</Status>
            <HVACSysStatus>New</HVACSysStatus>
            <DHWSys1Status>New</DHWSys1Status>
            <FloorArea>3660</FloorArea>
            <CeilingHeight>8</CeilingHeight>
            <FloorHeight>9</FloorHeight>
            <WinHeadHeight>6.7</WinHeadHeight>
            <Bottom>0.7</Bottom>
            <NumStories>1</NumStories>
            <ResExtWall>
              <Name>Zone1WallFront</Name>
              <Status>New</Status>
              <Orientation>Front</Orientation>
              <OrientationValue>0</OrientationValue>
              <Area>1037</Area>
              <Construction>Exterior Wall Cons</Construction>
              <Exception>- none -</Exception>
              <Tilt>90</Tilt>
              <Absorptivity>0.5</Absorptivity>
              <ResWin>
                <Name>Zone1WinFront</Name>
                <Status>New</Status>
                <WinType>ResidentialWindowType 1</WinType>
                <SpecMethod>Window Dimensions (required for fins/overhangs)</SpecMethod>
                <Height>5</Height>
                <Width>3</Width>
                <Multiplier>10.98</Multiplier>
                <UfactorSHGCSource>NFRC</UfactorSHGCSource>
                <exHeight>5</exHeight>
                <exWidth>3</exWidth>
                <exMultiplier>10.98</exMultiplier>
                <exNFRCUfactor>0.3</exNFRCUfactor>
                <exNFRCSHGC>0.23</exNFRCSHGC>
                <exUfactorSHGCSource>NFRC</exUfactorSHGCSource>
                <exExteriorShade>Insect Screen (default)</exExteriorShade>
                <ModelFinsOverhang>0</ModelFinsOverhang>
                <OverhangDepth>1</OverhangDepth>
                <OverhangDistUp>1.33</OverhangDistUp>
                <OverhangExL>3</OverhangExL>
                <OverhangExR>3</OverhangExR>
                <OverhangFlap>0.4</OverhangFlap>
                <exOverhangDepth>1</exOverhangDepth>
                <exOverhangDistUp>1.33</exOverhangDistUp>
                <exOverhangExL>3</exOverhangExL>
                <exOverhangExR>3</exOverhangExR>
                <exOverhangFlap>0.4</exOverhangFlap>
                <LeftFinDepth>0</LeftFinDepth>
                <LeftFinTopUp>0</LeftFinTopUp>
                <LeftFinDistL>0</LeftFinDistL>
                <LeftFinBotUp>0</LeftFinBotUp>
                <exLeftFinDepth>0</exLeftFinDepth>
                <exLeftFinTopUp>0</exLeftFinTopUp>
                <exLeftFinDistL>0</exLeftFinDistL>
                <exLeftFinBotUp>0</exLeftFinBotUp>
                <RightFinDepth>0</RightFinDepth>
                <RightFinTopUp>0</RightFinTopUp>
                <RightFinDistR>0</RightFinDistR>
                <RightFinBotUp>0</RightFinBotUp>
                <exRightFinDepth>0</exRightFinDepth>
                <exRightFinTopUp>0</exRightFinTopUp>
                <exRightFinDistR>0</exRightFinDistR>
                <exRightFinBotUp>0</exRightFinBotUp>
              </ResWin>
              <ResDr>
                <Name>Zone1DoorFront</Name>
                <Status>New</Status>
                <Area>80</Area>
                <Ufactor>0.2</Ufactor>
                <exUfactor>0.2</exUfactor>
              </ResDr>
            </ResExtWall>
            <ResExtWall>
              <Name>Zone1WallLeft</Name>
              <Status>New</Status>
              <Orientation>Left</Orientation>
              <OrientationValue>90</OrientationValue>
              <Area>255</Area>
              <Construction>Exterior Wall Cons</Construction>
              <Exception>- none -</Exception>
              <Tilt>90</Tilt>
              <Absorptivity>0.5</Absorptivity>
              <ResWin>
                <Name>Zone1WinLeft</Name>
                <Status>New</Status>
                <WinType>ResidentialWindowType 1</WinType>
                <SpecMethod>Window Dimensions (required for fins/overhangs)</SpecMethod>
                <Height>5</Height>
                <Width>3</Width>
                <Multiplier>2.7</Multiplier>
                <UfactorSHGCSource>NFRC</UfactorSHGCSource>
                <exHeight>5</exHeight>
                <exWidth>3</exWidth>
                <exMultiplier>2.7</exMultiplier>
                <exNFRCUfactor>0.3</exNFRCUfactor>
                <exNFRCSHGC>0.23</exNFRCSHGC>
                <exUfactorSHGCSource>NFRC</exUfactorSHGCSource>
                <exExteriorShade>Insect Screen (default)</exExteriorShade>
                <ModelFinsOverhang>0</ModelFinsOverhang>
                <OverhangDepth>1</OverhangDepth>
                <OverhangDistUp>1.33</OverhangDistUp>
                <OverhangExL>3</OverhangExL>
                <OverhangExR>3</OverhangExR>
                <OverhangFlap>0.4</OverhangFlap>
                <exOverhangDepth>1</exOverhangDepth>
                <exOverhangDistUp>1.33</exOverhangDistUp>
                <exOverhangExL>3</exOverhangExL>
                <exOverhangExR>3</exOverhangExR>
                <exOverhangFlap>0.4</exOverhangFlap>
                <LeftFinDepth>0</LeftFinDepth>
                <LeftFinTopUp>0</LeftFinTopUp>
                <LeftFinDistL>0</LeftFinDistL>
                <LeftFinBotUp>0</LeftFinBotUp>
                <exLeftFinDepth>0</exLeftFinDepth>
                <exLeftFinTopUp>0</exLeftFinTopUp>
                <exLeftFinDistL>0</exLeftFinDistL>
                <exLeftFinBotUp>0</exLeftFinBotUp>
                <RightFinDepth>0</RightFinDepth>
                <RightFinTopUp>0</RightFinTopUp>
                <RightFinDistR>0</RightFinDistR>
                <RightFinBotUp>0</RightFinBotUp>
                <exRightFinDepth>0</exRightFinDepth>
                <exRightFinTopUp>0</exRightFinTopUp>
                <exRightFinDistR>0</exRightFinDistR>
                <exRightFinBotUp>0</exRightFinBotUp>
              </ResWin>
            </ResExtWall>
            <ResExtWall>
              <Name>Zone1WallBack</Name>
              <Status>New</Status>
              <Orientation>Back</Orientation>
              <OrientationValue>180</OrientationValue>
              <Area>1037</Area>
              <Construction>Exterior Wall Cons</Construction>
              <Exception>- none -</Exception>
              <Tilt>90</Tilt>
              <Absorptivity>0.5</Absorptivity>
              <ResWin>
                <Name>Zone1WinBack</Name>
                <Status>New</Status>
                <WinType>ResidentialWindowType 1</WinType>
                <SpecMethod>Window Dimensions (required for fins/overhangs)</SpecMethod>
                <Height>5</Height>
                <Width>3</Width>
                <Multiplier>10.98</Multiplier>
                <UfactorSHGCSource>NFRC</UfactorSHGCSource>
                <exHeight>5</exHeight>
                <exWidth>3</exWidth>
                <exMultiplier>10.98</exMultiplier>
                <exNFRCUfactor>0.3</exNFRCUfactor>
                <exNFRCSHGC>0.23</exNFRCSHGC>
                <exUfactorSHGCSource>NFRC</exUfactorSHGCSource>
                <exExteriorShade>Insect Screen (default)</exExteriorShade>
                <ModelFinsOverhang>0</ModelFinsOverhang>
                <OverhangDepth>1</OverhangDepth>
                <OverhangDistUp>1.33</OverhangDistUp>
                <OverhangExL>3</OverhangExL>
                <OverhangExR>3</OverhangExR>
                <OverhangFlap>0.4</OverhangFlap>
                <exOverhangDepth>1</exOverhangDepth>
                <exOverhangDistUp>1.33</exOverhangDistUp>
                <exOverhangExL>3</exOverhangExL>
                <exOverhangExR>3</exOverhangExR>
                <exOverhangFlap>0.4</exOverhangFlap>
                <LeftFinDepth>0</LeftFinDepth>
                <LeftFinTopUp>0</LeftFinTopUp>
                <LeftFinDistL>0</LeftFinDistL>
                <LeftFinBotUp>0</LeftFinBotUp>
                <exLeftFinDepth>0</exLeftFinDepth>
                <exLeftFinTopUp>0</exLeftFinTopUp>
                <exLeftFinDistL>0</exLeftFinDistL>
                <exLeftFinBotUp>0</exLeftFinBotUp>
                <RightFinDepth>0</RightFinDepth>
                <RightFinTopUp>0</RightFinTopUp>
                <RightFinDistR>0</RightFinDistR>
                <RightFinBotUp>0</RightFinBotUp>
                <exRightFinDepth>0</exRightFinDepth>
                <exRightFinTopUp>0</exRightFinTopUp>
                <exRightFinDistR>0</exRightFinDistR>
                <exRightFinBotUp>0</exRightFinBotUp>
              </ResWin>
            </ResExtWall>
            <ResExtWall>
              <Name>Zone1WallRight</Name>
              <Status>New</Status>
              <Orientation>Right</Orientation>
              <OrientationValue>270</OrientationValue>
              <Area>255</Area>
              <Construction>Exterior Wall Cons</Construction>
              <Exception>- none -</Exception>
              <Tilt>90</Tilt>
              <Absorptivity>0.5</Absorptivity>
              <ResWin>
                <Name>Zone1WinRight</Name>
                <Status>New</Status>
                <WinType>ResidentialWindowType 1</WinType>
                <SpecMethod>Window Dimensions (required for fins/overhangs)</SpecMethod>
                <Height>5</Height>
                <Width>3</Width>
                <Multiplier>2.7</Multiplier>
                <UfactorSHGCSource>NFRC</UfactorSHGCSource>
                <exHeight>5</exHeight>
                <exWidth>3</exWidth>
                <exMultiplier>2.7</exMultiplier>
                <exNFRCUfactor>0.3</exNFRCUfactor>
                <exNFRCSHGC>0.23</exNFRCSHGC>
                <exUfactorSHGCSource>NFRC</exUfactorSHGCSource>
                <exExteriorShade>Insect Screen (default)</exExteriorShade>
                <ModelFinsOverhang>0</ModelFinsOverhang>
                <OverhangDepth>1</OverhangDepth>
                <OverhangDistUp>1.33</OverhangDistUp>
                <OverhangExL>3</OverhangExL>
                <OverhangExR>3</OverhangExR>
                <OverhangFlap>0.4</OverhangFlap>
                <exOverhangDepth>1</exOverhangDepth>
                <exOverhangDistUp>1.33</exOverhangDistUp>
                <exOverhangExL>3</exOverhangExL>
                <exOverhangExR>3</exOverhangExR>
                <exOverhangFlap>0.4</exOverhangFlap>
                <LeftFinDepth>0</LeftFinDepth>
                <LeftFinTopUp>0</LeftFinTopUp>
                <LeftFinDistL>0</LeftFinDistL>
                <LeftFinBotUp>0</LeftFinBotUp>
                <exLeftFinDepth>0</exLeftFinDepth>
                <exLeftFinTopUp>0</exLeftFinTopUp>
                <exLeftFinDistL>0</exLeftFinDistL>
                <exLeftFinBotUp>0</exLeftFinBotUp>
                <RightFinDepth>0</RightFinDepth>
                <RightFinTopUp>0</RightFinTopUp>
                <RightFinDistR>0</RightFinDistR>
                <RightFinBotUp>0</RightFinBotUp>
                <exRightFinDepth>0</exRightFinDepth>
                <exRightFinTopUp>0</exRightFinTopUp>
                <exRightFinDistR>0</exRightFinDistR>
                <exRightFinBotUp>0</exRightFinBotUp>
              </ResWin>
            </ResExtWall>
            <ResSlabFlr>
              <Name>Zone1Slab</Name>
              <Status>New</Status>
              <Area>3660</Area>
              <Surface>Default (80% carpeted/covered, 20% exposed)</Surface>
              <Perimeter>304</Perimeter>
              <HeatedSlab>0</HeatedSlab>
              <EdgeInsulation>0</EdgeInsulation>
              <EdgeInsulOption>R-7, 16 inches</EdgeInsulOption>
              <exSurface>Default (80% carpeted/covered, 20% exposed)</exSurface>
              <exEdgeInsulOption>R-5, 8 inches</exEdgeInsulOption>
            </ResSlabFlr>
            <DwellUnit>
              <Name>1BR - First Floor</Name>
              <DwellUnitTypeRef>1-Bed Type Z1</DwellUnitTypeRef>
              <Count>2</Count>
              <CondFlrArea>750</CondFlrArea>
              <WasherZoneRef>Zone1</WasherZoneRef>
              <DryerZoneRef>Zone1</DryerZoneRef>
            </DwellUnit>
            <DwellUnit>
              <Name>2BR - First Floor</Name>
              <DwellUnitTypeRef>2-Bed Type Z1</DwellUnitTypeRef>
              <Count>2</Count>
              <CondFlrArea>1080</CondFlrArea>
              <WasherZoneRef>Zone1</WasherZoneRef>
              <DryerZoneRef>Zone1</DryerZoneRef>
            </DwellUnit>
          </ResZn>
        </ResZnGrp>
        <ResZnGrp>
          <Name>Second Floor Zone Group</Name>
          <ResZn>
            <Name>Zone2</Name>
            <Type>Conditioned</Type>
            <Status>New</Status>
            <HVACSysStatus>New</HVACSysStatus>
            <DHWSys1Status>New</DHWSys1Status>
            <FloorArea>3660</FloorArea>
            <CeilingHeight>8</CeilingHeight>
            <FloorHeight>9</FloorHeight>
            <WinHeadHeight>6.7</WinHeadHeight>
            <Bottom>9.7</Bottom>
            <NumStories>1</NumStories>
            <ResExtWall>
              <Name>Zone2WallFront</Name>
              <Status>New</Status>
              <Orientation>Front</Orientation>
              <OrientationValue>0</OrientationValue>
              <Area>1037</Area>
              <Construction>Exterior Wall Cons</Construction>
              <Exception>- none -</Exception>
              <Tilt>90</Tilt>
              <Absorptivity>0.5</Absorptivity>
              <ResWin>
                <Name>Zone2WinFront</Name>
                <Status>New</Status>
                <WinType>ResidentialWindowType 1</WinType>
                <SpecMethod>Window Dimensions (required for fins/overhangs)</SpecMethod>
                <Height>5</Height>
                <Width>3</Width>
                <Multiplier>10.98</Multiplier>
                <UfactorSHGCSource>NFRC</UfactorSHGCSource>
                <exHeight>5</exHeight>
                <exWidth>3</exWidth>
                <exMultiplier>10.98</exMultiplier>
                <exNFRCUfactor>0.3</exNFRCUfactor>
                <exNFRCSHGC>0.23</exNFRCSHGC>
                <exUfactorSHGCSource>NFRC</exUfactorSHGCSource>
                <exExteriorShade>Insect Screen (default)</exExteriorShade>
                <ModelFinsOverhang>0</ModelFinsOverhang>
                <OverhangDepth>1</OverhangDepth>
                <OverhangDistUp>1.33</OverhangDistUp>
                <OverhangExL>3</OverhangExL>
                <OverhangExR>3</OverhangExR>
                <OverhangFlap>0.4</OverhangFlap>
                <exOverhangDepth>1</exOverhangDepth>
                <exOverhangDistUp>1.33</exOverhangDistUp>
                <exOverhangExL>3</exOverhangExL>
                <exOverhangExR>3</exOverhangExR>
                <exOverhangFlap>0.4</exOverhangFlap>
                <LeftFinDepth>0</LeftFinDepth>
                <LeftFinTopUp>0</LeftFinTopUp>
                <LeftFinDistL>0</LeftFinDistL>
                <LeftFinBotUp>0</LeftFinBotUp>
                <exLeftFinDepth>0</exLeftFinDepth>
                <exLeftFinTopUp>0</exLeftFinTopUp>
                <exLeftFinDistL>0</exLeftFinDistL>
                <exLeftFinBotUp>0</exLeftFinBotUp>
                <RightFinDepth>0</RightFinDepth>
                <RightFinTopUp>0</RightFinTopUp>
                <RightFinDistR>0</RightFinDistR>
                <RightFinBotUp>0</RightFinBotUp>
                <exRightFinDepth>0</exRightFinDepth>
                <exRightFinTopUp>0</exRightFinTopUp>
                <exRightFinDistR>0</exRightFinDistR>
                <exRightFinBotUp>0</exRightFinBotUp>
              </ResWin>
              <ResDr>
                <Name>Zone2DoorFront</Name>
                <Status>New</Status>
                <Area>80</Area>
                <Ufactor>0.2</Ufactor>
                <exUfactor>0.2</exUfactor>
              </ResDr>
            </ResExtWall>
            <ResExtWall>
              <Name>Zone2WallLeft</Name>
              <Status>New</Status>
              <Orientation>Left</Orientation>
              <OrientationValue>90</OrientationValue>
              <Area>255</Area>
              <Construction>Exterior Wall Cons</Construction>
              <Exception>- none -</Exception>
              <Tilt>90</Tilt>
              <Absorptivity>0.5</Absorptivity>
              <ResWin>
                <Name>Zone2WinLeft</Name>
                <Status>New</Status>
                <WinType>ResidentialWindowType 1</WinType>
                <SpecMethod>Window Dimensions (required for fins/overhangs)</SpecMethod>
                <Height>5</Height>
                <Width>3</Width>
                <Multiplier>2.7</Multiplier>
                <UfactorSHGCSource>NFRC</UfactorSHGCSource>
                <exHeight>5</exHeight>
                <exWidth>3</exWidth>
                <exMultiplier>2.7</exMultiplier>
                <exNFRCUfactor>0.3</exNFRCUfactor>
                <exNFRCSHGC>0.23</exNFRCSHGC>
                <exUfactorSHGCSource>NFRC</exUfactorSHGCSource>
                <exExteriorShade>Insect Screen (default)</exExteriorShade>
                <ModelFinsOverhang>0</ModelFinsOverhang>
                <OverhangDepth>1</OverhangDepth>
                <OverhangDistUp>1.33</OverhangDistUp>
                <OverhangExL>3</OverhangExL>
                <OverhangExR>3</OverhangExR>
                <OverhangFlap>0.4</OverhangFlap>
                <exOverhangDepth>1</exOverhangDepth>
                <exOverhangDistUp>1.33</exOverhangDistUp>
                <exOverhangExL>3</exOverhangExL>
                <exOverhangExR>3</exOverhangExR>
                <exOverhangFlap>0.4</exOverhangFlap>
                <LeftFinDepth>0</LeftFinDepth>
                <LeftFinTopUp>0</LeftFinTopUp>
                <LeftFinDistL>0</LeftFinDistL>
                <LeftFinBotUp>0</LeftFinBotUp>
                <exLeftFinDepth>0</exLeftFinDepth>
                <exLeftFinTopUp>0</exLeftFinTopUp>
                <exLeftFinDistL>0</exLeftFinDistL>
                <exLeftFinBotUp>0</exLeftFinBotUp>
                <RightFinDepth>0</RightFinDepth>
                <RightFinTopUp>0</RightFinTopUp>
                <RightFinDistR>0</RightFinDistR>
                <RightFinBotUp>0</RightFinBotUp>
                <exRightFinDepth>0</exRightFinDepth>
                <exRightFinTopUp>0</exRightFinTopUp>
                <exRightFinDistR>0</exRightFinDistR>
                <exRightFinBotUp>0</exRightFinBotUp>
              </ResWin>
            </ResExtWall>
            <ResExtWall>
              <Name>Zone2WallBack</Name>
              <Status>New</Status>
              <Orientation>Back</Orientation>
              <OrientationValue>180</OrientationValue>
              <Area>1037</Area>
              <Construction>Exterior Wall Cons</Construction>
              <Exception>- none -</Exception>
              <Tilt>90</Tilt>
              <Absorptivity>0.5</Absorptivity>
              <ResWin>
                <Name>Zone2WinBack</Name>
                <Status>New</Status>
                <WinType>ResidentialWindowType 1</WinType>
                <SpecMethod>Window Dimensions (required for fins/overhangs)</SpecMethod>
                <Height>5</Height>
                <Width>3</Width>
                <Multiplier>10.98</Multiplier>
                <UfactorSHGCSource>NFRC</UfactorSHGCSource>
                <exHeight>5</exHeight>
                <exWidth>3</exWidth>
                <exMultiplier>10.98</exMultiplier>
                <exNFRCUfactor>0.3</exNFRCUfactor>
                <exNFRCSHGC>0.23</exNFRCSHGC>
                <exUfactorSHGCSource>NFRC</exUfactorSHGCSource>
                <exExteriorShade>Insect Screen (default)</exExteriorShade>
                <ModelFinsOverhang>0</ModelFinsOverhang>
                <OverhangDepth>1</OverhangDepth>
                <OverhangDistUp>1.33</OverhangDistUp>
                <OverhangExL>3</OverhangExL>
                <OverhangExR>3</OverhangExR>
                <OverhangFlap>0.4</OverhangFlap>
                <exOverhangDepth>1</exOverhangDepth>
                <exOverhangDistUp>1.33</exOverhangDistUp>
                <exOverhangExL>3</exOverhangExL>
                <exOverhangExR>3</exOverhangExR>
                <exOverhangFlap>0.4</exOverhangFlap>
                <LeftFinDepth>0</LeftFinDepth>
                <LeftFinTopUp>1.33</LeftFinTopUp>
                <LeftFinDistL>1</LeftFinDistL>
                <LeftFinBotUp>0</LeftFinBotUp>
                <exLeftFinDepth>0</exLeftFinDepth>
                <exLeftFinTopUp>1.33</exLeftFinTopUp>
                <exLeftFinDistL>1</exLeftFinDistL>
                <exLeftFinBotUp>0</exLeftFinBotUp>
                <RightFinDepth>0</RightFinDepth>
                <RightFinTopUp>0</RightFinTopUp>
                <RightFinDistR>0</RightFinDistR>
                <RightFinBotUp>0</RightFinBotUp>
                <exRightFinDepth>0</exRightFinDepth>
                <exRightFinTopUp>0</exRightFinTopUp>
                <exRightFinDistR>0</exRightFinDistR>
                <exRightFinBotUp>0</exRightFinBotUp>
              </ResWin>
            </ResExtWall>
            <ResExtWall>
              <Name>Zone2WallRight</Name>
              <Status>New</Status>
              <Orientation>Right</Orientation>
              <OrientationValue>270</OrientationValue>
              <Area>255</Area>
              <Construction>Exterior Wall Cons</Construction>
              <Exception>- none -</Exception>
              <Tilt>90</Tilt>
              <Absorptivity>0.5</Absorptivity>
              <ResWin>
                <Name>Zone2WinRight</Name>
                <Status>New</Status>
                <WinType>ResidentialWindowType 1</WinType>
                <SpecMethod>Window Dimensions (required for fins/overhangs)</SpecMethod>
                <Height>5</Height>
                <Width>3</Width>
                <Multiplier>2.7</Multiplier>
                <UfactorSHGCSource>NFRC</UfactorSHGCSource>
                <exHeight>5</exHeight>
                <exWidth>3</exWidth>
                <exMultiplier>2.7</exMultiplier>
                <exNFRCUfactor>0.3</exNFRCUfactor>
                <exNFRCSHGC>0.23</exNFRCSHGC>
                <exUfactorSHGCSource>NFRC</exUfactorSHGCSource>
                <exExteriorShade>Insect Screen (default)</exExteriorShade>
                <ModelFinsOverhang>0</ModelFinsOverhang>
                <OverhangDepth>1</OverhangDepth>
                <OverhangDistUp>1.33</OverhangDistUp>
                <OverhangExL>3</OverhangExL>
                <OverhangExR>3</OverhangExR>
                <OverhangFlap>0.4</OverhangFlap>
                <exOverhangDepth>1</exOverhangDepth>
                <exOverhangDistUp>1.33</exOverhangDistUp>
                <exOverhangExL>3</exOverhangExL>
                <exOverhangExR>3</exOverhangExR>
                <exOverhangFlap>0.4</exOverhangFlap>
                <LeftFinDepth>0</LeftFinDepth>
                <LeftFinTopUp>1.33</LeftFinTopUp>
                <LeftFinDistL>1</LeftFinDistL>
                <LeftFinBotUp>0</LeftFinBotUp>
                <exLeftFinDepth>0</exLeftFinDepth>
                <exLeftFinTopUp>1.33</exLeftFinTopUp>
                <exLeftFinDistL>1</exLeftFinDistL>
                <exLeftFinBotUp>0</exLeftFinBotUp>
                <RightFinDepth>0</RightFinDepth>
                <RightFinTopUp>0</RightFinTopUp>
                <RightFinDistR>0</RightFinDistR>
                <RightFinBotUp>0</RightFinBotUp>
                <exRightFinDepth>0</exRightFinDepth>
                <exRightFinTopUp>0</exRightFinTopUp>
                <exRightFinDistR>0</exRightFinDistR>
                <exRightFinBotUp>0</exRightFinBotUp>
              </ResWin>
            </ResExtWall>
            <ResCeilingBelowAttic>
              <Name>Zone2ToAtticCeiling</Name>
              <Status>New</Status>
              <Area>3660</Area>
              <Construction>Ceiling Below Attic Cons</Construction>
              <AtticZone>Attic</AtticZone>
            </ResCeilingBelowAttic>
            <ResIntFlr>
              <Name>Zone2ToZone1InteriorFloor</Name>
              <Status>New</Status>
              <Area>3660</Area>
              <FloorZ>9.7</FloorZ>
              <Construction>Interior Floor</Construction>
              <IsPartySurface>1</IsPartySurface>
              <OtherSideModeled>1</OtherSideModeled>
              <Outside>Zone1</Outside>
            </ResIntFlr>
            <DwellUnit>
              <Name>1BR - Second Floor</Name>
              <DwellUnitTypeRef>1-Bed Type Z1</DwellUnitTypeRef>
              <Count>2</Count>
              <CondFlrArea>750</CondFlrArea>
              <WasherZoneRef>Zone2</WasherZoneRef>
              <DryerZoneRef>Zone2</DryerZoneRef>
            </DwellUnit>
            <DwellUnit>
              <Name>2BR - Second Floor</Name>
              <DwellUnitTypeRef>2-Bed Type Z1</DwellUnitTypeRef>
              <Count>2</Count>
              <CondFlrArea>1080</CondFlrArea>
              <WasherZoneRef>Zone2</WasherZoneRef>
              <DryerZoneRef>Zone2</DryerZoneRef>
            </DwellUnit>
          </ResZn>
        </ResZnGrp>
        <ResZnGrp>
          <Name>Attic Zone Group</Name>
          <ResAttic>
            <Name>Attic</Name>
            <Type>Ventilated</Type>
            <Status>New</Status>
            <RoofRise>5</RoofRise>
            <Construction>Attic Roof Cons</Construction>
            <RoofSolReflect>0.2</RoofSolReflect>
            <RoofEmiss>0.75</RoofEmiss>
          </ResAttic>
        </ResZnGrp>
      </Bldg>
      <PVArray>
        <Name>PV Array</Name>
        <SpecMthd>Simplified</SpecMthd>
        <DCSysSize>15.4</DCSysSize>
        <ModuleType>Standard</ModuleType>
        <CalFlexibleInstallOpt>CFI1</CalFlexibleInstallOpt>
      </PVArray>
    </Proj>
    <ResConsAssm>
      <Name>Exterior Wall Cons</Name>
      <CanAssignTo>Exterior Walls</CanAssignTo>
      <Type>Wood Framed Wall</Type>
      <RoofingLayer>Light Roof (Asphalt Shingle)</RoofingLayer>
      <AbvDeckInsulLayer>- no insulation -</AbvDeckInsulLayer>
      <RoofDeckLayer>Wood Siding/sheathing/decking</RoofDeckLayer>
      <InsideFinishLayer>Gypsum Board</InsideFinishLayer>
      <AtticFloorLayer>- no attic floor -</AtticFloorLayer>
      <FloorSurfaceLayer>Carpeted</FloorSurfaceLayer>
      <FlrConcreteFillLayer>- no concrete fill -</FlrConcreteFillLayer>
      <FloorDeckLayer>Wood Siding/sheathing/decking</FloorDeckLayer>
      <SheathInsul2Layer>- no sheathing/insul. -</SheathInsul2Layer>
      <MassLayer>- none -</MassLayer>
      <MassThickness>- none -</MassThickness>
      <FurringInsul2Layer>- no insulation -</FurringInsul2Layer>
      <FurringInsulLayer>- no insulation -</FurringInsulLayer>
      <Furring2Layer>- none -</Furring2Layer>
      <FurringLayer>- none -</FurringLayer>
      <CavityLayer>R 21</CavityLayer>
      <FrameLayer>2x6 @ 16 in. O.C.</FrameLayer>
      <SheathInsulLayer>- specify R-value -</SheathInsulLayer>
      <SheathInsulLayerRVal>4</SheathInsulLayerRVal>
      <WallExtFinishLayer>Synthetic Stucco</WallExtFinishLayer>
      <OtherSideFinishLayer>Gypsum Board</OtherSideFinishLayer>
      <FlrExtFinishLayer>- select finish -</FlrExtFinishLayer>
      <RadiantBarrier>0</RadiantBarrier>
      <RaisedHeelTruss>0</RaisedHeelTruss>
      <RaisedHeelTrussHeight>3.5</RaisedHeelTrussHeight>
      <RoofingType>all others</RoofingType>
    </ResConsAssm>
    <ResConsAssm>
      <Name>Ceiling Below Attic Cons</Name>
      <CanAssignTo>Ceilings (below attic)</CanAssignTo>
      <Type>Wood Framed Ceiling</Type>
      <RoofingLayer>Light Roof (Asphalt Shingle)</RoofingLayer>
      <AbvDeckInsulLayer>- no insulation -</AbvDeckInsulLayer>
      <RoofDeckLayer>Wood Siding/sheathing/decking</RoofDeckLayer>
      <InsideFinishLayer>Gypsum Board</InsideFinishLayer>
      <AtticFloorLayer>- no attic floor -</AtticFloorLayer>
      <FloorSurfaceLayer>Carpeted</FloorSurfaceLayer>
      <FlrConcreteFillLayer>- no concrete fill -</FlrConcreteFillLayer>
      <FloorDeckLayer>Wood Siding/sheathing/decking</FloorDeckLayer>
      <SheathInsul2Layer>- no sheathing/insul. -</SheathInsul2Layer>
      <MassLayer>- none -</MassLayer>
      <MassThickness>- none -</MassThickness>
      <FurringInsul2Layer>- no insulation -</FurringInsul2Layer>
      <FurringInsulLayer>- no insulation -</FurringInsulLayer>
      <Furring2Layer>- none -</Furring2Layer>
      <FurringLayer>- none -</FurringLayer>
      <CavityLayer>R 38</CavityLayer>
      <FrameLayer>2x4 Bottom Chord of Truss @ 24 in. O.C.</FrameLayer>
      <SheathInsulLayer>- no sheathing/insul. -</SheathInsulLayer>
      <WallExtFinishLayer>- select finish -</WallExtFinishLayer>
      <OtherSideFinishLayer>Gypsum Board</OtherSideFinishLayer>
      <FlrExtFinishLayer>- select finish -</FlrExtFinishLayer>
      <RadiantBarrier>0</RadiantBarrier>
      <RaisedHeelTruss>0</RaisedHeelTruss>
      <RaisedHeelTrussHeight>3.5</RaisedHeelTrussHeight>
      <RoofingType>all others</RoofingType>
    </ResConsAssm>
    <ResConsAssm>
      <Name>Interior Floor Cons</Name>
      <CanAssignTo>Interior Floors</CanAssignTo>
      <Type>Wood Framed Floor</Type>
      <RoofingLayer>Light Roof (Asphalt Shingle)</RoofingLayer>
      <AbvDeckInsulLayer>- no insulation -</AbvDeckInsulLayer>
      <RoofDeckLayer>Wood Siding/sheathing/decking</RoofDeckLayer>
      <InsideFinishLayer>Gypsum Board</InsideFinishLayer>
      <AtticFloorLayer>- no attic floor -</AtticFloorLayer>
      <FloorSurfaceLayer>Carpeted</FloorSurfaceLayer>
      <FlrConcreteFillLayer>- no concrete fill -</FlrConcreteFillLayer>
      <FloorDeckLayer>Wood Siding/sheathing/decking</FloorDeckLayer>
      <SheathInsul2Layer>- no sheathing/insul. -</SheathInsul2Layer>
      <MassLayer>- none -</MassLayer>
      <MassThickness>- none -</MassThickness>
      <FurringInsul2Layer>- no insulation -</FurringInsul2Layer>
      <FurringInsulLayer>- no insulation -</FurringInsulLayer>
      <Furring2Layer>- none -</Furring2Layer>
      <FurringLayer>- none -</FurringLayer>
      <CavityLayer>- no insulation -</CavityLayer>
      <FrameLayer>2x12 @ 16 in. O.C.</FrameLayer>
      <SheathInsulLayer>- no sheathing/insul. -</SheathInsulLayer>
      <WallExtFinishLayer>- select finish -</WallExtFinishLayer>
      <OtherSideFinishLayer>Gypsum Board</OtherSideFinishLayer>
      <FlrExtFinishLayer>- select finish -</FlrExtFinishLayer>
      <RadiantBarrier>0</RadiantBarrier>
      <RaisedHeelTruss>0</RaisedHeelTruss>
      <RaisedHeelTrussHeight>3.5</RaisedHeelTrussHeight>
      <RoofingType>all others</RoofingType>
    </ResConsAssm>
    <ResConsAssm>
      <Name>Attic Roof Cons</Name>
      <CanAssignTo>Attic Roofs</CanAssignTo>
      <Type>Wood Framed Ceiling</Type>
      <RoofingLayer>10 PSF (RoofTileAirGap)</RoofingLayer>
      <AbvDeckInsulLayer>- no insulation -</AbvDeckInsulLayer>
      <RoofDeckLayer>Wood Siding/sheathing/decking</RoofDeckLayer>
      <InsideFinishLayer>- select inside finish -</InsideFinishLayer>
      <AtticFloorLayer>- no attic floor -</AtticFloorLayer>
      <FloorSurfaceLayer>Carpeted</FloorSurfaceLayer>
      <FlrConcreteFillLayer>- no concrete fill -</FlrConcreteFillLayer>
      <FloorDeckLayer>Wood Siding/sheathing/decking</FloorDeckLayer>
      <SheathInsul2Layer>- no sheathing/insul. -</SheathInsul2Layer>
      <MassLayer>- none -</MassLayer>
      <MassThickness>- none -</MassThickness>
      <FurringInsul2Layer>- no insulation -</FurringInsul2Layer>
      <FurringInsulLayer>- no insulation -</FurringInsulLayer>
      <Furring2Layer>- none -</Furring2Layer>
      <FurringLayer>- none -</FurringLayer>
      <CavityLayer>- no insulation -</CavityLayer>
      <FrameLayer>2x4 @ 24 in. O.C.</FrameLayer>
      <SheathInsulLayer>- no sheathing/insul. -</SheathInsulLayer>
      <WallExtFinishLayer>- select finish -</WallExtFinishLayer>
      <OtherSideFinishLayer>Gypsum Board</OtherSideFinishLayer>
      <FlrExtFinishLayer>- select finish -</FlrExtFinishLayer>
      <RadiantBarrier>1</RadiantBarrier>
      <RaisedHeelTruss>0</RaisedHeelTruss>
      <RaisedHeelTrussHeight>3.5</RaisedHeelTrussHeight>
      <RoofingType>Steep Slope Roof tile, metal tile, or wood shakes</RoofingType>
      <CavInsulOverFrame>0</CavInsulOverFrame>
    </ResConsAssm>
    <ResConsAssm>
      <Name>Garage Attic Roof Cons</Name>
      <CanAssignTo>Attic Roofs</CanAssignTo>
      <Type>Wood Framed Ceiling</Type>
      <RoofingLayer>10 PSF (RoofTileAirGap)</RoofingLayer>
      <AbvDeckInsulLayer>- no insulation -</AbvDeckInsulLayer>
      <RoofDeckLayer>Wood Siding/sheathing/decking</RoofDeckLayer>
      <InsideFinishLayer>- select inside finish -</InsideFinishLayer>
      <AtticFloorLayer>- no attic floor -</AtticFloorLayer>
      <FloorSurfaceLayer>Carpeted</FloorSurfaceLayer>
      <FlrConcreteFillLayer>- no concrete fill -</FlrConcreteFillLayer>
      <FloorDeckLayer>Wood Siding/sheathing/decking</FloorDeckLayer>
      <SheathInsul2Layer>- no sheathing/insul. -</SheathInsul2Layer>
      <MassLayer>- none -</MassLayer>
      <MassThickness>- none -</MassThickness>
      <FurringInsul2Layer>- no insulation -</FurringInsul2Layer>
      <FurringInsulLayer>- no insulation -</FurringInsulLayer>
      <Furring2Layer>- none -</Furring2Layer>
      <FurringLayer>- none -</FurringLayer>
      <CavityLayer>- no insulation -</CavityLayer>
      <FrameLayer>2x4 @ 24 in. O.C.</FrameLayer>
      <SheathInsulLayer>- no sheathing/insul. -</SheathInsulLayer>
      <WallExtFinishLayer>- select finish -</WallExtFinishLayer>
      <OtherSideFinishLayer>Gypsum Board</OtherSideFinishLayer>
      <FlrExtFinishLayer>- select finish -</FlrExtFinishLayer>
      <RadiantBarrier>0</RadiantBarrier>
      <RaisedHeelTruss>0</RaisedHeelTruss>
      <RaisedHeelTrussHeight>3.5</RaisedHeelTrussHeight>
      <RoofingType>Steep Slope Roof tile, metal tile, or wood shakes</RoofingType>
      <CavInsulOverFrame>0</CavInsulOverFrame>
    </ResConsAssm>
    <ResConsAssm>
      <Name>Ext Floor Cons</Name>
      <CanAssignTo>Exterior Floors</CanAssignTo>
      <Type>Wood Framed Floor</Type>
      <RoofingLayer>Light Roof (Asphalt Shingle)</RoofingLayer>
      <AbvDeckInsulLayer>- no insulation -</AbvDeckInsulLayer>
      <RoofDeckLayer>Wood Siding/sheathing/decking</RoofDeckLayer>
      <InsideFinishLayer>Gypsum Board</InsideFinishLayer>
      <AtticFloorLayer>- no attic floor -</AtticFloorLayer>
      <FloorSurfaceLayer>Carpeted</FloorSurfaceLayer>
      <FlrConcreteFillLayer>- no concrete fill -</FlrConcreteFillLayer>
      <FloorDeckLayer>Wood Siding/sheathing/decking</FloorDeckLayer>
      <SheathInsul2Layer>- no sheathing/insul. -</SheathInsul2Layer>
      <MassLayer>- none -</MassLayer>
      <MassThickness>- none -</MassThickness>
      <FurringInsul2Layer>- no insulation -</FurringInsul2Layer>
      <FurringInsulLayer>- no insulation -</FurringInsulLayer>
      <Furring2Layer>- none -</Furring2Layer>
      <FurringLayer>- none -</FurringLayer>
      <CavityLayer>R 19 in 5-1/2 in. cavity (R-18)</CavityLayer>
      <FrameLayer>2x4 @ 16 in. O.C.</FrameLayer>
      <SheathInsulLayer>- no sheathing/insul. -</SheathInsulLayer>
      <WallExtFinishLayer>- select finish -</WallExtFinishLayer>
      <OtherSideFinishLayer>Gypsum Board</OtherSideFinishLayer>
      <FlrExtFinishLayer>- select finish -</FlrExtFinishLayer>
      <FlrExtConditions>Exterior</FlrExtConditions>
      <RadiantBarrier>0</RadiantBarrier>
      <RaisedHeelTruss>0</RaisedHeelTruss>
      <RaisedHeelTrussHeight>3.5</RaisedHeelTrussHeight>
      <RoofingType>all others</RoofingType>
    </ResConsAssm>
    <ResConsAssm>
      <Name>Garage Ext Wall Cons</Name>
      <CanAssignTo>Exterior Walls</CanAssignTo>
      <Type>Wood Framed Wall</Type>
      <RoofingLayer>Light Roof (Asphalt Shingle)</RoofingLayer>
      <AbvDeckInsulLayer>- no insulation -</AbvDeckInsulLayer>
      <RoofDeckLayer>Wood Siding/sheathing/decking</RoofDeckLayer>
      <InsideFinishLayer>Gypsum Board</InsideFinishLayer>
      <AtticFloorLayer>- no attic floor -</AtticFloorLayer>
      <FloorSurfaceLayer>Carpeted</FloorSurfaceLayer>
      <FlrConcreteFillLayer>- no concrete fill -</FlrConcreteFillLayer>
      <FloorDeckLayer>Wood Siding/sheathing/decking</FloorDeckLayer>
      <SheathInsul2Layer>- no sheathing/insul. -</SheathInsul2Layer>
      <MassLayer>- none -</MassLayer>
      <MassThickness>- none -</MassThickness>
      <FurringInsul2Layer>- no insulation -</FurringInsul2Layer>
      <FurringInsulLayer>- no insulation -</FurringInsulLayer>
      <Furring2Layer>- none -</Furring2Layer>
      <FurringLayer>- none -</FurringLayer>
      <CavityLayer>- no insulation (vertical) -</CavityLayer>
      <FrameLayer>2x4 @ 16 in. O.C.</FrameLayer>
      <SheathInsulLayer>- no sheathing/insul. -</SheathInsulLayer>
      <WallExtFinishLayer>Synthetic Stucco</WallExtFinishLayer>
      <OtherSideFinishLayer>Gypsum Board</OtherSideFinishLayer>
      <FlrExtFinishLayer>- select finish -</FlrExtFinishLayer>
      <RadiantBarrier>0</RadiantBarrier>
      <RaisedHeelTruss>0</RaisedHeelTruss>
      <RaisedHeelTrussHeight>3.5</RaisedHeelTrussHeight>
      <RoofingType>all others</RoofingType>
    </ResConsAssm>
    <ResConsAssm>
      <Name>Garage Ceiling Below Attic Cons</Name>
      <CanAssignTo>Ceilings (below attic)</CanAssignTo>
      <Type>Wood Framed Ceiling</Type>
      <RoofingLayer>Light Roof (Asphalt Shingle)</RoofingLayer>
      <AbvDeckInsulLayer>- no insulation -</AbvDeckInsulLayer>
      <RoofDeckLayer>Wood Siding/sheathing/decking</RoofDeckLayer>
      <InsideFinishLayer>Gypsum Board</InsideFinishLayer>
      <AtticFloorLayer>- no attic floor -</AtticFloorLayer>
      <FloorSurfaceLayer>Carpeted</FloorSurfaceLayer>
      <FlrConcreteFillLayer>- no concrete fill -</FlrConcreteFillLayer>
      <FloorDeckLayer>Wood Siding/sheathing/decking</FloorDeckLayer>
      <SheathInsul2Layer>- no sheathing/insul. -</SheathInsul2Layer>
      <MassLayer>- none -</MassLayer>
      <MassThickness>- none -</MassThickness>
      <FurringInsul2Layer>- no insulation -</FurringInsul2Layer>
      <FurringInsulLayer>- no insulation -</FurringInsulLayer>
      <Furring2Layer>- none -</Furring2Layer>
      <FurringLayer>- none -</FurringLayer>
      <CavityLayer>- no insulation -</CavityLayer>
      <FrameLayer>2x4 Bottom Chord of Truss @ 24 in. O.C.</FrameLayer>
      <SheathInsulLayer>- no sheathing/insul. -</SheathInsulLayer>
      <WallExtFinishLayer>- select finish -</WallExtFinishLayer>
      <OtherSideFinishLayer>Gypsum Board</OtherSideFinishLayer>
      <FlrExtFinishLayer>- select finish -</FlrExtFinishLayer>
      <RadiantBarrier>0</RadiantBarrier>
      <RaisedHeelTruss>0</RaisedHeelTruss>
      <RaisedHeelTrussHeight>3.5</RaisedHeelTrussHeight>
      <RoofingType>all others</RoofingType>
    </ResConsAssm>
    <ResConsAssm>
      <Name>R19 IntFloor Cons</Name>
      <CanAssignTo>Interior Floors</CanAssignTo>
      <Type>Wood Framed Floor</Type>
      <RoofingLayer>Light Roof (Asphalt Shingle)</RoofingLayer>
      <AbvDeckInsulLayer>- no insulation -</AbvDeckInsulLayer>
      <RoofDeckLayer>Wood Siding/sheathing/decking</RoofDeckLayer>
      <InsideFinishLayer>Gypsum Board</InsideFinishLayer>
      <AtticFloorLayer>- no attic floor -</AtticFloorLayer>
      <FloorSurfaceLayer>Carpeted</FloorSurfaceLayer>
      <FlrConcreteFillLayer>- no concrete fill -</FlrConcreteFillLayer>
      <FloorDeckLayer>Wood Siding/sheathing/decking</FloorDeckLayer>
      <SheathInsul2Layer>- no sheathing/insul. -</SheathInsul2Layer>
      <MassLayer>- none -</MassLayer>
      <MassThickness>- none -</MassThickness>
      <FurringInsul2Layer>- no insulation -</FurringInsul2Layer>
      <FurringInsulLayer>- no insulation -</FurringInsulLayer>
      <Furring2Layer>- none -</Furring2Layer>
      <FurringLayer>- none -</FurringLayer>
      <CavityLayer>R 19 in 5-1/2 in. cavity (R-18)</CavityLayer>
      <FrameLayer>2x6 @ 16 in. O.C.</FrameLayer>
      <SheathInsulLayer>- no sheathing/insul. -</SheathInsulLayer>
      <WallExtFinishLayer>- select finish -</WallExtFinishLayer>
      <OtherSideFinishLayer>Gypsum Board</OtherSideFinishLayer>
      <FlrExtFinishLayer>- select finish -</FlrExtFinishLayer>
      <RadiantBarrier>0</RadiantBarrier>
      <RaisedHeelTruss>0</RaisedHeelTruss>
      <RaisedHeelTrussHeight>3.5</RaisedHeelTrussHeight>
      <RoofingType>all others</RoofingType>
    </ResConsAssm>
    <ResConsAssm>
      <Name>IntWall Cons</Name>
      <CanAssignTo>Interior Walls</CanAssignTo>
      <Type>Wood Framed Wall</Type>
      <RoofingLayer>Light Roof (Asphalt Shingle)</RoofingLayer>
      <AbvDeckInsulLayer>- no insulation -</AbvDeckInsulLayer>
      <RoofDeckLayer>Wood Siding/sheathing/decking</RoofDeckLayer>
      <InsideFinishLayer>Gypsum Board</InsideFinishLayer>
      <AtticFloorLayer>- no attic floor -</AtticFloorLayer>
      <FloorSurfaceLayer>Carpeted</FloorSurfaceLayer>
      <FlrConcreteFillLayer>- no concrete fill -</FlrConcreteFillLayer>
      <FloorDeckLayer>Wood Siding/sheathing/decking</FloorDeckLayer>
      <SheathInsul2Layer>- no sheathing/insul. -</SheathInsul2Layer>
      <MassLayer>- none -</MassLayer>
      <MassThickness>- none -</MassThickness>
      <FurringInsul2Layer>- no insulation -</FurringInsul2Layer>
      <FurringInsulLayer>- no insulation -</FurringInsulLayer>
      <Furring2Layer>- none -</Furring2Layer>
      <FurringLayer>- none -</FurringLayer>
      <CavityLayer>R 21</CavityLayer>
      <FrameLayer>2x6 @ 16 in. O.C.</FrameLayer>
      <SheathInsulLayer>- no sheathing/insul. -</SheathInsulLayer>
      <WallExtFinishLayer>- select finish -</WallExtFinishLayer>
      <OtherSideFinishLayer>Gypsum Board</OtherSideFinishLayer>
      <FlrExtFinishLayer>- select finish -</FlrExtFinishLayer>
      <RadiantBarrier>0</RadiantBarrier>
      <RaisedHeelTruss>0</RaisedHeelTruss>
      <RaisedHeelTrussHeight>3.5</RaisedHeelTrussHeight>
      <RoofingType>all others</RoofingType>
    </ResConsAssm>
    <ResConsAssm>
      <Name>Interior Floor</Name>
      <CanAssignTo>Interior Floors</CanAssignTo>
      <Type>Wood Framed Floor</Type>
      <RoofingLayer>Light Roof (Asphalt Shingle)</RoofingLayer>
      <AbvDeckInsulLayer>- no insulation -</AbvDeckInsulLayer>
      <RoofDeckLayer>Wood Siding/sheathing/decking</RoofDeckLayer>
      <InsideFinishLayer>Gypsum Board</InsideFinishLayer>
      <AtticFloorLayer>- no attic floor -</AtticFloorLayer>
      <FloorSurfaceLayer>Carpeted</FloorSurfaceLayer>
      <FlrConcreteFillLayer>- no concrete fill -</FlrConcreteFillLayer>
      <FloorDeckLayer>Wood Siding/sheathing/decking</FloorDeckLayer>
      <SheathInsul2Layer>- no sheathing/insul. -</SheathInsul2Layer>
      <MassLayer>- none -</MassLayer>
      <MassThickness>- none -</MassThickness>
      <FurringInsul2Layer>- no insulation -</FurringInsul2Layer>
      <FurringInsulLayer>- no insulation -</FurringInsulLayer>
      <Furring2Layer>- none -</Furring2Layer>
      <FurringLayer>- none -</FurringLayer>
      <CavityLayer>- no insulation -</CavityLayer>
      <FrameLayer>2x12 @ 16 in. O.C.</FrameLayer>
      <SheathInsulLayer>- no sheathing/insul. -</SheathInsulLayer>
      <WallExtFinishLayer>- select finish -</WallExtFinishLayer>
      <OtherSideFinishLayer>Gypsum Board</OtherSideFinishLayer>
      <FlrExtFinishLayer>- select finish -</FlrExtFinishLayer>
      <RadiantBarrier>0</RadiantBarrier>
      <RaisedHeelTruss>0</RaisedHeelTruss>
      <RaisedHeelTrussHeight>3.5</RaisedHeelTrussHeight>
      <RoofingType>all others</RoofingType>
    </ResConsAssm>
    <ResMat>
      <Name>SoftWood</Name>
      <Density>35</Density>
      <SpecHeat>0.39</SpecHeat>
      <Conductivity>0.08167</Conductivity>
      <ConductivityCT>0.0012</ConductivityCT>
      <RValPerInch>1.0204</RValPerInch>
    </ResMat>
    <ResMat>
      <Name>Steel</Name>
      <Density>489</Density>
      <SpecHeat>0.12</SpecHeat>
      <Conductivity>26.2</Conductivity>
      <RValPerInch>0.00318</RValPerInch>
    </ResMat>
    <ResMat>
      <Name>SIPSskin</Name>
      <Thickness>0.4375</Thickness>
      <Density>41</Density>
      <SpecHeat>0.45</SpecHeat>
      <Conductivity>0.06127</Conductivity>
      <ConductivityCT>0.0012</ConductivityCT>
      <RValPerInch>1.36</RValPerInch>
    </ResMat>
    <ResMat>
      <Name>Ceiling Insul</Name>
      <Density>1.5</Density>
      <SpecHeat>0.2</SpecHeat>
      <ConductivityCT>0.00418</ConductivityCT>
    </ResMat>
    <ResMat>
      <Name>Other Insul</Name>
      <Density>1.5</Density>
      <SpecHeat>0.2</SpecHeat>
      <ConductivityCT>0.0032537</ConductivityCT>
    </ResMat>
    <ResMat>
      <Name>Gypsum Board</Name>
      <Thickness>0.5</Thickness>
      <Density>40</Density>
      <SpecHeat>0.27</SpecHeat>
      <Conductivity>0.09167</Conductivity>
      <ConductivityCT>0.0001217</ConductivityCT>
      <RValPerInch>0.9091</RValPerInch>
    </ResMat>
    <ResMat>
      <Name>Insul-R4-D1.5-SH0.35-C0.02083</Name>
      <Thickness>1</Thickness>
      <Density>1.5</Density>
      <SpecHeat>0.35</SpecHeat>
      <Conductivity>0.0208325</Conductivity>
      <ConductivityQII>0.0208325</ConductivityQII>
      <ConductivityCT>0.00175</ConductivityCT>
    </ResMat>
    <ResMat>
      <Name>Synthetic Stucco</Name>
      <Thickness>0.375</Thickness>
      <Density>58</Density>
      <SpecHeat>0.2</SpecHeat>
      <Conductivity>0.2</Conductivity>
      <RValPerInch>0.5333</RValPerInch>
    </ResMat>
    <ResMat>
      <Name>Carpet</Name>
      <Thickness>0.5</Thickness>
      <Density>12.3</Density>
      <SpecHeat>0.34</SpecHeat>
      <Conductivity>0.02</Conductivity>
      <RValPerInch>4.1667</RValPerInch>
    </ResMat>
    <ResMat>
      <Name>Wood layer</Name>
      <Thickness>0.5</Thickness>
      <Density>41</Density>
      <SpecHeat>0.45</SpecHeat>
      <Conductivity>0.06127</Conductivity>
      <ConductivityCT>0.0012</ConductivityCT>
      <RValPerInch>1.36</RValPerInch>
    </ResMat>
    <ResMat>
      <Name>TileGap</Name>
      <Thickness>0.75</Thickness>
      <Density>0.075</Density>
      <SpecHeat>0.24</SpecHeat>
      <Conductivity>0.07353</Conductivity>
      <RValPerInch>1.1333</RValPerInch>
    </ResMat>
    <ResMat>
      <Name>10 PSF Roof</Name>
      <Thickness>1</Thickness>
      <Density>120</Density>
      <SpecHeat>0.2</SpecHeat>
      <Conductivity>1</Conductivity>
      <RValPerInch>0.0833</RValPerInch>
    </ResMat>
    <ResMat>
      <Name>VertWallCavity</Name>
      <Thickness>3.5</Thickness>
      <Density>0.075</Density>
      <SpecHeat>0.24</SpecHeat>
      <Conductivity>0.314</Conductivity>
      <ConductivityCT>0.00397</ConductivityCT>
      <RValPerInch>1.1333</RValPerInch>
    </ResMat>
    <ResMat>
      <Name>3 Coat Stucco</Name>
      <Thickness>0.875</Thickness>
      <Density>116</Density>
      <SpecHeat>0.2</SpecHeat>
      <Conductivity>0.4167</Conductivity>
      <RValPerInch>0.2686</RValPerInch>
    </ResMat>
    <ResMat>
      <Name>Ins-R21-D1.5-SH0.2-C0.02183</Name>
      <Density>1.5</Density>
      <SpecHeat>0.2</SpecHeat>
      <Conductivity>0.0218254</Conductivity>
      <ConductivityQII>0.0218254</ConductivityQII>
      <ConductivityCT>0.0032537</ConductivityCT>
    </ResMat>
    <ResMat>
      <Name>Ins-R9.1-D1.5-SH0.2-C0.03205</Name>
      <Density>1.5</Density>
      <SpecHeat>0.2</SpecHeat>
      <Conductivity>0.0320513</Conductivity>
      <ConductivityQII>0.0320513</ConductivityQII>
      <ConductivityCT>0.00418</ConductivityCT>
    </ResMat>
    <ResMat>
      <Name>Ins-R13-D1.5-SH0.2-C0.02244</Name>
      <Density>1.5</Density>
      <SpecHeat>0.2</SpecHeat>
      <Conductivity>0.0224376</Conductivity>
      <ConductivityQII>0.0224376</ConductivityQII>
      <ConductivityCT>0.0032537</ConductivityCT>
    </ResMat>
    <ResMat>
      <Name>FrameGap</Name>
      <Density>0</Density>
      <SpecHeat>0</SpecHeat>
      <Conductivity>200</Conductivity>
      <RValPerInch>0.000417</RValPerInch>
    </ResMat>
    <ResMat>
      <Name>Ins-R18-D1.5-SH0.2-C0.0162</Name>
      <Density>1.5</Density>
      <SpecHeat>0.2</SpecHeat>
      <Conductivity>0.0162037</Conductivity>
      <ConductivityQII>0.0162037</ConductivityQII>
      <ConductivityCT>0.0032537</ConductivityCT>
    </ResMat>
    <ResMat>
      <Name>Ins-R18-D1.5-SH0.2-C0.02546</Name>
      <Density>1.5</Density>
      <SpecHeat>0.2</SpecHeat>
      <Conductivity>0.025463</Conductivity>
      <ConductivityQII>0.025463</ConductivityQII>
      <ConductivityCT>0.0032537</ConductivityCT>
    </ResMat>
    <ResMat>
      <Name>Ins-R1-D1.5-SH0.2-C0.29167</Name>
      <Density>1.5</Density>
      <SpecHeat>0.2</SpecHeat>
      <Conductivity>0.291667</Conductivity>
      <ConductivityQII>0.291667</ConductivityQII>
      <ConductivityCT>0.0032537</ConductivityCT>
    </ResMat>
    <ResMat>
      <Name>Insul-R5-D1.5-SH0.35-C0.01667</Name>
      <Thickness>1</Thickness>
      <Density>1.5</Density>
      <SpecHeat>0.35</SpecHeat>
      <Conductivity>0.016666</Conductivity>
      <ConductivityQII>0.016666</ConductivityQII>
      <ConductivityCT>0.00175</ConductivityCT>
    </ResMat>
    <ResWinType>
      <Name>ResidentialWindowType 1</Name>
    </ResWinType>
    <DwellUnitType>
      <Name>1-Bed Type Z1</Name>
      <NumBedrooms>1</NumBedrooms>
      <CondFlrArea>750</CondFlrArea>
      <WasherOption>In-Unit</WasherOption>
      <DryerOption>In-Unit</DryerOption>
      <DryerFuel>Electricity</DryerFuel>
      <CookFuel>Electricity</CookFuel>
      <IAQSupInletsAccessible>1</IAQSupInletsAccessible>
      <IAQHasFID>1</IAQHasFID>
      <IAQOption>Central Exhaust / Individual Supply</IAQOption>
      <IAQFanCnt index="0">1</IAQFanCnt>
      <IAQFanCnt index="1">1</IAQFanCnt>
      <IAQFanCnt index="2">1</IAQFanCnt>
      <IAQFanCnt index="3">1</IAQFanCnt>
      <CentralVentSysRef>Res Central Exhaust (All Units)</CentralVentSysRef>
      <SupplyIAQFanRef>IAQ Supply Fan - 1BR</SupplyIAQFanRef>
      <ExhaustIAQFanRef>IAQ Supply Fan - 1BR</ExhaustIAQFanRef>
      <HVACSysType>Heat Pump Heating and Cooling System</HVACSysType>
      <HVACHtPumpRef index="0">Split SZHP System</HVACHtPumpRef>
      <HVACFanRef>HVAC Fan - Heat Pump</HVACFanRef>
      <HVACDistRef>Air Distribution System - Res</HVACDistRef>
      <NumDHWSysTypes>1</NumDHWSysTypes>
      <DHWSysRef index="0">DHW Heat Pump</DHWSysRef>
      <TotShowersServed index="0">1</TotShowersServed>
      <TotBathsServed index="0">1</TotBathsServed>
      <CompactDistrib>not compact</CompactDistrib>
      <CDSpecFixDists>0</CDSpecFixDists>
      <ServesAsDHWHtr>0</ServesAsDHWHtr>
      <DHWSystemType>Standard</DHWSystemType>
      <DHWAmbientCond>Unconditioned</DHWAmbientCond>
    </DwellUnitType>
    <DwellUnitType>
      <Name>2-Bed Type Z1</Name>
      <NumBedrooms>2</NumBedrooms>
      <CondFlrArea>1080</CondFlrArea>
      <WasherOption>In-Unit</WasherOption>
      <DryerOption>In-Unit</DryerOption>
      <DryerFuel>Electricity</DryerFuel>
      <CookFuel>Electricity</CookFuel>
      <IAQSupInletsAccessible>1</IAQSupInletsAccessible>
      <IAQHasFID>1</IAQHasFID>
      <IAQOption>Central Exhaust / Individual Supply</IAQOption>
      <IAQFanCnt index="0">1</IAQFanCnt>
      <IAQFanCnt index="1">1</IAQFanCnt>
      <IAQFanCnt index="2">1</IAQFanCnt>
      <IAQFanCnt index="3">1</IAQFanCnt>
      <CentralVentSysRef>Res Central Exhaust (All Units)</CentralVentSysRef>
      <SupplyIAQFanRef>IAQ Supply Fan - 2BR</SupplyIAQFanRef>
      <ExhaustIAQFanRef>IAQ Supply Fan - 2BR</ExhaustIAQFanRef>
      <HVACSysType>Heat Pump Heating and Cooling System</HVACSysType>
      <HVACHtPumpRef index="0">Split SZHP System</HVACHtPumpRef>
      <HVACFanRef>HVAC Fan - Heat Pump</HVACFanRef>
      <HVACDistRef>Air Distribution System - Res</HVACDistRef>
      <NumDHWSysTypes>1</NumDHWSysTypes>
      <DHWSysRef index="0">DHW Heat Pump</DHWSysRef>
      <TotShowersServed index="0">1</TotShowersServed>
      <TotBathsServed index="0">1</TotBathsServed>
      <CompactDistrib>not compact</CompactDistrib>
      <CDSpecFixDists>0</CDSpecFixDists>
      <ServesAsDHWHtr>0</ServesAsDHWHtr>
      <DHWSystemType>Standard</DHWSystemType>
      <DHWAmbientCond>Unconditioned</DHWAmbientCond>
    </DwellUnitType>
    <DwellUnitType>
      <Name>1-Bed Type Z2</Name>
      <NumBedrooms>1</NumBedrooms>
      <CondFlrArea>750</CondFlrArea>
      <WasherOption>In-Unit</WasherOption>
      <DryerOption>In-Unit</DryerOption>
      <DryerFuel>Electricity</DryerFuel>
      <CookFuel>Electricity</CookFuel>
      <IAQSupInletsAccessible>1</IAQSupInletsAccessible>
      <IAQHasFID>1</IAQHasFID>
      <IAQOption>Central Exhaust / Individual Supply</IAQOption>
      <IAQFanCnt index="0">1</IAQFanCnt>
      <IAQFanCnt index="1">1</IAQFanCnt>
      <IAQFanCnt index="2">1</IAQFanCnt>
      <IAQFanCnt index="3">1</IAQFanCnt>
      <CentralVentSysRef>Res Central Exhaust (All Units)</CentralVentSysRef>
      <SupplyIAQFanRef>IAQ Supply Fan - 1BR</SupplyIAQFanRef>
      <ExhaustIAQFanRef>IAQ Supply Fan - 1BR</ExhaustIAQFanRef>
      <HVACSysType>Heat Pump Heating and Cooling System</HVACSysType>
      <HVACHtPumpRef index="0">Split SZHP System</HVACHtPumpRef>
      <HVACFanRef>HVAC Fan - Heat Pump</HVACFanRef>
      <HVACDistRef>Air Distribution System - Res</HVACDistRef>
      <NumDHWSysTypes>1</NumDHWSysTypes>
      <DHWSysRef index="0">DHW Heat Pump</DHWSysRef>
      <TotShowersServed index="0">1</TotShowersServed>
      <TotBathsServed index="0">1</TotBathsServed>
      <CompactDistrib>not compact</CompactDistrib>
      <CDSpecFixDists>0</CDSpecFixDists>
      <ServesAsDHWHtr>0</ServesAsDHWHtr>
      <DHWSystemType>Standard</DHWSystemType>
      <DHWAmbientCond>Unconditioned</DHWAmbientCond>
    </DwellUnitType>
    <DwellUnitType>
      <Name>2-Bed Type Z2</Name>
      <NumBedrooms>2</NumBedrooms>
      <CondFlrArea>1080</CondFlrArea>
      <WasherOption>In-Unit</WasherOption>
      <DryerOption>In-Unit</DryerOption>
      <DryerFuel>Electricity</DryerFuel>
      <CookFuel>Electricity</CookFuel>
      <IAQSupInletsAccessible>1</IAQSupInletsAccessible>
      <IAQHasFID>1</IAQHasFID>
      <IAQOption>Central Exhaust / Individual Supply</IAQOption>
      <IAQFanCnt index="0">1</IAQFanCnt>
      <IAQFanCnt index="1">1</IAQFanCnt>
      <IAQFanCnt index="2">1</IAQFanCnt>
      <IAQFanCnt index="3">1</IAQFanCnt>
      <CentralVentSysRef>Res Central Exhaust (All Units)</CentralVentSysRef>
      <SupplyIAQFanRef>IAQ Supply Fan - 2BR</SupplyIAQFanRef>
      <ExhaustIAQFanRef>IAQ Supply Fan - 2BR</ExhaustIAQFanRef>
      <HVACSysType>Heat Pump Heating and Cooling System</HVACSysType>
      <HVACHtPumpRef index="0">Split SZHP System</HVACHtPumpRef>
      <HVACFanRef>HVAC Fan - Heat Pump</HVACFanRef>
      <HVACDistRef>Air Distribution System - Res</HVACDistRef>
      <NumDHWSysTypes>1</NumDHWSysTypes>
      <DHWSysRef index="0">DHW Heat Pump</DHWSysRef>
      <TotShowersServed index="0">1</TotShowersServed>
      <TotBathsServed index="0">1</TotBathsServed>
      <CompactDistrib>not compact</CompactDistrib>
      <CDSpecFixDists>0</CDSpecFixDists>
      <ServesAsDHWHtr>0</ServesAsDHWHtr>
      <DHWSystemType>Standard</DHWSystemType>
      <DHWAmbientCond>Unconditioned</DHWAmbientCond>
    </DwellUnitType>
    <ResHtPumpSys>
      <Name>Split SZHP System</Name>
      <Type>SplitHeatPump - Ducted central split heat pump</Type>
      <HSPF2>7.5</HSPF2>
      <SEER2>14.3</SEER2>
      <EER2>11.7</EER2>
      <BackupOption>Electric Resistance</BackupOption>
    </ResHtPumpSys>
    <ResDistSys>
      <Name>Air Distribution System - Res</Name>
      <Type>Ducts located entirely in conditioned space</Type>
      <Status>New</Status>
      <DefaultSystem>1</DefaultSystem>
      <HasBypassDuct>0</HasBypassDuct>
      <IsLessThanFortyFt>0</IsLessThanFortyFt>
    </ResDistSys>
    <ResFanSys>
      <Name>HVAC Fan - Heat Pump</Name>
      <Type>Single Speed Fan</Type>
      <DefaultSystem>0</DefaultSystem>
      <WperCFMCool>0.45</WperCFMCool>
    </ResFanSys>
    <ResIAQFan>
      <Name>IAQ Supply Fan - 1BR</Name>
      <IAQCFM>37.5</IAQCFM>
      <WperCFMIAQ>0.4</WperCFMIAQ>
      <IAQFanType>Supply</IAQFanType>
    </ResIAQFan>
    <ResIAQFan>
      <Name>IAQ Supply Fan - 2BR</Name>
      <IAQCFM>54.9</IAQCFM>
      <WperCFMIAQ>0.4</WperCFMIAQ>
      <IAQFanType>Supply</IAQFanType>
    </ResIAQFan>
    <ResCentralVentSys>
      <Name>Res Central Exhaust (All Units)</Name>
      <Type>Exhaust</Type>
      <HasHXBypass>Yes</HasHXBypass>
      <ClgFixedSupTemp>65</ClgFixedSupTemp>
      <FurnAFUE>83</FurnAFUE>
    </ResCentralVentSys>
    <ResDHWSys>
      <Name>DHW Heat Pump</Name>
      <SystemType>Standard</SystemType>
      <CentralRecircType>Non-Central</CentralRecircType>
      <UseMaxDurNumHtrs>0</UseMaxDurNumHtrs>
      <CHPWHSysDescrip>Single Pass Primary</CHPWHSysDescrip>
      <CHPWHIntegPkgType>Residential (NEEA rated) Product</CHPWHIntegPkgType>
      <CHPWHCompType>Sanden GS3-45HPA-US  (4kW cap @ 40F)</CHPWHCompType>
      <CHPWHNEEABrand>n/a</CHPWHNEEABrand>
      <CHPWHNEEAModel>n/a</CHPWHNEEAModel>
      <CHPWHComModel>- select Model -</CHPWHComModel>
      <CHPWHAutosize>0</CHPWHAutosize>
      <CHPWHNumComp>2</CHPWHNumComp>
      <CHPWHTotTankVol>160</CHPWHTotTankVol>
      <CHPWHTankCount>1</CHPWHTankCount>
      <CHPWHTankRVal>16</CHPWHTankRVal>
      <CHPWHTankLoc>Outside</CHPWHTankLoc>
      <CHPWHSrcAirLoc>Outside</CHPWHSrcAirLoc>
      <CHPWHLoopTankConfig>None (return to Primary)</CHPWHLoopTankConfig>
      <CHPWHLoopTankType>Electric Resistance</CHPWHLoopTankType>
      <CHPWHLoopTankCompType>- select CHPWH type -</CHPWHLoopTankCompType>
      <CHPWHLoopTankNEEABrand>n/a</CHPWHLoopTankNEEABrand>
      <CHPWHLoopTankNEEAModel>n/a</CHPWHLoopTankNEEAModel>
      <CHPWHLoopTankComModel>- select Model -</CHPWHLoopTankComModel>
      <CHPWHLoopTankVol>80</CHPWHLoopTankVol>
      <DHWHeater index="0">Heat Pump</DHWHeater>
      <RecircPumpPwr>10</RecircPumpPwr>
      <LoopPipeInsulThk index="0">2</LoopPipeInsulThk>
      <RecircPipeLoc index="0">Semi-Conditioned</RecircPipeLoc>
      <LoopHeater>DHW Loop Tank Heater 1</LoopHeater>
      <TotShowersServed>1</TotShowersServed>
      <TotBathsServed>1</TotBathsServed>
      <DemRespControl>Basic</DemRespControl>
    </ResDHWSys>
    <ResWtrHtr>
      <Name>Heat Pump</Name>
      <HeaterElementType>Heat Pump</HeaterElementType>
      <TankType>Small Storage</TankType>
      <HPWHCategory>Residential (NEEA rated) Product</HPWHCategory>
      <HPWHBrand>(generic)</HPWHBrand>
      <HPWHModel>Standard Design 50 gal HPWH</HPWHModel>
      <HPWHComModel>n/a</HPWHComModel>
      <TankOutside>0</TankOutside>
      <ASHPTSrcOutside>1</ASHPTSrcOutside>
      <EnergyFactor>0.59</EnergyFactor>
      <NonStdTankVolume>275</NonStdTankVolume>
      <IntInsulRVal>0</IntInsulRVal>
      <ExtInsulRVal>0</ExtInsulRVal>
      <AmbientCond>Unconditioned</AmbientCond>
      <HasElecMiniTank>0</HasElecMiniTank>
      <ElecMiniTankPower>0</ElecMiniTankPower>
    </ResWtrHtr>
    <ResLpTankHtr>
      <Name>DHW Loop Tank Heater 1</Name>
      <whResHtPwr>4500</whResHtPwr>
      <whVol>80</whVol>
      <TankOutside>1</TankOutside>
    </ResLpTankHtr>
  </Model>
  <Model Name="Proposed">
    <Proj>
      <Name>MF08_IndSupply_CentralExhaust_SZHP</Name>
      <Ruleset>CA 2025 Nonresidential, Vers. 1.0 (T24_2025.bin)</Ruleset>
      <RuleFile>T24_2025.bin</RuleFile>
      <DevMode>1</DevMode>
      <BldgEngyModelVersion>17</BldgEngyModelVersion>
      <EngyCodeYearNum>2025</EngyCodeYearNum>
      <EngyCodeYear>2025</EngyCodeYear>
      <AnalysisVersion>250200</AnalysisVersion>
      <CreateDate>1778780560</CreateDate>
      <ModDate>1779486192</ModDate>
      <RunDate>1779486202</RunDate>
      <RunDateFmt>17:43, Fri, May 22, 2026</RunDateFmt>
      <RunDateISO>2026-05-22T17:43:22-04:00</RunDateISO>
      <GeometryInpType>Detailed</GeometryInpType>
      <SolDistribution>FullExterior</SolDistribution>
      <NumTimeStepsPerHr>4</NumTimeStepsPerHr>
      <PermitScope>PermitNonresidentialAll</PermitScope>
      <StdsVersion>Compliance2025</StdsVersion>
      <PermitMonth>7</PermitMonth>
      <PermitDay>1</PermitDay>
      <PermitYear>2014</PermitYear>
      <StdDesignBase>CA2025</StdDesignBase>
      <CompCodeBase>CA2025</CompCodeBase>
      <StdDesignCompactDistYear>2025</StdDesignCompactDistYear>
      <StdDesignDrnWtrHtRecYear>2025</StdDesignDrnWtrHtRecYear>
      <GasType>NaturalGas</GasType>
      <NatGasAvail>1</NatGasAvail>
      <EffMetric>SEER2/EER2/HSPF2</EffMetric>
      <MaxClgUnmetLdHrs>150</MaxClgUnmetLdHrs>
      <MaxHtgUnmetLdHrs>150</MaxHtgUnmetLdHrs>
      <ClgUnmetLdHrTol>1</ClgUnmetLdHrTol>
      <HtgUnmetLdHrTol>1</HtgUnmetLdHrTol>
      <CliZnCounty>Alameda</CliZnCounty>
      <CliZnNum>9</CliZnNum>
      <CliZn>ClimateZone9</CliZn>
      <Lat>38.69</Lat>
      <Long>-121.6</Long>
      <Elevation>179</Elevation>
      <BldgTerrain>Suburbs</BldgTerrain>
      <WtrMnTempSchRef>WaterMainCZ09</WtrMnTempSchRef>
      <DsgnDBT>92.7</DsgnDBT>
      <MCWBT>70.2</MCWBT>
      <DsgnWBT>71.7</DsgnWBT>
      <DsgnHtgDBT>43.1</DsgnHtgDBT>
      <StAddress>Street</StAddress>
      <City>Los Angeles</City>
      <State>CA</State>
      <ZipCode>95837</ZipCode>
      <CalculateEnergyCosts>0</CalculateEnergyCosts>
      <EnergyCostState>California</EnergyCostState>
      <AvgElecCost>13.41</AvgElecCost>
      <AvgOtherFuelCost>0</AvgOtherFuelCost>
      <AvgStateElecCost>13.41</AvgStateElecCost>
      <AvgStateNatGasCost>0.6878</AvgStateNatGasCost>
      <AvgStatePropaneCost>0</AvgStatePropaneCost>
      <AvgStateFuelOilCost>0</AvgStateFuelOilCost>
      <ElecCostMethod>Average State Cost</ElecCostMethod>
      <NatGasCostMethod>Average State Cost</NatGasCostMethod>
      <TrackOTherFuel>0</TrackOTherFuel>
      <EnergyCostOtherFuel>- none -</EnergyCostOtherFuel>
      <OtherFuelCostMethod>Average State Cost</OtherFuelCostMethod>
      <DocAuthName> - specify - </DocAuthName>
      <DocAuthCEAIdent> - specify - </DocAuthCEAIdent>
      <DocAuthCompany> - specify - </DocAuthCompany>
      <DocAuthAddress> - specify - </DocAuthAddress>
      <DocAuthCity> - specify - </DocAuthCity>
      <DocAuthState> - specify - </DocAuthState>
      <DocAuthZipCode> - specify - </DocAuthZipCode>
      <DocAuthPhone> - specify - </DocAuthPhone>
      <RespDsgnrName01> - specify - </RespDsgnrName01>
      <RespDsgnrLicense01> - specify - </RespDsgnrLicense01>
      <RespDsgnrCompany01> - specify - </RespDsgnrCompany01>
      <RespDsgnrAddress01> - specify - </RespDsgnrAddress01>
      <RespDsgnrCity01> - specify - </RespDsgnrCity01>
      <RespDsgnrState01> - specify - </RespDsgnrState01>
      <RespDsgnrZipCode01> - specify - </RespDsgnrZipCode01>
      <RespDsgnrPhone01> - specify - </RespDsgnrPhone01>
      <RespDsgnrType01>- specify -</RespDsgnrType01>
      <RespDsgnrScope01>- specify -</RespDsgnrScope01>
      <RespDsgnrName02> - specify - </RespDsgnrName02>
      <RespDsgnrLicense02> - specify - </RespDsgnrLicense02>
      <RespDsgnrCompany02> - specify - </RespDsgnrCompany02>
      <RespDsgnrAddress02> - specify - </RespDsgnrAddress02>
      <RespDsgnrCity02> - specify - </RespDsgnrCity02>
      <RespDsgnrState02> - specify - </RespDsgnrState02>
      <RespDsgnrZipCode02> - specify - </RespDsgnrZipCode02>
      <RespDsgnrPhone02> - specify - </RespDsgnrPhone02>
      <RespDsgnrType02>- specify -</RespDsgnrType02>
      <RespDsgnrScope02>- specify -</RespDsgnrScope02>
      <RespDsgnrName03> - specify - </RespDsgnrName03>
      <RespDsgnrLicense03> - specify - </RespDsgnrLicense03>
      <RespDsgnrCompany03> - specify - </RespDsgnrCompany03>
      <RespDsgnrAddress03> - specify - </RespDsgnrAddress03>
      <RespDsgnrCity03> - specify - </RespDsgnrCity03>
      <RespDsgnrState03> - specify - </RespDsgnrState03>
      <RespDsgnrZipCode03> - specify - </RespDsgnrZipCode03>
      <RespDsgnrPhone03> - specify - </RespDsgnrPhone03>
      <RespDsgnrType03>- specify -</RespDsgnrType03>
      <RespDsgnrScope03>- specify -</RespDsgnrScope03>
      <RespDsgnrName04> - specify - </RespDsgnrName04>
      <RespDsgnrLicense04> - specify - </RespDsgnrLicense04>
      <RespDsgnrCompany04> - specify - </RespDsgnrCompany04>
      <RespDsgnrAddress04> - specify - </RespDsgnrAddress04>
      <RespDsgnrCity04> - specify - </RespDsgnrCity04>
      <RespDsgnrState04> - specify - </RespDsgnrState04>
      <RespDsgnrZipCode04> - specify - </RespDsgnrZipCode04>
      <RespDsgnrPhone04> - specify - </RespDsgnrPhone04>
      <RespDsgnrType04>- specify -</RespDsgnrType04>
      <RespDsgnrScope04>- specify -</RespDsgnrScope04>
      <RespDsgnrName05> - specify - </RespDsgnrName05>
      <RespDsgnrLicense05> - specify - </RespDsgnrLicense05>
      <RespDsgnrCompany05> - specify - </RespDsgnrCompany05>
      <RespDsgnrAddress05> - specify - </RespDsgnrAddress05>
      <RespDsgnrCity05> - specify - </RespDsgnrCity05>
      <RespDsgnrState05> - specify - </RespDsgnrState05>
      <RespDsgnrZipCode05> - specify - </RespDsgnrZipCode05>
      <RespDsgnrPhone05> - specify - </RespDsgnrPhone05>
      <RespDsgnrType05>- specify -</RespDsgnrType05>
      <RespDsgnrScope05>- specify -</RespDsgnrScope05>
      <RespDsgnrName06> - specify - </RespDsgnrName06>
      <RespDsgnrLicense06> - specify - </RespDsgnrLicense06>
      <RespDsgnrCompany06> - specify - </RespDsgnrCompany06>
      <RespDsgnrAddress06> - specify - </RespDsgnrAddress06>
      <RespDsgnrCity06> - specify - </RespDsgnrCity06>
      <RespDsgnrState06> - specify - </RespDsgnrState06>
      <RespDsgnrZipCode06> - specify - </RespDsgnrZipCode06>
      <RespDsgnrPhone06> - specify - </RespDsgnrPhone06>
      <RespDsgnrType06>- specify -</RespDsgnrType06>
      <RespDsgnrScope06>- specify -</RespDsgnrScope06>
      <RespDsgnrName07> - specify - </RespDsgnrName07>
      <RespDsgnrLicense07> - specify - </RespDsgnrLicense07>
      <RespDsgnrCompany07> - specify - </RespDsgnrCompany07>
      <RespDsgnrAddress07> - specify - </RespDsgnrAddress07>
      <RespDsgnrCity07> - specify - </RespDsgnrCity07>
      <RespDsgnrState07> - specify - </RespDsgnrState07>
      <RespDsgnrZipCode07> - specify - </RespDsgnrZipCode07>
      <RespDsgnrPhone07> - specify - </RespDsgnrPhone07>
      <RespDsgnrType07>- specify -</RespDsgnrType07>
      <RespDsgnrScope07>- specify -</RespDsgnrScope07>
      <WeatherFileSet>2025 LSCs/Weather</WeatherFileSet>
      <WeatherPathSub>2025</WeatherPathSub>
      <WeatherStationNum>722874</WeatherStationNum>
      <WeatherStation>LOS ANGELES USC</WeatherStation>
      <WeatherStationFileBase>CA_Title24_2025_LOS-ANGELES-USC</WeatherStationFileBase>
      <GenerateWeatherLocationDDY>1</GenerateWeatherLocationDDY>
      <WeatherLocationDDYFile>C:\Users\MichaelSawford\A2 Efficiency\P-2050-006.00 SCE T24 Complex HVAC - Documents\4.00-Modeling\EX01a_MF Ventilation\MF08_1A_ISUP_CEXH_SZHP_CZ09\MF8Unit_ISUP_CEXH_SZHP_CZ09 - run\CA_Title24_2025_LOS-ANGELES-USC.ddy</WeatherLocationDDYFile>
      <WeatherLocationDDYFileIdx>0</WeatherLocationDDYFileIdx>
      <DDWeatherFile>C:/Users/MichaelSawford/A2 Efficiency/P-2050-006.00 SCE T24 Complex HVAC - Documents/4.00-Modeling/EX01a_MF Ventilation/MF08_1A_ISUP_CEXH_SZHP_CZ09/MF8Unit_ISUP_CEXH_SZHP_CZ09 - run/CA_Title24_2025_LOS-ANGELES-USC.ddy</DDWeatherFile>
      <AnnualWeatherFile>C:/Users/MichaelSawford/Documents/CBECC 2025 Data/EPW25/CA_Title24_2025_LOS-ANGELES-USC.epw</AnnualWeatherFile>
      <AnnualWeatherFileNoPath>CA_Title24_2025_LOS-ANGELES-USC.epw</AnnualWeatherFileNoPath>
      <HVACAutoSizing>0</HVACAutoSizing>
      <SimDsgnDays>0</SimDsgnDays>
      <SimFlag>1</SimFlag>
      <ClgSizingRat>1.15</ClgSizingRat>
      <HtgSizingRat>1.25</HtgSizingRat>
      <RunPeriodBeginMonth>1</RunPeriodBeginMonth>
      <RunPeriodBeginDay>1</RunPeriodBeginDay>
      <RunPeriodEndMonth>12</RunPeriodEndMonth>
      <RunPeriodEndDay>31</RunPeriodEndDay>
      <RunPeriodYear>2009</RunPeriodYear>
      <QuickAnalysis>0</QuickAnalysis>
      <QuickAnalysisResultsMult>1</QuickAnalysisResultsMult>
      <LAFirePVBattExcpt>0</LAFirePVBattExcpt>
      <UseExcptDsgnModel>0</UseExcptDsgnModel>
      <NetEnergyMeteringType>NEM3-LSC</NetEnergyMeteringType>
      <NEMGrossUpPctInp>6.6</NEMGrossUpPctInp>
      <SolAccessRfArea>0</SolAccessRfArea>
      <SolAccessRfPctSteep>0</SolAccessRfPctSteep>
      <T24StdPVPwrDens>14</T24StdPVPwrDens>
      <SolAccessRfAreaPVPwr>0</SolAccessRfAreaPVPwr>
      <ShowSolAccessRfArea>0</ShowSolAccessRfArea>
      <LowRiseResSolAccessRfArea>3557.04</LowRiseResSolAccessRfArea>
      <LowRiseResSolAccessRfPctSteep>100</LowRiseResSolAccessRfPctSteep>
      <LowRiseResT24StdPVPwrDens>18</LowRiseResT24StdPVPwrDens>
      <LowRiseResSolAccessRfAreaPVPwr>64.0268</LowRiseResSolAccessRfAreaPVPwr>
      <LowRiseResSolAccessRfAreaPVMsg>(18.0 W/ft2 | SARA 48.6% of bldg cond area)</LowRiseResSolAccessRfAreaPVMsg>
      <ShowLowRiseResSolAccessRfArea>1</ShowLowRiseResSolAccessRfArea>
      <TotSolAccessRfArea>3557.04</TotSolAccessRfArea>
      <TotSolAccessRfAreaPVPwr>64.0268</TotSolAccessRfAreaPVPwr>
      <PrscrpPVBattBldgAreaSums index="0">0</PrscrpPVBattBldgAreaSums>
      <PrscrpPVBattBldgAreaSums index="1">0</PrscrpPVBattBldgAreaSums>
      <PrscrpPVBattBldgAreaSums index="2">0</PrscrpPVBattBldgAreaSums>
      <PrscrpPVBattBldgAreaSums index="3">0</PrscrpPVBattBldgAreaSums>
      <PrscrpPVBattBldgAreaSums index="4">0</PrscrpPVBattBldgAreaSums>
      <PrscrpPVBattBldgAreaSums index="5">0</PrscrpPVBattBldgAreaSums>
      <PrscrpPVBattBldgAreaSums index="6">0</PrscrpPVBattBldgAreaSums>
      <PrscrpPVBattBldgAreaSums index="7">0</PrscrpPVBattBldgAreaSums>
      <PrscrpPVBattBldgAreaSums index="8">0</PrscrpPVBattBldgAreaSums>
      <PrscrpPVBattBldgAreaSums index="9">0</PrscrpPVBattBldgAreaSums>
      <PrscrpPVBattBldgAreaSums index="10">0</PrscrpPVBattBldgAreaSums>
      <PrscrpPVBattBldgAreaSums index="12">0</PrscrpPVBattBldgAreaSums>
      <PrscrpPVBattBldgAreaSums index="13">7320</PrscrpPVBattBldgAreaSums>
      <PrscrpPVBattBldgAreaPcts index="0">0</PrscrpPVBattBldgAreaPcts>
      <PrscrpPVBattBldgAreaPcts index="1">0</PrscrpPVBattBldgAreaPcts>
      <PrscrpPVBattBldgAreaPcts index="2">0</PrscrpPVBattBldgAreaPcts>
      <PrscrpPVBattBldgAreaPcts index="3">0</PrscrpPVBattBldgAreaPcts>
      <PrscrpPVBattBldgAreaPcts index="4">0</PrscrpPVBattBldgAreaPcts>
      <PrscrpPVBattBldgAreaPcts index="5">0</PrscrpPVBattBldgAreaPcts>
      <PrscrpPVBattBldgAreaPcts index="6">0</PrscrpPVBattBldgAreaPcts>
      <PrscrpPVBattBldgAreaPcts index="7">0</PrscrpPVBattBldgAreaPcts>
      <PrscrpPVBattBldgAreaPcts index="8">0</PrscrpPVBattBldgAreaPcts>
      <PrscrpPVBattBldgAreaPcts index="9">0</PrscrpPVBattBldgAreaPcts>
      <PrscrpPVBattBldgAreaPcts index="10">0</PrscrpPVBattBldgAreaPcts>
      <PrscrpPVBattBldgAreaPcts index="12">0</PrscrpPVBattBldgAreaPcts>
      <PrscrpPVBattBldgAreaPcts index="13">100</PrscrpPVBattBldgAreaPcts>
      <CondPVBattBldgTypeArea index="0">0</CondPVBattBldgTypeArea>
      <CondPVBattBldgTypeArea index="1">0</CondPVBattBldgTypeArea>
      <CondPVBattBldgTypeArea index="2">0</CondPVBattBldgTypeArea>
      <CondPVBattBldgTypeArea index="3">0</CondPVBattBldgTypeArea>
      <CondPVBattBldgTypeArea index="4">0</CondPVBattBldgTypeArea>
      <CondPVBattBldgTypeArea index="5">0</CondPVBattBldgTypeArea>
      <CondPVBattBldgTypeArea index="6">0</CondPVBattBldgTypeArea>
      <CondPVBattBldgTypeArea index="7">0</CondPVBattBldgTypeArea>
      <CondPVBattBldgTypeArea index="8">0</CondPVBattBldgTypeArea>
      <CondPVBattBldgTypeArea index="9">0</CondPVBattBldgTypeArea>
      <CondPVBattBldgTypeArea index="10">0</CondPVBattBldgTypeArea>
      <CondPVBattBldgTypeArea index="12">0</CondPVBattBldgTypeArea>
      <CondPVBattBldgTypeArea index="13">0</CondPVBattBldgTypeArea>
      <UncondPVBattBldgTypeArea index="0">0</UncondPVBattBldgTypeArea>
      <UncondPVBattBldgTypeArea index="1">0</UncondPVBattBldgTypeArea>
      <UncondPVBattBldgTypeArea index="2">0</UncondPVBattBldgTypeArea>
      <UncondPVBattBldgTypeArea index="3">0</UncondPVBattBldgTypeArea>
      <UncondPVBattBldgTypeArea index="4">0</UncondPVBattBldgTypeArea>
      <UncondPVBattBldgTypeArea index="5">0</UncondPVBattBldgTypeArea>
      <UncondPVBattBldgTypeArea index="6">0</UncondPVBattBldgTypeArea>
      <UncondPVBattBldgTypeArea index="7">0</UncondPVBattBldgTypeArea>
      <UncondPVBattBldgTypeArea index="8">0</UncondPVBattBldgTypeArea>
      <UncondPVBattBldgTypeArea index="9">0</UncondPVBattBldgTypeArea>
      <UncondPVBattBldgTypeArea index="10">0</UncondPVBattBldgTypeArea>
      <UncondPVBattBldgTypeArea index="12">0</UncondPVBattBldgTypeArea>
      <UncondPVBattBldgTypeArea index="13">0</UncondPVBattBldgTypeArea>
      <NRCC_PVBatBldgTypesRow index="0">MF08_IndSupply_CentralExhaust_SZHP PVBatBldgTypes tblRow</NRCC_PVBatBldgTypesRow>
      <NRCC_PVBatBldgTypesRow index="1">MF08_IndSupply_CentralExhaust_SZHP PVBatBldgTypes tblRow 2</NRCC_PVBatBldgTypesRow>
      <NRCC_PVBatBldgTypesRow index="2">MF08_IndSupply_CentralExhaust_SZHP PVBatBldgTypes tblRow 3</NRCC_PVBatBldgTypesRow>
      <NRCC_PVBatBldgTypesRow index="3">MF08_IndSupply_CentralExhaust_SZHP PVBatBldgTypes tblRow 4</NRCC_PVBatBldgTypesRow>
      <NRCC_PVBatBldgTypesRow index="4">MF08_IndSupply_CentralExhaust_SZHP PVBatBldgTypes tblRow 5</NRCC_PVBatBldgTypesRow>
      <NRCC_PVBatBldgTypesRow index="5">MF08_IndSupply_CentralExhaust_SZHP PVBatBldgTypes tblRow 6</NRCC_PVBatBldgTypesRow>
      <NRCC_PVBatBldgTypesRow index="6">MF08_IndSupply_CentralExhaust_SZHP PVBatBldgTypes tblRow 7</NRCC_PVBatBldgTypesRow>
      <NRCC_PVBatBldgTypesRow index="7">MF08_IndSupply_CentralExhaust_SZHP PVBatBldgTypes tblRow 8</NRCC_PVBatBldgTypesRow>
      <NRCC_PVBatBldgTypesRow index="8">MF08_IndSupply_CentralExhaust_SZHP PVBatBldgTypes tblRow 9</NRCC_PVBatBldgTypesRow>
      <NRCC_PVBatBldgTypesRow index="9">MF08_IndSupply_CentralExhaust_SZHP PVBatBldgTypes tblRow 10</NRCC_PVBatBldgTypesRow>
      <NRCC_PVBatBldgTypesRow index="10">MF08_IndSupply_CentralExhaust_SZHP PVBatBldgTypes tblRow 11</NRCC_PVBatBldgTypesRow>
      <NRCC_PVBatBldgTypesRow index="11">MF08_IndSupply_CentralExhaust_SZHP PVBatBldgTypes tblRow 12</NRCC_PVBatBldgTypesRow>
      <ReducedPVReqExcptLowRiseRes>1</ReducedPVReqExcptLowRiseRes>
      <ReducedPVReq>0</ReducedPVReq>
      <ReducedPVReqExcpt>- select applicable reason for PV reduction -</ReducedPVReqExcpt>
      <ReducedPVReqMinVal>0</ReducedPVReqMinVal>
      <EnforceReducedPVReqMin>0</EnforceReducedPVReqMin>
      <ReducedBattReq>0</ReducedBattReq>
      <ReducedBattReqExcpt>- select applicable reason for Battery reduction -</ReducedBattReqExcpt>
      <AllowPropPVBatt>-1</AllowPropPVBatt>
      <AllowStdPV>-1</AllowStdPV>
      <AllowStdBatt>-1</AllowStdBatt>
      <PVSizeSum>15.4</PVSizeSum>
      <TDVMult_Elec>0.292997</TDVMult_Elec>
      <TDVMult_Fuel>0.01</TDVMult_Fuel>
      <SrcMult_Elec>0.292997</SrcMult_Elec>
      <SrcMult_Fuel>0.01</SrcMult_Fuel>
      <AllowCommunitySolar>1</AllowCommunitySolar>
      <NumAvailCmntySlrProjs>-2</NumAvailCmntySlrProjs>
      <CmntySlrProjsAvailMsg>(Community Solar not available for 2025 code compliance)</CmntySlrProjsAvailMsg>
      <CmntySlrProjCZCompat>0</CmntySlrProjCZCompat>
      <UseCommunitySolar>0</UseCommunitySolar>
      <CommunitySolarProject>- select CS project -</CommunitySolarProject>
      <InCmntySlrProjTerritory>0</InCmntySlrProjTerritory>
      <SMUDSlrSharesReserved>0</SMUDSlrSharesReserved>
      <CommunitySolarProjID>0</CommunitySolarProjID>
      <CommunitySolarSim>0</CommunitySolarSim>
      <AllowBattGridHarmCredit>0</AllowBattGridHarmCredit>
      <NetEnergyMeteringTDVAdj>3.3618</NetEnergyMeteringTDVAdj>
      <NetEnergyMeteringSrcAdj>0</NetEnergyMeteringSrcAdj>
      <NetEnergyMeteringNSCSrcAdj>0</NetEnergyMeteringNSCSrcAdj>
      <DCSizeMultiplier>1</DCSizeMultiplier>
      <NarrativeDetails> - specify - </NarrativeDetails>
      <ProjRemarks> - specify - </ProjRemarks>
      <OccFrac>0.5</OccFrac>
      <AutoHardSize>1</AutoHardSize>
      <AutoEffInput>1</AutoEffInput>
      <AutoHardSizeAirFlowPerSqFt>1</AutoHardSizeAirFlowPerSqFt>
      <AutoHardSizeAirFlowPerTon>400</AutoHardSizeAirFlowPerTon>
      <IsStdModel>0</IsStdModel>
      <SimVarsInterval>Hourly</SimVarsInterval>
      <SimVarsFlagSetAll>0</SimVarsFlagSetAll>
      <SimVarsSite>0</SimVarsSite>
      <SimVarsThrmlZn>0</SimVarsThrmlZn>
      <SimVarsDayltg>0</SimVarsDayltg>
      <SimVarsHVACSec>0</SimVarsHVACSec>
      <SimVarsHVACSecTempFlow>0</SimVarsHVACSecTempFlow>
      <SimVarsHVACPri>1</SimVarsHVACPri>
      <SimVarsHVACZn>0</SimVarsHVACZn>
      <SimVarsHVACZnTempFlow>0</SimVarsHVACZnTempFlow>
      <SimVarsVRFSys>0</SimVarsVRFSys>
      <SimVarsHtRcvry>0</SimVarsHtRcvry>
      <SimVarsFen>0</SimVarsFen>
      <SimVarsDr>0</SimVarsDr>
      <SimVarsWtrHtr>0</SimVarsWtrHtr>
      <SimVarsThrmlEngyStor>0</SimVarsThrmlEngyStor>
      <BlrCnt>0</BlrCnt>
      <ChlrCnt>0</ChlrCnt>
      <HtRejCnt>0</HtRejCnt>
      <HavePVGeomObj>0</HavePVGeomObj>
      <HavePVShadeObj>0</HavePVShadeObj>
      <AllowBattInps>1</AllowBattInps>
      <SimBatt>0</SimBatt>
      <ResBaseSysChange>1</ResBaseSysChange>
      <ResTDVSrcEmisFac>0</ResTDVSrcEmisFac>
      <NumZnSys>0</NumZnSys>
      <HolRef index="0">New Year's Day</HolRef>
      <HolRef index="1">Martin Luther King Day</HolRef>
      <HolRef index="2">Presidents Day</HolRef>
      <HolRef index="3">Memorial Day</HolRef>
      <HolRef index="4">Independence Day</HolRef>
      <HolRef index="5">Labor Day</HolRef>
      <HolRef index="6">Columbus Day</HolRef>
      <HolRef index="7">Veterans Day</HolRef>
      <HolRef index="8">Thanksgiving Day</HolRef>
      <HolRef index="9">Christmas Day</HolRef>
      <RunTitle>MF08 Individual Supply + Central Exhaust (SZHP)</RunTitle>
      <AnalysisType>Title24Compliance</AnalysisType>
      <CompType>NewComplete</CompType>
      <ResCompOpt>Newly Constructed</ResCompOpt>
      <ResCompType>NewComplete</ResCompType>
      <CompOptNew>1</CompOptNew>
      <ResCompOptNew>1</ResCompOptNew>
      <CompOptExist>0</CompOptExist>
      <CompOptAlt>0</CompOptAlt>
      <CompOptAdd>0</CompOptAdd>
      <CompOptEnve>1</CompOptEnve>
      <ResCompOptEnve>1</ResCompOptEnve>
      <CompOptLtg>1</CompOptLtg>
      <ResCompOptLtg>1</ResCompOptLtg>
      <CompOptPartLtg>0</CompOptPartLtg>
      <CompOptMech>1</CompOptMech>
      <ResCompOptMech>1</ResCompOptMech>
      <CompOptPartMech>0</CompOptPartMech>
      <CompOptDHW>1</CompOptDHW>
      <ResCompOptDHW>1</ResCompOptDHW>
      <ZEROCode>0</ZEROCode>
      <ZEROCodeEmissionMult>0.128993</ZEROCodeEmissionMult>
      <PVBattSim>1</PVBattSim>
      <Meter>0</Meter>
      <DisableDayltSavTimeSim>0</DisableDayltSavTimeSim>
      <DayltSavTimeStartDate>2nd Sunday in Mar</DayltSavTimeStartDate>
      <DayltSavTimeEndDate>1st Sunday in Nov</DayltSavTimeEndDate>
      <VentStd>T24-2025</VentStd>
      <VentMult>1</VentMult>
      <AirBarrier>Air barrier - not verified</AirBarrier>
      <HlthCareFacility>0</HlthCareFacility>
      <ResDwellUnits>1</ResDwellUnits>
      <IsComRuleset>1</IsComRuleset>
      <IsSFamResRuleset>0</IsSFamResRuleset>
      <IsLowRiseMFam>1</IsLowRiseMFam>
      <IsHighRiseMFam>0</IsHighRiseMFam>
      <AllowCentralElecDHWSolPVCred>0</AllowCentralElecDHWSolPVCred>
      <TakeCentralElecDHWSolPVCred>0</TakeCentralElecDHWSolPVCred>
      <UseCentralElecDHWSolPVCredPct>0</UseCentralElecDHWSolPVCredPct>
      <RuleReportType>None</RuleReportType>
      <RuleReportFileAppend> - PVBattery.csv</RuleReportFileAppend>
      <RptGenUIVer>2</RptGenUIVer>
      <RptGenUIApp>CBECC</RptGenUIApp>
      <CompManagerVersion>BEMCmpMgr 2025.2.0.1 (625)</CompManagerVersion>
      <SoftwareVersion>CBECC 2025.2.0.1 (1395)</SoftwareVersion>
      <SoftwareVendor>CBECC</SoftwareVendor>
      <DHWSimEngVersion>CSE 0.927.0 EXE</DHWSimEngVersion>
      <ProjFileName>MF8Unit_ISUP_CEXH_SZHP_CZ09.cibd25x</ProjFileName>
      <ProjFileNameNoExt>MF8Unit_ISUP_CEXH_SZHP_CZ09</ProjFileNameNoExt>
      <EngyPlusPathSub>current</EngyPlusPathSub>
      <CompReportNum>0</CompReportNum>
      <ResultsCurrentMessage>(not current)</ResultsCurrentMessage>
      <ModelPath>C:\Users\MichaelSawford\A2 Efficiency\P-2050-006.00 SCE T24 Complex HVAC - Documents\4.00-Modeling\EX01a_MF Ventilation\MF08_1A_ISUP_CEXH_SZHP_CZ09\</ModelPath>
      <ModelFile>MF8Unit_ISUP_CEXH_SZHP_CZ09</ModelFile>
      <ProcessingPath>C:\Users\MichaelSawford\A2 Efficiency\P-2050-006.00 SCE T24 Complex HVAC - Documents\4.00-Modeling\EX01a_MF Ventilation\MF08_1A_ISUP_CEXH_SZHP_CZ09\MF8Unit_ISUP_CEXH_SZHP_CZ09 - run\</ProcessingPath>
      <ExportFileIdx index="1">0</ExportFileIdx>
      <PropHasNoClgZns>0</PropHasNoClgZns>
      <AddClgSysZns>0</AddClgSysZns>
      <PropHasUnknownHVACZns>0</PropHasUnknownHVACZns>
      <SHWWtrHtrCnt>1</SHWWtrHtrCnt>
      <CALGreenOutdrLtg>0</CALGreenOutdrLtg>
      <CALGreenSHWRestaurant>0</CALGreenSHWRestaurant>
      <CALGreenWarehouse>0</CALGreenWarehouse>
      <CALGreenDayltPAF>0</CALGreenDayltPAF>
      <CALGreenExhAirRcvry>0</CALGreenExhAirRcvry>
      <CALGreenNarrative> - specify - </CALGreenNarrative>
      <CALGreenPtCnt>0</CALGreenPtCnt>
      <CALGreenNonResBldg>0</CALGreenNonResBldg>
      <CALGreenCompMarginTier1>1</CALGreenCompMarginTier1>
      <CALGreenCompMarginTier2>1</CALGreenCompMarginTier2>
      <CompPathEnv>NA</CompPathEnv>
      <ResCompPathEnv>Performance</ResCompPathEnv>
      <CompPathMech>NA</CompPathMech>
      <ResCompPathMech>Performance</ResCompPathMech>
      <CompPathDHW>NA</CompPathDHW>
      <ResCompPathDHW>Performance</ResCompPathDHW>
      <CompPathLtg>NA</CompPathLtg>
      <ResCompPathLtg>Performance</ResCompPathLtg>
      <SolThrmlComp>NA</SolThrmlComp>
      <PVComp>Performance</PVComp>
      <BattComp>NA</BattComp>
      <CompPathKit>NA</CompPathKit>
      <CompPathComputerRm>NA</CompPathComputerRm>
      <CompPathLab>NA</CompPathLab>
      <LtgUncondComp>NA</LtgUncondComp>
      <LtgOutdrComp>NA</LtgOutdrComp>
      <LtgSignComp>NA</LtgSignComp>
      <SimpleHVACMandComp>NA</SimpleHVACMandComp>
      <ComplexHVACMandComp>NA</ComplexHVACMandComp>
      <ElecMandComp>NA</ElecMandComp>
      <SolReadyMandComp>NA</SolReadyMandComp>
      <ParkingGarageMandComp>NA</ParkingGarageMandComp>
      <ComRfrgMandComp>NA</ComRfrgMandComp>
      <RfrgWarehouseMandComp>NA</RfrgWarehouseMandComp>
      <CompressedAirMandComp>NA</CompressedAirMandComp>
      <ProcBlrMandComp>NA</ProcBlrMandComp>
      <CommKitchenMandComp>NA</CommKitchenMandComp>
      <ComputerRoomMandComp>NA</ComputerRoomMandComp>
      <LabExhaustMandComp>NA</LabExhaustMandComp>
      <ElevLtgVentMandComp>NA</ElevLtgVentMandComp>
      <EscalSpdCtrlMandComp>NA</EscalSpdCtrlMandComp>
      <NRCIEnvE>1</NRCIEnvE>
      <NRCAEnv02F>1</NRCAEnv02F>
      <NRCAEnv03F>0</NRCAEnv03F>
      <NRCILtiE>1</NRCILtiE>
      <NRCALti02A>0</NRCALti02A>
      <NRCALti03A>0</NRCALti03A>
      <NRCALti04A>0</NRCALti04A>
      <NRCALti05A>0</NRCALti05A>
      <NRCIMchE>0</NRCIMchE>
      <NRCAMch02A>0</NRCAMch02A>
      <NRCAMch03A>0</NRCAMch03A>
      <NRCAMch04A>0</NRCAMch04A>
      <NRCAMch05A>0</NRCAMch05A>
      <NRCAMch06A>0</NRCAMch06A>
      <NRCAMch07A>0</NRCAMch07A>
      <NRCAMch08A>0</NRCAMch08A>
      <NRCAMch09A>0</NRCAMch09A>
      <NRCAMch10A>0</NRCAMch10A>
      <NRCAMch11A>0</NRCAMch11A>
      <NRCAMch12A>0</NRCAMch12A>
      <NRCAMch13A>0</NRCAMch13A>
      <NRCAMch14A>0</NRCAMch14A>
      <NRCAMch15A>0</NRCAMch15A>
      <NRCAMch16A>0</NRCAMch16A>
      <NRCAMch17A>0</NRCAMch17A>
      <NRCAMch18A>0</NRCAMch18A>
      <NRCAMch19A>0</NRCAMch19A>
      <NRCAMch20H>0</NRCAMch20H>
      <NRCAMch21H>0</NRCAMch21H>
      <NRCAMch22A>0</NRCAMch22A>
      <NRCAMch23A>0</NRCAMch23A>
      <NRCAMch24A>0</NRCAMch24A>
      <NRCVMch24H>0</NRCVMch24H>
      <NRCVMch27H>0</NRCVMch27H>
      <NRCVMch32H>0</NRCVMch32H>
      <NRCIPlbE>1</NRCIPlbE>
      <NRCVPlb21H>0</NRCVPlb21H>
      <NRCVPlb22H>0</NRCVPlb22H>
      <NRCISabE>1</NRCISabE>
      <NRCALto02A>0</NRCALto02A>
      <NRCAPrc01F>0</NRCAPrc01F>
      <NRCAPrc02F>0</NRCAPrc02F>
      <NRCAPrc03F>0</NRCAPrc03F>
      <NRCAPrc04F>0</NRCAPrc04F>
      <NRCAPrc05F>0</NRCAPrc05F>
      <NRCAPrc06F>0</NRCAPrc06F>
      <NRCAPrc07F>0</NRCAPrc07F>
      <NRCAPrc08F>0</NRCAPrc08F>
      <NRCAPrc12F>0</NRCAPrc12F>
      <NRCAPrc13F>0</NRCAPrc13F>
      <NRCAPrc14F>0</NRCAPrc14F>
      <NRCAPrc15F>0</NRCAPrc15F>
      <MandatoryLtgCtrlIsBldgDemandResponseCtrlRpt>- specify -</MandatoryLtgCtrlIsBldgDemandResponseCtrlRpt>
      <MandatoryLtgCtrlIsBldgShutOffCtrlRpt>- specify -</MandatoryLtgCtrlIsBldgShutOffCtrlRpt>
      <MandatoryLtgCtrlSpcFunctRpt index="0">- specify -</MandatoryLtgCtrlSpcFunctRpt>
      <MandatoryLtgCtrlSpcFunctRpt index="1">- specify -</MandatoryLtgCtrlSpcFunctRpt>
      <MandatoryLtgCtrlSpcFunctRpt index="2">- specify -</MandatoryLtgCtrlSpcFunctRpt>
      <MandatoryLtgCtrlSpcFunctRpt index="3">- specify -</MandatoryLtgCtrlSpcFunctRpt>
      <MandatoryLtgCtrlSpcFunctRpt index="4">- specify -</MandatoryLtgCtrlSpcFunctRpt>
      <MandatoryLtgCtrlSpcFunctRpt index="5">- specify -</MandatoryLtgCtrlSpcFunctRpt>
      <MandatoryLtgCtrlSpcFunctRpt index="6">- specify -</MandatoryLtgCtrlSpcFunctRpt>
      <MandatoryLtgCtrlSpcFunctRpt index="7">- specify -</MandatoryLtgCtrlSpcFunctRpt>
      <MandatoryLtgCtrlSpcFunctRpt index="8">- specify -</MandatoryLtgCtrlSpcFunctRpt>
      <MandatoryLtgCtrlSpcFunctRpt index="9">- specify -</MandatoryLtgCtrlSpcFunctRpt>
      <MandatoryLtgCtrlIsAreaCtrlRpt index="0">- specify -</MandatoryLtgCtrlIsAreaCtrlRpt>
      <MandatoryLtgCtrlIsAreaCtrlRpt index="1">- specify -</MandatoryLtgCtrlIsAreaCtrlRpt>
      <MandatoryLtgCtrlIsAreaCtrlRpt index="2">- specify -</MandatoryLtgCtrlIsAreaCtrlRpt>
      <MandatoryLtgCtrlIsAreaCtrlRpt index="3">- specify -</MandatoryLtgCtrlIsAreaCtrlRpt>
      <MandatoryLtgCtrlIsAreaCtrlRpt index="4">- specify -</MandatoryLtgCtrlIsAreaCtrlRpt>
      <MandatoryLtgCtrlIsAreaCtrlRpt index="5">- specify -</MandatoryLtgCtrlIsAreaCtrlRpt>
      <MandatoryLtgCtrlIsAreaCtrlRpt index="6">- specify -</MandatoryLtgCtrlIsAreaCtrlRpt>
      <MandatoryLtgCtrlIsAreaCtrlRpt index="7">- specify -</MandatoryLtgCtrlIsAreaCtrlRpt>
      <MandatoryLtgCtrlIsAreaCtrlRpt index="8">- specify -</MandatoryLtgCtrlIsAreaCtrlRpt>
      <MandatoryLtgCtrlIsAreaCtrlRpt index="9">- specify -</MandatoryLtgCtrlIsAreaCtrlRpt>
      <MandatoryLtgCtrlIsMultiLvlCtrlRpt index="0">- specify -</MandatoryLtgCtrlIsMultiLvlCtrlRpt>
      <MandatoryLtgCtrlIsMultiLvlCtrlRpt index="1">- specify -</MandatoryLtgCtrlIsMultiLvlCtrlRpt>
      <MandatoryLtgCtrlIsMultiLvlCtrlRpt index="2">- specify -</MandatoryLtgCtrlIsMultiLvlCtrlRpt>
      <MandatoryLtgCtrlIsMultiLvlCtrlRpt index="3">- specify -</MandatoryLtgCtrlIsMultiLvlCtrlRpt>
      <MandatoryLtgCtrlIsMultiLvlCtrlRpt index="4">- specify -</MandatoryLtgCtrlIsMultiLvlCtrlRpt>
      <MandatoryLtgCtrlIsMultiLvlCtrlRpt index="5">- specify -</MandatoryLtgCtrlIsMultiLvlCtrlRpt>
      <MandatoryLtgCtrlIsMultiLvlCtrlRpt index="6">- specify -</MandatoryLtgCtrlIsMultiLvlCtrlRpt>
      <MandatoryLtgCtrlIsMultiLvlCtrlRpt index="7">- specify -</MandatoryLtgCtrlIsMultiLvlCtrlRpt>
      <MandatoryLtgCtrlIsMultiLvlCtrlRpt index="8">- specify -</MandatoryLtgCtrlIsMultiLvlCtrlRpt>
      <MandatoryLtgCtrlIsMultiLvlCtrlRpt index="9">- specify -</MandatoryLtgCtrlIsMultiLvlCtrlRpt>
      <MandatoryLtgCtrlIsShutOffCtrlRpt index="0">- specify -</MandatoryLtgCtrlIsShutOffCtrlRpt>
      <MandatoryLtgCtrlIsShutOffCtrlRpt index="1">- specify -</MandatoryLtgCtrlIsShutOffCtrlRpt>
      <MandatoryLtgCtrlIsShutOffCtrlRpt index="2">- specify -</MandatoryLtgCtrlIsShutOffCtrlRpt>
      <MandatoryLtgCtrlIsShutOffCtrlRpt index="3">- specify -</MandatoryLtgCtrlIsShutOffCtrlRpt>
      <MandatoryLtgCtrlIsShutOffCtrlRpt index="4">- specify -</MandatoryLtgCtrlIsShutOffCtrlRpt>
      <MandatoryLtgCtrlIsShutOffCtrlRpt index="5">- specify -</MandatoryLtgCtrlIsShutOffCtrlRpt>
      <MandatoryLtgCtrlIsShutOffCtrlRpt index="6">- specify -</MandatoryLtgCtrlIsShutOffCtrlRpt>
      <MandatoryLtgCtrlIsShutOffCtrlRpt index="7">- specify -</MandatoryLtgCtrlIsShutOffCtrlRpt>
      <MandatoryLtgCtrlIsShutOffCtrlRpt index="8">- specify -</MandatoryLtgCtrlIsShutOffCtrlRpt>
      <MandatoryLtgCtrlIsShutOffCtrlRpt index="9">- specify -</MandatoryLtgCtrlIsShutOffCtrlRpt>
      <MandatoryLtgCtrlIsPriDayltgCtrlRpt index="0">- specify -</MandatoryLtgCtrlIsPriDayltgCtrlRpt>
      <MandatoryLtgCtrlIsPriDayltgCtrlRpt index="1">- specify -</MandatoryLtgCtrlIsPriDayltgCtrlRpt>
      <MandatoryLtgCtrlIsPriDayltgCtrlRpt index="2">- specify -</MandatoryLtgCtrlIsPriDayltgCtrlRpt>
      <MandatoryLtgCtrlIsPriDayltgCtrlRpt index="3">- specify -</MandatoryLtgCtrlIsPriDayltgCtrlRpt>
      <MandatoryLtgCtrlIsPriDayltgCtrlRpt index="4">- specify -</MandatoryLtgCtrlIsPriDayltgCtrlRpt>
      <MandatoryLtgCtrlIsPriDayltgCtrlRpt index="5">- specify -</MandatoryLtgCtrlIsPriDayltgCtrlRpt>
      <MandatoryLtgCtrlIsPriDayltgCtrlRpt index="6">- specify -</MandatoryLtgCtrlIsPriDayltgCtrlRpt>
      <MandatoryLtgCtrlIsPriDayltgCtrlRpt index="7">- specify -</MandatoryLtgCtrlIsPriDayltgCtrlRpt>
      <MandatoryLtgCtrlIsPriDayltgCtrlRpt index="8">- specify -</MandatoryLtgCtrlIsPriDayltgCtrlRpt>
      <MandatoryLtgCtrlIsPriDayltgCtrlRpt index="9">- specify -</MandatoryLtgCtrlIsPriDayltgCtrlRpt>
      <MandatoryLtgCtrlIsSecDayltgCtrlRpt index="0">- specify -</MandatoryLtgCtrlIsSecDayltgCtrlRpt>
      <MandatoryLtgCtrlIsSecDayltgCtrlRpt index="1">- specify -</MandatoryLtgCtrlIsSecDayltgCtrlRpt>
      <MandatoryLtgCtrlIsSecDayltgCtrlRpt index="2">- specify -</MandatoryLtgCtrlIsSecDayltgCtrlRpt>
      <MandatoryLtgCtrlIsSecDayltgCtrlRpt index="3">- specify -</MandatoryLtgCtrlIsSecDayltgCtrlRpt>
      <MandatoryLtgCtrlIsSecDayltgCtrlRpt index="4">- specify -</MandatoryLtgCtrlIsSecDayltgCtrlRpt>
      <MandatoryLtgCtrlIsSecDayltgCtrlRpt index="5">- specify -</MandatoryLtgCtrlIsSecDayltgCtrlRpt>
      <MandatoryLtgCtrlIsSecDayltgCtrlRpt index="6">- specify -</MandatoryLtgCtrlIsSecDayltgCtrlRpt>
      <MandatoryLtgCtrlIsSecDayltgCtrlRpt index="7">- specify -</MandatoryLtgCtrlIsSecDayltgCtrlRpt>
      <MandatoryLtgCtrlIsSecDayltgCtrlRpt index="8">- specify -</MandatoryLtgCtrlIsSecDayltgCtrlRpt>
      <MandatoryLtgCtrlIsSecDayltgCtrlRpt index="9">- specify -</MandatoryLtgCtrlIsSecDayltgCtrlRpt>
      <MtlBldgWallUA index="0">0</MtlBldgWallUA>
      <MtlBldgWallUA index="1">0</MtlBldgWallUA>
      <MtlBldgWallUA index="2">0</MtlBldgWallUA>
      <MtlBldgWallUA index="3">0</MtlBldgWallUA>
      <MtlBldgWallUA index="4">0</MtlBldgWallUA>
      <MtlBldgWallUA index="5">0</MtlBldgWallUA>
      <MtlFrmWallUA index="0">0</MtlFrmWallUA>
      <MtlFrmWallUA index="1">0</MtlFrmWallUA>
      <MtlFrmWallUA index="2">0</MtlFrmWallUA>
      <MtlFrmWallUA index="3">0</MtlFrmWallUA>
      <MtlFrmWallUA index="4">0</MtlFrmWallUA>
      <MtlFrmWallUA index="5">0</MtlFrmWallUA>
      <MassLightWallUA index="0">0</MassLightWallUA>
      <MassLightWallUA index="1">0</MassLightWallUA>
      <MassLightWallUA index="2">0</MassLightWallUA>
      <MassLightWallUA index="3">0</MassLightWallUA>
      <MassLightWallUA index="4">0</MassLightWallUA>
      <MassLightWallUA index="5">0</MassLightWallUA>
      <MassHeavyWallUA index="0">0</MassHeavyWallUA>
      <MassHeavyWallUA index="1">0</MassHeavyWallUA>
      <MassHeavyWallUA index="2">0</MassHeavyWallUA>
      <MassHeavyWallUA index="3">0</MassHeavyWallUA>
      <MassHeavyWallUA index="4">0</MassHeavyWallUA>
      <MassHeavyWallUA index="5">0</MassHeavyWallUA>
      <WoodFrmAndOtherWallUA index="0">0</WoodFrmAndOtherWallUA>
      <WoodFrmAndOtherWallUA index="1">0</WoodFrmAndOtherWallUA>
      <WoodFrmAndOtherWallUA index="2">0</WoodFrmAndOtherWallUA>
      <WoodFrmAndOtherWallUA index="3">0</WoodFrmAndOtherWallUA>
      <WoodFrmAndOtherWallUA index="4">0</WoodFrmAndOtherWallUA>
      <WoodFrmAndOtherWallUA index="5">0</WoodFrmAndOtherWallUA>
      <SpandrelWallUA index="0">0</SpandrelWallUA>
      <SpandrelWallUA index="1">0</SpandrelWallUA>
      <SpandrelWallUA index="2">0</SpandrelWallUA>
      <SpandrelWallUA index="3">0</SpandrelWallUA>
      <SpandrelWallUA index="4">0</SpandrelWallUA>
      <SpandrelWallUA index="5">0</SpandrelWallUA>
      <WoodFrmAndOtherRoofUA index="0">0</WoodFrmAndOtherRoofUA>
      <WoodFrmAndOtherRoofUA index="1">0</WoodFrmAndOtherRoofUA>
      <WoodFrmAndOtherRoofUA index="2">0</WoodFrmAndOtherRoofUA>
      <WoodFrmAndOtherRoofUA index="3">0</WoodFrmAndOtherRoofUA>
      <WoodFrmAndOtherRoofUA index="4">0</WoodFrmAndOtherRoofUA>
      <WoodFrmAndOtherRoofUA index="5">0</WoodFrmAndOtherRoofUA>
      <MtlBldgRoofUA index="0">0</MtlBldgRoofUA>
      <MtlBldgRoofUA index="1">0</MtlBldgRoofUA>
      <MtlBldgRoofUA index="2">0</MtlBldgRoofUA>
      <MtlBldgRoofUA index="3">0</MtlBldgRoofUA>
      <MtlBldgRoofUA index="4">0</MtlBldgRoofUA>
      <MtlBldgRoofUA index="5">0</MtlBldgRoofUA>
      <MassFlrUA index="0">0</MassFlrUA>
      <MassFlrUA index="1">0</MassFlrUA>
      <MassFlrUA index="2">0</MassFlrUA>
      <MassFlrUA index="3">0</MassFlrUA>
      <MassFlrUA index="4">0</MassFlrUA>
      <MassFlrUA index="5">0</MassFlrUA>
      <OtherFlrUA index="0">0</OtherFlrUA>
      <OtherFlrUA index="1">0</OtherFlrUA>
      <OtherFlrUA index="2">0</OtherFlrUA>
      <OtherFlrUA index="3">0</OtherFlrUA>
      <OtherFlrUA index="4">0</OtherFlrUA>
      <OtherFlrUA index="5">0</OtherFlrUA>
      <MtlBldgWallArea index="0">0</MtlBldgWallArea>
      <MtlBldgWallArea index="1">0</MtlBldgWallArea>
      <MtlBldgWallArea index="2">0</MtlBldgWallArea>
      <MtlBldgWallArea index="3">0</MtlBldgWallArea>
      <MtlBldgWallArea index="4">0</MtlBldgWallArea>
      <MtlBldgWallArea index="5">0</MtlBldgWallArea>
      <MtlFrmWallArea index="0">0</MtlFrmWallArea>
      <MtlFrmWallArea index="1">0</MtlFrmWallArea>
      <MtlFrmWallArea index="2">0</MtlFrmWallArea>
      <MtlFrmWallArea index="3">0</MtlFrmWallArea>
      <MtlFrmWallArea index="4">0</MtlFrmWallArea>
      <MtlFrmWallArea index="5">0</MtlFrmWallArea>
      <MassLightWallArea index="0">0</MassLightWallArea>
      <MassLightWallArea index="1">0</MassLightWallArea>
      <MassLightWallArea index="2">0</MassLightWallArea>
      <MassLightWallArea index="3">0</MassLightWallArea>
      <MassLightWallArea index="4">0</MassLightWallArea>
      <MassLightWallArea index="5">0</MassLightWallArea>
      <MassHeavyWallArea index="0">0</MassHeavyWallArea>
      <MassHeavyWallArea index="1">0</MassHeavyWallArea>
      <MassHeavyWallArea index="2">0</MassHeavyWallArea>
      <MassHeavyWallArea index="3">0</MassHeavyWallArea>
      <MassHeavyWallArea index="4">0</MassHeavyWallArea>
      <MassHeavyWallArea index="5">0</MassHeavyWallArea>
      <WoodFrmAndOtherWallArea index="0">0</WoodFrmAndOtherWallArea>
      <WoodFrmAndOtherWallArea index="1">0</WoodFrmAndOtherWallArea>
      <WoodFrmAndOtherWallArea index="2">0</WoodFrmAndOtherWallArea>
      <WoodFrmAndOtherWallArea index="3">0</WoodFrmAndOtherWallArea>
      <WoodFrmAndOtherWallArea index="4">0</WoodFrmAndOtherWallArea>
      <WoodFrmAndOtherWallArea index="5">0</WoodFrmAndOtherWallArea>
      <SpandrelWallArea index="0">0</SpandrelWallArea>
      <SpandrelWallArea index="1">0</SpandrelWallArea>
      <SpandrelWallArea index="2">0</SpandrelWallArea>
      <SpandrelWallArea index="3">0</SpandrelWallArea>
      <SpandrelWallArea index="4">0</SpandrelWallArea>
      <SpandrelWallArea index="5">0</SpandrelWallArea>
      <WoodFrmAndOtherRoofArea index="0">0</WoodFrmAndOtherRoofArea>
      <WoodFrmAndOtherRoofArea index="1">0</WoodFrmAndOtherRoofArea>
      <WoodFrmAndOtherRoofArea index="2">0</WoodFrmAndOtherRoofArea>
      <WoodFrmAndOtherRoofArea index="3">0</WoodFrmAndOtherRoofArea>
      <WoodFrmAndOtherRoofArea index="4">0</WoodFrmAndOtherRoofArea>
      <WoodFrmAndOtherRoofArea index="5">0</WoodFrmAndOtherRoofArea>
      <MtlBldgRoofArea index="0">0</MtlBldgRoofArea>
      <MtlBldgRoofArea index="1">0</MtlBldgRoofArea>
      <MtlBldgRoofArea index="2">0</MtlBldgRoofArea>
      <MtlBldgRoofArea index="3">0</MtlBldgRoofArea>
      <MtlBldgRoofArea index="4">0</MtlBldgRoofArea>
      <MtlBldgRoofArea index="5">0</MtlBldgRoofArea>
      <MassFlrArea index="0">0</MassFlrArea>
      <MassFlrArea index="1">0</MassFlrArea>
      <MassFlrArea index="2">0</MassFlrArea>
      <MassFlrArea index="3">0</MassFlrArea>
      <MassFlrArea index="4">0</MassFlrArea>
      <MassFlrArea index="5">0</MassFlrArea>
      <OtherFlrArea index="0">0</OtherFlrArea>
      <OtherFlrArea index="1">0</OtherFlrArea>
      <OtherFlrArea index="2">0</OtherFlrArea>
      <OtherFlrArea index="3">0</OtherFlrArea>
      <OtherFlrArea index="4">0</OtherFlrArea>
      <OtherFlrArea index="5">0</OtherFlrArea>
      <MtlBldgWallMaxUFac index="0">0.113</MtlBldgWallMaxUFac>
      <MtlBldgWallMaxUFac index="1">0.113</MtlBldgWallMaxUFac>
      <MtlFrmWallMaxUFac index="0">0.151</MtlFrmWallMaxUFac>
      <MtlFrmWallMaxUFac index="1">0.217</MtlFrmWallMaxUFac>
      <MassLightWallMaxUFac index="0">0.44</MassLightWallMaxUFac>
      <MassLightWallMaxUFac index="1">9.999</MassLightWallMaxUFac>
      <MassHeavyWallMaxUFac index="0">0.69</MassHeavyWallMaxUFac>
      <MassHeavyWallMaxUFac index="1">9.999</MassHeavyWallMaxUFac>
      <WoodFrmAndOtherWallMaxUFac index="0">0.11</WoodFrmAndOtherWallMaxUFac>
      <WoodFrmAndOtherWallMaxUFac index="1">0.11</WoodFrmAndOtherWallMaxUFac>
      <SpandrelWallMaxUFac index="0">0.28</SpandrelWallMaxUFac>
      <SpandrelWallMaxUFac index="1">0.28</SpandrelWallMaxUFac>
      <WoodFrmAndOtherRoofMaxUFac index="0">0.075</WoodFrmAndOtherRoofMaxUFac>
      <MtlBldgRoofMaxUFac index="0">0.098</MtlBldgRoofMaxUFac>
      <MassFlrMaxUFac index="0">0.269</MassFlrMaxUFac>
      <OtherFlrMaxUFac index="0">0.071</OtherFlrMaxUFac>
      <OtherFlrMaxUFac index="1">0.071</OtherFlrMaxUFac>
      <AltRoofMaxUFac index="0">0.055</AltRoofMaxUFac>
      <AltRoofMaxUFac index="1">0.082</AltRoofMaxUFac>
      <AltRoofMaxUFac index="2">0.082</AltRoofMaxUFac>
      <AltMassFlrMaxUFac index="0">0.111</AltMassFlrMaxUFac>
      <AltMassFlrMaxUFac index="1">9.999</AltMassFlrMaxUFac>
      <AltMassFlrMaxUFac index="2">9.999</AltMassFlrMaxUFac>
      <CSE_DHWUseMthd>New (via wsDayUse)</CSE_DHWUseMthd>
      <CSE_DHWSizingRunReqd>0</CSE_DHWSizingRunReqd>
      <CSE_DHWPreRunReqd>0</CSE_DHWPreRunReqd>
      <CSE_AllowCentralDHW>1</CSE_AllowCentralDHW>
      <SimulateCentralDHWBranches>1</SimulateCentralDHWBranches>
      <CSE_DHWUseIncFile>DHWDU2.txt</CSE_DHWUseIncFile>
      <CSE_DHWUseIncFileHashID>17</CSE_DHWUseIncFileHashID>
      <SimulateStdDHW>0</SimulateStdDHW>
      <ShwrFLOWF>1</ShwrFLOWF>
      <HaveShwrDrnHtRecov>0</HaveShwrDrnHtRecov>
      <CwshHOTF>0.22</CwshHOTF>
      <CwshUSEF>2.03</CwshUSEF>
      <FaucHOTF>0.5</FaucHOTF>
      <FaucFlowF>1</FaucFlowF>
      <BathFLOWF>1</BathFLOWF>
      <BathDRAINHREFF>0</BathDRAINHREFF>
      <DwshFLOWF>1</DwshFLOWF>
      <DHWDUShuffleNum index="0">1</DHWDUShuffleNum>
      <DHWDUShuffleNum index="1">1</DHWDUShuffleNum>
      <InletMainsWtrTemp>63.5269</InletMainsWtrTemp>
      <CSEPathSub>current</CSEPathSub>
      <CSE_DefineName index="0">RunDateFmt</CSE_DefineName>
      <CSE_DefineName index="1">RunID</CSE_DefineName>
      <CSE_DefineName index="2">AnalysisType</CSE_DefineName>
      <CSE_DefineName index="3">CompCodeBase</CSE_DefineName>
      <CSE_DefineName index="4">StdDesignBase</CSE_DefineName>
      <CSE_DefineName index="5">StandardsVersion</CSE_DefineName>
      <CSE_DefineName index="6">DesignRatingBase</CSE_DefineName>
      <CSE_DefineName index="7">ClimateZone</CSE_DefineName>
      <CSE_DefineName index="10">DD1</CSE_DefineName>
      <CSE_DefineName index="11">CD1</CSE_DefineName>
      <CSE_DefineName index="12">HD1</CSE_DefineName>
      <CSE_DefineName index="13">SEASONCHANGESETPT</CSE_DefineName>
      <CSE_DefineName index="14">FANVENTLOCKOUTTEMP</CSE_DefineName>
      <CSE_DefineName index="15">ISSEASONCOOLING</CSE_DefineName>
      <CSE_DefineName index="16">FANVENTAVAIL</CSE_DefineName>
      <CSE_DefineName index="17">WINDOWVENTAVAIL</CSE_DefineName>
      <CSE_DefineName index="18">HWUSEF_WD</CSE_DefineName>
      <CSE_DefineName index="19">HWUSEF_WE</CSE_DefineName>
      <CSE_DefineName index="20">ShwrFLOWF</CSE_DefineName>
      <CSE_DefineName index="21">ShwrDRAINHREFF</CSE_DefineName>
      <CSE_DefineName index="22">CwshHOTF</CSE_DefineName>
      <CSE_DefineName index="23">CwshUSEF</CSE_DefineName>
      <CSE_DefineName index="24">FaucHOTF</CSE_DefineName>
      <CSE_DefineName index="25">FaucFlowF</CSE_DefineName>
      <CSE_DefineName index="26">BathFLOWF</CSE_DefineName>
      <CSE_DefineName index="27">BathDRAINHREFF</CSE_DefineName>
      <CSE_DefineName index="28">DwshFLOWF</CSE_DefineName>
      <CSE_DefineName index="33">Cook_WD</CSE_DefineName>
      <CSE_DefineName index="34">Cook_WEH</CSE_DefineName>
      <CSE_DefineName index="35">TV_WD</CSE_DefineName>
      <CSE_DefineName index="36">TV_WEH</CSE_DefineName>
      <CSE_DefineName index="37">STB_WD</CSE_DefineName>
      <CSE_DefineName index="38">STB_WEH</CSE_DefineName>
      <CSE_DefineName index="39">Comp_WD</CSE_DefineName>
      <CSE_DefineName index="40">Comp_WEH</CSE_DefineName>
      <CSE_DefineName index="41">RMEL_WD</CSE_DefineName>
      <CSE_DefineName index="42">RMEL_WEH</CSE_DefineName>
      <CSE_DefineName index="43">IntLight_WD</CSE_DefineName>
      <CSE_DefineName index="44">IntLight_WEH</CSE_DefineName>
      <CSE_DefineName index="45">ExtLight_WD</CSE_DefineName>
      <CSE_DefineName index="46">ExtLight_WEH</CSE_DefineName>
      <CSE_DefineName index="47">Cook_SM</CSE_DefineName>
      <CSE_DefineName index="48">TV_SM</CSE_DefineName>
      <CSE_DefineName index="49">STB_SM</CSE_DefineName>
      <CSE_DefineName index="50">Comp_SM</CSE_DefineName>
      <CSE_DefineName index="51">Other_SM</CSE_DefineName>
      <CSE_DefineName index="52">RefrConst_WD</CSE_DefineName>
      <CSE_DefineName index="53">RefrConst_WEH</CSE_DefineName>
      <CSE_DefineName index="54">RefrTemp_WD</CSE_DefineName>
      <CSE_DefineName index="55">RefrTemp_WEH</CSE_DefineName>
      <CSE_DefineName index="60">FVCHPC</CSE_DefineName>
      <CSE_DefineName index="61">FVCHPH</CSE_DefineName>
      <CSE_DefineName index="62">NumCntrlWHtrs( s)</CSE_DefineName>
      <CSE_DefineName index="63">RunFileName</CSE_DefineName>
      <CSE_DefineType index="0">3</CSE_DefineType>
      <CSE_DefineType index="1">3</CSE_DefineType>
      <CSE_DefineType index="2">3</CSE_DefineType>
      <CSE_DefineType index="3">3</CSE_DefineType>
      <CSE_DefineType index="4">3</CSE_DefineType>
      <CSE_DefineType index="5">3</CSE_DefineType>
      <CSE_DefineType index="6">3</CSE_DefineType>
      <CSE_DefineType index="7">3</CSE_DefineType>
      <CSE_DefineType index="10">3</CSE_DefineType>
      <CSE_DefineType index="11">3</CSE_DefineType>
      <CSE_DefineType index="12">3</CSE_DefineType>
      <CSE_DefineType index="13">1</CSE_DefineType>
      <CSE_DefineType index="14">1</CSE_DefineType>
      <CSE_DefineType index="15">3</CSE_DefineType>
      <CSE_DefineType index="16">3</CSE_DefineType>
      <CSE_DefineType index="17">3</CSE_DefineType>
      <CSE_DefineType index="18">3</CSE_DefineType>
      <CSE_DefineType index="19">3</CSE_DefineType>
      <CSE_DefineType index="20">1</CSE_DefineType>
      <CSE_DefineType index="21">1</CSE_DefineType>
      <CSE_DefineType index="22">1</CSE_DefineType>
      <CSE_DefineType index="23">1</CSE_DefineType>
      <CSE_DefineType index="24">1</CSE_DefineType>
      <CSE_DefineType index="25">1</CSE_DefineType>
      <CSE_DefineType index="26">1</CSE_DefineType>
      <CSE_DefineType index="27">1</CSE_DefineType>
      <CSE_DefineType index="28">1</CSE_DefineType>
      <CSE_DefineType index="33">3</CSE_DefineType>
      <CSE_DefineType index="34">3</CSE_DefineType>
      <CSE_DefineType index="35">3</CSE_DefineType>
      <CSE_DefineType index="36">3</CSE_DefineType>
      <CSE_DefineType index="37">3</CSE_DefineType>
      <CSE_DefineType index="38">3</CSE_DefineType>
      <CSE_DefineType index="39">3</CSE_DefineType>
      <CSE_DefineType index="40">3</CSE_DefineType>
      <CSE_DefineType index="41">3</CSE_DefineType>
      <CSE_DefineType index="42">3</CSE_DefineType>
      <CSE_DefineType index="43">3</CSE_DefineType>
      <CSE_DefineType index="44">3</CSE_DefineType>
      <CSE_DefineType index="45">3</CSE_DefineType>
      <CSE_DefineType index="46">3</CSE_DefineType>
      <CSE_DefineType index="47">3</CSE_DefineType>
      <CSE_DefineType index="48">3</CSE_DefineType>
      <CSE_DefineType index="49">3</CSE_DefineType>
      <CSE_DefineType index="50">3</CSE_DefineType>
      <CSE_DefineType index="51">3</CSE_DefineType>
      <CSE_DefineType index="52">3</CSE_DefineType>
      <CSE_DefineType index="53">3</CSE_DefineType>
      <CSE_DefineType index="54">3</CSE_DefineType>
      <CSE_DefineType index="55">3</CSE_DefineType>
      <CSE_DefineType index="60">3</CSE_DefineType>
      <CSE_DefineType index="61">3</CSE_DefineType>
      <CSE_DefineType index="62">3</CSE_DefineType>
      <CSE_DefineType index="63">3</CSE_DefineType>
      <CSE_DefineFloat index="13">60</CSE_DefineFloat>
      <CSE_DefineFloat index="14">68</CSE_DefineFloat>
      <CSE_DefineFloat index="20">1</CSE_DefineFloat>
      <CSE_DefineFloat index="21">0</CSE_DefineFloat>
      <CSE_DefineFloat index="22">0.22</CSE_DefineFloat>
      <CSE_DefineFloat index="23">2.03</CSE_DefineFloat>
      <CSE_DefineFloat index="24">0.5</CSE_DefineFloat>
      <CSE_DefineFloat index="25">1</CSE_DefineFloat>
      <CSE_DefineFloat index="26">1</CSE_DefineFloat>
      <CSE_DefineFloat index="27">0</CSE_DefineFloat>
      <CSE_DefineFloat index="28">1</CSE_DefineFloat>
      <CSE_DefineString index="0">17:43, Fri, May 22, 2026</CSE_DefineString>
      <CSE_DefineString index="1">              7   // Proposed</CSE_DefineString>
      <CSE_DefineString index="2">      13   // Proposed and Standard</CSE_DefineString>
      <CSE_DefineString index="3">    2025   // CA2025</CSE_DefineString>
      <CSE_DefineString index="4">   2025   // CA2025</CSE_DefineString>
      <CSE_DefineString index="5">2026   // Compliance2025</CSE_DefineString>
      <CSE_DefineString index="6">   0   // n/a</CSE_DefineString>
      <CSE_DefineString index="7">        9   // ClimateZone9</CSE_DefineString>
      <CSE_DefineString index="10">Aug 14</CSE_DefineString>
      <CSE_DefineString index="11">Jun 20</CSE_DefineString>
      <CSE_DefineString index="12">Dec 01</CSE_DefineString>
      <CSE_DefineString index="15">(@weather.taDbAvg07 &gt; SEASONCHANGESETPT)</CSE_DefineString>
      <CSE_DefineString index="16">(@weather.taDbAvg07 &gt; FANVENTLOCKOUTTEMP)</CSE_DefineString>
      <CSE_DefineString index="17">(!@Top.autoSizing &amp;&amp; ($hour &lt; 24 &amp;&amp; ($hour &gt; 12 || $radDiff+$radbeam &gt; .01)))</CSE_DefineString>
      <CSE_DefineString index="18">hourval( 0.014, 0.008, 0.009, 0.011, 0.020, 0.044, 0.089, 0.107, 0.089, 0.066, 0.052, 0.038, 0.036, 0.033, 0.032, 0.026, 0.042, 0.048, 0.052, 0.047, 0.042, 0.039, 0.036, 0.022 )</CSE_DefineString>
      <CSE_DefineString index="19">hourval( 0.018, 0.010, 0.009, 0.008, 0.015, 0.023, 0.026, 0.047, 0.077, 0.083, 0.074, 0.061, 0.051, 0.043, 0.039, 0.039, 0.052, 0.058, 0.056, 0.052, 0.047, 0.044, 0.040, 0.028 )</CSE_DefineString>
      <CSE_DefineString index="33">     hourval( .005,.004,.004,.004,.004,.014,.019,.025,.026,.022,.021,.029,.035,.032,.034,.052,.115,.193,.180,.098,.042,.020,.012,.010)</CSE_DefineString>
      <CSE_DefineString index="34">    hourval( .005,.004,.003,.003,.003,.005,.010,.027,.048,.048,.046,.055,.063,.059,.062,.068,.091,.139,.129,.072,.032,.014,.009,.005)</CSE_DefineString>
      <CSE_DefineString index="35">       hourval( .035,.026,.023,.022,.021,.021,.025,.032,.038,.040,.038,.038,.041,.042,.042,.041,.044,.049,.056,.064,.070,.074,.067,.051)</CSE_DefineString>
      <CSE_DefineString index="36">      hourval( .035,.027,.022,.021,.020,.020,.022,.029,.037,.043,.042,.039,.040,.042,.045,.048,.051,.052,.056,.061,.065,.069,.064,.050)</CSE_DefineString>
      <CSE_DefineString index="37">      hourval( .040,.040,.040,.040,.040,.040,.040,.041,.040,.040,.040,.040,.040,.040,.041,.041,.042,.043,.044,.045,.046,.047,.045,.045)</CSE_DefineString>
      <CSE_DefineString index="38">     hourval( .041,.041,.040,.041,.040,.040,.040,.040,.041,.042,.042,.041,.041,.041,.041,.042,.042,.043,.044,.044,.045,.045,.044,.039)</CSE_DefineString>
      <CSE_DefineString index="39">     hourval( .036,.033,.032,.032,.031,.032,.034,.036,.039,.043,.045,.045,.046,.046,.046,.047,.048,.049,.049,.049,.049,.048,.044,.041)</CSE_DefineString>
      <CSE_DefineString index="40">    hourval( .036,.034,.033,.033,.032,.033,.033,.035,.038,.042,.044,.045,.046,.047,.047,.048,.049,.049,.048,.048,.048,.047,.044,.041)</CSE_DefineString>
      <CSE_DefineString index="41">     hourval( .037,.035,.034,.034,.032,.036,.042,.044,.037,.032,.033,.033,.032,.033,.035,.037,.044,.053,.058,.060,.062,.060,.052,.045)</CSE_DefineString>
      <CSE_DefineString index="42">    hourval( .037,.035,.034,.034,.032,.036,.042,.044,.037,.032,.033,.033,.032,.033,.035,.037,.044,.053,.058,.060,.062,.060,.052,.045)</CSE_DefineString>
      <CSE_DefineString index="43"> hourval( .023,.019,.015,.017,.021,.031,.042,.041,.034,.029,.027,.025,.021,.021,.021,.026,.031,.044,.084,.117,.113,.096,.063,.039)</CSE_DefineString>
      <CSE_DefineString index="44">hourval( .023,.019,.015,.017,.021,.031,.042,.041,.034,.029,.027,.025,.021,.021,.021,.026,.031,.044,.084,.117,.113,.096,.063,.039)</CSE_DefineString>
      <CSE_DefineString index="45"> hourval( .046,.046,.046,.046,.046,.037,.035,.034,.033,.028,.022,.015,.012,.011,.011,.012,.019,.037,.049,.065,.091,.105,.091,.063)</CSE_DefineString>
      <CSE_DefineString index="46">hourval( .046,.046,.045,.045,.046,.045,.044,.041,.036,.030,.024,.016,.012,.011,.011,.012,.019,.038,.048,.060,.083,.098,.085,.059)</CSE_DefineString>
      <CSE_DefineString index="47">  choose1( $month, 1.094,1.065,1.074,0.889,0.891,0.935,0.993,0.92,0.923,0.92,1.128,1.168)</CSE_DefineString>
      <CSE_DefineString index="48">    choose1( $month, 1.032,.991,.986,.99,.971,.971,1.002,1.013,1.008,1.008,1.02,1.008)</CSE_DefineString>
      <CSE_DefineString index="49">   choose1( $month, 1.02,.84,.92,.98,.91,.94,1.05,1.06,1.06,1.14,1.03,1.050)</CSE_DefineString>
      <CSE_DefineString index="50">  choose1( $month, 0.98,0.87,0.89,1.11,1.14,0.99,1.05,1.01,0.96,0.97,0.99,1.04)</CSE_DefineString>
      <CSE_DefineString index="51"> choose1( $month,  1.19,1.11,1.02,.93,.84,.8,.82,.88,.98,1.07,1.16,1.2)</CSE_DefineString>
      <CSE_DefineString index="52"> hourval( -0.5436,-0.3646,-0.4044,-0.3871,-0.5341,-0.7521,-0.3747,0.0041,-0.1293,-0.4644,-0.4800,-0.4351,-0.2195,-0.3301,-0.0919,-0.1686,-0.4819,-0.4731,-0.2223,0.0604,-0.1466,-0.3214,-0.4113,-0.7701)</CSE_DefineString>
      <CSE_DefineString index="53">hourval( -0.3467,-0.2779,-0.2844,-0.2954,-0.4680,-0.5127,-0.7110,-0.5662,0.0463,-0.2995,-0.2388,-0.2646,-0.2905,-0.2730,-0.3306,-0.0031,-0.4356,-0.2580,0.2384,0.1176,-0.0458,-0.0596,-0.5300,0.0197 )</CSE_DefineString>
      <CSE_DefineString index="54">  hourval( 0.0195,0.0167,0.0169,0.0165,0.0183,0.0218,0.0178,0.0136,0.0151,0.0189,0.0188,0.0183,0.0156,0.0169,0.0137,0.0149,0.0197,0.0208,0.0184,0.0144,0.0166,0.0184,0.0188,0.0229)</CSE_DefineString>
      <CSE_DefineString index="55"> hourval( 0.0171,0.0156,0.0155,0.0154,0.0175,0.0181,0.0212,0.0201,0.0130,0.0176,0.0165,0.0171,0.0177,0.0176,0.0182,0.0139,0.0197,0.0180,0.0121,0.0135,0.0154,0.0150,0.0205,0.0129)</CSE_DefineString>
      <CSE_DefineString index="60">0.95		// VCHP cooling input energy factor</CSE_DefineString>
      <CSE_DefineString index="61">0.88		// VCHP heating input energy factor</CSE_DefineString>
      <CSE_DefineString index="62">tofloat( 1+fix(@DHWSYS[ s].loadMax / (15400. * @DHWSYS[ s].loadMaxDur)))</CSE_DefineString>
      <CSE_DefineString index="63">MF8Unit_ISUP_CEXH_SZHP_CZ09 - ap</CSE_DefineString>
      <CSE_ElecMETER>MtrElec</CSE_ElecMETER>
      <CSE_NatGasMETER>MtrNatGas</CSE_NatGasMETER>
      <CSE_ElecEXPORT>ExportElec</CSE_ElecEXPORT>
      <CSE_NatGasEXPORT>ExportNatGas</CSE_NatGasEXPORT>
      <CSE_FXHwDHWMETER>DHWMtrFXMix</CSE_FXHwDHWMETER>
      <CSE_WHHwDHWMETER>DHWMtrWH</CSE_WHHwDHWMETER>
      <DefaultOptionInp>Entire Model</DefaultOptionInp>
      <DefaultOptionObj>Entire Model</DefaultOptionObj>
      <DefaultOptionDone>Entire Model</DefaultOptionDone>
      <DefaultingRounds>30</DefaultingRounds>
      <EnableResearchMode>0</EnableResearchMode>
      <InclSrcEngyInCompTest>1</InclSrcEngyInCompTest>
      <NumResultsSets>1</NumResultsSets>
      <PrimResultSetIdx>1</PrimResultSetIdx>
      <EUseSummaryRef index="0">Metrics 2025 (Oct 2022)</EUseSummaryRef>
      <ResultSetName index="0">Metrics 2025 (Oct 2022)</ResultSetName>
      <TDVMultTableName index="0">2025NR_SLCCbyCZandFuel</TDVMultTableName>
      <ElecDemMultTableName index="0">CA2025DemandMultipliers:DemMult</ElecDemMultTableName>
      <CO2EmissionsElecTable index="0">2025NR_CO2ElecEmissionsbyCZ</CO2EmissionsElecTable>
      <CO2EmissionsNatGasMult index="0">0.0054633</CO2EmissionsNatGasMult>
      <CO2EmissionsOtherMult index="0">0.006288</CO2EmissionsOtherMult>
      <SrcEngyMultTableName index="0">2025NR_SOURCEbyCZandFuel</SrcEngyMultTableName>
      <ResTDVMultTableName index="0">2025Res_SLCCbyCZandFuel</ResTDVMultTableName>
      <ResElecDemMultTableName index="0">CA2025DemandMultipliers:DemMult</ResElecDemMultTableName>
      <ResCO2EmissionsElecTable index="0">2025Res_CO2ElecEmissionsbyCZ</ResCO2EmissionsElecTable>
      <ResCO2EmissionsNatGasMult index="0">0.0060051</ResCO2EmissionsNatGasMult>
      <ResCO2EmissionsOtherMult index="0">0.006288</ResCO2EmissionsOtherMult>
      <ResSrcEngyMultTableName index="0">2025Res_SOURCEbyCZandFuel</ResSrcEngyMultTableName>
      <TDSColumnNum index="0">-1</TDSColumnNum>
      <TDSMult index="1">1</TDSMult>
      <TDSMult index="2">1</TDSMult>
      <RunResults index="0">Space Heating</RunResults>
      <RunResults index="1">Space Cooling</RunResults>
      <RunResults index="2">Indoor Fans</RunResults>
      <RunResults index="3">Heat Rejection</RunResults>
      <RunResults index="4">Pumps &amp; Misc.</RunResults>
      <RunResults index="5">Domestic Hot Water</RunResults>
      <RunResults index="6">Indoor Lighting</RunResults>
      <RunResults index="7">Total Compliance</RunResults>
      <RunResults index="8">Receptacle</RunResults>
      <RunResults index="9">Process</RunResults>
      <RunResults index="10">Other Ltg</RunResults>
      <RunResults index="11">Process Motors</RunResults>
      <RunResults index="12">Photovoltaics</RunResults>
      <RunResults index="13">Battery</RunResults>
      <RunResults index="14">TOTAL</RunResults>
      <RunResults index="15">Efficiency Compliance</RunResults>
      <ResProj>
        <Name>MF08 2-Story_IndSupply_CentralExhaust_ResProj</Name>
        <EnergyCodeYearNum>2025</EnergyCodeYearNum>
        <ShowNotRegWatermark>1</ShowNotRegWatermark>
        <CompMgrVersion>BEMCmpMgr 2025.2.0.1 (625)</CompMgrVersion>
        <ExEDR_Defaults>0</ExEDR_Defaults>
        <RunNumber>1</RunNumber>
        <RunID>Proposed</RunID>
        <RunIDProcFile> - Prop</RunIDProcFile>
        <RunAbbrev>p</RunAbbrev>
        <ResAnalysisType>Proposed and Standard</ResAnalysisType>
        <IntSurfModelMthd>before v2022.3.1</IntSurfModelMthd>
        <IntSurfModelMthdMsg>user input res interior surfaces required (method used prior to ver 2022.3.1)</IntSurfModelMthdMsg>
        <NumProposedHPWHs>1</NumProposedHPWHs>
        <AllowStdDesignFuel>2</AllowStdDesignFuel>
        <StdDesignFuel>2025 Final</StdDesignFuel>
        <StdDesignFuel_App>Electricity</StdDesignFuel_App>
        <StdDesignFuel_Ckg>Proposed</StdDesignFuel_Ckg>
        <StdDesignFuel_Dry>Proposed</StdDesignFuel_Dry>
        <StdDesignFuel_HVAC>Electricity</StdDesignFuel_HVAC>
        <StdDesignFuel_SuppHtg>Electricity</StdDesignFuel_SuppHtg>
        <StdDesignFuel_DHW>Electricity</StdDesignFuel_DHW>
        <StdDesignCompactDistrib>0</StdDesignCompactDistrib>
        <StdDesignDrnWtrHtRecov>0</StdDesignDrnWtrHtRecov>
        <StdDesignHPWHLocOverride>0</StdDesignHPWHLocOverride>
        <StdDesignWinPerfAdjust>0</StdDesignWinPerfAdjust>
        <CALGreen>0</CALGreen>
        <TDVType>TDV</TDVType>
        <TDVSecTbl_Elec>none</TDVSecTbl_Elec>
        <TDVSecTbl_NGas>none</TDVSecTbl_NGas>
        <TDVSecTbl_Othr>none</TDVSecTbl_Othr>
        <SrcSecTbl_Elec>none</SrcSecTbl_Elec>
        <SrcSecTbl_NGas>none</SrcSecTbl_NGas>
        <SrcSecTbl_Othr>none</SrcSecTbl_Othr>
        <BypassRuleLimits>0</BypassRuleLimits>
        <CO2FuelUnitLabel>kg</CO2FuelUnitLabel>
        <CO2FuelUnitMult>7.32e+06</CO2FuelUnitMult>
        <CO2TotalUnitLabel>kg</CO2TotalUnitLabel>
        <CO2TotalUnitMult>7.32e+06</CO2TotalUnitMult>
        <SeasonChangeSetpt>60</SeasonChangeSetpt>
        <FanVentLockoutTemp>68</FanVentLockoutTemp>
        <IntGainsMethod>CA2016</IntGainsMethod>
        <HaveShadeObjects>0</HaveShadeObjects>
        <CommunitySolarProject>- select CS project -</CommunitySolarProject>
        <PVCompCredit>0</PVCompCredit>
        <PVSizeOption>Use Specified Sizes</PVSizeOption>
        <PVWDCSysSize index="0">1</PVWDCSysSize>
        <PVWDCSysSize index="1">0</PVWDCSysSize>
        <PVWDCSysSize index="2">0</PVWDCSysSize>
        <PVWDCSysSize index="3">0</PVWDCSysSize>
        <PVWDCSysSize index="4">0</PVWDCSysSize>
        <AllowExcessPVEDR>0</AllowExcessPVEDR>
        <MaxPropPVRatio>-1</MaxPropPVRatio>
        <ReducedPVReq>0</ReducedPVReq>
        <BattMaxCap>0</BattMaxCap>
        <BatteryControl>Basic</BatteryControl>
        <BattGridHarmCredit>0</BattGridHarmCredit>
        <SimSpeedOption>Compliance</SimSpeedOption>
        <DefaultDuctAtticRef>Attic</DefaultDuctAtticRef>
        <MaxDuctFracArea>0.45</MaxDuctFracArea>
        <DuctInsRValPerInch>3</DuctInsRValPerInch>
        <DuctsInAtticMinPctArea>10</DuctsInAtticMinPctArea>
        <AtticAreaOKForDucts>1</AtticAreaOKForDucts>
        <DuctsInCrawlMinPctArea>15</DuctsInCrawlMinPctArea>
        <CrawlAreaOKForDucts>0</CrawlAreaOKForDucts>
        <ReportInclPropOnly>1</ReportInclPropOnly>
        <AllowDesignRating>0</AllowDesignRating>
        <DesignRatingCalcs>0</DesignRatingCalcs>
        <TDVTableName>TDVM02Table</TDVTableName>
        <PropFlexRunReqd>0</PropFlexRunReqd>
        <IsPropFlexRun>0</IsPropFlexRun>
        <PropFlexFrac>0.3</PropFlexFrac>
        <SpecifyTargetDRtg>0</SpecifyTargetDRtg>
        <Address>1516 Ninth St</Address>
        <RunScope>Newly Constructed</RunScope>
        <WeatherFileName>CA_Title24_2025_LOS-ANGELES-USC.epw</WeatherFileName>
        <BuildingTypeRpt>Multifamily</BuildingTypeRpt>
        <IsMultiFamily>1</IsMultiFamily>
        <IsMFamDupOrTownhm>0</IsMFamDupOrTownhm>
        <BldgTypeTblStr>LowRiseRes</BldgTypeTblStr>
        <CentralMFamLaundry>0</CentralMFamLaundry>
        <DfltMFamLaundryZn>Zone1</DfltMFamLaundryZn>
        <ZonalControl>0</ZonalControl>
        <UseDefaultACH50>1</UseDefaultACH50>
        <ACH50>7</ACH50>
        <DefaultACH50>7</DefaultACH50>
        <CondVolume>58560</CondVolume>
        <CFM50>6832</CFM50>
        <CSEVentAvailZonal>1</CSEVentAvailZonal>
        <NResLeakageRatio>1.8</NResLeakageRatio>
        <IntSurfHoleSzRatio index="0">3.6e-06</IntSurfHoleSzRatio>
        <IntSurfHoleSzRatio index="1">2.6e-05</IntSurfHoleSzRatio>
        <WinOrientAdj>0</WinOrientAdj>
        <NatVentWindPresCoefMult index="0">0.25</NatVentWindPresCoefMult>
        <NatVentWindPresCoefMult index="1">0.5</NatVentWindPresCoefMult>
        <NatVentWindPresCoefMult index="2">1</NatVentWindPresCoefMult>
        <NatVentWindPresCoefMult index="3">1</NatVentWindPresCoefMult>
        <Status>New</Status>
        <IsVerified>0</IsVerified>
        <IsAddAlone>0</IsAddAlone>
        <AdditionCFAFrac>1</AdditionCFAFrac>
        <AdditionSize>-1</AdditionSize>
        <AdditionSizeWithMult>-1</AdditionSizeWithMult>
        <CondAdditionSize>0</CondAdditionSize>
        <CondAdditionSizeWithMult>0</CondAdditionSizeWithMult>
        <ProjInclKitchen>1</ProjInclKitchen>
        <InsulConsQuality>Yes</InsulConsQuality>
        <ICQEnclCavInsMult>1</ICQEnclCavInsMult>
        <ICQAtticBypassUAMult>0</ICQAtticBypassUAMult>
        <StdICQEnclCavInsMult>0.7</StdICQEnclCavInsMult>
        <StdICQAtticBypassUAMult>0.015</StdICQAtticBypassUAMult>
        <ExistingCondVerif>No</ExistingCondVerif>
        <NumBedrooms>12</NumBedrooms>
        <NumAddBedrooms>0</NumAddBedrooms>
        <SimNumBedrooms>12</SimNumBedrooms>
        <NumDwellingUnits>8</NumDwellingUnits>
        <NumDwellingUnitsByBedrms index="0">0</NumDwellingUnitsByBedrms>
        <NumDwellingUnitsByBedrms index="1">4</NumDwellingUnitsByBedrms>
        <NumDwellingUnitsByBedrms index="2">4</NumDwellingUnitsByBedrms>
        <NumDwellingUnitsByBedrms index="3">0</NumDwellingUnitsByBedrms>
        <NumDwellingUnitsByBedrms index="4">0</NumDwellingUnitsByBedrms>
        <NumDwellingUnitsByBedrms index="5">0</NumDwellingUnitsByBedrms>
        <NumDwellingUnitsByBedrms index="6">0</NumDwellingUnitsByBedrms>
        <NumDwellingUnitsByBedrms index="7">0</NumDwellingUnitsByBedrms>
        <AllOrientations>0</AllOrientations>
        <FrontOrientation>0</FrontOrientation>
        <NatGasAvailable>1</NatGasAvailable>
        <IsAllElectric>1</IsAllElectric>
        <GasTypeRpt>All Electric</GasTypeRpt>
        <StdDesignGasHeat>0</StdDesignGasHeat>
        <HasGarage>0</HasGarage>
        <InsulRValPerInch>2.6</InsulRValPerInch>
        <InsulRValPerInch>3.714</InsulRValPerInch>
        <NumStories>2</NumStories>
        <NumStories_HasDHW>2</NumStories_HasDHW>
        <AvgFloorHeight>8.5</AvgFloorHeight>
        <UsePreCooling>0</UsePreCooling>
        <PreCl_DataValid>0</PreCl_DataValid>
        <TotCondZoneWinArea index="0">820.8</TotCondZoneWinArea>
        <TotCondZoneWinArea index="1">820.8</TotCondZoneWinArea>
        <TotCondZoneWinArea index="2">0</TotCondZoneWinArea>
        <TotCondZoneWinArea index="3">0</TotCondZoneWinArea>
        <CondWinAreaCFARat>0.112131</CondWinAreaCFARat>
        <CondAddWinAreaCFARat>0</CondAddWinAreaCFARat>
        <MaxAddWinAreaCFARat>0</MaxAddWinAreaCFARat>
        <CondNewWinAreaMult>1</CondNewWinAreaMult>
        <CondExWinAreaMult>1</CondExWinAreaMult>
        <CSEDHWUseMethod>New (via wsDayUse)</CSEDHWUseMethod>
        <CSE_DHW_ZoneConnections>8</CSE_DHW_ZoneConnections>
        <ModelingDHW>1</ModelingDHW>
        <DailyHWConsumption>220.903</DailyHWConsumption>
        <MaxNewCntrlDHWSys>DHW Heat Pump</MaxNewCntrlDHWSys>
        <MaxNewNCntrlDHWSys>DHW Heat Pump</MaxNewNCntrlDHWSys>
        <SFamAreaByDHWCateg index="0">0</SFamAreaByDHWCateg>
        <SFamAreaByDHWCateg index="1">0</SFamAreaByDHWCateg>
        <SFamAreaByDHWCateg index="2">0</SFamAreaByDHWCateg>
        <MaxDHWSysByCateg index="0">DHW Heat Pump</MaxDHWSysByCateg>
        <AllowCntrlElecDHWSlrPVCred>0</AllowCntrlElecDHWSlrPVCred>
        <TakeCntrlElecDHWSlrPVCred>0</TakeCntrlElecDHWSlrPVCred>
        <DemRespHPWHTDVSavMult>1</DemRespHPWHTDVSavMult>
        <CoolVentMsg>Cooling ventilation (whole house fan) is not implemented for multi-family buildings</CoolVentMsg>
        <PeoplePerUnit index="0">2.35</PeoplePerUnit>
        <UnitPeopleGain index="0">15994.8</UnitPeopleGain>
        <OtherZnOccFrac>0.5</OtherZnOccFrac>
        <DefaultIAQFanPwr>0.4</DefaultIAQFanPwr>
        <UseSFamADUArea>0</UseSFamADUArea>
        <DisableIAQ>0</DisableIAQ>
        <IAQDisabled>0</IAQDisabled>
        <IAQSupInletsAccessible>1</IAQSupInletsAccessible>
        <IAQHasFID>1</IAQHasFID>
        <MaxStdIAQCFMRatio>1.25</MaxStdIAQCFMRatio>
        <StdDesignIAQFanPwr>0.4</StdDesignIAQFanPwr>
        <ApplyStdIAQCFMLimitToDRtg>1</ApplyStdIAQCFMLimitToDRtg>
        <StdDesignIAQWperCFM>0.4</StdDesignIAQWperCFM>
        <ApplyStdDesignIAQFromTable>0</ApplyStdDesignIAQFromTable>
        <ApplyStdIAQMaxPwrToDRtg>1</ApplyStdIAQMaxPwrToDRtg>
        <MostDUIAQ_Balanced>1</MostDUIAQ_Balanced>
        <MostDUIAQ_Exhaust>0</MostDUIAQ_Exhaust>
        <MostDUIAQ_Supply>0</MostDUIAQ_Supply>
        <MostDUIAQ_Type>Balanced</MostDUIAQ_Type>
        <MostUserDUIAQ_Exhaust>0</MostUserDUIAQ_Exhaust>
        <EnableClVent>0</EnableClVent>
        <LimitedClVent>0</LimitedClVent>
        <ClVentUI>0</ClVentUI>
        <ClVentFanUI>0</ClVentFanUI>
        <UnitClVentOption>- none -</UnitClVentOption>
        <UnitClVentLowArea>0</UnitClVentLowArea>
        <UnitClVentAreaMult>1</UnitClVentAreaMult>
        <ClVentAirFlowMult>1</ClVentAirFlowMult>
        <ClVentAtticRelief>0</ClVentAtticRelief>
        <ClVentAtticRelMsg> </ClVentAtticRelMsg>
        <ClVentFansToAttic>0</ClVentFansToAttic>
        <ClVentFansToOutsd>0</ClVentFansToOutsd>
        <UnitClVentCFMTot>0</UnitClVentCFMTot>
        <UnitClVentCFMpSF>0</UnitClVentCFMpSF>
        <ClVentFanPowerTot>0</ClVentFanPowerTot>
        <UnitTotCondFlrArea>7320</UnitTotCondFlrArea>
        <AvgLtgGainPerCFA>2.68089</AvgLtgGainPerCFA>
        <AvgPplGainPerCFA>17.4806</AvgPplGainPerCFA>
        <AvgMscEGainPerCFA>8.87135</AvgMscEGainPerCFA>
        <BldgExtWallArea>5168</BldgExtWallArea>
        <BldgClgBlwAtticArea>3660</BldgClgBlwAtticArea>
        <BldgCathCeilingArea>0</BldgCathCeilingArea>
        <BldgSlabFloorArea>3660</BldgSlabFloorArea>
        <BldgCondZnSlabFlrArea>3660</BldgCondZnSlabFlrArea>
        <BldgExtFloorArea>0</BldgExtFloorArea>
        <BldgZnAdjUZnArea>0</BldgZnAdjUZnArea>
        <BldgOZExtWallArea>0</BldgOZExtWallArea>
        <BldgOZClgBlwAtticArea>0</BldgOZClgBlwAtticArea>
        <BldgOZCathCeilingArea>0</BldgOZCathCeilingArea>
        <BldgOZSlabFloorArea>0</BldgOZSlabFloorArea>
        <BldgOZCondZnSlabFlrArea>0</BldgOZCondZnSlabFlrArea>
        <BldgOZExtFloorArea>0</BldgOZExtFloorArea>
        <BldgOZAdjUZnArea>0</BldgOZAdjUZnArea>
        <CondFloorArea>7320</CondFloorArea>
        <UncondFloorArea>3660</UncondFloorArea>
        <LtgCondFloorArea>0</LtgCondFloorArea>
        <CondFloorAreaWithMult>7320</CondFloorAreaWithMult>
        <AdditionCFA>0</AdditionCFA>
        <EffLeakageArea>3.75897</EffLeakageArea>
        <SlabRatio>1</SlabRatio>
        <UncondZnTotSF>0</UncondZnTotSF>
        <BldgELA_CeilSF>0.0004258</BldgELA_CeilSF>
        <BldgELA_RaisedFlrSF>0.0004258</BldgELA_RaisedFlrSF>
        <BldgELA_GarageSF>0.0004258</BldgELA_GarageSF>
        <BldgELA_WallSF>0.0004258</BldgELA_WallSF>
        <BldgELA_Total>3.75897</BldgELA_Total>
        <BldgELA_Msg>Zn: 3660.0 ft2 | OZ: 0.0 ft2</BldgELA_Msg>
        <BldgELA_Msg>Zn: 0.0 ft2 | OZ: 0.0 ft2</BldgELA_Msg>
        <BldgELA_Msg>Zn: 0.0 ft2 | OZ: 0.0 ft2</BldgELA_Msg>
        <BldgELA_Msg>Zn: 5168.0 ft2 | OZ: 0.0 ft2</BldgELA_Msg>
        <BldgELA_Msg>Total Lkg Area Calc Check:  3.759 ft2 =? 3.759 ft2</BldgELA_Msg>
        <BldgCondZnUndFlrArea>0</BldgCondZnUndFlrArea>
        <BldgUndWallArea>0</BldgUndWallArea>
        <CptSlabFloorArea>2928</CptSlabFloorArea>
        <ExpSlabFloorArea>732</ExpSlabFloorArea>
        <cseSlabNoEdgInsCptCONS>scn-SlabConsCarpet</cseSlabNoEdgInsCptCONS>
        <cseSlabNoEdgInsCptLAYERs index="0">cl1-SNEICCCarpet</cseSlabNoEdgInsCptLAYERs>
        <cseSlabNoEdgInsCptLAYERs index="1">cl2-SNEICCConcrete</cseSlabNoEdgInsCptLAYERs>
        <cseSlabNoEdgInsCptLAYERs index="2">cl3-SNEICCEarth</cseSlabNoEdgInsCptLAYERs>
        <cseSlabNoEdgInsExpCONS>scn-SlabConsExposed</cseSlabNoEdgInsExpCONS>
        <cseSlabNoEdgInsExpLAYERs index="0">cl1-SNEIXCConcrete</cseSlabNoEdgInsExpLAYERs>
        <cseSlabNoEdgInsExpLAYERs index="1">cl2-SNEIXCEarth</cseSlabNoEdgInsExpLAYERs>
        <cseSlabNoEdgInsMATERIALs index="0">m-SNEICConcrete</cseSlabNoEdgInsMATERIALs>
        <cseSlabNoEdgInsMATERIALs index="1">m-SNEICEarth</cseSlabNoEdgInsMATERIALs>
        <cseSlabNoEdgInsMATERIALs index="2">m-SNEICCarpet</cseSlabNoEdgInsMATERIALs>
        <CptUndFloorArea>0</CptUndFloorArea>
        <ExpUndFloorArea>0</ExpUndFloorArea>
        <LibMat_SoftWood>SoftWood</LibMat_SoftWood>
        <LibMat_Steel>Steel</LibMat_Steel>
        <LibMat_SIPSskin>SIPSskin</LibMat_SIPSskin>
        <LibMat_Gypsum>Gypsum Board</LibMat_Gypsum>
        <LibMat_CeilingIns>Ceiling Insul</LibMat_CeilingIns>
        <LibMat_OtherIns>Other Insul</LibMat_OtherIns>
        <LibMat_VertWallCavity>VertWallCavity</LibMat_VertWallCavity>
        <WriteAirFlowMtr index="0">1</WriteAirFlowMtr>
        <WriteAirFlowMtr index="1">0</WriteAirFlowMtr>
        <WriteAirFlowMtr index="2">0</WriteAirFlowMtr>
        <WriteAirFlowMtr index="3">0</WriteAirFlowMtr>
        <WriteAirFlowMtr index="4">0</WriteAirFlowMtr>
        <WriteAirFlowMtr index="5">0</WriteAirFlowMtr>
        <WriteAirFlowMtr index="6">0</WriteAirFlowMtr>
        <WriteAirFlowMtr index="7">0</WriteAirFlowMtr>
        <WriteAirFlowMtr index="8">0</WriteAirFlowMtr>
        <WriteAirFlowMtr index="9">0</WriteAirFlowMtr>
        <WriteAirFlowMtr index="10">0</WriteAirFlowMtr>
        <WriteAirFlowMtr index="11">0</WriteAirFlowMtr>
        <WriteAirFlowMtr index="12">0</WriteAirFlowMtr>
        <WriteAirFlowMtr index="13">0</WriteAirFlowMtr>
        <WriteAirFlowMtr index="14">0</WriteAirFlowMtr>
        <WriteAirFlowMtr index="15">0</WriteAirFlowMtr>
        <WriteAirFlowMtr index="16">0</WriteAirFlowMtr>
        <WriteAirFlowMtr index="17">0</WriteAirFlowMtr>
        <WriteAirFlowMtr index="18">0</WriteAirFlowMtr>
        <WriteAirFlowMtr index="19">0</WriteAirFlowMtr>
        <AirFlowMtrVolume index="0">58560</AirFlowMtrVolume>
        <Fuel_HaveElec>1</Fuel_HaveElec>
        <Fuel_HaveNatGas>1</Fuel_HaveNatGas>
        <Fuel_HaveOther>0</Fuel_HaveOther>
        <BldgUnitVectorNi>1</BldgUnitVectorNi>
        <IntGain_MoMult index="0">1.19</IntGain_MoMult>
        <IntGain_MoMult index="1">1.11</IntGain_MoMult>
        <IntGain_MoMult index="2">1.02</IntGain_MoMult>
        <IntGain_MoMult index="3">0.93</IntGain_MoMult>
        <IntGain_MoMult index="4">0.84</IntGain_MoMult>
        <IntGain_MoMult index="5">0.8</IntGain_MoMult>
        <IntGain_MoMult index="6">0.82</IntGain_MoMult>
        <IntGain_MoMult index="7">0.88</IntGain_MoMult>
        <IntGain_MoMult index="8">0.98</IntGain_MoMult>
        <IntGain_MoMult index="9">1.07</IntGain_MoMult>
        <IntGain_MoMult index="10">1.16</IntGain_MoMult>
        <IntGain_MoMult index="11">1.21</IntGain_MoMult>
        <IntGain_MoMult_CSE>* choose1($month, 1.19,1.11,1.02,0.93,0.84,0.8,0.82,0.88,0.98,1.07,1.16,1.21)</IntGain_MoMult_CSE>
        <Ltg_FracPort>0.22</Ltg_FracPort>
        <Ltg_PwrAdjMult>0.625</Ltg_PwrAdjMult>
        <Ltg_DefaultDaySch>CARes2013 InsLighting Hrly</Ltg_DefaultDaySch>
        <ExtLtg_PwrAdjMult>0.49</ExtLtg_PwrAdjMult>
        <ExtLtg_DefaultDaySch>CARes2013 ExtLighting Hrly</ExtLtg_DefaultDaySch>
        <Ppl_DefaultDaySch>CARes2013 Occupancy Hrly</Ppl_DefaultDaySch>
        <Eqp_DefaultDaySch>CARes2013 Equipment Hrly</Eqp_DefaultDaySch>
        <ApplRefrigZone index="0">Zone1</ApplRefrigZone>
        <ApplWasherZone index="0">Zone1</ApplWasherZone>
        <ApplDryerZone index="0">Zone1</ApplDryerZone>
        <ApplCookZone index="0">Zone1</ApplCookZone>
        <ApplDishZone index="0">Zone1</ApplDishZone>
        <ExtGainZone>Zone1</ExtGainZone>
        <Appl_HaveRefrig index="0">1</Appl_HaveRefrig>
        <Appl_HaveDish index="0">1</Appl_HaveDish>
        <Appl_HaveCook index="0">1</Appl_HaveCook>
        <Appl_HaveWasher index="0">1</Appl_HaveWasher>
        <Appl_HaveDryer index="0">1</Appl_HaveDryer>
        <ApplCookFuel index="0">Gas</ApplCookFuel>
        <ApplCookFuel index="1">Gas</ApplCookFuel>
        <ApplCookFuel index="2">Gas</ApplCookFuel>
        <ApplCookFuel index="3">Gas</ApplCookFuel>
        <ApplCookFuel index="4">Gas</ApplCookFuel>
        <ApplCookFuel index="5">Gas</ApplCookFuel>
        <ApplCookFuel index="6">Gas</ApplCookFuel>
        <ApplCookFuel index="7">Gas</ApplCookFuel>
        <ApplCookFuel index="8">Gas</ApplCookFuel>
        <ApplCookFuel index="9">Gas</ApplCookFuel>
        <ApplCookFuel index="10">Gas</ApplCookFuel>
        <ApplCookFuel index="11">Gas</ApplCookFuel>
        <ApplCookFuel index="12">Gas</ApplCookFuel>
        <ApplCookFuel index="13">Gas</ApplCookFuel>
        <ApplCookFuel index="14">Gas</ApplCookFuel>
        <ApplCookFuel index="15">Gas</ApplCookFuel>
        <ApplDryerFuel index="0">Gas</ApplDryerFuel>
        <ApplDryerFuel index="1">Gas</ApplDryerFuel>
        <ApplDryerFuel index="2">Gas</ApplDryerFuel>
        <ApplDryerFuel index="3">Gas</ApplDryerFuel>
        <ApplDryerFuel index="4">Gas</ApplDryerFuel>
        <ApplDryerFuel index="5">Gas</ApplDryerFuel>
        <ApplDryerFuel index="6">Gas</ApplDryerFuel>
        <ApplDryerFuel index="7">Gas</ApplDryerFuel>
        <ApplDryerFuel index="8">Gas</ApplDryerFuel>
        <ApplDryerFuel index="9">Gas</ApplDryerFuel>
        <ApplDryerFuel index="10">Gas</ApplDryerFuel>
        <ApplDryerFuel index="11">Gas</ApplDryerFuel>
        <ApplDryerFuel index="12">Gas</ApplDryerFuel>
        <ApplDryerFuel index="13">Gas</ApplDryerFuel>
        <ApplDryerFuel index="14">Gas</ApplDryerFuel>
        <ApplDryerFuel index="15">Gas</ApplDryerFuel>
        <Appl_RefrigUsage index="0">898</Appl_RefrigUsage>
        <Appl_DishUsage index="0">0</Appl_DishUsage>
        <Appl_DishUsageUnits>kWh/gal</Appl_DishUsageUnits>
        <ApplRefrigEffMethod index="0">from # bedrooms/unit</ApplRefrigEffMethod>
        <ApplRefrigEffMethod index="1">from # bedrooms/unit</ApplRefrigEffMethod>
        <ApplRefrigEffMethod index="2">from # bedrooms/unit</ApplRefrigEffMethod>
        <ApplRefrigEffMethod index="3">from # bedrooms/unit</ApplRefrigEffMethod>
        <ApplRefrigEffMethod index="4">from # bedrooms/unit</ApplRefrigEffMethod>
        <ApplRefrigEffMethod index="5">from # bedrooms/unit</ApplRefrigEffMethod>
        <ApplRefrigEffMethod index="6">from # bedrooms/unit</ApplRefrigEffMethod>
        <ApplRefrigEffMethod index="7">from # bedrooms/unit</ApplRefrigEffMethod>
        <ApplRefrigEffMethod index="8">from # bedrooms/unit</ApplRefrigEffMethod>
        <ApplRefrigEffMethod index="9">from # bedrooms/unit</ApplRefrigEffMethod>
        <ApplRefrigEffMethod index="10">from # bedrooms/unit</ApplRefrigEffMethod>
        <ApplRefrigEffMethod index="11">from # bedrooms/unit</ApplRefrigEffMethod>
        <ApplRefrigEffMethod index="12">from # bedrooms/unit</ApplRefrigEffMethod>
        <ApplRefrigEffMethod index="13">from # bedrooms/unit</ApplRefrigEffMethod>
        <ApplRefrigEffMethod index="14">from # bedrooms/unit</ApplRefrigEffMethod>
        <ApplRefrigEffMethod index="15">from # bedrooms/unit</ApplRefrigEffMethod>
        <ApplDishUsageMethod index="0">from # bedrooms/unit</ApplDishUsageMethod>
        <ApplDishUsageMethod index="1">from # bedrooms/unit</ApplDishUsageMethod>
        <ApplDishUsageMethod index="2">from # bedrooms/unit</ApplDishUsageMethod>
        <ApplDishUsageMethod index="3">from # bedrooms/unit</ApplDishUsageMethod>
        <ApplDishUsageMethod index="4">from # bedrooms/unit</ApplDishUsageMethod>
        <ApplDishUsageMethod index="5">from # bedrooms/unit</ApplDishUsageMethod>
        <ApplDishUsageMethod index="6">from # bedrooms/unit</ApplDishUsageMethod>
        <ApplDishUsageMethod index="7">from # bedrooms/unit</ApplDishUsageMethod>
        <ApplDishUsageMethod index="8">from # bedrooms/unit</ApplDishUsageMethod>
        <ApplDishUsageMethod index="9">from # bedrooms/unit</ApplDishUsageMethod>
        <ApplDishUsageMethod index="10">from # bedrooms/unit</ApplDishUsageMethod>
        <ApplDishUsageMethod index="11">from # bedrooms/unit</ApplDishUsageMethod>
        <ApplDishUsageMethod index="12">from # bedrooms/unit</ApplDishUsageMethod>
        <ApplDishUsageMethod index="13">from # bedrooms/unit</ApplDishUsageMethod>
        <ApplDishUsageMethod index="14">from # bedrooms/unit</ApplDishUsageMethod>
        <ApplDishUsageMethod index="15">from # bedrooms/unit</ApplDishUsageMethod>
        <SZHeat_DefaultTDaySch>CARes2013 SZ Heat Hrly</SZHeat_DefaultTDaySch>
        <LivHeat_DefaultTDaySch>CARes2013 Liv Heat Hrly</LivHeat_DefaultTDaySch>
        <SlpHeat_DefaultTDaySch>CARes2013 Slp Heat Hrly</SlpHeat_DefaultTDaySch>
        <SZCool_DefaultTDaySch>CARes2013 SZ Cool Hrly</SZCool_DefaultTDaySch>
        <LivCool_DefaultTDaySch>CARes2013 Liv Cool Hrly</LivCool_DefaultTDaySch>
        <SlpCool_DefaultTDaySch>CARes2013 Slp Cool Hrly</SlpCool_DefaultTDaySch>
        <DefaultWinterVentTemp>77</DefaultWinterVentTemp>
        <DefaultWinterCoolTemp>78</DefaultWinterCoolTemp>
        <DefaultSummerVentTemp>68</DefaultSummerVentTemp>
        <DefaultSummerHeatTemp>60</DefaultSummerHeatTemp>
        <IntMassFurnCon>con-FurnIMass</IntMassFurnCon>
        <IntMassFurnConLAYERs>cl1-FurnIMass</IntMassFurnConLAYERs>
        <IntMassWallFrmCon>con-WallFrmIMass</IntMassWallFrmCon>
        <IntMassWallFrmConLAYERs index="0">cl1-WallFrmIMass</IntMassWallFrmConLAYERs>
        <IntMassWallFrmConLAYERs index="1">cl2-WallFrmIMass</IntMassWallFrmConLAYERs>
        <IntMassWallFrmConLAYERs index="2">cl3-WallFrmIMass</IntMassWallFrmConLAYERs>
        <IntMassWallCavCon>con-WallCavIMass</IntMassWallCavCon>
        <IntMassWallCavConLAYERs index="0">cl1-WallCavIMass</IntMassWallCavConLAYERs>
        <IntMassWallCavConLAYERs index="1">cl2-WallCavIMass</IntMassWallCavConLAYERs>
        <WinOvrhngGraphic>WinOvrhng.jpg</WinOvrhngGraphic>
        <WinFinGraphic>WinFin.jpg</WinFinGraphic>
        <EWallOrientGraphic>ResExtWallOrient.jpg</EWallOrientGraphic>
        <DfltCoolVentZone>Zone2</DfltCoolVentZone>
        <DwellingGasFueled index="0">0</DwellingGasFueled>
        <DwellingGasFueled index="1">0</DwellingGasFueled>
        <DwellingGasFueled index="2">0</DwellingGasFueled>
        <DwellingGasFueled index="3">0</DwellingGasFueled>
        <DwellingGasFueled index="4">0</DwellingGasFueled>
        <DwellingGasFueled index="5">0</DwellingGasFueled>
        <AffordableDwellingGasFueled index="0">0</AffordableDwellingGasFueled>
        <AffordableDwellingGasFueled index="1">0</AffordableDwellingGasFueled>
        <AffordableDwellingGasFueled index="2">0</AffordableDwellingGasFueled>
        <AffordableDwellingGasFueled index="3">0</AffordableDwellingGasFueled>
        <AffordableDwellingGasFueled index="4">0</AffordableDwellingGasFueled>
        <AffordableDwellingGasFueled index="5">0</AffordableDwellingGasFueled>
        <OtherZnGasFueled index="0">0</OtherZnGasFueled>
        <OtherZnGasFueled index="1">0</OtherZnGasFueled>
        <OtherZnGasFueled index="2">0</OtherZnGasFueled>
        <OtherZnGasFueled index="3">0</OtherZnGasFueled>
        <OtherZnGasFueled index="4">0</OtherZnGasFueled>
        <OtherZnGasFueled index="5">0</OtherZnGasFueled>
        <EnableRptIncFile>0</EnableRptIncFile>
        <EnableVarFlowOAV>1</EnableVarFlowOAV>
        <EnableFixedFlowOAV>1</EnableFixedFlowOAV>
        <EnableHPAutosize>1</EnableHPAutosize>
        <RptTotCondZoneWinArea>820.8</RptTotCondZoneWinArea>
        <RptCondWinAreaCFARat>0.112131</RptCondWinAreaCFARat>
        <RptWinAreaWgtUfactor>0.3</RptWinAreaWgtUfactor>
        <HERSCool>MF08 2-Story_IndSupply_CentralExhaust_ResProj-hers-cool-proj</HERSCool>
        <HERSHeatRef>MF08 2-Story_IndSupply_CentralExhaust_ResProj-hers-heat-proj</HERSHeatRef>
        <HERSDist>MF08 2-Story_IndSupply_CentralExhaust_ResProj-hers-dist-proj</HERSDist>
        <HERSFan>MF08 2-Story_IndSupply_CentralExhaust_ResProj-hers-fan-proj</HERSFan>
        <HERSDHW>MF08 2-Story_IndSupply_CentralExhaust_ResProj-hers-dhw-proj</HERSDHW>
        <HERSProj>MF08 2-Story_IndSupply_CentralExhaust_ResProj-hers-proj</HERSProj>
        <SpeclFeatrs>MF08 2-Story_IndSupply_CentralExhaust_ResProj-specl-featrs</SpeclFeatrs>
        <NumSCSysEquipUnits>8</NumSCSysEquipUnits>
        <NumDHWEquipUnits>1</NumDHWEquipUnits>
        <CSERpt_HaveReports>0</CSERpt_HaveReports>
        <CSERpt_ZnDataDump>0</CSERpt_ZnDataDump>
        <CSERpt_HVACDescrip>0</CSERpt_HVACDescrip>
        <CSERpt_ZnEnergy>0</CSERpt_ZnEnergy>
        <CSERpt_HtPumpHtg>0</CSERpt_HtPumpHtg>
        <CSERpt_Mtr_All>0</CSERpt_Mtr_All>
        <CSERpt_Mtr_Elec>0</CSERpt_Mtr_Elec>
        <CSERpt_Mtr_NGas>0</CSERpt_Mtr_NGas>
        <CSERpt_Mtr_Othr>0</CSERpt_Mtr_Othr>
        <CSERpt_ZnEnergy_DD>0</CSERpt_ZnEnergy_DD>
        <CSERpt_Mtr_All_DD>0</CSERpt_Mtr_All_DD>
        <CSERpt_Mtr_Elec_DD>0</CSERpt_Mtr_Elec_DD>
        <CSERpt_Mtr_NGas_DD>0</CSERpt_Mtr_NGas_DD>
        <CSERpt_Mtr_Othr_DD>0</CSERpt_Mtr_Othr_DD>
        <CSERpt_ZnEnergy_CD>0</CSERpt_ZnEnergy_CD>
        <CSERpt_Mtr_All_CD>0</CSERpt_Mtr_All_CD>
        <CSERpt_Mtr_Elec_CD>0</CSERpt_Mtr_Elec_CD>
        <CSERpt_Mtr_NGas_CD>0</CSERpt_Mtr_NGas_CD>
        <CSERpt_Mtr_Othr_CD>0</CSERpt_Mtr_Othr_CD>
        <CSERpt_ZnEnergy_HD>0</CSERpt_ZnEnergy_HD>
        <CSERpt_Mtr_All_HD>0</CSERpt_Mtr_All_HD>
        <CSERpt_Mtr_Elec_HD>0</CSERpt_Mtr_Elec_HD>
        <CSERpt_Mtr_NGas_HD>0</CSERpt_Mtr_NGas_HD>
        <CSERpt_Mtr_Othr_HD>0</CSERpt_Mtr_Othr_HD>
        <CSERpt_Infiltration>0</CSERpt_Infiltration>
        <CSE_HVACCapsExportFile>xf-hvacCaps</CSE_HVACCapsExportFile>
        <CSE_HVACCapsExport>x-hvacCaps</CSE_HVACCapsExport>
        <CSE_HVACCapsExportCol>xc-hvacCaps</CSE_HVACCapsExportCol>
        <CSE_UMLHsExportFile>xf-znUMLHs</CSE_UMLHsExportFile>
        <CSE_UMLHsExport>x-znUMLHs</CSE_UMLHsExport>
        <CSE_UMLHsExportCol>xc-znUMLHs</CSE_UMLHsExportCol>
        <ReplaceRuleTable index="0">- none -</ReplaceRuleTable>
        <ReplaceRuleTable index="1">- none -</ReplaceRuleTable>
        <ReplaceRuleTable index="2">- none -</ReplaceRuleTable>
        <ReplaceRuleTable index="3">- none -</ReplaceRuleTable>
        <ReplaceRuleTable index="4">- none -</ReplaceRuleTable>
      </ResProj>
      <ProjVar>
        <Name>MF8_IndSupply_CentralExhaust_SZHP - ProjVar</Name>
        <ExcptCondCRRC>No</ExcptCondCRRC>
        <ExcptCondPartComp1>No</ExcptCondPartComp1>
        <ExcptCondPartComp2>No</ExcptCondPartComp2>
        <ExcptCondPartComp3>No</ExcptCondPartComp3>
        <ExcptCondDisplayPerim>No</ExcptCondDisplayPerim>
        <ExcptCondAtriumGT55ft>No</ExcptCondAtriumGT55ft>
        <ExcptCondLtgCred>No</ExcptCondLtgCred>
        <ExcptCondPAFCredit>No</ExcptCondPAFCredit>
        <ExcptCondNoLtg>No</ExcptCondNoLtg>
        <ExcptCondDsgnIllum>No</ExcptCondDsgnIllum>
        <ExcptCondPrescriptiveDayltg>No</ExcptCondPrescriptiveDayltg>
        <PrescriptiveDayltgException>No</PrescriptiveDayltgException>
        <ExcptCondClerestory>No</ExcptCondClerestory>
        <ExcptCondNoClgSys>No</ExcptCondNoClgSys>
        <ExcptCondRtdCap>No</ExcptCondRtdCap>
        <ExcptCondMinEffCheck>No</ExcptCondMinEffCheck>
        <ExcptCondFanPress>No</ExcptCondFanPress>
        <ExcptCondWtrHtrSizing>Yes</ExcptCondWtrHtrSizing>
        <ExcptCondWtrHtr>No</ExcptCondWtrHtr>
        <ExcptCondWtrHtrPrscrp>No</ExcptCondWtrHtrPrscrp>
        <AnnualSolFrac>0.00</AnnualSolFrac>
        <ExcptCondNarrative>No</ExcptCondNarrative>
        <ExcptCondGasTypeNone>No</ExcptCondGasTypeNone>
        <ExcptCondPropane>No</ExcptCondPropane>
        <ExcptCondPrkgGarExhFan>No</ExcptCondPrkgGarExhFan>
        <ExcptCondHERSDuctReqTested>No</ExcptCondHERSDuctReqTested>
        <ExcptCondHERSDuctTestedOnly>No</ExcptCondHERSDuctTestedOnly>
        <ExcptCondInterlockWarn1>No</ExcptCondInterlockWarn1>
        <ExcptCondInterlockWarn2>No</ExcptCondInterlockWarn2>
        <ExcptCondVentStdOther>No</ExcptCondVentStdOther>
        <ExcptCondFlexEnduse>No</ExcptCondFlexEnduse>
        <ExcptCondPVReqdSolThrml>No</ExcptCondPVReqdSolThrml>
        <ExcptCondDsgnOcc>No</ExcptCondDsgnOcc>
        <ExcptSARAReducedPVReq>No</ExcptSARAReducedPVReq>
        <Excpt1ReducedPVReq>No</Excpt1ReducedPVReq>
        <Excpt2ReducedPVReq>No</Excpt2ReducedPVReq>
        <Excpt3ReducedPVReq>No</Excpt3ReducedPVReq>
        <Excpt4ReducedPVReq>No</Excpt4ReducedPVReq>
        <Excpt5ReducedPVReq>No</Excpt5ReducedPVReq>
        <ExcptSARAResReducedPVReq>No</ExcptSARAResReducedPVReq>
        <Excpt1ResReducedPVReq>No</Excpt1ResReducedPVReq>
        <Excpt2ResReducedPVReq>No</Excpt2ResReducedPVReq>
        <Excpt3ResReducedPVReq>No</Excpt3ResReducedPVReq>
        <Excpt4ResReducedPVReq>No</Excpt4ResReducedPVReq>
        <Excpt1ReducedBattReq>No</Excpt1ReducedBattReq>
        <Excpt2ReducedBattReq>No</Excpt2ReducedBattReq>
        <Excpt3ReducedBattReq>No</Excpt3ReducedBattReq>
        <Excpt4ReducedBattReq>No</Excpt4ReducedBattReq>
        <ExcptCondPVBldgType>No</ExcptCondPVBldgType>
        <ExcptCondInCWUICHazard>No</ExcptCondInCWUICHazard>
        <ExcptCondVestibules>No</ExcptCondVestibules>
        <ExcptCondLabHtRcvry>No</ExcptCondLabHtRcvry>
        <ExcptCondCampusPV>No</ExcptCondCampusPV>
        <ExcptCondHERSDrainWtrHtRcvrySys>No</ExcptCondHERSDrainWtrHtRcvrySys>
        <ExcptCondHERSVent>No</ExcptCondHERSVent>
        <ExcptCondHERSKitHood>No</ExcptCondHERSKitHood>
        <ExcptCondHERSEnvAirLkge>No</ExcptCondHERSEnvAirLkge>
        <LMCIEnvE>0</LMCIEnvE>
        <LMCILtiE>0</LMCILtiE>
        <LMCIMchE>0</LMCIMchE>
        <LMCIPlbE>0</LMCIPlbE>
        <LMCIPrcE>0</LMCIPrcE>
        <LMCISabE>0</LMCISabE>
      </ProjVar>
      <PVArray>
        <Name>PV Array</Name>
        <SpecMthd>Simplified</SpecMthd>
        <DCSysSize>15.4</DCSysSize>
        <ModuleType>Standard</ModuleType>
        <CalFlexibleInstallOpt>CFI1</CalFlexibleInstallOpt>
        <GeomSpecMthd>azimuth and tilt</GeomSpecMthd>
        <LctnSpecified>0</LctnSpecified>
        <LctnSpecMthd>- not specified -</LctnSpecMthd>
        <GeomSummaryMessage>170° azimuth, 22.6° tilt (5.0-in-12) (no location specified)</GeomSummaryMessage>
        <Az>170</Az>
        <TiltInp>deg</TiltInp>
        <TiltPitch>5</TiltPitch>
        <TiltAngle>22.6199</TiltAngle>
        <ArrayType>Fixed (open rack)</ArrayType>
        <PwrElec>- none -</PwrElec>
        <PwrElecEffAdj>1</PwrElecEffAdj>
        <ShdgImpactFac>2</ShdgImpactFac>
        <SolarAccess>98</SolarAccess>
        <InverterEff>96</InverterEff>
        <SysLosses>17.44</SysLosses>
        <csePVARRAYRef>PV Array-sim</csePVARRAYRef>
        <cseCFIPVSizeDiv>1</cseCFIPVSizeDiv>
        <CF1R_PVRow>PV ArrayNRCC PVRow</CF1R_PVRow>
      </PVArray>
      <Bldg>
        <Name>Building</Name>
        <Status>New</Status>
        <CompleteBldgFunc>Office Building</CompleteBldgFunc>
        <RelocPubSchoolBldg>0</RelocPubSchoolBldg>
        <WholeBldgModeled>1</WholeBldgModeled>
        <WholePlantModeled>1</WholePlantModeled>
        <BldgType>Low-Rise Residential</BldgType>
        <Is24Hr>0</Is24Hr>
        <BldgAz>0</BldgAz>
        <TotStoryCnt>2</TotStoryCnt>
        <TotStoryCntNew>2</TotStoryCntNew>
        <TotStoryCntExisting>0</TotStoryCntExisting>
        <TotStoryCntAltered>0</TotStoryCntAltered>
        <AboveGrdStoryCnt>2</AboveGrdStoryCnt>
        <AboveGrdStoryCntNew>2</AboveGrdStoryCntNew>
        <AboveGrdStoryCntExisting>0</AboveGrdStoryCntExisting>
        <AboveGrdStoryCntAltered>0</AboveGrdStoryCntAltered>
        <HighRiseResLivingUnitCnt>0</HighRiseResLivingUnitCnt>
        <LowRiseResLivingUnitCnt>8</LowRiseResLivingUnitCnt>
        <ResLivingUnitCnt>8</ResLivingUnitCnt>
        <HotelMotelGuestRmCnt>0</HotelMotelGuestRmCnt>
        <LivingUnitCntRpt>8</LivingUnitCntRpt>
        <LivingUnitCntNew>8</LivingUnitCntNew>
        <LivingUnitCntExisting>0</LivingUnitCntExisting>
        <LivingUnitCntAltered>0</LivingUnitCntAltered>
        <TotFlrArea>7320</TotFlrArea>
        <NonResFlrArea>0</NonResFlrArea>
        <ResFlrArea>7320</ResFlrArea>
        <TotCondFlrArea>7320</TotCondFlrArea>
        <TotCondVol>58560</TotCondVol>
        <TotCondFlrAreaNew>0</TotCondFlrAreaNew>
        <TotFlrAreaNew>0</TotFlrAreaNew>
        <PlantClgCap>0</PlantClgCap>
        <PlantHtgCap>0</PlantHtgCap>
        <CoilClgCapNonHydronic>0</CoilClgCapNonHydronic>
        <CoilHtgCapNonHydronic>0</CoilHtgCapNonHydronic>
        <CoilClgCapHydronic>0</CoilClgCapHydronic>
        <CoilHtgCapHydronic>0</CoilHtgCapHydronic>
        <CondExtWallArea>5168</CondExtWallArea>
        <NorthCondExtWallArea>2074</NorthCondExtWallArea>
        <EastCondExtWallArea>510</EastCondExtWallArea>
        <SouthCondExtWallArea>2074</SouthCondExtWallArea>
        <WestCondExtWallArea>510</WestCondExtWallArea>
        <CondExtWinArea>821</CondExtWinArea>
        <NorthCondExtWinArea>329</NorthCondExtWinArea>
        <EastCondExtWinArea>81</EastCondExtWinArea>
        <SouthCondExtWinArea>329</SouthCondExtWinArea>
        <WestCondExtWinArea>81</WestCondExtWinArea>
        <WWR>0.159</WWR>
        <NorthWWR>0.159</NorthWWR>
        <EastWWR>0.159</EastWWR>
        <SouthWWR>0.159</SouthWWR>
        <WestWWR>0.159</WestWWR>
        <CondExtRoofArea>0</CondExtRoofArea>
        <CondExtSkyltArea>0</CondExtSkyltArea>
        <CondSRR>0</CondSRR>
        <ShdgCredRpt>No</ShdgCredRpt>
        <WinShdgNoteRpt> </WinShdgNoteRpt>
        <OrientationRpt>(N) 0 deg</OrientationRpt>
        <ResZnGrp>
          <Name>First Floor Zone Group</Name>
          <Mult>1</Mult>
          <NumStories>1</NumStories>
          <TreeDescrip>4 dwellings (3,660 ft2)</TreeDescrip>
          <PredomPVBattSizeBldgTypeArea index="0">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="1">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="2">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="3">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="4">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="5">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="6">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="7">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="8">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="9">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="10">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgType>4</PredomPVBattSizeBldgType>
          <HasIntCorridors>0</HasIntCorridors>
          <ResZn>
            <Name>Zone1</Name>
            <Type>Conditioned</Type>
            <Status>New</Status>
            <IsVerified>0</IsVerified>
            <HVACSysStatus>New</HVACSysStatus>
            <HVACSysVerified>0</HVACSysVerified>
            <HVACSystem>Zone1 HVACSys</HVACSystem>
            <ActiveHVACSystem>Zone1 HVACSys</ActiveHVACSystem>
            <MFamHVACUILabel>(assigned via child DwellUnits)</MFamHVACUILabel>
            <HVACSysAssigned>1</HVACSysAssigned>
            <DHWSys1Status>New</DHWSys1Status>
            <DHWSys1Verified>0</DHWSys1Verified>
            <DHWSys1NewCondFloorArea>3660</DHWSys1NewCondFloorArea>
            <DHWSys1AltCondFloorArea>0</DHWSys1AltCondFloorArea>
            <DHWSys1ExCondFloorArea>0</DHWSys1ExCondFloorArea>
            <DHWUnassignedFloorArea>0</DHWUnassignedFloorArea>
            <DHWUnassignedFloorArea>0</DHWUnassignedFloorArea>
            <DHWUnassignedFloorArea>0</DHWUnassignedFloorArea>
            <DHWSys2Status>New</DHWSys2Status>
            <DHWSys2Verified>0</DHWSys2Verified>
            <DHWSys2NewCondFloorArea>0</DHWSys2NewCondFloorArea>
            <DHWSys2AltCondFloorArea>0</DHWSys2AltCondFloorArea>
            <DHWSys2ExCondFloorArea>0</DHWSys2ExCondFloorArea>
            <NumDHWSysAssigns>0</NumDHWSysAssigns>
            <DHWSysAssignFrac>0</DHWSysAssignFrac>
            <HasDHWUse>1</HasDHWUse>
            <DHWDailyConsPerSys>0</DHWDailyConsPerSys>
            <Mult>1</Mult>
            <FloorArea>3660</FloorArea>
            <Area>3660</Area>
            <Volume>29280</Volume>
            <CondVolume>29280</CondVolume>
            <CeilingHeight>8</CeilingHeight>
            <GrndFlrClgHeight>8</GrndFlrClgHeight>
            <FloorHeight>9</FloorHeight>
            <WinHeadHeight>6.7</WinHeadHeight>
            <Bottom>0.7</Bottom>
            <NumStories>1</NumStories>
            <BottomFlrEstimate>-0.3</BottomFlrEstimate>
            <WinHHTopUse index="0">7.4</WinHHTopUse>
            <WinHHTopUse index="1">7.4</WinHHTopUse>
            <TreeDescrip>3,660 ft2, 4 dwellings</TreeDescrip>
            <CondFloorArea>3660</CondFloorArea>
            <CondFloorAreaWithMult>3660</CondFloorAreaWithMult>
            <UncondFloorArea>0</UncondFloorArea>
            <LvgCondFloorArea>0</LvgCondFloorArea>
            <SlpCondFloorArea>0</SlpCondFloorArea>
            <AtticArea>0</AtticArea>
            <UncondAtticArea>0</UncondAtticArea>
            <exCondFloorArea>0</exCondFloorArea>
            <AdditionCFA>0</AdditionCFA>
            <ClVentableClgArea>0</ClVentableClgArea>
            <IsEAAAdditionZone>0</IsEAAAdditionZone>
            <HVACNewCondFloorAreaWithMult>3660</HVACNewCondFloorAreaWithMult>
            <HVACAltCondFloorAreaWithMult>0</HVACAltCondFloorAreaWithMult>
            <HVACExCondFloorAreaWithMult>0</HVACExCondFloorAreaWithMult>
            <HVACExVCondFloorAreaWithMult>0</HVACExVCondFloorAreaWithMult>
            <DwellingUnitArea_Cond>3660</DwellingUnitArea_Cond>
            <NumDwellingUnitsByBedrmsWithMult index="1">2</NumDwellingUnitsByBedrmsWithMult>
            <NumDwellingUnitsByBedrmsWithMult index="2">2</NumDwellingUnitsByBedrmsWithMult>
            <NumDwellingUnits>4</NumDwellingUnits>
            <InterCondZnArea>3660</InterCondZnArea>
            <DHWFloorArea>3660</DHWFloorArea>
            <Top>8.7</Top>
            <Top_HasDHW>8.7</Top_HasDHW>
            <Bottom_HasDHW>0.7</Bottom_HasDHW>
            <ExtWallArea>2584</ExtWallArea>
            <ExtWallDoorArea>80</ExtWallDoorArea>
            <UndWallArea>0</UndWallArea>
            <ClgBlwAtticArea>0</ClgBlwAtticArea>
            <CathCeilingArea>0</CathCeilingArea>
            <CondClgBlwAtticArea>0</CondClgBlwAtticArea>
            <HasCondClgBlwAttic>0</HasCondClgBlwAttic>
            <ClVentCompat>0</ClVentCompat>
            <SlabFloorArea>3660</SlabFloorArea>
            <UndFloorArea>0</UndFloorArea>
            <ExtFloorArea>0</ExtFloorArea>
            <FlrOverUncondZnArea>0</FlrOverUncondZnArea>
            <PartyEdgeArea>0</PartyEdgeArea>
            <ExtWallAreaWithMult>2584</ExtWallAreaWithMult>
            <UndWallAreaWithMult>0</UndWallAreaWithMult>
            <ClgBlwAtticAreaWithMult>0</ClgBlwAtticAreaWithMult>
            <CathCeilingAreaWithMult>0</CathCeilingAreaWithMult>
            <CondClgBlwAtticAreaWithMult>0</CondClgBlwAtticAreaWithMult>
            <SlabFloorAreaWithMult>3660</SlabFloorAreaWithMult>
            <UndFloorAreaWithMult>0</UndFloorAreaWithMult>
            <ExtFloorAreaWithMult>0</ExtFloorAreaWithMult>
            <FlrOverUncondZnAreaWithMult>0</FlrOverUncondZnAreaWithMult>
            <AdjUnCondZnAreaWithMult>0</AdjUnCondZnAreaWithMult>
            <AdjUnCondZnWallAreaWithMult>0</AdjUnCondZnWallAreaWithMult>
            <TotCondZoneWinArea index="0">410.4</TotCondZoneWinArea>
            <TotCondZoneWinArea index="1">410.4</TotCondZoneWinArea>
            <TotCondZoneWinArea index="2">0</TotCondZoneWinArea>
            <TotCondZoneWinArea index="3">0</TotCondZoneWinArea>
            <WinAreaByOrientation index="0">164.7</WinAreaByOrientation>
            <WinAreaByOrientation index="1">40.5</WinAreaByOrientation>
            <WinAreaByOrientation index="2">164.7</WinAreaByOrientation>
            <WinAreaByOrientation index="3">40.5</WinAreaByOrientation>
            <NumWinOrientations>4</NumWinOrientations>
            <MinWinOrientArea>20</MinWinOrientArea>
            <NatVentWindPresCoefMult>1</NatVentWindPresCoefMult>
            <ExtWallAreaByWallType index="0">2584</ExtWallAreaByWallType>
            <ExtWallAreaByWallType index="1">0</ExtWallAreaByWallType>
            <ExtWallAreaByWallType index="2">0</ExtWallAreaByWallType>
            <ExtWallAreaByWallType index="3">2584</ExtWallAreaByWallType>
            <ExtWallWinAreaByWallType index="0">410.4</ExtWallWinAreaByWallType>
            <ExtWallWinAreaByWallType index="1">0</ExtWallWinAreaByWallType>
            <ExtWallWinAreaByWallType index="2">0</ExtWallWinAreaByWallType>
            <ExtWallWinAreaByWallType index="3">410.4</ExtWallWinAreaByWallType>
            <ExtWallDoorAreaByWallType index="0">80</ExtWallDoorAreaByWallType>
            <ExtWallDoorAreaByWallType index="1">0</ExtWallDoorAreaByWallType>
            <ExtWallDoorAreaByWallType index="2">0</ExtWallDoorAreaByWallType>
            <ExtWallDoorAreaByWallType index="3">80</ExtWallDoorAreaByWallType>
            <CSE_ZONE>Zone1-zn</CSE_ZONE>
            <SurfaceCount>6</SurfaceCount>
            <SurfaceAreaSum>9904</SurfaceAreaSum>
            <SurfaceAreaMax>3660</SurfaceAreaMax>
            <SurfaceAreaMaxComp>child ResSlabFlr 'Zone1Slab' of</SurfaceAreaMaxComp>
            <SurfaceAreaTop>3660</SurfaceAreaTop>
            <SurfaceAreaBot>3660</SurfaceAreaBot>
            <OutsideConnection>1</OutsideConnection>
            <ELA_ACeil>0</ELA_ACeil>
            <ELA_XCeil>0</ELA_XCeil>
            <ELA_XWall>1.10027</ELA_XWall>
            <ELA_Floor>0</ELA_Floor>
            <ZoneBotZ>0.7</ZoneBotZ>
            <ZoneTopZ>8.7</ZoneTopZ>
            <ZoneHeight>8</ZoneHeight>
            <WallHoleSize>0.137534</WallHoleSize>
            <AirNetIZXFERs index="0">Zone1-InfLU</AirNetIZXFERs>
            <AirNetIZXFERs index="1">Zone1-InfLS</AirNetIZXFERs>
            <AirNetIZXFERs index="2">Zone1-InfLD</AirNetIZXFERs>
            <AirNetIZXFERs index="3">Zone1-InfHU</AirNetIZXFERs>
            <AirNetIZXFERs index="4">Zone1-InfHS</AirNetIZXFERs>
            <AirNetIZXFERs index="5">Zone1-InfHD</AirNetIZXFERs>
            <WHFanHole>0</WHFanHole>
            <AirFlowMeter>One</AirFlowMeter>
            <WinVentArea>41.04</WinVentArea>
            <WinVentHtDiff index="0">-999</WinVentHtDiff>
            <WinVentHtDiff index="1">-999</WinVentHtDiff>
            <WinVentHtDiff index="2">-999</WinVentHtDiff>
            <WinHoleAreaExp index="0">2.565 * WINDOWVENTAVAIL</WinHoleAreaExp>
            <WinHoleAreaExp index="1">5.130 * WINDOWVENTAVAIL</WinHoleAreaExp>
            <WinAirNetIZXFERs index="0">Zone1-NVLU</WinAirNetIZXFERs>
            <WinAirNetIZXFERs index="1">Zone1-NVLS</WinAirNetIZXFERs>
            <WinAirNetIZXFERs index="2">Zone1-NVLD</WinAirNetIZXFERs>
            <WinAirNetIZXFERs index="3">Zone1-NVHU</WinAirNetIZXFERs>
            <WinAirNetIZXFERs index="4">Zone1-NVHS</WinAirNetIZXFERs>
            <WinAirNetIZXFERs index="5">Zone1-NVHD</WinAirNetIZXFERs>
            <AdjUnCondZnArea>0</AdjUnCondZnArea>
            <AdjUnCondZnWallArea>0</AdjUnCondZnWallArea>
            <IAQCFM_Exhaust index="0">0</IAQCFM_Exhaust>
            <IAQCFM_Exhaust index="1">0</IAQCFM_Exhaust>
            <IAQPwr_Exhaust index="0">0</IAQPwr_Exhaust>
            <IAQPwr_Exhaust index="1">0</IAQPwr_Exhaust>
            <IAQCFM_Supply index="0">0</IAQCFM_Supply>
            <IAQCFM_Supply index="1">0</IAQCFM_Supply>
            <IAQPwr_Supply index="0">0</IAQPwr_Supply>
            <IAQPwr_Supply index="1">0</IAQPwr_Supply>
            <IAQBalCFM index="0">0</IAQBalCFM>
            <IAQBalCFM index="1">0</IAQBalCFM>
            <IAQBalPwr index="0">0</IAQBalPwr>
            <IAQBalPwr index="1">0</IAQBalPwr>
            <IAQHRVCFM index="0">0</IAQHRVCFM>
            <IAQHRVCFM index="1">0</IAQHRVCFM>
            <IAQHRVPwr index="0">0</IAQHRVPwr>
            <IAQHRVPwr index="1">0</IAQHRVPwr>
            <IAQHRVCFMxRcvEff index="0">0</IAQHRVCFMxRcvEff>
            <IAQHRVCFMxRcvEff index="1">0</IAQHRVCFMxRcvEff>
            <IAQHRVCFMxSRE index="0">0</IAQHRVCFMxSRE>
            <IAQHRVCFMxSRE index="1">0</IAQHRVCFMxSRE>
            <IAQHRVCFMxASRE index="0">0</IAQHRVCFMxASRE>
            <IAQHRVCFMxASRE index="1">0</IAQHRVCFMxASRE>
            <StdDesignIAQCFM>184.8</StdDesignIAQCFM>
            <MaxStdDesignIAQPower>221.76</MaxStdDesignIAQPower>
            <IAQVentAirNetIZXFERs index="0">Zone1-IAQFanS</IAQVentAirNetIZXFERs>
            <IAQVentAirNetIZXFERs index="1">Zone1-IAQFanE</IAQVentAirNetIZXFERs>
            <ClVentAirFlow index="0">0</ClVentAirFlow>
            <ClVentAirFlow index="1">0</ClVentAirFlow>
            <ClVentPower index="0">0</ClVentPower>
            <ClVentPower index="1">0</ClVentPower>
            <AtcEdg_CeilBlwAtcArea>0</AtcEdg_CeilBlwAtcArea>
            <ZnModel>CZM</ZnModel>
            <ZnCAir>7320</ZnCAir>
            <UseTstatIncFile>0</UseTstatIncFile>
            <ZnHIRatio>10</ZnHIRatio>
            <InfAC>0</InfAC>
            <InfELA>0</InfELA>
            <InfShld>4</InfShld>
            <GainLights>Zone1-znLtg</GainLights>
            <Ltg_Gain>2.68089</Ltg_Gain>
            <LtgDaySched>CARes2013 InsLighting Hrly</LtgDaySched>
            <LtgDaySched_CSE>* select( $dsDay==1, 0., default hourval(0.023,0.019,0.015,0.017,0.021,0.031,0.042,0.041,0.034,0.029,0.027,0.025,0.021,0.021,0.021,0.026,0.031,0.044,0.084,0.118,0.113,0.096,0.063,0.038) </LtgDaySched_CSE>
            <ExtLtg_Gain>1.38494</ExtLtg_Gain>
            <ExtLtgDaySched>CARes2013 ExtLighting Hrly</ExtLtgDaySched>
            <ExtLtgDaySched_CSE>* hourval(0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.25,0.25,0.25,0.25) </ExtLtgDaySched_CSE>
            <GainPeople>Zone1-znPpl</GainPeople>
            <Ppl_GainPerCFA>17.4806</Ppl_GainPerCFA>
            <PplDaySched>CARes2013 Occupancy Hrly</PplDaySched>
            <PplDaySched_CSE>* select( $dsDay==1, 0., default hourval(0.035,0.035,0.035,0.035,0.035,0.059,0.082,0.055,0.027,0.014,0.014,0.014,0.014,0.014,0.019,0.027,0.041,0.055,0.068,0.082,0.082,0.07,0.053,0.035) </PplDaySched_CSE>
            <GainNumBedrooms>3660</GainNumBedrooms>
            <GainTelevision>Zone1-znTV</GainTelevision>
            <GainSetTopBox>Zone1-znSTB</GainSetTopBox>
            <GainComputer>Zone1-znComp</GainComputer>
            <GainMisc>Zone1-znMEL</GainMisc>
            <Msc_GainPerCFA>8.87135</Msc_GainPerCFA>
            <CondApplArea>3660</CondApplArea>
            <GainRefrig>Zone1-znRfrg</GainRefrig>
            <GainCooking index="0">Zone1-znCkE</GainCooking>
            <Appl_RefrigGain>5.58356</Appl_RefrigGain>
            <Appl_DishGain>0.58028</Appl_DishGain>
            <Appl_CookGain index="0">9439.56</Appl_CookGain>
            <Appl_CookGain index="1">0</Appl_CookGain>
            <Appl_CookGain index="2">0</Appl_CookGain>
            <Appl_WasherGain>0.040268</Appl_WasherGain>
            <Appl_DryerGain index="0">0.34036</Appl_DryerGain>
            <Appl_DryerGain index="1">0</Appl_DryerGain>
            <Appl_DryerGain index="2">0</Appl_DryerGain>
            <EqpDaySched>CARes2013 Equipment Hrly</EqpDaySched>
            <EqpDaySched_CSE>* select( $dsDay==1, 0., default hourval(0.037,0.035,0.034,0.034,0.032,0.036,0.042,0.044,0.037,0.032,0.033,0.033,0.032,0.033,0.035,0.037,0.044,0.053,0.058,0.06,0.062,0.06,0.052,0.045) </EqpDaySched_CSE>
            <HeatTDaySched_CSE>select( $dsDay==1, 70, $dsDay==2, 60, ISSEASONCOOLING, 60, default 68) </HeatTDaySched_CSE>
            <CoolTDaySched>CARes2013 SZ Cool Hrly</CoolTDaySched>
            <CoolTDaySched_CSE>select( $dsDay==1, 83, $dsDay==2, 75, default 78)</CoolTDaySched_CSE>
            <WinterVentTemp>77</WinterVentTemp>
            <WinterCoolTemp>78</WinterCoolTemp>
            <SummerVentTemp>68</SummerVentTemp>
            <SummerHeatTemp>60</SummerHeatTemp>
            <ConstHtgSetpt>68</ConstHtgSetpt>
            <ThermostatTypeRpt>Not Setback</ThermostatTypeRpt>
            <IMassExtFlrArea>3660</IMassExtFlrArea>
            <IMassIntFlrArea>0</IMassIntFlrArea>
            <IMassIZWallArea>0</IMassIZWallArea>
            <IMassIntWallArea>3660</IMassIntWallArea>
            <IMassFurnitureSurf>Furniture-imass</IMassFurnitureSurf>
            <IMassWallFrmSurf>WallFrm-imass</IMassWallFrmSurf>
            <IMassWallCavSurf>WallCav-imass</IMassWallCavSurf>
            <TrackUMLHs>1</TrackUMLHs>
            <ClgUMLHLimit>150.1</ClgUMLHLimit>
            <HtgUMLHLimit>150.1</HtgUMLHLimit>
            <NumClgUMLHs>0</NumClgUMLHs>
            <NumHtgUMLHs>0</NumHtgUMLHs>
            <CSE_UMLHsExpCol index="0">xcz-Zone1-Name</CSE_UMLHsExpCol>
            <CSE_UMLHsExpCol index="1">xcz-Zone1-Clg</CSE_UMLHsExpCol>
            <CSE_UMLHsExpCol index="2">xcz-Zone1-Htg</CSE_UMLHsExpCol>
            <RptTotCondZoneWinArea>410.4</RptTotCondZoneWinArea>
            <ExtShade>0</ExtShade>
            <OvrHangsFins>0</OvrHangsFins>
            <UILabel_HVACSys index="0">       HVAC System:</UILabel_HVACSys>
            <UILabel_HVACSys index="1"> </UILabel_HVACSys>
            <UILabel_DHWSys1 index="0">       DHW System 1:</UILabel_DHWSys1>
            <UILabel_DHWSys1 index="1"> </UILabel_DHWSys1>
            <VerifExDHWSys1Assigned>0</VerifExDHWSys1Assigned>
            <VerifExDHWSys2Assigned>0</VerifExDHWSys2Assigned>
            <HighRvalCeilIns>0</HighRvalCeilIns>
            <HighRvalFloorIns>0</HighRvalFloorIns>
            <IsNew>1</IsNew>
            <IsAltered>0</IsAltered>
            <IsExisting>0</IsExisting>
            <GasFueled index="0">0</GasFueled>
            <GasFueled index="1">0</GasFueled>
            <GasFueled index="2">0</GasFueled>
            <GasFueled index="3">0</GasFueled>
            <GasFueled index="4">0</GasFueled>
            <GasFueled index="5">0</GasFueled>
            <AffordableGasFueled index="0">0</AffordableGasFueled>
            <AffordableGasFueled index="1">0</AffordableGasFueled>
            <AffordableGasFueled index="2">0</AffordableGasFueled>
            <AffordableGasFueled index="3">0</AffordableGasFueled>
            <AffordableGasFueled index="4">0</AffordableGasFueled>
            <AffordableGasFueled index="5">0</AffordableGasFueled>
            <CentralVentSysRef>Res Central Exhaust (All Units)</CentralVentSysRef>
            <CentralDHWDUCount>0</CentralDHWDUCount>
            <CSE_ElecMETER index="0">MtrElec</CSE_ElecMETER>
            <CSE_ElecMETER index="1">MtrElec</CSE_ElecMETER>
            <CSE_NatGasMETER index="0">MtrNatGas</CSE_NatGasMETER>
            <CSE_NatGasMETER index="1">MtrNatGas</CSE_NatGasMETER>
            <DwellUnit>
              <Name>1BR - First Floor</Name>
              <Description>2 units, 1 Bdrm &amp; 750 ft2 per unit</Description>
              <TreeDescrip>2 units, 1 Bdrm &amp; 750 ft2 per unit</TreeDescrip>
              <DwellUnitTypeRef>1-Bed Type Z1</DwellUnitTypeRef>
              <Count>2</Count>
              <CountWithMult>2</CountWithMult>
              <CondFlrArea>750</CondFlrArea>
              <TotalCondFlrArea>1500</TotalCondFlrArea>
              <TotalCondFlrAreaWithMult>1500</TotalCondFlrAreaWithMult>
              <NewOrAltHVACFlrAreaWithMult>1500</NewOrAltHVACFlrAreaWithMult>
              <NumBedroomsPerUnit>1</NumBedroomsPerUnit>
              <TotalNumBedrooms>2</TotalNumBedrooms>
              <TotalNumBedroomsWithMult>2</TotalNumBedroomsWithMult>
              <TotalDHWFlrArea>1500</TotalDHWFlrArea>
              <TotalLtgFlrArea>1500</TotalLtgFlrArea>
              <HVACSysStatus>New</HVACSysStatus>
              <HVACSysVerified>0</HVACSysVerified>
              <UnitLtgGain>2179.24</UnitLtgGain>
              <TotalLtgGain>4358.48</TotalLtgGain>
              <UnitTVGain>2774.47</UnitTVGain>
              <TotalTVGain>5548.94</TotalTVGain>
              <UnitSTBGain>1265.71</UnitSTBGain>
              <TotalSTBGain>2531.42</TotalSTBGain>
              <UnitCompGain>1256.36</UnitCompGain>
              <TotalCompGain>2512.73</TotalCompGain>
              <UnitMscElecGain>7187.64</UnitMscElecGain>
              <TotalMscElecGain>14375.3</TotalMscElecGain>
              <UnitCookElecGain>2236.96</UnitCookElecGain>
              <UnitCookGasGain>0</UnitCookGasGain>
              <TotalCookGasGain>0</TotalCookGasGain>
              <TotalCookElecGain>4473.93</TotalCookElecGain>
              <TotalCookOthrGain>0</TotalCookOthrGain>
              <UnitClthWashGain>0.010067</UnitClthWashGain>
              <TotalClthWashGain>0.020134</TotalClthWashGain>
              <UnitClthDryGasGain>0</UnitClthDryGasGain>
              <UnitClthDryElecGain>0.08509</UnitClthDryElecGain>
              <TotalClthDryGasGain>0</TotalClthDryGasGain>
              <TotalClthDryElecGain>0.17018</TotalClthDryElecGain>
              <TotalClthDryOthrGain>0</TotalClthDryOthrGain>
              <TotalRefrigUsage>982</TotalRefrigUsage>
              <TotalDishUsage>1061.91</TotalDishUsage>
              <DailyHtEqpHWConsumption>0</DailyHtEqpHWConsumption>
              <HaveWasher>1</HaveWasher>
              <WasherZoneRef>Zone1</WasherZoneRef>
              <HaveDryer>1</HaveDryer>
              <DryerZoneRef>Zone1</DryerZoneRef>
              <DryerFuel>Electricity</DryerFuel>
              <MinIAQCFM>75</MinIAQCFM>
              <TotalIAQCFM>75</TotalIAQCFM>
              <MinIAQCFMLbl>Minimum IAQ Ventilation:  75.0 CFM</MinIAQCFMLbl>
              <IAQCFM_Exhaust>0</IAQCFM_Exhaust>
              <IAQPwr_Exhaust>0</IAQPwr_Exhaust>
              <IAQCFM_Supply>0</IAQCFM_Supply>
              <IAQPwr_Supply>0</IAQPwr_Supply>
              <IAQHRVCFM>0</IAQHRVCFM>
              <IAQHRVPwr>0</IAQHRVPwr>
              <IAQBalCFM>0</IAQBalCFM>
              <IAQBalPwr>0</IAQBalPwr>
              <IAQHRVCFMxRcvEff>0</IAQHRVCFMxRcvEff>
              <IAQHRVCFMxSRE>0</IAQHRVCFMxSRE>
              <IAQHRVCFMxASRE>0</IAQHRVCFMxASRE>
              <IAQCFMIsBalanced>1</IAQCFMIsBalanced>
              <IAQCFM_Balanced>150</IAQCFM_Balanced>
              <StdDesignIAQCFM>75</StdDesignIAQCFM>
              <MaxStdDesignIAQPower>90</MaxStdDesignIAQPower>
              <TopZEstimate>8.7</TopZEstimate>
              <BottomZEstimate>-0.3</BottomZEstimate>
              <GasFueled index="0">0</GasFueled>
              <GasFueled index="1">0</GasFueled>
              <GasFueled index="2">0</GasFueled>
              <GasFueled index="3">0</GasFueled>
              <GasFueled index="4">0</GasFueled>
              <GasFueled index="5">0</GasFueled>
              <DwellUnitRpt>
                <Name>1BR - First Floor-(1/2)</Name>
                <DwellUnitRef>1BR - First Floor</DwellUnitRef>
                <DwellUnitTypeRef>1-Bed Type Z1</DwellUnitTypeRef>
                <ZoneRef>Zone1</ZoneRef>
                <ZoneMultRef>1</ZoneMultRef>
                <CF1R_DwellUnitRow>1BR - First Floor-(1/2) DwellUnitRow</CF1R_DwellUnitRow>
              </DwellUnitRpt>
              <DwellUnitRpt>
                <Name>1BR - First Floor-(2/2)</Name>
                <DwellUnitRef>1BR - First Floor</DwellUnitRef>
                <DwellUnitTypeRef>1-Bed Type Z1</DwellUnitTypeRef>
                <ZoneRef>Zone1</ZoneRef>
                <ZoneMultRef>1</ZoneMultRef>
                <CF1R_DwellUnitRow>1BR - First Floor-(2/2) DwellUnitRow</CF1R_DwellUnitRow>
              </DwellUnitRpt>
              <ResDHWSysRpt>
                <Name>1BR - First Floor 1/2 | DHW Heat Pump</Name>
                <DHWSysName>DHW Heat Pump - 1/1</DHWSysName>
                <DwellingUnit>1BR - First Floor</DwellingUnit>
                <DwellUnitRptName>1BR - First Floor-(1/2)</DwellUnitRptName>
                <DwellUnitRef>1BR - First Floor</DwellUnitRef>
                <DwellUnitTypeRef>1-Bed Type Z1</DwellUnitTypeRef>
                <DHWSysRef>DHW Heat Pump</DHWSysRef>
                <Status>New</Status>
                <DHWSysIdx>1</DHWSysIdx>
                <DHWSysType>DHW</DHWSysType>
                <DwellUnitDistType>Standard</DwellUnitDistType>
                <MFamDistType>None</MFamDistType>
                <IsCentralHPWH>0</IsCentralHPWH>
                <DHWHeaterRef>Heat Pump</DHWHeaterRef>
                <DHWHeaterIdx>1</DHWHeaterIdx>
                <DHWHeaterCnt>1</DHWHeaterCnt>
                <NonCntrlDHWHeaterCnt>1</NonCntrlDHWHeaterCnt>
                <HeaterElementType>Heat Pump</HeaterElementType>
                <TankType>NA</TankType>
                <InputRating>12000</InputRating>
                <InputRatingUnits>watts</InputRatingUnits>
                <InputRatingRpt>NA</InputRatingRpt>
                <EfficiencyUnits>EF</EfficiencyUnits>
                <EfficiencyRpt>NEEA Rated</EfficiencyRpt>
                <TankVolume>50</TankVolume>
                <TankVolumeRpt>50</TankVolumeRpt>
                <ExtInsulRpt>NA</ExtInsulRpt>
                <StandbyLossRpt>NA</StandbyLossRpt>
                <MakeAndModel>(generic) / Standard Design 50 gal HPWH</MakeAndModel>
                <SimulatedEquip>GE2012 50</SimulatedEquip>
                <TankLocation>Zone1</TankLocation>
                <RecovEffRpt>NA</RecovEffRpt>
                <FirstHourRatingRpt>NA</FirstHourRatingRpt>
                <RatedFlowRpt>NA</RatedFlowRpt>
                <ShwrDrnWtrHtRecovRpt>NA</ShwrDrnWtrHtRecovRpt>
                <HERSCompact>0</HERSCompact>
                <HERSCompactRptMsg>none</HERSCompactRptMsg>
                <HERSMFCtrlRecircDualLp>0</HERSMFCtrlRecircDualLp>
                <HERSMFCtrlRecircDualLpRptMsg>none</HERSMFCtrlRecircDualLpRptMsg>
                <HERSParallelPipe>0</HERSParallelPipe>
                <HERSParaPipeRptMsg>none</HERSParaPipeRptMsg>
                <HERSAllPipesIns>0</HERSAllPipesIns>
                <HERSPipeInsRptMsg>none</HERSPipeInsRptMsg>
                <HERSPointOfUse>0</HERSPointOfUse>
                <HERSPOURptMsg>none</HERSPOURptMsg>
                <HERSOccRecirc>0</HERSOccRecirc>
                <HERSOccRptMsg>none</HERSOccRptMsg>
                <HERSPushBtnRecirc>0</HERSPushBtnRecirc>
                <HERSPushBtnRptMsg>none</HERSPushBtnRptMsg>
              </ResDHWSysRpt>
              <ResDHWSysRpt>
                <Name>1BR - First Floor 2/2 | DHW Heat Pump</Name>
                <DHWSysName>DHW Heat Pump - 1/1</DHWSysName>
                <DwellingUnit>1BR - First Floor</DwellingUnit>
                <DwellUnitRptName>1BR - First Floor-(2/2)</DwellUnitRptName>
                <DwellUnitRef>1BR - First Floor</DwellUnitRef>
                <DwellUnitTypeRef>1-Bed Type Z1</DwellUnitTypeRef>
                <DHWSysRef>DHW Heat Pump</DHWSysRef>
                <Status>New</Status>
                <DHWSysIdx>1</DHWSysIdx>
                <DHWSysType>DHW</DHWSysType>
                <DwellUnitDistType>Standard</DwellUnitDistType>
                <MFamDistType>None</MFamDistType>
                <IsCentralHPWH>0</IsCentralHPWH>
                <DHWHeaterRef>Heat Pump</DHWHeaterRef>
                <DHWHeaterIdx>1</DHWHeaterIdx>
                <DHWHeaterCnt>1</DHWHeaterCnt>
                <NonCntrlDHWHeaterCnt>1</NonCntrlDHWHeaterCnt>
                <HeaterElementType>Heat Pump</HeaterElementType>
                <TankType>NA</TankType>
                <InputRating>12000</InputRating>
                <InputRatingUnits>watts</InputRatingUnits>
                <InputRatingRpt>NA</InputRatingRpt>
                <EfficiencyUnits>EF</EfficiencyUnits>
                <EfficiencyRpt>NEEA Rated</EfficiencyRpt>
                <TankVolume>50</TankVolume>
                <TankVolumeRpt>50</TankVolumeRpt>
                <ExtInsulRpt>NA</ExtInsulRpt>
                <StandbyLossRpt>NA</StandbyLossRpt>
                <MakeAndModel>(generic) / Standard Design 50 gal HPWH</MakeAndModel>
                <SimulatedEquip>GE2012 50</SimulatedEquip>
                <TankLocation>Zone1</TankLocation>
                <RecovEffRpt>NA</RecovEffRpt>
                <FirstHourRatingRpt>NA</FirstHourRatingRpt>
                <RatedFlowRpt>NA</RatedFlowRpt>
                <ShwrDrnWtrHtRecovRpt>NA</ShwrDrnWtrHtRecovRpt>
                <HERSCompact>0</HERSCompact>
                <HERSCompactRptMsg>none</HERSCompactRptMsg>
                <HERSMFCtrlRecircDualLp>0</HERSMFCtrlRecircDualLp>
                <HERSMFCtrlRecircDualLpRptMsg>none</HERSMFCtrlRecircDualLpRptMsg>
                <HERSParallelPipe>0</HERSParallelPipe>
                <HERSParaPipeRptMsg>none</HERSParaPipeRptMsg>
                <HERSAllPipesIns>0</HERSAllPipesIns>
                <HERSPipeInsRptMsg>none</HERSPipeInsRptMsg>
                <HERSPointOfUse>0</HERSPointOfUse>
                <HERSPOURptMsg>none</HERSPOURptMsg>
                <HERSOccRecirc>0</HERSOccRecirc>
                <HERSOccRptMsg>none</HERSOccRptMsg>
                <HERSPushBtnRecirc>0</HERSPushBtnRecirc>
                <HERSPushBtnRptMsg>none</HERSPushBtnRptMsg>
              </ResDHWSysRpt>
              <DwellUnitDHW>
                <Name>1BR - First Floor DU</Name>
                <NumBedrooms>1</NumBedrooms>
                <NumDHWSchShuffles>50</NumDHWSchShuffles>
                <DHWProfileLetter>01</DHWProfileLetter>
                <CSEDayUseName>DHWMF1BR01</CSEDayUseName>
                <DwellUnitTypeRef>1-Bed Type Z1</DwellUnitTypeRef>
                <DUTypeDHWSysIndex>1</DUTypeDHWSysIndex>
                <cseDHWSYSRef>dhwsys-1BR - First Floor DU</cseDHWSYSRef>
                <GainDishwasher>1BR - First Floor DU-znDshwshr</GainDishwasher>
                <GainWasher>1BR - First Floor DU-znCWshr</GainWasher>
                <GainDryer index="0">1BR - First Floor DU-znCDryE</GainDryer>
              </DwellUnitDHW>
              <DwellUnitDHW>
                <Name>1BR - First Floor DU 2</Name>
                <NumBedrooms>1</NumBedrooms>
                <NumDHWSchShuffles>50</NumDHWSchShuffles>
                <DHWProfileLetter>02</DHWProfileLetter>
                <CSEDayUseName>DHWMF1BR02</CSEDayUseName>
                <DwellUnitTypeRef>1-Bed Type Z1</DwellUnitTypeRef>
                <DUTypeDHWSysIndex>1</DUTypeDHWSysIndex>
                <cseDHWSYSRef>dhwsys-1BR - First Floor DU 2</cseDHWSYSRef>
                <GainDishwasher>1BR - First Floor DU 2-znDshwshr</GainDishwasher>
                <GainWasher>1BR - First Floor DU 2-znCWshr</GainWasher>
                <GainDryer index="0">1BR - First Floor DU 2-znCDryE</GainDryer>
              </DwellUnitDHW>
            </DwellUnit>
            <DwellUnit>
              <Name>2BR - First Floor</Name>
              <Description>2 units, 2 Bdrms &amp; 1,080 ft2 per unit</Description>
              <TreeDescrip>2 units, 2 Bdrms &amp; 1,080 ft2 per unit</TreeDescrip>
              <DwellUnitTypeRef>2-Bed Type Z1</DwellUnitTypeRef>
              <Count>2</Count>
              <CountWithMult>2</CountWithMult>
              <CondFlrArea>1080</CondFlrArea>
              <TotalCondFlrArea>2160</TotalCondFlrArea>
              <TotalCondFlrAreaWithMult>2160</TotalCondFlrAreaWithMult>
              <NewOrAltHVACFlrAreaWithMult>2160</NewOrAltHVACFlrAreaWithMult>
              <NumBedroomsPerUnit>2</NumBedroomsPerUnit>
              <TotalNumBedrooms>4</TotalNumBedrooms>
              <TotalNumBedroomsWithMult>4</TotalNumBedroomsWithMult>
              <TotalDHWFlrArea>2160</TotalDHWFlrArea>
              <TotalLtgFlrArea>2160</TotalLtgFlrArea>
              <HVACSysStatus>New</HVACSysStatus>
              <HVACSysVerified>0</HVACSysVerified>
              <UnitLtgGain>2726.8</UnitLtgGain>
              <TotalLtgGain>5453.59</TotalLtgGain>
              <UnitTVGain>3071.73</UnitTVGain>
              <TotalTVGain>6143.47</TotalTVGain>
              <UnitSTBGain>1820.98</UnitSTBGain>
              <TotalSTBGain>3641.96</TotalSTBGain>
              <UnitCompGain>1774.24</UnitCompGain>
              <TotalCompGain>3548.48</TotalCompGain>
              <UnitMscElecGain>9046.94</UnitMscElecGain>
              <TotalMscElecGain>18093.9</TotalMscElecGain>
              <UnitCookElecGain>2482.81</UnitCookElecGain>
              <UnitCookGasGain>0</UnitCookGasGain>
              <TotalCookGasGain>0</TotalCookGasGain>
              <TotalCookElecGain>4965.63</TotalCookElecGain>
              <TotalCookOthrGain>0</TotalCookOthrGain>
              <UnitClthWashGain>0.010067</UnitClthWashGain>
              <TotalClthWashGain>0.020134</TotalClthWashGain>
              <UnitClthDryGasGain>0</UnitClthDryGasGain>
              <UnitClthDryElecGain>0.08509</UnitClthDryElecGain>
              <TotalClthDryGasGain>0</TotalClthDryGasGain>
              <TotalClthDryElecGain>0.17018</TotalClthDryElecGain>
              <TotalClthDryOthrGain>0</TotalClthDryOthrGain>
              <TotalRefrigUsage>1056</TotalRefrigUsage>
              <TotalDishUsage>1061.91</TotalDishUsage>
              <DailyHtEqpHWConsumption>0</DailyHtEqpHWConsumption>
              <HaveWasher>1</HaveWasher>
              <WasherZoneRef>Zone1</WasherZoneRef>
              <HaveDryer>1</HaveDryer>
              <DryerZoneRef>Zone1</DryerZoneRef>
              <DryerFuel>Electricity</DryerFuel>
              <MinIAQCFM>109.8</MinIAQCFM>
              <TotalIAQCFM>109.8</TotalIAQCFM>
              <MinIAQCFMLbl>Minimum IAQ Ventilation:  109.8 CFM</MinIAQCFMLbl>
              <IAQCFM_Exhaust>0</IAQCFM_Exhaust>
              <IAQPwr_Exhaust>0</IAQPwr_Exhaust>
              <IAQCFM_Supply>0</IAQCFM_Supply>
              <IAQPwr_Supply>0</IAQPwr_Supply>
              <IAQHRVCFM>0</IAQHRVCFM>
              <IAQHRVPwr>0</IAQHRVPwr>
              <IAQBalCFM>0</IAQBalCFM>
              <IAQBalPwr>0</IAQBalPwr>
              <IAQHRVCFMxRcvEff>0</IAQHRVCFMxRcvEff>
              <IAQHRVCFMxSRE>0</IAQHRVCFMxSRE>
              <IAQHRVCFMxASRE>0</IAQHRVCFMxASRE>
              <IAQCFMIsBalanced>1</IAQCFMIsBalanced>
              <IAQCFM_Balanced>219.6</IAQCFM_Balanced>
              <StdDesignIAQCFM>109.8</StdDesignIAQCFM>
              <MaxStdDesignIAQPower>131.76</MaxStdDesignIAQPower>
              <TopZEstimate>8.7</TopZEstimate>
              <BottomZEstimate>-0.3</BottomZEstimate>
              <GasFueled index="0">0</GasFueled>
              <GasFueled index="1">0</GasFueled>
              <GasFueled index="2">0</GasFueled>
              <GasFueled index="3">0</GasFueled>
              <GasFueled index="4">0</GasFueled>
              <GasFueled index="5">0</GasFueled>
              <DwellUnitRpt>
                <Name>2BR - First Floor-(1/2)</Name>
                <DwellUnitRef>2BR - First Floor</DwellUnitRef>
                <DwellUnitTypeRef>2-Bed Type Z1</DwellUnitTypeRef>
                <ZoneRef>Zone1</ZoneRef>
                <ZoneMultRef>1</ZoneMultRef>
                <CF1R_DwellUnitRow>2BR - First Floor-(1/2) DwellUnitRow</CF1R_DwellUnitRow>
              </DwellUnitRpt>
              <DwellUnitRpt>
                <Name>2BR - First Floor-(2/2)</Name>
                <DwellUnitRef>2BR - First Floor</DwellUnitRef>
                <DwellUnitTypeRef>2-Bed Type Z1</DwellUnitTypeRef>
                <ZoneRef>Zone1</ZoneRef>
                <ZoneMultRef>1</ZoneMultRef>
                <CF1R_DwellUnitRow>2BR - First Floor-(2/2) DwellUnitRow</CF1R_DwellUnitRow>
              </DwellUnitRpt>
              <ResDHWSysRpt>
                <Name>2BR - First Floor 1/2 | DHW Heat Pump</Name>
                <DHWSysName>DHW Heat Pump - 1/1</DHWSysName>
                <DwellingUnit>2BR - First Floor</DwellingUnit>
                <DwellUnitRptName>2BR - First Floor-(1/2)</DwellUnitRptName>
                <DwellUnitRef>2BR - First Floor</DwellUnitRef>
                <DwellUnitTypeRef>2-Bed Type Z1</DwellUnitTypeRef>
                <DHWSysRef>DHW Heat Pump</DHWSysRef>
                <Status>New</Status>
                <DHWSysIdx>1</DHWSysIdx>
                <DHWSysType>DHW</DHWSysType>
                <DwellUnitDistType>Standard</DwellUnitDistType>
                <MFamDistType>None</MFamDistType>
                <IsCentralHPWH>0</IsCentralHPWH>
                <DHWHeaterRef>Heat Pump</DHWHeaterRef>
                <DHWHeaterIdx>1</DHWHeaterIdx>
                <DHWHeaterCnt>1</DHWHeaterCnt>
                <NonCntrlDHWHeaterCnt>1</NonCntrlDHWHeaterCnt>
                <HeaterElementType>Heat Pump</HeaterElementType>
                <TankType>NA</TankType>
                <InputRating>12000</InputRating>
                <InputRatingUnits>watts</InputRatingUnits>
                <InputRatingRpt>NA</InputRatingRpt>
                <EfficiencyUnits>EF</EfficiencyUnits>
                <EfficiencyRpt>NEEA Rated</EfficiencyRpt>
                <TankVolume>50</TankVolume>
                <TankVolumeRpt>50</TankVolumeRpt>
                <ExtInsulRpt>NA</ExtInsulRpt>
                <StandbyLossRpt>NA</StandbyLossRpt>
                <MakeAndModel>(generic) / Standard Design 50 gal HPWH</MakeAndModel>
                <SimulatedEquip>GE2012 50</SimulatedEquip>
                <TankLocation>Zone1</TankLocation>
                <RecovEffRpt>NA</RecovEffRpt>
                <FirstHourRatingRpt>NA</FirstHourRatingRpt>
                <RatedFlowRpt>NA</RatedFlowRpt>
                <ShwrDrnWtrHtRecovRpt>NA</ShwrDrnWtrHtRecovRpt>
                <HERSCompact>0</HERSCompact>
                <HERSCompactRptMsg>none</HERSCompactRptMsg>
                <HERSMFCtrlRecircDualLp>0</HERSMFCtrlRecircDualLp>
                <HERSMFCtrlRecircDualLpRptMsg>none</HERSMFCtrlRecircDualLpRptMsg>
                <HERSParallelPipe>0</HERSParallelPipe>
                <HERSParaPipeRptMsg>none</HERSParaPipeRptMsg>
                <HERSAllPipesIns>0</HERSAllPipesIns>
                <HERSPipeInsRptMsg>none</HERSPipeInsRptMsg>
                <HERSPointOfUse>0</HERSPointOfUse>
                <HERSPOURptMsg>none</HERSPOURptMsg>
                <HERSOccRecirc>0</HERSOccRecirc>
                <HERSOccRptMsg>none</HERSOccRptMsg>
                <HERSPushBtnRecirc>0</HERSPushBtnRecirc>
                <HERSPushBtnRptMsg>none</HERSPushBtnRptMsg>
              </ResDHWSysRpt>
              <ResDHWSysRpt>
                <Name>2BR - First Floor 2/2 | DHW Heat Pump</Name>
                <DHWSysName>DHW Heat Pump - 1/1</DHWSysName>
                <DwellingUnit>2BR - First Floor</DwellingUnit>
                <DwellUnitRptName>2BR - First Floor-(2/2)</DwellUnitRptName>
                <DwellUnitRef>2BR - First Floor</DwellUnitRef>
                <DwellUnitTypeRef>2-Bed Type Z1</DwellUnitTypeRef>
                <DHWSysRef>DHW Heat Pump</DHWSysRef>
                <Status>New</Status>
                <DHWSysIdx>1</DHWSysIdx>
                <DHWSysType>DHW</DHWSysType>
                <DwellUnitDistType>Standard</DwellUnitDistType>
                <MFamDistType>None</MFamDistType>
                <IsCentralHPWH>0</IsCentralHPWH>
                <DHWHeaterRef>Heat Pump</DHWHeaterRef>
                <DHWHeaterIdx>1</DHWHeaterIdx>
                <DHWHeaterCnt>1</DHWHeaterCnt>
                <NonCntrlDHWHeaterCnt>1</NonCntrlDHWHeaterCnt>
                <HeaterElementType>Heat Pump</HeaterElementType>
                <TankType>NA</TankType>
                <InputRating>12000</InputRating>
                <InputRatingUnits>watts</InputRatingUnits>
                <InputRatingRpt>NA</InputRatingRpt>
                <EfficiencyUnits>EF</EfficiencyUnits>
                <EfficiencyRpt>NEEA Rated</EfficiencyRpt>
                <TankVolume>50</TankVolume>
                <TankVolumeRpt>50</TankVolumeRpt>
                <ExtInsulRpt>NA</ExtInsulRpt>
                <StandbyLossRpt>NA</StandbyLossRpt>
                <MakeAndModel>(generic) / Standard Design 50 gal HPWH</MakeAndModel>
                <SimulatedEquip>GE2012 50</SimulatedEquip>
                <TankLocation>Zone1</TankLocation>
                <RecovEffRpt>NA</RecovEffRpt>
                <FirstHourRatingRpt>NA</FirstHourRatingRpt>
                <RatedFlowRpt>NA</RatedFlowRpt>
                <ShwrDrnWtrHtRecovRpt>NA</ShwrDrnWtrHtRecovRpt>
                <HERSCompact>0</HERSCompact>
                <HERSCompactRptMsg>none</HERSCompactRptMsg>
                <HERSMFCtrlRecircDualLp>0</HERSMFCtrlRecircDualLp>
                <HERSMFCtrlRecircDualLpRptMsg>none</HERSMFCtrlRecircDualLpRptMsg>
                <HERSParallelPipe>0</HERSParallelPipe>
                <HERSParaPipeRptMsg>none</HERSParaPipeRptMsg>
                <HERSAllPipesIns>0</HERSAllPipesIns>
                <HERSPipeInsRptMsg>none</HERSPipeInsRptMsg>
                <HERSPointOfUse>0</HERSPointOfUse>
                <HERSPOURptMsg>none</HERSPOURptMsg>
                <HERSOccRecirc>0</HERSOccRecirc>
                <HERSOccRptMsg>none</HERSOccRptMsg>
                <HERSPushBtnRecirc>0</HERSPushBtnRecirc>
                <HERSPushBtnRptMsg>none</HERSPushBtnRptMsg>
              </ResDHWSysRpt>
              <DwellUnitDHW>
                <Name>2BR - First Floor DU</Name>
                <NumBedrooms>2</NumBedrooms>
                <NumDHWSchShuffles>50</NumDHWSchShuffles>
                <DHWProfileLetter>01</DHWProfileLetter>
                <CSEDayUseName>DHWMF2BR01</CSEDayUseName>
                <DwellUnitTypeRef>2-Bed Type Z1</DwellUnitTypeRef>
                <DUTypeDHWSysIndex>1</DUTypeDHWSysIndex>
                <cseDHWSYSRef>dhwsys-2BR - First Floor DU</cseDHWSYSRef>
                <GainDishwasher>2BR - First Floor DU-znDshwshr</GainDishwasher>
                <GainWasher>2BR - First Floor DU-znCWshr</GainWasher>
                <GainDryer index="0">2BR - First Floor DU-znCDryE</GainDryer>
              </DwellUnitDHW>
              <DwellUnitDHW>
                <Name>2BR - First Floor DU 4</Name>
                <NumBedrooms>2</NumBedrooms>
                <NumDHWSchShuffles>50</NumDHWSchShuffles>
                <DHWProfileLetter>02</DHWProfileLetter>
                <CSEDayUseName>DHWMF2BR02</CSEDayUseName>
                <DwellUnitTypeRef>2-Bed Type Z1</DwellUnitTypeRef>
                <DUTypeDHWSysIndex>1</DUTypeDHWSysIndex>
                <cseDHWSYSRef>dhwsys-2BR - First Floor DU 4</cseDHWSYSRef>
                <GainDishwasher>2BR - First Floor DU 4-znDshwshr</GainDishwasher>
                <GainWasher>2BR - First Floor DU 4-znCWshr</GainWasher>
                <GainDryer index="0">2BR - First Floor DU 4-znCDryE</GainDryer>
              </DwellUnitDHW>
            </DwellUnit>
            <ResExtWall>
              <Name>Zone1WallFront</Name>
              <Status>New</Status>
              <IsVerified>0</IsVerified>
              <Orientation>Front</Orientation>
              <OrientationValue>0</OrientationValue>
              <Azimuth>0</Azimuth>
              <TrueOrientationIdx>1</TrueOrientationIdx>
              <Area>1037</Area>
              <ZoneArea>1037</ZoneArea>
              <Construction>Exterior Wall Cons</Construction>
              <ShowException>0</ShowException>
              <Exception>- none -</Exception>
              <ExceptionRpt>n/a</ExceptionRpt>
              <Tilt>90</Tilt>
              <Absorptivity>0.5</Absorptivity>
              <FrameSURFACE>Zone1WallFront-Frm</FrameSURFACE>
              <CavitySURFACE>Zone1WallFront-Cav</CavitySURFACE>
              <ChildAreaSum>244.7</ChildAreaSum>
              <NetWallArea>792.3</NetWallArea>
              <FramingFactor>0.25</FramingFactor>
              <WinVentArea>16.47</WinVentArea>
              <TotWinArea index="0">164.7</TotWinArea>
              <TotWinArea index="1">164.7</TotWinArea>
              <TotWinArea index="2">0</TotWinArea>
              <TotWinArea index="3">0</TotWinArea>
              <ParentType>1</ParentType>
              <AreaByWallType index="0">1037</AreaByWallType>
              <AreaByWallType index="1">0</AreaByWallType>
              <AreaByWallType index="2">0</AreaByWallType>
              <TotWinAreaByWallType index="0">164.7</TotWinAreaByWallType>
              <TotWinAreaByWallType index="1">0</TotWinAreaByWallType>
              <TotWinAreaByWallType index="2">0</TotWinAreaByWallType>
              <NewWinAreaByWallType index="0">164.7</NewWinAreaByWallType>
              <NewWinAreaByWallType index="1">0</NewWinAreaByWallType>
              <NewWinAreaByWallType index="2">0</NewWinAreaByWallType>
              <DoorAreaByWallType index="0">80</DoorAreaByWallType>
              <DoorAreaByWallType index="1">0</DoorAreaByWallType>
              <DoorAreaByWallType index="2">0</DoorAreaByWallType>
              <TotDoorArea>80</TotDoorArea>
              <IsStdCondZoneWall>0</IsStdCondZoneWall>
              <RptTotWinArea>164.7</RptTotWinArea>
              <AWFWallsArea>0</AWFWallsArea>
              <MetalFrmArea>0</MetalFrmArea>
              <SIPArea>0</SIPArea>
              <IsNew>1</IsNew>
              <IsAltered>0</IsAltered>
              <IsExisting>0</IsExisting>
              <ParentIsNewZone>1</ParentIsNewZone>
              <ParentNotNewZone>0</ParentNotNewZone>
              <ParentIsCond>1</ParentIsCond>
              <QIIDegraded>0</QIIDegraded>
              <QIINotDegraded>1</QIINotDegraded>
              <IsEAAAddZoneChild>0</IsEAAAddZoneChild>
              <ResWin>
                <Name>Zone1WinFront</Name>
                <Status>New</Status>
                <IsVerified>0</IsVerified>
                <WinType>ResidentialWindowType 1</WinType>
                <DefaultViaWinType>1</DefaultViaWinType>
                <SpecMethod>Window Dimensions (required for fins/overhangs)</SpecMethod>
                <Azimuth>0</Azimuth>
                <Area>15</Area>
                <Height>5</Height>
                <Width>3</Width>
                <Multiplier>10.98</Multiplier>
                <WinProdType>All Other Fenestration</WinProdType>
                <NFRCUfactor>0.3</NFRCUfactor>
                <NFRCSHGC>0.23</NFRCSHGC>
                <UfactorSHGCSource>NFRC</UfactorSHGCSource>
                <ExteriorShade>Insect Screen (default)</ExteriorShade>
                <exArea>15</exArea>
                <exHeight>5</exHeight>
                <exWidth>3</exWidth>
                <exMultiplier>10.98</exMultiplier>
                <exNFRCUfactor>0.3</exNFRCUfactor>
                <exNFRCSHGC>0.23</exNFRCSHGC>
                <exUfactorSHGCSource>NFRC</exUfactorSHGCSource>
                <exExteriorShade>Insect Screen (default)</exExteriorShade>
                <MaxArea>87.1585</MaxArea>
                <MaxHeight>29.0528</MaxHeight>
                <MaxWidth>17.4317</MaxWidth>
                <MaxMultiplier>63.8</MaxMultiplier>
                <NoScrnWINDOW>Zone1WinFront-NoScrn</NoScrnWINDOW>
                <ScrnWINDOW>Zone1WinFront-Scrn</ScrnWINDOW>
                <TotAreaInclMult index="0">164.7</TotAreaInclMult>
                <TotAreaInclMult index="1">164.7</TotAreaInclMult>
                <TotAreaInclMult index="2">0</TotAreaInclMult>
                <TotAreaInclMult index="3">0</TotAreaInclMult>
                <WinAreaMult>1</WinAreaMult>
                <AreaUfactorMult>49.41</AreaUfactorMult>
                <VentArea>16.47</VentArea>
                <ModelFinsOverhang>0</ModelFinsOverhang>
                <ShowFinsOverhang>0</ShowFinsOverhang>
                <FinOverhangMsg>Window fin/overhang modeling is toggled off on main Window Data tab</FinOverhangMsg>
                <OverhangDepth>1</OverhangDepth>
                <OverhangDistUp>1.33</OverhangDistUp>
                <OverhangExL>3</OverhangExL>
                <OverhangExR>3</OverhangExR>
                <OverhangFlap>0.4</OverhangFlap>
                <exOverhangDepth>1</exOverhangDepth>
                <exOverhangDistUp>1.33</exOverhangDistUp>
                <exOverhangExL>3</exOverhangExL>
                <exOverhangExR>3</exOverhangExR>
                <exOverhangFlap>0.4</exOverhangFlap>
                <LeftFinDepth>0</LeftFinDepth>
                <LeftFinTopUp>0</LeftFinTopUp>
                <LeftFinDistL>0</LeftFinDistL>
                <LeftFinBotUp>0</LeftFinBotUp>
                <exLeftFinDepth>0</exLeftFinDepth>
                <exLeftFinTopUp>0</exLeftFinTopUp>
                <exLeftFinDistL>0</exLeftFinDistL>
                <exLeftFinBotUp>0</exLeftFinBotUp>
                <RightFinDepth>0</RightFinDepth>
                <RightFinTopUp>0</RightFinTopUp>
                <RightFinDistR>0</RightFinDistR>
                <RightFinBotUp>0</RightFinBotUp>
                <exRightFinDepth>0</exRightFinDepth>
                <exRightFinTopUp>0</exRightFinTopUp>
                <exRightFinDistR>0</exRightFinDistR>
                <exRightFinBotUp>0</exRightFinBotUp>
                <IsNew>1</IsNew>
                <IsAltered>0</IsAltered>
                <IsExisting>0</IsExisting>
                <IsStdCondZoneWin>0</IsStdCondZoneWin>
                <IsEAAAddZoneGChild>0</IsEAAAddZoneGChild>
                <CF1R_FenmfRow>Zone1WinFrontWindowRow</CF1R_FenmfRow>
                <IsClerestory>0</IsClerestory>
                <ClerestoryPAFAllowed>0</ClerestoryPAFAllowed>
              </ResWin>
              <ResDr>
                <Name>Zone1DoorFront</Name>
                <Status>New</Status>
                <IsVerified>0</IsVerified>
                <Area>80</Area>
                <MaxArea>872.3</MaxArea>
                <Ufactor>0.2</Ufactor>
                <exUfactor>0.2</exUfactor>
                <SimDOOR>Zone1DoorFront-Sim</SimDOOR>
                <SimCONS>c-Zone1DoorFront-dr</SimCONS>
                <SimLAYER>l-Zone1DoorFront-dr</SimLAYER>
                <SimMATERIAL>m-Zone1DoorFront-dr</SimMATERIAL>
                <IsNew>1</IsNew>
                <IsAltered>0</IsAltered>
                <IsExisting>0</IsExisting>
                <IsStdCondZoneDoor>0</IsStdCondZoneDoor>
                <CF1R_DoormfRow>Zone1DoorFrontGDoormfRow</CF1R_DoormfRow>
              </ResDr>
            </ResExtWall>
            <ResExtWall>
              <Name>Zone1WallLeft</Name>
              <Status>New</Status>
              <IsVerified>0</IsVerified>
              <Orientation>Left</Orientation>
              <OrientationValue>90</OrientationValue>
              <Azimuth>90</Azimuth>
              <TrueOrientationIdx>2</TrueOrientationIdx>
              <Area>255</Area>
              <ZoneArea>255</ZoneArea>
              <Construction>Exterior Wall Cons</Construction>
              <ShowException>0</ShowException>
              <Exception>- none -</Exception>
              <ExceptionRpt>n/a</ExceptionRpt>
              <Tilt>90</Tilt>
              <Absorptivity>0.5</Absorptivity>
              <FrameSURFACE>Zone1WallLeft-Frm</FrameSURFACE>
              <CavitySURFACE>Zone1WallLeft-Cav</CavitySURFACE>
              <ChildAreaSum>40.5</ChildAreaSum>
              <NetWallArea>214.5</NetWallArea>
              <FramingFactor>0.25</FramingFactor>
              <WinVentArea>4.05</WinVentArea>
              <TotWinArea index="0">40.5</TotWinArea>
              <TotWinArea index="1">40.5</TotWinArea>
              <TotWinArea index="2">0</TotWinArea>
              <TotWinArea index="3">0</TotWinArea>
              <ParentType>1</ParentType>
              <AreaByWallType index="0">255</AreaByWallType>
              <AreaByWallType index="1">0</AreaByWallType>
              <AreaByWallType index="2">0</AreaByWallType>
              <TotWinAreaByWallType index="0">40.5</TotWinAreaByWallType>
              <TotWinAreaByWallType index="1">0</TotWinAreaByWallType>
              <TotWinAreaByWallType index="2">0</TotWinAreaByWallType>
              <NewWinAreaByWallType index="0">40.5</NewWinAreaByWallType>
              <NewWinAreaByWallType index="1">0</NewWinAreaByWallType>
              <NewWinAreaByWallType index="2">0</NewWinAreaByWallType>
              <DoorAreaByWallType index="0">0</DoorAreaByWallType>
              <DoorAreaByWallType index="1">0</DoorAreaByWallType>
              <DoorAreaByWallType index="2">0</DoorAreaByWallType>
              <TotDoorArea>0</TotDoorArea>
              <IsStdCondZoneWall>0</IsStdCondZoneWall>
              <RptTotWinArea>40.5</RptTotWinArea>
              <AWFWallsArea>0</AWFWallsArea>
              <MetalFrmArea>0</MetalFrmArea>
              <SIPArea>0</SIPArea>
              <IsNew>1</IsNew>
              <IsAltered>0</IsAltered>
              <IsExisting>0</IsExisting>
              <ParentIsNewZone>1</ParentIsNewZone>
              <ParentNotNewZone>0</ParentNotNewZone>
              <ParentIsCond>1</ParentIsCond>
              <QIIDegraded>0</QIIDegraded>
              <QIINotDegraded>1</QIINotDegraded>
              <IsEAAAddZoneChild>0</IsEAAAddZoneChild>
              <ResWin>
                <Name>Zone1WinLeft</Name>
                <Status>New</Status>
                <IsVerified>0</IsVerified>
                <WinType>ResidentialWindowType 1</WinType>
                <DefaultViaWinType>1</DefaultViaWinType>
                <SpecMethod>Window Dimensions (required for fins/overhangs)</SpecMethod>
                <Azimuth>90</Azimuth>
                <Area>15</Area>
                <Height>5</Height>
                <Width>3</Width>
                <Multiplier>2.7</Multiplier>
                <WinProdType>All Other Fenestration</WinProdType>
                <NFRCUfactor>0.3</NFRCUfactor>
                <NFRCSHGC>0.23</NFRCSHGC>
                <UfactorSHGCSource>NFRC</UfactorSHGCSource>
                <ExteriorShade>Insect Screen (default)</ExteriorShade>
                <exArea>15</exArea>
                <exHeight>5</exHeight>
                <exWidth>3</exWidth>
                <exMultiplier>2.7</exMultiplier>
                <exNFRCUfactor>0.3</exNFRCUfactor>
                <exNFRCSHGC>0.23</exNFRCSHGC>
                <exUfactorSHGCSource>NFRC</exUfactorSHGCSource>
                <exExteriorShade>Insect Screen (default)</exExteriorShade>
                <MaxArea>94.4444</MaxArea>
                <MaxHeight>31.4815</MaxHeight>
                <MaxWidth>18.8889</MaxWidth>
                <MaxMultiplier>17</MaxMultiplier>
                <NoScrnWINDOW>Zone1WinLeft-NoScrn</NoScrnWINDOW>
                <ScrnWINDOW>Zone1WinLeft-Scrn</ScrnWINDOW>
                <TotAreaInclMult index="0">40.5</TotAreaInclMult>
                <TotAreaInclMult index="1">40.5</TotAreaInclMult>
                <TotAreaInclMult index="2">0</TotAreaInclMult>
                <TotAreaInclMult index="3">0</TotAreaInclMult>
                <WinAreaMult>1</WinAreaMult>
                <AreaUfactorMult>12.15</AreaUfactorMult>
                <VentArea>4.05</VentArea>
                <ModelFinsOverhang>0</ModelFinsOverhang>
                <ShowFinsOverhang>0</ShowFinsOverhang>
                <FinOverhangMsg>Window fin/overhang modeling is toggled off on main Window Data tab</FinOverhangMsg>
                <OverhangDepth>1</OverhangDepth>
                <OverhangDistUp>1.33</OverhangDistUp>
                <OverhangExL>3</OverhangExL>
                <OverhangExR>3</OverhangExR>
                <OverhangFlap>0.4</OverhangFlap>
                <exOverhangDepth>1</exOverhangDepth>
                <exOverhangDistUp>1.33</exOverhangDistUp>
                <exOverhangExL>3</exOverhangExL>
                <exOverhangExR>3</exOverhangExR>
                <exOverhangFlap>0.4</exOverhangFlap>
                <LeftFinDepth>0</LeftFinDepth>
                <LeftFinTopUp>0</LeftFinTopUp>
                <LeftFinDistL>0</LeftFinDistL>
                <LeftFinBotUp>0</LeftFinBotUp>
                <exLeftFinDepth>0</exLeftFinDepth>
                <exLeftFinTopUp>0</exLeftFinTopUp>
                <exLeftFinDistL>0</exLeftFinDistL>
                <exLeftFinBotUp>0</exLeftFinBotUp>
                <RightFinDepth>0</RightFinDepth>
                <RightFinTopUp>0</RightFinTopUp>
                <RightFinDistR>0</RightFinDistR>
                <RightFinBotUp>0</RightFinBotUp>
                <exRightFinDepth>0</exRightFinDepth>
                <exRightFinTopUp>0</exRightFinTopUp>
                <exRightFinDistR>0</exRightFinDistR>
                <exRightFinBotUp>0</exRightFinBotUp>
                <IsNew>1</IsNew>
                <IsAltered>0</IsAltered>
                <IsExisting>0</IsExisting>
                <IsStdCondZoneWin>0</IsStdCondZoneWin>
                <IsEAAAddZoneGChild>0</IsEAAAddZoneGChild>
                <CF1R_FenmfRow>Zone1WinLeftWindowRow</CF1R_FenmfRow>
                <IsClerestory>0</IsClerestory>
                <ClerestoryPAFAllowed>0</ClerestoryPAFAllowed>
              </ResWin>
            </ResExtWall>
            <ResExtWall>
              <Name>Zone1WallBack</Name>
              <Status>New</Status>
              <IsVerified>0</IsVerified>
              <Orientation>Back</Orientation>
              <OrientationValue>180</OrientationValue>
              <Azimuth>180</Azimuth>
              <TrueOrientationIdx>3</TrueOrientationIdx>
              <Area>1037</Area>
              <ZoneArea>1037</ZoneArea>
              <Construction>Exterior Wall Cons</Construction>
              <ShowException>0</ShowException>
              <Exception>- none -</Exception>
              <ExceptionRpt>n/a</ExceptionRpt>
              <Tilt>90</Tilt>
              <Absorptivity>0.5</Absorptivity>
              <FrameSURFACE>Zone1WallBack-Frm</FrameSURFACE>
              <CavitySURFACE>Zone1WallBack-Cav</CavitySURFACE>
              <ChildAreaSum>164.7</ChildAreaSum>
              <NetWallArea>872.3</NetWallArea>
              <FramingFactor>0.25</FramingFactor>
              <WinVentArea>16.47</WinVentArea>
              <TotWinArea index="0">164.7</TotWinArea>
              <TotWinArea index="1">164.7</TotWinArea>
              <TotWinArea index="2">0</TotWinArea>
              <TotWinArea index="3">0</TotWinArea>
              <ParentType>1</ParentType>
              <AreaByWallType index="0">1037</AreaByWallType>
              <AreaByWallType index="1">0</AreaByWallType>
              <AreaByWallType index="2">0</AreaByWallType>
              <TotWinAreaByWallType index="0">164.7</TotWinAreaByWallType>
              <TotWinAreaByWallType index="1">0</TotWinAreaByWallType>
              <TotWinAreaByWallType index="2">0</TotWinAreaByWallType>
              <NewWinAreaByWallType index="0">164.7</NewWinAreaByWallType>
              <NewWinAreaByWallType index="1">0</NewWinAreaByWallType>
              <NewWinAreaByWallType index="2">0</NewWinAreaByWallType>
              <DoorAreaByWallType index="0">0</DoorAreaByWallType>
              <DoorAreaByWallType index="1">0</DoorAreaByWallType>
              <DoorAreaByWallType index="2">0</DoorAreaByWallType>
              <TotDoorArea>0</TotDoorArea>
              <IsStdCondZoneWall>0</IsStdCondZoneWall>
              <RptTotWinArea>164.7</RptTotWinArea>
              <AWFWallsArea>0</AWFWallsArea>
              <MetalFrmArea>0</MetalFrmArea>
              <SIPArea>0</SIPArea>
              <IsNew>1</IsNew>
              <IsAltered>0</IsAltered>
              <IsExisting>0</IsExisting>
              <ParentIsNewZone>1</ParentIsNewZone>
              <ParentNotNewZone>0</ParentNotNewZone>
              <ParentIsCond>1</ParentIsCond>
              <QIIDegraded>0</QIIDegraded>
              <QIINotDegraded>1</QIINotDegraded>
              <IsEAAAddZoneChild>0</IsEAAAddZoneChild>
              <ResWin>
                <Name>Zone1WinBack</Name>
                <Status>New</Status>
                <IsVerified>0</IsVerified>
                <WinType>ResidentialWindowType 1</WinType>
                <DefaultViaWinType>1</DefaultViaWinType>
                <SpecMethod>Window Dimensions (required for fins/overhangs)</SpecMethod>
                <Azimuth>180</Azimuth>
                <Area>15</Area>
                <Height>5</Height>
                <Width>3</Width>
                <Multiplier>10.98</Multiplier>
                <WinProdType>All Other Fenestration</WinProdType>
                <NFRCUfactor>0.3</NFRCUfactor>
                <NFRCSHGC>0.23</NFRCSHGC>
                <UfactorSHGCSource>NFRC</UfactorSHGCSource>
                <ExteriorShade>Insect Screen (default)</ExteriorShade>
                <exArea>15</exArea>
                <exHeight>5</exHeight>
                <exWidth>3</exWidth>
                <exMultiplier>10.98</exMultiplier>
                <exNFRCUfactor>0.3</exNFRCUfactor>
                <exNFRCSHGC>0.23</exNFRCSHGC>
                <exUfactorSHGCSource>NFRC</exUfactorSHGCSource>
                <exExteriorShade>Insect Screen (default)</exExteriorShade>
                <MaxArea>94.4444</MaxArea>
                <MaxHeight>31.4815</MaxHeight>
                <MaxWidth>18.8889</MaxWidth>
                <MaxMultiplier>69.1333</MaxMultiplier>
                <NoScrnWINDOW>Zone1WinBack-NoScrn</NoScrnWINDOW>
                <ScrnWINDOW>Zone1WinBack-Scrn</ScrnWINDOW>
                <TotAreaInclMult index="0">164.7</TotAreaInclMult>
                <TotAreaInclMult index="1">164.7</TotAreaInclMult>
                <TotAreaInclMult index="2">0</TotAreaInclMult>
                <TotAreaInclMult index="3">0</TotAreaInclMult>
                <WinAreaMult>1</WinAreaMult>
                <AreaUfactorMult>49.41</AreaUfactorMult>
                <VentArea>16.47</VentArea>
                <ModelFinsOverhang>0</ModelFinsOverhang>
                <ShowFinsOverhang>0</ShowFinsOverhang>
                <FinOverhangMsg>Window fin/overhang modeling is toggled off on main Window Data tab</FinOverhangMsg>
                <OverhangDepth>1</OverhangDepth>
                <OverhangDistUp>1.33</OverhangDistUp>
                <OverhangExL>3</OverhangExL>
                <OverhangExR>3</OverhangExR>
                <OverhangFlap>0.4</OverhangFlap>
                <exOverhangDepth>1</exOverhangDepth>
                <exOverhangDistUp>1.33</exOverhangDistUp>
                <exOverhangExL>3</exOverhangExL>
                <exOverhangExR>3</exOverhangExR>
                <exOverhangFlap>0.4</exOverhangFlap>
                <LeftFinDepth>0</LeftFinDepth>
                <LeftFinTopUp>0</LeftFinTopUp>
                <LeftFinDistL>0</LeftFinDistL>
                <LeftFinBotUp>0</LeftFinBotUp>
                <exLeftFinDepth>0</exLeftFinDepth>
                <exLeftFinTopUp>0</exLeftFinTopUp>
                <exLeftFinDistL>0</exLeftFinDistL>
                <exLeftFinBotUp>0</exLeftFinBotUp>
                <RightFinDepth>0</RightFinDepth>
                <RightFinTopUp>0</RightFinTopUp>
                <RightFinDistR>0</RightFinDistR>
                <RightFinBotUp>0</RightFinBotUp>
                <exRightFinDepth>0</exRightFinDepth>
                <exRightFinTopUp>0</exRightFinTopUp>
                <exRightFinDistR>0</exRightFinDistR>
                <exRightFinBotUp>0</exRightFinBotUp>
                <IsNew>1</IsNew>
                <IsAltered>0</IsAltered>
                <IsExisting>0</IsExisting>
                <IsStdCondZoneWin>0</IsStdCondZoneWin>
                <IsEAAAddZoneGChild>0</IsEAAAddZoneGChild>
                <CF1R_FenmfRow>Zone1WinBackWindowRow</CF1R_FenmfRow>
                <IsClerestory>0</IsClerestory>
                <ClerestoryPAFAllowed>0</ClerestoryPAFAllowed>
              </ResWin>
            </ResExtWall>
            <ResExtWall>
              <Name>Zone1WallRight</Name>
              <Status>New</Status>
              <IsVerified>0</IsVerified>
              <Orientation>Right</Orientation>
              <OrientationValue>270</OrientationValue>
              <Azimuth>270</Azimuth>
              <TrueOrientationIdx>4</TrueOrientationIdx>
              <Area>255</Area>
              <ZoneArea>255</ZoneArea>
              <Construction>Exterior Wall Cons</Construction>
              <ShowException>0</ShowException>
              <Exception>- none -</Exception>
              <ExceptionRpt>n/a</ExceptionRpt>
              <Tilt>90</Tilt>
              <Absorptivity>0.5</Absorptivity>
              <FrameSURFACE>Zone1WallRight-Frm</FrameSURFACE>
              <CavitySURFACE>Zone1WallRight-Cav</CavitySURFACE>
              <ChildAreaSum>40.5</ChildAreaSum>
              <NetWallArea>214.5</NetWallArea>
              <FramingFactor>0.25</FramingFactor>
              <WinVentArea>4.05</WinVentArea>
              <TotWinArea index="0">40.5</TotWinArea>
              <TotWinArea index="1">40.5</TotWinArea>
              <TotWinArea index="2">0</TotWinArea>
              <TotWinArea index="3">0</TotWinArea>
              <ParentType>1</ParentType>
              <AreaByWallType index="0">255</AreaByWallType>
              <AreaByWallType index="1">0</AreaByWallType>
              <AreaByWallType index="2">0</AreaByWallType>
              <TotWinAreaByWallType index="0">40.5</TotWinAreaByWallType>
              <TotWinAreaByWallType index="1">0</TotWinAreaByWallType>
              <TotWinAreaByWallType index="2">0</TotWinAreaByWallType>
              <NewWinAreaByWallType index="0">40.5</NewWinAreaByWallType>
              <NewWinAreaByWallType index="1">0</NewWinAreaByWallType>
              <NewWinAreaByWallType index="2">0</NewWinAreaByWallType>
              <DoorAreaByWallType index="0">0</DoorAreaByWallType>
              <DoorAreaByWallType index="1">0</DoorAreaByWallType>
              <DoorAreaByWallType index="2">0</DoorAreaByWallType>
              <TotDoorArea>0</TotDoorArea>
              <IsStdCondZoneWall>0</IsStdCondZoneWall>
              <RptTotWinArea>40.5</RptTotWinArea>
              <AWFWallsArea>0</AWFWallsArea>
              <MetalFrmArea>0</MetalFrmArea>
              <SIPArea>0</SIPArea>
              <IsNew>1</IsNew>
              <IsAltered>0</IsAltered>
              <IsExisting>0</IsExisting>
              <ParentIsNewZone>1</ParentIsNewZone>
              <ParentNotNewZone>0</ParentNotNewZone>
              <ParentIsCond>1</ParentIsCond>
              <QIIDegraded>0</QIIDegraded>
              <QIINotDegraded>1</QIINotDegraded>
              <IsEAAAddZoneChild>0</IsEAAAddZoneChild>
              <ResWin>
                <Name>Zone1WinRight</Name>
                <Status>New</Status>
                <IsVerified>0</IsVerified>
                <WinType>ResidentialWindowType 1</WinType>
                <DefaultViaWinType>1</DefaultViaWinType>
                <SpecMethod>Window Dimensions (required for fins/overhangs)</SpecMethod>
                <Azimuth>270</Azimuth>
                <Area>15</Area>
                <Height>5</Height>
                <Width>3</Width>
                <Multiplier>2.7</Multiplier>
                <WinProdType>All Other Fenestration</WinProdType>
                <NFRCUfactor>0.3</NFRCUfactor>
                <NFRCSHGC>0.23</NFRCSHGC>
                <UfactorSHGCSource>NFRC</UfactorSHGCSource>
                <ExteriorShade>Insect Screen (default)</ExteriorShade>
                <exArea>15</exArea>
                <exHeight>5</exHeight>
                <exWidth>3</exWidth>
                <exMultiplier>2.7</exMultiplier>
                <exNFRCUfactor>0.3</exNFRCUfactor>
                <exNFRCSHGC>0.23</exNFRCSHGC>
                <exUfactorSHGCSource>NFRC</exUfactorSHGCSource>
                <exExteriorShade>Insect Screen (default)</exExteriorShade>
                <MaxArea>94.4444</MaxArea>
                <MaxHeight>31.4815</MaxHeight>
                <MaxWidth>18.8889</MaxWidth>
                <MaxMultiplier>17</MaxMultiplier>
                <NoScrnWINDOW>Zone1WinRight-NoScrn</NoScrnWINDOW>
                <ScrnWINDOW>Zone1WinRight-Scrn</ScrnWINDOW>
                <TotAreaInclMult index="0">40.5</TotAreaInclMult>
                <TotAreaInclMult index="1">40.5</TotAreaInclMult>
                <TotAreaInclMult index="2">0</TotAreaInclMult>
                <TotAreaInclMult index="3">0</TotAreaInclMult>
                <WinAreaMult>1</WinAreaMult>
                <AreaUfactorMult>12.15</AreaUfactorMult>
                <VentArea>4.05</VentArea>
                <ModelFinsOverhang>0</ModelFinsOverhang>
                <ShowFinsOverhang>0</ShowFinsOverhang>
                <FinOverhangMsg>Window fin/overhang modeling is toggled off on main Window Data tab</FinOverhangMsg>
                <OverhangDepth>1</OverhangDepth>
                <OverhangDistUp>1.33</OverhangDistUp>
                <OverhangExL>3</OverhangExL>
                <OverhangExR>3</OverhangExR>
                <OverhangFlap>0.4</OverhangFlap>
                <exOverhangDepth>1</exOverhangDepth>
                <exOverhangDistUp>1.33</exOverhangDistUp>
                <exOverhangExL>3</exOverhangExL>
                <exOverhangExR>3</exOverhangExR>
                <exOverhangFlap>0.4</exOverhangFlap>
                <LeftFinDepth>0</LeftFinDepth>
                <LeftFinTopUp>0</LeftFinTopUp>
                <LeftFinDistL>0</LeftFinDistL>
                <LeftFinBotUp>0</LeftFinBotUp>
                <exLeftFinDepth>0</exLeftFinDepth>
                <exLeftFinTopUp>0</exLeftFinTopUp>
                <exLeftFinDistL>0</exLeftFinDistL>
                <exLeftFinBotUp>0</exLeftFinBotUp>
                <RightFinDepth>0</RightFinDepth>
                <RightFinTopUp>0</RightFinTopUp>
                <RightFinDistR>0</RightFinDistR>
                <RightFinBotUp>0</RightFinBotUp>
                <exRightFinDepth>0</exRightFinDepth>
                <exRightFinTopUp>0</exRightFinTopUp>
                <exRightFinDistR>0</exRightFinDistR>
                <exRightFinBotUp>0</exRightFinBotUp>
                <IsNew>1</IsNew>
                <IsAltered>0</IsAltered>
                <IsExisting>0</IsExisting>
                <IsStdCondZoneWin>0</IsStdCondZoneWin>
                <IsEAAAddZoneGChild>0</IsEAAAddZoneGChild>
                <CF1R_FenmfRow>Zone1WinRightWindowRow</CF1R_FenmfRow>
                <IsClerestory>0</IsClerestory>
                <ClerestoryPAFAllowed>0</ClerestoryPAFAllowed>
              </ResWin>
            </ResExtWall>
            <ResSlabFlr>
              <Name>Zone1Slab</Name>
              <Status>New</Status>
              <IsVerified>0</IsVerified>
              <Area>3660</Area>
              <Surface>Default (80% carpeted/covered, 20% exposed)</Surface>
              <Perimeter>304</Perimeter>
              <HeatedSlab>0</HeatedSlab>
              <EdgeInsulation>0</EdgeInsulation>
              <EdgeInsulRValue>0</EdgeInsulRValue>
              <EdgeInsulDepth>0</EdgeInsulDepth>
              <EdgeInsulOption>- none -</EdgeInsulOption>
              <HasEdgeInsul>0</HasEdgeInsul>
              <exSurface>Default (80% carpeted/covered, 20% exposed)</exSurface>
              <exEdgeInsulOption>- none -</exEdgeInsulOption>
              <exEdgeInsulRValue>0</exEdgeInsulRValue>
              <exEdgeInsulDepth>0</exEdgeInsulDepth>
              <CarpetedFrac>0.8</CarpetedFrac>
              <CarpetedArea>2928</CarpetedArea>
              <ExposedArea>732</ExposedArea>
              <CondZnExposedArea>732</CondZnExposedArea>
              <CondZnArea>3660</CondZnArea>
              <PerimCptSURFACE>Zone1Slab-Prm</PerimCptSURFACE>
              <PerimExpSURFACE>Zone1Slab-Prm 27</PerimExpSURFACE>
              <InteriorCptSURFACE>Zone1Slab-Int</InteriorCptSURFACE>
              <InteriorExpSURFACE>Zone1Slab-Int 28</InteriorExpSURFACE>
              <IsNew>1</IsNew>
              <IsAltered>0</IsAltered>
              <IsExisting>0</IsExisting>
            </ResSlabFlr>
          </ResZn>
        </ResZnGrp>
        <ResZnGrp>
          <Name>Second Floor Zone Group</Name>
          <Mult>1</Mult>
          <NumStories>1</NumStories>
          <TreeDescrip>4 dwellings (3,660 ft2)</TreeDescrip>
          <PredomPVBattSizeBldgTypeArea index="0">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="1">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="2">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="3">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="4">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="5">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="6">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="7">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="8">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="9">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="10">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgType>4</PredomPVBattSizeBldgType>
          <HasIntCorridors>0</HasIntCorridors>
          <ResZn>
            <Name>Zone2</Name>
            <Type>Conditioned</Type>
            <Status>New</Status>
            <IsVerified>0</IsVerified>
            <HVACSysStatus>New</HVACSysStatus>
            <HVACSysVerified>0</HVACSysVerified>
            <HVACSystem>Zone2 HVACSys</HVACSystem>
            <ActiveHVACSystem>Zone2 HVACSys</ActiveHVACSystem>
            <MFamHVACUILabel>(assigned via child DwellUnits)</MFamHVACUILabel>
            <HVACSysAssigned>1</HVACSysAssigned>
            <DHWSys1Status>New</DHWSys1Status>
            <DHWSys1Verified>0</DHWSys1Verified>
            <DHWSys1NewCondFloorArea>3660</DHWSys1NewCondFloorArea>
            <DHWSys1AltCondFloorArea>0</DHWSys1AltCondFloorArea>
            <DHWSys1ExCondFloorArea>0</DHWSys1ExCondFloorArea>
            <DHWUnassignedFloorArea>0</DHWUnassignedFloorArea>
            <DHWUnassignedFloorArea>0</DHWUnassignedFloorArea>
            <DHWUnassignedFloorArea>0</DHWUnassignedFloorArea>
            <DHWSys2Status>New</DHWSys2Status>
            <DHWSys2Verified>0</DHWSys2Verified>
            <DHWSys2NewCondFloorArea>0</DHWSys2NewCondFloorArea>
            <DHWSys2AltCondFloorArea>0</DHWSys2AltCondFloorArea>
            <DHWSys2ExCondFloorArea>0</DHWSys2ExCondFloorArea>
            <NumDHWSysAssigns>0</NumDHWSysAssigns>
            <DHWSysAssignFrac>0</DHWSysAssignFrac>
            <HasDHWUse>1</HasDHWUse>
            <DHWDailyConsPerSys>0</DHWDailyConsPerSys>
            <Mult>1</Mult>
            <FloorArea>3660</FloorArea>
            <Area>3660</Area>
            <Volume>29280</Volume>
            <CondVolume>29280</CondVolume>
            <CeilingHeight>8</CeilingHeight>
            <FloorHeight>9</FloorHeight>
            <WinHeadHeight>6.7</WinHeadHeight>
            <Bottom>9.7</Bottom>
            <NumStories>1</NumStories>
            <BottomFlrEstimate>8.7</BottomFlrEstimate>
            <WinHHTopUse index="0">16.4</WinHHTopUse>
            <WinHHTopUse index="1">16.4</WinHHTopUse>
            <TreeDescrip>3,660 ft2, 4 dwellings</TreeDescrip>
            <CondFloorArea>3660</CondFloorArea>
            <CondFloorAreaWithMult>3660</CondFloorAreaWithMult>
            <UncondFloorArea>0</UncondFloorArea>
            <LvgCondFloorArea>0</LvgCondFloorArea>
            <SlpCondFloorArea>0</SlpCondFloorArea>
            <AtticArea>3660</AtticArea>
            <UncondAtticArea>3660</UncondAtticArea>
            <exCondFloorArea>0</exCondFloorArea>
            <AdditionCFA>0</AdditionCFA>
            <ClVentableClgArea>3660</ClVentableClgArea>
            <IsEAAAdditionZone>0</IsEAAAdditionZone>
            <HVACNewCondFloorAreaWithMult>3660</HVACNewCondFloorAreaWithMult>
            <HVACAltCondFloorAreaWithMult>0</HVACAltCondFloorAreaWithMult>
            <HVACExCondFloorAreaWithMult>0</HVACExCondFloorAreaWithMult>
            <HVACExVCondFloorAreaWithMult>0</HVACExVCondFloorAreaWithMult>
            <DwellingUnitArea_Cond>3660</DwellingUnitArea_Cond>
            <NumDwellingUnitsByBedrmsWithMult index="1">2</NumDwellingUnitsByBedrmsWithMult>
            <NumDwellingUnitsByBedrmsWithMult index="2">2</NumDwellingUnitsByBedrmsWithMult>
            <NumDwellingUnits>4</NumDwellingUnits>
            <InterCondZnArea>3660</InterCondZnArea>
            <DHWFloorArea>3660</DHWFloorArea>
            <Top>17.7</Top>
            <Top_HasDHW>17.7</Top_HasDHW>
            <Bottom_HasDHW>9.7</Bottom_HasDHW>
            <ExtWallArea>2584</ExtWallArea>
            <ExtWallDoorArea>80</ExtWallDoorArea>
            <UndWallArea>0</UndWallArea>
            <ClgBlwAtticArea>3660</ClgBlwAtticArea>
            <CathCeilingArea>0</CathCeilingArea>
            <CondClgBlwAtticArea>3660</CondClgBlwAtticArea>
            <HasCondClgBlwAttic>1</HasCondClgBlwAttic>
            <ClVentCompat>0</ClVentCompat>
            <SlabFloorArea>0</SlabFloorArea>
            <UndFloorArea>0</UndFloorArea>
            <ExtFloorArea>0</ExtFloorArea>
            <FlrOverUncondZnArea>0</FlrOverUncondZnArea>
            <PartyEdgeArea>3660</PartyEdgeArea>
            <ExtWallAreaWithMult>2584</ExtWallAreaWithMult>
            <UndWallAreaWithMult>0</UndWallAreaWithMult>
            <ClgBlwAtticAreaWithMult>3660</ClgBlwAtticAreaWithMult>
            <CathCeilingAreaWithMult>0</CathCeilingAreaWithMult>
            <CondClgBlwAtticAreaWithMult>3660</CondClgBlwAtticAreaWithMult>
            <SlabFloorAreaWithMult>0</SlabFloorAreaWithMult>
            <UndFloorAreaWithMult>0</UndFloorAreaWithMult>
            <ExtFloorAreaWithMult>0</ExtFloorAreaWithMult>
            <FlrOverUncondZnAreaWithMult>0</FlrOverUncondZnAreaWithMult>
            <AdjUnCondZnAreaWithMult>0</AdjUnCondZnAreaWithMult>
            <AdjUnCondZnWallAreaWithMult>0</AdjUnCondZnWallAreaWithMult>
            <TotCondZoneWinArea index="0">410.4</TotCondZoneWinArea>
            <TotCondZoneWinArea index="1">410.4</TotCondZoneWinArea>
            <TotCondZoneWinArea index="2">0</TotCondZoneWinArea>
            <TotCondZoneWinArea index="3">0</TotCondZoneWinArea>
            <WinAreaByOrientation index="0">164.7</WinAreaByOrientation>
            <WinAreaByOrientation index="1">40.5</WinAreaByOrientation>
            <WinAreaByOrientation index="2">164.7</WinAreaByOrientation>
            <WinAreaByOrientation index="3">40.5</WinAreaByOrientation>
            <NumWinOrientations>4</NumWinOrientations>
            <MinWinOrientArea>20</MinWinOrientArea>
            <NatVentWindPresCoefMult>1</NatVentWindPresCoefMult>
            <ExtWallAreaByWallType index="0">2584</ExtWallAreaByWallType>
            <ExtWallAreaByWallType index="1">0</ExtWallAreaByWallType>
            <ExtWallAreaByWallType index="2">0</ExtWallAreaByWallType>
            <ExtWallAreaByWallType index="3">2584</ExtWallAreaByWallType>
            <ExtWallWinAreaByWallType index="0">410.4</ExtWallWinAreaByWallType>
            <ExtWallWinAreaByWallType index="1">0</ExtWallWinAreaByWallType>
            <ExtWallWinAreaByWallType index="2">0</ExtWallWinAreaByWallType>
            <ExtWallWinAreaByWallType index="3">410.4</ExtWallWinAreaByWallType>
            <ExtWallDoorAreaByWallType index="0">80</ExtWallDoorAreaByWallType>
            <ExtWallDoorAreaByWallType index="1">0</ExtWallDoorAreaByWallType>
            <ExtWallDoorAreaByWallType index="2">0</ExtWallDoorAreaByWallType>
            <ExtWallDoorAreaByWallType index="3">80</ExtWallDoorAreaByWallType>
            <CSE_ZONE>Zone2-zn</CSE_ZONE>
            <SurfaceCount>6</SurfaceCount>
            <SurfaceAreaSum>9904</SurfaceAreaSum>
            <SurfaceAreaMax>3660</SurfaceAreaMax>
            <SurfaceAreaMaxComp>child ResCeilingBelowAttic 'Zone2ToAtticCeiling' of</SurfaceAreaMaxComp>
            <SurfaceAreaTop>3660</SurfaceAreaTop>
            <SurfaceAreaBot>3660</SurfaceAreaBot>
            <OutsideConnection>1</OutsideConnection>
            <ELA_ACeil>1.55843</ELA_ACeil>
            <ELA_XCeil>0</ELA_XCeil>
            <ELA_XWall>1.10027</ELA_XWall>
            <ELA_Floor>0</ELA_Floor>
            <ZoneBotZ>9.7</ZoneBotZ>
            <ZoneTopZ>17.7</ZoneTopZ>
            <ZoneHeight>8</ZoneHeight>
            <WallHoleSize>0.137534</WallHoleSize>
            <AirNetIZXFERs index="0">Zone2-InfLU</AirNetIZXFERs>
            <AirNetIZXFERs index="1">Zone2-InfLS</AirNetIZXFERs>
            <AirNetIZXFERs index="2">Zone2-InfLD</AirNetIZXFERs>
            <AirNetIZXFERs index="3">Zone2-InfHU</AirNetIZXFERs>
            <AirNetIZXFERs index="4">Zone2-InfHS</AirNetIZXFERs>
            <AirNetIZXFERs index="5">Zone2-InfHD</AirNetIZXFERs>
            <WHFanHole>0</WHFanHole>
            <AirFlowMeter>One</AirFlowMeter>
            <WinVentArea>41.04</WinVentArea>
            <WinVentHtDiff index="0">-999</WinVentHtDiff>
            <WinVentHtDiff index="1">-999</WinVentHtDiff>
            <WinVentHtDiff index="2">-999</WinVentHtDiff>
            <WinHoleAreaExp index="0">2.565 * WINDOWVENTAVAIL</WinHoleAreaExp>
            <WinHoleAreaExp index="1">5.130 * WINDOWVENTAVAIL</WinHoleAreaExp>
            <WinAirNetIZXFERs index="0">Zone2-NVLU</WinAirNetIZXFERs>
            <WinAirNetIZXFERs index="1">Zone2-NVLS</WinAirNetIZXFERs>
            <WinAirNetIZXFERs index="2">Zone2-NVLD</WinAirNetIZXFERs>
            <WinAirNetIZXFERs index="3">Zone2-NVHU</WinAirNetIZXFERs>
            <WinAirNetIZXFERs index="4">Zone2-NVHS</WinAirNetIZXFERs>
            <WinAirNetIZXFERs index="5">Zone2-NVHD</WinAirNetIZXFERs>
            <AdjUnCondZnArea>0</AdjUnCondZnArea>
            <AdjUnCondZnWallArea>0</AdjUnCondZnWallArea>
            <IAQCFM_Exhaust index="0">0</IAQCFM_Exhaust>
            <IAQCFM_Exhaust index="1">0</IAQCFM_Exhaust>
            <IAQPwr_Exhaust index="0">0</IAQPwr_Exhaust>
            <IAQPwr_Exhaust index="1">0</IAQPwr_Exhaust>
            <IAQCFM_Supply index="0">0</IAQCFM_Supply>
            <IAQCFM_Supply index="1">0</IAQCFM_Supply>
            <IAQPwr_Supply index="0">0</IAQPwr_Supply>
            <IAQPwr_Supply index="1">0</IAQPwr_Supply>
            <IAQBalCFM index="0">0</IAQBalCFM>
            <IAQBalCFM index="1">0</IAQBalCFM>
            <IAQBalPwr index="0">0</IAQBalPwr>
            <IAQBalPwr index="1">0</IAQBalPwr>
            <IAQHRVCFM index="0">0</IAQHRVCFM>
            <IAQHRVCFM index="1">0</IAQHRVCFM>
            <IAQHRVPwr index="0">0</IAQHRVPwr>
            <IAQHRVPwr index="1">0</IAQHRVPwr>
            <IAQHRVCFMxRcvEff index="0">0</IAQHRVCFMxRcvEff>
            <IAQHRVCFMxRcvEff index="1">0</IAQHRVCFMxRcvEff>
            <IAQHRVCFMxSRE index="0">0</IAQHRVCFMxSRE>
            <IAQHRVCFMxSRE index="1">0</IAQHRVCFMxSRE>
            <IAQHRVCFMxASRE index="0">0</IAQHRVCFMxASRE>
            <IAQHRVCFMxASRE index="1">0</IAQHRVCFMxASRE>
            <StdDesignIAQCFM>184.8</StdDesignIAQCFM>
            <MaxStdDesignIAQPower>221.76</MaxStdDesignIAQPower>
            <IAQVentAirNetIZXFERs index="0">Zone2-IAQFanS</IAQVentAirNetIZXFERs>
            <IAQVentAirNetIZXFERs index="1">Zone2-IAQFanE</IAQVentAirNetIZXFERs>
            <ClVentAirFlow index="0">0</ClVentAirFlow>
            <ClVentAirFlow index="1">0</ClVentAirFlow>
            <ClVentPower index="0">0</ClVentPower>
            <ClVentPower index="1">0</ClVentPower>
            <MaxClVentableVolume>13794.5</MaxClVentableVolume>
            <MaxClVentableCeiling>Zone2ToAtticCeiling</MaxClVentableCeiling>
            <MaxClVentableAttic>Attic</MaxClVentableAttic>
            <AtcEdg_CeilBlwAtcArea>3660</AtcEdg_CeilBlwAtcArea>
            <ZnModel>CZM</ZnModel>
            <ZnCAir>7320</ZnCAir>
            <UseTstatIncFile>0</UseTstatIncFile>
            <ZnHIRatio>10</ZnHIRatio>
            <InfAC>0</InfAC>
            <InfELA>0</InfELA>
            <InfShld>4</InfShld>
            <GainLights>Zone2-znLtg</GainLights>
            <Ltg_Gain>2.68089</Ltg_Gain>
            <LtgDaySched>CARes2013 InsLighting Hrly</LtgDaySched>
            <LtgDaySched_CSE>* select( $dsDay==1, 0., default hourval(0.023,0.019,0.015,0.017,0.021,0.031,0.042,0.041,0.034,0.029,0.027,0.025,0.021,0.021,0.021,0.026,0.031,0.044,0.084,0.118,0.113,0.096,0.063,0.038) </LtgDaySched_CSE>
            <ExtLtg_Gain>0</ExtLtg_Gain>
            <ExtLtgDaySched>CARes2013 ExtLighting Hrly</ExtLtgDaySched>
            <ExtLtgDaySched_CSE>* hourval(0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.25,0.25,0.25,0.25) </ExtLtgDaySched_CSE>
            <GainPeople>Zone2-znPpl</GainPeople>
            <Ppl_GainPerCFA>17.4806</Ppl_GainPerCFA>
            <PplDaySched>CARes2013 Occupancy Hrly</PplDaySched>
            <PplDaySched_CSE>* select( $dsDay==1, 0., default hourval(0.035,0.035,0.035,0.035,0.035,0.059,0.082,0.055,0.027,0.014,0.014,0.014,0.014,0.014,0.019,0.027,0.041,0.055,0.068,0.082,0.082,0.07,0.053,0.035) </PplDaySched_CSE>
            <GainNumBedrooms>3660</GainNumBedrooms>
            <GainTelevision>Zone2-znTV</GainTelevision>
            <GainSetTopBox>Zone2-znSTB</GainSetTopBox>
            <GainComputer>Zone2-znComp</GainComputer>
            <GainMisc>Zone2-znMEL</GainMisc>
            <Msc_GainPerCFA>8.87135</Msc_GainPerCFA>
            <CondApplArea>3660</CondApplArea>
            <GainRefrig>Zone2-znRfrg</GainRefrig>
            <GainCooking index="0">Zone2-znCkE</GainCooking>
            <Appl_RefrigGain>5.58356</Appl_RefrigGain>
            <Appl_DishGain>0.58028</Appl_DishGain>
            <Appl_CookGain index="0">9439.56</Appl_CookGain>
            <Appl_CookGain index="1">0</Appl_CookGain>
            <Appl_CookGain index="2">0</Appl_CookGain>
            <Appl_WasherGain>0.040268</Appl_WasherGain>
            <Appl_DryerGain index="0">0.34036</Appl_DryerGain>
            <Appl_DryerGain index="1">0</Appl_DryerGain>
            <Appl_DryerGain index="2">0</Appl_DryerGain>
            <EqpDaySched>CARes2013 Equipment Hrly</EqpDaySched>
            <EqpDaySched_CSE>* select( $dsDay==1, 0., default hourval(0.037,0.035,0.034,0.034,0.032,0.036,0.042,0.044,0.037,0.032,0.033,0.033,0.032,0.033,0.035,0.037,0.044,0.053,0.058,0.06,0.062,0.06,0.052,0.045) </EqpDaySched_CSE>
            <HeatTDaySched_CSE>select( $dsDay==1, 70, $dsDay==2, 60, ISSEASONCOOLING, 60, default 68) </HeatTDaySched_CSE>
            <CoolTDaySched>CARes2013 SZ Cool Hrly</CoolTDaySched>
            <CoolTDaySched_CSE>select( $dsDay==1, 83, $dsDay==2, 75, default 78)</CoolTDaySched_CSE>
            <WinterVentTemp>77</WinterVentTemp>
            <WinterCoolTemp>78</WinterCoolTemp>
            <SummerVentTemp>68</SummerVentTemp>
            <SummerHeatTemp>60</SummerHeatTemp>
            <ConstHtgSetpt>68</ConstHtgSetpt>
            <ThermostatTypeRpt>Not Setback</ThermostatTypeRpt>
            <IMassExtFlrArea>3660</IMassExtFlrArea>
            <IMassIntFlrArea>0</IMassIntFlrArea>
            <IMassIZWallArea>0</IMassIZWallArea>
            <IMassIntWallArea>3660</IMassIntWallArea>
            <IMassFurnitureSurf>Furniture-imass 41</IMassFurnitureSurf>
            <IMassWallFrmSurf>WallFrm-imass 44</IMassWallFrmSurf>
            <IMassWallCavSurf>WallCav-imass 45</IMassWallCavSurf>
            <ClgMaxAtcANHoleRef>Zone2ToAtticCeiling</ClgMaxAtcANHoleRef>
            <TrackUMLHs>1</TrackUMLHs>
            <ClgUMLHLimit>150.1</ClgUMLHLimit>
            <HtgUMLHLimit>150.1</HtgUMLHLimit>
            <NumClgUMLHs>0</NumClgUMLHs>
            <NumHtgUMLHs>0</NumHtgUMLHs>
            <CSE_UMLHsExpCol index="0">xcz-Zone2-Name</CSE_UMLHsExpCol>
            <CSE_UMLHsExpCol index="1">xcz-Zone2-Clg</CSE_UMLHsExpCol>
            <CSE_UMLHsExpCol index="2">xcz-Zone2-Htg</CSE_UMLHsExpCol>
            <RptTotCondZoneWinArea>410.4</RptTotCondZoneWinArea>
            <ExtShade>0</ExtShade>
            <OvrHangsFins>0</OvrHangsFins>
            <UILabel_HVACSys index="0">       HVAC System:</UILabel_HVACSys>
            <UILabel_HVACSys index="1"> </UILabel_HVACSys>
            <UILabel_DHWSys1 index="0">       DHW System 1:</UILabel_DHWSys1>
            <UILabel_DHWSys1 index="1"> </UILabel_DHWSys1>
            <VerifExDHWSys1Assigned>0</VerifExDHWSys1Assigned>
            <VerifExDHWSys2Assigned>0</VerifExDHWSys2Assigned>
            <HighRvalCeilIns>0</HighRvalCeilIns>
            <HighRvalFloorIns>0</HighRvalFloorIns>
            <IsNew>1</IsNew>
            <IsAltered>0</IsAltered>
            <IsExisting>0</IsExisting>
            <GasFueled index="0">0</GasFueled>
            <GasFueled index="1">0</GasFueled>
            <GasFueled index="2">0</GasFueled>
            <GasFueled index="3">0</GasFueled>
            <GasFueled index="4">0</GasFueled>
            <GasFueled index="5">0</GasFueled>
            <AffordableGasFueled index="0">0</AffordableGasFueled>
            <AffordableGasFueled index="1">0</AffordableGasFueled>
            <AffordableGasFueled index="2">0</AffordableGasFueled>
            <AffordableGasFueled index="3">0</AffordableGasFueled>
            <AffordableGasFueled index="4">0</AffordableGasFueled>
            <AffordableGasFueled index="5">0</AffordableGasFueled>
            <CentralVentSysRef>Res Central Exhaust (All Units)</CentralVentSysRef>
            <CentralDHWDUCount>0</CentralDHWDUCount>
            <CSE_ElecMETER index="0">MtrElec</CSE_ElecMETER>
            <CSE_ElecMETER index="1">MtrElec</CSE_ElecMETER>
            <CSE_NatGasMETER index="0">MtrNatGas</CSE_NatGasMETER>
            <CSE_NatGasMETER index="1">MtrNatGas</CSE_NatGasMETER>
            <DwellUnit>
              <Name>1BR - Second Floor</Name>
              <Description>2 units, 1 Bdrm &amp; 750 ft2 per unit</Description>
              <TreeDescrip>2 units, 1 Bdrm &amp; 750 ft2 per unit</TreeDescrip>
              <DwellUnitTypeRef>1-Bed Type Z1</DwellUnitTypeRef>
              <Count>2</Count>
              <CountWithMult>2</CountWithMult>
              <CondFlrArea>750</CondFlrArea>
              <TotalCondFlrArea>1500</TotalCondFlrArea>
              <TotalCondFlrAreaWithMult>1500</TotalCondFlrAreaWithMult>
              <NewOrAltHVACFlrAreaWithMult>1500</NewOrAltHVACFlrAreaWithMult>
              <NumBedroomsPerUnit>1</NumBedroomsPerUnit>
              <TotalNumBedrooms>2</TotalNumBedrooms>
              <TotalNumBedroomsWithMult>2</TotalNumBedroomsWithMult>
              <TotalDHWFlrArea>1500</TotalDHWFlrArea>
              <TotalLtgFlrArea>1500</TotalLtgFlrArea>
              <HVACSysStatus>New</HVACSysStatus>
              <HVACSysVerified>0</HVACSysVerified>
              <UnitLtgGain>2179.24</UnitLtgGain>
              <TotalLtgGain>4358.48</TotalLtgGain>
              <UnitTVGain>2774.47</UnitTVGain>
              <TotalTVGain>5548.94</TotalTVGain>
              <UnitSTBGain>1265.71</UnitSTBGain>
              <TotalSTBGain>2531.42</TotalSTBGain>
              <UnitCompGain>1256.36</UnitCompGain>
              <TotalCompGain>2512.73</TotalCompGain>
              <UnitMscElecGain>7187.64</UnitMscElecGain>
              <TotalMscElecGain>14375.3</TotalMscElecGain>
              <UnitCookElecGain>2236.96</UnitCookElecGain>
              <UnitCookGasGain>0</UnitCookGasGain>
              <TotalCookGasGain>0</TotalCookGasGain>
              <TotalCookElecGain>4473.93</TotalCookElecGain>
              <TotalCookOthrGain>0</TotalCookOthrGain>
              <UnitClthWashGain>0.010067</UnitClthWashGain>
              <TotalClthWashGain>0.020134</TotalClthWashGain>
              <UnitClthDryGasGain>0</UnitClthDryGasGain>
              <UnitClthDryElecGain>0.08509</UnitClthDryElecGain>
              <TotalClthDryGasGain>0</TotalClthDryGasGain>
              <TotalClthDryElecGain>0.17018</TotalClthDryElecGain>
              <TotalClthDryOthrGain>0</TotalClthDryOthrGain>
              <TotalRefrigUsage>982</TotalRefrigUsage>
              <TotalDishUsage>1061.91</TotalDishUsage>
              <DailyHtEqpHWConsumption>0</DailyHtEqpHWConsumption>
              <HaveWasher>1</HaveWasher>
              <WasherZoneRef>Zone2</WasherZoneRef>
              <HaveDryer>1</HaveDryer>
              <DryerZoneRef>Zone2</DryerZoneRef>
              <DryerFuel>Electricity</DryerFuel>
              <MinIAQCFM>75</MinIAQCFM>
              <TotalIAQCFM>75</TotalIAQCFM>
              <MinIAQCFMLbl>Minimum IAQ Ventilation:  75.0 CFM</MinIAQCFMLbl>
              <IAQCFM_Exhaust>0</IAQCFM_Exhaust>
              <IAQPwr_Exhaust>0</IAQPwr_Exhaust>
              <IAQCFM_Supply>0</IAQCFM_Supply>
              <IAQPwr_Supply>0</IAQPwr_Supply>
              <IAQHRVCFM>0</IAQHRVCFM>
              <IAQHRVPwr>0</IAQHRVPwr>
              <IAQBalCFM>0</IAQBalCFM>
              <IAQBalPwr>0</IAQBalPwr>
              <IAQHRVCFMxRcvEff>0</IAQHRVCFMxRcvEff>
              <IAQHRVCFMxSRE>0</IAQHRVCFMxSRE>
              <IAQHRVCFMxASRE>0</IAQHRVCFMxASRE>
              <IAQCFMIsBalanced>1</IAQCFMIsBalanced>
              <IAQCFM_Balanced>150</IAQCFM_Balanced>
              <StdDesignIAQCFM>75</StdDesignIAQCFM>
              <MaxStdDesignIAQPower>90</MaxStdDesignIAQPower>
              <TopZEstimate>17.7</TopZEstimate>
              <BottomZEstimate>8.7</BottomZEstimate>
              <GasFueled index="0">0</GasFueled>
              <GasFueled index="1">0</GasFueled>
              <GasFueled index="2">0</GasFueled>
              <GasFueled index="3">0</GasFueled>
              <GasFueled index="4">0</GasFueled>
              <GasFueled index="5">0</GasFueled>
              <DwellUnitRpt>
                <Name>1BR - Second Floor-(1/2)</Name>
                <DwellUnitRef>1BR - Second Floor</DwellUnitRef>
                <DwellUnitTypeRef>1-Bed Type Z1</DwellUnitTypeRef>
                <ZoneRef>Zone2</ZoneRef>
                <ZoneMultRef>1</ZoneMultRef>
                <CF1R_DwellUnitRow>1BR - Second Floor-(1/2) DwellUnitRow</CF1R_DwellUnitRow>
              </DwellUnitRpt>
              <DwellUnitRpt>
                <Name>1BR - Second Floor-(2/2)</Name>
                <DwellUnitRef>1BR - Second Floor</DwellUnitRef>
                <DwellUnitTypeRef>1-Bed Type Z1</DwellUnitTypeRef>
                <ZoneRef>Zone2</ZoneRef>
                <ZoneMultRef>1</ZoneMultRef>
                <CF1R_DwellUnitRow>1BR - Second Floor-(2/2) DwellUnitRow</CF1R_DwellUnitRow>
              </DwellUnitRpt>
              <ResDHWSysRpt>
                <Name>1BR - Second Floor 1/2 | DHW Heat Pump</Name>
                <DHWSysName>DHW Heat Pump - 1/1</DHWSysName>
                <DwellingUnit>1BR - Second Floor</DwellingUnit>
                <DwellUnitRptName>1BR - Second Floor-(1/2)</DwellUnitRptName>
                <DwellUnitRef>1BR - Second Floor</DwellUnitRef>
                <DwellUnitTypeRef>1-Bed Type Z1</DwellUnitTypeRef>
                <DHWSysRef>DHW Heat Pump</DHWSysRef>
                <Status>New</Status>
                <DHWSysIdx>1</DHWSysIdx>
                <DHWSysType>DHW</DHWSysType>
                <DwellUnitDistType>Standard</DwellUnitDistType>
                <MFamDistType>None</MFamDistType>
                <IsCentralHPWH>0</IsCentralHPWH>
                <DHWHeaterRef>Heat Pump</DHWHeaterRef>
                <DHWHeaterIdx>1</DHWHeaterIdx>
                <DHWHeaterCnt>1</DHWHeaterCnt>
                <NonCntrlDHWHeaterCnt>1</NonCntrlDHWHeaterCnt>
                <HeaterElementType>Heat Pump</HeaterElementType>
                <TankType>NA</TankType>
                <InputRating>12000</InputRating>
                <InputRatingUnits>watts</InputRatingUnits>
                <InputRatingRpt>NA</InputRatingRpt>
                <EfficiencyUnits>EF</EfficiencyUnits>
                <EfficiencyRpt>NEEA Rated</EfficiencyRpt>
                <TankVolume>50</TankVolume>
                <TankVolumeRpt>50</TankVolumeRpt>
                <ExtInsulRpt>NA</ExtInsulRpt>
                <StandbyLossRpt>NA</StandbyLossRpt>
                <MakeAndModel>(generic) / Standard Design 50 gal HPWH</MakeAndModel>
                <SimulatedEquip>GE2012 50</SimulatedEquip>
                <TankLocation>Zone1</TankLocation>
                <RecovEffRpt>NA</RecovEffRpt>
                <FirstHourRatingRpt>NA</FirstHourRatingRpt>
                <RatedFlowRpt>NA</RatedFlowRpt>
                <ShwrDrnWtrHtRecovRpt>NA</ShwrDrnWtrHtRecovRpt>
                <HERSCompact>0</HERSCompact>
                <HERSCompactRptMsg>none</HERSCompactRptMsg>
                <HERSMFCtrlRecircDualLp>0</HERSMFCtrlRecircDualLp>
                <HERSMFCtrlRecircDualLpRptMsg>none</HERSMFCtrlRecircDualLpRptMsg>
                <HERSParallelPipe>0</HERSParallelPipe>
                <HERSParaPipeRptMsg>none</HERSParaPipeRptMsg>
                <HERSAllPipesIns>0</HERSAllPipesIns>
                <HERSPipeInsRptMsg>none</HERSPipeInsRptMsg>
                <HERSPointOfUse>0</HERSPointOfUse>
                <HERSPOURptMsg>none</HERSPOURptMsg>
                <HERSOccRecirc>0</HERSOccRecirc>
                <HERSOccRptMsg>none</HERSOccRptMsg>
                <HERSPushBtnRecirc>0</HERSPushBtnRecirc>
                <HERSPushBtnRptMsg>none</HERSPushBtnRptMsg>
              </ResDHWSysRpt>
              <ResDHWSysRpt>
                <Name>1BR - Second Floor 2/2 | DHW Heat Pump</Name>
                <DHWSysName>DHW Heat Pump - 1/1</DHWSysName>
                <DwellingUnit>1BR - Second Floor</DwellingUnit>
                <DwellUnitRptName>1BR - Second Floor-(2/2)</DwellUnitRptName>
                <DwellUnitRef>1BR - Second Floor</DwellUnitRef>
                <DwellUnitTypeRef>1-Bed Type Z1</DwellUnitTypeRef>
                <DHWSysRef>DHW Heat Pump</DHWSysRef>
                <Status>New</Status>
                <DHWSysIdx>1</DHWSysIdx>
                <DHWSysType>DHW</DHWSysType>
                <DwellUnitDistType>Standard</DwellUnitDistType>
                <MFamDistType>None</MFamDistType>
                <IsCentralHPWH>0</IsCentralHPWH>
                <DHWHeaterRef>Heat Pump</DHWHeaterRef>
                <DHWHeaterIdx>1</DHWHeaterIdx>
                <DHWHeaterCnt>1</DHWHeaterCnt>
                <NonCntrlDHWHeaterCnt>1</NonCntrlDHWHeaterCnt>
                <HeaterElementType>Heat Pump</HeaterElementType>
                <TankType>NA</TankType>
                <InputRating>12000</InputRating>
                <InputRatingUnits>watts</InputRatingUnits>
                <InputRatingRpt>NA</InputRatingRpt>
                <EfficiencyUnits>EF</EfficiencyUnits>
                <EfficiencyRpt>NEEA Rated</EfficiencyRpt>
                <TankVolume>50</TankVolume>
                <TankVolumeRpt>50</TankVolumeRpt>
                <ExtInsulRpt>NA</ExtInsulRpt>
                <StandbyLossRpt>NA</StandbyLossRpt>
                <MakeAndModel>(generic) / Standard Design 50 gal HPWH</MakeAndModel>
                <SimulatedEquip>GE2012 50</SimulatedEquip>
                <TankLocation>Zone1</TankLocation>
                <RecovEffRpt>NA</RecovEffRpt>
                <FirstHourRatingRpt>NA</FirstHourRatingRpt>
                <RatedFlowRpt>NA</RatedFlowRpt>
                <ShwrDrnWtrHtRecovRpt>NA</ShwrDrnWtrHtRecovRpt>
                <HERSCompact>0</HERSCompact>
                <HERSCompactRptMsg>none</HERSCompactRptMsg>
                <HERSMFCtrlRecircDualLp>0</HERSMFCtrlRecircDualLp>
                <HERSMFCtrlRecircDualLpRptMsg>none</HERSMFCtrlRecircDualLpRptMsg>
                <HERSParallelPipe>0</HERSParallelPipe>
                <HERSParaPipeRptMsg>none</HERSParaPipeRptMsg>
                <HERSAllPipesIns>0</HERSAllPipesIns>
                <HERSPipeInsRptMsg>none</HERSPipeInsRptMsg>
                <HERSPointOfUse>0</HERSPointOfUse>
                <HERSPOURptMsg>none</HERSPOURptMsg>
                <HERSOccRecirc>0</HERSOccRecirc>
                <HERSOccRptMsg>none</HERSOccRptMsg>
                <HERSPushBtnRecirc>0</HERSPushBtnRecirc>
                <HERSPushBtnRptMsg>none</HERSPushBtnRptMsg>
              </ResDHWSysRpt>
              <DwellUnitDHW>
                <Name>1BR - Second Floor DU</Name>
                <NumBedrooms>1</NumBedrooms>
                <NumDHWSchShuffles>50</NumDHWSchShuffles>
                <DHWProfileLetter>03</DHWProfileLetter>
                <CSEDayUseName>DHWMF1BR03</CSEDayUseName>
                <DwellUnitTypeRef>1-Bed Type Z1</DwellUnitTypeRef>
                <DUTypeDHWSysIndex>1</DUTypeDHWSysIndex>
                <cseDHWSYSRef>dhwsys-1BR - Second Floor DU</cseDHWSYSRef>
                <GainDishwasher>1BR - Second Floor DU-znDshwshr</GainDishwasher>
                <GainWasher>1BR - Second Floor DU-znCWshr</GainWasher>
                <GainDryer index="0">1BR - Second Floor DU-znCDryE</GainDryer>
              </DwellUnitDHW>
              <DwellUnitDHW>
                <Name>1BR - Second Floor DU 6</Name>
                <NumBedrooms>1</NumBedrooms>
                <NumDHWSchShuffles>50</NumDHWSchShuffles>
                <DHWProfileLetter>04</DHWProfileLetter>
                <CSEDayUseName>DHWMF1BR04</CSEDayUseName>
                <DwellUnitTypeRef>1-Bed Type Z1</DwellUnitTypeRef>
                <DUTypeDHWSysIndex>1</DUTypeDHWSysIndex>
                <cseDHWSYSRef>dhwsys-1BR - Second Floor DU 6</cseDHWSYSRef>
                <GainDishwasher>1BR - Second Floor DU 6-znDshwshr</GainDishwasher>
                <GainWasher>1BR - Second Floor DU 6-znCWshr</GainWasher>
                <GainDryer index="0">1BR - Second Floor DU 6-znCDryE</GainDryer>
              </DwellUnitDHW>
            </DwellUnit>
            <DwellUnit>
              <Name>2BR - Second Floor</Name>
              <Description>2 units, 2 Bdrms &amp; 1,080 ft2 per unit</Description>
              <TreeDescrip>2 units, 2 Bdrms &amp; 1,080 ft2 per unit</TreeDescrip>
              <DwellUnitTypeRef>2-Bed Type Z1</DwellUnitTypeRef>
              <Count>2</Count>
              <CountWithMult>2</CountWithMult>
              <CondFlrArea>1080</CondFlrArea>
              <TotalCondFlrArea>2160</TotalCondFlrArea>
              <TotalCondFlrAreaWithMult>2160</TotalCondFlrAreaWithMult>
              <NewOrAltHVACFlrAreaWithMult>2160</NewOrAltHVACFlrAreaWithMult>
              <NumBedroomsPerUnit>2</NumBedroomsPerUnit>
              <TotalNumBedrooms>4</TotalNumBedrooms>
              <TotalNumBedroomsWithMult>4</TotalNumBedroomsWithMult>
              <TotalDHWFlrArea>2160</TotalDHWFlrArea>
              <TotalLtgFlrArea>2160</TotalLtgFlrArea>
              <HVACSysStatus>New</HVACSysStatus>
              <HVACSysVerified>0</HVACSysVerified>
              <UnitLtgGain>2726.8</UnitLtgGain>
              <TotalLtgGain>5453.59</TotalLtgGain>
              <UnitTVGain>3071.73</UnitTVGain>
              <TotalTVGain>6143.47</TotalTVGain>
              <UnitSTBGain>1820.98</UnitSTBGain>
              <TotalSTBGain>3641.96</TotalSTBGain>
              <UnitCompGain>1774.24</UnitCompGain>
              <TotalCompGain>3548.48</TotalCompGain>
              <UnitMscElecGain>9046.94</UnitMscElecGain>
              <TotalMscElecGain>18093.9</TotalMscElecGain>
              <UnitCookElecGain>2482.81</UnitCookElecGain>
              <UnitCookGasGain>0</UnitCookGasGain>
              <TotalCookGasGain>0</TotalCookGasGain>
              <TotalCookElecGain>4965.63</TotalCookElecGain>
              <TotalCookOthrGain>0</TotalCookOthrGain>
              <UnitClthWashGain>0.010067</UnitClthWashGain>
              <TotalClthWashGain>0.020134</TotalClthWashGain>
              <UnitClthDryGasGain>0</UnitClthDryGasGain>
              <UnitClthDryElecGain>0.08509</UnitClthDryElecGain>
              <TotalClthDryGasGain>0</TotalClthDryGasGain>
              <TotalClthDryElecGain>0.17018</TotalClthDryElecGain>
              <TotalClthDryOthrGain>0</TotalClthDryOthrGain>
              <TotalRefrigUsage>1056</TotalRefrigUsage>
              <TotalDishUsage>1061.91</TotalDishUsage>
              <DailyHtEqpHWConsumption>0</DailyHtEqpHWConsumption>
              <HaveWasher>1</HaveWasher>
              <WasherZoneRef>Zone2</WasherZoneRef>
              <HaveDryer>1</HaveDryer>
              <DryerZoneRef>Zone2</DryerZoneRef>
              <DryerFuel>Electricity</DryerFuel>
              <MinIAQCFM>109.8</MinIAQCFM>
              <TotalIAQCFM>109.8</TotalIAQCFM>
              <MinIAQCFMLbl>Minimum IAQ Ventilation:  109.8 CFM</MinIAQCFMLbl>
              <IAQCFM_Exhaust>0</IAQCFM_Exhaust>
              <IAQPwr_Exhaust>0</IAQPwr_Exhaust>
              <IAQCFM_Supply>0</IAQCFM_Supply>
              <IAQPwr_Supply>0</IAQPwr_Supply>
              <IAQHRVCFM>0</IAQHRVCFM>
              <IAQHRVPwr>0</IAQHRVPwr>
              <IAQBalCFM>0</IAQBalCFM>
              <IAQBalPwr>0</IAQBalPwr>
              <IAQHRVCFMxRcvEff>0</IAQHRVCFMxRcvEff>
              <IAQHRVCFMxSRE>0</IAQHRVCFMxSRE>
              <IAQHRVCFMxASRE>0</IAQHRVCFMxASRE>
              <IAQCFMIsBalanced>1</IAQCFMIsBalanced>
              <IAQCFM_Balanced>219.6</IAQCFM_Balanced>
              <StdDesignIAQCFM>109.8</StdDesignIAQCFM>
              <MaxStdDesignIAQPower>131.76</MaxStdDesignIAQPower>
              <TopZEstimate>17.7</TopZEstimate>
              <BottomZEstimate>8.7</BottomZEstimate>
              <GasFueled index="0">0</GasFueled>
              <GasFueled index="1">0</GasFueled>
              <GasFueled index="2">0</GasFueled>
              <GasFueled index="3">0</GasFueled>
              <GasFueled index="4">0</GasFueled>
              <GasFueled index="5">0</GasFueled>
              <DwellUnitRpt>
                <Name>2BR - Second Floor-(1/2)</Name>
                <DwellUnitRef>2BR - Second Floor</DwellUnitRef>
                <DwellUnitTypeRef>2-Bed Type Z1</DwellUnitTypeRef>
                <ZoneRef>Zone2</ZoneRef>
                <ZoneMultRef>1</ZoneMultRef>
                <CF1R_DwellUnitRow>2BR - Second Floor-(1/2) DwellUnitRow</CF1R_DwellUnitRow>
              </DwellUnitRpt>
              <DwellUnitRpt>
                <Name>2BR - Second Floor-(2/2)</Name>
                <DwellUnitRef>2BR - Second Floor</DwellUnitRef>
                <DwellUnitTypeRef>2-Bed Type Z1</DwellUnitTypeRef>
                <ZoneRef>Zone2</ZoneRef>
                <ZoneMultRef>1</ZoneMultRef>
                <CF1R_DwellUnitRow>2BR - Second Floor-(2/2) DwellUnitRow</CF1R_DwellUnitRow>
              </DwellUnitRpt>
              <ResDHWSysRpt>
                <Name>2BR - Second Floor 1/2 | DHW Heat Pump</Name>
                <DHWSysName>DHW Heat Pump - 1/1</DHWSysName>
                <DwellingUnit>2BR - Second Floor</DwellingUnit>
                <DwellUnitRptName>2BR - Second Floor-(1/2)</DwellUnitRptName>
                <DwellUnitRef>2BR - Second Floor</DwellUnitRef>
                <DwellUnitTypeRef>2-Bed Type Z1</DwellUnitTypeRef>
                <DHWSysRef>DHW Heat Pump</DHWSysRef>
                <Status>New</Status>
                <DHWSysIdx>1</DHWSysIdx>
                <DHWSysType>DHW</DHWSysType>
                <DwellUnitDistType>Standard</DwellUnitDistType>
                <MFamDistType>None</MFamDistType>
                <IsCentralHPWH>0</IsCentralHPWH>
                <DHWHeaterRef>Heat Pump</DHWHeaterRef>
                <DHWHeaterIdx>1</DHWHeaterIdx>
                <DHWHeaterCnt>1</DHWHeaterCnt>
                <NonCntrlDHWHeaterCnt>1</NonCntrlDHWHeaterCnt>
                <HeaterElementType>Heat Pump</HeaterElementType>
                <TankType>NA</TankType>
                <InputRating>12000</InputRating>
                <InputRatingUnits>watts</InputRatingUnits>
                <InputRatingRpt>NA</InputRatingRpt>
                <EfficiencyUnits>EF</EfficiencyUnits>
                <EfficiencyRpt>NEEA Rated</EfficiencyRpt>
                <TankVolume>50</TankVolume>
                <TankVolumeRpt>50</TankVolumeRpt>
                <ExtInsulRpt>NA</ExtInsulRpt>
                <StandbyLossRpt>NA</StandbyLossRpt>
                <MakeAndModel>(generic) / Standard Design 50 gal HPWH</MakeAndModel>
                <SimulatedEquip>GE2012 50</SimulatedEquip>
                <TankLocation>Zone1</TankLocation>
                <RecovEffRpt>NA</RecovEffRpt>
                <FirstHourRatingRpt>NA</FirstHourRatingRpt>
                <RatedFlowRpt>NA</RatedFlowRpt>
                <ShwrDrnWtrHtRecovRpt>NA</ShwrDrnWtrHtRecovRpt>
                <HERSCompact>0</HERSCompact>
                <HERSCompactRptMsg>none</HERSCompactRptMsg>
                <HERSMFCtrlRecircDualLp>0</HERSMFCtrlRecircDualLp>
                <HERSMFCtrlRecircDualLpRptMsg>none</HERSMFCtrlRecircDualLpRptMsg>
                <HERSParallelPipe>0</HERSParallelPipe>
                <HERSParaPipeRptMsg>none</HERSParaPipeRptMsg>
                <HERSAllPipesIns>0</HERSAllPipesIns>
                <HERSPipeInsRptMsg>none</HERSPipeInsRptMsg>
                <HERSPointOfUse>0</HERSPointOfUse>
                <HERSPOURptMsg>none</HERSPOURptMsg>
                <HERSOccRecirc>0</HERSOccRecirc>
                <HERSOccRptMsg>none</HERSOccRptMsg>
                <HERSPushBtnRecirc>0</HERSPushBtnRecirc>
                <HERSPushBtnRptMsg>none</HERSPushBtnRptMsg>
              </ResDHWSysRpt>
              <ResDHWSysRpt>
                <Name>2BR - Second Floor 2/2 | DHW Heat Pump</Name>
                <DHWSysName>DHW Heat Pump - 1/1</DHWSysName>
                <DwellingUnit>2BR - Second Floor</DwellingUnit>
                <DwellUnitRptName>2BR - Second Floor-(2/2)</DwellUnitRptName>
                <DwellUnitRef>2BR - Second Floor</DwellUnitRef>
                <DwellUnitTypeRef>2-Bed Type Z1</DwellUnitTypeRef>
                <DHWSysRef>DHW Heat Pump</DHWSysRef>
                <Status>New</Status>
                <DHWSysIdx>1</DHWSysIdx>
                <DHWSysType>DHW</DHWSysType>
                <DwellUnitDistType>Standard</DwellUnitDistType>
                <MFamDistType>None</MFamDistType>
                <IsCentralHPWH>0</IsCentralHPWH>
                <DHWHeaterRef>Heat Pump</DHWHeaterRef>
                <DHWHeaterIdx>1</DHWHeaterIdx>
                <DHWHeaterCnt>1</DHWHeaterCnt>
                <NonCntrlDHWHeaterCnt>1</NonCntrlDHWHeaterCnt>
                <HeaterElementType>Heat Pump</HeaterElementType>
                <TankType>NA</TankType>
                <InputRating>12000</InputRating>
                <InputRatingUnits>watts</InputRatingUnits>
                <InputRatingRpt>NA</InputRatingRpt>
                <EfficiencyUnits>EF</EfficiencyUnits>
                <EfficiencyRpt>NEEA Rated</EfficiencyRpt>
                <TankVolume>50</TankVolume>
                <TankVolumeRpt>50</TankVolumeRpt>
                <ExtInsulRpt>NA</ExtInsulRpt>
                <StandbyLossRpt>NA</StandbyLossRpt>
                <MakeAndModel>(generic) / Standard Design 50 gal HPWH</MakeAndModel>
                <SimulatedEquip>GE2012 50</SimulatedEquip>
                <TankLocation>Zone1</TankLocation>
                <RecovEffRpt>NA</RecovEffRpt>
                <FirstHourRatingRpt>NA</FirstHourRatingRpt>
                <RatedFlowRpt>NA</RatedFlowRpt>
                <ShwrDrnWtrHtRecovRpt>NA</ShwrDrnWtrHtRecovRpt>
                <HERSCompact>0</HERSCompact>
                <HERSCompactRptMsg>none</HERSCompactRptMsg>
                <HERSMFCtrlRecircDualLp>0</HERSMFCtrlRecircDualLp>
                <HERSMFCtrlRecircDualLpRptMsg>none</HERSMFCtrlRecircDualLpRptMsg>
                <HERSParallelPipe>0</HERSParallelPipe>
                <HERSParaPipeRptMsg>none</HERSParaPipeRptMsg>
                <HERSAllPipesIns>0</HERSAllPipesIns>
                <HERSPipeInsRptMsg>none</HERSPipeInsRptMsg>
                <HERSPointOfUse>0</HERSPointOfUse>
                <HERSPOURptMsg>none</HERSPOURptMsg>
                <HERSOccRecirc>0</HERSOccRecirc>
                <HERSOccRptMsg>none</HERSOccRptMsg>
                <HERSPushBtnRecirc>0</HERSPushBtnRecirc>
                <HERSPushBtnRptMsg>none</HERSPushBtnRptMsg>
              </ResDHWSysRpt>
              <DwellUnitDHW>
                <Name>2BR - Second Floor DU</Name>
                <NumBedrooms>2</NumBedrooms>
                <NumDHWSchShuffles>50</NumDHWSchShuffles>
                <DHWProfileLetter>03</DHWProfileLetter>
                <CSEDayUseName>DHWMF2BR03</CSEDayUseName>
                <DwellUnitTypeRef>2-Bed Type Z1</DwellUnitTypeRef>
                <DUTypeDHWSysIndex>1</DUTypeDHWSysIndex>
                <cseDHWSYSRef>dhwsys-2BR - Second Floor DU</cseDHWSYSRef>
                <GainDishwasher>2BR - Second Floor DU-znDshwshr</GainDishwasher>
                <GainWasher>2BR - Second Floor DU-znCWshr</GainWasher>
                <GainDryer index="0">2BR - Second Floor DU-znCDryE</GainDryer>
              </DwellUnitDHW>
              <DwellUnitDHW>
                <Name>2BR - Second Floor DU 8</Name>
                <NumBedrooms>2</NumBedrooms>
                <NumDHWSchShuffles>50</NumDHWSchShuffles>
                <DHWProfileLetter>04</DHWProfileLetter>
                <CSEDayUseName>DHWMF2BR04</CSEDayUseName>
                <DwellUnitTypeRef>2-Bed Type Z1</DwellUnitTypeRef>
                <DUTypeDHWSysIndex>1</DUTypeDHWSysIndex>
                <cseDHWSYSRef>dhwsys-2BR - Second Floor DU 8</cseDHWSYSRef>
                <GainDishwasher>2BR - Second Floor DU 8-znDshwshr</GainDishwasher>
                <GainWasher>2BR - Second Floor DU 8-znCWshr</GainWasher>
                <GainDryer index="0">2BR - Second Floor DU 8-znCDryE</GainDryer>
              </DwellUnitDHW>
            </DwellUnit>
            <ResExtWall>
              <Name>Zone2WallFront</Name>
              <Status>New</Status>
              <IsVerified>0</IsVerified>
              <Orientation>Front</Orientation>
              <OrientationValue>0</OrientationValue>
              <Azimuth>0</Azimuth>
              <TrueOrientationIdx>1</TrueOrientationIdx>
              <Area>1037</Area>
              <ZoneArea>1037</ZoneArea>
              <Construction>Exterior Wall Cons</Construction>
              <ShowException>0</ShowException>
              <Exception>- none -</Exception>
              <ExceptionRpt>n/a</ExceptionRpt>
              <Tilt>90</Tilt>
              <Absorptivity>0.5</Absorptivity>
              <FrameSURFACE>Zone2WallFront-Frm</FrameSURFACE>
              <CavitySURFACE>Zone2WallFront-Cav</CavitySURFACE>
              <ChildAreaSum>244.7</ChildAreaSum>
              <NetWallArea>792.3</NetWallArea>
              <FramingFactor>0.25</FramingFactor>
              <WinVentArea>16.47</WinVentArea>
              <TotWinArea index="0">164.7</TotWinArea>
              <TotWinArea index="1">164.7</TotWinArea>
              <TotWinArea index="2">0</TotWinArea>
              <TotWinArea index="3">0</TotWinArea>
              <ParentType>1</ParentType>
              <AreaByWallType index="0">1037</AreaByWallType>
              <AreaByWallType index="1">0</AreaByWallType>
              <AreaByWallType index="2">0</AreaByWallType>
              <TotWinAreaByWallType index="0">164.7</TotWinAreaByWallType>
              <TotWinAreaByWallType index="1">0</TotWinAreaByWallType>
              <TotWinAreaByWallType index="2">0</TotWinAreaByWallType>
              <NewWinAreaByWallType index="0">164.7</NewWinAreaByWallType>
              <NewWinAreaByWallType index="1">0</NewWinAreaByWallType>
              <NewWinAreaByWallType index="2">0</NewWinAreaByWallType>
              <DoorAreaByWallType index="0">80</DoorAreaByWallType>
              <DoorAreaByWallType index="1">0</DoorAreaByWallType>
              <DoorAreaByWallType index="2">0</DoorAreaByWallType>
              <TotDoorArea>80</TotDoorArea>
              <IsStdCondZoneWall>0</IsStdCondZoneWall>
              <RptTotWinArea>164.7</RptTotWinArea>
              <AWFWallsArea>0</AWFWallsArea>
              <MetalFrmArea>0</MetalFrmArea>
              <SIPArea>0</SIPArea>
              <IsNew>1</IsNew>
              <IsAltered>0</IsAltered>
              <IsExisting>0</IsExisting>
              <ParentIsNewZone>1</ParentIsNewZone>
              <ParentNotNewZone>0</ParentNotNewZone>
              <ParentIsCond>1</ParentIsCond>
              <QIIDegraded>0</QIIDegraded>
              <QIINotDegraded>1</QIINotDegraded>
              <IsEAAAddZoneChild>0</IsEAAAddZoneChild>
              <ResWin>
                <Name>Zone2WinFront</Name>
                <Status>New</Status>
                <IsVerified>0</IsVerified>
                <WinType>ResidentialWindowType 1</WinType>
                <DefaultViaWinType>1</DefaultViaWinType>
                <SpecMethod>Window Dimensions (required for fins/overhangs)</SpecMethod>
                <Azimuth>0</Azimuth>
                <Area>15</Area>
                <Height>5</Height>
                <Width>3</Width>
                <Multiplier>10.98</Multiplier>
                <WinProdType>All Other Fenestration</WinProdType>
                <NFRCUfactor>0.3</NFRCUfactor>
                <NFRCSHGC>0.23</NFRCSHGC>
                <UfactorSHGCSource>NFRC</UfactorSHGCSource>
                <ExteriorShade>Insect Screen (default)</ExteriorShade>
                <exArea>15</exArea>
                <exHeight>5</exHeight>
                <exWidth>3</exWidth>
                <exMultiplier>10.98</exMultiplier>
                <exNFRCUfactor>0.3</exNFRCUfactor>
                <exNFRCSHGC>0.23</exNFRCSHGC>
                <exUfactorSHGCSource>NFRC</exUfactorSHGCSource>
                <exExteriorShade>Insect Screen (default)</exExteriorShade>
                <MaxArea>87.1585</MaxArea>
                <MaxHeight>29.0528</MaxHeight>
                <MaxWidth>17.4317</MaxWidth>
                <MaxMultiplier>63.8</MaxMultiplier>
                <NoScrnWINDOW>Zone2WinFront-NoScrn</NoScrnWINDOW>
                <ScrnWINDOW>Zone2WinFront-Scrn</ScrnWINDOW>
                <TotAreaInclMult index="0">164.7</TotAreaInclMult>
                <TotAreaInclMult index="1">164.7</TotAreaInclMult>
                <TotAreaInclMult index="2">0</TotAreaInclMult>
                <TotAreaInclMult index="3">0</TotAreaInclMult>
                <WinAreaMult>1</WinAreaMult>
                <AreaUfactorMult>49.41</AreaUfactorMult>
                <VentArea>16.47</VentArea>
                <ModelFinsOverhang>0</ModelFinsOverhang>
                <ShowFinsOverhang>0</ShowFinsOverhang>
                <FinOverhangMsg>Window fin/overhang modeling is toggled off on main Window Data tab</FinOverhangMsg>
                <OverhangDepth>1</OverhangDepth>
                <OverhangDistUp>1.33</OverhangDistUp>
                <OverhangExL>3</OverhangExL>
                <OverhangExR>3</OverhangExR>
                <OverhangFlap>0.4</OverhangFlap>
                <exOverhangDepth>1</exOverhangDepth>
                <exOverhangDistUp>1.33</exOverhangDistUp>
                <exOverhangExL>3</exOverhangExL>
                <exOverhangExR>3</exOverhangExR>
                <exOverhangFlap>0.4</exOverhangFlap>
                <LeftFinDepth>0</LeftFinDepth>
                <LeftFinTopUp>0</LeftFinTopUp>
                <LeftFinDistL>0</LeftFinDistL>
                <LeftFinBotUp>0</LeftFinBotUp>
                <exLeftFinDepth>0</exLeftFinDepth>
                <exLeftFinTopUp>0</exLeftFinTopUp>
                <exLeftFinDistL>0</exLeftFinDistL>
                <exLeftFinBotUp>0</exLeftFinBotUp>
                <RightFinDepth>0</RightFinDepth>
                <RightFinTopUp>0</RightFinTopUp>
                <RightFinDistR>0</RightFinDistR>
                <RightFinBotUp>0</RightFinBotUp>
                <exRightFinDepth>0</exRightFinDepth>
                <exRightFinTopUp>0</exRightFinTopUp>
                <exRightFinDistR>0</exRightFinDistR>
                <exRightFinBotUp>0</exRightFinBotUp>
                <IsNew>1</IsNew>
                <IsAltered>0</IsAltered>
                <IsExisting>0</IsExisting>
                <IsStdCondZoneWin>0</IsStdCondZoneWin>
                <IsEAAAddZoneGChild>0</IsEAAAddZoneGChild>
                <CF1R_FenmfRow>Zone2WinFrontWindowRow</CF1R_FenmfRow>
                <IsClerestory>0</IsClerestory>
                <ClerestoryPAFAllowed>0</ClerestoryPAFAllowed>
              </ResWin>
              <ResDr>
                <Name>Zone2DoorFront</Name>
                <Status>New</Status>
                <IsVerified>0</IsVerified>
                <Area>80</Area>
                <MaxArea>872.3</MaxArea>
                <Ufactor>0.2</Ufactor>
                <exUfactor>0.2</exUfactor>
                <SimDOOR>Zone2DoorFront-Sim</SimDOOR>
                <SimCONS>c-Zone2DoorFront-dr</SimCONS>
                <SimLAYER>l-Zone2DoorFront-dr</SimLAYER>
                <SimMATERIAL>m-Zone2DoorFront-dr</SimMATERIAL>
                <IsNew>1</IsNew>
                <IsAltered>0</IsAltered>
                <IsExisting>0</IsExisting>
                <IsStdCondZoneDoor>0</IsStdCondZoneDoor>
                <CF1R_DoormfRow>Zone2DoorFrontGDoormfRow</CF1R_DoormfRow>
              </ResDr>
            </ResExtWall>
            <ResExtWall>
              <Name>Zone2WallLeft</Name>
              <Status>New</Status>
              <IsVerified>0</IsVerified>
              <Orientation>Left</Orientation>
              <OrientationValue>90</OrientationValue>
              <Azimuth>90</Azimuth>
              <TrueOrientationIdx>2</TrueOrientationIdx>
              <Area>255</Area>
              <ZoneArea>255</ZoneArea>
              <Construction>Exterior Wall Cons</Construction>
              <ShowException>0</ShowException>
              <Exception>- none -</Exception>
              <ExceptionRpt>n/a</ExceptionRpt>
              <Tilt>90</Tilt>
              <Absorptivity>0.5</Absorptivity>
              <FrameSURFACE>Zone2WallLeft-Frm</FrameSURFACE>
              <CavitySURFACE>Zone2WallLeft-Cav</CavitySURFACE>
              <ChildAreaSum>40.5</ChildAreaSum>
              <NetWallArea>214.5</NetWallArea>
              <FramingFactor>0.25</FramingFactor>
              <WinVentArea>4.05</WinVentArea>
              <TotWinArea index="0">40.5</TotWinArea>
              <TotWinArea index="1">40.5</TotWinArea>
              <TotWinArea index="2">0</TotWinArea>
              <TotWinArea index="3">0</TotWinArea>
              <ParentType>1</ParentType>
              <AreaByWallType index="0">255</AreaByWallType>
              <AreaByWallType index="1">0</AreaByWallType>
              <AreaByWallType index="2">0</AreaByWallType>
              <TotWinAreaByWallType index="0">40.5</TotWinAreaByWallType>
              <TotWinAreaByWallType index="1">0</TotWinAreaByWallType>
              <TotWinAreaByWallType index="2">0</TotWinAreaByWallType>
              <NewWinAreaByWallType index="0">40.5</NewWinAreaByWallType>
              <NewWinAreaByWallType index="1">0</NewWinAreaByWallType>
              <NewWinAreaByWallType index="2">0</NewWinAreaByWallType>
              <DoorAreaByWallType index="0">0</DoorAreaByWallType>
              <DoorAreaByWallType index="1">0</DoorAreaByWallType>
              <DoorAreaByWallType index="2">0</DoorAreaByWallType>
              <TotDoorArea>0</TotDoorArea>
              <IsStdCondZoneWall>0</IsStdCondZoneWall>
              <RptTotWinArea>40.5</RptTotWinArea>
              <AWFWallsArea>0</AWFWallsArea>
              <MetalFrmArea>0</MetalFrmArea>
              <SIPArea>0</SIPArea>
              <IsNew>1</IsNew>
              <IsAltered>0</IsAltered>
              <IsExisting>0</IsExisting>
              <ParentIsNewZone>1</ParentIsNewZone>
              <ParentNotNewZone>0</ParentNotNewZone>
              <ParentIsCond>1</ParentIsCond>
              <QIIDegraded>0</QIIDegraded>
              <QIINotDegraded>1</QIINotDegraded>
              <IsEAAAddZoneChild>0</IsEAAAddZoneChild>
              <ResWin>
                <Name>Zone2WinLeft</Name>
                <Status>New</Status>
                <IsVerified>0</IsVerified>
                <WinType>ResidentialWindowType 1</WinType>
                <DefaultViaWinType>1</DefaultViaWinType>
                <SpecMethod>Window Dimensions (required for fins/overhangs)</SpecMethod>
                <Azimuth>90</Azimuth>
                <Area>15</Area>
                <Height>5</Height>
                <Width>3</Width>
                <Multiplier>2.7</Multiplier>
                <WinProdType>All Other Fenestration</WinProdType>
                <NFRCUfactor>0.3</NFRCUfactor>
                <NFRCSHGC>0.23</NFRCSHGC>
                <UfactorSHGCSource>NFRC</UfactorSHGCSource>
                <ExteriorShade>Insect Screen (default)</ExteriorShade>
                <exArea>15</exArea>
                <exHeight>5</exHeight>
                <exWidth>3</exWidth>
                <exMultiplier>2.7</exMultiplier>
                <exNFRCUfactor>0.3</exNFRCUfactor>
                <exNFRCSHGC>0.23</exNFRCSHGC>
                <exUfactorSHGCSource>NFRC</exUfactorSHGCSource>
                <exExteriorShade>Insect Screen (default)</exExteriorShade>
                <MaxArea>94.4444</MaxArea>
                <MaxHeight>31.4815</MaxHeight>
                <MaxWidth>18.8889</MaxWidth>
                <MaxMultiplier>17</MaxMultiplier>
                <NoScrnWINDOW>Zone2WinLeft-NoScrn</NoScrnWINDOW>
                <ScrnWINDOW>Zone2WinLeft-Scrn</ScrnWINDOW>
                <TotAreaInclMult index="0">40.5</TotAreaInclMult>
                <TotAreaInclMult index="1">40.5</TotAreaInclMult>
                <TotAreaInclMult index="2">0</TotAreaInclMult>
                <TotAreaInclMult index="3">0</TotAreaInclMult>
                <WinAreaMult>1</WinAreaMult>
                <AreaUfactorMult>12.15</AreaUfactorMult>
                <VentArea>4.05</VentArea>
                <ModelFinsOverhang>0</ModelFinsOverhang>
                <ShowFinsOverhang>0</ShowFinsOverhang>
                <FinOverhangMsg>Window fin/overhang modeling is toggled off on main Window Data tab</FinOverhangMsg>
                <OverhangDepth>1</OverhangDepth>
                <OverhangDistUp>1.33</OverhangDistUp>
                <OverhangExL>3</OverhangExL>
                <OverhangExR>3</OverhangExR>
                <OverhangFlap>0.4</OverhangFlap>
                <exOverhangDepth>1</exOverhangDepth>
                <exOverhangDistUp>1.33</exOverhangDistUp>
                <exOverhangExL>3</exOverhangExL>
                <exOverhangExR>3</exOverhangExR>
                <exOverhangFlap>0.4</exOverhangFlap>
                <LeftFinDepth>0</LeftFinDepth>
                <LeftFinTopUp>0</LeftFinTopUp>
                <LeftFinDistL>0</LeftFinDistL>
                <LeftFinBotUp>0</LeftFinBotUp>
                <exLeftFinDepth>0</exLeftFinDepth>
                <exLeftFinTopUp>0</exLeftFinTopUp>
                <exLeftFinDistL>0</exLeftFinDistL>
                <exLeftFinBotUp>0</exLeftFinBotUp>
                <RightFinDepth>0</RightFinDepth>
                <RightFinTopUp>0</RightFinTopUp>
                <RightFinDistR>0</RightFinDistR>
                <RightFinBotUp>0</RightFinBotUp>
                <exRightFinDepth>0</exRightFinDepth>
                <exRightFinTopUp>0</exRightFinTopUp>
                <exRightFinDistR>0</exRightFinDistR>
                <exRightFinBotUp>0</exRightFinBotUp>
                <IsNew>1</IsNew>
                <IsAltered>0</IsAltered>
                <IsExisting>0</IsExisting>
                <IsStdCondZoneWin>0</IsStdCondZoneWin>
                <IsEAAAddZoneGChild>0</IsEAAAddZoneGChild>
                <CF1R_FenmfRow>Zone2WinLeftWindowRow</CF1R_FenmfRow>
                <IsClerestory>0</IsClerestory>
                <ClerestoryPAFAllowed>0</ClerestoryPAFAllowed>
              </ResWin>
            </ResExtWall>
            <ResExtWall>
              <Name>Zone2WallBack</Name>
              <Status>New</Status>
              <IsVerified>0</IsVerified>
              <Orientation>Back</Orientation>
              <OrientationValue>180</OrientationValue>
              <Azimuth>180</Azimuth>
              <TrueOrientationIdx>3</TrueOrientationIdx>
              <Area>1037</Area>
              <ZoneArea>1037</ZoneArea>
              <Construction>Exterior Wall Cons</Construction>
              <ShowException>0</ShowException>
              <Exception>- none -</Exception>
              <ExceptionRpt>n/a</ExceptionRpt>
              <Tilt>90</Tilt>
              <Absorptivity>0.5</Absorptivity>
              <FrameSURFACE>Zone2WallBack-Frm</FrameSURFACE>
              <CavitySURFACE>Zone2WallBack-Cav</CavitySURFACE>
              <ChildAreaSum>164.7</ChildAreaSum>
              <NetWallArea>872.3</NetWallArea>
              <FramingFactor>0.25</FramingFactor>
              <WinVentArea>16.47</WinVentArea>
              <TotWinArea index="0">164.7</TotWinArea>
              <TotWinArea index="1">164.7</TotWinArea>
              <TotWinArea index="2">0</TotWinArea>
              <TotWinArea index="3">0</TotWinArea>
              <ParentType>1</ParentType>
              <AreaByWallType index="0">1037</AreaByWallType>
              <AreaByWallType index="1">0</AreaByWallType>
              <AreaByWallType index="2">0</AreaByWallType>
              <TotWinAreaByWallType index="0">164.7</TotWinAreaByWallType>
              <TotWinAreaByWallType index="1">0</TotWinAreaByWallType>
              <TotWinAreaByWallType index="2">0</TotWinAreaByWallType>
              <NewWinAreaByWallType index="0">164.7</NewWinAreaByWallType>
              <NewWinAreaByWallType index="1">0</NewWinAreaByWallType>
              <NewWinAreaByWallType index="2">0</NewWinAreaByWallType>
              <DoorAreaByWallType index="0">0</DoorAreaByWallType>
              <DoorAreaByWallType index="1">0</DoorAreaByWallType>
              <DoorAreaByWallType index="2">0</DoorAreaByWallType>
              <TotDoorArea>0</TotDoorArea>
              <IsStdCondZoneWall>0</IsStdCondZoneWall>
              <RptTotWinArea>164.7</RptTotWinArea>
              <AWFWallsArea>0</AWFWallsArea>
              <MetalFrmArea>0</MetalFrmArea>
              <SIPArea>0</SIPArea>
              <IsNew>1</IsNew>
              <IsAltered>0</IsAltered>
              <IsExisting>0</IsExisting>
              <ParentIsNewZone>1</ParentIsNewZone>
              <ParentNotNewZone>0</ParentNotNewZone>
              <ParentIsCond>1</ParentIsCond>
              <QIIDegraded>0</QIIDegraded>
              <QIINotDegraded>1</QIINotDegraded>
              <IsEAAAddZoneChild>0</IsEAAAddZoneChild>
              <ResWin>
                <Name>Zone2WinBack</Name>
                <Status>New</Status>
                <IsVerified>0</IsVerified>
                <WinType>ResidentialWindowType 1</WinType>
                <DefaultViaWinType>1</DefaultViaWinType>
                <SpecMethod>Window Dimensions (required for fins/overhangs)</SpecMethod>
                <Azimuth>180</Azimuth>
                <Area>15</Area>
                <Height>5</Height>
                <Width>3</Width>
                <Multiplier>10.98</Multiplier>
                <WinProdType>All Other Fenestration</WinProdType>
                <NFRCUfactor>0.3</NFRCUfactor>
                <NFRCSHGC>0.23</NFRCSHGC>
                <UfactorSHGCSource>NFRC</UfactorSHGCSource>
                <ExteriorShade>Insect Screen (default)</ExteriorShade>
                <exArea>15</exArea>
                <exHeight>5</exHeight>
                <exWidth>3</exWidth>
                <exMultiplier>10.98</exMultiplier>
                <exNFRCUfactor>0.3</exNFRCUfactor>
                <exNFRCSHGC>0.23</exNFRCSHGC>
                <exUfactorSHGCSource>NFRC</exUfactorSHGCSource>
                <exExteriorShade>Insect Screen (default)</exExteriorShade>
                <MaxArea>94.4444</MaxArea>
                <MaxHeight>31.4815</MaxHeight>
                <MaxWidth>18.8889</MaxWidth>
                <MaxMultiplier>69.1333</MaxMultiplier>
                <NoScrnWINDOW>Zone2WinBack-NoScrn</NoScrnWINDOW>
                <ScrnWINDOW>Zone2WinBack-Scrn</ScrnWINDOW>
                <TotAreaInclMult index="0">164.7</TotAreaInclMult>
                <TotAreaInclMult index="1">164.7</TotAreaInclMult>
                <TotAreaInclMult index="2">0</TotAreaInclMult>
                <TotAreaInclMult index="3">0</TotAreaInclMult>
                <WinAreaMult>1</WinAreaMult>
                <AreaUfactorMult>49.41</AreaUfactorMult>
                <VentArea>16.47</VentArea>
                <ModelFinsOverhang>0</ModelFinsOverhang>
                <ShowFinsOverhang>0</ShowFinsOverhang>
                <FinOverhangMsg>Window fin/overhang modeling is toggled off on main Window Data tab</FinOverhangMsg>
                <OverhangDepth>1</OverhangDepth>
                <OverhangDistUp>1.33</OverhangDistUp>
                <OverhangExL>3</OverhangExL>
                <OverhangExR>3</OverhangExR>
                <OverhangFlap>0.4</OverhangFlap>
                <exOverhangDepth>1</exOverhangDepth>
                <exOverhangDistUp>1.33</exOverhangDistUp>
                <exOverhangExL>3</exOverhangExL>
                <exOverhangExR>3</exOverhangExR>
                <exOverhangFlap>0.4</exOverhangFlap>
                <LeftFinDepth>0</LeftFinDepth>
                <LeftFinTopUp>1.33</LeftFinTopUp>
                <LeftFinDistL>1</LeftFinDistL>
                <LeftFinBotUp>0</LeftFinBotUp>
                <exLeftFinDepth>0</exLeftFinDepth>
                <exLeftFinTopUp>1.33</exLeftFinTopUp>
                <exLeftFinDistL>1</exLeftFinDistL>
                <exLeftFinBotUp>0</exLeftFinBotUp>
                <RightFinDepth>0</RightFinDepth>
                <RightFinTopUp>0</RightFinTopUp>
                <RightFinDistR>0</RightFinDistR>
                <RightFinBotUp>0</RightFinBotUp>
                <exRightFinDepth>0</exRightFinDepth>
                <exRightFinTopUp>0</exRightFinTopUp>
                <exRightFinDistR>0</exRightFinDistR>
                <exRightFinBotUp>0</exRightFinBotUp>
                <IsNew>1</IsNew>
                <IsAltered>0</IsAltered>
                <IsExisting>0</IsExisting>
                <IsStdCondZoneWin>0</IsStdCondZoneWin>
                <IsEAAAddZoneGChild>0</IsEAAAddZoneGChild>
                <CF1R_FenmfRow>Zone2WinBackWindowRow</CF1R_FenmfRow>
                <IsClerestory>0</IsClerestory>
                <ClerestoryPAFAllowed>0</ClerestoryPAFAllowed>
              </ResWin>
            </ResExtWall>
            <ResExtWall>
              <Name>Zone2WallRight</Name>
              <Status>New</Status>
              <IsVerified>0</IsVerified>
              <Orientation>Right</Orientation>
              <OrientationValue>270</OrientationValue>
              <Azimuth>270</Azimuth>
              <TrueOrientationIdx>4</TrueOrientationIdx>
              <Area>255</Area>
              <ZoneArea>255</ZoneArea>
              <Construction>Exterior Wall Cons</Construction>
              <ShowException>0</ShowException>
              <Exception>- none -</Exception>
              <ExceptionRpt>n/a</ExceptionRpt>
              <Tilt>90</Tilt>
              <Absorptivity>0.5</Absorptivity>
              <FrameSURFACE>Zone2WallRight-Frm</FrameSURFACE>
              <CavitySURFACE>Zone2WallRight-Cav</CavitySURFACE>
              <ChildAreaSum>40.5</ChildAreaSum>
              <NetWallArea>214.5</NetWallArea>
              <FramingFactor>0.25</FramingFactor>
              <WinVentArea>4.05</WinVentArea>
              <TotWinArea index="0">40.5</TotWinArea>
              <TotWinArea index="1">40.5</TotWinArea>
              <TotWinArea index="2">0</TotWinArea>
              <TotWinArea index="3">0</TotWinArea>
              <ParentType>1</ParentType>
              <AreaByWallType index="0">255</AreaByWallType>
              <AreaByWallType index="1">0</AreaByWallType>
              <AreaByWallType index="2">0</AreaByWallType>
              <TotWinAreaByWallType index="0">40.5</TotWinAreaByWallType>
              <TotWinAreaByWallType index="1">0</TotWinAreaByWallType>
              <TotWinAreaByWallType index="2">0</TotWinAreaByWallType>
              <NewWinAreaByWallType index="0">40.5</NewWinAreaByWallType>
              <NewWinAreaByWallType index="1">0</NewWinAreaByWallType>
              <NewWinAreaByWallType index="2">0</NewWinAreaByWallType>
              <DoorAreaByWallType index="0">0</DoorAreaByWallType>
              <DoorAreaByWallType index="1">0</DoorAreaByWallType>
              <DoorAreaByWallType index="2">0</DoorAreaByWallType>
              <TotDoorArea>0</TotDoorArea>
              <IsStdCondZoneWall>0</IsStdCondZoneWall>
              <RptTotWinArea>40.5</RptTotWinArea>
              <AWFWallsArea>0</AWFWallsArea>
              <MetalFrmArea>0</MetalFrmArea>
              <SIPArea>0</SIPArea>
              <IsNew>1</IsNew>
              <IsAltered>0</IsAltered>
              <IsExisting>0</IsExisting>
              <ParentIsNewZone>1</ParentIsNewZone>
              <ParentNotNewZone>0</ParentNotNewZone>
              <ParentIsCond>1</ParentIsCond>
              <QIIDegraded>0</QIIDegraded>
              <QIINotDegraded>1</QIINotDegraded>
              <IsEAAAddZoneChild>0</IsEAAAddZoneChild>
              <ResWin>
                <Name>Zone2WinRight</Name>
                <Status>New</Status>
                <IsVerified>0</IsVerified>
                <WinType>ResidentialWindowType 1</WinType>
                <DefaultViaWinType>1</DefaultViaWinType>
                <SpecMethod>Window Dimensions (required for fins/overhangs)</SpecMethod>
                <Azimuth>270</Azimuth>
                <Area>15</Area>
                <Height>5</Height>
                <Width>3</Width>
                <Multiplier>2.7</Multiplier>
                <WinProdType>All Other Fenestration</WinProdType>
                <NFRCUfactor>0.3</NFRCUfactor>
                <NFRCSHGC>0.23</NFRCSHGC>
                <UfactorSHGCSource>NFRC</UfactorSHGCSource>
                <ExteriorShade>Insect Screen (default)</ExteriorShade>
                <exArea>15</exArea>
                <exHeight>5</exHeight>
                <exWidth>3</exWidth>
                <exMultiplier>2.7</exMultiplier>
                <exNFRCUfactor>0.3</exNFRCUfactor>
                <exNFRCSHGC>0.23</exNFRCSHGC>
                <exUfactorSHGCSource>NFRC</exUfactorSHGCSource>
                <exExteriorShade>Insect Screen (default)</exExteriorShade>
                <MaxArea>94.4444</MaxArea>
                <MaxHeight>31.4815</MaxHeight>
                <MaxWidth>18.8889</MaxWidth>
                <MaxMultiplier>17</MaxMultiplier>
                <NoScrnWINDOW>Zone2WinRight-NoScrn</NoScrnWINDOW>
                <ScrnWINDOW>Zone2WinRight-Scrn</ScrnWINDOW>
                <TotAreaInclMult index="0">40.5</TotAreaInclMult>
                <TotAreaInclMult index="1">40.5</TotAreaInclMult>
                <TotAreaInclMult index="2">0</TotAreaInclMult>
                <TotAreaInclMult index="3">0</TotAreaInclMult>
                <WinAreaMult>1</WinAreaMult>
                <AreaUfactorMult>12.15</AreaUfactorMult>
                <VentArea>4.05</VentArea>
                <ModelFinsOverhang>0</ModelFinsOverhang>
                <ShowFinsOverhang>0</ShowFinsOverhang>
                <FinOverhangMsg>Window fin/overhang modeling is toggled off on main Window Data tab</FinOverhangMsg>
                <OverhangDepth>1</OverhangDepth>
                <OverhangDistUp>1.33</OverhangDistUp>
                <OverhangExL>3</OverhangExL>
                <OverhangExR>3</OverhangExR>
                <OverhangFlap>0.4</OverhangFlap>
                <exOverhangDepth>1</exOverhangDepth>
                <exOverhangDistUp>1.33</exOverhangDistUp>
                <exOverhangExL>3</exOverhangExL>
                <exOverhangExR>3</exOverhangExR>
                <exOverhangFlap>0.4</exOverhangFlap>
                <LeftFinDepth>0</LeftFinDepth>
                <LeftFinTopUp>1.33</LeftFinTopUp>
                <LeftFinDistL>1</LeftFinDistL>
                <LeftFinBotUp>0</LeftFinBotUp>
                <exLeftFinDepth>0</exLeftFinDepth>
                <exLeftFinTopUp>1.33</exLeftFinTopUp>
                <exLeftFinDistL>1</exLeftFinDistL>
                <exLeftFinBotUp>0</exLeftFinBotUp>
                <RightFinDepth>0</RightFinDepth>
                <RightFinTopUp>0</RightFinTopUp>
                <RightFinDistR>0</RightFinDistR>
                <RightFinBotUp>0</RightFinBotUp>
                <exRightFinDepth>0</exRightFinDepth>
                <exRightFinTopUp>0</exRightFinTopUp>
                <exRightFinDistR>0</exRightFinDistR>
                <exRightFinBotUp>0</exRightFinBotUp>
                <IsNew>1</IsNew>
                <IsAltered>0</IsAltered>
                <IsExisting>0</IsExisting>
                <IsStdCondZoneWin>0</IsStdCondZoneWin>
                <IsEAAAddZoneGChild>0</IsEAAAddZoneGChild>
                <CF1R_FenmfRow>Zone2WinRightWindowRow</CF1R_FenmfRow>
                <IsClerestory>0</IsClerestory>
                <ClerestoryPAFAllowed>0</ClerestoryPAFAllowed>
              </ResWin>
            </ResExtWall>
            <ResCeilingBelowAttic>
              <Name>Zone2ToAtticCeiling</Name>
              <Status>New</Status>
              <IsVerified>0</IsVerified>
              <Area>3660</Area>
              <ZoneArea>3660</ZoneArea>
              <Construction>Ceiling Below Attic Cons</Construction>
              <AtticZone>Attic</AtticZone>
              <FrameSURFACE>Zone2ToAtticCeiling-Frm</FrameSURFACE>
              <CavitySURFACE>Zone2ToAtticCeiling-Cav</CavitySURFACE>
              <AtticBottom>17.7</AtticBottom>
              <CSEZnEaveZ>17.7</CSEZnEaveZ>
              <UncondAtticArea>3660</UncondAtticArea>
              <ClVentableArea>3660</ClVentableArea>
              <ClVentableVolume>13794.5</ClVentableVolume>
              <CeilAirNetIZXFER>Zone2ToAtticCeiling-xAttic</CeilAirNetIZXFER>
              <AtticBypassIZXFER>Zone2ToAtticCeiling-BypassxA</AtticBypassIZXFER>
              <AtcEdg_Length>169.394</AtcEdg_Length>
              <AtcEdg_WAArea>128.457</AtcEdg_WAArea>
              <AtcEdg_WBArea>248.119</AtcEdg_WBArea>
              <AtcEdg_TotArea>376.576</AtcEdg_TotArea>
              <AtcEdg_Msg>Attic Edge:  Len=169.4 / WAArea=128.5 / WBArea=248.1 / TotArea=376.6</AtcEdg_Msg>
              <AtcEdg_WAFrameSURFACE>Zone2ToAtticCeiling-WAFrm</AtcEdg_WAFrameSURFACE>
              <AtcEdg_WACavitySURFACE>Zone2ToAtticCeiling-WACav</AtcEdg_WACavitySURFACE>
              <AtcEdg_WBFrameSURFACE>Zone2ToAtticCeiling-WBFrm</AtcEdg_WBFrameSURFACE>
              <AtcEdg_WBCavitySURFACE>Zone2ToAtticCeiling-WBCav</AtcEdg_WBCavitySURFACE>
              <AtcEdg_ClgCons>Ceiling Below Attic Cons</AtcEdg_ClgCons>
              <AtcEdg_AtcCons>Attic Roof Cons</AtcEdg_AtcCons>
              <EdgCavityRTot>38</EdgCavityRTot>
              <EdgInsulRValPerInch>2.6</EdgInsulRValPerInch>
              <AtcEdg_Yl>0.607639</AtcEdg_Yl>
              <AtcEdg_Xl>0.758333</AtcEdg_Xl>
              <AtcEdg_Ym>0.607639</AtcEdg_Ym>
              <AtcEdg_InsulDepth>1.21795</AtcEdg_InsulDepth>
              <AtcEdg_CalcPath>D &gt;= Ym</AtcEdg_CalcPath>
              <AtcEdg_WA>0.758333</AtcEdg_WA>
              <AtcEdg_WB>1.46474</AtcEdg_WB>
              <AtcEdg_HA>0.449653</AtcEdg_HA>
              <AtcEdg_HB>0.912794</AtcEdg_HB>
              <AtcEdg_HB1>0.607639</AtcEdg_HB1>
              <AtcEdg_HB2>0.305155</AtcEdg_HB2>
              <AtcEdg_HB3>0.291667</AtcEdg_HB3>
              <AtcEdg_ConsMsg index="0">Attic Edge:  RTot=38.0 / R/in=2.60 / w=0.292 / Y=0.292 / pitch=0.417 / Yl=0.608 / Xl=0.758 / YM=0.608</AtcEdg_ConsMsg>
              <AtcEdg_ConsMsg index="1">     D=1.218 =&gt; (D &gt;= Ym) =&gt; WA=0.758 / WB=1.465 / HA=0.450 / HB=0.913 / HB2=0.305</AtcEdg_ConsMsg>
              <AtcEdg_WACons>Zone2ToAtticCeiling-AtcEdgWA</AtcEdg_WACons>
              <AtcEdg_WBCons>Zone2ToAtticCeiling-AtcEdgWB</AtcEdg_WBCons>
              <IsNew>1</IsNew>
              <IsAltered>0</IsAltered>
              <IsExisting>0</IsExisting>
              <ParentIsNewZone>1</ParentIsNewZone>
              <ParentNotNewZone>0</ParentNotNewZone>
              <WasCathCeil>0</WasCathCeil>
              <AreaOverCond>3660</AreaOverCond>
              <AreaOverNewZone>3660</AreaOverNewZone>
              <HighRvalIns>0</HighRvalIns>
              <AtcAirNetHoleSize>1.55843</AtcAirNetHoleSize>
              <ICQAtticBypassApplies>1</ICQAtticBypassApplies>
              <ICQAtticBypassUAMult>0</ICQAtticBypassUAMult>
            </ResCeilingBelowAttic>
            <ResIntFlr>
              <Name>Zone2ToZone1InteriorFloor</Name>
              <Status>New</Status>
              <IsVerified>0</IsVerified>
              <Area>3660</Area>
              <ZoneArea>3660</ZoneArea>
              <FloorZ>9.7</FloorZ>
              <MinFloorZ>9.7</MinFloorZ>
              <Construction>Interior Floor</Construction>
              <IsPartySurface>1</IsPartySurface>
              <OtherSideModeled>1</OtherSideModeled>
              <PartyEdgeArea>3660</PartyEdgeArea>
              <Outside>Zone1</Outside>
              <FrameSURFACE>Zone2ToZone1InteriorFloor-Frm</FrameSURFACE>
              <CavitySURFACE>Zone2ToZone1InteriorFloor-Cav</CavitySURFACE>
              <FramingFactor>0.1</FramingFactor>
              <ParCndZnAdjUZnArea>0</ParCndZnAdjUZnArea>
              <ParCndOZnAdjUZnArea>0</ParCndOZnAdjUZnArea>
              <ParUZnAdjCndZnArea>0</ParUZnAdjCndZnArea>
              <ParUZnAdjCndOZnArea>0</ParUZnAdjCndOZnArea>
              <InterCondZnArea>3660</InterCondZnArea>
              <ELA_Floor>0</ELA_Floor>
              <AirNetPrtySrfIZXFER>Zone1PSxZone2ToZone1InteriorFloorPS</AirNetPrtySrfIZXFER>
              <SurfaceCount>1</SurfaceCount>
              <IsDemising>0</IsDemising>
              <DemisingArea>0</DemisingArea>
              <IsNew>1</IsNew>
              <IsAltered>0</IsAltered>
              <IsExisting>0</IsExisting>
              <ParentIsNewZone>1</ParentIsNewZone>
              <ParentNotNewZone>0</ParentNotNewZone>
            </ResIntFlr>
          </ResZn>
        </ResZnGrp>
        <ResZnGrp>
          <Name>Attic Zone Group</Name>
          <Mult>1</Mult>
          <NumStories>1</NumStories>
          <PredomPVBattSizeBldgTypeArea index="0">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="1">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="2">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="3">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="4">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="5">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="6">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="7">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="8">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="9">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="10">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgType>4</PredomPVBattSizeBldgType>
          <HasIntCorridors>0</HasIntCorridors>
          <ResAttic>
            <Name>Attic</Name>
            <Type>Ventilated</Type>
            <Status>New</Status>
            <IsVerified>0</IsVerified>
            <FloorArea>3660</FloorArea>
            <Area>3660</Area>
            <FloorAreaOverCond>3660</FloorAreaOverCond>
            <FloorAreaOverNewZone>3660</FloorAreaOverNewZone>
            <NewAltLowSlopeAtticRoof>0</NewAltLowSlopeAtticRoof>
            <NewAltHiSlopeAtticRoof>3660</NewAltHiSlopeAtticRoof>
            <OnlyOverUncond>0</OnlyOverUncond>
            <ToBeSimulated>1</ToBeSimulated>
            <RoofRise>5</RoofRise>
            <Construction>Attic Roof Cons</Construction>
            <RoofSolReflect>0.2</RoofSolReflect>
            <RoofEmiss>0.75</RoofEmiss>
            <AVentFraction>0.00333333</AVentFraction>
            <FractionHigh>0</FractionHigh>
            <TreeDescrip>3,660 ft2</TreeDescrip>
            <RoofPitch>0.416667</RoofPitch>
            <SteepSlope>1</SteepSlope>
            <SteepRoofArea>3660</SteepRoofArea>
            <FlatRoofArea>0</FlatRoofArea>
            <Height>12.6037</Height>
            <Volume>13794.5</Volume>
            <Bottom>17.7</Bottom>
            <RoofFramingFactor>0.07</RoofFramingFactor>
            <CSE_ZONE>Attic-atc</CSE_ZONE>
            <StdCathClgAtticArea>3660</StdCathClgAtticArea>
            <ClVentableArea>3660</ClVentableArea>
            <ClVentableVolume>13794.5</ClVentableVolume>
            <AboveDeckRoofIns>0</AboveDeckRoofIns>
            <BelowDeckRoofIns>0</BelowDeckRoofIns>
            <EdgeLength>169.394</EdgeLength>
            <EdgeArea>376.576</EdgeArea>
            <EdgeArea_Msg>Attic edge area (376.6) represents attic floor area (3660.0) x 0.103</EdgeArea_Msg>
            <CeilArea>3283.42</CeilArea>
            <CeilFact>0.89711</CeilFact>
            <DeckArea>3557.04</DeckArea>
            <TrussArea>6566.85</TrussArea>
            <RoofTilt>22.6199</RoofTilt>
            <FrameSURFACEs index="0">Attic-atc-rfNF</FrameSURFACEs>
            <FrameSURFACEs index="1">Attic-atc-rfEF</FrameSURFACEs>
            <FrameSURFACEs index="2">Attic-atc-rfSF</FrameSURFACEs>
            <FrameSURFACEs index="3">Attic-atc-rfWF</FrameSURFACEs>
            <CavitySURFACEs index="0">Attic-atc-rfNC</CavitySURFACEs>
            <CavitySURFACEs index="1">Attic-atc-rfEC</CavitySURFACEs>
            <CavitySURFACEs index="2">Attic-atc-rfSC</CavitySURFACEs>
            <CavitySURFACEs index="3">Attic-atc-rfWC</CavitySURFACEs>
            <TrussSURFACEs index="0">Attic-atc-rfT1</TrussSURFACEs>
            <TrussSURFACEs index="1">Attic-atc-rfT2</TrussSURFACEs>
            <TrussSURFACEs index="2">Attic-atc-rfT3</TrussSURFACEs>
            <TrussCONS>con-AtticTruss</TrussCONS>
            <TrussLAYER>lyr-AtticTruss</TrussLAYER>
            <TrussMATERIAL>m-AtticTruss</TrussMATERIAL>
            <AirNet_AtticRelief>0</AirNet_AtticRelief>
            <AirNet_PitchType>3</AirNet_PitchType>
            <AirNet_AventTot>12.2</AirNet_AventTot>
            <AirNet_SoffitVent>1.525</AirNet_SoffitVent>
            <AirNet_DeckVent>0</AirNet_DeckVent>
            <AirNetIZXFERs index="0">Attic-SU</AirNetIZXFERs>
            <AirNetIZXFERs index="1">Attic-SS</AirNetIZXFERs>
            <AirNetIZXFERs index="2">Attic-SD</AirNetIZXFERs>
            <AirFlowMeter>- none -</AirFlowMeter>
            <EdgeLengthFactor>0.7</EdgeLengthFactor>
            <IsNew>1</IsNew>
            <IsAltered>0</IsAltered>
            <IsExisting>0</IsExisting>
            <IsAlteredSurface>0</IsAlteredSurface>
            <SolReflSpclFtrs>2</SolReflSpclFtrs>
            <SIPArea>0</SIPArea>
            <CF1R_AtticRow>AtticAtticRow</CF1R_AtticRow>
          </ResAttic>
        </ResZnGrp>
      </Bldg>
      <Hol>
        <Name>New Year's Day</Name>
        <SpecMthd>Date</SpecMthd>
        <Month>January</Month>
        <Day>1</Day>
      </Hol>
      <Hol>
        <Name>Martin Luther King Day</Name>
        <SpecMthd>Third</SpecMthd>
        <DayOfWeek>Monday</DayOfWeek>
        <Month>January</Month>
      </Hol>
      <Hol>
        <Name>Presidents Day</Name>
        <SpecMthd>Third</SpecMthd>
        <DayOfWeek>Monday</DayOfWeek>
        <Month>February</Month>
      </Hol>
      <Hol>
        <Name>Memorial Day</Name>
        <SpecMthd>Last</SpecMthd>
        <DayOfWeek>Monday</DayOfWeek>
        <Month>May</Month>
      </Hol>
      <Hol>
        <Name>Independence Day</Name>
        <SpecMthd>Date</SpecMthd>
        <Month>July</Month>
        <Day>4</Day>
      </Hol>
      <Hol>
        <Name>Labor Day</Name>
        <SpecMthd>First</SpecMthd>
        <DayOfWeek>Monday</DayOfWeek>
        <Month>September</Month>
      </Hol>
      <Hol>
        <Name>Columbus Day</Name>
        <SpecMthd>Second</SpecMthd>
        <DayOfWeek>Monday</DayOfWeek>
        <Month>October</Month>
      </Hol>
      <Hol>
        <Name>Veterans Day</Name>
        <SpecMthd>Date</SpecMthd>
        <Month>November</Month>
        <Day>11</Day>
      </Hol>
      <Hol>
        <Name>Thanksgiving Day</Name>
        <SpecMthd>Fourth</SpecMthd>
        <DayOfWeek>Thursday</DayOfWeek>
        <Month>November</Month>
      </Hol>
      <Hol>
        <Name>Christmas Day</Name>
        <SpecMthd>Date</SpecMthd>
        <Month>December</Month>
        <Day>25</Day>
      </Hol>
      <EnergyUse>
        <Name>Space Heating</Name>
        <EnduseName>Space Heating</EnduseName>
        <ProposedTDV index="0">0.0680263</ProposedTDV>
        <PropElecEnergy>55.0227</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>0.0256482</PropTotalEnergy>
        <PropElecDemand>0.021111</PropElecDemand>
        <PropElecResEnergy>55.0227</PropElecResEnergy>
        <PropNatGasResEnergy>0</PropNatGasResEnergy>
        <PropOtherResEnergy>0</PropOtherResEnergy>
        <PropElecTDV index="0">0.0680263</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <PropElecResTDV index="0">0.0680263</PropElecResTDV>
        <PropNatGasResTDV index="0">0</PropNatGasResTDV>
        <PropOtherResTDV index="0">0</PropOtherResTDV>
        <ProposedSrc index="0">0.0351812</ProposedSrc>
        <PropElecC02 index="0">0.0136257</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">0.01</PropTotalC02>
        <PropElecResC02 index="0">0.0136257</PropElecResC02>
        <PropNatGasResC02 index="0">0</PropNatGasResC02>
        <PropOtherResC02 index="0">0</PropOtherResC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Space Cooling</Name>
        <EnduseName>Space Cooling</EnduseName>
        <ProposedTDV index="0">1.76543</ProposedTDV>
        <PropElecEnergy>1922.99</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>0.89638</PropTotalEnergy>
        <PropElecDemand>0.0853279</PropElecDemand>
        <PropElecResEnergy>1922.99</PropElecResEnergy>
        <PropNatGasResEnergy>0</PropNatGasResEnergy>
        <PropOtherResEnergy>0</PropOtherResEnergy>
        <PropElecTDV index="0">1.76543</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <PropElecResTDV index="0">1.76543</PropElecResTDV>
        <PropNatGasResTDV index="0">0</PropNatGasResTDV>
        <PropOtherResTDV index="0">0</PropOtherResTDV>
        <ProposedSrc index="0">0.247287</ProposedSrc>
        <PropElecC02 index="0">0.0957744</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">0.1</PropTotalC02>
        <PropElecResC02 index="0">0.0957744</PropElecResC02>
        <PropNatGasResC02 index="0">0</PropNatGasResC02>
        <PropOtherResC02 index="0">0</PropOtherResC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Indoor Fans</Name>
        <EnduseName>Indoor Fans</EnduseName>
        <ProposedTDV index="0">2.49372</ProposedTDV>
        <PropElecEnergy>2706.53</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>1.26162</PropTotalEnergy>
        <PropElecDemand>0.283497</PropElecDemand>
        <PropElecResEnergy>2706.53</PropElecResEnergy>
        <PropNatGasResEnergy>0</PropNatGasResEnergy>
        <PropOtherResEnergy>0</PropOtherResEnergy>
        <PropElecTDV index="0">2.49372</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <PropElecResTDV index="0">2.49372</PropElecResTDV>
        <PropNatGasResTDV index="0">0</PropNatGasResTDV>
        <PropOtherResTDV index="0">0</PropOtherResTDV>
        <ProposedSrc index="0">0.593022</ProposedSrc>
        <PropElecC02 index="0">0.229678</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">0.23</PropTotalC02>
        <PropElecResC02 index="0">0.229678</PropElecResC02>
        <PropNatGasResC02 index="0">0</PropNatGasResC02>
        <PropOtherResC02 index="0">0</PropOtherResC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Heat Rejection</Name>
        <EnduseName>Heat Rejection</EnduseName>
        <ProposedTDV index="0">0</ProposedTDV>
        <PropElecEnergy>0</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>0</PropTotalEnergy>
        <PropElecResEnergy>0</PropElecResEnergy>
        <PropNatGasResEnergy>0</PropNatGasResEnergy>
        <PropOtherResEnergy>0</PropOtherResEnergy>
        <PropElecTDV index="0">0</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <PropElecResTDV index="0">0</PropElecResTDV>
        <PropNatGasResTDV index="0">0</PropNatGasResTDV>
        <PropOtherResTDV index="0">0</PropOtherResTDV>
        <ProposedSrc index="0">0</ProposedSrc>
        <PropElecC02 index="0">0</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">0</PropTotalC02>
        <PropElecResC02 index="0">0</PropElecResC02>
        <PropNatGasResC02 index="0">0</PropNatGasResC02>
        <PropOtherResC02 index="0">0</PropOtherResC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Pumps &amp; Misc.</Name>
        <EnduseName>Pumps &amp; Misc.</EnduseName>
        <ProposedTDV index="0">0.032244</ProposedTDV>
        <PropElecEnergy>28.5441</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>0.0133055</PropTotalEnergy>
        <PropElecDemand>0.00892265</PropElecDemand>
        <PropElecResEnergy>28.5441</PropElecResEnergy>
        <PropNatGasResEnergy>0</PropNatGasResEnergy>
        <PropOtherResEnergy>0</PropOtherResEnergy>
        <PropElecTDV index="0">0.032244</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <PropElecResTDV index="0">0.032244</PropElecResTDV>
        <PropNatGasResTDV index="0">0</PropNatGasResTDV>
        <PropOtherResTDV index="0">0</PropOtherResTDV>
        <ProposedSrc index="0">0.0150346</ProposedSrc>
        <PropElecC02 index="0">0.00582293</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">0.01</PropTotalC02>
        <PropElecResC02 index="0">0.00582293</PropElecResC02>
        <PropNatGasResC02 index="0">0</PropNatGasResC02>
        <PropOtherResC02 index="0">0</PropOtherResC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Domestic Hot Water</Name>
        <EnduseName>Domestic Hot Water</EnduseName>
        <ProposedTDV index="0">5.47139</ProposedTDV>
        <PropElecEnergy>6049.6</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>2.81995</PropTotalEnergy>
        <PropElecDemand>0.618402</PropElecDemand>
        <PropElecResEnergy>6049.6</PropElecResEnergy>
        <PropNatGasResEnergy>0</PropNatGasResEnergy>
        <PropOtherResEnergy>0</PropOtherResEnergy>
        <PropElecTDV index="0">5.47139</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <PropElecResTDV index="0">5.47139</PropElecResTDV>
        <PropNatGasResTDV index="0">0</PropNatGasResTDV>
        <PropOtherResTDV index="0">0</PropOtherResTDV>
        <ProposedSrc index="0">1.36433</ProposedSrc>
        <PropElecC02 index="0">0.528408</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">0.53</PropTotalC02>
        <PropElecResC02 index="0">0.528408</PropElecResC02>
        <PropNatGasResC02 index="0">0</PropNatGasResC02>
        <PropOtherResC02 index="0">0</PropOtherResC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Indoor Lighting</Name>
        <EnduseName>Indoor Lighting</EnduseName>
        <ProposedTDV index="0">0</ProposedTDV>
        <PropElecEnergy>0</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>0</PropTotalEnergy>
        <PropElecResEnergy>0</PropElecResEnergy>
        <PropNatGasResEnergy>0</PropNatGasResEnergy>
        <PropOtherResEnergy>0</PropOtherResEnergy>
        <PropElecTDV index="0">0</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <PropElecResTDV index="0">0</PropElecResTDV>
        <PropNatGasResTDV index="0">0</PropNatGasResTDV>
        <PropOtherResTDV index="0">0</PropOtherResTDV>
        <ProposedSrc index="0">0</ProposedSrc>
        <PropElecC02 index="0">0</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">0</PropTotalC02>
        <PropElecResC02 index="0">0</PropElecResC02>
        <PropNatGasResC02 index="0">0</PropNatGasResC02>
        <PropOtherResC02 index="0">0</PropOtherResC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Total Compliance</Name>
        <EnduseName>Total Compliance</EnduseName>
        <ProposedTDV index="0">-8.46059</ProposedTDV>
        <PropElecEnergy>-14336.7</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>0</PropTotalEnergy>
        <PropElecDemand>0.934968</PropElecDemand>
        <PropElecResEnergy>-14336.7</PropElecResEnergy>
        <PropNatGasResEnergy>0</PropNatGasResEnergy>
        <PropOtherResEnergy>0</PropOtherResEnergy>
        <PropElecTDV index="0">-8.46059</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <PropElecResTDV index="0">-8.46059</PropElecResTDV>
        <PropNatGasResTDV index="0">0</PropNatGasResTDV>
        <PropOtherResTDV index="0">0</PropOtherResTDV>
        <PropElecSupEnergy>-25099.4</PropElecSupEnergy>
        <PropElecSupTDV>-14.4802</PropElecSupTDV>
        <ProposedSrc index="0">0.445988</ProposedSrc>
        <PropElecC02 index="0">0.18</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">0.18</PropTotalC02>
        <PropElecResC02 index="0">0.18</PropElecResC02>
        <PropNatGasResC02 index="0">0</PropNatGasResC02>
        <PropOtherResC02 index="0">0</PropOtherResC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Receptacle</Name>
        <EnduseName>Receptacle</EnduseName>
        <ProposedTDV index="0">11.3303</ProposedTDV>
        <PropElecEnergy>12062.1</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>5.6226</PropTotalEnergy>
        <PropElecDemand>1.45782</PropElecDemand>
        <PropElecResEnergy>12062.1</PropElecResEnergy>
        <PropNatGasResEnergy>0</PropNatGasResEnergy>
        <PropOtherResEnergy>0</PropOtherResEnergy>
        <PropElecTDV index="0">11.3303</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <PropElecResTDV index="0">11.3303</PropElecResTDV>
        <PropNatGasResTDV index="0">0</PropNatGasResTDV>
        <PropOtherResTDV index="0">0</PropOtherResTDV>
        <ProposedSrc index="0">3.00954</ProposedSrc>
        <PropElecC02 index="0">1.1656</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">1.17</PropTotalC02>
        <PropElecResC02 index="0">1.1656</PropElecResC02>
        <PropNatGasResC02 index="0">0</PropNatGasResC02>
        <PropOtherResC02 index="0">0</PropOtherResC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Process</Name>
        <EnduseName>Process</EnduseName>
        <ProposedTDV index="0">11.745</ProposedTDV>
        <PropElecEnergy>13182</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>6.14465</PropTotalEnergy>
        <PropElecDemand>1.02335</PropElecDemand>
        <PropElecResEnergy>13182</PropElecResEnergy>
        <PropNatGasResEnergy>0</PropNatGasResEnergy>
        <PropOtherResEnergy>0</PropOtherResEnergy>
        <PropElecTDV index="0">11.745</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <PropElecResTDV index="0">11.745</PropElecResTDV>
        <PropNatGasResTDV index="0">0</PropNatGasResTDV>
        <PropOtherResTDV index="0">0</PropOtherResTDV>
        <ProposedSrc index="0">2.74422</ProposedSrc>
        <PropElecC02 index="0">1.06284</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">1.06</PropTotalC02>
        <PropElecResC02 index="0">1.06284</PropElecResC02>
        <PropNatGasResC02 index="0">0</PropNatGasResC02>
        <PropOtherResC02 index="0">0</PropOtherResC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Other Ltg</Name>
        <EnduseName>Other Ltg</EnduseName>
        <ProposedTDV index="0">2.05093</ProposedTDV>
        <PropElecEnergy>2097.56</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>0.977757</PropTotalEnergy>
        <PropElecDemand>0.243169</PropElecDemand>
        <PropElecResEnergy>2097.56</PropElecResEnergy>
        <PropNatGasResEnergy>0</PropNatGasResEnergy>
        <PropOtherResEnergy>0</PropOtherResEnergy>
        <PropElecTDV index="0">2.05093</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <PropElecResTDV index="0">2.05093</PropElecResTDV>
        <PropNatGasResTDV index="0">0</PropNatGasResTDV>
        <PropOtherResTDV index="0">0</PropOtherResTDV>
        <ProposedSrc index="0">0.591183</ProposedSrc>
        <PropElecC02 index="0">0.228966</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">0.23</PropTotalC02>
        <PropElecResC02 index="0">0.228966</PropElecResC02>
        <PropNatGasResC02 index="0">0</PropNatGasResC02>
        <PropOtherResC02 index="0">0</PropOtherResC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Process Motors</Name>
        <EnduseName>Process Motors</EnduseName>
        <ProposedTDV index="0">0</ProposedTDV>
        <PropElecEnergy>0</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>0</PropTotalEnergy>
        <PropElecResEnergy>0</PropElecResEnergy>
        <PropNatGasResEnergy>0</PropNatGasResEnergy>
        <PropOtherResEnergy>0</PropOtherResEnergy>
        <PropElecTDV index="0">0</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <PropElecResTDV index="0">0</PropElecResTDV>
        <PropNatGasResTDV index="0">0</PropNatGasResTDV>
        <PropOtherResTDV index="0">0</PropOtherResTDV>
        <ProposedSrc index="0">0</ProposedSrc>
        <PropElecC02 index="0">0</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">0</PropTotalC02>
        <PropElecResC02 index="0">0</PropElecResC02>
        <PropNatGasResC02 index="0">0</PropNatGasResC02>
        <PropOtherResC02 index="0">0</PropOtherResC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Photovoltaics</Name>
        <EnduseName>Photovoltaics</EnduseName>
        <ProposedTDV index="0">-18.2914</ProposedTDV>
        <PropElecEnergy>-25099.4</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>0</PropTotalEnergy>
        <PropElecDemand>-0.082293</PropElecDemand>
        <PropElecResEnergy>-25099.4</PropElecResEnergy>
        <PropNatGasResEnergy>0</PropNatGasResEnergy>
        <PropOtherResEnergy>0</PropOtherResEnergy>
        <PropElecTDV index="0">-18.2914</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <PropElecResTDV index="0">-18.2914</PropElecResTDV>
        <PropNatGasResTDV index="0">0</PropNatGasResTDV>
        <PropOtherResTDV index="0">0</PropOtherResTDV>
        <PropElecSupEnergy>-25099.4</PropElecSupEnergy>
        <PropElecSupTDV>-14.4802</PropElecSupTDV>
        <ProposedSrc index="0">-1.80887</ProposedSrc>
        <PropElecC02 index="0">-0.700578</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">-0.7</PropTotalC02>
        <PropElecResC02 index="0">-0.700578</PropElecResC02>
        <PropNatGasResC02 index="0">0</PropNatGasResC02>
        <PropOtherResC02 index="0">0</PropOtherResC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Battery</Name>
        <EnduseName>Battery</EnduseName>
        <ProposedTDV index="0">0</ProposedTDV>
        <PropElecEnergy>0</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>0</PropTotalEnergy>
        <PropElecResEnergy>0</PropElecResEnergy>
        <PropNatGasResEnergy>0</PropNatGasResEnergy>
        <PropOtherResEnergy>0</PropOtherResEnergy>
        <PropElecTDV index="0">0</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <PropElecResTDV index="0">0</PropElecResTDV>
        <PropNatGasResTDV index="0">0</PropNatGasResTDV>
        <PropOtherResTDV index="0">0</PropOtherResTDV>
        <ProposedSrc index="0">0</ProposedSrc>
        <PropElecC02 index="0">0</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">0</PropTotalC02>
        <PropElecResC02 index="0">0</PropElecResC02>
        <PropNatGasResC02 index="0">0</PropNatGasResC02>
        <PropOtherResC02 index="0">0</PropOtherResC02>
      </EnergyUse>
      <EnergyUse>
        <Name>TOTAL</Name>
        <EnduseName>TOTAL</EnduseName>
        <ProposedTDV index="0">16.6657</ProposedTDV>
        <PropElecEnergy>13004.9</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>6.06212</PropTotalEnergy>
        <PropElecDemand>3.6593</PropElecDemand>
        <PropElecResEnergy>13004.9</PropElecResEnergy>
        <PropNatGasResEnergy>0</PropNatGasResEnergy>
        <PropOtherResEnergy>0</PropOtherResEnergy>
        <PropElecTDV index="0">16.6657</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <PropElecResTDV index="0">16.6657</PropElecResTDV>
        <PropNatGasResTDV index="0">0</PropNatGasResTDV>
        <PropOtherResTDV index="0">0</PropOtherResTDV>
        <PropElecSupEnergy>-25099.4</PropElecSupEnergy>
        <PropElecSupTDV>-14.4802</PropElecSupTDV>
        <ProposedSrc index="0">6.79094</ProposedSrc>
        <PropElecC02 index="0">2.64</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">2.64</PropTotalC02>
        <PropElecResC02 index="0">2.64</PropElecResC02>
        <PropNatGasResC02 index="0">0</PropNatGasResC02>
        <PropOtherResC02 index="0">0</PropOtherResC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Efficiency Compliance</Name>
        <EnduseName>Efficiency Compliance</EnduseName>
        <ProposedTDV index="0">9.83081</ProposedTDV>
        <PropElecEnergy>10762.7</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>5.01691</PropTotalEnergy>
        <PropElecDemand>1.01726</PropElecDemand>
        <PropElecResEnergy>10762.7</PropElecResEnergy>
        <PropNatGasResEnergy>0</PropNatGasResEnergy>
        <PropOtherResEnergy>0</PropOtherResEnergy>
        <PropElecTDV index="0">9.83081</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <PropElecResTDV index="0">9.83081</PropElecResTDV>
        <PropNatGasResTDV index="0">0</PropNatGasResTDV>
        <PropOtherResTDV index="0">0</PropOtherResTDV>
        <ProposedSrc index="0">2.25486</ProposedSrc>
        <PropElecC02 index="0">0.88</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">0.88</PropTotalC02>
        <PropElecResC02 index="0">0.88</PropElecResC02>
        <PropNatGasResC02 index="0">0</PropNatGasResC02>
        <PropOtherResC02 index="0">0</PropOtherResC02>
      </EnergyUse>
      <EUseSummary>
        <Name>Metrics 2025 (Oct 2022)</Name>
        <Title1 index="1">Proposed</Title1>
        <Title1 index="2">Proposed</Title1>
        <Title1 index="3">Proposed</Title1>
        <Title1 index="10">Proposed</Title1>
        <Title1 index="16">Prop Design</Title1>
        <Title1 index="17">Prop Design</Title1>
        <Title1 index="18">Prop Design</Title1>
        <Title2 index="1">Design</Title2>
        <Title2 index="2">Design</Title2>
        <Title2 index="3">Design TDV</Title2>
        <Title2 index="10">Source Energy</Title2>
        <Title2 index="16">Electric CO2</Title2>
        <Title2 index="17">Fuel CO2</Title2>
        <Title2 index="18">Total CO2</Title2>
        <Title3 index="0">End Use</Title3>
        <Title3 index="1">Site (MWh)</Title3>
        <Title3 index="2">Site (MBtu)</Title3>
        <Title3 index="3">($/ft²-yr)</Title3>
        <Title3 index="10">(kBtu/ft²-yr)</Title3>
        <Title3 index="16">Emis. (tonne)</Title3>
        <Title3 index="17">Emis. (tonne)</Title3>
        <Title3 index="18">Emis. (tonne)</Title3>
        <Enduse1 index="0">Space Heating</Enduse1>
        <Enduse1 index="1">0.1</Enduse1>
        <Enduse1 index="2">--</Enduse1>
        <Enduse1 index="3">0.07</Enduse1>
        <Enduse1 index="8">0.0</Enduse1>
        <Enduse1 index="10">0.04</Enduse1>
        <Enduse1 index="16">0.01</Enduse1>
        <Enduse1 index="18">0.01</Enduse1>
        <Enduse2 index="0">Space Cooling</Enduse2>
        <Enduse2 index="1">1.9</Enduse2>
        <Enduse2 index="2">--</Enduse2>
        <Enduse2 index="3">1.77</Enduse2>
        <Enduse2 index="8">0.1</Enduse2>
        <Enduse2 index="10">0.25</Enduse2>
        <Enduse2 index="16">0.10</Enduse2>
        <Enduse2 index="18">0.10</Enduse2>
        <Enduse3 index="0">Indoor Fans</Enduse3>
        <Enduse3 index="1">2.7</Enduse3>
        <Enduse3 index="2">--</Enduse3>
        <Enduse3 index="3">2.49</Enduse3>
        <Enduse3 index="8">0.3</Enduse3>
        <Enduse3 index="10">0.59</Enduse3>
        <Enduse3 index="16">0.23</Enduse3>
        <Enduse3 index="18">0.23</Enduse3>
        <Enduse4 index="0">Heat Rejection</Enduse4>
        <Enduse4 index="1">--</Enduse4>
        <Enduse4 index="2">--</Enduse4>
        <Enduse4 index="3">--</Enduse4>
        <Enduse4 index="8">--</Enduse4>
        <Enduse4 index="10">--</Enduse4>
        <Enduse5 index="0">Pumps &amp; Misc.</Enduse5>
        <Enduse5 index="1">0.0</Enduse5>
        <Enduse5 index="2">--</Enduse5>
        <Enduse5 index="3">0.03</Enduse5>
        <Enduse5 index="8">0.0</Enduse5>
        <Enduse5 index="10">0.02</Enduse5>
        <Enduse5 index="16">0.01</Enduse5>
        <Enduse5 index="18">0.01</Enduse5>
        <Enduse6 index="0">Domestic Hot Water</Enduse6>
        <Enduse6 index="1">6.0</Enduse6>
        <Enduse6 index="2">--</Enduse6>
        <Enduse6 index="3">5.47</Enduse6>
        <Enduse6 index="8">0.6</Enduse6>
        <Enduse6 index="10">1.36</Enduse6>
        <Enduse6 index="16">0.53</Enduse6>
        <Enduse6 index="18">0.53</Enduse6>
        <Enduse7 index="0">Indoor Lighting</Enduse7>
        <Enduse7 index="1">--</Enduse7>
        <Enduse7 index="2">--</Enduse7>
        <Enduse7 index="3">--</Enduse7>
        <Enduse7 index="8">--</Enduse7>
        <Enduse7 index="10">--</Enduse7>
        <Enduse8 index="0">Total Compliance</Enduse8>
        <Enduse8 index="1">-14.4</Enduse8>
        <Enduse8 index="2">0.0</Enduse8>
        <Enduse8 index="3">-8.46</Enduse8>
        <Enduse8 index="8">0.9</Enduse8>
        <Enduse8 index="10">0.45</Enduse8>
        <Enduse8 index="16">0.18</Enduse8>
        <Enduse8 index="18">0.18</Enduse8>
        <Enduse9 index="0">Receptacle</Enduse9>
        <Enduse9 index="1">12.1</Enduse9>
        <Enduse9 index="2">--</Enduse9>
        <Enduse9 index="3">11.33</Enduse9>
        <Enduse9 index="8">1.5</Enduse9>
        <Enduse9 index="10">3.01</Enduse9>
        <Enduse9 index="16">1.17</Enduse9>
        <Enduse9 index="18">1.17</Enduse9>
        <Enduse10 index="0">Process</Enduse10>
        <Enduse10 index="1">13.2</Enduse10>
        <Enduse10 index="2">--</Enduse10>
        <Enduse10 index="3">11.75</Enduse10>
        <Enduse10 index="8">1.0</Enduse10>
        <Enduse10 index="10">2.74</Enduse10>
        <Enduse10 index="16">1.06</Enduse10>
        <Enduse10 index="18">1.06</Enduse10>
        <Enduse11 index="0">Other Ltg</Enduse11>
        <Enduse11 index="1">2.1</Enduse11>
        <Enduse11 index="2">--</Enduse11>
        <Enduse11 index="3">2.05</Enduse11>
        <Enduse11 index="8">0.2</Enduse11>
        <Enduse11 index="10">0.59</Enduse11>
        <Enduse11 index="16">0.23</Enduse11>
        <Enduse11 index="18">0.23</Enduse11>
        <Enduse12 index="0">Process Motors</Enduse12>
        <Enduse12 index="1">--</Enduse12>
        <Enduse12 index="2">--</Enduse12>
        <Enduse12 index="3">--</Enduse12>
        <Enduse12 index="8">--</Enduse12>
        <Enduse12 index="10">--</Enduse12>
        <Enduse13 index="0">Photovoltaics</Enduse13>
        <Enduse13 index="1">-25.1</Enduse13>
        <Enduse13 index="2">--</Enduse13>
        <Enduse13 index="3">-18.29</Enduse13>
        <Enduse13 index="8">-0.1</Enduse13>
        <Enduse13 index="10">-1.81</Enduse13>
        <Enduse13 index="16">-0.70</Enduse13>
        <Enduse13 index="18">-0.70</Enduse13>
        <Enduse14 index="0">Battery</Enduse14>
        <Enduse14 index="1">--</Enduse14>
        <Enduse14 index="2">--</Enduse14>
        <Enduse14 index="3">--</Enduse14>
        <Enduse14 index="8">--</Enduse14>
        <Enduse14 index="10">--</Enduse14>
        <Enduse15 index="0">TOTAL</Enduse15>
        <Enduse15 index="1">13.0</Enduse15>
        <Enduse15 index="2">0.0</Enduse15>
        <Enduse15 index="3">16.67</Enduse15>
        <Enduse15 index="8">3.7</Enduse15>
        <Enduse15 index="10">6.79</Enduse15>
        <Enduse15 index="16">2.64</Enduse15>
        <Enduse15 index="18">2.64</Enduse15>
        <Enduse16 index="0">Efficiency Compliance</Enduse16>
        <Enduse16 index="1">10.7</Enduse16>
        <Enduse16 index="2">0.0</Enduse16>
        <Enduse16 index="3">9.83</Enduse16>
        <Enduse16 index="8">1.0</Enduse16>
        <Enduse16 index="10">2.26</Enduse16>
        <Enduse16 index="16">0.88</Enduse16>
        <Enduse16 index="18">0.88</Enduse16>
        <ZoneUMLHsLoaded index="0">0</ZoneUMLHsLoaded>
        <SimSummary index="0">CSE Successful</SimSummary>
        <AnalysisValid>1</AnalysisValid>
        <PropPV_Total>25099.4</PropPV_Total>
        <PropPV_Export>9539.96</PropPV_Export>
        <PropPV_PctExport>38.0088</PropPV_PctExport>
      </EUseSummary>
    </Proj>
    <ResConsAssm>
      <Name>Exterior Wall Cons</Name>
      <CanAssignTo>Exterior Walls</CanAssignTo>
      <Type>Wood Framed Wall</Type>
      <ConsType>WoodFramingAndOtherWall</ConsType>
      <NumPaths>2</NumPaths>
      <MaxNumLayers>8</MaxNumLayers>
      <NumLayers>4</NumLayers>
      <RoofingLayer>Light Roof (Asphalt Shingle)</RoofingLayer>
      <AbvDeckInsulLayer>- no insulation -</AbvDeckInsulLayer>
      <RoofDeckLayer>Wood Siding/sheathing/decking</RoofDeckLayer>
      <InsideFinishLayer>Gypsum Board</InsideFinishLayer>
      <AtticFloorLayer>- no attic floor -</AtticFloorLayer>
      <FloorSurfaceLayer>Carpeted</FloorSurfaceLayer>
      <FlrConcreteFillLayer>- no concrete fill -</FlrConcreteFillLayer>
      <FloorDeckLayer>Wood Siding/sheathing/decking</FloorDeckLayer>
      <SheathInsul2Layer>- no sheathing/insul. -</SheathInsul2Layer>
      <MassLayer>- none -</MassLayer>
      <MassThickness>- none -</MassThickness>
      <FurringInsul2Layer>- no insulation -</FurringInsul2Layer>
      <FurringInsulLayer>- no insulation -</FurringInsulLayer>
      <Furring2Layer>- none -</Furring2Layer>
      <FurringLayer>- none -</FurringLayer>
      <StructPanel2Layer>1.25 in. Laminated Bamboo Panel</StructPanel2Layer>
      <StructPanelLayer>1.25 in. Laminated Bamboo Panel</StructPanelLayer>
      <CavityLayer>R 21</CavityLayer>
      <CavityLayerRVal>21</CavityLayerRVal>
      <FrameLayer>2x6 @ 16 in. O.C.</FrameLayer>
      <SheathInsulLayer>- specify R-value -</SheathInsulLayer>
      <SheathInsulLayerRVal>4</SheathInsulLayerRVal>
      <WallExtFinishLayer>Synthetic Stucco</WallExtFinishLayer>
      <OtherSideFinishLayer>Gypsum Board</OtherSideFinishLayer>
      <FlrExtFinishLayer>- select finish -</FlrExtFinishLayer>
      <FrameWCanBeInput>0</FrameWCanBeInput>
      <SpecifyFrameW>0</SpecifyFrameW>
      <FrameWInput>0</FrameWInput>
      <FlrExtConditions>Exterior</FlrExtConditions>
      <RadiantBarrier>0</RadiantBarrier>
      <RaisedHeelTruss>0</RaisedHeelTruss>
      <RaisedHeelTrussHeight>3.5</RaisedHeelTrussHeight>
      <RoofingType>all others</RoofingType>
      <OutsdAirFilmR>0.17</OutsdAirFilmR>
      <InsdAirFilmR>0.68</InsdAirFilmR>
      <UfactorCalcMethod>Parallel Path</UfactorCalcMethod>
      <InsideLayerFirst>1</InsideLayerFirst>
      <MaterialLibItem>none</MaterialLibItem>
      <CavityPathMats index="0">Gypsum Board</CavityPathMats>
      <CavityPathMats index="1">Ins-R21-D1.5-SH0.2-C0.02183</CavityPathMats>
      <CavityPathMats index="2">Insul-R4-D1.5-SH0.35-C0.02083</CavityPathMats>
      <CavityPathMats index="3">Synthetic Stucco</CavityPathMats>
      <FramePathMats index="0">Gypsum Board</FramePathMats>
      <FramePathMats index="1">SoftWood</FramePathMats>
      <FramePathMats index="2">Insul-R4-D1.5-SH0.35-C0.02083</FramePathMats>
      <FramePathMats index="3">Synthetic Stucco</FramePathMats>
      <LayerParameters index="1">Exterior Wall Cons - LyrPrm-2</LayerParameters>
      <NumLayerMats>4</NumLayerMats>
      <FrameLayerMapIdx index="0">3</FrameLayerMapIdx>
      <FrameLayerMapIdx index="1">0</FrameLayerMapIdx>
      <AbvJoistInsLyrMapIdx>0</AbvJoistInsLyrMapIdx>
      <BlwJoistInsLyrMapIdx>0</BlwJoistInsLyrMapIdx>
      <FrameCavityLayerMat index="0">2</FrameCavityLayerMat>
      <FrameCavityLayerMat index="1">0</FrameCavityLayerMat>
      <LayerPropertyIndex index="0">1</LayerPropertyIndex>
      <LayerPropertyIndex index="1">3</LayerPropertyIndex>
      <LayerPropertyIndex index="2">4</LayerPropertyIndex>
      <LayerPropertyIndex index="3">5</LayerPropertyIndex>
      <LayerPropertyIndex index="4">0</LayerPropertyIndex>
      <FrameLayerSymVal index="0">100101</FrameLayerSymVal>
      <FrameLayerSymVal index="1">616</FrameLayerSymVal>
      <FrameLayerSymVal index="2">99000</FrameLayerSymVal>
      <FrameLayerSymVal index="3">100112</FrameLayerSymVal>
      <FrameLayerSymVal index="4">0</FrameLayerSymVal>
      <CavityLayerSymVal index="0">100101</CavityLayerSymVal>
      <CavityLayerSymVal index="1">21</CavityLayerSymVal>
      <CavityLayerSymVal index="2">99000</CavityLayerSymVal>
      <CavityLayerSymVal index="3">100112</CavityLayerSymVal>
      <CavityLayerSymVal index="4">0</CavityLayerSymVal>
      <LayerUsrInpInsRVal index="2">4</LayerUsrInpInsRVal>
      <FrameSpacing>16</FrameSpacing>
      <FrmFctrCanBeInput>0</FrmFctrCanBeInput>
      <SpecifyFrmFctr>0</SpecifyFrmFctr>
      <PathFraction index="0">0.75</PathFraction>
      <PathFraction index="1">0.25</PathFraction>
      <FramingFactor>0.25</FramingFactor>
      <PathCodeRValue>26.4609</PathCodeRValue>
      <PathCodeRValue>11.073</PathCodeRValue>
      <PathCodeRValue>0</PathCodeRValue>
      <PathCodeRValue>0</PathCodeRValue>
      <FrameCodeRValueX>11.1167</FrameCodeRValueX>
      <CavityCodeRValueX>26.5045</CavityCodeRValueX>
      <FrameCodeUValueX>0.0899544</FrameCodeUValueX>
      <CavityCodeUValueX>0.0377294</CavityCodeUValueX>
      <OverallCodeUValue>0.0509212</OverallCodeUValue>
      <OverallCodeUValueX>0.0507857</OverallCodeUValueX>
      <CodeMaximumUValue>0.05149</CodeMaximumUValue>
      <CodeUValueLabel>(meets prescriptive 0.051 U-factor reqmnt. (0.051))</CodeUValueLabel>
      <CavityThickness>5.5</CavityThickness>
      <CavityMatCond index="0">0.0218254</CavityMatCond>
      <CavityMatCond index="1">0.0218254</CavityMatCond>
      <CavityMatCond index="2">0.0218254</CavityMatCond>
      <CavityMatCond index="3">0.0218254</CavityMatCond>
      <CavityMatCond index="4">0.0218254</CavityMatCond>
      <CavityMatCond index="5">0.0218254</CavityMatCond>
      <CavityMatCond index="6">0.0218254</CavityMatCond>
      <CavityMatCond index="7">0.0218254</CavityMatCond>
      <CavityMatCondQII index="0">0.0218254</CavityMatCondQII>
      <CavityMatCondQII index="1">0.0218254</CavityMatCondQII>
      <CavityMatCondQII index="2">0.0218254</CavityMatCondQII>
      <CavityMatCondQII index="3">0.0218254</CavityMatCondQII>
      <CavityMatCondQII index="4">0.0218254</CavityMatCondQII>
      <CavityMatCondQII index="5">0.0218254</CavityMatCondQII>
      <CavityMatCondQII index="6">0.0218254</CavityMatCondQII>
      <CavityMatCondQII index="7">0.0218254</CavityMatCondQII>
      <AbvJoistInsulThick>0</AbvJoistInsulThick>
      <BlwJoistInsulThick>0</BlwJoistInsulThick>
      <ICQCeilingInsMult>0</ICQCeilingInsMult>
      <Thickness index="0">0.5</Thickness>
      <Thickness index="1">5.5</Thickness>
      <Thickness index="2">1</Thickness>
      <Thickness index="3">0.375</Thickness>
      <Thickness index="4">0</Thickness>
      <Thickness index="5">0</Thickness>
      <Thickness index="6">0</Thickness>
      <Thickness index="7">0</Thickness>
      <Thickness index="8">0</Thickness>
      <Thickness index="9">0</Thickness>
      <LayerLabels index="0">Inside Finish:</LayerLabels>
      <LayerLabels index="1">Sheathing / Insulation:</LayerLabels>
      <LayerLabels index="2">Cavity / Frame:</LayerLabels>
      <LayerLabels index="3">Sheathing / Insulation:</LayerLabels>
      <LayerLabels index="4">Exterior Finish:</LayerLabels>
      <LayerLabels index="5">none</LayerLabels>
      <LayerLabels index="6">none</LayerLabels>
      <SecTypeLabel> </SecTypeLabel>
      <WinterDesUValue>0.0509212</WinterDesUValue>
      <OverallThickness>7.375</OverallThickness>
      <LayerOrderLabel>(inside to outside)</LayerOrderLabel>
      <Path2Label>Frame Path</Path2Label>
      <LayerVar index="0">0</LayerVar>
      <LayerVar index="1">0</LayerVar>
      <LayerVar index="2">0</LayerVar>
      <LayerVar index="3">0</LayerVar>
      <LayerVar index="4">0</LayerVar>
      <LayerVar index="5">-1</LayerVar>
      <LayerVar index="6">-1</LayerVar>
      <FrameLayerAbr>2x6</FrameLayerAbr>
      <CavityLayerAbr>R-21</CavityLayerAbr>
      <FurringInsulLayerAbr>no insul.</FurringInsulLayerAbr>
      <FurringInsul2LayerAbr>no insul.</FurringInsul2LayerAbr>
      <FurringInsulLayerStr>no insul.</FurringInsulLayerStr>
      <FurringInsul2LayerStr>no insul.</FurringInsul2LayerStr>
      <FurringLayerAbr>no furring</FurringLayerAbr>
      <Furring2LayerAbr>no furring</Furring2LayerAbr>
      <StructPanelLayerAbr>none</StructPanelLayerAbr>
      <StructPanel2LayerAbr>none</StructPanel2LayerAbr>
      <FramingRpt>2x6 @ 16 in. O.C.</FramingRpt>
      <CavityRRpt>R 21</CavityRRpt>
      <AbvDeckInsulLayerRpt>- no insulation -</AbvDeckInsulLayerRpt>
      <SheathInsul2LayerRpt>- no sheathing/insul. -</SheathInsul2LayerRpt>
      <SheathInsulLayerRpt>- specify R-value -</SheathInsulLayerRpt>
      <NumLayersRpt>4</NumLayersRpt>
      <AssemblyLayersRpt index="0">Inside Finish: Gypsum Board</AssemblyLayersRpt>
      <AssemblyLayersRpt index="1">Cavity / Frame: R-21 / 2x6</AssemblyLayersRpt>
      <AssemblyLayersRpt index="2">Sheathing / Insulation: R-4 Sheathing</AssemblyLayersRpt>
      <AssemblyLayersRpt index="3">Exterior Finish: Synthetic Stucco</AssemblyLayersRpt>
      <AtcEdg_ConsType>n/a</AtcEdg_ConsType>
      <cseFrmCONS>fc-Exterior Wall Cons</cseFrmCONS>
      <cseCavCONS>cc-Exterior Wall Cons</cseCavCONS>
      <cseFrmLAYERs index="0">fl1-Exterior Wall Cons</cseFrmLAYERs>
      <cseFrmLAYERs index="1">fl2-Exterior Wall Cons</cseFrmLAYERs>
      <cseFrmLAYERs index="2">fl3-Exterior Wall Cons</cseFrmLAYERs>
      <cseFrmLAYERs index="3">fl4-Exterior Wall Cons</cseFrmLAYERs>
      <cseCavLAYERs index="0">cl1-Exterior Wall Cons</cseCavLAYERs>
      <cseCavLAYERs index="1">cl2-Exterior Wall Cons</cseCavLAYERs>
      <cseCavLAYERs index="2">cl3-Exterior Wall Cons</cseCavLAYERs>
      <cseCavLAYERs index="3">cl4-Exterior Wall Cons</cseCavLAYERs>
      <AssignedSurfaceArea>5168</AssignedSurfaceArea>
      <AssignedCondZoneArea>5168</AssignedCondZoneArea>
      <AssignedDemisingArea>0</AssignedDemisingArea>
      <SurfacesOfNewZone>8</SurfacesOfNewZone>
      <SurfacesOfNotNewZone>0</SurfacesOfNotNewZone>
      <SurfacesQIIDegraded>0</SurfacesQIIDegraded>
      <SurfacesQIINotDegraded>8</SurfacesQIINotDegraded>
      <RptNonStd>0</RptNonStd>
      <AssignedNewSurfaces>8</AssignedNewSurfaces>
      <AssignedExistingSurfaces>0</AssignedExistingSurfaces>
      <AssignedAlteredSurfaces>0</AssignedAlteredSurfaces>
      <TempDensity>1.5</TempDensity>
      <TempSpecHeat>0.2</TempSpecHeat>
      <TempCondCT>0.0032537</TempCondCT>
      <InsFurMatName index="1">Ins-R21-D1.5-SH0.2-C0.02183</InsFurMatName>
      <DisplayInpErrMsg>0</DisplayInpErrMsg>
    </ResConsAssm>
    <ResConsAssm>
      <Name>Ceiling Below Attic Cons</Name>
      <CanAssignTo>Ceilings (below attic)</CanAssignTo>
      <Type>Wood Framed Ceiling</Type>
      <ConsType>WoodFramingAndOtherRoof</ConsType>
      <NumPaths>2</NumPaths>
      <MaxNumLayers>8</MaxNumLayers>
      <NumLayers>3</NumLayers>
      <RoofingLayer>Light Roof (Asphalt Shingle)</RoofingLayer>
      <AbvDeckInsulLayer>- no insulation -</AbvDeckInsulLayer>
      <RoofDeckLayer>Wood Siding/sheathing/decking</RoofDeckLayer>
      <InsideFinishLayer>Gypsum Board</InsideFinishLayer>
      <AtticFloorLayer>- no attic floor -</AtticFloorLayer>
      <FloorSurfaceLayer>Carpeted</FloorSurfaceLayer>
      <FlrConcreteFillLayer>- no concrete fill -</FlrConcreteFillLayer>
      <FloorDeckLayer>Wood Siding/sheathing/decking</FloorDeckLayer>
      <SheathInsul2Layer>- no sheathing/insul. -</SheathInsul2Layer>
      <MassLayer>- none -</MassLayer>
      <MassThickness>- none -</MassThickness>
      <FurringInsul2Layer>- no insulation -</FurringInsul2Layer>
      <FurringInsulLayer>- no insulation -</FurringInsulLayer>
      <Furring2Layer>- none -</Furring2Layer>
      <FurringLayer>- none -</FurringLayer>
      <StructPanel2Layer>1.25 in. Laminated Bamboo Panel</StructPanel2Layer>
      <StructPanelLayer>1.25 in. Laminated Bamboo Panel</StructPanelLayer>
      <CavityLayer>R 38</CavityLayer>
      <CavityLayerRVal>38</CavityLayerRVal>
      <FrameLayer>2x4 Bottom Chord of Truss @ 24 in. O.C.</FrameLayer>
      <SheathInsulLayer>- no sheathing/insul. -</SheathInsulLayer>
      <WallExtFinishLayer>- select finish -</WallExtFinishLayer>
      <OtherSideFinishLayer>Gypsum Board</OtherSideFinishLayer>
      <FlrExtFinishLayer>- select finish -</FlrExtFinishLayer>
      <FrameWCanBeInput>0</FrameWCanBeInput>
      <SpecifyFrameW>0</SpecifyFrameW>
      <FrameWInput>0</FrameWInput>
      <FlrExtConditions>Exterior</FlrExtConditions>
      <RadiantBarrier>0</RadiantBarrier>
      <RaisedHeelTruss>0</RaisedHeelTruss>
      <RaisedHeelTrussHeight>3.5</RaisedHeelTrussHeight>
      <RoofingType>all others</RoofingType>
      <OutsdAirFilmR>0.92</OutsdAirFilmR>
      <InsdAirFilmR>0.61</InsdAirFilmR>
      <UfactorCalcMethod>Parallel Path</UfactorCalcMethod>
      <InsideLayerFirst>0</InsideLayerFirst>
      <MaterialLibItem>none</MaterialLibItem>
      <CavityPathMats index="0">Gypsum Board</CavityPathMats>
      <CavityPathMats index="1">Ins-R9.1-D1.5-SH0.2-C0.03205</CavityPathMats>
      <CavityPathMats index="2">Ins-R9.1-D1.5-SH0.2-C0.03205</CavityPathMats>
      <FramePathMats index="0">Gypsum Board</FramePathMats>
      <FramePathMats index="1">SoftWood</FramePathMats>
      <FramePathMats index="2">Ins-R9.1-D1.5-SH0.2-C0.03205</FramePathMats>
      <LayerParameters index="1">Ceiling Below Attic Cons - LyrPrm-2</LayerParameters>
      <NumLayerMats>3</NumLayerMats>
      <FrameLayerMapIdx index="0">3</FrameLayerMapIdx>
      <FrameLayerMapIdx index="1">0</FrameLayerMapIdx>
      <AbvJoistInsLyrMapIdx>5</AbvJoistInsLyrMapIdx>
      <BlwJoistInsLyrMapIdx>0</BlwJoistInsLyrMapIdx>
      <FrameCavityLayerMat index="0">2</FrameCavityLayerMat>
      <FrameCavityLayerMat index="1">0</FrameCavityLayerMat>
      <LayerPropertyIndex index="0">1</LayerPropertyIndex>
      <LayerPropertyIndex index="1">3</LayerPropertyIndex>
      <LayerPropertyIndex index="2">5</LayerPropertyIndex>
      <LayerPropertyIndex index="3">0</LayerPropertyIndex>
      <LayerPropertyIndex index="4">0</LayerPropertyIndex>
      <LayerPropertyIndex index="5">0</LayerPropertyIndex>
      <LayerPropertyIndex index="6">0</LayerPropertyIndex>
      <FrameLayerSymVal index="0">100101</FrameLayerSymVal>
      <FrameLayerSymVal index="1">424</FrameLayerSymVal>
      <FrameLayerSymVal index="2">28.9</FrameLayerSymVal>
      <FrameLayerSymVal index="3">0</FrameLayerSymVal>
      <FrameLayerSymVal index="4">0</FrameLayerSymVal>
      <FrameLayerSymVal index="5">0</FrameLayerSymVal>
      <FrameLayerSymVal index="6">0</FrameLayerSymVal>
      <CavityLayerSymVal index="0">100101</CavityLayerSymVal>
      <CavityLayerSymVal index="1">9.1</CavityLayerSymVal>
      <CavityLayerSymVal index="2">28.9</CavityLayerSymVal>
      <CavityLayerSymVal index="3">0</CavityLayerSymVal>
      <CavityLayerSymVal index="4">0</CavityLayerSymVal>
      <CavityLayerSymVal index="5">0</CavityLayerSymVal>
      <CavityLayerSymVal index="6">0</CavityLayerSymVal>
      <FrameSpacing>24</FrameSpacing>
      <FrmFctrCanBeInput>0</FrmFctrCanBeInput>
      <SpecifyFrmFctr>0</SpecifyFrmFctr>
      <PathFraction index="0">0.93</PathFraction>
      <PathFraction index="1">0.07</PathFraction>
      <FramingFactor>0.07</FramingFactor>
      <PathCodeRValue>39.9845</PathCodeRValue>
      <PathCodeRValue>34.4558</PathCodeRValue>
      <PathCodeRValue>0</PathCodeRValue>
      <PathCodeRValue>0</PathCodeRValue>
      <FrameCodeRValueX>34.4559</FrameCodeRValueX>
      <CavityCodeRValueX>39.9845</CavityCodeRValueX>
      <FrameCodeUValueX>0.0290226</FrameCodeUValueX>
      <CavityCodeUValueX>0.0250097</CavityCodeUValueX>
      <OverallCodeUValue>0.0252906</OverallCodeUValue>
      <OverallCodeUValueX>0.0252906</OverallCodeUValueX>
      <CodeMaximumUValue>0</CodeMaximumUValue>
      <CodeUValueLabel> </CodeUValueLabel>
      <CavityThickness>3.5</CavityThickness>
      <CavityMatCond index="0">0.0320513</CavityMatCond>
      <CavityMatCond index="1">0.0320513</CavityMatCond>
      <CavityMatCond index="2">0.0320513</CavityMatCond>
      <CavityMatCond index="3">0.00767544</CavityMatCond>
      <CavityMatCond index="4">0.00767544</CavityMatCond>
      <CavityMatCond index="5">0.00767544</CavityMatCond>
      <CavityMatCond index="6">0.00767544</CavityMatCond>
      <CavityMatCond index="7">0.00767544</CavityMatCond>
      <CavityMatCondQII index="0">0.0320513</CavityMatCondQII>
      <CavityMatCondQII index="1">0.0320513</CavityMatCondQII>
      <CavityMatCondQII index="2">0.0320513</CavityMatCondQII>
      <CavityMatCondQII index="3">0.00767544</CavityMatCondQII>
      <CavityMatCondQII index="4">0.00767544</CavityMatCondQII>
      <CavityMatCondQII index="5">0.00767544</CavityMatCondQII>
      <CavityMatCondQII index="6">0.00767544</CavityMatCondQII>
      <CavityMatCondQII index="7">0.00767544</CavityMatCondQII>
      <AbvJoistInsulThick>11.1154</AbvJoistInsulThick>
      <BlwJoistInsulThick>0</BlwJoistInsulThick>
      <ICQCeilingInsMult>1</ICQCeilingInsMult>
      <Thickness index="0">0.5</Thickness>
      <Thickness index="1">3.5</Thickness>
      <Thickness index="2">11.1154</Thickness>
      <Thickness index="3">0</Thickness>
      <Thickness index="4">0</Thickness>
      <Thickness index="5">0</Thickness>
      <Thickness index="6">0</Thickness>
      <Thickness index="7">0</Thickness>
      <Thickness index="8">0</Thickness>
      <Thickness index="9">0</Thickness>
      <LayerLabels index="0">Attic Floor:</LayerLabels>
      <LayerLabels index="1">Cavity / Frame:</LayerLabels>
      <LayerLabels index="2">Sheathing / Insulation:</LayerLabels>
      <LayerLabels index="3">Inside Finish:</LayerLabels>
      <LayerLabels index="4">none</LayerLabels>
      <LayerLabels index="5">none</LayerLabels>
      <LayerLabels index="6">none</LayerLabels>
      <SecTypeLabel> </SecTypeLabel>
      <WinterDesUValue>0.0252906</WinterDesUValue>
      <OverallThickness>15.1154</OverallThickness>
      <LayerOrderLabel>(topmost to bottom)</LayerOrderLabel>
      <Path2Label>Frame Path</Path2Label>
      <LayerVar index="0">2</LayerVar>
      <LayerVar index="1">2</LayerVar>
      <LayerVar index="2">2</LayerVar>
      <LayerVar index="3">2</LayerVar>
      <LayerVar index="4">-1</LayerVar>
      <LayerVar index="5">-1</LayerVar>
      <LayerVar index="6">-1</LayerVar>
      <FrameLayerAbr>2x4 Btm Chrd</FrameLayerAbr>
      <CavityLayerAbr>R-38</CavityLayerAbr>
      <FurringInsulLayerAbr>no insul.</FurringInsulLayerAbr>
      <FurringInsul2LayerAbr>no insul.</FurringInsul2LayerAbr>
      <FurringInsulLayerStr>no insul.</FurringInsulLayerStr>
      <FurringInsul2LayerStr>no insul.</FurringInsul2LayerStr>
      <FurringLayerAbr>no furring</FurringLayerAbr>
      <Furring2LayerAbr>no furring</Furring2LayerAbr>
      <StructPanelLayerAbr>none</StructPanelLayerAbr>
      <StructPanel2LayerAbr>none</StructPanel2LayerAbr>
      <FramingRpt>2x4 Bottom Chord of Truss @ 24 in. O.C.</FramingRpt>
      <CavityRRpt>R 38</CavityRRpt>
      <AbvDeckInsulLayerRpt>- no insulation -</AbvDeckInsulLayerRpt>
      <SheathInsul2LayerRpt>- no sheathing/insul. -</SheathInsul2LayerRpt>
      <SheathInsulLayerRpt>- no sheathing/insul. -</SheathInsulLayerRpt>
      <NumLayersRpt>3</NumLayersRpt>
      <AssemblyLayersRpt index="0">Over Ceiling Joists: R-28.9 insul.</AssemblyLayersRpt>
      <AssemblyLayersRpt index="1">Cavity / Frame: R-9.1 / 2x4 Btm Chrd</AssemblyLayersRpt>
      <AssemblyLayersRpt index="2">Inside Finish: Gypsum Board</AssemblyLayersRpt>
      <AtcEdg_ConsType>n/a</AtcEdg_ConsType>
      <cseFrmCONS>fc-Ceiling Below Attic Cons</cseFrmCONS>
      <cseCavCONS>cc-Ceiling Below Attic Cons</cseCavCONS>
      <cseFrmLAYERs index="0">fl1-Ceiling Below Attic Cons</cseFrmLAYERs>
      <cseFrmLAYERs index="1">fl2-Ceiling Below Attic Cons</cseFrmLAYERs>
      <cseFrmLAYERs index="2">fl3-Ceiling Below Attic Cons</cseFrmLAYERs>
      <cseCavLAYERs index="0">cl1-Ceiling Below Attic Cons</cseCavLAYERs>
      <cseCavLAYERs index="1">cl2-Ceiling Below Attic Cons</cseCavLAYERs>
      <cseCavLAYERs index="2">cl3-Ceiling Below Attic Cons</cseCavLAYERs>
      <AssignedSurfaceArea>3660</AssignedSurfaceArea>
      <AssignedCondZoneArea>3660</AssignedCondZoneArea>
      <AssignedDemisingArea>0</AssignedDemisingArea>
      <SurfacesOfNewZone>1</SurfacesOfNewZone>
      <SurfacesOfNotNewZone>0</SurfacesOfNotNewZone>
      <SurfacesQIIDegraded>0</SurfacesQIIDegraded>
      <SurfacesQIINotDegraded>1</SurfacesQIINotDegraded>
      <RptNonStd>0</RptNonStd>
      <AssignedNewSurfaces>1</AssignedNewSurfaces>
      <AssignedExistingSurfaces>0</AssignedExistingSurfaces>
      <AssignedAlteredSurfaces>0</AssignedAlteredSurfaces>
      <TempDensity>1.5</TempDensity>
      <TempSpecHeat>0.2</TempSpecHeat>
      <TempCondCT>0.00418</TempCondCT>
      <InsFurMatName index="1">Ins-R9.1-D1.5-SH0.2-C0.03205</InsFurMatName>
      <DisplayInpErrMsg>0</DisplayInpErrMsg>
    </ResConsAssm>
    <ResConsAssm>
      <Name>Attic Roof Cons</Name>
      <CanAssignTo>Attic Roofs</CanAssignTo>
      <Type>Wood Framed Ceiling</Type>
      <ConsType>WoodFramingAndOtherRoof</ConsType>
      <NumPaths>2</NumPaths>
      <MaxNumLayers>8</MaxNumLayers>
      <NumLayers>4</NumLayers>
      <RoofingLayer>10 PSF (RoofTileAirGap)</RoofingLayer>
      <AbvDeckInsulLayer>- no insulation -</AbvDeckInsulLayer>
      <RoofDeckLayer>Wood Siding/sheathing/decking</RoofDeckLayer>
      <InsideFinishLayer>- select inside finish -</InsideFinishLayer>
      <AtticFloorLayer>- no attic floor -</AtticFloorLayer>
      <FloorSurfaceLayer>Carpeted</FloorSurfaceLayer>
      <FlrConcreteFillLayer>- no concrete fill -</FlrConcreteFillLayer>
      <FloorDeckLayer>Wood Siding/sheathing/decking</FloorDeckLayer>
      <SheathInsul2Layer>- no sheathing/insul. -</SheathInsul2Layer>
      <MassLayer>- none -</MassLayer>
      <MassThickness>- none -</MassThickness>
      <FurringInsul2Layer>- no insulation -</FurringInsul2Layer>
      <FurringInsulLayer>- no insulation -</FurringInsulLayer>
      <Furring2Layer>- none -</Furring2Layer>
      <FurringLayer>- none -</FurringLayer>
      <StructPanel2Layer>1.25 in. Laminated Bamboo Panel</StructPanel2Layer>
      <StructPanelLayer>1.25 in. Laminated Bamboo Panel</StructPanelLayer>
      <CavityLayer>- no insulation -</CavityLayer>
      <CavityLayerRVal>0</CavityLayerRVal>
      <FrameLayer>2x4 @ 24 in. O.C.</FrameLayer>
      <SheathInsulLayer>- no sheathing/insul. -</SheathInsulLayer>
      <WallExtFinishLayer>- select finish -</WallExtFinishLayer>
      <OtherSideFinishLayer>Gypsum Board</OtherSideFinishLayer>
      <FlrExtFinishLayer>- select finish -</FlrExtFinishLayer>
      <FrameWCanBeInput>0</FrameWCanBeInput>
      <SpecifyFrameW>0</SpecifyFrameW>
      <FrameWInput>0</FrameWInput>
      <FlrExtConditions>Exterior</FlrExtConditions>
      <RadiantBarrier>1</RadiantBarrier>
      <RaisedHeelTruss>0</RaisedHeelTruss>
      <RaisedHeelTrussHeight>3.5</RaisedHeelTrussHeight>
      <RoofingType>Steep Slope Roof tile, metal tile, or wood shakes</RoofingType>
      <RoofTileGapVal>100206</RoofTileGapVal>
      <RoofTileGapStr>present</RoofTileGapStr>
      <RoofingLayerVal>100203</RoofingLayerVal>
      <RoofingLayerStr>10 PSF (RoofTileAirGap)</RoofingLayerStr>
      <OutsdAirFilmR>0.17</OutsdAirFilmR>
      <InsdAirFilmR>0.61</InsdAirFilmR>
      <UfactorCalcMethod>Parallel Path</UfactorCalcMethod>
      <InsideLayerFirst>0</InsideLayerFirst>
      <MaterialLibItem>none</MaterialLibItem>
      <CavityPathMats index="1">Wood layer</CavityPathMats>
      <CavityPathMats index="2">TileGap</CavityPathMats>
      <CavityPathMats index="3">10 PSF Roof</CavityPathMats>
      <FramePathMats index="0">SoftWood</FramePathMats>
      <FramePathMats index="1">Wood layer</FramePathMats>
      <FramePathMats index="2">TileGap</FramePathMats>
      <FramePathMats index="3">10 PSF Roof</FramePathMats>
      <LayerParameters index="0">Attic Roof Cons - LyrPrm-1</LayerParameters>
      <NumLayerMats>4</NumLayerMats>
      <FrameLayerMapIdx index="0">3</FrameLayerMapIdx>
      <FrameLayerMapIdx index="1">0</FrameLayerMapIdx>
      <AbvJoistInsLyrMapIdx>0</AbvJoistInsLyrMapIdx>
      <BlwJoistInsLyrMapIdx>1</BlwJoistInsLyrMapIdx>
      <FrameCavityLayerMat index="0">1</FrameCavityLayerMat>
      <FrameCavityLayerMat index="1">0</FrameCavityLayerMat>
      <LayerPropertyIndex index="0">3</LayerPropertyIndex>
      <LayerPropertyIndex index="1">4</LayerPropertyIndex>
      <LayerPropertyIndex index="2">6</LayerPropertyIndex>
      <LayerPropertyIndex index="3">7</LayerPropertyIndex>
      <LayerPropertyIndex index="4">0</LayerPropertyIndex>
      <LayerPropertyIndex index="5">0</LayerPropertyIndex>
      <LayerPropertyIndex index="6">0</LayerPropertyIndex>
      <FrameLayerSymVal index="0">424</FrameLayerSymVal>
      <FrameLayerSymVal index="1">100102</FrameLayerSymVal>
      <FrameLayerSymVal index="2">100206</FrameLayerSymVal>
      <FrameLayerSymVal index="3">100203</FrameLayerSymVal>
      <FrameLayerSymVal index="4">0</FrameLayerSymVal>
      <FrameLayerSymVal index="5">0</FrameLayerSymVal>
      <FrameLayerSymVal index="6">0</FrameLayerSymVal>
      <CavityLayerSymVal index="0">0</CavityLayerSymVal>
      <CavityLayerSymVal index="1">100102</CavityLayerSymVal>
      <CavityLayerSymVal index="2">100206</CavityLayerSymVal>
      <CavityLayerSymVal index="3">100203</CavityLayerSymVal>
      <CavityLayerSymVal index="4">0</CavityLayerSymVal>
      <CavityLayerSymVal index="5">0</CavityLayerSymVal>
      <FrameSpacing>24</FrameSpacing>
      <FrmFctrCanBeInput>0</FrmFctrCanBeInput>
      <SpecifyFrmFctr>0</SpecifyFrmFctr>
      <PathFraction index="0">0.93</PathFraction>
      <PathFraction index="1">0.07</PathFraction>
      <FramingFactor>0.07</FramingFactor>
      <PathCodeRValue>2.39338</PathCodeRValue>
      <PathCodeRValue>5.96466</PathCodeRValue>
      <PathCodeRValue>0</PathCodeRValue>
      <PathCodeRValue>0</PathCodeRValue>
      <FrameCodeRValueX>5.96467</FrameCodeRValueX>
      <CavityCodeRValueX>2.39327</CavityCodeRValueX>
      <FrameCodeUValueX>0.167654</FrameCodeUValueX>
      <CavityCodeUValueX>0.417837</CavityCodeUValueX>
      <OverallCodeUValue>0.400308</OverallCodeUValue>
      <OverallCodeUValueX>0.400325</OverallCodeUValueX>
      <CodeMaximumUValue>0</CodeMaximumUValue>
      <CodeUValueLabel> </CodeUValueLabel>
      <CavityThickness>3.5</CavityThickness>
      <CavityMatCond index="0">0</CavityMatCond>
      <CavityMatCond index="1">0</CavityMatCond>
      <CavityMatCond index="2">0</CavityMatCond>
      <CavityMatCond index="3">0</CavityMatCond>
      <CavityMatCond index="4">0</CavityMatCond>
      <CavityMatCond index="5">0</CavityMatCond>
      <CavityMatCond index="6">0</CavityMatCond>
      <CavityMatCond index="7">0</CavityMatCond>
      <CavityMatCondQII index="0">0</CavityMatCondQII>
      <CavityMatCondQII index="1">0</CavityMatCondQII>
      <CavityMatCondQII index="2">0</CavityMatCondQII>
      <CavityMatCondQII index="3">0</CavityMatCondQII>
      <CavityMatCondQII index="4">0</CavityMatCondQII>
      <CavityMatCondQII index="5">0</CavityMatCondQII>
      <CavityMatCondQII index="6">0</CavityMatCondQII>
      <CavityMatCondQII index="7">0</CavityMatCondQII>
      <AbvJoistInsulThick>0</AbvJoistInsulThick>
      <BlwJoistInsulThick>0</BlwJoistInsulThick>
      <ICQCeilingInsMult>0</ICQCeilingInsMult>
      <Thickness index="0">3.5</Thickness>
      <Thickness index="1">0.5</Thickness>
      <Thickness index="2">0.75</Thickness>
      <Thickness index="3">1</Thickness>
      <Thickness index="4">0</Thickness>
      <Thickness index="5">0</Thickness>
      <Thickness index="6">0</Thickness>
      <Thickness index="7">0</Thickness>
      <Thickness index="8">0</Thickness>
      <Thickness index="9">0</Thickness>
      <LayerLabels index="0">Roofing:</LayerLabels>
      <LayerLabels index="1">Above Deck Insulation:</LayerLabels>
      <LayerLabels index="2">Roof Deck:</LayerLabels>
      <LayerLabels index="3">Cavity / Frame:</LayerLabels>
      <LayerLabels index="4">Inside Finish:</LayerLabels>
      <LayerLabels index="5">none</LayerLabels>
      <LayerLabels index="6">none</LayerLabels>
      <SecTypeLabel>Roofing Type:</SecTypeLabel>
      <WinterDesUValue>0.400308</WinterDesUValue>
      <OverallThickness>5.75</OverallThickness>
      <LayerOrderLabel>(topmost to bottom)</LayerOrderLabel>
      <Path2Label>Frame Path</Path2Label>
      <LayerVar index="0">1</LayerVar>
      <LayerVar index="1">1</LayerVar>
      <LayerVar index="2">1</LayerVar>
      <LayerVar index="3">1</LayerVar>
      <LayerVar index="4">2</LayerVar>
      <LayerVar index="5">-1</LayerVar>
      <LayerVar index="6">-1</LayerVar>
      <FrameLayerAbr>2x4</FrameLayerAbr>
      <CavityLayerAbr>no insul.</CavityLayerAbr>
      <FurringInsulLayerAbr>no insul.</FurringInsulLayerAbr>
      <FurringInsul2LayerAbr>no insul.</FurringInsul2LayerAbr>
      <FurringInsulLayerStr>no insul.</FurringInsulLayerStr>
      <FurringInsul2LayerStr>no insul.</FurringInsul2LayerStr>
      <FurringLayerAbr>no furring</FurringLayerAbr>
      <Furring2LayerAbr>no furring</Furring2LayerAbr>
      <StructPanelLayerAbr>none</StructPanelLayerAbr>
      <StructPanel2LayerAbr>none</StructPanel2LayerAbr>
      <FramingRpt>2x4 @ 24 in. O.C.</FramingRpt>
      <CavityRRpt>none</CavityRRpt>
      <AbvDeckInsulLayerRpt>- no insulation -</AbvDeckInsulLayerRpt>
      <SheathInsul2LayerRpt>- no sheathing/insul. -</SheathInsul2LayerRpt>
      <SheathInsulLayerRpt>- no sheathing/insul. -</SheathInsulLayerRpt>
      <NumLayersRpt>4</NumLayersRpt>
      <AssemblyLayersRpt index="0">Roofing: 10 PSF (RoofTileAirGap)</AssemblyLayersRpt>
      <AssemblyLayersRpt index="1">Tile Gap: present</AssemblyLayersRpt>
      <AssemblyLayersRpt index="2">Roof Deck: Wood Siding/sheathing/decking</AssemblyLayersRpt>
      <AssemblyLayersRpt index="3">Cavity / Frame: no insul. / 2x4</AssemblyLayersRpt>
      <AtcEdg_ConsType>n/a</AtcEdg_ConsType>
      <cseFrmCONS>fc-Attic Roof Cons</cseFrmCONS>
      <cseCavCONS>cc-Attic Roof Cons</cseCavCONS>
      <cseFrmLAYERs index="0">fl1-Attic Roof Cons</cseFrmLAYERs>
      <cseFrmLAYERs index="1">fl2-Attic Roof Cons</cseFrmLAYERs>
      <cseFrmLAYERs index="2">fl3-Attic Roof Cons</cseFrmLAYERs>
      <cseFrmLAYERs index="3">fl4-Attic Roof Cons</cseFrmLAYERs>
      <cseCavLAYERs index="1">cl2-Attic Roof Cons</cseCavLAYERs>
      <cseCavLAYERs index="2">cl3-Attic Roof Cons</cseCavLAYERs>
      <cseCavLAYERs index="3">cl4-Attic Roof Cons</cseCavLAYERs>
      <CavInsulOverFrame>0</CavInsulOverFrame>
      <AssignedSurfaceArea>3660</AssignedSurfaceArea>
      <AssignedCondZoneArea>3660</AssignedCondZoneArea>
      <AssignedDemisingArea>0</AssignedDemisingArea>
      <SurfacesOfNewZone>1</SurfacesOfNewZone>
      <SurfacesOfNotNewZone>0</SurfacesOfNotNewZone>
      <SurfacesQIIDegraded>0</SurfacesQIIDegraded>
      <SurfacesQIINotDegraded>1</SurfacesQIINotDegraded>
      <RptNonStd>0</RptNonStd>
      <AssignedNewSurfaces>1</AssignedNewSurfaces>
      <AssignedExistingSurfaces>0</AssignedExistingSurfaces>
      <AssignedAlteredSurfaces>0</AssignedAlteredSurfaces>
      <TempDensity>1.5</TempDensity>
      <TempSpecHeat>0.2</TempSpecHeat>
      <TempCondCT>0.0032537</TempCondCT>
      <DisplayInpErrMsg>0</DisplayInpErrMsg>
    </ResConsAssm>
    <ResConsAssm>
      <Name>Interior Floor</Name>
      <CanAssignTo>Interior Floors</CanAssignTo>
      <Type>Wood Framed Floor</Type>
      <ConsType>OtherFloor</ConsType>
      <NumPaths>2</NumPaths>
      <MaxNumLayers>8</MaxNumLayers>
      <NumLayers>4</NumLayers>
      <RoofingLayer>Light Roof (Asphalt Shingle)</RoofingLayer>
      <AbvDeckInsulLayer>- no insulation -</AbvDeckInsulLayer>
      <RoofDeckLayer>Wood Siding/sheathing/decking</RoofDeckLayer>
      <InsideFinishLayer>Gypsum Board</InsideFinishLayer>
      <AtticFloorLayer>- no attic floor -</AtticFloorLayer>
      <FloorSurfaceLayer>Carpeted</FloorSurfaceLayer>
      <FlrConcreteFillLayer>- no concrete fill -</FlrConcreteFillLayer>
      <FloorDeckLayer>Wood Siding/sheathing/decking</FloorDeckLayer>
      <SheathInsul2Layer>- no sheathing/insul. -</SheathInsul2Layer>
      <MassLayer>- none -</MassLayer>
      <MassThickness>- none -</MassThickness>
      <FurringInsul2Layer>- no insulation -</FurringInsul2Layer>
      <FurringInsulLayer>- no insulation -</FurringInsulLayer>
      <Furring2Layer>- none -</Furring2Layer>
      <FurringLayer>- none -</FurringLayer>
      <StructPanel2Layer>1.25 in. Laminated Bamboo Panel</StructPanel2Layer>
      <StructPanelLayer>1.25 in. Laminated Bamboo Panel</StructPanelLayer>
      <CavityLayer>- no insulation -</CavityLayer>
      <CavityLayerRVal>0</CavityLayerRVal>
      <FrameLayer>2x12 @ 16 in. O.C.</FrameLayer>
      <SheathInsulLayer>- no sheathing/insul. -</SheathInsulLayer>
      <WallExtFinishLayer>- select finish -</WallExtFinishLayer>
      <OtherSideFinishLayer>Gypsum Board</OtherSideFinishLayer>
      <FlrExtFinishLayer>- select finish -</FlrExtFinishLayer>
      <FrameWCanBeInput>0</FrameWCanBeInput>
      <SpecifyFrameW>0</SpecifyFrameW>
      <FrameWInput>0</FrameWInput>
      <FlrExtConditions>Exterior</FlrExtConditions>
      <RadiantBarrier>0</RadiantBarrier>
      <RaisedHeelTruss>0</RaisedHeelTruss>
      <RaisedHeelTrussHeight>3.5</RaisedHeelTrussHeight>
      <RoofingType>all others</RoofingType>
      <OutsdAirFilmR>0.61</OutsdAirFilmR>
      <InsdAirFilmR>0.92</InsdAirFilmR>
      <UfactorCalcMethod>Parallel Path</UfactorCalcMethod>
      <InsideLayerFirst>1</InsideLayerFirst>
      <MaterialLibItem>none</MaterialLibItem>
      <CavityPathMats index="0">Carpet</CavityPathMats>
      <CavityPathMats index="1">Wood layer</CavityPathMats>
      <CavityPathMats index="3">Gypsum Board</CavityPathMats>
      <FramePathMats index="0">Carpet</FramePathMats>
      <FramePathMats index="1">Wood layer</FramePathMats>
      <FramePathMats index="2">SoftWood</FramePathMats>
      <FramePathMats index="3">Gypsum Board</FramePathMats>
      <LayerParameters index="2">Interior Floor - LyrPrm-3</LayerParameters>
      <NumLayerMats>4</NumLayerMats>
      <FrameLayerMapIdx index="0">4</FrameLayerMapIdx>
      <FrameLayerMapIdx index="1">0</FrameLayerMapIdx>
      <AbvJoistInsLyrMapIdx>0</AbvJoistInsLyrMapIdx>
      <BlwJoistInsLyrMapIdx>0</BlwJoistInsLyrMapIdx>
      <FrameCavityLayerMat index="0">3</FrameCavityLayerMat>
      <FrameCavityLayerMat index="1">0</FrameCavityLayerMat>
      <LayerPropertyIndex index="0">1</LayerPropertyIndex>
      <LayerPropertyIndex index="1">3</LayerPropertyIndex>
      <LayerPropertyIndex index="2">4</LayerPropertyIndex>
      <LayerPropertyIndex index="3">6</LayerPropertyIndex>
      <LayerPropertyIndex index="4">0</LayerPropertyIndex>
      <LayerPropertyIndex index="5">0</LayerPropertyIndex>
      <FrameLayerSymVal index="0">100105</FrameLayerSymVal>
      <FrameLayerSymVal index="1">100102</FrameLayerSymVal>
      <FrameLayerSymVal index="2">1216</FrameLayerSymVal>
      <FrameLayerSymVal index="3">100101</FrameLayerSymVal>
      <FrameLayerSymVal index="4">0</FrameLayerSymVal>
      <FrameLayerSymVal index="5">0</FrameLayerSymVal>
      <CavityLayerSymVal index="0">100105</CavityLayerSymVal>
      <CavityLayerSymVal index="1">100102</CavityLayerSymVal>
      <CavityLayerSymVal index="2">0</CavityLayerSymVal>
      <CavityLayerSymVal index="3">100101</CavityLayerSymVal>
      <CavityLayerSymVal index="4">0</CavityLayerSymVal>
      <CavityLayerSymVal index="5">0</CavityLayerSymVal>
      <FrameSpacing>16</FrameSpacing>
      <FrmFctrCanBeInput>0</FrmFctrCanBeInput>
      <SpecifyFrmFctr>0</SpecifyFrmFctr>
      <PathFraction index="0">0.9</PathFraction>
      <PathFraction index="1">0.1</PathFraction>
      <FramingFactor>0.1</FramingFactor>
      <PathCodeRValue>4.74791</PathCodeRValue>
      <PathCodeRValue>16.227</PathCodeRValue>
      <PathCodeRValue>0</PathCodeRValue>
      <PathCodeRValue>0</PathCodeRValue>
      <FrameCodeRValueX>16.2274</FrameCodeRValueX>
      <CavityCodeRValueX>4.7479</CavityCodeRValueX>
      <FrameCodeUValueX>0.0616242</FrameCodeUValueX>
      <CavityCodeUValueX>0.210619</CavityCodeUValueX>
      <OverallCodeUValue>0.19572</OverallCodeUValue>
      <OverallCodeUValueX>0.19572</OverallCodeUValueX>
      <CodeMaximumUValue>0</CodeMaximumUValue>
      <CodeUValueLabel> </CodeUValueLabel>
      <CavityThickness>11.25</CavityThickness>
      <CavityMatCond index="0">0</CavityMatCond>
      <CavityMatCond index="1">0</CavityMatCond>
      <CavityMatCond index="2">0</CavityMatCond>
      <CavityMatCond index="3">0</CavityMatCond>
      <CavityMatCond index="4">0</CavityMatCond>
      <CavityMatCond index="5">0</CavityMatCond>
      <CavityMatCond index="6">0</CavityMatCond>
      <CavityMatCond index="7">0</CavityMatCond>
      <CavityMatCondQII index="0">0</CavityMatCondQII>
      <CavityMatCondQII index="1">0</CavityMatCondQII>
      <CavityMatCondQII index="2">0</CavityMatCondQII>
      <CavityMatCondQII index="3">0</CavityMatCondQII>
      <CavityMatCondQII index="4">0</CavityMatCondQII>
      <CavityMatCondQII index="5">0</CavityMatCondQII>
      <CavityMatCondQII index="6">0</CavityMatCondQII>
      <CavityMatCondQII index="7">0</CavityMatCondQII>
      <AbvJoistInsulThick>0</AbvJoistInsulThick>
      <BlwJoistInsulThick>0</BlwJoistInsulThick>
      <ICQCeilingInsMult>0</ICQCeilingInsMult>
      <Thickness index="0">0.5</Thickness>
      <Thickness index="1">0.5</Thickness>
      <Thickness index="2">11.25</Thickness>
      <Thickness index="3">0.5</Thickness>
      <Thickness index="4">0</Thickness>
      <Thickness index="5">0</Thickness>
      <Thickness index="6">0</Thickness>
      <Thickness index="7">0</Thickness>
      <Thickness index="8">0</Thickness>
      <Thickness index="9">0</Thickness>
      <LayerLabels index="0">Floor Surface:</LayerLabels>
      <LayerLabels index="1">Concrete Fill:</LayerLabels>
      <LayerLabels index="2">Floor Deck:</LayerLabels>
      <LayerLabels index="3">Cavity / Frame:</LayerLabels>
      <LayerLabels index="4">Sheathing / Insulation:</LayerLabels>
      <LayerLabels index="5">Ceiling Below Finish:</LayerLabels>
      <LayerLabels index="6">none</LayerLabels>
      <SecTypeLabel> </SecTypeLabel>
      <WinterDesUValue>0.19572</WinterDesUValue>
      <OverallThickness>12.75</OverallThickness>
      <LayerOrderLabel>(topmost to bottom)</LayerOrderLabel>
      <Path2Label>Frame Path</Path2Label>
      <LayerVar index="0">3</LayerVar>
      <LayerVar index="1">3</LayerVar>
      <LayerVar index="2">3</LayerVar>
      <LayerVar index="3">1</LayerVar>
      <LayerVar index="4">3</LayerVar>
      <LayerVar index="5">0</LayerVar>
      <LayerVar index="6">-1</LayerVar>
      <FrameLayerAbr>2x12</FrameLayerAbr>
      <CavityLayerAbr>no insul.</CavityLayerAbr>
      <FurringInsulLayerAbr>no insul.</FurringInsulLayerAbr>
      <FurringInsul2LayerAbr>no insul.</FurringInsul2LayerAbr>
      <FurringInsulLayerStr>no insul.</FurringInsulLayerStr>
      <FurringInsul2LayerStr>no insul.</FurringInsul2LayerStr>
      <FurringLayerAbr>no furring</FurringLayerAbr>
      <Furring2LayerAbr>no furring</Furring2LayerAbr>
      <StructPanelLayerAbr>none</StructPanelLayerAbr>
      <StructPanel2LayerAbr>none</StructPanel2LayerAbr>
      <FramingRpt>2x12 @ 16 in. O.C.</FramingRpt>
      <CavityRRpt>none</CavityRRpt>
      <AbvDeckInsulLayerRpt>- no insulation -</AbvDeckInsulLayerRpt>
      <SheathInsul2LayerRpt>- no sheathing/insul. -</SheathInsul2LayerRpt>
      <SheathInsulLayerRpt>- no sheathing/insul. -</SheathInsulLayerRpt>
      <NumLayersRpt>4</NumLayersRpt>
      <AssemblyLayersRpt index="0">Floor Surface: Carpeted</AssemblyLayersRpt>
      <AssemblyLayersRpt index="1">Floor Deck: Wood Siding/sheathing/decking</AssemblyLayersRpt>
      <AssemblyLayersRpt index="2">Cavity / Frame: no insul. / 2x12</AssemblyLayersRpt>
      <AssemblyLayersRpt index="3">Ceiling Below Finish: Gypsum Board</AssemblyLayersRpt>
      <AtcEdg_ConsType>n/a</AtcEdg_ConsType>
      <cseFrmCONS>fc-Interior Floor</cseFrmCONS>
      <cseCavCONS>cc-Interior Floor</cseCavCONS>
      <cseFrmLAYERs index="0">fl1-Interior Floor</cseFrmLAYERs>
      <cseFrmLAYERs index="1">fl2-Interior Floor</cseFrmLAYERs>
      <cseFrmLAYERs index="2">fl3-Interior Floor</cseFrmLAYERs>
      <cseFrmLAYERs index="3">fl4-Interior Floor</cseFrmLAYERs>
      <cseCavLAYERs index="0">cl1-Interior Floor</cseCavLAYERs>
      <cseCavLAYERs index="1">cl2-Interior Floor</cseCavLAYERs>
      <cseCavLAYERs index="3">cl4-Interior Floor</cseCavLAYERs>
      <AssignedSurfaceArea>3660</AssignedSurfaceArea>
      <AssignedCondZoneArea>3660</AssignedCondZoneArea>
      <AssignedDemisingArea>0</AssignedDemisingArea>
      <SurfacesOfNewZone>1</SurfacesOfNewZone>
      <SurfacesOfNotNewZone>0</SurfacesOfNotNewZone>
      <SurfacesQIIDegraded>0</SurfacesQIIDegraded>
      <SurfacesQIINotDegraded>1</SurfacesQIINotDegraded>
      <RptNonStd>0</RptNonStd>
      <AssignedNewSurfaces>1</AssignedNewSurfaces>
      <AssignedExistingSurfaces>0</AssignedExistingSurfaces>
      <AssignedAlteredSurfaces>0</AssignedAlteredSurfaces>
      <TempDensity>1.5</TempDensity>
      <TempSpecHeat>0.2</TempSpecHeat>
      <TempCondCT>0.0032537</TempCondCT>
      <DisplayInpErrMsg>0</DisplayInpErrMsg>
    </ResConsAssm>
    <ResConsAssm>
      <Name>Zone2ToAtticCeiling-AtcEdgWA</Name>
      <CanAssignTo>Cathedral Ceilings</CanAssignTo>
      <Type>Wood Framed Ceiling</Type>
      <ConsType>WoodFramingAndOtherWall</ConsType>
      <NumPaths>2</NumPaths>
      <NumLayers>5</NumLayers>
      <RoofingLayer>Light Roof (Asphalt Shingle)</RoofingLayer>
      <AbvDeckInsulLayer>- no insulation -</AbvDeckInsulLayer>
      <RoofDeckLayer>Wood Siding/sheathing/decking</RoofDeckLayer>
      <InsideFinishLayer>Gypsum Board</InsideFinishLayer>
      <AtticFloorLayer>- no attic floor -</AtticFloorLayer>
      <FloorSurfaceLayer>Carpeted</FloorSurfaceLayer>
      <FlrConcreteFillLayer>- no concrete fill -</FlrConcreteFillLayer>
      <FloorDeckLayer>Wood Siding/sheathing/decking</FloorDeckLayer>
      <SheathInsul2Layer>- no sheathing/insul. -</SheathInsul2Layer>
      <MassLayer>- none -</MassLayer>
      <MassThickness>- none -</MassThickness>
      <FurringInsul2Layer>- no insulation -</FurringInsul2Layer>
      <FurringInsulLayer>- no insulation -</FurringInsulLayer>
      <Furring2Layer>- none -</Furring2Layer>
      <FurringLayer>- none -</FurringLayer>
      <StructPanel2Layer>1.25 in. Laminated Bamboo Panel</StructPanel2Layer>
      <StructPanelLayer>1.25 in. Laminated Bamboo Panel</StructPanelLayer>
      <FrameLayer>2x4 @ 16 in. O.C.</FrameLayer>
      <SheathInsulLayer>- no sheathing/insul. -</SheathInsulLayer>
      <WallExtFinishLayer>- select finish -</WallExtFinishLayer>
      <OtherSideFinishLayer>Gypsum Board</OtherSideFinishLayer>
      <FlrExtFinishLayer>- select finish -</FlrExtFinishLayer>
      <FlrExtConditions>Exterior</FlrExtConditions>
      <RoofingType>all others</RoofingType>
      <RoofTileGapVal>0</RoofTileGapVal>
      <RoofingLayerVal>100201</RoofingLayerVal>
      <OutsdAirFilmR>0.17</OutsdAirFilmR>
      <InsdAirFilmR>0.61</InsdAirFilmR>
      <UfactorCalcMethod>Parallel Path</UfactorCalcMethod>
      <InsideLayerFirst>0</InsideLayerFirst>
      <MaterialLibItem>none</MaterialLibItem>
      <CavityPathMats index="0">Gypsum Board</CavityPathMats>
      <CavityPathMats index="1">Ins-R9.1-D1.5-SH0.2-C0.03205</CavityPathMats>
      <CavityPathMats index="2">Wood layer</CavityPathMats>
      <CavityPathMats index="3">TileGap</CavityPathMats>
      <CavityPathMats index="4">10 PSF Roof</CavityPathMats>
      <FramePathMats index="0">Gypsum Board</FramePathMats>
      <FramePathMats index="1">SoftWood</FramePathMats>
      <FramePathMats index="2">Wood layer</FramePathMats>
      <FramePathMats index="3">TileGap</FramePathMats>
      <FramePathMats index="4">10 PSF Roof</FramePathMats>
      <LayerParameters index="1">Zone2ToAtticCeiling-AtcEdgWA - LyrPrm-2</LayerParameters>
      <NumLayerMats>5</NumLayerMats>
      <FrameLayerMapIdx index="0">3</FrameLayerMapIdx>
      <FrameLayerMapIdx index="1">0</FrameLayerMapIdx>
      <AbvJoistInsLyrMapIdx>0</AbvJoistInsLyrMapIdx>
      <BlwJoistInsLyrMapIdx>0</BlwJoistInsLyrMapIdx>
      <FrameCavityLayerMat index="0">2</FrameCavityLayerMat>
      <FrameCavityLayerMat index="1">0</FrameCavityLayerMat>
      <LayerPropertyIndex index="0">1</LayerPropertyIndex>
      <LayerPropertyIndex index="1">3</LayerPropertyIndex>
      <LayerPropertyIndex index="2">4</LayerPropertyIndex>
      <LayerPropertyIndex index="3">6</LayerPropertyIndex>
      <LayerPropertyIndex index="4">7</LayerPropertyIndex>
      <LayerPropertyIndex index="5">0</LayerPropertyIndex>
      <LayerPropertyIndex index="6">0</LayerPropertyIndex>
      <FrameLayerSymVal index="0">100101</FrameLayerSymVal>
      <FrameLayerSymVal index="1">10424</FrameLayerSymVal>
      <FrameLayerSymVal index="2">100102</FrameLayerSymVal>
      <FrameLayerSymVal index="3">100206</FrameLayerSymVal>
      <FrameLayerSymVal index="4">100203</FrameLayerSymVal>
      <FrameLayerSymVal index="5">0</FrameLayerSymVal>
      <FrameLayerSymVal index="6">0</FrameLayerSymVal>
      <CavityLayerSymVal index="0">100101</CavityLayerSymVal>
      <CavityLayerSymVal index="1">14.0292</CavityLayerSymVal>
      <CavityLayerSymVal index="2">100102</CavityLayerSymVal>
      <CavityLayerSymVal index="3">100206</CavityLayerSymVal>
      <CavityLayerSymVal index="4">100203</CavityLayerSymVal>
      <CavityLayerSymVal index="5">0</CavityLayerSymVal>
      <CavityLayerSymVal index="6">0</CavityLayerSymVal>
      <FrameSpacing>24</FrameSpacing>
      <PathFraction index="0">0.93</PathFraction>
      <PathFraction index="1">0.07</PathFraction>
      <FramingFactor>0.07</FramingFactor>
      <PathCodeRValue>16.8771</PathCodeRValue>
      <PathCodeRValue>8.35363</PathCodeRValue>
      <PathCodeRValue>0</PathCodeRValue>
      <PathCodeRValue>0</PathCodeRValue>
      <FrameCodeRValueX>8.35373</FrameCodeRValueX>
      <CavityCodeRValueX>22.3829</CavityCodeRValueX>
      <FrameCodeUValueX>0.119707</FrameCodeUValueX>
      <CavityCodeUValueX>0.044677</CavityCodeUValueX>
      <OverallCodeUValue>0.0634839</OverallCodeUValue>
      <OverallCodeUValueX>0.0499291</OverallCodeUValueX>
      <CodeMaximumUValue>0</CodeMaximumUValue>
      <CodeUValueLabel> </CodeUValueLabel>
      <CavityMatCond index="0">0.0320513</CavityMatCond>
      <CavityMatCond index="1">0.0320513</CavityMatCond>
      <CavityMatCond index="2">0.0320513</CavityMatCond>
      <CavityMatCondQII index="0">0.0320513</CavityMatCondQII>
      <CavityMatCondQII index="1">0.0320513</CavityMatCondQII>
      <CavityMatCondQII index="2">0.0320513</CavityMatCondQII>
      <AbvJoistInsulThick>0</AbvJoistInsulThick>
      <ICQCeilingInsMult>1</ICQCeilingInsMult>
      <Thickness index="0">0.5</Thickness>
      <Thickness index="1">5.39583</Thickness>
      <Thickness index="2">0.5</Thickness>
      <Thickness index="3">0.75</Thickness>
      <Thickness index="4">1</Thickness>
      <Thickness index="5">0</Thickness>
      <Thickness index="6">0</Thickness>
      <Thickness index="7">0</Thickness>
      <Thickness index="8">0</Thickness>
      <Thickness index="9">0</Thickness>
      <WinterDesUValue>0.0634839</WinterDesUValue>
      <FrameLayerAbr>no frame</FrameLayerAbr>
      <CavityLayerAbr>no insul.</CavityLayerAbr>
      <FurringInsulLayerAbr>no insul.</FurringInsulLayerAbr>
      <FurringInsul2LayerAbr>no insul.</FurringInsul2LayerAbr>
      <FurringLayerAbr>no furring</FurringLayerAbr>
      <Furring2LayerAbr>no furring</Furring2LayerAbr>
      <StructPanelLayerAbr>none</StructPanelLayerAbr>
      <StructPanel2LayerAbr>none</StructPanel2LayerAbr>
      <AbvDeckInsulLayerRpt>- no insulation -</AbvDeckInsulLayerRpt>
      <SheathInsul2LayerRpt>- no sheathing/insul. -</SheathInsul2LayerRpt>
      <SheathInsulLayerRpt>- no sheathing/insul. -</SheathInsulLayerRpt>
      <AtcEdg_ConsType>WA</AtcEdg_ConsType>
      <AtcEdg_ClgCons>Ceiling Below Attic Cons</AtcEdg_ClgCons>
      <AtcEdg_AtcCons>Attic Roof Cons</AtcEdg_AtcCons>
      <AtcEdg_Attic>Attic</AtcEdg_Attic>
      <AtcEdg_ClgBlwAtc>Zone2ToAtticCeiling</AtcEdg_ClgBlwAtc>
      <cseFrmCONS>fc-Zone2ToAtticCeiling-AtcEdgWA</cseFrmCONS>
      <cseCavCONS>cc-Zone2ToAtticCeiling-AtcEdgWA</cseCavCONS>
      <cseFrmLAYERs index="0">fl1-Zone2ToAtticCeiling-AtcEdgWA</cseFrmLAYERs>
      <cseFrmLAYERs index="1">fl2-Zone2ToAtticCeiling-AtcEdgWA</cseFrmLAYERs>
      <cseFrmLAYERs index="2">fl3-Zone2ToAtticCeiling-AtcEdgWA</cseFrmLAYERs>
      <cseFrmLAYERs index="3">fl4-Zone2ToAtticCeiling-AtcEdgWA</cseFrmLAYERs>
      <cseFrmLAYERs index="4">fl5-Zone2ToAtticCeiling-AtcEdgWA</cseFrmLAYERs>
      <cseCavLAYERs index="0">cl1-Zone2ToAtticCeiling-AtcEdgWA</cseCavLAYERs>
      <cseCavLAYERs index="1">cl2-Zone2ToAtticCeiling-AtcEdgWA</cseCavLAYERs>
      <cseCavLAYERs index="2">cl3-Zone2ToAtticCeiling-AtcEdgWA</cseCavLAYERs>
      <cseCavLAYERs index="3">cl4-Zone2ToAtticCeiling-AtcEdgWA</cseCavLAYERs>
      <cseCavLAYERs index="4">cl5-Zone2ToAtticCeiling-AtcEdgWA</cseCavLAYERs>
      <TempDensity>1.5</TempDensity>
      <TempSpecHeat>0.2</TempSpecHeat>
      <TempCondCT>0.00418</TempCondCT>
      <InsFurMatName index="1">Ins-R9.1-D1.5-SH0.2-C0.03205</InsFurMatName>
    </ResConsAssm>
    <ResConsAssm>
      <Name>Zone2ToAtticCeiling-AtcEdgWB</Name>
      <CanAssignTo>Cathedral Ceilings</CanAssignTo>
      <Type>Wood Framed Ceiling</Type>
      <ConsType>WoodFramingAndOtherWall</ConsType>
      <NumPaths>2</NumPaths>
      <NumLayers>7</NumLayers>
      <RoofingLayer>Light Roof (Asphalt Shingle)</RoofingLayer>
      <AbvDeckInsulLayer>- no insulation -</AbvDeckInsulLayer>
      <RoofDeckLayer>Wood Siding/sheathing/decking</RoofDeckLayer>
      <InsideFinishLayer>Gypsum Board</InsideFinishLayer>
      <AtticFloorLayer>- no attic floor -</AtticFloorLayer>
      <FloorSurfaceLayer>Carpeted</FloorSurfaceLayer>
      <FlrConcreteFillLayer>- no concrete fill -</FlrConcreteFillLayer>
      <FloorDeckLayer>Wood Siding/sheathing/decking</FloorDeckLayer>
      <SheathInsul2Layer>- no sheathing/insul. -</SheathInsul2Layer>
      <MassLayer>- none -</MassLayer>
      <MassThickness>- none -</MassThickness>
      <FurringInsul2Layer>- no insulation -</FurringInsul2Layer>
      <FurringInsulLayer>- no insulation -</FurringInsulLayer>
      <Furring2Layer>- none -</Furring2Layer>
      <FurringLayer>- none -</FurringLayer>
      <StructPanel2Layer>1.25 in. Laminated Bamboo Panel</StructPanel2Layer>
      <StructPanelLayer>1.25 in. Laminated Bamboo Panel</StructPanelLayer>
      <FrameLayer>2x4 @ 16 in. O.C.</FrameLayer>
      <SheathInsulLayer>- no sheathing/insul. -</SheathInsulLayer>
      <WallExtFinishLayer>- select finish -</WallExtFinishLayer>
      <OtherSideFinishLayer>Gypsum Board</OtherSideFinishLayer>
      <FlrExtFinishLayer>- select finish -</FlrExtFinishLayer>
      <FlrExtConditions>Exterior</FlrExtConditions>
      <RoofingType>all others</RoofingType>
      <RoofTileGapVal>0</RoofTileGapVal>
      <RoofingLayerVal>100201</RoofingLayerVal>
      <OutsdAirFilmR>0.17</OutsdAirFilmR>
      <InsdAirFilmR>0.61</InsdAirFilmR>
      <UfactorCalcMethod>Parallel Path</UfactorCalcMethod>
      <InsideLayerFirst>0</InsideLayerFirst>
      <MaterialLibItem>none</MaterialLibItem>
      <CavityPathMats index="0">Gypsum Board</CavityPathMats>
      <CavityPathMats index="1">Ins-R9.1-D1.5-SH0.2-C0.03205</CavityPathMats>
      <CavityPathMats index="2">Ins-R9.1-D1.5-SH0.2-C0.03205</CavityPathMats>
      <CavityPathMats index="3">Ins-R9.1-D1.5-SH0.2-C0.03205</CavityPathMats>
      <CavityPathMats index="4">Wood layer</CavityPathMats>
      <CavityPathMats index="5">TileGap</CavityPathMats>
      <CavityPathMats index="6">10 PSF Roof</CavityPathMats>
      <FramePathMats index="0">Gypsum Board</FramePathMats>
      <FramePathMats index="1">SoftWood</FramePathMats>
      <FramePathMats index="2">Ins-R9.1-D1.5-SH0.2-C0.03205</FramePathMats>
      <FramePathMats index="3">SoftWood</FramePathMats>
      <FramePathMats index="4">Wood layer</FramePathMats>
      <FramePathMats index="5">TileGap</FramePathMats>
      <FramePathMats index="6">10 PSF Roof</FramePathMats>
      <LayerParameters index="1">Zone2ToAtticCeiling-AtcEdgWB - LyrPrm-2</LayerParameters>
      <LayerParameters index="3">Zone2ToAtticCeiling-AtcEdgWB - LyrPrm-4</LayerParameters>
      <NumLayerMats>7</NumLayerMats>
      <FrameLayerMapIdx index="0">3</FrameLayerMapIdx>
      <FrameLayerMapIdx index="1">5</FrameLayerMapIdx>
      <AbvJoistInsLyrMapIdx>4</AbvJoistInsLyrMapIdx>
      <BlwJoistInsLyrMapIdx>0</BlwJoistInsLyrMapIdx>
      <FrameCavityLayerMat index="0">2</FrameCavityLayerMat>
      <FrameCavityLayerMat index="1">4</FrameCavityLayerMat>
      <LayerPropertyIndex index="0">1</LayerPropertyIndex>
      <LayerPropertyIndex index="1">3</LayerPropertyIndex>
      <LayerPropertyIndex index="2">4</LayerPropertyIndex>
      <LayerPropertyIndex index="3">5</LayerPropertyIndex>
      <LayerPropertyIndex index="4">6</LayerPropertyIndex>
      <LayerPropertyIndex index="5">8</LayerPropertyIndex>
      <LayerPropertyIndex index="6">9</LayerPropertyIndex>
      <LayerPropertyIndex index="7">0</LayerPropertyIndex>
      <LayerPropertyIndex index="8">0</LayerPropertyIndex>
      <FrameLayerSymVal index="0">100101</FrameLayerSymVal>
      <FrameLayerSymVal index="1">10424</FrameLayerSymVal>
      <FrameLayerSymVal index="2">9.52083</FrameLayerSymVal>
      <FrameLayerSymVal index="3">10424</FrameLayerSymVal>
      <FrameLayerSymVal index="4">100102</FrameLayerSymVal>
      <FrameLayerSymVal index="5">100206</FrameLayerSymVal>
      <FrameLayerSymVal index="6">100203</FrameLayerSymVal>
      <FrameLayerSymVal index="7">0</FrameLayerSymVal>
      <FrameLayerSymVal index="8">0</FrameLayerSymVal>
      <CavityLayerSymVal index="0">100101</CavityLayerSymVal>
      <CavityLayerSymVal index="1">9.1</CavityLayerSymVal>
      <CavityLayerSymVal index="2">9.52083</CavityLayerSymVal>
      <CavityLayerSymVal index="3">18.9583</CavityLayerSymVal>
      <CavityLayerSymVal index="4">100102</CavityLayerSymVal>
      <CavityLayerSymVal index="5">100206</CavityLayerSymVal>
      <CavityLayerSymVal index="6">100203</CavityLayerSymVal>
      <CavityLayerSymVal index="7">0</CavityLayerSymVal>
      <CavityLayerSymVal index="8">0</CavityLayerSymVal>
      <FrameSpacing>24</FrameSpacing>
      <PathFraction index="0">0.93</PathFraction>
      <PathFraction index="1">0.07</PathFraction>
      <FramingFactor>0.07</FramingFactor>
      <PathCodeRValue>40.4271</PathCodeRValue>
      <PathCodeRValue>23.3802</PathCodeRValue>
      <PathCodeRValue>0</PathCodeRValue>
      <PathCodeRValue>0</PathCodeRValue>
      <FrameCodeRValueX>23.3805</FrameCodeRValueX>
      <CavityCodeRValueX>51.4388</CavityCodeRValueX>
      <FrameCodeUValueX>0.0427707</FrameCodeUValueX>
      <CavityCodeUValueX>0.0194406</CavityCodeUValueX>
      <OverallCodeUValue>0.0259984</OverallCodeUValue>
      <OverallCodeUValueX>0.0210737</OverallCodeUValueX>
      <CodeMaximumUValue>0</CodeMaximumUValue>
      <CodeUValueLabel> </CodeUValueLabel>
      <CavityMatCond index="0">0.0320513</CavityMatCond>
      <CavityMatCond index="1">0.0320513</CavityMatCond>
      <CavityMatCond index="2">0.0320513</CavityMatCond>
      <CavityMatCond index="3">0.0320513</CavityMatCond>
      <CavityMatCond index="4">0.0320513</CavityMatCond>
      <CavityMatCondQII index="0">0.0320513</CavityMatCondQII>
      <CavityMatCondQII index="1">0.0320513</CavityMatCondQII>
      <CavityMatCondQII index="2">0.0320513</CavityMatCondQII>
      <CavityMatCondQII index="3">0.0320513</CavityMatCondQII>
      <CavityMatCondQII index="4">0.0320513</CavityMatCondQII>
      <AbvJoistInsulThick>3.66186</AbvJoistInsulThick>
      <ICQCeilingInsMult>1</ICQCeilingInsMult>
      <Thickness index="0">0.5</Thickness>
      <Thickness index="1">3.5</Thickness>
      <Thickness index="2">3.66186</Thickness>
      <Thickness index="3">7.29167</Thickness>
      <Thickness index="4">0.5</Thickness>
      <Thickness index="5">0.75</Thickness>
      <Thickness index="6">1</Thickness>
      <Thickness index="7">0</Thickness>
      <Thickness index="8">0</Thickness>
      <Thickness index="9">0</Thickness>
      <WinterDesUValue>0.0259984</WinterDesUValue>
      <FrameLayerAbr>no frame</FrameLayerAbr>
      <CavityLayerAbr>no insul.</CavityLayerAbr>
      <FurringInsulLayerAbr>no insul.</FurringInsulLayerAbr>
      <FurringInsul2LayerAbr>no insul.</FurringInsul2LayerAbr>
      <FurringLayerAbr>no furring</FurringLayerAbr>
      <Furring2LayerAbr>no furring</Furring2LayerAbr>
      <StructPanelLayerAbr>none</StructPanelLayerAbr>
      <StructPanel2LayerAbr>none</StructPanel2LayerAbr>
      <AbvDeckInsulLayerRpt>- no insulation -</AbvDeckInsulLayerRpt>
      <SheathInsul2LayerRpt>- no sheathing/insul. -</SheathInsul2LayerRpt>
      <SheathInsulLayerRpt>- no sheathing/insul. -</SheathInsulLayerRpt>
      <AtcEdg_ConsType>WB</AtcEdg_ConsType>
      <AtcEdg_ClgCons>Ceiling Below Attic Cons</AtcEdg_ClgCons>
      <AtcEdg_AtcCons>Attic Roof Cons</AtcEdg_AtcCons>
      <AtcEdg_Attic>Attic</AtcEdg_Attic>
      <AtcEdg_ClgBlwAtc>Zone2ToAtticCeiling</AtcEdg_ClgBlwAtc>
      <cseFrmCONS>fc-Zone2ToAtticCeiling-AtcEdgWB</cseFrmCONS>
      <cseCavCONS>cc-Zone2ToAtticCeiling-AtcEdgWB</cseCavCONS>
      <cseFrmLAYERs index="0">fl1-Zone2ToAtticCeiling-AtcEdgWB</cseFrmLAYERs>
      <cseFrmLAYERs index="1">fl2-Zone2ToAtticCeiling-AtcEdgWB</cseFrmLAYERs>
      <cseFrmLAYERs index="2">fl3-Zone2ToAtticCeiling-AtcEdgWB</cseFrmLAYERs>
      <cseFrmLAYERs index="3">fl4-Zone2ToAtticCeiling-AtcEdgWB</cseFrmLAYERs>
      <cseFrmLAYERs index="4">fl5-Zone2ToAtticCeiling-AtcEdgWB</cseFrmLAYERs>
      <cseFrmLAYERs index="5">fl6-Zone2ToAtticCeiling-AtcEdgWB</cseFrmLAYERs>
      <cseFrmLAYERs index="6">fl7-Zone2ToAtticCeiling-AtcEdgWB</cseFrmLAYERs>
      <cseCavLAYERs index="0">cl1-Zone2ToAtticCeiling-AtcEdgWB</cseCavLAYERs>
      <cseCavLAYERs index="1">cl2-Zone2ToAtticCeiling-AtcEdgWB</cseCavLAYERs>
      <cseCavLAYERs index="2">cl3-Zone2ToAtticCeiling-AtcEdgWB</cseCavLAYERs>
      <cseCavLAYERs index="3">cl4-Zone2ToAtticCeiling-AtcEdgWB</cseCavLAYERs>
      <cseCavLAYERs index="4">cl5-Zone2ToAtticCeiling-AtcEdgWB</cseCavLAYERs>
