AirSystems
,,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
Name,Type,Status,System Count,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,FixedT,Supply HiT,At Outdoor,Supply LowT,At OutdoorT,ReheatCtrlMthd,Availability Schedule,Night Cycle Control
,,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),(cfm/ft2),,,(degF),(degF),(degF),(degF),( degF),,,
"BaseSys5 F1","PVAV","New",1,17613,499173,55,28.3412,401.649,441930,60,25.0911,16707.7,0.9486,4491.31,0.255,"NONE","WarmestReset",,60,,55,,"DualMaximum","RetailHVACAvail","CycleOnCallAnyZone"
"F1 Business Cent AirSys","SZHP","New",1,360,11900.3,58,33.0564,292.127,12931.1,95,35.9198,289.7,0.804722,178.2,0.495,"F1 Business Center","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F1 Corridor AirSys","SZHP","New",1,1464,13846.7,58,9.45814,292.127,15046.1,95,10.2774,337.083,0.230248,219.6,0.15,"F1 Corridor","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F1 Fitness Cente AirSys","SZHP","New",1,900,17294,58,19.2155,292.127,18792,95,20.88,421.003,0.467782,135,0.15,"F1 Fitness Center","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F1 Leasing Offic AirSys","SZHP","New",1,414,10415.7,58,25.1586,311.746,11317.9,95,27.3379,270.587,0.653592,62.1,0.15,"F1 Leasing Office","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F1 Lobby AirSys","SZHP","New",1,1050,14579.5,58,13.8852,292.127,15842.4,95,15.088,354.922,0.338021,157.5,0.15,"F1 Lobby","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F1 Stairs E AirSys","SZHP","New",1,180,6484.79,58,36.0266,303.606,7046.51,95,39.1473,164.068,0.91149,27,0.15,"F1 Stairs E","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F1 Stairs W AirSys","SZHP","New",1,180,6233.84,58,34.6325,304.511,6773.83,95,37.6324,158.189,0.87883,27,0.15,"F1 Stairs W","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F2 Corridor AirSys","SZHP","New",1,2340,16581.1,58,7.08596,292.127,18017.4,95,7.69975,403.65,0.1725,351,0.15,"F2 Corridor","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F2 Break Room AirSys","SZHP","New",1,180,5723.19,58,31.7955,292.127,6218.94,95,34.5497,139.325,0.774027,89.1,0.495,"F2 Break Room","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F2 Stairs E AirSys","SZHP","New",1,180,1275.47,58,7.08596,292.127,1385.96,95,7.69975,31.05,0.1725,27,0.15,"F2 Stairs E","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F2 Stairs W AirSys","SZHP","New",1,180,1275.47,58,7.08596,292.127,1385.96,95,7.69975,31.05,0.1725,27,0.15,"F2 Stairs W","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F3 Corridor AirSys","SZHP","New",1,2340,16581.1,58,7.08596,292.127,18017.4,95,7.69975,403.65,0.1725,351,0.15,"F3 Corridor","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F3 Break Room AirSys","SZHP","New",1,180,5745.82,58,31.9212,292.127,6243.53,95,34.6863,139.876,0.777087,89.1,0.495,"F3 Break Room","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F3 Stairs E AirSys","SZHP","New",1,180,1275.47,58,7.08596,292.127,1385.96,95,7.69975,31.05,0.1725,27,0.15,"F3 Stairs E","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F3 Stairs W AirSys","SZHP","New",1,180,1275.47,58,7.08596,292.127,1385.96,95,7.69975,31.05,0.1725,27,0.15,"F3 Stairs W","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F4 Corridor AirSys","SZHP","New",1,2340,16581.1,58,7.08596,292.127,18017.4,95,7.69975,403.65,0.1725,351,0.15,"F4 Corridor","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F4 Break Room AirSys","SZHP","New",1,180,5746.43,58,31.9246,292.127,6244.19,95,34.69,139.891,0.77717,89.1,0.495,"F4 Break Room","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F4 Stairs E AirSys","SZHP","New",1,180,1275.47,58,7.08596,292.127,1385.96,95,7.69975,31.05,0.1725,27,0.15,"F4 Stairs E","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F4 Stairs W AirSys","SZHP","New",1,180,1399.02,58,7.77235,292.127,1520.21,95,8.4456,34.0577,0.18921,27,0.15,"F4 Stairs W","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F5 Corridor AirSys","SZHP","New",1,2340,16581.1,58,7.08596,292.127,18017.4,95,7.69975,403.65,0.1725,351,0.15,"F5 Corridor","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F5 Break Room AirSys","SZHP","New",1,180,6141.78,58,34.121,292.127,6673.79,95,37.0766,149.515,0.830639,89.1,0.495,"F5 Break Room","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F5 Stairs E AirSys","SZHP","New",1,180,3721.02,58,20.6723,292.127,4043.34,95,22.463,90.5841,0.503245,27,0.15,"F5 Stairs E","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F5 Stairs W AirSys","SZHP","New",1,180,4008.5,58,22.2695,292.127,4355.73,95,24.1985,97.5827,0.542126,27,0.15,"F5 Stairs W","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"



Terminal Units
,,,,Relationships,,,,,AirFlow,,VAV,,Fan Powered Terminal
Name,Type,Status,Qty,System,System Qty,Zone,Floor Area,HVAC Zones,Primary Max,Primary Min,Heating Max,Reheat Control,Induced Air Zone,Induction Ratio,Fan Power,Parallel Box Control,Flow Fraction
,,,(#),,(#),,(ft2),(#),(cfm),(cfm),(cfm),,,,( W/cfm)
"BaseVAV TrmlUnit-7","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Retail N-NW",5985,1,4880.93,1526.17,2440.46,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-8","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Retail NE",4320,1,3670.75,1101.6,1835.37,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-9","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Retail SE",2880,1,2435.01,734.4,1217.51,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-10","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Retail SW",4428,1,3807.57,1129.14,1903.78,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"F1 Business Cent TrmlUnit","Uncontrolled","New",1,"F1 Business Cent AirSys",1,"F1 Business Center",5985,1,289.7,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F1 Corridor TrmlUnit","Uncontrolled","New",1,"F1 Corridor AirSys",1,"F1 Corridor",4320,1,337.083,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F1 Fitness Cente TrmlUnit","Uncontrolled","New",1,"F1 Fitness Cente AirSys",1,"F1 Fitness Center",2880,1,421.003,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F1 Leasing Offic TrmlUnit","Uncontrolled","New",1,"F1 Leasing Offic AirSys",1,"F1 Leasing Office",4428,1,270.587,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F1 Lobby TrmlUnit","Uncontrolled","New",1,"F1 Lobby AirSys",1,"F1 Lobby",-99996,-99996,354.922,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F1 Stairs E TrmlUnit","Uncontrolled","New",1,"F1 Stairs E AirSys",1,"F1 Stairs E",-99996,-99996,164.068,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F1 Stairs W TrmlUnit","Uncontrolled","New",1,"F1 Stairs W AirSys",1,"F1 Stairs W",-99996,-99996,158.189,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F2 Corridor TrmlUnit","Uncontrolled","New",1,"F2 Corridor AirSys",1,"F2 Corridor",-99996,-99996,403.65,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F2 Break Room TrmlUnit","Uncontrolled","New",1,"F2 Break Room AirSys",1,"F2 Break Room",-99996,-99996,139.325,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F2 Stairs E TrmlUnit","Uncontrolled","New",1,"F2 Stairs E AirSys",1,"F2 Stairs E",-99996,-99996,31.05,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F2 Stairs W TrmlUnit","Uncontrolled","New",1,"F2 Stairs W AirSys",1,"F2 Stairs W",-99996,-99996,31.05,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F3 Corridor TrmlUnit","Uncontrolled","New",1,"F3 Corridor AirSys",1,"F3 Corridor",-99996,-99996,403.65,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F3 Break Room TrmlUnit","Uncontrolled","New",1,"F3 Break Room AirSys",1,"F3 Break Room",-99996,-99996,139.876,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F3 Stairs E TrmlUnit","Uncontrolled","New",1,"F3 Stairs E AirSys",1,"F3 Stairs E",-99996,-99996,31.05,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F3 Stairs W TrmlUnit","Uncontrolled","New",1,"F3 Stairs W AirSys",1,"F3 Stairs W",-99996,-99996,31.05,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F4 Corridor TrmlUnit","Uncontrolled","New",1,"F4 Corridor AirSys",1,"F4 Corridor",-99996,-99996,403.65,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F4 Break Room TrmlUnit","Uncontrolled","New",1,"F4 Break Room AirSys",1,"F4 Break Room",-99996,-99996,139.891,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F4 Stairs E TrmlUnit","Uncontrolled","New",1,"F4 Stairs E AirSys",1,"F4 Stairs E",-99996,-99996,31.05,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F4 Stairs W TrmlUnit","Uncontrolled","New",1,"F4 Stairs W AirSys",1,"F4 Stairs W",-99996,-99996,34.0577,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F5 Corridor TrmlUnit","Uncontrolled","New",1,"F5 Corridor AirSys",1,"F5 Corridor",-99996,-99996,403.65,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F5 Break Room TrmlUnit","Uncontrolled","New",1,"F5 Break Room AirSys",1,"F5 Break Room",-99996,-99996,149.515,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F5 Stairs E TrmlUnit","Uncontrolled","New",1,"F5 Stairs E AirSys",1,"F5 Stairs E",-99996,-99996,90.5841,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F5 Stairs W TrmlUnit","Uncontrolled","New",1,"F5 Stairs W AirSys",1,"F5 Stairs W",-99996,-99996,97.5827,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996



Cooling Coils
,,,,Relationships,,,Capacity,,,,ChilledWater,,,DirectExpansion
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSegIn,FluidSegOut,Design Flow Rate,Condenser Type,Number Stages,SEER (rounded),CodeMin SEER,EER (rounded),CodeMin EER,IEER (roundded),CodeMin IEER,EIR,Sizing Ratio,SEER2 (rounded),CodeMin SEER2,EER2 (rounded), CodeMin EER2
,,,,,(#),,(Btu/hr),(Btu/hr),(Btu/hr),(Btu/hr),( gpm)
"BaseSys5 CoilClg","DirectExpansion","New","Electric","BaseSys5 F1",1,"UNDEFINED",499173,520792,"NONE","NONE",-99996,"Air",2,-99996,-99996,9.8,9.8,13,13,0.292197,-999,-99996,-99996,-99996,-99996
"F1 Business Cent ClgCoil","DirectExpansion","New","Electric","F1 Business Cent AirSys",1,"n/a",11900.3,12415.7,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.962993,14.3,14.3,-99996,-99996
"F1 Corridor ClgCoil","DirectExpansion","New","Electric","F1 Corridor AirSys",1,"n/a",13846.7,14446.4,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.943589,14.3,14.3,-99996,-99996
"F1 Fitness Cente ClgCoil","DirectExpansion","New","Electric","F1 Fitness Cente AirSys",1,"n/a",17294,18043,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.901166,14.3,14.3,-99996,-99996
"F1 Leasing Offic ClgCoil","DirectExpansion","New","Electric","F1 Leasing Offic AirSys",1,"n/a",10415.7,10866.8,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,1.15,14.3,14.3,-99996,-99996
"F1 Lobby ClgCoil","DirectExpansion","New","Electric","F1 Lobby AirSys",1,"n/a",14579.5,15211,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,1.05053,14.3,14.3,-99996,-99996
"F1 Stairs E ClgCoil","DirectExpansion","New","Electric","F1 Stairs E AirSys",1,"n/a",6484.79,6765.65,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,1.15,14.3,14.3,-99996,-99996
"F1 Stairs W ClgCoil","DirectExpansion","New","Electric","F1 Stairs W AirSys",1,"n/a",6233.84,6503.84,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,1.15,14.3,14.3,-99996,-99996
"F2 Corridor ClgCoil","DirectExpansion","New","Electric","F2 Corridor AirSys",1,"n/a",16581.1,17299.3,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.862157,14.3,14.3,-99996,-99996
"F2 Break Room ClgCoil","DirectExpansion","New","Electric","F2 Break Room AirSys",1,"n/a",5723.19,5971.06,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.929179,14.3,14.3,-99996,-99996
"F2 Stairs E ClgCoil","DirectExpansion","New","Electric","F2 Stairs E AirSys",1,"n/a",1275.47,1330.71,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.862214,14.3,14.3,-99996,-99996
"F2 Stairs W ClgCoil","DirectExpansion","New","Electric","F2 Stairs W AirSys",1,"n/a",1275.47,1330.71,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.856884,14.3,14.3,-99996,-99996
"F3 Corridor ClgCoil","DirectExpansion","New","Electric","F3 Corridor AirSys",1,"n/a",16581.1,17299.3,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.857495,14.3,14.3,-99996,-99996
"F3 Break Room ClgCoil","DirectExpansion","New","Electric","F3 Break Room AirSys",1,"n/a",5745.82,5994.67,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.929971,14.3,14.3,-99996,-99996
"F3 Stairs E ClgCoil","DirectExpansion","New","Electric","F3 Stairs E AirSys",1,"n/a",1275.47,1330.71,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.865461,14.3,14.3,-99996,-99996
"F3 Stairs W ClgCoil","DirectExpansion","New","Electric","F3 Stairs W AirSys",1,"n/a",1275.47,1330.71,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.868811,14.3,14.3,-99996,-99996
"F4 Corridor ClgCoil","DirectExpansion","New","Electric","F4 Corridor AirSys",1,"n/a",16581.1,17299.3,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.857516,14.3,14.3,-99996,-99996
"F4 Break Room ClgCoil","DirectExpansion","New","Electric","F4 Break Room AirSys",1,"n/a",5746.43,5995.31,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.930061,14.3,14.3,-99996,-99996
"F4 Stairs E ClgCoil","DirectExpansion","New","Electric","F4 Stairs E AirSys",1,"n/a",1275.47,1330.71,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.865945,14.3,14.3,-99996,-99996
"F4 Stairs W ClgCoil","DirectExpansion","New","Electric","F4 Stairs W AirSys",1,"n/a",1399.02,1459.62,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.888815,14.3,14.3,-99996,-99996
"F5 Corridor ClgCoil","DirectExpansion","New","Electric","F5 Corridor AirSys",1,"n/a",16581.1,17299.3,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.85942,14.3,14.3,-99996,-99996
"F5 Break Room ClgCoil","DirectExpansion","New","Electric","F5 Break Room AirSys",1,"n/a",6141.78,6407.78,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.947295,14.3,14.3,-99996,-99996
"F5 Stairs E ClgCoil","DirectExpansion","New","Electric","F5 Stairs E AirSys",1,"n/a",3721.02,3882.18,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,1.12473,14.3,14.3,-99996,-99996
"F5 Stairs W ClgCoil","DirectExpansion","New","Electric","F5 Stairs W AirSys",1,"n/a",4008.5,4182.11,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,1.14787,14.3,14.3,-99996,-99996



Heating Coils
,,,,Relationships,,,Capacity,,HotWater,,,HeatPump,,,,,,,,,Furnace
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSeg In,FluidSeg Out,Design Flow Rate,Condenser Type,Number Stages,HSPF (rounded),CodeMin HSPF,COP (rounded),CodeMin COP,EIR,Comp Lockout Temp,Supp Htr Temp,AFUE,CodeMin AFUE,Thrml Eff,CodeMin Thrml Eff,SizingRatio,HSPF2 (rounded), CodeMin HSPF2
,,,,,(#),,(Btu/hr),(Btu/hr),,,(gpm),,,,,,,,(?F),( ?F)
"BaseSys5 CoilHtg","HotWater","New","- specify -","BaseSys5 F1",1,"UNDEFINED",100929,100929,"GF Retail HW Supply","GF Retail HW Return",8.07126,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"BaseVAVBox CoilHtg-7","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Retail N-NW",100309,100309,"GF Retail HW Supply","GF Retail HW Return",8.02167,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"BaseVAVBox CoilHtg-8","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Retail NE",78778.5,78778.5,"GF Retail HW Supply","GF Retail HW Return",6.29988,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"BaseVAVBox CoilHtg-9","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Retail SE",66302.6,66302.6,"GF Retail HW Supply","GF Retail HW Return",5.3022,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"BaseVAVBox CoilHtg-10","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Retail SW",95610.7,95610.7,"GF Retail HW Supply","GF Retail HW Return",7.64595,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"F1 Business Cent HtgCoil","HeatPump","New","Electric","F1 Business Cent AirSys",1,"n/a",12931.1,12415.7,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,0.962993,7.5,7.5
"F1 Business Cent HPSuppHtgCoil","Resistance","New","Electric","F1 Business Cent AirSys",1,"n/a",14281.6,14281.6,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"F1 Corridor HtgCoil","HeatPump","New","Electric","F1 Corridor AirSys",1,"n/a",15046.1,14446.4,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,0.943589,7.5,7.5
"F1 Corridor HPSuppHtgCoil","Resistance","New","Electric","F1 Corridor AirSys",1,"n/a",17148,17148,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"F1 Fitness Cente HtgCoil","HeatPump","New","Electric","F1 Fitness Cente AirSys",1,"n/a",18792,18043,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,0.901166,7.5,7.5
"F1 Fitness Cente HPSuppHtgCoil","Resistance","New","Electric","F1 Fitness Cente AirSys",1,"n/a",16449.1,16449.1,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"F1 Leasing Offic HtgCoil","HeatPump","New","Electric","F1 Leasing Offic AirSys",1,"n/a",11317.9,10866.8,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,1.15,7.5,7.5
"F1 Leasing Offic HPSuppHtgCoil","Resistance","New","Electric","F1 Leasing Offic AirSys",1,"n/a",9646.75,9646.75,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"F1 Lobby HtgCoil","HeatPump","New","Electric","F1 Lobby AirSys",1,"n/a",15842.4,15211,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,1.05053,7.5,7.5
"F1 Lobby HPSuppHtgCoil","Resistance","New","Electric","F1 Lobby AirSys",1,"n/a",15476.9,15476.9,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"F1 Stairs E HtgCoil","HeatPump","New","Electric","F1 Stairs E AirSys",1,"n/a",7046.51,6765.65,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,1.15,7.5,7.5
"F1 Stairs E HPSuppHtgCoil","Resistance","New","Electric","F1 Stairs E AirSys",1,"n/a",5610.86,5610.86,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"F1 Stairs W HtgCoil","HeatPump","New","Electric","F1 Stairs W AirSys",1,"n/a",6773.83,6503.84,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,1.15,7.5,7.5
"F1 Stairs W HPSuppHtgCoil","Resistance","New","Electric","F1 Stairs W AirSys",1,"n/a",5443.05,5443.05,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"F2 Corridor HtgCoil","HeatPump","New","Electric","F2 Corridor AirSys",1,"n/a",18017.4,17299.3,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,0.862157,7.5,7.5
"F2 Corridor HPSuppHtgCoil","Resistance","New","Electric","F2 Corridor AirSys",1,"n/a",22996.8,22996.8,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"F2 Break Room HtgCoil","HeatPump","New","Electric","F2 Break Room AirSys",1,"n/a",6218.94,5971.06,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,0.929179,7.5,7.5
"F2 Break Room HPSuppHtgCoil","Resistance","New","Electric","F2 Break Room AirSys",1,"n/a",6991.35,6991.35,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"F2 Stairs E HtgCoil","HeatPump","New","Electric","F2 Stairs E AirSys",1,"n/a",1385.96,1330.71,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,0.862214,7.5,7.5
"F2 Stairs E HPSuppHtgCoil","Resistance","New","Electric","F2 Stairs E AirSys",1,"n/a",1768.98,1768.98,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"F2 Stairs W HtgCoil","HeatPump","New","Electric","F2 Stairs W AirSys",1,"n/a",1385.96,1330.71,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,0.856884,7.5,7.5
"F2 Stairs W HPSuppHtgCoil","Resistance","New","Electric","F2 Stairs W AirSys",1,"n/a",1768.98,1768.98,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"F3 Corridor HtgCoil","HeatPump","New","Electric","F3 Corridor AirSys",1,"n/a",18017.4,17299.3,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,0.857495,7.5,7.5
"F3 Corridor HPSuppHtgCoil","Resistance","New","Electric","F3 Corridor AirSys",1,"n/a",22996.8,22996.8,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"F3 Break Room HtgCoil","HeatPump","New","Electric","F3 Break Room AirSys",1,"n/a",6243.53,5994.67,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,0.929971,7.5,7.5
"F3 Break Room HPSuppHtgCoil","Resistance","New","Electric","F3 Break Room AirSys",1,"n/a",7006.35,7006.35,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"F3 Stairs E HtgCoil","HeatPump","New","Electric","F3 Stairs E AirSys",1,"n/a",1385.96,1330.71,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,0.865461,7.5,7.5
"F3 Stairs E HPSuppHtgCoil","Resistance","New","Electric","F3 Stairs E AirSys",1,"n/a",1768.98,1768.98,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"F3 Stairs W HtgCoil","HeatPump","New","Electric","F3 Stairs W AirSys",1,"n/a",1385.96,1330.71,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,0.868811,7.5,7.5
"F3 Stairs W HPSuppHtgCoil","Resistance","New","Electric","F3 Stairs W AirSys",1,"n/a",1768.98,1768.98,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"F4 Corridor HtgCoil","HeatPump","New","Electric","F4 Corridor AirSys",1,"n/a",18017.4,17299.3,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,0.857516,7.5,7.5
"F4 Corridor HPSuppHtgCoil","Resistance","New","Electric","F4 Corridor AirSys",1,"n/a",22996.8,22996.8,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"F4 Break Room HtgCoil","HeatPump","New","Electric","F4 Break Room AirSys",1,"n/a",6244.19,5995.31,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,0.930061,7.5,7.5
"F4 Break Room HPSuppHtgCoil","Resistance","New","Electric","F4 Break Room AirSys",1,"n/a",6988.85,6988.85,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"F4 Stairs E HtgCoil","HeatPump","New","Electric","F4 Stairs E AirSys",1,"n/a",1385.96,1330.71,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,0.865945,7.5,7.5
"F4 Stairs E HPSuppHtgCoil","Resistance","New","Electric","F4 Stairs E AirSys",1,"n/a",1768.98,1768.98,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"F4 Stairs W HtgCoil","HeatPump","New","Electric","F4 Stairs W AirSys",1,"n/a",1520.21,1459.62,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,0.888815,7.5,7.5
"F4 Stairs W HPSuppHtgCoil","Resistance","New","Electric","F4 Stairs W AirSys",1,"n/a",1899.06,1899.06,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"F5 Corridor HtgCoil","HeatPump","New","Electric","F5 Corridor AirSys",1,"n/a",18017.4,17299.3,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,0.85942,7.5,7.5
"F5 Corridor HPSuppHtgCoil","Resistance","New","Electric","F5 Corridor AirSys",1,"n/a",22996.8,22996.8,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"F5 Break Room HtgCoil","HeatPump","New","Electric","F5 Break Room AirSys",1,"n/a",6673.79,6407.78,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,0.947295,7.5,7.5
"F5 Break Room HPSuppHtgCoil","Resistance","New","Electric","F5 Break Room AirSys",1,"n/a",7279.18,7279.18,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"F5 Stairs E HtgCoil","HeatPump","New","Electric","F5 Stairs E AirSys",1,"n/a",4043.34,3882.18,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,1.12473,7.5,7.5
"F5 Stairs E HPSuppHtgCoil","Resistance","New","Electric","F5 Stairs E AirSys",1,"n/a",3468.01,3468.01,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"F5 Stairs W HtgCoil","HeatPump","New","Electric","F5 Stairs W AirSys",1,"n/a",4355.73,4182.11,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,1.14787,7.5,7.5
"F5 Stairs W HPSuppHtgCoil","Resistance","New","Electric","F5 Stairs W AirSys",1,"n/a",3659.16,3659.16,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996



Fans
,,,,,Relationships,,,Capacity,,,Power,,,,Motor
Name,Control Method,Status,Class,Cent Type,System,System Qty,Zone,Maximum,Minimum,Efficiency,Modeling Method,Brake HP,Total Static,Power Index,Nameplate HP,Position,Efficiency
,,,,,,(#),,(cfm),(cfm),,,(hp),(inH2O),(W/cfm),( hp)
"BaseSys5 Fan","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseSys5 F1",1,"UNDEFINED",16707.7,4491.31,0.65,"PowerPerUnitFlow",19.8416,4.89827,0.946,21.25,"InAirStream",0.936
"F1 Business Cent SupFan","ConstantVolume","New","Centrifugal","AirFoil","F1 Business Cent AirSys",1,"n/a",289.7,-99996,0.65,"PowerPerUnitFlow",0.246498,3.5095,0.742,0.25,"InAirStream",0.855
"F1 Corridor SupFan","ConstantVolume","New","Centrifugal","AirFoil","F1 Corridor AirSys",1,"n/a",337.083,-99996,0.65,"PowerPerUnitFlow",0.286815,3.5095,0.742,0.5,"InAirStream",0.855
"F1 Fitness Cente SupFan","ConstantVolume","New","Centrifugal","AirFoil","F1 Fitness Cente AirSys",1,"n/a",421.003,-99996,0.65,"PowerPerUnitFlow",0.35822,3.5095,0.742,0.5,"InAirStream",0.855
"F1 Leasing Offic SupFan","ConstantVolume","New","Centrifugal","AirFoil","F1 Leasing Offic AirSys",1,"n/a",270.587,-99996,0.65,"PowerPerUnitFlow",0.230235,3.5095,0.742,0.25,"InAirStream",0.855
"F1 Lobby SupFan","ConstantVolume","New","Centrifugal","AirFoil","F1 Lobby AirSys",1,"n/a",354.922,-99996,0.65,"PowerPerUnitFlow",0.301993,3.5095,0.742,0.5,"InAirStream",0.855
"F1 Stairs E SupFan","ConstantVolume","New","Centrifugal","AirFoil","F1 Stairs E AirSys",1,"n/a",164.068,-99996,0.65,"PowerPerUnitFlow",0.139601,3.5095,0.742,0.25,"InAirStream",0.855
"F1 Stairs W SupFan","ConstantVolume","New","Centrifugal","AirFoil","F1 Stairs W AirSys",1,"n/a",158.189,-99996,0.65,"PowerPerUnitFlow",0.134599,3.5095,0.742,0.25,"InAirStream",0.855
"F2 Corridor SupFan","ConstantVolume","New","Centrifugal","AirFoil","F2 Corridor AirSys",1,"n/a",403.65,-99996,0.65,"PowerPerUnitFlow",0.343454,3.5095,0.742,0.5,"InAirStream",0.855
"F2 Break Room SupFan","ConstantVolume","New","Centrifugal","AirFoil","F2 Break Room AirSys",1,"n/a",139.325,-99996,0.65,"PowerPerUnitFlow",0.118548,3.5095,0.742,0.125,"InAirStream",0.855
"F2 Stairs E SupFan","ConstantVolume","New","Centrifugal","AirFoil","F2 Stairs E AirSys",1,"n/a",31.05,-99996,0.65,"PowerPerUnitFlow",0.0264196,3.5095,0.742,0.083,"InAirStream",0.855
"F2 Stairs W SupFan","ConstantVolume","New","Centrifugal","AirFoil","F2 Stairs W AirSys",1,"n/a",31.05,-99996,0.65,"PowerPerUnitFlow",0.0264196,3.5095,0.742,0.083,"InAirStream",0.855
"F3 Corridor SupFan","ConstantVolume","New","Centrifugal","AirFoil","F3 Corridor AirSys",1,"n/a",403.65,-99996,0.65,"PowerPerUnitFlow",0.343454,3.5095,0.742,0.5,"InAirStream",0.855
"F3 Break Room SupFan","ConstantVolume","New","Centrifugal","AirFoil","F3 Break Room AirSys",1,"n/a",139.876,-99996,0.65,"PowerPerUnitFlow",0.119016,3.5095,0.742,0.125,"InAirStream",0.855
"F3 Stairs E SupFan","ConstantVolume","New","Centrifugal","AirFoil","F3 Stairs E AirSys",1,"n/a",31.05,-99996,0.65,"PowerPerUnitFlow",0.0264196,3.5095,0.742,0.083,"InAirStream",0.855
"F3 Stairs W SupFan","ConstantVolume","New","Centrifugal","AirFoil","F3 Stairs W AirSys",1,"n/a",31.05,-99996,0.65,"PowerPerUnitFlow",0.0264196,3.5095,0.742,0.083,"InAirStream",0.855
"F4 Corridor SupFan","ConstantVolume","New","Centrifugal","AirFoil","F4 Corridor AirSys",1,"n/a",403.65,-99996,0.65,"PowerPerUnitFlow",0.343454,3.5095,0.742,0.5,"InAirStream",0.855
"F4 Break Room SupFan","ConstantVolume","New","Centrifugal","AirFoil","F4 Break Room AirSys",1,"n/a",139.891,-99996,0.65,"PowerPerUnitFlow",0.119029,3.5095,0.742,0.125,"InAirStream",0.855
"F4 Stairs E SupFan","ConstantVolume","New","Centrifugal","AirFoil","F4 Stairs E AirSys",1,"n/a",31.05,-99996,0.65,"PowerPerUnitFlow",0.0264196,3.5095,0.742,0.083,"InAirStream",0.855
"F4 Stairs W SupFan","ConstantVolume","New","Centrifugal","AirFoil","F4 Stairs W AirSys",1,"n/a",34.0577,-99996,0.65,"PowerPerUnitFlow",0.0289787,3.5095,0.742,0.083,"InAirStream",0.855
"F5 Corridor SupFan","ConstantVolume","New","Centrifugal","AirFoil","F5 Corridor AirSys",1,"n/a",403.65,-99996,0.65,"PowerPerUnitFlow",0.343454,3.5095,0.742,0.5,"InAirStream",0.855
"F5 Break Room SupFan","ConstantVolume","New","Centrifugal","AirFoil","F5 Break Room AirSys",1,"n/a",149.515,-99996,0.65,"PowerPerUnitFlow",0.127218,3.5095,0.742,0.25,"InAirStream",0.855
"F5 Stairs E SupFan","ConstantVolume","New","Centrifugal","AirFoil","F5 Stairs E AirSys",1,"n/a",90.5841,-99996,0.65,"PowerPerUnitFlow",0.0770755,3.5095,0.742,0.083,"InAirStream",0.855
"F5 Stairs W SupFan","ConstantVolume","New","Centrifugal","AirFoil","F5 Stairs W AirSys",1,"n/a",97.5827,-99996,0.65,"PowerPerUnitFlow",0.0830303,3.5095,0.742,0.125,"InAirStream",0.855



Outside Air Control
,,,,Relationships,,Control
Name,Control,Status,Design OA,Name,System Count,Econo Integration,Max OA Ratio,High DB Lockout,Low DB Lockout,High Enthalpy Lockout,OA Schedule Method,Delay,Schedule Name
,,,(cfm),,(#),,,(F),(F),(Btu/lb),,( hrs)
"BaseSys5 OACtrl","FixedDryBulb","New",4491.31,"BaseSys5 F1",1,"Integrated",1,71,-99996,50,"FollowHVACAvailability",0,"NONE"
"F1 Business Cent OACtrl","NoEconomizer","New",178.2,"F1 Business Cent AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F1 Corridor OACtrl","NoEconomizer","New",219.6,"F1 Corridor AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F1 Fitness Cente OACtrl","NoEconomizer","New",135,"F1 Fitness Cente AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F1 Leasing Offic OACtrl","NoEconomizer","New",62.1,"F1 Leasing Offic AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F1 Lobby OACtrl","NoEconomizer","New",157.5,"F1 Lobby AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F1 Stairs E OACtrl","NoEconomizer","New",27,"F1 Stairs E AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F1 Stairs W OACtrl","NoEconomizer","New",27,"F1 Stairs W AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F2 Corridor OACtrl","NoEconomizer","New",351,"F2 Corridor AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F2 Break Room OACtrl","NoEconomizer","New",89.1,"F2 Break Room AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F2 Stairs E OACtrl","NoEconomizer","New",27,"F2 Stairs E AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F2 Stairs W OACtrl","NoEconomizer","New",27,"F2 Stairs W AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F3 Corridor OACtrl","NoEconomizer","New",351,"F3 Corridor AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F3 Break Room OACtrl","NoEconomizer","New",89.1,"F3 Break Room AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F3 Stairs E OACtrl","NoEconomizer","New",27,"F3 Stairs E AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F3 Stairs W OACtrl","NoEconomizer","New",27,"F3 Stairs W AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F4 Corridor OACtrl","NoEconomizer","New",351,"F4 Corridor AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F4 Break Room OACtrl","NoEconomizer","New",89.1,"F4 Break Room AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F4 Stairs E OACtrl","NoEconomizer","New",27,"F4 Stairs E AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F4 Stairs W OACtrl","NoEconomizer","New",27,"F4 Stairs W AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F5 Corridor OACtrl","NoEconomizer","New",351,"F5 Corridor AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F5 Break Room OACtrl","NoEconomizer","New",89.1,"F5 Break Room AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F5 Stairs E OACtrl","NoEconomizer","New",27,"F5 Stairs E AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F5 Stairs W OACtrl","NoEconomizer","New",27,"F5 Stairs W AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
