
OS:Version,
  {2ebdd7ca-40ff-4c43-81ad-015a819bbd34}, !- Handle
  3.10.0;                                 !- Version Identifier

OS:SimulationControl,
  {6978ee4b-ba2a-49bf-bcd8-187009215a96}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  50;                                     !- Maximum Number of Warmup Days

OS:YearDescription,
  {d2ac28fb-f863-4ebe-9098-fdc87fa897e1}, !- Handle
  2009,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:RunPeriod,
  {3c26ed2b-b42e-4374-8b06-de15285c2add}, !- Handle
  CA_Title24_2025_LOS-ANGELES-USC,        !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  Yes,                                    !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Site,
  {a5d81d7c-e0e5-4ba2-9175-9dd3a2078972}, !- Handle
  LOS ANGELES USC,                        !- Name
  38.69,                                  !- Latitude {deg}
  -121.6,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  54.5592,                                !- Elevation {m}
  Suburbs;                                !- Terrain

OS:SizingPeriod:DesignDay,
  {60e24f0c-3db0-4a28-8742-a5daec6ef598}, !- Handle
  LOS ANGELES USC Ann Htg 99.6% Condns DB, !- Name
  6.2,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  6.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {7103a165-28f6-4e81-9e0b-e469c2945cbd}, !- Handle
  LOS ANGELES USC  June .4% Condns DB=>MCWB, !- Name
  32.3,                                   !- Maximum Dry-Bulb Temperature {C}
  8.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.405,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.324;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {12e02f1a-e72c-48da-b917-9ef34f5688b6}, !- Handle
  LOS ANGELES USC  July .4% Condns DB=>MCWB, !- Name
  33.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.402,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.401;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {4a68ba3d-bfb7-4fe2-818c-06f041d9410a}, !- Handle
  LOS ANGELES USC  August .4% Condns DB=>MCWB, !- Name
  33.7,                                   !- Maximum Dry-Bulb Temperature {C}
  9.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.383,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.433;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f2931425-fb55-4cb6-a256-ed84bb8df197}, !- Handle
  LOS ANGELES USC  September .4% Condns DB=>MCWB, !- Name
  36.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.369,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.465;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {5716191b-e9b2-45fa-8c1f-e46ab0ebc14c}, !- Handle
  LOS ANGELES USC  October .4% Condns DB=>MCWB, !- Name
  35.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.38,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.397;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {a5c84d71-7d9c-44d2-88d9-72b44c4fae06}, !- Handle
  LOS ANGELES USC  November .4% Condns DB=>MCWB, !- Name
  31.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.325,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.558;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:WeatherFile,
  {1109dc54-31db-467b-b867-331061ebc970}, !- Handle
  Usc Downtown La Campus,                 !- City
  CA,                                     !- State Province Region
  USA,                                    !- Country
  USC-DOWNTOWN-LA-CAMPUS,                 !- Data Source
  722874,                                 !- WMO Number
  34.024,                                 !- Latitude {deg}
  -118.291,                               !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  54.6,                                   !- Elevation {m}
  C:/Users/NeilBulger/Documents/CBECC 2025 Data/EPW25/CA_Title24_2025_LOS-ANGELES-USC.epw, !- Url
  FDD82080,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Sizing:Parameters,
  {1f6e5394-4316-4843-a01f-2d2a0adc50fb}, !- Handle
  1,                                      !- Heating Sizing Factor
  1;                                      !- Cooling Sizing Factor

OS:Material,
  {cb1999de-37ac-4eb7-b230-42403a3f4a21}, !- Handle
  Concrete - 140 lb/ft3 - 10 in.,         !- Name
  MediumRough,                            !- Roughness
  0.254,                                  !- Thickness {m}
  1.95140333633374,                       !- Conductivity {W/m-K}
  2239.06081041215,                       !- Density {kg/m3}
  921.096,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {13b00403-9e97-4099-8221-b7b91133e29b}, !- Handle
  Compliance Insulation R8.07,            !- Name
  Smooth,                                 !- Roughness
  0.032714438,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436;                               !- Specific Heat {J/kg-K}

OS:Material,
  {20c5dbde-ca7b-4802-9e2c-292668eff3e6}, !- Handle
  Compliance Insulation R0.50,            !- Name
  Smooth,                                 !- Roughness
  0.00202692,                             !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436;                               !- Specific Heat {J/kg-K}

OS:Material,
  {8fe49b07-3e65-400a-a8f3-b00b7e31c9d3}, !- Handle
  Plywood - 5/8 in.,                      !- Name
  Smooth,                                 !- Roughness
  0.016002,                               !- Thickness {m}
  0.115440002246971,                      !- Conductivity {W/m-K}
  480.553901218804,                       !- Density {kg/m3}
  1884.06;                                !- Specific Heat {J/kg-K}

OS:Material,
  {4eb7f3e1-58fd-49ef-b015-79851fe20cc8}, !- Handle
  Carpet - 3/4 in.,                       !- Name
  Smooth,                                 !- Roughness
  0.01905,                                !- Thickness {m}
  0.0455183217255675,                     !- Conductivity {W/m-K}
  288.332340731282,                       !- Density {kg/m3}
  1381.644,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {d1849e19-b115-4b50-bbb2-feb983477340}, !- Handle
  Stucco - 7/8 in.,                       !- Name
  MediumRough,                            !- Roughness
  0.022352,                               !- Thickness {m}
  0.700947539880412,                      !- Conductivity {W/m-K}
  1855.09824333832,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {a1b21b1a-f056-48ab-923a-f8cda88c04e9}, !- Handle
  Compliance Insulation R0.02,            !- Name
  Smooth,                                 !- Roughness
  8.10768e-05,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436;                               !- Specific Heat {J/kg-K}

OS:Material,
  {2be2ff79-cad3-4094-a72a-a2ca7c06e8aa}, !- Handle
  Gypsum Board - 1/2 in.,                 !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.158656446866265,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {fe5aa1ab-23f9-49e1-be2a-84810345c92d}, !- Handle
  Compliance Insulation R14.60,           !- Name
  Smooth,                                 !- Roughness
  0.059186064,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436;                               !- Specific Heat {J/kg-K}

OS:Material,
  {cbb14f6d-cce6-45ff-a17d-4378dbbc3cc1}, !- Handle
  Compliance Insulation R1.41,            !- Name
  Smooth,                                 !- Roughness
  0.0057159144,                           !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436;                               !- Specific Heat {J/kg-K}

OS:Material,
  {a4805f25-0426-4ff8-8884-30522b780c75}, !- Handle
  Air - Metal Wall Framing - 16 or 24 in. OC, !- Name
  Smooth,                                 !- Roughness
  0.1397,                                 !- Thickness {m}
  1.22016793979183,                       !- Conductivity {W/m-K}
  1.28147706991681,                       !- Density {kg/m3}
  1004.832;                               !- Specific Heat {J/kg-K}

OS:Material,
  {20570e32-8c19-41d7-bf7e-db03856da33c}, !- Handle
  Gypsum Board - 5/8 in.,                 !- Name
  MediumRough,                            !- Roughness
  0.016002,                               !- Thickness {m}
  0.158656446866265,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {2fbbb7e9-de14-4b93-b720-061b9bcfb9e5}, !- Handle
  OtherFloorU071,                         !- Name
  ,                                       !- Surface Rendering Name
  {cb1999de-37ac-4eb7-b230-42403a3f4a21}, !- Layer 1
  {13b00403-9e97-4099-8221-b7b91133e29b}, !- Layer 2
  {20c5dbde-ca7b-4802-9e2c-292668eff3e6}, !- Layer 3
  {8fe49b07-3e65-400a-a8f3-b00b7e31c9d3}, !- Layer 4
  {4eb7f3e1-58fd-49ef-b015-79851fe20cc8}; !- Layer 5

OS:Construction,
  {3541317a-e207-4d2c-b432-1e8c213328c7}, !- Handle
  MetalFrameWallU055,                     !- Name
  ,                                       !- Surface Rendering Name
  {d1849e19-b115-4b50-bbb2-feb983477340}, !- Layer 1
  {fe5aa1ab-23f9-49e1-be2a-84810345c92d}, !- Layer 2
  {cbb14f6d-cce6-45ff-a17d-4378dbbc3cc1}, !- Layer 3
  {a1b21b1a-f056-48ab-923a-f8cda88c04e9}, !- Layer 4
  {a1b21b1a-f056-48ab-923a-f8cda88c04e9}, !- Layer 5
  {a4805f25-0426-4ff8-8884-30522b780c75}, !- Layer 6
  {2be2ff79-cad3-4094-a72a-a2ca7c06e8aa}; !- Layer 7

OS:Construction,
  {73eefc85-253d-48b2-9a90-993f579ae6b7}, !- Handle
  MetalFrameWallInterior,                 !- Name
  ,                                       !- Surface Rendering Name
  {20570e32-8c19-41d7-bf7e-db03856da33c}, !- Layer 1
  {073a3f78-c52a-4695-835f-68555cd399c0}, !- Layer 2
  {20570e32-8c19-41d7-bf7e-db03856da33c}; !- Layer 3

OS:Material,
  {073a3f78-c52a-4695-835f-68555cd399c0}, !- Handle
  Air - Metal Wall Framing - 16 or 24 in. OC 1, !- Name
  Smooth,                                 !- Roughness
  0.1397,                                 !- Thickness {m}
  1.22016793979183,                       !- Conductivity {W/m-K}
  1.28147706991681,                       !- Density {kg/m3}
  1004.832;                               !- Specific Heat {J/kg-K}

OS:WindowMaterial:SimpleGlazingSystem,
  {25a45a1b-ac6b-43a8-93fb-6cbda93fc984}, !- Handle
  Nonres Fixed Window Material,           !- Name
  1.93060953597858,                       !- U-Factor {W/m2-K}
  0.22,                                   !- Solar Heat Gain Coefficient
  0.42;                                   !- Visible Transmittance

OS:Construction,
  {5f7f8a37-cd2d-4060-9e0d-adb26d8b562b}, !- Handle
  Nonres Fixed Window,                    !- Name
  ,                                       !- Surface Rendering Name
  {25a45a1b-ac6b-43a8-93fb-6cbda93fc984}; !- Layer 1

OS:Curve:Biquadratic,
  {5fd56d2a-bef4-4428-a751-329d17465f75}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {119c31d8-9682-4d26-854a-48840beff38e}, !- Handle
  CoilClgDXQRatio_fTwbToadbIP,            !- Name
  0.874962,                               !- Coefficient1 Constant
  -0.00114282,                            !- Coefficient2 x
  0.00017128,                             !- Coefficient3 x**2
  -0.00296015,                            !- Coefficient4 y
  1.021e-05,                              !- Coefficient5 y**2
  -5.926e-05,                             !- Coefficient6 x*y
  57,                                     !- Minimum Value of x
  77,                                     !- Maximum Value of x
  75,                                     !- Minimum Value of y
  115;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {9286c6c7-6c57-4a4b-af7c-abde529afe49}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {d3227d2b-894b-41f4-99f6-808c26ad85be}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbIP,          !- Name
  -1.06393,                               !- Coefficient1 Constant
  0.0306584,                              !- Coefficient2 x
  -0.0001269,                             !- Coefficient3 x**2
  0.0154213,                              !- Coefficient4 y
  4.97e-05,                               !- Coefficient5 y**2
  -0.0002096,                             !- Coefficient6 x*y
  57,                                     !- Minimum Value of x
  77,                                     !- Maximum Value of x
  75,                                     !- Minimum Value of y
  115;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {4df6bb74-b94d-47b8-b342-8f9434c8e8b3}, !- Handle
  FanVSDGoodSpResetPwrRatio_fCFMRatio,    !- Name
  0.04076,                                !- Coefficient1 Constant
  0.088045,                               !- Coefficient2 x
  -0.072926,                              !- Coefficient3 x**2
  0.94374,                                !- Coefficient4 x**3
  0.342,                                  !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1435ed2d-081b-437e-88cb-ea92a5df3dd8}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.92,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {1df35aee-7185-4596-ba62-e1ce412b1c7a}, !- Handle
  CoilClgDXEIRRatio_fQRatio,              !- Name
  0.20123,                                !- Coefficient1 Constant
  -0.031218,                              !- Coefficient2 x
  1.9505,                                 !- Coefficient3 x**2
  -1.12051,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.2;                                    !- Minimum Curve Output

OS:Curve:Cubic,
  {a9042b5c-27ff-486d-b348-4a13994803ef}, !- Handle
  CoilClgDXDblEIRRatio_fCFMRatio,         !- Name
  1.00795,                                !- Coefficient1 Constant
  0.345441,                               !- Coefficient2 x
  -0.692289,                              !- Coefficient3 x**2
  0.338899,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {8d60963a-b4e3-48bd-89ef-b56f290121d5}, !- Handle
  CoilClgDXDblQRatio_fCFMRatio,           !- Name
  0.472786,                               !- Coefficient1 Constant
  1.24334,                                !- Coefficient2 x
  -1.03871,                               !- Coefficient3 x**2
  0.322578,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.47;                                   !- Minimum Curve Output

OS:Curve:Cubic,
  {779be422-28ef-4ac4-ad49-f8052bcb191e}, !- Handle
  CoilHtgHPQRatio_fToadbIP,               !- Name
  0.253671,                               !- Coefficient1 Constant
  0.0104351,                              !- Coefficient2 x
  0.0001861,                              !- Coefficient3 x**2
  -1.5e-06,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  50,                                     !- Maximum Value of x
  0.17,                                   !- Minimum Curve Output
  1.05;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {438cc7a6-4a72-4cda-a0e6-147910b0f893}, !- Handle
  CoilHtgHPEIRRatio_fToadbIP,             !- Name
  2.46003,                                !- Coefficient1 Constant
  -0.0622539,                             !- Coefficient2 x
  0.00088,                                !- Coefficient3 x**2
  -4.6e-06,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  50,                                     !- Maximum Value of x
  0.97,                                   !- Minimum Curve Output
  3.18;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {e09787c4-c2b9-4739-83ed-4ee914408baa}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.8;                                    !- Minimum Curve Output

OS:Curve:Quadratic,
  {27845291-d324-473e-82e8-09af3e806127}, !- Handle
  BlrHWBlrFIRRatio_fQRatioSI,             !- Name
  0.6267,                                 !- Coefficient1 Constant
  0.674,                                  !- Coefficient2 x
  -0.3073,                                !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.75;                                   !- Minimum Curve Output

OS:Schedule:Day,
  {7894ac3c-81cf-4eb9-9ae7-e672ae880fb6}, !- Handle
  CARes2013 InsLighting Hrly,             !- Name
  {e0d87b36-b0d5-435f-807d-5bd08244b783}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.023,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.019,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.015,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.017,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.021,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.031,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.042,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.041,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.034,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.029,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.027,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.025,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.021,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.021,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.021,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.026,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.031,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.044,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.084,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.118,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.113,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.096,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.063,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.038;                                  !- Value Until Time 24

OS:ScheduleTypeLimits,
  {e0d87b36-b0d5-435f-807d-5bd08244b783}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {dea3af5d-35d3-4023-b4be-a5e148432893}, !- Handle
  CARes2013 Occupancy Hrly,               !- Name
  {e0d87b36-b0d5-435f-807d-5bd08244b783}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.035,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.035,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.035,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.035,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.035,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.059,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.082,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.055,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.027,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.014,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.014,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.014,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.014,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.014,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.019,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.027,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.041,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.055,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.068,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.082,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.082,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.07,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.053,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.035;                                  !- Value Until Time 24

OS:Schedule:Day,
  {a84bd765-95b8-4691-bdc3-310fdecda686}, !- Handle
  CARes2013 Equipment Hrly,               !- Name
  {e0d87b36-b0d5-435f-807d-5bd08244b783}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.037,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.035,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.034,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.034,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.032,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.036,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.042,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.044,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.037,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.032,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.033,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.033,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.032,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.033,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.035,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.037,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.044,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.053,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.058,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.06,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.062,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.06,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.052,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.045;                                  !- Value Until Time 24

OS:Schedule:Day,
  {a2fa32ed-c734-4ab8-b7e0-ba82a54abd5c}, !- Handle
  CARes2013 ExtLighting Hrly,             !- Name
  {e0d87b36-b0d5-435f-807d-5bd08244b783}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.25,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.25,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.25,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.25;                                   !- Value Until Time 24

OS:Schedule:Day,
  {41dd0cc9-4c75-40ae-8842-9c789ecc0902}, !- Handle
  CARes2013 SZ Heat Hrly,                 !- Name
  {fda08af6-2048-472e-a9b0-26d4528d388b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3333333333333,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18.3333333333333,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18.3333333333333,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18.3333333333333,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18.3333333333333,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18.3333333333333,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  19.1666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  20,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  20,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  20,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  20,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  20,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  20,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  20,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  20,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  20,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  20,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  20,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  20,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  20,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  20,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18.3333333333333;                       !- Value Until Time 24

OS:ScheduleTypeLimits,
  {fda08af6-2048-472e-a9b0-26d4528d388b}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  ,                                       !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {1ea65157-ce1e-4be8-b333-8de320950990}, !- Handle
  CARes2013 Liv Heat Hrly,                !- Name
  {fda08af6-2048-472e-a9b0-26d4528d388b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3333333333333,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18.3333333333333,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18.3333333333333,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18.3333333333333,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18.3333333333333,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18.3333333333333,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  19.1666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  20,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  20,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  20,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  20,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  20,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  20,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  20,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  20,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  20,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  20,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  20,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  20,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  20,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  20,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18.3333333333333;                       !- Value Until Time 24

OS:Schedule:Day,
  {2cedc017-c591-4335-84dc-9b005ab3af0d}, !- Handle
  CARes2013 Slp Heat Hrly,                !- Name
  {fda08af6-2048-472e-a9b0-26d4528d388b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3333333333333,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18.3333333333333,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18.3333333333333,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18.3333333333333,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18.3333333333333,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18.3333333333333,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  19.1666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  18.3333333333333,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  18.3333333333333,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  18.3333333333333,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  18.3333333333333,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  18.3333333333333,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  18.3333333333333,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  18.3333333333333,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  20,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  20,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  20,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  20,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  20,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  20,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  20,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18.3333333333333;                       !- Value Until Time 24

OS:Schedule:Day,
  {6c48fa2b-d570-4ac2-8864-183666a229a4}, !- Handle
  CARes2013 SZ Cool Hrly,                 !- Name
  {fda08af6-2048-472e-a9b0-26d4528d388b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  25.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  25.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  25.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  25.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  25.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  25.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  25.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  28.3333333333333,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  28.3333333333333,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  28.3333333333333,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  28.3333333333333,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  28.3333333333333,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  28.3333333333333,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  27.7777777777778,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  27.2222222222222,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  26.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  26.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  25.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  25.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  25.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  25.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  25.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  25.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  25.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {49394ff9-01d7-45b6-a052-428cec2d62bf}, !- Handle
  CARes2013 Liv Cool Hrly,                !- Name
  {fda08af6-2048-472e-a9b0-26d4528d388b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  25.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  25.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  25.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  25.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  25.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  25.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  25.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  28.3333333333333,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  28.3333333333333,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  28.3333333333333,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  28.3333333333333,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  28.3333333333333,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  28.3333333333333,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  27.7777777777778,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  27.2222222222222,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  26.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  26.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  25.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  25.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  25.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  25.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  25.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  25.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  25.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {2accc71a-6901-4a31-bacf-340aad9eaf3a}, !- Handle
  CARes2013 Slp Cool Hrly,                !- Name
  {fda08af6-2048-472e-a9b0-26d4528d388b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  25.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  25.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  25.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  25.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  25.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  25.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  25.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  28.3333333333333,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  28.3333333333333,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  28.3333333333333,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  28.3333333333333,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  28.3333333333333,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  28.3333333333333,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  27.7777777777778,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  27.2222222222222,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  26.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  26.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  25.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  25.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  25.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  25.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  25.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  25.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  25.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {147c49c2-ccce-4b94-90cd-b8bc13a53a08}, !- Handle
  AssemblyServiceHotWaterSun,             !- Name
  {e0d87b36-b0d5-435f-807d-5bd08244b783}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.1,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.65,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {87d4654b-ec8c-49b4-af9c-642f0866bffc}, !- Handle
  AssemblyServiceHotWaterWD,              !- Name
  {e0d87b36-b0d5-435f-807d-5bd08244b783}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ebcca1a7-7768-4452-a57f-016d88491843}, !- Handle
  AssemblyServiceHotWaterSat,             !- Name
  {e0d87b36-b0d5-435f-807d-5bd08244b783}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.65,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b9829eca-8a7c-4822-bbfc-3bb10159d555}, !- Handle
  OnDay,                                  !- Name
  {e0d87b36-b0d5-435f-807d-5bd08244b783}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {93d71788-d49b-4b6d-8e6d-b75f55bf7759}, !- Handle
  OffDay,                                 !- Name
  {e0d87b36-b0d5-435f-807d-5bd08244b783}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1e9b1ca1-03aa-4ac5-aa52-e2f80899e081}, !- Handle
  RetailServiceHotWaterSun,               !- Name
  {e0d87b36-b0d5-435f-807d-5bd08244b783}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.07,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.06,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.06,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.12,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.14,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.29,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.31,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.36,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.36,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.34,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.37,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.34,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.27,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.21,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.16,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.06;                                   !- Value Until Time 24

OS:Schedule:Day,
  {559e72b1-1800-4cc6-8110-cf8cf0b6c337}, !- Handle
  RetailServiceHotWaterWD,                !- Name
  {e0d87b36-b0d5-435f-807d-5bd08244b783}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.04,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.04,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.04,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.23,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.32,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.41,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.57,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.62,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.61,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.45,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.46,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.47,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.42,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.34,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.33,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.23,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.13,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.08;                                   !- Value Until Time 24

OS:Schedule:Day,
  {7d2bb58a-2839-4b48-b639-0b7eb5cf9c95}, !- Handle
  RetailServiceHotWaterSat,               !- Name
  {e0d87b36-b0d5-435f-807d-5bd08244b783}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.11,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.08,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.06,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.06,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.24,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.27,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.42,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.54,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.59,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.49,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.48,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.47,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.46,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.44,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.36,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.29,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.22,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.16,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.13;                                   !- Value Until Time 24

OS:Schedule:Day,
  {7131ef98-0e85-449c-bd75-645927e548f5}, !- Handle
  OfficeServiceHotWaterSun,               !- Name
  {e0d87b36-b0d5-435f-807d-5bd08244b783}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.04,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.04,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.04,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.07,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.04,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.04,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.04,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.04,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.06,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.06,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.06,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.04,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.04,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.04,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.04,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.04,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.04,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.07,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.04,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.04;                                   !- Value Until Time 24

OS:Schedule:Day,
  {35b61b12-fe04-44f1-ad52-c513cff1778b}, !- Handle
  OfficeServiceHotWaterWD,                !- Name
  {e0d87b36-b0d5-435f-807d-5bd08244b783}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.08,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.19,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.38,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.39,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.47,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.57,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.54,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.34,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.33,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.44,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.26,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.21,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.15,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.17,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.08,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {2ef215bd-3cd8-4e1d-ae61-870308487903}, !- Handle
  OfficeServiceHotWaterSat,               !- Name
  {e0d87b36-b0d5-435f-807d-5bd08244b783}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.08,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.11,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.23,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.19,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.12,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.14,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.07,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.07,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.07,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.07,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.09,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {285c0710-3bfe-4ed2-ac8a-1ea2f2785cc2}, !- Handle
  ResidentialCommonServiceHotWaterSun,    !- Name
  {e0d87b36-b0d5-435f-807d-5bd08244b783}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.4,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {b8416280-1f43-4879-982b-0b54eebd8917}, !- Handle
  ResidentialCommonServiceHotWaterWD,     !- Name
  {e0d87b36-b0d5-435f-807d-5bd08244b783}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.4,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {b8f24c79-1630-417a-920e-fff74c78c118}, !- Handle
  ResidentialCommonServiceHotWaterSat,    !- Name
  {e0d87b36-b0d5-435f-807d-5bd08244b783}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.4,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {82400b67-a6d8-4f18-a918-c4e4a2bc22a7}, !- Handle
  WarehouseServiceHotWaterSun,            !- Name
  {e0d87b36-b0d5-435f-807d-5bd08244b783}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.02,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.02,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.02,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.02,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.02,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.02,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.02,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.02,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.02,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.02,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.04,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.04,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.02,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.02,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.02,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.02,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.02,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.02,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.02,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.02,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.02,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.02;                                   !- Value Until Time 24

OS:Schedule:Day,
  {c3417dc2-c0a6-481c-89bd-512cd8d469b9}, !- Handle
  WarehouseServiceHotWaterWD,             !- Name
  {e0d87b36-b0d5-435f-807d-5bd08244b783}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.02,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.02,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.07,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.36,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.36,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.46,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.57,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.43,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.38,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.18,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.03,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.03,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.03,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.03,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.03,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.03;                                   !- Value Until Time 24

OS:Schedule:Day,
  {8402391b-5602-4f9d-bb51-4ab66e3c81a9}, !- Handle
  WarehouseServiceHotWaterSat,            !- Name
  {e0d87b36-b0d5-435f-807d-5bd08244b783}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.02,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.02,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.02,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.02,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.02,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.02,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.06,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.12,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.12,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.17,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.04,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.04,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.02,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.02,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.02,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.02,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.02,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.02,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.02,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.02,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.02,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.02;                                   !- Value Until Time 24

OS:Schedule:Day,
  {5cd4f18a-1709-4078-af34-509c54a98cd0}, !- Handle
  WaterMainCZ09Jan,                       !- Name
  {fda08af6-2048-472e-a9b0-26d4528d388b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  14.2777777777778,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  14.2777777777778,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  14.2777777777778,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  14.2777777777778,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  14.2777777777778,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  14.2777777777778,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  14.2777777777778,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  14.2777777777778,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  14.2777777777778,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  14.2777777777778,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  14.2777777777778,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  14.2777777777778,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  14.2777777777778,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  14.2777777777778,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  14.2777777777778,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  14.2777777777778,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  14.2777777777778,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  14.2777777777778,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  14.2777777777778,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  14.2777777777778,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  14.2777777777778,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  14.2777777777778,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  14.2777777777778,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  14.2777777777778;                       !- Value Until Time 24

OS:Schedule:Day,
  {41217619-26da-43dd-a0eb-5d854520a3aa}, !- Handle
  WaterMainCZ09Feb,                       !- Name
  {fda08af6-2048-472e-a9b0-26d4528d388b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  14.2222222222222,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  14.2222222222222,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  14.2222222222222,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  14.2222222222222,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  14.2222222222222,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  14.2222222222222,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  14.2222222222222,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  14.2222222222222,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  14.2222222222222,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  14.2222222222222,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  14.2222222222222,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  14.2222222222222,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  14.2222222222222,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  14.2222222222222,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  14.2222222222222,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  14.2222222222222,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  14.2222222222222,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  14.2222222222222,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  14.2222222222222,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  14.2222222222222,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  14.2222222222222,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  14.2222222222222,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  14.2222222222222,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  14.2222222222222;                       !- Value Until Time 24

OS:Schedule:Day,
  {d223ddad-3d37-4a74-ba9d-93ac1ca508f1}, !- Handle
  WaterMainCZ09Mar,                       !- Name
  {fda08af6-2048-472e-a9b0-26d4528d388b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  14.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  14.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  14.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  14.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  14.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  14.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  14.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  14.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  14.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  14.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  14.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  14.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  14.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  14.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  14.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  14.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  14.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  14.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  14.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  14.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  14.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  14.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  14.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  14.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {10d0bc9f-15ec-4fc7-afc0-d08576898095}, !- Handle
  WaterMainCZ09Apr,                       !- Name
  {fda08af6-2048-472e-a9b0-26d4528d388b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  14.8333333333333,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  14.8333333333333,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  14.8333333333333,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  14.8333333333333,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  14.8333333333333,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  14.8333333333333,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  14.8333333333333,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  14.8333333333333,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  14.8333333333333,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  14.8333333333333,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  14.8333333333333,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  14.8333333333333,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  14.8333333333333,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  14.8333333333333,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  14.8333333333333,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  14.8333333333333,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  14.8333333333333,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  14.8333333333333,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  14.8333333333333,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  14.8333333333333,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  14.8333333333333,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  14.8333333333333,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  14.8333333333333,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  14.8333333333333;                       !- Value Until Time 24

OS:Schedule:Day,
  {d8e51a5d-64e3-450c-85c1-b8ff5e228e22}, !- Handle
  WaterMainCZ09May,                       !- Name
  {fda08af6-2048-472e-a9b0-26d4528d388b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  14.9444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  14.9444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  14.9444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  14.9444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  14.9444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  14.9444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  14.9444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  14.9444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  14.9444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  14.9444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  14.9444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  14.9444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  14.9444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  14.9444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  14.9444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  14.9444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  14.9444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  14.9444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  14.9444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  14.9444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  14.9444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  14.9444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  14.9444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  14.9444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {7106f98d-537c-4c32-b1da-954d29a77fd3}, !- Handle
  WaterMainCZ09Jun,                       !- Name
  {fda08af6-2048-472e-a9b0-26d4528d388b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  16.2222222222222,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  16.2222222222222,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  16.2222222222222,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  16.2222222222222,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  16.2222222222222,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  16.2222222222222,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  16.2222222222222,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  16.2222222222222,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  16.2222222222222,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  16.2222222222222,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  16.2222222222222,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  16.2222222222222,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  16.2222222222222,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  16.2222222222222,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  16.2222222222222,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  16.2222222222222,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  16.2222222222222,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  16.2222222222222,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  16.2222222222222,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  16.2222222222222,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  16.2222222222222,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  16.2222222222222,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  16.2222222222222,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  16.2222222222222;                       !- Value Until Time 24

OS:Schedule:Day,
  {06e85b51-27de-4910-ac7c-4d3559adb71f}, !- Handle
  WaterMainCZ09Jul,                       !- Name
  {fda08af6-2048-472e-a9b0-26d4528d388b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  16.8888888888889,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  16.8888888888889,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  16.8888888888889,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  16.8888888888889,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  16.8888888888889,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  16.8888888888889,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  16.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  16.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  16.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  16.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  16.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  16.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  16.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  16.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  16.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  16.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  16.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  16.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  16.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  16.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  16.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  16.8888888888889,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  16.8888888888889,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  16.8888888888889;                       !- Value Until Time 24

OS:Schedule:Day,
  {f49c6777-bf04-4d31-adca-a3fc1fe8f3e6}, !- Handle
  WaterMainCZ09Aug,                       !- Name
  {fda08af6-2048-472e-a9b0-26d4528d388b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  17.7222222222222,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  17.7222222222222,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  17.7222222222222,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  17.7222222222222,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  17.7222222222222,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  17.7222222222222,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  17.7222222222222,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  17.7222222222222,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  17.7222222222222,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  17.7222222222222,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  17.7222222222222,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  17.7222222222222,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  17.7222222222222,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  17.7222222222222,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  17.7222222222222,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  17.7222222222222,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  17.7222222222222,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  17.7222222222222,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  17.7222222222222,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  17.7222222222222,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  17.7222222222222,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  17.7222222222222,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  17.7222222222222,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  17.7222222222222;                       !- Value Until Time 24

OS:Schedule:Day,
  {2d720d48-b544-432d-9368-61f3fda7c47f}, !- Handle
  WaterMainCZ09Sep,                       !- Name
  {fda08af6-2048-472e-a9b0-26d4528d388b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18.0555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18.0555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18.0555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18.0555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18.0555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18.0555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18.0555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  18.0555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  18.0555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  18.0555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  18.0555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  18.0555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  18.0555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  18.0555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  18.0555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  18.0555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  18.0555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  18.0555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  18.0555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  18.0555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  18.0555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  18.0555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  18.0555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18.0555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {06d255bf-6117-4889-b5ef-d18004420502}, !- Handle
  WaterMainCZ09Oct,                       !- Name
  {fda08af6-2048-472e-a9b0-26d4528d388b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  18,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  18,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  18,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  18,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  18,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  18,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  18,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  18,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  18,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  18,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  18,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  18,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  18,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  18,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  18,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  18,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18;                                     !- Value Until Time 24

OS:Schedule:Day,
  {799e398a-eee2-4a70-a40b-b4ae27edbbf7}, !- Handle
  WaterMainCZ09Nov,                       !- Name
  {fda08af6-2048-472e-a9b0-26d4528d388b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  16.2777777777778,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  16.2777777777778,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  16.2777777777778,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  16.2777777777778,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  16.2777777777778,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  16.2777777777778,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  16.2777777777778,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  16.2777777777778,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  16.2777777777778,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  16.2777777777778,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  16.2777777777778,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  16.2777777777778,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  16.2777777777778,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  16.2777777777778,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  16.2777777777778,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  16.2777777777778,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  16.2777777777778,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  16.2777777777778,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  16.2777777777778,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  16.2777777777778,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  16.2777777777778,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  16.2777777777778,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  16.2777777777778,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  16.2777777777778;                       !- Value Until Time 24

OS:Schedule:Day,
  {9db54d28-5ee6-4615-8abb-f8b7257c5a4c}, !- Handle
  WaterMainCZ09Dec,                       !- Name
  {fda08af6-2048-472e-a9b0-26d4528d388b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  14.6111111111111,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  14.6111111111111,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  14.6111111111111,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  14.6111111111111,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  14.6111111111111,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  14.6111111111111,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  14.6111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  14.6111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  14.6111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  14.6111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  14.6111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  14.6111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  14.6111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  14.6111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  14.6111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  14.6111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  14.6111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  14.6111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  14.6111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  14.6111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  14.6111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  14.6111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  14.6111111111111,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  14.6111111111111;                       !- Value Until Time 24

OS:Schedule:Day,
  {5ea2fe18-9a84-4139-b5dc-6ae23844f482}, !- Handle
  RetailOccupancySun,                     !- Name
  {e0d87b36-b0d5-435f-807d-5bd08244b783}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.4,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.2,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.1,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1410b022-c0f7-4299-92bf-b5747d6d3090}, !- Handle
  RetailOccupancyWD,                      !- Name
  {e0d87b36-b0d5-435f-807d-5bd08244b783}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1595b60b-c6b1-4a2b-9fba-cc2cf69774c6}, !- Handle
  RetailOccupancySat,                     !- Name
  {e0d87b36-b0d5-435f-807d-5bd08244b783}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.6,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.8,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.8,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.8,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.6,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.2,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {50d7f652-fbb3-4b7f-97fe-429a4514c506}, !- Handle
  RetailReceptacleSun,                    !- Name
  {e0d87b36-b0d5-435f-807d-5bd08244b783}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.6,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.6,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.4,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {04ef4feb-fda1-4f10-8600-ea83209cd17a}, !- Handle
  RetailReceptacleWD,                     !- Name
  {e0d87b36-b0d5-435f-807d-5bd08244b783}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.6,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.6,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {8b6f1ab4-5faf-4c4c-810f-39929879ecfc}, !- Handle
  RetailReceptacleSat,                    !- Name
  {e0d87b36-b0d5-435f-807d-5bd08244b783}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {9e6689a1-f011-47b9-9d4c-7a7d9ba6bcba}, !- Handle
  RetailGasEquipSun,                      !- Name
  {e0d87b36-b0d5-435f-807d-5bd08244b783}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.75,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.75,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.75,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {50839d91-bb90-4d1f-afd0-17062e668c09}, !- Handle
  RetailGasEquipWD,                       !- Name
  {e0d87b36-b0d5-435f-807d-5bd08244b783}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.75,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.75,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.75,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b905f234-7138-4990-aeb2-854802b6dff0}, !- Handle
  RetailGasEquipSat,                      !- Name
  {e0d87b36-b0d5-435f-807d-5bd08244b783}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.75,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.75,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.75,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c34a3c77-b6d4-43ca-a10e-0f9317ac6911}, !- Handle
  RetailInfiltrationSun,                  !- Name
  {e0d87b36-b0d5-435f-807d-5bd08244b783}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {8bd00180-dc60-43b7-9970-20da89cbdaf3}, !- Handle
  RetailInfiltrationWD,                   !- Name
  {e0d87b36-b0d5-435f-807d-5bd08244b783}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.25,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {593591d0-ccc6-4c89-bff0-77ee13b036c8}, !- Handle
  RetailInfiltrationSat,                  !- Name
  {e0d87b36-b0d5-435f-807d-5bd08244b783}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.25,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.25,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f282e921-a5d3-4fa2-9803-26880f1c9f7c}, !- Handle
  RetailLightsSun,                        !- Name
  {e0d87b36-b0d5-435f-807d-5bd08244b783}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.55,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.55,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.4,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {c7cc97a1-2168-4151-a153-4cf28c6435ba}, !- Handle
  RetailLightsWD,                         !- Name
  {e0d87b36-b0d5-435f-807d-5bd08244b783}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.85,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.85,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.85,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.85,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.85,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.85,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.85,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.85,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.85,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.55,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.55,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {f59ab8b6-9c17-4d14-9a2c-75dbbf5f5fb5}, !- Handle
  RetailLightsSat,                        !- Name
  {e0d87b36-b0d5-435f-807d-5bd08244b783}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.55,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.85,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.85,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.85,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.85,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.85,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.85,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.85,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.85,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {e0eec8c7-1b22-4854-b9c3-33dbee31670b}, !- Handle
  AssemblyLightsSun,                      !- Name
  {e0d87b36-b0d5-435f-807d-5bd08244b783}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.55,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.55,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.55,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.55,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.55,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.55,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {ffd79641-1deb-4c8c-b019-5a9d034419ef}, !- Handle
  AssemblyLightsWD,                       !- Name
  {e0d87b36-b0d5-435f-807d-5bd08244b783}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.35,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.65,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.65,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.65,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.65,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.65,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.65,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.65,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.65,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.65,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.65,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.65,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.65,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.25,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {880e7d01-a369-4748-825f-b99eeac835ed}, !- Handle
  AssemblyLightsSat,                      !- Name
  {e0d87b36-b0d5-435f-807d-5bd08244b783}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.4,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.4,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.4,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.4,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.4,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.4,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.4,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {62919b15-85aa-4a22-99ca-f89beff19906}, !- Handle
  ResidentialCommonLightsSun,             !- Name
  {e0d87b36-b0d5-435f-807d-5bd08244b783}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {36a19281-32c5-44d7-8bc5-6d8da1f62b57}, !- Handle
  ResidentialCommonLightsWD,              !- Name
  {e0d87b36-b0d5-435f-807d-5bd08244b783}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {47e78206-f011-41ee-8612-c9d4d3bea2ff}, !- Handle
  ResidentialCommonLightsSat,             !- Name
  {e0d87b36-b0d5-435f-807d-5bd08244b783}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {84fe79e0-58ac-4da4-a100-2248f994b4af}, !- Handle
  OfficeLightsSun,                        !- Name
  {e0d87b36-b0d5-435f-807d-5bd08244b783}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {88afcacb-0e7b-4053-92cd-463cc4dee86f}, !- Handle
  OfficeLightsWD,                         !- Name
  {e0d87b36-b0d5-435f-807d-5bd08244b783}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.65,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.65,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.65,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.65,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.65,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.65,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.65,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.35,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.3,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {c0035d1a-f019-4aa1-87a7-fd037ded6b68}, !- Handle
  OfficeLightsSat,                        !- Name
  {e0d87b36-b0d5-435f-807d-5bd08244b783}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.15,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.15,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.15,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {d5b51728-7d59-42ec-95fb-2be4c05c19f5}, !- Handle
  WarehouseLightsSun,                     !- Name
  {e0d87b36-b0d5-435f-807d-5bd08244b783}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {0e9f6843-dabf-4ee4-bb3b-89ac4d5798d2}, !- Handle
  WarehouseLightsWD,                      !- Name
  {e0d87b36-b0d5-435f-807d-5bd08244b783}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.55,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.55,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.55,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.55,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.55,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {93e8b0c0-8314-425a-8196-bcd1050afc72}, !- Handle
  WarehouseLightsSat,                     !- Name
  {e0d87b36-b0d5-435f-807d-5bd08244b783}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.08,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {177bdc4e-b00e-4f27-aa42-0ca60a275b94}, !- Handle
  ParkingLightsSun,                       !- Name
  {e0d87b36-b0d5-435f-807d-5bd08244b783}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.5,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.5,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Day,
  {beebe6fe-f7d6-480a-890f-27660d818f74}, !- Handle
  ParkingLightsWD,                        !- Name
  {e0d87b36-b0d5-435f-807d-5bd08244b783}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Day,
  {2f4e06ca-a213-4eff-9997-e4a6bb1eb905}, !- Handle
  ParkingLightsSat,                       !- Name
  {e0d87b36-b0d5-435f-807d-5bd08244b783}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.5,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Day,
  {cbeb2d2e-1ad5-4311-b023-b525773fe226}, !- Handle
  AssemblyHtgSetptSun,                    !- Name
  {fda08af6-2048-472e-a9b0-26d4528d388b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.1111111111111,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {fcd0a255-f7cc-4cb4-95d5-3955752a9ada}, !- Handle
  AssemblyHtgSetptWD,                     !- Name
  {fda08af6-2048-472e-a9b0-26d4528d388b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.1111111111111,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {4407e63a-f5e7-4805-9231-7a0cc6a8ae4e}, !- Handle
  AssemblyHtgSetptSat,                    !- Name
  {fda08af6-2048-472e-a9b0-26d4528d388b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.1111111111111,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {f8dab648-4be6-4f42-a789-1ed2c94f4ff7}, !- Handle
  ResidentialCommonHtgSetptSun,           !- Name
  {fda08af6-2048-472e-a9b0-26d4528d388b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  20,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  20,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  20,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  20,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  20,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  20,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  20,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  20,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  20,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  20,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  20,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  20,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  20,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  20,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  20,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  20,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  20,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  20;                                     !- Value Until Time 24

OS:Schedule:Day,
  {6dba5d11-f66f-48b3-8362-c0d8775cc5ad}, !- Handle
  ResidentialCommonHtgSetptWD,            !- Name
  {fda08af6-2048-472e-a9b0-26d4528d388b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  20,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  20,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  20,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  20,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  20,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  20,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  20,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  20,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  20,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  20,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  20,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  20,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  20,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  20,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  20,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  20,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  20,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  20;                                     !- Value Until Time 24

OS:Schedule:Day,
  {5aa5fe2f-c6fb-460a-a0a9-ec34138920ec}, !- Handle
  ResidentialCommonHtgSetptSat,           !- Name
  {fda08af6-2048-472e-a9b0-26d4528d388b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  20,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  20,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  20,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  20,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  20,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  20,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  20,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  20,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  20,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  20,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  20,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  20,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  20,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  20,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  20,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  20,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  20,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  20;                                     !- Value Until Time 24

OS:Schedule:Day,
  {ea867e8d-ba18-47fa-af51-fd0640737f62}, !- Handle
  RetailHtgSetptSun,                      !- Name
  {fda08af6-2048-472e-a9b0-26d4528d388b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {9bec3e68-fca3-44b2-bcd9-9742e8a4b553}, !- Handle
  RetailHtgSetptWD,                       !- Name
  {fda08af6-2048-472e-a9b0-26d4528d388b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.1111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {2ab1e6cc-0efd-4be1-8145-b99933d5f04a}, !- Handle
  RetailHtgSetptSat,                      !- Name
  {fda08af6-2048-472e-a9b0-26d4528d388b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.1111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {b575093e-6809-4ec4-a50c-4b563eef9646}, !- Handle
  OfficeHtgSetptSun,                      !- Name
  {fda08af6-2048-472e-a9b0-26d4528d388b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.5555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.5555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.5555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.5555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.5555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {3bde5cb7-b4a1-44f7-8687-be62e26b4dbd}, !- Handle
  OfficeHtgSetptWD,                       !- Name
  {fda08af6-2048-472e-a9b0-26d4528d388b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.1111111111111,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.1111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.1111111111111,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.1111111111111;                       !- Value Until Time 24

OS:Schedule:Day,
  {4c603a57-a4ca-4f3e-845e-4d1507361bc6}, !- Handle
  OfficeHtgSetptSat,                      !- Name
  {fda08af6-2048-472e-a9b0-26d4528d388b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.1111111111111,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.1111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {12fd5aa4-f149-4ca4-b24e-ad31a067e765}, !- Handle
  WarehouseHtgSetptSun,                   !- Name
  {fda08af6-2048-472e-a9b0-26d4528d388b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.5555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.5555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.5555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.5555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.5555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
