
OS:Version,
  {142f0c59-4e21-443a-8f91-1c0e224b25a5}, !- Handle
  3.10.0;                                 !- Version Identifier

OS:SimulationControl,
  {be5b157c-3c94-4862-9951-8c38798beff8}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  50;                                     !- Maximum Number of Warmup Days

OS:YearDescription,
  {c203b9d3-2c08-4f32-a112-10261790b38e}, !- Handle
  2009,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:RunPeriod,
  {c5fed1bf-9f4c-4370-91eb-02c16469ec1c}, !- Handle
  CA_Title24_2025_LOS-ANGELES-USC,        !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  Yes,                                    !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Site,
  {5c9dd87d-e174-40c0-b4d8-9d6958b2bba9}, !- Handle
  LOS ANGELES USC,                        !- Name
  38.69,                                  !- Latitude {deg}
  -121.6,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  54.5592,                                !- Elevation {m}
  Suburbs;                                !- Terrain

OS:SizingPeriod:DesignDay,
  {2870c53c-830e-45be-899f-274d86b3a0a7}, !- Handle
  LOS ANGELES USC Ann Htg 99.6% Condns DB, !- Name
  6.2,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  6.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {09313068-ba5a-43a7-80af-84f3a6d865c2}, !- Handle
  LOS ANGELES USC  June .4% Condns DB=>MCWB, !- Name
  32.3,                                   !- Maximum Dry-Bulb Temperature {C}
  8.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.405,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.324;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2bbebcff-c3c5-4de7-a725-726a827dbb47}, !- Handle
  LOS ANGELES USC  July .4% Condns DB=>MCWB, !- Name
  33.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.402,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.401;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b0884842-7781-41c4-99f5-b906f8eb6909}, !- Handle
  LOS ANGELES USC  August .4% Condns DB=>MCWB, !- Name
  33.7,                                   !- Maximum Dry-Bulb Temperature {C}
  9.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.383,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.433;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {a95ca49c-6f9f-4617-b7b3-283f6a8d5790}, !- Handle
  LOS ANGELES USC  September .4% Condns DB=>MCWB, !- Name
  36.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.369,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.465;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {bc58c175-4aa1-423e-b40a-b67575df4119}, !- Handle
  LOS ANGELES USC  October .4% Condns DB=>MCWB, !- Name
  35.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.38,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.397;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {c7f7e887-411e-49dd-8f00-b7dc98b2c70b}, !- Handle
  LOS ANGELES USC  November .4% Condns DB=>MCWB, !- Name
  31.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.325,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.558;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:WeatherFile,
  {c23fe579-6ebc-4840-b26a-164dbfbeadd6}, !- Handle
  Usc Downtown La Campus,                 !- City
  CA,                                     !- State Province Region
  USA,                                    !- Country
  USC-DOWNTOWN-LA-CAMPUS,                 !- Data Source
  722874,                                 !- WMO Number
  34.024,                                 !- Latitude {deg}
  -118.291,                               !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  54.6,                                   !- Elevation {m}
  C:/Users/NeilBulger/Documents/CBECC 2025 Data/EPW25/CA_Title24_2025_LOS-ANGELES-USC.epw, !- Url
  FDD82080,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Sizing:Parameters,
  {1cfb3bfe-d02f-4961-8807-b9fcadc3ec84}, !- Handle
  1,                                      !- Heating Sizing Factor
  1;                                      !- Cooling Sizing Factor

OS:Material,
  {6bcfc6c2-e598-4d7b-9f90-c107f420f4f9}, !- Handle
  Concrete - 140 lb/ft3 - 10 in.,         !- Name
  MediumRough,                            !- Roughness
  0.254,                                  !- Thickness {m}
  1.95140333633374,                       !- Conductivity {W/m-K}
  2239.06081041215,                       !- Density {kg/m3}
  921.096,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {947678f5-99c9-4530-91b3-6a0a545d7ef6}, !- Handle
  Compliance Insulation R8.07,            !- Name
  Smooth,                                 !- Roughness
  0.032714438,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436;                               !- Specific Heat {J/kg-K}

OS:Material,
  {3c297495-0c4c-4ff8-a546-ee49f570d020}, !- Handle
  Compliance Insulation R0.50,            !- Name
  Smooth,                                 !- Roughness
  0.00202692,                             !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436;                               !- Specific Heat {J/kg-K}

OS:Material,
  {549d1aee-ec0b-42c5-9cab-0f2d8f0206d7}, !- Handle
  Plywood - 5/8 in.,                      !- Name
  Smooth,                                 !- Roughness
  0.016002,                               !- Thickness {m}
  0.115440002246971,                      !- Conductivity {W/m-K}
  480.553901218804,                       !- Density {kg/m3}
  1884.06;                                !- Specific Heat {J/kg-K}

OS:Material,
  {84aa6b40-ceb7-4f8e-9298-fd960e65c81f}, !- Handle
  Carpet - 3/4 in.,                       !- Name
  Smooth,                                 !- Roughness
  0.01905,                                !- Thickness {m}
  0.0455183217255675,                     !- Conductivity {W/m-K}
  288.332340731282,                       !- Density {kg/m3}
  1381.644,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {17d93645-8a12-4deb-8afb-2307b8cc79ba}, !- Handle
  Stucco - 7/8 in.,                       !- Name
  MediumRough,                            !- Roughness
  0.022352,                               !- Thickness {m}
  0.700947539880412,                      !- Conductivity {W/m-K}
  1855.09824333832,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {f9d59cff-44f0-4c97-8b73-b7076134bcc1}, !- Handle
  Compliance Insulation R0.02,            !- Name
  Smooth,                                 !- Roughness
  8.10768e-05,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436;                               !- Specific Heat {J/kg-K}

OS:Material,
  {704be4c7-f267-4395-b232-ad7b825ff4b3}, !- Handle
  Gypsum Board - 1/2 in.,                 !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.158656446866265,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {11ff414e-e75e-4223-bd37-3fb92a1b401a}, !- Handle
  Compliance Insulation R14.60,           !- Name
  Smooth,                                 !- Roughness
  0.059186064,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436;                               !- Specific Heat {J/kg-K}

OS:Material,
  {f623e558-338a-45a9-beb9-216c056f159c}, !- Handle
  Compliance Insulation R1.41,            !- Name
  Smooth,                                 !- Roughness
  0.0057159144,                           !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436;                               !- Specific Heat {J/kg-K}

OS:Material,
  {651174e8-1d2b-4125-b752-db6ef16cb2bc}, !- Handle
  Air - Metal Wall Framing - 16 or 24 in. OC, !- Name
  Smooth,                                 !- Roughness
  0.1397,                                 !- Thickness {m}
  1.22016793979183,                       !- Conductivity {W/m-K}
  1.28147706991681,                       !- Density {kg/m3}
  1004.832;                               !- Specific Heat {J/kg-K}

OS:Material,
  {d4cc79c6-76e7-41dd-842b-2aabd8324b08}, !- Handle
  Gypsum Board - 5/8 in.,                 !- Name
  MediumRough,                            !- Roughness
  0.016002,                               !- Thickness {m}
  0.158656446866265,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {f214a67e-e601-45c0-bb49-818121f665c8}, !- Handle
  OtherFloorU071,                         !- Name
  ,                                       !- Surface Rendering Name
  {6bcfc6c2-e598-4d7b-9f90-c107f420f4f9}, !- Layer 1
  {947678f5-99c9-4530-91b3-6a0a545d7ef6}, !- Layer 2
  {3c297495-0c4c-4ff8-a546-ee49f570d020}, !- Layer 3
  {549d1aee-ec0b-42c5-9cab-0f2d8f0206d7}, !- Layer 4
  {84aa6b40-ceb7-4f8e-9298-fd960e65c81f}; !- Layer 5

OS:Construction,
  {3da186f0-a3fc-4215-8949-f6592194b982}, !- Handle
  MetalFrameWallU055,                     !- Name
  ,                                       !- Surface Rendering Name
  {17d93645-8a12-4deb-8afb-2307b8cc79ba}, !- Layer 1
  {11ff414e-e75e-4223-bd37-3fb92a1b401a}, !- Layer 2
  {f623e558-338a-45a9-beb9-216c056f159c}, !- Layer 3
  {f9d59cff-44f0-4c97-8b73-b7076134bcc1}, !- Layer 4
  {f9d59cff-44f0-4c97-8b73-b7076134bcc1}, !- Layer 5
  {651174e8-1d2b-4125-b752-db6ef16cb2bc}, !- Layer 6
  {704be4c7-f267-4395-b232-ad7b825ff4b3}; !- Layer 7

OS:Construction,
  {4614a2a5-1444-4fe8-8090-688f0d5c9dc5}, !- Handle
  MetalFrameWallInterior,                 !- Name
  ,                                       !- Surface Rendering Name
  {d4cc79c6-76e7-41dd-842b-2aabd8324b08}, !- Layer 1
  {b72e55ab-d975-4ccd-ac97-97f40c1d0827}, !- Layer 2
  {d4cc79c6-76e7-41dd-842b-2aabd8324b08}; !- Layer 3

OS:Material,
  {b72e55ab-d975-4ccd-ac97-97f40c1d0827}, !- Handle
  Air - Metal Wall Framing - 16 or 24 in. OC 1, !- Name
  Smooth,                                 !- Roughness
  0.1397,                                 !- Thickness {m}
  1.22016793979183,                       !- Conductivity {W/m-K}
  1.28147706991681,                       !- Density {kg/m3}
  1004.832;                               !- Specific Heat {J/kg-K}

OS:WindowMaterial:SimpleGlazingSystem,
  {81e361ca-9a87-4c13-940d-a01ecb4a70ce}, !- Handle
  Nonres Fixed Window Material,           !- Name
  1.93060953597858,                       !- U-Factor {W/m2-K}
  0.22,                                   !- Solar Heat Gain Coefficient
  0.42;                                   !- Visible Transmittance

OS:Construction,
  {b62f7fc8-adcb-4bab-9391-224eb39e2007}, !- Handle
  Nonres Fixed Window,                    !- Name
  ,                                       !- Surface Rendering Name
  {81e361ca-9a87-4c13-940d-a01ecb4a70ce}; !- Layer 1

OS:Curve:Biquadratic,
  {5abdb4d3-2722-41a6-8944-6a80fd5f584a}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {f6eed1a1-0d7d-4e87-abe2-74f7117b1f8c}, !- Handle
  CoilClgDXQRatio_fTwbToadbIP,            !- Name
  0.874962,                               !- Coefficient1 Constant
  -0.00114282,                            !- Coefficient2 x
  0.00017128,                             !- Coefficient3 x**2
  -0.00296015,                            !- Coefficient4 y
  1.021e-05,                              !- Coefficient5 y**2
  -5.926e-05,                             !- Coefficient6 x*y
  57,                                     !- Minimum Value of x
  77,                                     !- Maximum Value of x
  75,                                     !- Minimum Value of y
  115;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {b530a4da-511e-47b5-b6f1-79506a80b63b}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {0d94b80d-23af-4120-9905-cb028753f89a}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbIP,          !- Name
  -1.06393,                               !- Coefficient1 Constant
  0.0306584,                              !- Coefficient2 x
  -0.0001269,                             !- Coefficient3 x**2
  0.0154213,                              !- Coefficient4 y
  4.97e-05,                               !- Coefficient5 y**2
  -0.0002096,                             !- Coefficient6 x*y
  57,                                     !- Minimum Value of x
  77,                                     !- Maximum Value of x
  75,                                     !- Minimum Value of y
  115;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {684e246c-0648-44b4-93cd-23b1d74440d2}, !- Handle
  FanVSDGoodSpResetPwrRatio_fCFMRatio,    !- Name
  0.04076,                                !- Coefficient1 Constant
  0.088045,                               !- Coefficient2 x
  -0.072926,                              !- Coefficient3 x**2
  0.94374,                                !- Coefficient4 x**3
  0.342,                                  !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {39fa5d6e-fce9-4dcd-8311-d1e0badac1d0}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.92,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {7e90ceb7-1601-4b52-8c61-884f224096c8}, !- Handle
  CoilClgDXEIRRatio_fQRatio,              !- Name
  0.20123,                                !- Coefficient1 Constant
  -0.031218,                              !- Coefficient2 x
  1.9505,                                 !- Coefficient3 x**2
  -1.12051,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.2;                                    !- Minimum Curve Output

OS:Curve:Cubic,
  {32dec977-e306-4def-ad71-9017e1c55f64}, !- Handle
  CoilClgDXDblEIRRatio_fCFMRatio,         !- Name
  1.00795,                                !- Coefficient1 Constant
  0.345441,                               !- Coefficient2 x
  -0.692289,                              !- Coefficient3 x**2
  0.338899,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ab20943d-8b34-4e4a-9854-448d3315b402}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.8;                                    !- Minimum Curve Output

OS:Curve:Quadratic,
  {26e56d76-ec63-4ac3-b90d-be0cf00e2cef}, !- Handle
  BlrHWBlrFIRRatio_fQRatioSI,             !- Name
  0.6267,                                 !- Coefficient1 Constant
  0.674,                                  !- Coefficient2 x
  -0.3073,                                !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.75;                                   !- Minimum Curve Output

OS:Schedule:Day,
  {6fe6bd1a-24c7-4c21-8aa1-02099d8b306d}, !- Handle
  CARes2013 InsLighting Hrly,             !- Name
  {bd5ece29-66f2-4be7-a3e6-da17e04f1a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.023,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.019,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.015,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.017,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.021,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.031,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.042,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.041,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.034,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.029,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.027,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.025,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.021,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.021,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.021,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.026,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.031,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.044,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.084,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.118,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.113,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.096,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.063,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.038;                                  !- Value Until Time 24

OS:ScheduleTypeLimits,
  {bd5ece29-66f2-4be7-a3e6-da17e04f1a04}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {a4c14fc1-06dd-4e72-a3b1-8470641997e4}, !- Handle
  CARes2013 Occupancy Hrly,               !- Name
  {bd5ece29-66f2-4be7-a3e6-da17e04f1a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.035,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.035,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.035,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.035,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.035,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.059,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.082,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.055,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.027,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.014,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.014,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.014,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.014,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.014,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.019,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.027,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.041,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.055,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.068,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.082,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.082,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.07,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.053,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.035;                                  !- Value Until Time 24

OS:Schedule:Day,
  {6c780bb6-f73f-4259-9729-14f343b8f590}, !- Handle
  CARes2013 Equipment Hrly,               !- Name
  {bd5ece29-66f2-4be7-a3e6-da17e04f1a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.037,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.035,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.034,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.034,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.032,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.036,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.042,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.044,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.037,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.032,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.033,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.033,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.032,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.033,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.035,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.037,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.044,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.053,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.058,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.06,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.062,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.06,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.052,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.045;                                  !- Value Until Time 24

OS:Schedule:Day,
  {62b0e210-a74c-49ec-81ea-7ff8d406d610}, !- Handle
  CARes2013 ExtLighting Hrly,             !- Name
  {bd5ece29-66f2-4be7-a3e6-da17e04f1a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.25,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.25,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.25,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.25;                                   !- Value Until Time 24

OS:Schedule:Day,
  {849f0d7e-2e41-4adc-be31-d3dfcc224747}, !- Handle
  CARes2013 SZ Heat Hrly,                 !- Name
  {d06b4c1c-18b9-4431-9156-7c9cdda591b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3333333333333,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18.3333333333333,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18.3333333333333,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18.3333333333333,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18.3333333333333,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18.3333333333333,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  19.1666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  20,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  20,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  20,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  20,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  20,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  20,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  20,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  20,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  20,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  20,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  20,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  20,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  20,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  20,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18.3333333333333;                       !- Value Until Time 24

OS:ScheduleTypeLimits,
  {d06b4c1c-18b9-4431-9156-7c9cdda591b0}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  ,                                       !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {ff20347a-de33-42d6-af92-f418e2f0ed91}, !- Handle
  CARes2013 Liv Heat Hrly,                !- Name
  {d06b4c1c-18b9-4431-9156-7c9cdda591b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3333333333333,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18.3333333333333,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18.3333333333333,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18.3333333333333,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18.3333333333333,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18.3333333333333,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  19.1666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  20,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  20,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  20,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  20,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  20,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  20,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  20,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  20,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  20,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  20,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  20,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  20,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  20,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  20,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18.3333333333333;                       !- Value Until Time 24

OS:Schedule:Day,
  {8d63c75a-6f7d-4744-ad14-f3fb87355857}, !- Handle
  CARes2013 Slp Heat Hrly,                !- Name
  {d06b4c1c-18b9-4431-9156-7c9cdda591b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3333333333333,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18.3333333333333,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18.3333333333333,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18.3333333333333,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18.3333333333333,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18.3333333333333,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  19.1666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  18.3333333333333,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  18.3333333333333,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  18.3333333333333,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  18.3333333333333,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  18.3333333333333,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  18.3333333333333,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  18.3333333333333,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  20,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  20,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  20,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  20,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  20,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  20,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  20,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18.3333333333333;                       !- Value Until Time 24

OS:Schedule:Day,
  {f924f988-73bc-44f0-9d6f-01aa496d7306}, !- Handle
  CARes2013 SZ Cool Hrly,                 !- Name
  {d06b4c1c-18b9-4431-9156-7c9cdda591b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  25.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  25.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  25.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  25.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  25.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  25.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  25.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  28.3333333333333,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  28.3333333333333,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  28.3333333333333,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  28.3333333333333,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  28.3333333333333,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  28.3333333333333,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  27.7777777777778,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  27.2222222222222,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  26.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  26.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  25.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  25.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  25.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  25.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  25.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  25.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  25.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {200d8db1-49b9-4048-a737-30779a25972a}, !- Handle
  CARes2013 Liv Cool Hrly,                !- Name
  {d06b4c1c-18b9-4431-9156-7c9cdda591b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  25.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  25.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  25.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  25.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  25.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  25.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  25.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  28.3333333333333,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  28.3333333333333,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  28.3333333333333,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  28.3333333333333,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  28.3333333333333,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  28.3333333333333,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  27.7777777777778,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  27.2222222222222,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  26.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  26.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  25.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  25.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  25.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  25.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  25.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  25.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  25.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {60b1b4ee-739e-4ac4-af74-8fa8af6d25a7}, !- Handle
  CARes2013 Slp Cool Hrly,                !- Name
  {d06b4c1c-18b9-4431-9156-7c9cdda591b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  25.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  25.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  25.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  25.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  25.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  25.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  25.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  28.3333333333333,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  28.3333333333333,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  28.3333333333333,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  28.3333333333333,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  28.3333333333333,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  28.3333333333333,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  27.7777777777778,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  27.2222222222222,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  26.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  26.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  25.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  25.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  25.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  25.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  25.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  25.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  25.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {4952c073-3faa-4827-9476-c95addce8582}, !- Handle
  AssemblyServiceHotWaterSun,             !- Name
  {bd5ece29-66f2-4be7-a3e6-da17e04f1a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.1,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.65,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3062580e-542c-40fd-a95b-382becfd84f7}, !- Handle
  AssemblyServiceHotWaterWD,              !- Name
  {bd5ece29-66f2-4be7-a3e6-da17e04f1a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {14f8399d-d259-460c-8776-deff853f26d5}, !- Handle
  AssemblyServiceHotWaterSat,             !- Name
  {bd5ece29-66f2-4be7-a3e6-da17e04f1a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.65,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c8fc2618-a0bb-45de-bbcc-212a1aa356e8}, !- Handle
  OnDay,                                  !- Name
  {bd5ece29-66f2-4be7-a3e6-da17e04f1a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1cf1185f-70c9-4da4-ab44-974d387761fe}, !- Handle
  OffDay,                                 !- Name
  {bd5ece29-66f2-4be7-a3e6-da17e04f1a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {8a7961b7-33f1-4e9f-8ad8-8aa1a8841bda}, !- Handle
  RetailServiceHotWaterSun,               !- Name
  {bd5ece29-66f2-4be7-a3e6-da17e04f1a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.07,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.06,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.06,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.12,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.14,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.29,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.31,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.36,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.36,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.34,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.37,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.34,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.27,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.21,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.16,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.06;                                   !- Value Until Time 24

OS:Schedule:Day,
  {01c51daa-c085-4c8c-a423-cd21c7758c6a}, !- Handle
  RetailServiceHotWaterWD,                !- Name
  {bd5ece29-66f2-4be7-a3e6-da17e04f1a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.04,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.04,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.04,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.23,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.32,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.41,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.57,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.62,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.61,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.45,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.46,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.47,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.42,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.34,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.33,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.23,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.13,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.08;                                   !- Value Until Time 24

OS:Schedule:Day,
  {d1558984-3a48-45a5-843a-c61e19398bb7}, !- Handle
  RetailServiceHotWaterSat,               !- Name
  {bd5ece29-66f2-4be7-a3e6-da17e04f1a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.11,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.08,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.06,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.06,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.24,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.27,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.42,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.54,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.59,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.49,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.48,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.47,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.46,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.44,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.36,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.29,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.22,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.16,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.13;                                   !- Value Until Time 24

OS:Schedule:Day,
  {7ac0ae62-4a82-4d31-8f48-4acddba2a860}, !- Handle
  OfficeServiceHotWaterSun,               !- Name
  {bd5ece29-66f2-4be7-a3e6-da17e04f1a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.04,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.04,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.04,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.07,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.04,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.04,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.04,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.04,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.06,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.06,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.06,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.04,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.04,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.04,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.04,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.04,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.04,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.07,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.04,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.04;                                   !- Value Until Time 24

OS:Schedule:Day,
  {319f8e0c-58fb-4518-862f-edea8cd5b195}, !- Handle
  OfficeServiceHotWaterWD,                !- Name
  {bd5ece29-66f2-4be7-a3e6-da17e04f1a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.08,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.19,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.38,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.39,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.47,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.57,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.54,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.34,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.33,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.44,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.26,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.21,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.15,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.17,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.08,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {9632d331-f577-4d55-9890-898724464817}, !- Handle
  OfficeServiceHotWaterSat,               !- Name
  {bd5ece29-66f2-4be7-a3e6-da17e04f1a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.08,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.11,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.23,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.19,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.12,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.14,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.07,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.07,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.07,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.07,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.09,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {d0a17a27-3522-4fd3-a954-e7d76eba6402}, !- Handle
  ResidentialCommonServiceHotWaterSun,    !- Name
  {bd5ece29-66f2-4be7-a3e6-da17e04f1a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.4,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {ab695ec8-0b08-489d-8c9e-ab986a27a3a1}, !- Handle
  ResidentialCommonServiceHotWaterWD,     !- Name
  {bd5ece29-66f2-4be7-a3e6-da17e04f1a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.4,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {e0f86ba4-7f62-492e-b8f0-32e12dd40387}, !- Handle
  ResidentialCommonServiceHotWaterSat,    !- Name
  {bd5ece29-66f2-4be7-a3e6-da17e04f1a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.4,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {b74447c2-7577-4013-9a24-428a5e60f31e}, !- Handle
  WarehouseServiceHotWaterSun,            !- Name
  {bd5ece29-66f2-4be7-a3e6-da17e04f1a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.02,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.02,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.02,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.02,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.02,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.02,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.02,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.02,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.02,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.02,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.04,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.04,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.02,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.02,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.02,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.02,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.02,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.02,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.02,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.02,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.02,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.02;                                   !- Value Until Time 24

OS:Schedule:Day,
  {9e51fb17-77d1-4016-82b1-5bb1b94b39be}, !- Handle
  WarehouseServiceHotWaterWD,             !- Name
  {bd5ece29-66f2-4be7-a3e6-da17e04f1a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.02,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.02,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.07,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.36,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.36,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.46,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.57,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.43,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.38,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.18,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.03,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.03,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.03,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.03,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.03,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.03;                                   !- Value Until Time 24

OS:Schedule:Day,
  {8f8f1d75-db91-4910-a4ab-ce5861cc4c35}, !- Handle
  WarehouseServiceHotWaterSat,            !- Name
  {bd5ece29-66f2-4be7-a3e6-da17e04f1a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.02,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.02,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.02,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.02,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.02,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.02,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.06,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.12,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.12,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.17,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.04,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.04,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.02,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.02,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.02,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.02,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.02,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.02,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.02,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.02,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.02,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.02;                                   !- Value Until Time 24

OS:Schedule:Day,
  {71221bcc-ad56-4fd2-a66e-423be66a2600}, !- Handle
  WaterMainCZ09Jan,                       !- Name
  {d06b4c1c-18b9-4431-9156-7c9cdda591b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  14.2777777777778,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  14.2777777777778,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  14.2777777777778,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  14.2777777777778,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  14.2777777777778,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  14.2777777777778,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  14.2777777777778,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  14.2777777777778,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  14.2777777777778,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  14.2777777777778,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  14.2777777777778,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  14.2777777777778,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  14.2777777777778,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  14.2777777777778,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  14.2777777777778,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  14.2777777777778,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  14.2777777777778,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  14.2777777777778,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  14.2777777777778,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  14.2777777777778,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  14.2777777777778,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  14.2777777777778,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  14.2777777777778,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  14.2777777777778;                       !- Value Until Time 24

OS:Schedule:Day,
  {829e9dbf-30be-4ff5-9c94-1f3daf86bffb}, !- Handle
  WaterMainCZ09Feb,                       !- Name
  {d06b4c1c-18b9-4431-9156-7c9cdda591b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  14.2222222222222,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  14.2222222222222,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  14.2222222222222,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  14.2222222222222,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  14.2222222222222,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  14.2222222222222,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  14.2222222222222,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  14.2222222222222,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  14.2222222222222,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  14.2222222222222,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  14.2222222222222,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  14.2222222222222,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  14.2222222222222,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  14.2222222222222,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  14.2222222222222,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  14.2222222222222,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  14.2222222222222,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  14.2222222222222,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  14.2222222222222,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  14.2222222222222,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  14.2222222222222,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  14.2222222222222,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  14.2222222222222,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  14.2222222222222;                       !- Value Until Time 24

OS:Schedule:Day,
  {48d2092c-5e8c-4942-ab8e-8ece7cd3e145}, !- Handle
  WaterMainCZ09Mar,                       !- Name
  {d06b4c1c-18b9-4431-9156-7c9cdda591b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  14.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  14.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  14.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  14.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  14.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  14.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  14.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  14.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  14.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  14.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  14.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  14.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  14.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  14.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  14.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  14.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  14.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  14.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  14.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  14.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  14.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  14.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  14.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  14.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {174cb3df-5a8a-48e0-b571-1d1d4ee3208e}, !- Handle
  WaterMainCZ09Apr,                       !- Name
  {d06b4c1c-18b9-4431-9156-7c9cdda591b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  14.8333333333333,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  14.8333333333333,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  14.8333333333333,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  14.8333333333333,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  14.8333333333333,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  14.8333333333333,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  14.8333333333333,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  14.8333333333333,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  14.8333333333333,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  14.8333333333333,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  14.8333333333333,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  14.8333333333333,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  14.8333333333333,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  14.8333333333333,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  14.8333333333333,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  14.8333333333333,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  14.8333333333333,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  14.8333333333333,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  14.8333333333333,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  14.8333333333333,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  14.8333333333333,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  14.8333333333333,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  14.8333333333333,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  14.8333333333333;                       !- Value Until Time 24

OS:Schedule:Day,
  {df4ebd89-358d-45c6-9b86-50065d57c9dd}, !- Handle
  WaterMainCZ09May,                       !- Name
  {d06b4c1c-18b9-4431-9156-7c9cdda591b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  14.9444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  14.9444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  14.9444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  14.9444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  14.9444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  14.9444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  14.9444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  14.9444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  14.9444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  14.9444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  14.9444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  14.9444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  14.9444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  14.9444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  14.9444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  14.9444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  14.9444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  14.9444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  14.9444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  14.9444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  14.9444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  14.9444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  14.9444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  14.9444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {7c2c103f-ccee-4bb2-8482-a16b4f0e79ec}, !- Handle
  WaterMainCZ09Jun,                       !- Name
  {d06b4c1c-18b9-4431-9156-7c9cdda591b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  16.2222222222222,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  16.2222222222222,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  16.2222222222222,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  16.2222222222222,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  16.2222222222222,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  16.2222222222222,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  16.2222222222222,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  16.2222222222222,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  16.2222222222222,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  16.2222222222222,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  16.2222222222222,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  16.2222222222222,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  16.2222222222222,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  16.2222222222222,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  16.2222222222222,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  16.2222222222222,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  16.2222222222222,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  16.2222222222222,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  16.2222222222222,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  16.2222222222222,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  16.2222222222222,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  16.2222222222222,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  16.2222222222222,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  16.2222222222222;                       !- Value Until Time 24

OS:Schedule:Day,
  {edf2cb38-459b-4808-a7da-d8c5e59bf1dd}, !- Handle
  WaterMainCZ09Jul,                       !- Name
  {d06b4c1c-18b9-4431-9156-7c9cdda591b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  16.8888888888889,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  16.8888888888889,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  16.8888888888889,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  16.8888888888889,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  16.8888888888889,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  16.8888888888889,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  16.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  16.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  16.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  16.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  16.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  16.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  16.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  16.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  16.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  16.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  16.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  16.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  16.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  16.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  16.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  16.8888888888889,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  16.8888888888889,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  16.8888888888889;                       !- Value Until Time 24

OS:Schedule:Day,
  {dc49e9cb-3a4f-4dbe-a95a-91b0c5c639e6}, !- Handle
  WaterMainCZ09Aug,                       !- Name
  {d06b4c1c-18b9-4431-9156-7c9cdda591b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  17.7222222222222,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  17.7222222222222,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  17.7222222222222,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  17.7222222222222,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  17.7222222222222,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  17.7222222222222,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  17.7222222222222,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  17.7222222222222,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  17.7222222222222,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  17.7222222222222,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  17.7222222222222,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  17.7222222222222,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  17.7222222222222,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  17.7222222222222,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  17.7222222222222,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  17.7222222222222,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  17.7222222222222,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  17.7222222222222,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  17.7222222222222,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  17.7222222222222,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  17.7222222222222,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  17.7222222222222,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  17.7222222222222,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  17.7222222222222;                       !- Value Until Time 24

OS:Schedule:Day,
  {f46fe6a9-5b5c-4da4-83e9-5253334bda5f}, !- Handle
  WaterMainCZ09Sep,                       !- Name
  {d06b4c1c-18b9-4431-9156-7c9cdda591b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18.0555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18.0555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18.0555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18.0555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18.0555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18.0555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18.0555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  18.0555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  18.0555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  18.0555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  18.0555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  18.0555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  18.0555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  18.0555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  18.0555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  18.0555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  18.0555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  18.0555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  18.0555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  18.0555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  18.0555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  18.0555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  18.0555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18.0555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {1fce636e-1ca4-4fde-b459-6f945fb3c31c}, !- Handle
  WaterMainCZ09Oct,                       !- Name
  {d06b4c1c-18b9-4431-9156-7c9cdda591b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  18,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  18,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  18,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  18,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  18,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  18,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  18,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  18,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  18,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  18,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  18,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  18,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  18,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  18,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  18,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  18,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18;                                     !- Value Until Time 24

OS:Schedule:Day,
  {dc2b4314-6269-45ad-aa9a-bcf765d15981}, !- Handle
  WaterMainCZ09Nov,                       !- Name
  {d06b4c1c-18b9-4431-9156-7c9cdda591b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  16.2777777777778,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  16.2777777777778,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  16.2777777777778,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  16.2777777777778,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  16.2777777777778,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  16.2777777777778,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  16.2777777777778,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  16.2777777777778,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  16.2777777777778,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  16.2777777777778,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  16.2777777777778,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  16.2777777777778,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  16.2777777777778,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  16.2777777777778,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  16.2777777777778,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  16.2777777777778,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  16.2777777777778,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  16.2777777777778,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  16.2777777777778,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  16.2777777777778,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  16.2777777777778,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  16.2777777777778,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  16.2777777777778,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  16.2777777777778;                       !- Value Until Time 24

OS:Schedule:Day,
  {3a13acba-b4a9-46ba-a0c6-2199dd2819d6}, !- Handle
  WaterMainCZ09Dec,                       !- Name
  {d06b4c1c-18b9-4431-9156-7c9cdda591b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  14.6111111111111,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  14.6111111111111,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  14.6111111111111,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  14.6111111111111,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  14.6111111111111,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  14.6111111111111,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  14.6111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  14.6111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  14.6111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  14.6111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  14.6111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  14.6111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  14.6111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  14.6111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  14.6111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  14.6111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  14.6111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  14.6111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  14.6111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  14.6111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  14.6111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  14.6111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  14.6111111111111,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  14.6111111111111;                       !- Value Until Time 24

OS:Schedule:Day,
  {737bf362-39d2-46d2-9678-966523ecd294}, !- Handle
  RetailOccupancySun,                     !- Name
  {bd5ece29-66f2-4be7-a3e6-da17e04f1a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.4,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.2,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.1,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {712595f1-b846-4481-90f2-fe5e72cbd2be}, !- Handle
  RetailOccupancyWD,                      !- Name
  {bd5ece29-66f2-4be7-a3e6-da17e04f1a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ebcfa367-a5ed-4f3e-b20e-f2dc71e7eb6f}, !- Handle
  RetailOccupancySat,                     !- Name
  {bd5ece29-66f2-4be7-a3e6-da17e04f1a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.6,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.8,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.8,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.8,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.6,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.2,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {0577b311-6bfc-40cd-b31a-326e31c95ba7}, !- Handle
  RetailReceptacleSun,                    !- Name
  {bd5ece29-66f2-4be7-a3e6-da17e04f1a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.6,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.6,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.4,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {5c238a53-a918-4c94-938f-1b9da9a35f9b}, !- Handle
  RetailReceptacleWD,                     !- Name
  {bd5ece29-66f2-4be7-a3e6-da17e04f1a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.6,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.6,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {79b2c6df-2442-4436-b717-266dada93cbb}, !- Handle
  RetailReceptacleSat,                    !- Name
  {bd5ece29-66f2-4be7-a3e6-da17e04f1a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {c17814cd-e471-4357-b13c-4c68f6603f4d}, !- Handle
  RetailGasEquipSun,                      !- Name
  {bd5ece29-66f2-4be7-a3e6-da17e04f1a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.75,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.75,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.75,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {54cec1fc-bf03-45dc-b837-1ef6d71d9a38}, !- Handle
  RetailGasEquipWD,                       !- Name
  {bd5ece29-66f2-4be7-a3e6-da17e04f1a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.75,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.75,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.75,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {6483d61b-6e40-4652-a224-05e2a0abad09}, !- Handle
  RetailGasEquipSat,                      !- Name
  {bd5ece29-66f2-4be7-a3e6-da17e04f1a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.75,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.75,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.75,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {90c6dcf9-4f58-468b-bd49-b25ee7318cb7}, !- Handle
  RetailInfiltrationSun,                  !- Name
  {bd5ece29-66f2-4be7-a3e6-da17e04f1a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {212195a1-8b50-450e-82be-98ed5d576380}, !- Handle
  RetailInfiltrationWD,                   !- Name
  {bd5ece29-66f2-4be7-a3e6-da17e04f1a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.25,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {27c15348-7083-479e-a758-1aa22afed66e}, !- Handle
  RetailInfiltrationSat,                  !- Name
  {bd5ece29-66f2-4be7-a3e6-da17e04f1a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.25,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.25,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {9b8220af-7fb8-4721-97b1-9d7e22f51125}, !- Handle
  RetailLightsSun,                        !- Name
  {bd5ece29-66f2-4be7-a3e6-da17e04f1a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.55,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.55,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.4,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {e4ab2537-6217-4201-a4e9-0b801212c870}, !- Handle
  RetailLightsWD,                         !- Name
  {bd5ece29-66f2-4be7-a3e6-da17e04f1a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.85,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.85,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.85,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.85,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.85,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.85,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.85,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.85,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.85,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.55,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.55,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {21795c99-c82b-4e61-b1f8-fae58f092331}, !- Handle
  RetailLightsSat,                        !- Name
  {bd5ece29-66f2-4be7-a3e6-da17e04f1a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.55,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.85,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.85,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.85,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.85,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.85,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.85,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.85,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.85,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {dde28a5b-8e78-49ce-a779-2afe2f876602}, !- Handle
  AssemblyLightsSun,                      !- Name
  {bd5ece29-66f2-4be7-a3e6-da17e04f1a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.55,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.55,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.55,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.55,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.55,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.55,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {cea1a2d0-94a6-41db-a8ee-7d893ab01a09}, !- Handle
  AssemblyLightsWD,                       !- Name
  {bd5ece29-66f2-4be7-a3e6-da17e04f1a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.35,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.65,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.65,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.65,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.65,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.65,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.65,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.65,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.65,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.65,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.65,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.65,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.65,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.25,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {ea53cddc-5bd7-405a-9f9f-71055972ff38}, !- Handle
  AssemblyLightsSat,                      !- Name
  {bd5ece29-66f2-4be7-a3e6-da17e04f1a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.4,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.4,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.4,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.4,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.4,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.4,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.4,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {ff6ce889-750e-4e1f-8ad4-9fc428c451d1}, !- Handle
  ResidentialCommonLightsSun,             !- Name
  {bd5ece29-66f2-4be7-a3e6-da17e04f1a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1735395a-efde-4ecf-ad12-e132e4688ec7}, !- Handle
  ResidentialCommonLightsWD,              !- Name
  {bd5ece29-66f2-4be7-a3e6-da17e04f1a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b66e196e-7570-4878-8c3d-0c59c6e70aab}, !- Handle
  ResidentialCommonLightsSat,             !- Name
  {bd5ece29-66f2-4be7-a3e6-da17e04f1a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1319bd44-0c39-4964-ad62-d32990895fdb}, !- Handle
  OfficeLightsSun,                        !- Name
  {bd5ece29-66f2-4be7-a3e6-da17e04f1a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {7af208e9-c2ed-4658-920d-62b929456c5e}, !- Handle
  OfficeLightsWD,                         !- Name
  {bd5ece29-66f2-4be7-a3e6-da17e04f1a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.65,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.65,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.65,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.65,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.65,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.65,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.65,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.35,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.3,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {b179e131-ce4b-42f3-880a-0a02a40784e0}, !- Handle
  OfficeLightsSat,                        !- Name
  {bd5ece29-66f2-4be7-a3e6-da17e04f1a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.15,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.15,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.15,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {0c172f2c-9084-43b0-bbef-9f38bc74e41b}, !- Handle
  WarehouseLightsSun,                     !- Name
  {bd5ece29-66f2-4be7-a3e6-da17e04f1a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {1a044faf-2db1-4317-80a8-f04c8b80088c}, !- Handle
  WarehouseLightsWD,                      !- Name
  {bd5ece29-66f2-4be7-a3e6-da17e04f1a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.55,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.55,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.55,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.55,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.55,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {a440a3ec-beda-46d6-a54a-82c146b3aa24}, !- Handle
  WarehouseLightsSat,                     !- Name
  {bd5ece29-66f2-4be7-a3e6-da17e04f1a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.08,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {58e32f30-a044-4a8b-8854-e7cf8b63b709}, !- Handle
  ParkingLightsSun,                       !- Name
  {bd5ece29-66f2-4be7-a3e6-da17e04f1a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.5,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.5,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Day,
  {60a577e0-20f9-4635-9a18-ec12c76768cb}, !- Handle
  ParkingLightsWD,                        !- Name
  {bd5ece29-66f2-4be7-a3e6-da17e04f1a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Day,
  {e82fa2ff-ed11-4b5f-a191-ba8514bf1861}, !- Handle
  ParkingLightsSat,                       !- Name
  {bd5ece29-66f2-4be7-a3e6-da17e04f1a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.5,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Day,
  {39410007-2933-490e-a112-e49a191c5ee3}, !- Handle
  AssemblyHtgSetptSun,                    !- Name
  {d06b4c1c-18b9-4431-9156-7c9cdda591b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.1111111111111,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {04a080ab-a1d8-4d84-90c6-67e695c2594c}, !- Handle
  AssemblyHtgSetptWD,                     !- Name
  {d06b4c1c-18b9-4431-9156-7c9cdda591b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.1111111111111,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {b3c7eb42-f0ee-4340-9cd3-695804a61336}, !- Handle
  AssemblyHtgSetptSat,                    !- Name
  {d06b4c1c-18b9-4431-9156-7c9cdda591b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.1111111111111,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {e3dca123-23a5-4f7f-82ff-04b0493a8768}, !- Handle
  ResidentialCommonHtgSetptSun,           !- Name
  {d06b4c1c-18b9-4431-9156-7c9cdda591b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  20,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  20,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  20,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  20,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  20,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  20,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  20,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  20,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  20,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  20,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  20,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  20,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  20,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  20,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  20,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  20,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  20,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  20;                                     !- Value Until Time 24

OS:Schedule:Day,
  {72c8387e-8433-4abe-b7df-f01f48354ebe}, !- Handle
  ResidentialCommonHtgSetptWD,            !- Name
  {d06b4c1c-18b9-4431-9156-7c9cdda591b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  20,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  20,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  20,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  20,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  20,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  20,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  20,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  20,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  20,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  20,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  20,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  20,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  20,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  20,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  20,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  20,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  20,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  20;                                     !- Value Until Time 24

OS:Schedule:Day,
  {2bfac6d9-e7a1-4ebf-a2c7-91ffd715d098}, !- Handle
  ResidentialCommonHtgSetptSat,           !- Name
  {d06b4c1c-18b9-4431-9156-7c9cdda591b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  20,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  20,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  20,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  20,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  20,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  20,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  20,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  20,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  20,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  20,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  20,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  20,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  20,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  20,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  20,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  20,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  20,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  20;                                     !- Value Until Time 24

OS:Schedule:Day,
  {a147214f-90aa-4cb3-bc3a-11e29408ca6f}, !- Handle
  RetailHtgSetptSun,                      !- Name
  {d06b4c1c-18b9-4431-9156-7c9cdda591b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {404a1651-7d23-4742-8c31-6d8f162c9d24}, !- Handle
  RetailHtgSetptWD,                       !- Name
  {d06b4c1c-18b9-4431-9156-7c9cdda591b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.1111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {e5e495b4-6a7a-48b6-886e-a00801d08df0}, !- Handle
  RetailHtgSetptSat,                      !- Name
  {d06b4c1c-18b9-4431-9156-7c9cdda591b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.1111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {3b494540-c1cc-4143-b975-ebbea2899124}, !- Handle
  OfficeHtgSetptSun,                      !- Name
  {d06b4c1c-18b9-4431-9156-7c9cdda591b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.5555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.5555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.5555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.5555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.5555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {611f4155-6a26-4028-82d6-29a911bfdc7d}, !- Handle
  OfficeHtgSetptWD,                       !- Name
  {d06b4c1c-18b9-4431-9156-7c9cdda591b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.1111111111111,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.1111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.1111111111111,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.1111111111111;                       !- Value Until Time 24

OS:Schedule:Day,
  {9e6728dd-663b-46a0-bfa1-8e0a8d8ec230}, !- Handle
  OfficeHtgSetptSat,                      !- Name
  {d06b4c1c-18b9-4431-9156-7c9cdda591b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.1111111111111,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.1111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {176f84e6-abc9-4331-9b17-4287a01436e0}, !- Handle
  WarehouseHtgSetptSun,                   !- Name
  {d06b4c1c-18b9-4431-9156-7c9cdda591b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.5555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.5555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.5555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.5555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.5555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {22d956ed-4309-4227-b3bc-d620131af948}, !- Handle
  WarehouseHtgSetptWD,                    !- Name
  {d06b4c1c-18b9-4431-9156-7c9cdda591b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
