AirSystems
,,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
Name,Type,Status,System Count,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,FixedT,Supply HiT,At Outdoor,Supply LowT,At OutdoorT,ReheatCtrlMthd,Availability Schedule,Night Cycle Control
,,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),(cfm/ft2),,,(degF),(degF),(degF),(degF),( degF),,,
"BaseAirSys5","PVAV","New",1,17613,499173,55,28.3412,401.65,441930,60,25.0911,16707.7,0.948603,4491.31,0.255,"NONE","WarmestReset",,60,,55,,"DualMaximum","RetailHVACAvail","CycleOnCallAnyZone"
"ResBaseAirSys_SZHP","SZHP","New",1,360,11981.1,58,33.2809,292.127,13018.9,-99996,36.1637,291.668,0.810188,178.2,0.495,"F1 Business Center","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-2","SZHP","New",1,1464,20960.6,58,14.3173,292.127,22776.2,-99996,15.5575,510.262,0.34854,219.6,0.15,"F1 Corridor","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-3","SZHP","New",1,900,15280.9,58,16.9787,292.127,16604.5,-99996,18.4495,371.996,0.413329,135,0.15,"F1 Fitness Center","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-4","SZHP","New",1,414,9303.45,58,22.4721,323.061,10109.3,-99996,24.4187,250.465,0.604989,62.1,0.15,"F1 Leasing Office","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-5","SZHP","New",1,1050,14675.2,58,13.9764,292.127,15946.4,-99996,15.187,357.252,0.34024,157.5,0.15,"F1 Lobby","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-6","SZHP","New",1,180,4882.09,58,27.1227,293.161,5304.99,-99996,29.4722,119.27,0.662611,27,0.15,"F1 Stairs E","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-7","SZHP","New",1,180,5350.79,58,29.7266,298.423,5814.28,-99996,32.3015,133.066,0.739258,27,0.15,"F1 Stairs W","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-8","SZHP","New",1,2340,16581.1,58,7.08596,292.127,18017.4,-99996,7.69975,403.65,0.1725,351,0.15,"F2 Corridor","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-9","SZHP","New",1,180,5747.04,58,31.928,292.127,6244.86,-99996,34.6937,139.906,0.777253,89.1,0.495,"F2 Break Room","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-10","SZHP","New",1,180,1275.47,58,7.08596,292.127,1385.96,-99996,7.69975,31.05,0.1725,27,0.15,"F2 Stairs E","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-11","SZHP","New",1,180,1275.47,58,7.08596,292.127,1385.96,-99996,7.69975,31.05,0.1725,27,0.15,"F2 Stairs W","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-12","SZHP","New",1,2340,16581.1,58,7.08596,292.127,18017.4,-99996,7.69975,403.65,0.1725,351,0.15,"F3 Corridor","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-13","SZHP","New",1,180,5767.59,58,32.0422,292.127,6267.19,-99996,34.8177,140.406,0.780032,89.1,0.495,"F3 Break Room","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-14","SZHP","New",1,180,1275.47,58,7.08596,292.127,1385.96,-99996,7.69975,31.05,0.1725,27,0.15,"F3 Stairs E","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-15","SZHP","New",1,180,1275.47,58,7.08596,292.127,1385.96,-99996,7.69975,31.05,0.1725,27,0.15,"F3 Stairs W","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-16","SZHP","New",1,2340,16581.1,58,7.08596,292.127,18017.4,-99996,7.69975,403.65,0.1725,351,0.15,"F4 Corridor","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-17","SZHP","New",1,180,5766.37,58,32.0354,292.127,6265.85,-99996,34.8103,140.376,0.779866,89.1,0.495,"F4 Break Room","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-18","SZHP","New",1,180,1275.47,58,7.08596,292.127,1385.96,-99996,7.69975,31.05,0.1725,27,0.15,"F4 Stairs E","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-19","SZHP","New",1,180,1275.47,58,7.08596,292.127,1385.96,-99996,7.69975,31.05,0.1725,27,0.15,"F4 Stairs W","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-20","SZHP","New",1,2340,16581.1,58,7.08596,292.127,18017.4,-99996,7.69975,403.65,0.1725,351,0.15,"F5 Corridor","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-21","SZHP","New",1,180,6144.57,58,34.1365,292.127,6676.82,-99996,37.0934,149.583,0.831016,89.1,0.495,"F5 Break Room","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-22","SZHP","New",1,180,2132.17,58,11.8454,292.127,2316.87,-99996,12.8715,51.9055,0.288364,27,0.15,"F5 Stairs E","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-23","SZHP","New",1,180,2202.67,58,12.237,292.127,2393.46,-99996,13.297,53.6215,0.297897,27,0.15,"F5 Stairs W","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"



Terminal Units
,,,,Relationships,,,,,AirFlow,,VAV,,Fan Powered Terminal
Name,Type,Status,Qty,System,System Qty,Zone,Floor Area,HVAC Zones,Primary Max,Primary Min,Heating Max,Reheat Control,Induced Air Zone,Induction Ratio,Fan Power,Parallel Box Control,Flow Fraction
,,,(#),,(#),,(ft2),(#),(cfm),(cfm),(cfm),,,,( W/cfm)
"BaseVAVBox TrmlUnit","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Retail N-NW",5985,1,4880.93,1526.17,2440.46,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-2","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Retail NE",4320,1,3670.75,1101.6,1835.37,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-3","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Retail SE",2880,1,2435.01,734.4,1217.51,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-4","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Retail SW",4428,1,3807.57,1129.14,1903.78,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit","Uncontrolled","New",1,"ResBaseAirSys_SZHP",1,"F1 Business Center",5985,1,291.668,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-2","Uncontrolled","New",1,"ResBaseAirSys_SZHP-2",1,"F1 Corridor",4320,1,510.262,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-3","Uncontrolled","New",1,"ResBaseAirSys_SZHP-3",1,"F1 Fitness Center",2880,1,371.996,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-4","Uncontrolled","New",1,"ResBaseAirSys_SZHP-4",1,"F1 Leasing Office",4428,1,250.465,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-5","Uncontrolled","New",1,"ResBaseAirSys_SZHP-5",1,"F1 Lobby",-99996,-99996,357.252,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-6","Uncontrolled","New",1,"ResBaseAirSys_SZHP-6",1,"F1 Stairs E",-99996,-99996,119.27,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-7","Uncontrolled","New",1,"ResBaseAirSys_SZHP-7",1,"F1 Stairs W",-99996,-99996,133.066,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-8","Uncontrolled","New",1,"ResBaseAirSys_SZHP-8",1,"F2 Corridor",-99996,-99996,403.65,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-9","Uncontrolled","New",1,"ResBaseAirSys_SZHP-9",1,"F2 Break Room",-99996,-99996,139.906,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-10","Uncontrolled","New",1,"ResBaseAirSys_SZHP-10",1,"F2 Stairs E",-99996,-99996,31.05,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-11","Uncontrolled","New",1,"ResBaseAirSys_SZHP-11",1,"F2 Stairs W",-99996,-99996,31.05,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-12","Uncontrolled","New",1,"ResBaseAirSys_SZHP-12",1,"F3 Corridor",-99996,-99996,403.65,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-13","Uncontrolled","New",1,"ResBaseAirSys_SZHP-13",1,"F3 Break Room",-99996,-99996,140.406,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-14","Uncontrolled","New",1,"ResBaseAirSys_SZHP-14",1,"F3 Stairs E",-99996,-99996,31.05,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-15","Uncontrolled","New",1,"ResBaseAirSys_SZHP-15",1,"F3 Stairs W",-99996,-99996,31.05,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-16","Uncontrolled","New",1,"ResBaseAirSys_SZHP-16",1,"F4 Corridor",-99996,-99996,403.65,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-17","Uncontrolled","New",1,"ResBaseAirSys_SZHP-17",1,"F4 Break Room",-99996,-99996,140.376,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-18","Uncontrolled","New",1,"ResBaseAirSys_SZHP-18",1,"F4 Stairs E",-99996,-99996,31.05,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-19","Uncontrolled","New",1,"ResBaseAirSys_SZHP-19",1,"F4 Stairs W",-99996,-99996,31.05,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-20","Uncontrolled","New",1,"ResBaseAirSys_SZHP-20",1,"F5 Corridor",-99996,-99996,403.65,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-21","Uncontrolled","New",1,"ResBaseAirSys_SZHP-21",1,"F5 Break Room",-99996,-99996,149.583,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-22","Uncontrolled","New",1,"ResBaseAirSys_SZHP-22",1,"F5 Stairs E",-99996,-99996,51.9055,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-23","Uncontrolled","New",1,"ResBaseAirSys_SZHP-23",1,"F5 Stairs W",-99996,-99996,53.6215,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996



Cooling Coils
,,,,Relationships,,,Capacity,,,,ChilledWater,,,DirectExpansion
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSegIn,FluidSegOut,Design Flow Rate,Condenser Type,Number Stages,SEER (rounded),CodeMin SEER,EER (rounded),CodeMin EER,IEER (roundded),CodeMin IEER,EIR,Sizing Ratio,SEER2 (rounded),CodeMin SEER2,EER2 (rounded), CodeMin EER2
,,,,,(#),,(Btu/hr),(Btu/hr),(Btu/hr),(Btu/hr),( gpm)
"BaseSys5 CoilClg","DirectExpansion","New","Electric","BaseAirSys5",1,"UNDEFINED",499173,520792,"NONE","NONE",-99996,"Air",2,-99996,-99996,9.8,9.8,-99996,-99996,0.292197,1.15,-99996,-99996,-99996,-99996
"ResBaseAirSys_SZHP CoilClg","DirectExpansion","New","Electric","ResBaseAirSys_SZHP",1,"n/a",11981.1,12500,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.970182,14.3,14.3,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-2","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-2",1,"n/a",20960.6,21868.4,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,1.0379,14.3,14.3,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-3","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-3",1,"n/a",15280.9,15942.7,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.897731,14.3,14.3,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-4","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-4",1,"n/a",9303.45,9706.38,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,1.15,14.3,14.3,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-5","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-5",1,"n/a",14675.2,15310.8,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,1.05857,14.3,14.3,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-6","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-6",1,"n/a",4882.09,5093.54,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,1.15,14.3,14.3,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-7","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-7",1,"n/a",5350.79,5582.53,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,1.15,14.3,14.3,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-8","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-8",1,"n/a",16581.1,17299.3,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.85855,14.3,14.3,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-9","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-9",1,"n/a",5747.04,5995.95,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.930261,14.3,14.3,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-10","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-10",1,"n/a",1275.47,1330.71,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.857143,14.3,14.3,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-11","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-11",1,"n/a",1275.47,1330.71,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.865337,14.3,14.3,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-12","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-12",1,"n/a",16581.1,17299.3,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.858465,14.3,14.3,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-13","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-13",1,"n/a",5767.59,6017.39,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.931246,14.3,14.3,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-14","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-14",1,"n/a",1275.47,1330.71,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.861048,14.3,14.3,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-15","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-15",1,"n/a",1275.47,1330.71,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.865325,14.3,14.3,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-16","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-16",1,"n/a",16581.1,17299.3,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.858605,14.3,14.3,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-17","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-17",1,"n/a",5766.37,6016.11,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.931345,14.3,14.3,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-18","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-18",1,"n/a",1275.47,1330.71,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.858426,14.3,14.3,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-19","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-19",1,"n/a",1275.47,1330.71,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.858205,14.3,14.3,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-20","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-20",1,"n/a",16581.1,17299.3,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.859262,14.3,14.3,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-21","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-21",1,"n/a",6144.57,6410.69,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.947646,14.3,14.3,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-22","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-22",1,"n/a",2132.17,2224.52,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,1.00922,14.3,14.3,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-23","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-23",1,"n/a",2202.67,2298.06,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,1.01236,14.3,14.3,-99996,-99996



Heating Coils
,,,,Relationships,,,Capacity,,HotWater,,,HeatPump,,,,,,,,,Furnace
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSeg In,FluidSeg Out,Design Flow Rate,Condenser Type,Number Stages,HSPF (rounded),CodeMin HSPF,COP (rounded),CodeMin COP,EIR,Comp Lockout Temp,Supp Htr Temp,AFUE,CodeMin AFUE,Thrml Eff,CodeMin Thrml Eff,SizingRatio,HSPF2 (rounded), CodeMin HSPF2
,,,,,(#),,(Btu/hr),(Btu/hr),,,(gpm),,,,,,,,(?F),( ?F)
"BaseSys5 CoilHtg","HotWater","New","- specify -","BaseAirSys5",1,"UNDEFINED",100929,100929,"BaseHWPriSupSeg","BaseHWPriRetSeg",8.07126,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25,-99996,-99996
"ResBaseAirSys_SZHP CoilHtg","HeatPump","New","Electric","ResBaseAirSys_SZHP",1,"n/a",13018.9,12500,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,1.48184,7.5,7.5
"ResBaseAirSys_SZHP CoilHtg-2","HeatPump","New","Electric","ResBaseAirSys_SZHP-2",1,"n/a",22776.2,21868.4,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,1.70329,7.5,7.5
"ResBaseAirSys_SZHP CoilHtg-3","HeatPump","New","Electric","ResBaseAirSys_SZHP-3",1,"n/a",16604.5,15942.7,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,1.82421,7.5,7.5
"ResBaseAirSys_SZHP CoilHtg-4","HeatPump","New","Electric","ResBaseAirSys_SZHP-4",1,"n/a",10109.3,9706.38,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,1.86382,7.5,7.5
"ResBaseAirSys_SZHP CoilHtg-5","HeatPump","New","Electric","ResBaseAirSys_SZHP-5",1,"n/a",15946.4,15310.8,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,1.69363,7.5,7.5
"ResBaseAirSys_SZHP CoilHtg-6","HeatPump","New","Electric","ResBaseAirSys_SZHP-6",1,"n/a",5304.99,5093.54,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,2.06496,7.5,7.5
"ResBaseAirSys_SZHP CoilHtg-7","HeatPump","New","Electric","ResBaseAirSys_SZHP-7",1,"n/a",5814.28,5582.53,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,2.08042,7.5,7.5
"ResBaseAirSys_SZHP CoilHtg-8","HeatPump","New","Electric","ResBaseAirSys_SZHP-8",1,"n/a",18017.4,17299.3,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,1.26505,7.5,7.5
"ResBaseAirSys_SZHP CoilHtg-9","HeatPump","New","Electric","ResBaseAirSys_SZHP-9",1,"n/a",6244.86,5995.95,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,1.45387,7.5,7.5
"ResBaseAirSys_SZHP CoilHtg-10","HeatPump","New","Electric","ResBaseAirSys_SZHP-10",1,"n/a",1385.96,1330.71,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,1.26148,7.5,7.5
"ResBaseAirSys_SZHP CoilHtg-11","HeatPump","New","Electric","ResBaseAirSys_SZHP-11",1,"n/a",1385.96,1330.71,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,1.26148,7.5,7.5
"ResBaseAirSys_SZHP CoilHtg-12","HeatPump","New","Electric","ResBaseAirSys_SZHP-12",1,"n/a",18017.4,17299.3,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,1.26505,7.5,7.5
"ResBaseAirSys_SZHP CoilHtg-13","HeatPump","New","Electric","ResBaseAirSys_SZHP-13",1,"n/a",6267.19,6017.39,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,1.4564,7.5,7.5
"ResBaseAirSys_SZHP CoilHtg-14","HeatPump","New","Electric","ResBaseAirSys_SZHP-14",1,"n/a",1385.96,1330.71,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,1.26148,7.5,7.5
"ResBaseAirSys_SZHP CoilHtg-15","HeatPump","New","Electric","ResBaseAirSys_SZHP-15",1,"n/a",1385.96,1330.71,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,1.26148,7.5,7.5
"ResBaseAirSys_SZHP CoilHtg-16","HeatPump","New","Electric","ResBaseAirSys_SZHP-16",1,"n/a",18017.4,17299.3,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,1.26505,7.5,7.5
"ResBaseAirSys_SZHP CoilHtg-17","HeatPump","New","Electric","ResBaseAirSys_SZHP-17",1,"n/a",6265.85,6016.11,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,1.45622,7.5,7.5
"ResBaseAirSys_SZHP CoilHtg-18","HeatPump","New","Electric","ResBaseAirSys_SZHP-18",1,"n/a",1385.96,1330.71,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,1.26505,7.5,7.5
"ResBaseAirSys_SZHP CoilHtg-19","HeatPump","New","Electric","ResBaseAirSys_SZHP-19",1,"n/a",1385.96,1330.71,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,1.26505,7.5,7.5
"ResBaseAirSys_SZHP CoilHtg-20","HeatPump","New","Electric","ResBaseAirSys_SZHP-20",1,"n/a",18017.4,17299.3,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,1.26505,7.5,7.5
"ResBaseAirSys_SZHP CoilHtg-21","HeatPump","New","Electric","ResBaseAirSys_SZHP-21",1,"n/a",6676.82,6410.69,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,1.50202,7.5,7.5
"ResBaseAirSys_SZHP CoilHtg-22","HeatPump","New","Electric","ResBaseAirSys_SZHP-22",1,"n/a",2316.87,2224.52,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,1.58595,7.5,7.5
"ResBaseAirSys_SZHP CoilHtg-23","HeatPump","New","Electric","ResBaseAirSys_SZHP-23",1,"n/a",2393.46,2298.06,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,1.60824,7.5,7.5
"BaseVAVBox CoilHtg","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Retail N-NW",100309,100309,"BaseHWPriSupSeg","BaseHWPriRetSeg",8.02167,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25,-99996,-99996
"BaseVAVBox CoilHtg-2","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Retail NE",78778.5,78778.5,"BaseHWPriSupSeg","BaseHWPriRetSeg",6.29988,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25,-99996,-99996
"BaseVAVBox CoilHtg-3","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Retail SE",66302.6,66302.6,"BaseHWPriSupSeg","BaseHWPriRetSeg",5.3022,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25,-99996,-99996
"BaseVAVBox CoilHtg-4","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Retail SW",95610.7,95610.7,"BaseHWPriSupSeg","BaseHWPriRetSeg",7.64595,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25,-99996,-99996
"ResBaseAirSys_SZHP SuppCoilHtg","Resistance","New","Electric","ResBaseAirSys_SZHP",1,"n/a",14354.9,14354.9,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"ResBaseAirSys_SZHP SuppCoilHtg-2","Resistance","New","Electric","ResBaseAirSys_SZHP-2",1,"n/a",22111.1,22111.1,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"ResBaseAirSys_SZHP SuppCoilHtg-3","Resistance","New","Electric","ResBaseAirSys_SZHP-3",1,"n/a",15148.9,15148.9,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"ResBaseAirSys_SZHP SuppCoilHtg-4","Resistance","New","Electric","ResBaseAirSys_SZHP-4",1,"n/a",9141.13,9141.13,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"ResBaseAirSys_SZHP SuppCoilHtg-5","Resistance","New","Electric","ResBaseAirSys_SZHP-5",1,"n/a",15561,15561,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"ResBaseAirSys_SZHP SuppCoilHtg-6","Resistance","New","Electric","ResBaseAirSys_SZHP-6",1,"n/a",4332.19,4332.19,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"ResBaseAirSys_SZHP SuppCoilHtg-7","Resistance","New","Electric","ResBaseAirSys_SZHP-7",1,"n/a",4725.96,4725.96,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"ResBaseAirSys_SZHP SuppCoilHtg-8","Resistance","New","Electric","ResBaseAirSys_SZHP-8",1,"n/a",22996.8,22996.8,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"ResBaseAirSys_SZHP SuppCoilHtg-9","Resistance","New","Electric","ResBaseAirSys_SZHP-9",1,"n/a",7007.49,7007.49,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"ResBaseAirSys_SZHP SuppCoilHtg-10","Resistance","New","Electric","ResBaseAirSys_SZHP-10",1,"n/a",1773.64,1773.64,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"ResBaseAirSys_SZHP SuppCoilHtg-11","Resistance","New","Electric","ResBaseAirSys_SZHP-11",1,"n/a",1773.64,1773.64,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"ResBaseAirSys_SZHP SuppCoilHtg-12","Resistance","New","Electric","ResBaseAirSys_SZHP-12",1,"n/a",22996.8,22996.8,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"ResBaseAirSys_SZHP SuppCoilHtg-13","Resistance","New","Electric","ResBaseAirSys_SZHP-13",1,"n/a",7021.29,7021.29,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"ResBaseAirSys_SZHP SuppCoilHtg-14","Resistance","New","Electric","ResBaseAirSys_SZHP-14",1,"n/a",1773.64,1773.64,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"ResBaseAirSys_SZHP SuppCoilHtg-15","Resistance","New","Electric","ResBaseAirSys_SZHP-15",1,"n/a",1773.64,1773.64,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"ResBaseAirSys_SZHP SuppCoilHtg-16","Resistance","New","Electric","ResBaseAirSys_SZHP-16",1,"n/a",22996.8,22996.8,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"ResBaseAirSys_SZHP SuppCoilHtg-17","Resistance","New","Electric","ResBaseAirSys_SZHP-17",1,"n/a",7020.59,7020.59,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"ResBaseAirSys_SZHP SuppCoilHtg-18","Resistance","New","Electric","ResBaseAirSys_SZHP-18",1,"n/a",1768.98,1768.98,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"ResBaseAirSys_SZHP SuppCoilHtg-19","Resistance","New","Electric","ResBaseAirSys_SZHP-19",1,"n/a",1768.98,1768.98,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"ResBaseAirSys_SZHP SuppCoilHtg-20","Resistance","New","Electric","ResBaseAirSys_SZHP-20",1,"n/a",22996.8,22996.8,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"ResBaseAirSys_SZHP SuppCoilHtg-21","Resistance","New","Electric","ResBaseAirSys_SZHP-21",1,"n/a",7271,7271,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"ResBaseAirSys_SZHP SuppCoilHtg-22","Resistance","New","Electric","ResBaseAirSys_SZHP-22",1,"n/a",2400.41,2400.41,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"ResBaseAirSys_SZHP SuppCoilHtg-23","Resistance","New","Electric","ResBaseAirSys_SZHP-23",1,"n/a",2448.35,2448.35,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996



Fans
,,,,,Relationships,,,Capacity,,,Power,,,,Motor
Name,Control Method,Status,Class,Cent Type,System,System Qty,Zone,Maximum,Minimum,Efficiency,Modeling Method,Brake HP,Total Static,Power Index,Nameplate HP,Position,Efficiency
,,,,,,(#),,(cfm),(cfm),,,(hp),(inH2O),(W/cfm),( hp)
"BaseSys5 SupFan","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseAirSys5",1,"UNDEFINED",16707.7,4491.31,0.65,"PowerPerUnitFlow",19.7145,4.86687,0.946,20,"InAirStream",0.93
"ResBaseAirSys_SZHP SupFan","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP",1,"n/a",291.668,-99996,0.65,"PowerPerUnitFlow",0.248172,3.5095,0.742,0.25,"InAirStream",0.855
"ResBaseAirSys_SZHP SupFan-2","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-2",1,"n/a",510.262,-99996,0.65,"PowerPerUnitFlow",0.434167,3.5095,0.742,0.5,"InAirStream",0.855
"ResBaseAirSys_SZHP SupFan-3","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-3",1,"n/a",371.996,-99996,0.65,"PowerPerUnitFlow",0.316521,3.5095,0.742,0.5,"InAirStream",0.855
"ResBaseAirSys_SZHP SupFan-4","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-4",1,"n/a",250.465,-99996,0.65,"PowerPerUnitFlow",0.213114,3.5095,0.742,0.25,"InAirStream",0.855
"ResBaseAirSys_SZHP SupFan-5","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-5",1,"n/a",357.252,-99996,0.65,"PowerPerUnitFlow",0.303976,3.5095,0.742,0.5,"InAirStream",0.855
"ResBaseAirSys_SZHP SupFan-6","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-6",1,"n/a",119.27,-99996,0.65,"PowerPerUnitFlow",0.101483,3.5095,0.742,0.125,"InAirStream",0.855
"ResBaseAirSys_SZHP SupFan-7","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-7",1,"n/a",133.066,-99996,0.65,"PowerPerUnitFlow",0.113223,3.5095,0.742,0.125,"InAirStream",0.855
"ResBaseAirSys_SZHP SupFan-8","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-8",1,"n/a",403.65,-99996,0.65,"PowerPerUnitFlow",0.343454,3.5095,0.742,0.5,"InAirStream",0.855
"ResBaseAirSys_SZHP SupFan-9","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-9",1,"n/a",139.906,-99996,0.65,"PowerPerUnitFlow",0.119042,3.5095,0.742,0.125,"InAirStream",0.855
"ResBaseAirSys_SZHP SupFan-10","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-10",1,"n/a",31.05,-99996,0.65,"PowerPerUnitFlow",0.0264196,3.5095,0.742,0.083,"InAirStream",0.855
"ResBaseAirSys_SZHP SupFan-11","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-11",1,"n/a",31.05,-99996,0.65,"PowerPerUnitFlow",0.0264196,3.5095,0.742,0.083,"InAirStream",0.855
"ResBaseAirSys_SZHP SupFan-12","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-12",1,"n/a",403.65,-99996,0.65,"PowerPerUnitFlow",0.343454,3.5095,0.742,0.5,"InAirStream",0.855
"ResBaseAirSys_SZHP SupFan-13","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-13",1,"n/a",140.406,-99996,0.65,"PowerPerUnitFlow",0.119467,3.5095,0.742,0.125,"InAirStream",0.855
"ResBaseAirSys_SZHP SupFan-14","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-14",1,"n/a",31.05,-99996,0.65,"PowerPerUnitFlow",0.0264196,3.5095,0.742,0.083,"InAirStream",0.855
"ResBaseAirSys_SZHP SupFan-15","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-15",1,"n/a",31.05,-99996,0.65,"PowerPerUnitFlow",0.0264196,3.5095,0.742,0.083,"InAirStream",0.855
"ResBaseAirSys_SZHP SupFan-16","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-16",1,"n/a",403.65,-99996,0.65,"PowerPerUnitFlow",0.343454,3.5095,0.742,0.5,"InAirStream",0.855
"ResBaseAirSys_SZHP SupFan-17","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-17",1,"n/a",140.376,-99996,0.65,"PowerPerUnitFlow",0.119442,3.5095,0.742,0.125,"InAirStream",0.855
"ResBaseAirSys_SZHP SupFan-18","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-18",1,"n/a",31.05,-99996,0.65,"PowerPerUnitFlow",0.0264196,3.5095,0.742,0.083,"InAirStream",0.855
"ResBaseAirSys_SZHP SupFan-19","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-19",1,"n/a",31.05,-99996,0.65,"PowerPerUnitFlow",0.0264196,3.5095,0.742,0.083,"InAirStream",0.855
"ResBaseAirSys_SZHP SupFan-20","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-20",1,"n/a",403.65,-99996,0.65,"PowerPerUnitFlow",0.343454,3.5095,0.742,0.5,"InAirStream",0.855
"ResBaseAirSys_SZHP SupFan-21","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-21",1,"n/a",149.583,-99996,0.65,"PowerPerUnitFlow",0.127276,3.5095,0.742,0.25,"InAirStream",0.855
"ResBaseAirSys_SZHP SupFan-22","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-22",1,"n/a",51.9055,-99996,0.65,"PowerPerUnitFlow",0.0441649,3.5095,0.742,0.083,"InAirStream",0.855
"ResBaseAirSys_SZHP SupFan-23","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-23",1,"n/a",53.6215,-99996,0.65,"PowerPerUnitFlow",0.045625,3.5095,0.742,0.083,"InAirStream",0.855



Outside Air Control
,,,,Relationships,,Control
Name,Control,Status,Design OA,Name,System Count,Econo Integration,Max OA Ratio,High DB Lockout,Low DB Lockout,High Enthalpy Lockout,OA Schedule Method,Delay,Schedule Name
,,,(cfm),,(#),,,(F),(F),(Btu/lb),,( hrs)
"BaseSys5 OACtrl","FixedDryBulb","New",4491.31,"BaseAirSys5",1,"Integrated",1,71,-99996,50,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl","NoEconomizer","New",178.2,"ResBaseAirSys_SZHP",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-2","NoEconomizer","New",219.6,"ResBaseAirSys_SZHP-2",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-3","NoEconomizer","New",135,"ResBaseAirSys_SZHP-3",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-4","NoEconomizer","New",62.1,"ResBaseAirSys_SZHP-4",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-5","NoEconomizer","New",157.5,"ResBaseAirSys_SZHP-5",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-6","NoEconomizer","New",27,"ResBaseAirSys_SZHP-6",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-7","NoEconomizer","New",27,"ResBaseAirSys_SZHP-7",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-8","NoEconomizer","New",351,"ResBaseAirSys_SZHP-8",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-9","NoEconomizer","New",89.1,"ResBaseAirSys_SZHP-9",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-10","NoEconomizer","New",27,"ResBaseAirSys_SZHP-10",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-11","NoEconomizer","New",27,"ResBaseAirSys_SZHP-11",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-12","NoEconomizer","New",351,"ResBaseAirSys_SZHP-12",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-13","NoEconomizer","New",89.1,"ResBaseAirSys_SZHP-13",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-14","NoEconomizer","New",27,"ResBaseAirSys_SZHP-14",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-15","NoEconomizer","New",27,"ResBaseAirSys_SZHP-15",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-16","NoEconomizer","New",351,"ResBaseAirSys_SZHP-16",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-17","NoEconomizer","New",89.1,"ResBaseAirSys_SZHP-17",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-18","NoEconomizer","New",27,"ResBaseAirSys_SZHP-18",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-19","NoEconomizer","New",27,"ResBaseAirSys_SZHP-19",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-20","NoEconomizer","New",351,"ResBaseAirSys_SZHP-20",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-21","NoEconomizer","New",89.1,"ResBaseAirSys_SZHP-21",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-22","NoEconomizer","New",27,"ResBaseAirSys_SZHP-22",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-23","NoEconomizer","New",27,"ResBaseAirSys_SZHP-23",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
