{
	"AirLoopHVAC" : 
	{
		"BaseSys5 F1" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList",
			"branch_list_name" : "BaseSys5 F1 Supply Branches",
			"controller_list_name" : "BaseSys5 F1 Controllers",
			"demand_side_inlet_node_names" : "BaseSys5 F1 Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "BaseSys5 F1 Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : 7.7807615223167996,
			"supply_side_inlet_node_name" : "BaseSys5 F1 Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "BaseSys5 F1 Supply Outlet Nodes"
		}
	},
	"AirLoopHVAC:ControllerList" : 
	{
		"BaseSys5 F1 Controllers" : 
		{
			"controller_1_name" : "Controller Water Coil 1",
			"controller_1_object_type" : "Controller:WaterCoil"
		},
		"BaseSys5 OACtrl OA System Controller List" : 
		{
			"controller_1_name" : "BaseSys5 OACtrl",
			"controller_1_object_type" : "Controller:OutdoorAir"
		}
	},
	"AirLoopHVAC:OutdoorAirSystem" : 
	{
		"BaseSys5 OACtrl OA System" : 
		{
			"controller_list_name" : "BaseSys5 OACtrl OA System Controller List",
			"outdoor_air_equipment_list_name" : "BaseSys5 OACtrl OA System Equipment List"
		}
	},
	"AirLoopHVAC:OutdoorAirSystem:EquipmentList" : 
	{
		"BaseSys5 OACtrl OA System Equipment List" : 
		{
			"component_1_name" : "BaseSys5 OACtrl OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		}
	},
	"AirLoopHVAC:ReturnPath" : 
	{
		"BaseSys5 F1 Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseSys5 F1 Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "BaseSys5 F1 Zone Mixer Outlet Node"
		}
	},
	"AirLoopHVAC:SupplyPath" : 
	{
		"BaseSys5 F1 BaseSys5 F1 Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseSys5 F1 Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "BaseSys5 F1 Demand Side (Supply Air) Inlet Node"
		}
	},
	"AirLoopHVAC:ZoneMixer" : 
	{
		"BaseSys5 F1 Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "Thermal Zone: F1 Retail N-NW Return Air Node"
				},
				{
					"inlet_node_name" : "Thermal Zone: F1 Retail NE Return Air Node"
				},
				{
					"inlet_node_name" : "Thermal Zone: F1 Retail SE Return Air Node"
				},
				{
					"inlet_node_name" : "Thermal Zone: F1 Retail SW Return Air Node"
				}
			],
			"outlet_node_name" : "BaseSys5 F1 Zone Mixer Outlet Node"
		}
	},
	"AirLoopHVAC:ZoneSplitter" : 
	{
		"BaseSys5 F1 Zone Splitter" : 
		{
			"inlet_node_name" : "BaseSys5 F1 Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "BaseSys5 F1 Zone Splitter Outlet Node 1"
				},
				{
					"outlet_node_name" : "BaseSys5 F1 Zone Splitter Outlet Node 2"
				},
				{
					"outlet_node_name" : "BaseSys5 F1 Zone Splitter Outlet Node 3"
				},
				{
					"outlet_node_name" : "BaseSys5 F1 Zone Splitter Outlet Node 4"
				}
			]
		}
	},
	"AirTerminal:SingleDuct:VAV:Reheat" : 
	{
		"BaseVAV TrmlUnit-10" : 
		{
			"air_inlet_node_name" : "BaseSys5 F1 Zone Splitter Outlet Node 4",
			"air_outlet_node_name" : "BaseVAV TrmlUnit-10 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"convergence_tolerance" : 0.001,
			"damper_air_outlet_node_name" : "BaseVAV TrmlUnit-10 Damper Outlet",
			"damper_heating_action" : "Reverse",
			"fixed_minimum_air_flow_rate" : 1.0657894720297001,
			"maximum_air_flow_rate" : 1.78198859498342,
			"maximum_flow_fraction_during_reheat" : 0.5,
			"maximum_hot_water_or_steam_flow_rate" : "Autosize",
			"maximum_reheat_air_temperature" : 35.0,
			"minimum_hot_water_or_steam_flow_rate" : 0.0,
			"reheat_coil_name" : "BaseVAVBox CoilHtg-10",
			"reheat_coil_object_type" : "Coil:Heating:Water",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"BaseVAV TrmlUnit-7" : 
		{
			"air_inlet_node_name" : "BaseSys5 F1 Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "BaseVAV TrmlUnit-7 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"convergence_tolerance" : 0.001,
			"damper_air_outlet_node_name" : "BaseVAV TrmlUnit-7 Damper Outlet",
			"damper_heating_action" : "Reverse",
			"fixed_minimum_air_flow_rate" : 1.4405487782515201,
			"maximum_air_flow_rate" : 2.2863069133125098,
			"maximum_flow_fraction_during_reheat" : 0.49999896788256998,
			"maximum_hot_water_or_steam_flow_rate" : "Autosize",
			"maximum_reheat_air_temperature" : 35.0,
			"minimum_hot_water_or_steam_flow_rate" : 0.0,
			"reheat_coil_name" : "BaseVAVBox CoilHtg-7",
			"reheat_coil_object_type" : "Coil:Heating:Water",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"BaseVAV TrmlUnit-8" : 
		{
			"air_inlet_node_name" : "BaseSys5 F1 Zone Splitter Outlet Node 2",
			"air_outlet_node_name" : "BaseVAV TrmlUnit-8 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"convergence_tolerance" : 0.001,
			"damper_air_outlet_node_name" : "BaseVAV TrmlUnit-8 Damper Outlet",
			"damper_heating_action" : "Reverse",
			"fixed_minimum_air_flow_rate" : 1.03979460685824,
			"maximum_air_flow_rate" : 1.7198803114582999,
			"maximum_flow_fraction_during_reheat" : 0.5,
			"maximum_hot_water_or_steam_flow_rate" : "Autosize",
			"maximum_reheat_air_temperature" : 35.0,
			"minimum_hot_water_or_steam_flow_rate" : 0.0,
			"reheat_coil_name" : "BaseVAVBox CoilHtg-8",
			"reheat_coil_object_type" : "Coil:Heating:Water",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"BaseVAV TrmlUnit-9" : 
		{
			"air_inlet_node_name" : "BaseSys5 F1 Zone Splitter Outlet Node 3",
			"air_outlet_node_name" : "BaseVAV TrmlUnit-9 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"convergence_tolerance" : 0.001,
			"damper_air_outlet_node_name" : "BaseVAV TrmlUnit-9 Damper Outlet",
			"damper_heating_action" : "Reverse",
			"fixed_minimum_air_flow_rate" : 0.69319640457216003,
			"maximum_air_flow_rate" : 1.1389035699302399,
			"maximum_flow_fraction_during_reheat" : 0.5,
			"maximum_hot_water_or_steam_flow_rate" : "Autosize",
			"maximum_reheat_air_temperature" : 35.0,
			"minimum_hot_water_or_steam_flow_rate" : 0.0,
			"reheat_coil_name" : "BaseVAVBox CoilHtg-9",
			"reheat_coil_object_type" : "Coil:Heating:Water",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		}
	},
	"AvailabilityManager:NightCycle" : 
	{
		"Availability Manager Night Cycle 1" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnAny",
			"cycling_run_time" : 900.0,
			"cycling_run_time_control_type" : "ThermostatWithMinimumRunTime",
			"fan_schedule_name" : "RetailHVACAvail",
			"thermostat_tolerance" : 1.1111111111111101
		}
	},
	"AvailabilityManagerAssignmentList" : 
	{
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 1",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		}
	},
	"Boiler:HotWater" : 
	{
		"GF Retail Boiler" : 
		{
			"boiler_flow_mode" : "ConstantFlow",
			"boiler_water_inlet_node_name" : "GF Retail HW Pump Outlet Node",
			"boiler_water_outlet_node_name" : "GF Retail Boiler Outlet Node",
			"design_water_flow_rate" : 0.00121368652892989,
			"efficiency_curve_temperature_evaluation_variable" : "LeavingBoiler",
			"end_use_subcategory" : "General",
			"fuel_type" : "NaturalGas",
			"maximum_part_load_ratio" : 1.0,
			"minimum_part_load_ratio" : 0.0,
			"nominal_capacity" : 112737.99313171,
			"nominal_thermal_efficiency" : 0.83999999999999997,
			"normalized_boiler_efficiency_curve_name" : "BlrHWBlrFIRRatio_fQRatioSI",
			"off_cycle_parasitic_fuel_load" : 0.0,
			"on_cycle_parasitic_electric_load" : 0.0,
			"optimum_part_load_ratio" : 1.0,
			"sizing_factor" : 1.0,
			"water_outlet_upper_temperature_limit" : 99.0
		}
	},
	"Branch" : 
	{
		"BaseSys5 F1 Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BaseSys5 F1 Supply Side (Return Air) Inlet Node",
					"component_name" : "BaseSys5 OACtrl OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "BaseSys5 OACtrl OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "BaseSys5 OACtrl OA System Mixed Air Node",
					"component_name" : "BaseSys5 CoilClg CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "BaseSys5 CoilClg Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys5 CoilClg Outlet Node",
					"component_name" : "BaseSys5 CoilHtg",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "BaseSys5 CoilHtg Air Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys5 CoilHtg Air Outlet Node",
					"component_name" : "BaseSys5 Fan",
					"component_object_type" : "Fan:VariableVolume",
					"component_outlet_node_name" : "BaseSys5 Fan Outlet Node"
				}
			]
		},
		"GF Retail HW Loop Demand Branch 1" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "GF Retail HW Loop Demand Splitter Outlet Node 1",
					"component_name" : "BaseSys5 CoilHtg",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "BaseSys5 CoilHtg Water Outlet Node"
				}
			]
		},
		"GF Retail HW Loop Demand Branch 2" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "GF Retail HW Loop Demand Splitter Outlet Node 2",
					"component_name" : "BaseVAVBox CoilHtg-7",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "BaseVAVBox CoilHtg-7 Water Outlet Node"
				}
			]
		},
		"GF Retail HW Loop Demand Branch 3" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "GF Retail HW Loop Demand Splitter Outlet Node 3",
					"component_name" : "BaseVAVBox CoilHtg-8",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "BaseVAVBox CoilHtg-8 Water Outlet Node"
				}
			]
		},
		"GF Retail HW Loop Demand Branch 4" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "GF Retail HW Loop Demand Splitter Outlet Node 4",
					"component_name" : "BaseVAVBox CoilHtg-9",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "BaseVAVBox CoilHtg-9 Water Outlet Node"
				}
			]
		},
		"GF Retail HW Loop Demand Branch 5" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "GF Retail HW Loop Demand Splitter Outlet Node 5",
					"component_name" : "BaseVAVBox CoilHtg-10",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "BaseVAVBox CoilHtg-10 Water Outlet Node"
				}
			]
		},
		"GF Retail HW Loop Demand Bypass Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "GF Retail HW Loop Demand Bypass Pipe Inlet Node",
					"component_name" : "GF Retail HW Loop Demand Bypass Pipe",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "GF Retail HW Loop Demand Bypass Pipe Outlet Node"
				}
			]
		},
		"GF Retail HW Loop Demand Inlet Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "GF Retail HW Loop Demand Inlet Node",
					"component_name" : "GF Retail HW Loop Demand Inlet Pipe",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "GF Retail HW Loop Demand Inlet Pipe Node"
				}
			]
		},
		"GF Retail HW Loop Demand Outlet Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "GF Retail HW Loop Demand Outlet Pipe Node",
					"component_name" : "GF Retail HW Loop Demand Outlet Pipe",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "GF Retail HW Loop Demand Mixer Outlet Node"
				}
			]
		},
		"GF Retail HW Loop Supply Branch 1" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "GF Retail HW Loop Supply Splitter Outlet Node 1",
					"component_name" : "GF Retail HW Pump",
					"component_object_type" : "Pump:ConstantSpeed",
					"component_outlet_node_name" : "GF Retail HW Pump Outlet Node"
				},
				{
					"component_inlet_node_name" : "GF Retail HW Pump Outlet Node",
					"component_name" : "GF Retail Boiler",
					"component_object_type" : "Boiler:HotWater",
					"component_outlet_node_name" : "GF Retail Boiler Outlet Node"
				}
			]
		},
		"GF Retail HW Loop Supply Branch 2" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "GF Retail HW Loop Supply Splitter Outlet Node 2",
					"component_name" : "Pipe Adiabatic 1",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "Pipe Adiabatic 1 Outlet Node"
				}
			]
		},
		"GF Retail HW Loop Supply Inlet Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "GF Retail HW Loop Supply Inlet Node",
					"component_name" : "GF Retail HW Loop Supply Inlet Pipe",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "GF Retail HW Loop Supply Inlet Pipe Node"
				}
			]
		},
		"GF Retail HW Loop Supply Outlet Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "GF Retail HW Loop Supply Outlet Pipe Node",
					"component_name" : "GF Retail HW Loop Supply Outlet Pipe",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "GF Retail HW Loop Supply Mixer Outlet Node"
				}
			]
		},
		"Nonresidential Elec DHW System Demand Branch 1" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Nonresidential Elec DHW System Demand Splitter Outlet Node 1",
					"component_name" : "F1 Retail N Core Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "F1 Retail N Core Water Use Connection Outlet Node"
				}
			]
		},
		"Nonresidential Elec DHW System Demand Branch 10" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Nonresidential Elec DHW System Demand Splitter Outlet Node 10",
					"component_name" : "F1 Retail SW Bottom Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "F1 Retail SW Bottom Water Use Connection Outlet Node"
				}
			]
		},
		"Nonresidential Elec DHW System Demand Branch 11" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Nonresidential Elec DHW System Demand Splitter Outlet Node 11",
					"component_name" : "F1 Retail SW Core Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "F1 Retail SW Core Water Use Connection Outlet Node"
				}
			]
		},
		"Nonresidential Elec DHW System Demand Branch 12" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Nonresidential Elec DHW System Demand Splitter Outlet Node 12",
					"component_name" : "F1 Retail SW Top Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "F1 Retail SW Top Water Use Connection Outlet Node"
				}
			]
		},
		"Nonresidential Elec DHW System Demand Branch 2" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Nonresidential Elec DHW System Demand Splitter Outlet Node 2",
					"component_name" : "F1 Retail NE Core Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "F1 Retail NE Core Water Use Connection Outlet Node"
				}
			]
		},
		"Nonresidential Elec DHW System Demand Branch 3" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Nonresidential Elec DHW System Demand Splitter Outlet Node 3",
					"component_name" : "F1 Retail NE Inner Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "F1 Retail NE Inner Water Use Connection Outlet Node"
				}
			]
		},
		"Nonresidential Elec DHW System Demand Branch 4" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Nonresidential Elec DHW System Demand Splitter Outlet Node 4",
					"component_name" : "F1 Retail NE Outer Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "F1 Retail NE Outer Water Use Connection Outlet Node"
				}
			]
		},
		"Nonresidential Elec DHW System Demand Branch 5" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Nonresidential Elec DHW System Demand Splitter Outlet Node 5",
					"component_name" : "F1 Retail NW Inner Core Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "F1 Retail NW Inner Core Water Use Connection Outlet Node"
				}
			]
		},
		"Nonresidential Elec DHW System Demand Branch 6" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Nonresidential Elec DHW System Demand Splitter Outlet Node 6",
					"component_name" : "F1 Retail NW Outer Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "F1 Retail NW Outer Water Use Connection Outlet Node"
				}
			]
		},
		"Nonresidential Elec DHW System Demand Branch 7" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Nonresidential Elec DHW System Demand Splitter Outlet Node 7",
					"component_name" : "F1 Retail NW Outer Core Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "F1 Retail NW Outer Core Water Use Connection Outlet Node"
				}
			]
		},
		"Nonresidential Elec DHW System Demand Branch 8" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Nonresidential Elec DHW System Demand Splitter Outlet Node 8",
					"component_name" : "F1 Retail SE Bottom Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "F1 Retail SE Bottom Water Use Connection Outlet Node"
				}
			]
		},
		"Nonresidential Elec DHW System Demand Branch 9" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Nonresidential Elec DHW System Demand Splitter Outlet Node 9",
					"component_name" : "F1 Retail SE Top Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "F1 Retail SE Top Water Use Connection Outlet Node"
				}
			]
		},
		"Nonresidential Elec DHW System Demand Bypass Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Nonresidential Elec DHW System Demand Bypass Pipe Inlet Node",
					"component_name" : "Nonresidential Elec DHW System Demand Bypass Pipe",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "Nonresidential Elec DHW System Demand Bypass Pipe Outlet Node"
				}
			]
		},
		"Nonresidential Elec DHW System Demand Inlet Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Nonresidential Elec DHW System Demand Inlet Node",
					"component_name" : "Nonresidential Elec DHW System Demand Inlet Pipe",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "Nonresidential Elec DHW System Demand Inlet Pipe Node"
				}
			]
		},
		"Nonresidential Elec DHW System Demand Outlet Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Nonresidential Elec DHW System Demand Outlet Pipe Node",
					"component_name" : "Nonresidential Elec DHW System Demand Outlet Pipe",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "Nonresidential Elec DHW System Demand Mixer Outlet Node"
				}
			]
		},
		"Nonresidential Elec DHW System Supply Branch 1" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Nonresidential Elec DHW System Supply Splitter Outlet Node 1",
					"component_name" : "Nonres Elec Water Heater",
					"component_object_type" : "WaterHeater:Mixed",
					"component_outlet_node_name" : "Nonres Elec Water Heater Supply Outlet Node"
				}
			]
		},
		"Nonresidential Elec DHW System Supply Inlet Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Nonresidential Elec DHW System Supply Inlet Node",
					"component_name" : "Nonresidential Elec DHW System Pump",
					"component_object_type" : "Pump:VariableSpeed",
					"component_outlet_node_name" : "Nonresidential Elec DHW System Pump Outlet Node"
				}
			]
		},
		"Nonresidential Elec DHW System Supply Outlet Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Nonresidential Elec DHW System Supply Outlet Pipe Node",
					"component_name" : "Nonresidential Elec DHW System Supply Outlet Pipe",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "Nonresidential Elec DHW System Supply Mixer Outlet Node"
				}
			]
		}
	},
	"BranchList" : 
	{
		"BaseSys5 F1 Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "BaseSys5 F1 Main Branch"
				}
			]
		},
		"GF Retail HW Loop Demand Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "GF Retail HW Loop Demand Inlet Branch"
				},
				{
					"branch_name" : "GF Retail HW Loop Demand Branch 1"
				},
				{
					"branch_name" : "GF Retail HW Loop Demand Branch 2"
				},
				{
					"branch_name" : "GF Retail HW Loop Demand Branch 3"
				},
				{
					"branch_name" : "GF Retail HW Loop Demand Branch 4"
				},
				{
					"branch_name" : "GF Retail HW Loop Demand Branch 5"
				},
				{
					"branch_name" : "GF Retail HW Loop Demand Bypass Branch"
				},
				{
					"branch_name" : "GF Retail HW Loop Demand Outlet Branch"
				}
			]
		},
		"GF Retail HW Loop Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "GF Retail HW Loop Supply Inlet Branch"
				},
				{
					"branch_name" : "GF Retail HW Loop Supply Branch 1"
				},
				{
					"branch_name" : "GF Retail HW Loop Supply Branch 2"
				},
				{
					"branch_name" : "GF Retail HW Loop Supply Outlet Branch"
				}
			]
		},
		"Nonresidential Elec DHW System Demand Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "Nonresidential Elec DHW System Demand Inlet Branch"
				},
				{
					"branch_name" : "Nonresidential Elec DHW System Demand Branch 1"
				},
				{
					"branch_name" : "Nonresidential Elec DHW System Demand Branch 2"
				},
				{
					"branch_name" : "Nonresidential Elec DHW System Demand Branch 3"
				},
				{
					"branch_name" : "Nonresidential Elec DHW System Demand Branch 4"
				},
				{
					"branch_name" : "Nonresidential Elec DHW System Demand Branch 5"
				},
				{
					"branch_name" : "Nonresidential Elec DHW System Demand Branch 6"
				},
				{
					"branch_name" : "Nonresidential Elec DHW System Demand Branch 7"
				},
				{
					"branch_name" : "Nonresidential Elec DHW System Demand Branch 8"
				},
				{
					"branch_name" : "Nonresidential Elec DHW System Demand Branch 9"
				},
				{
					"branch_name" : "Nonresidential Elec DHW System Demand Branch 10"
				},
				{
					"branch_name" : "Nonresidential Elec DHW System Demand Branch 11"
				},
				{
					"branch_name" : "Nonresidential Elec DHW System Demand Branch 12"
				},
				{
					"branch_name" : "Nonresidential Elec DHW System Demand Bypass Branch"
				},
				{
					"branch_name" : "Nonresidential Elec DHW System Demand Outlet Branch"
				}
			]
		},
		"Nonresidential Elec DHW System Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "Nonresidential Elec DHW System Supply Inlet Branch"
				},
				{
					"branch_name" : "Nonresidential Elec DHW System Supply Branch 1"
				},
				{
					"branch_name" : "Nonresidential Elec DHW System Supply Outlet Branch"
				}
			]
		}
	},
	"Building" : 
	{
		"Building" : 
		{
			"maximum_number_of_warmup_days" : 50,
			"north_axis" : 0.0,
			"solar_distribution" : "FullExterior",
			"terrain" : "Suburbs"
		}
	},
	"BuildingSurface:Detailed" : 
	{
		"Surface 1" : 
		{
			"construction_name" : "OtherFloorU071",
			"outside_boundary_condition" : "Adiabatic",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 18.288,
					"vertex_y_coordinate" : 7.3151999999999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 18.288,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 7.3151999999999999,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: F1 Retail SW"
		},
		"Surface 10" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 36.576000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : 36.576000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 54.863999999999997,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 54.863999999999997,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: F1 Retail SE"
		},
		"Surface 103" : 
		{
			"construction_name" : "OtherFloorU071",
			"outside_boundary_condition" : "Adiabatic",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 7.3151999999999999,
					"vertex_y_coordinate" : 47.244,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 7.3151999999999999,
					"vertex_y_coordinate" : 28.956,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 28.956,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 47.244,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: F1 Retail N-NW"
		},
		"Surface 105" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 47.244,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 47.244,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 28.956,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 28.956,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: F1 Retail N-NW"
		},
		"Surface 106" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 7.3151999999999999,
					"vertex_y_coordinate" : 47.244,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : 7.3151999999999999,
					"vertex_y_coordinate" : 47.244,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 47.244,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 47.244,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: F1 Retail N-NW"
		},
		"Surface 11" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 36.576000000000001,
					"vertex_y_coordinate" : 7.3151999999999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : 36.576000000000001,
					"vertex_y_coordinate" : 7.3151999999999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 36.576000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 36.576000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: F1 Retail SE"
		},
		"Surface 110" : 
		{
			"construction_name" : "OtherFloorU071",
			"outside_boundary_condition" : "Adiabatic",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 14.6304,
					"vertex_y_coordinate" : 47.244,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 14.6304,
					"vertex_y_coordinate" : 28.956,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 7.3151999999999999,
					"vertex_y_coordinate" : 28.956,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 7.3151999999999999,
					"vertex_y_coordinate" : 47.244,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: F1 Retail N-NW"
		},
		"Surface 111" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 14.6304,
					"vertex_y_coordinate" : 47.244,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : 14.6304,
					"vertex_y_coordinate" : 47.244,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 7.3151999999999999,
					"vertex_y_coordinate" : 47.244,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 7.3151999999999999,
					"vertex_y_coordinate" : 47.244,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: F1 Retail N-NW"
		},
		"Surface 116" : 
		{
			"construction_name" : "OtherFloorU071",
			"outside_boundary_condition" : "Adiabatic",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 21.945599999999999,
					"vertex_y_coordinate" : 47.244,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 21.945599999999999,
					"vertex_y_coordinate" : 28.956,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 14.6304,
					"vertex_y_coordinate" : 28.956,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 14.6304,
					"vertex_y_coordinate" : 47.244,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: F1 Retail N-NW"
		},
		"Surface 119" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 21.945599999999999,
					"vertex_y_coordinate" : 47.244,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : 21.945599999999999,
					"vertex_y_coordinate" : 47.244,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 14.6304,
					"vertex_y_coordinate" : 47.244,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 14.6304,
					"vertex_y_coordinate" : 47.244,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: F1 Retail N-NW"
		},
		"Surface 122" : 
		{
			"construction_name" : "OtherFloorU071",
			"outside_boundary_condition" : "Adiabatic",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 30.784800000000001,
					"vertex_y_coordinate" : 47.244,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 30.784800000000001,
					"vertex_y_coordinate" : 35.9664,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 29.2608,
					"vertex_y_coordinate" : 35.9664,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 29.2608,
					"vertex_y_coordinate" : 31.394400000000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 30.784800000000001,
					"vertex_y_coordinate" : 31.394400000000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 30.784800000000001,
					"vertex_y_coordinate" : 28.956,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 21.945599999999999,
					"vertex_y_coordinate" : 28.956,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 21.945599999999999,
					"vertex_y_coordinate" : 47.244,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: F1 Retail N-NW"
		},
		"Surface 128" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 30.784800000000001,
					"vertex_y_coordinate" : 47.244,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : 30.784800000000001,
					"vertex_y_coordinate" : 47.244,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 21.945599999999999,
					"vertex_y_coordinate" : 47.244,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 21.945599999999999,
					"vertex_y_coordinate" : 47.244,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: F1 Retail N-NW"
		},
		"Surface 13" : 
		{
			"construction_name" : "OtherFloorU071",
			"outside_boundary_condition" : "Adiabatic",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 18.288,
					"vertex_y_coordinate" : 14.6304,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 18.288,
					"vertex_y_coordinate" : 7.3151999999999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 7.3151999999999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 14.6304,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: F1 Retail SW"
		},
		"Surface 134" : 
		{
			"construction_name" : "OtherFloorU071",
			"outside_boundary_condition" : "Adiabatic",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 40.233600000000003,
					"vertex_y_coordinate" : 47.244,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 40.233600000000003,
					"vertex_y_coordinate" : 28.956,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 32.918399999999998,
					"vertex_y_coordinate" : 28.956,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 32.918399999999998,
					"vertex_y_coordinate" : 47.244,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: F1 Retail NE"
		},
		"Surface 137" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 40.233600000000003,
					"vertex_y_coordinate" : 47.244,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : 40.233600000000003,
					"vertex_y_coordinate" : 47.244,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 32.918399999999998,
					"vertex_y_coordinate" : 47.244,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 32.918399999999998,
					"vertex_y_coordinate" : 47.244,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: F1 Retail NE"
		},
		"Surface 140" : 
		{
			"construction_name" : "OtherFloorU071",
			"outside_boundary_condition" : "Adiabatic",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 47.5488,
					"vertex_y_coordinate" : 47.244,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 47.5488,
					"vertex_y_coordinate" : 28.956,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 40.233600000000003,
					"vertex_y_coordinate" : 28.956,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 40.233600000000003,
					"vertex_y_coordinate" : 47.244,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: F1 Retail NE"
		},
		"Surface 144" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 47.5488,
					"vertex_y_coordinate" : 47.244,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : 47.5488,
					"vertex_y_coordinate" : 47.244,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 40.233600000000003,
					"vertex_y_coordinate" : 47.244,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 40.233600000000003,
					"vertex_y_coordinate" : 47.244,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: F1 Retail NE"
		},
		"Surface 147" : 
		{
			"construction_name" : "OtherFloorU071",
			"outside_boundary_condition" : "Adiabatic",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 54.863999999999997,
					"vertex_y_coordinate" : 47.244,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 54.863999999999997,
					"vertex_y_coordinate" : 28.956,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 47.5488,
					"vertex_y_coordinate" : 28.956,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 47.5488,
					"vertex_y_coordinate" : 47.244,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: F1 Retail NE"
		},
		"Surface 15" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 14.6304,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 14.6304,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 7.3151999999999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 7.3151999999999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: F1 Retail SW"
		},
		"Surface 150" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 54.863999999999997,
					"vertex_y_coordinate" : 47.244,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : 54.863999999999997,
					"vertex_y_coordinate" : 47.244,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 47.5488,
					"vertex_y_coordinate" : 47.244,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 47.5488,
					"vertex_y_coordinate" : 47.244,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: F1 Retail NE"
		},
		"Surface 151" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 54.863999999999997,
					"vertex_y_coordinate" : 28.956,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : 54.863999999999997,
					"vertex_y_coordinate" : 28.956,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 54.863999999999997,
					"vertex_y_coordinate" : 47.244,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 54.863999999999997,
					"vertex_y_coordinate" : 47.244,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: F1 Retail NE"
		},
		"Surface 17" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 18.288,
					"vertex_y_coordinate" : 7.3151999999999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : 18.288,
					"vertex_y_coordinate" : 7.3151999999999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 18.288,
					"vertex_y_coordinate" : 14.6304,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 18.288,
					"vertex_y_coordinate" : 14.6304,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: F1 Retail SW"
		},
		"Surface 19" : 
		{
			"construction_name" : "OtherFloorU071",
			"outside_boundary_condition" : "Adiabatic",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 54.863999999999997,
					"vertex_y_coordinate" : 14.6304,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 54.863999999999997,
					"vertex_y_coordinate" : 7.3151999999999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 36.576000000000001,
					"vertex_y_coordinate" : 7.3151999999999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 36.576000000000001,
					"vertex_y_coordinate" : 14.6304,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: F1 Retail SE"
		},
		"Surface 2" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 7.3151999999999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 7.3151999999999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: F1 Retail SW"
		},
		"Surface 20" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 54.863999999999997,
					"vertex_y_coordinate" : 7.3151999999999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : 54.863999999999997,
					"vertex_y_coordinate" : 7.3151999999999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 54.863999999999997,
					"vertex_y_coordinate" : 14.6304,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 54.863999999999997,
					"vertex_y_coordinate" : 14.6304,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: F1 Retail SE"
		},
		"Surface 22" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 36.576000000000001,
					"vertex_y_coordinate" : 14.6304,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : 36.576000000000001,
					"vertex_y_coordinate" : 14.6304,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 36.576000000000001,
					"vertex_y_coordinate" : 7.3151999999999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 36.576000000000001,
					"vertex_y_coordinate" : 7.3151999999999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: F1 Retail SE"
		},
		"Surface 26" : 
		{
			"construction_name" : "OtherFloorU071",
			"outside_boundary_condition" : "Adiabatic",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 18.288,
					"vertex_y_coordinate" : 23.7744,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 18.288,
					"vertex_y_coordinate" : 14.6304,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 14.6304,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 21.945599999999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 12.801600000000001,
					"vertex_y_coordinate" : 21.945599999999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 12.801600000000001,
					"vertex_y_coordinate" : 23.7744,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: F1 Retail SW"
		},
		"Surface 29" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Adiabatic",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 18.288,
					"vertex_y_coordinate" : 23.7744,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : 18.288,
					"vertex_y_coordinate" : 23.7744,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 12.801600000000001,
					"vertex_y_coordinate" : 23.7744,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 12.801600000000001,
					"vertex_y_coordinate" : 23.7744,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: F1 Retail SW"
		},
		"Surface 30" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 18.288,
					"vertex_y_coordinate" : 14.6304,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : 18.288,
					"vertex_y_coordinate" : 14.6304,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 18.288,
					"vertex_y_coordinate" : 23.7744,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 18.288,
					"vertex_y_coordinate" : 23.7744,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: F1 Retail SW"
		},
		"Surface 32" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 21.945599999999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 21.945599999999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 14.6304,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 14.6304,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: F1 Retail SW"
		},
		"Surface 4" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 18.288,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : 18.288,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 18.288,
					"vertex_y_coordinate" : 7.3151999999999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 18.288,
					"vertex_y_coordinate" : 7.3151999999999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: F1 Retail SW"
		},
		"Surface 5" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 18.288,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 18.288,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: F1 Retail SW"
		},
		"Surface 7" : 
		{
			"construction_name" : "OtherFloorU071",
			"outside_boundary_condition" : "Adiabatic",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 54.863999999999997,
					"vertex_y_coordinate" : 7.3151999999999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 54.863999999999997,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 36.576000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 36.576000000000001,
					"vertex_y_coordinate" : 7.3151999999999999,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: F1 Retail SE"
		},
		"Surface 9" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 54.863999999999997,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : 54.863999999999997,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 54.863999999999997,
					"vertex_y_coordinate" : 7.3151999999999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 54.863999999999997,
					"vertex_y_coordinate" : 7.3151999999999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: F1 Retail SE"
		}
	},
	"Coil:Cooling:DX:TwoSpeed" : 
	{
		"BaseSys5 CoilClg" : 
		{
			"air_inlet_node_name" : "BaseSys5 OACtrl OA System Mixed Air Node",
			"air_outlet_node_name" : "BaseSys5 CoilClg Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXDblEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXEIRRatio_fTwbToadbSI",
			"high_speed_evaporative_condenser_air_flow_rate" : "Autosize",
			"high_speed_evaporative_condenser_effectiveness" : 0.90000000000000002,
			"high_speed_evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"high_speed_gross_rated_cooling_cop" : 3.4223486209646201,
			"high_speed_gross_rated_total_cooling_capacity" : 207073.17455409601,
			"high_speed_rated_air_flow_rate" : 7.7807615223167996,
			"high_speed_rated_evaporator_fan_power_per_volume_flow_rate_2017" : 773.29999999999995,
			"high_speed_rated_evaporator_fan_power_per_volume_flow_rate_2023" : 934.39999999999998,
			"high_speed_rated_sensible_heat_ratio" : "Autosize",
			"low_speed_energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXEIRRatio_fTwbToadbSI 1",
			"low_speed_evaporative_condenser_air_flow_rate" : "Autosize",
			"low_speed_evaporative_condenser_effectiveness" : 0.90000000000000002,
			"low_speed_evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"low_speed_gross_rated_cooling_cop" : 3.4223486209646201,
			"low_speed_gross_rated_sensible_heat_ratio" : "Autosize",
			"low_speed_gross_rated_total_cooling_capacity" : 103536.58727704801,
			"low_speed_rated_air_flow_rate" : 3.8903807611583998,
			"low_speed_rated_evaporator_fan_power_per_volume_flow_rate_2017" : 773.29999999999995,
			"low_speed_rated_evaporator_fan_power_per_volume_flow_rate_2023" : 934.39999999999998,
			"low_speed_total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI 1",
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXEIRRatio_fQFrac",
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXDblQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI",
			"unit_internal_static_air_pressure" : 773.29999999999995
		}
	},
	"Coil:Heating:Water" : 
	{
		"BaseSys5 CoilHtg" : 
		{
			"air_inlet_node_name" : "BaseSys5 CoilClg Outlet Node",
			"air_outlet_node_name" : "BaseSys5 CoilHtg Air Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_water_flow_rate" : "Autosize",
			"performance_input_method" : "NominalCapacity",
			"rated_capacity" : 60104.7734973404,
			"rated_inlet_air_temperature" : 16.600000000000001,
			"rated_inlet_water_temperature" : 71.1111111111111,
			"rated_outlet_air_temperature" : 32.200000000000003,
			"rated_outlet_water_temperature" : 48.8888888888889,
			"rated_ratio_for_air_and_water_convection" : 0.5,
			"u_factor_times_area_value" : "Autosize",
			"water_inlet_node_name" : "GF Retail HW Loop Demand Splitter Outlet Node 1",
			"water_outlet_node_name" : "BaseSys5 CoilHtg Water Outlet Node"
		},
		"BaseVAVBox CoilHtg-10" : 
		{
			"air_inlet_node_name" : "BaseVAV TrmlUnit-10 Damper Outlet",
			"air_outlet_node_name" : "BaseVAV TrmlUnit-10 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_water_flow_rate" : "Autosize",
			"performance_input_method" : "NominalCapacity",
			"rated_capacity" : 33581.255504613902,
			"rated_inlet_air_temperature" : 16.600000000000001,
			"rated_inlet_water_temperature" : 71.1111111111111,
			"rated_outlet_air_temperature" : 32.200000000000003,
			"rated_outlet_water_temperature" : 48.8888888888889,
			"rated_ratio_for_air_and_water_convection" : 0.5,
			"u_factor_times_area_value" : "Autosize",
			"water_inlet_node_name" : "GF Retail HW Loop Demand Splitter Outlet Node 5",
			"water_outlet_node_name" : "BaseVAVBox CoilHtg-10 Water Outlet Node"
		},
		"BaseVAVBox CoilHtg-7" : 
		{
			"air_inlet_node_name" : "BaseVAV TrmlUnit-7 Damper Outlet",
			"air_outlet_node_name" : "BaseVAV TrmlUnit-7 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_water_flow_rate" : "Autosize",
			"performance_input_method" : "NominalCapacity",
			"rated_capacity" : 36468.005545810302,
			"rated_inlet_air_temperature" : 16.600000000000001,
			"rated_inlet_water_temperature" : 71.1111111111111,
			"rated_outlet_air_temperature" : 32.200000000000003,
			"rated_outlet_water_temperature" : 48.8888888888889,
			"rated_ratio_for_air_and_water_convection" : 0.5,
			"u_factor_times_area_value" : "Autosize",
			"water_inlet_node_name" : "GF Retail HW Loop Demand Splitter Outlet Node 2",
			"water_outlet_node_name" : "BaseVAVBox CoilHtg-7 Water Outlet Node"
		},
		"BaseVAVBox CoilHtg-8" : 
		{
			"air_inlet_node_name" : "BaseVAV TrmlUnit-8 Damper Outlet",
			"air_outlet_node_name" : "BaseVAV TrmlUnit-8 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_water_flow_rate" : "Autosize",
			"performance_input_method" : "NominalCapacity",
			"rated_capacity" : 27635.1365618897,
			"rated_inlet_air_temperature" : 16.600000000000001,
			"rated_inlet_water_temperature" : 71.1111111111111,
			"rated_outlet_air_temperature" : 32.200000000000003,
			"rated_outlet_water_temperature" : 48.8888888888889,
			"rated_ratio_for_air_and_water_convection" : 0.5,
			"u_factor_times_area_value" : "Autosize",
			"water_inlet_node_name" : "GF Retail HW Loop Demand Splitter Outlet Node 3",
			"water_outlet_node_name" : "BaseVAVBox CoilHtg-8 Water Outlet Node"
		},
		"BaseVAVBox CoilHtg-9" : 
		{
			"air_inlet_node_name" : "BaseVAV TrmlUnit-9 Damper Outlet",
			"air_outlet_node_name" : "BaseVAV TrmlUnit-9 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_water_flow_rate" : "Autosize",
			"performance_input_method" : "NominalCapacity",
			"rated_capacity" : 22550.353494401599,
			"rated_inlet_air_temperature" : 16.600000000000001,
			"rated_inlet_water_temperature" : 71.1111111111111,
			"rated_outlet_air_temperature" : 32.200000000000003,
			"rated_outlet_water_temperature" : 48.8888888888889,
			"rated_ratio_for_air_and_water_convection" : 0.5,
			"u_factor_times_area_value" : "Autosize",
			"water_inlet_node_name" : "GF Retail HW Loop Demand Splitter Outlet Node 4",
			"water_outlet_node_name" : "BaseVAVBox CoilHtg-9 Water Outlet Node"
		}
	},
	"CoilSystem:Cooling:DX" : 
	{
		"BaseSys5 CoilClg CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"cooling_coil_name" : "BaseSys5 CoilClg",
			"cooling_coil_object_type" : "Coil:Cooling:DX:TwoSpeed",
			"dx_cooling_coil_system_inlet_node_name" : "BaseSys5 OACtrl OA System Mixed Air Node",
			"dx_cooling_coil_system_outlet_node_name" : "BaseSys5 CoilClg Outlet Node",
			"dx_cooling_coil_system_sensor_node_name" : "BaseSys5 CoilClg Outlet Node"
		}
	},
	"Connector:Mixer" : 
	{
		"GF Retail HW Loop Demand Mixer" : 
		{
			"branches" : 
			[
				{
					"inlet_branch_name" : "GF Retail HW Loop Demand Branch 1"
				},
				{
					"inlet_branch_name" : "GF Retail HW Loop Demand Branch 2"
				},
				{
					"inlet_branch_name" : "GF Retail HW Loop Demand Branch 3"
				},
				{
					"inlet_branch_name" : "GF Retail HW Loop Demand Branch 4"
				},
				{
					"inlet_branch_name" : "GF Retail HW Loop Demand Branch 5"
				},
				{
					"inlet_branch_name" : "GF Retail HW Loop Demand Bypass Branch"
				}
			],
			"outlet_branch_name" : "GF Retail HW Loop Demand Outlet Branch"
		},
		"GF Retail HW Loop Supply Mixer" : 
		{
			"branches" : 
			[
				{
					"inlet_branch_name" : "GF Retail HW Loop Supply Branch 1"
				},
				{
					"inlet_branch_name" : "GF Retail HW Loop Supply Branch 2"
				}
			],
			"outlet_branch_name" : "GF Retail HW Loop Supply Outlet Branch"
		},
		"Nonresidential Elec DHW System Demand Mixer" : 
		{
			"branches" : 
			[
				{
					"inlet_branch_name" : "Nonresidential Elec DHW System Demand Branch 1"
				},
				{
					"inlet_branch_name" : "Nonresidential Elec DHW System Demand Branch 2"
				},
				{
					"inlet_branch_name" : "Nonresidential Elec DHW System Demand Branch 3"
				},
				{
					"inlet_branch_name" : "Nonresidential Elec DHW System Demand Branch 4"
				},
				{
					"inlet_branch_name" : "Nonresidential Elec DHW System Demand Branch 5"
				},
				{
					"inlet_branch_name" : "Nonresidential Elec DHW System Demand Branch 6"
				},
				{
					"inlet_branch_name" : "Nonresidential Elec DHW System Demand Branch 7"
				},
				{
					"inlet_branch_name" : "Nonresidential Elec DHW System Demand Branch 8"
				},
				{
					"inlet_branch_name" : "Nonresidential Elec DHW System Demand Branch 9"
				},
				{
					"inlet_branch_name" : "Nonresidential Elec DHW System Demand Branch 10"
				},
				{
					"inlet_branch_name" : "Nonresidential Elec DHW System Demand Branch 11"
				},
				{
					"inlet_branch_name" : "Nonresidential Elec DHW System Demand Branch 12"
				},
				{
					"inlet_branch_name" : "Nonresidential Elec DHW System Demand Bypass Branch"
				}
			],
			"outlet_branch_name" : "Nonresidential Elec DHW System Demand Outlet Branch"
		},
		"Nonresidential Elec DHW System Supply Mixer" : 
		{
			"branches" : 
			[
				{
					"inlet_branch_name" : "Nonresidential Elec DHW System Supply Branch 1"
				}
			],
			"outlet_branch_name" : "Nonresidential Elec DHW System Supply Outlet Branch"
		}
	},
	"Connector:Splitter" : 
	{
		"GF Retail HW Loop Demand Splitter" : 
		{
			"branches" : 
			[
				{
					"outlet_branch_name" : "GF Retail HW Loop Demand Branch 1"
				},
				{
					"outlet_branch_name" : "GF Retail HW Loop Demand Branch 2"
				},
				{
					"outlet_branch_name" : "GF Retail HW Loop Demand Branch 3"
				},
				{
					"outlet_branch_name" : "GF Retail HW Loop Demand Branch 4"
				},
				{
					"outlet_branch_name" : "GF Retail HW Loop Demand Branch 5"
				},
				{
					"outlet_branch_name" : "GF Retail HW Loop Demand Bypass Branch"
				}
			],
			"inlet_branch_name" : "GF Retail HW Loop Demand Inlet Branch"
		},
		"GF Retail HW Loop Supply Splitter" : 
		{
			"branches" : 
			[
				{
					"outlet_branch_name" : "GF Retail HW Loop Supply Branch 1"
				},
				{
					"outlet_branch_name" : "GF Retail HW Loop Supply Branch 2"
				}
			],
			"inlet_branch_name" : "GF Retail HW Loop Supply Inlet Branch"
		},
		"Nonresidential Elec DHW System Demand Splitter" : 
		{
			"branches" : 
			[
				{
					"outlet_branch_name" : "Nonresidential Elec DHW System Demand Branch 1"
				},
				{
					"outlet_branch_name" : "Nonresidential Elec DHW System Demand Branch 2"
				},
				{
					"outlet_branch_name" : "Nonresidential Elec DHW System Demand Branch 3"
				},
				{
					"outlet_branch_name" : "Nonresidential Elec DHW System Demand Branch 4"
				},
				{
					"outlet_branch_name" : "Nonresidential Elec DHW System Demand Branch 5"
				},
				{
					"outlet_branch_name" : "Nonresidential Elec DHW System Demand Branch 6"
				},
				{
					"outlet_branch_name" : "Nonresidential Elec DHW System Demand Branch 7"
				},
				{
					"outlet_branch_name" : "Nonresidential Elec DHW System Demand Branch 8"
				},
				{
					"outlet_branch_name" : "Nonresidential Elec DHW System Demand Branch 9"
				},
				{
					"outlet_branch_name" : "Nonresidential Elec DHW System Demand Branch 10"
				},
				{
					"outlet_branch_name" : "Nonresidential Elec DHW System Demand Branch 11"
				},
				{
					"outlet_branch_name" : "Nonresidential Elec DHW System Demand Branch 12"
				},
				{
					"outlet_branch_name" : "Nonresidential Elec DHW System Demand Bypass Branch"
				}
			],
			"inlet_branch_name" : "Nonresidential Elec DHW System Demand Inlet Branch"
		},
		"Nonresidential Elec DHW System Supply Splitter" : 
		{
			"branches" : 
			[
				{
					"outlet_branch_name" : "Nonresidential Elec DHW System Supply Branch 1"
				}
			],
			"inlet_branch_name" : "Nonresidential Elec DHW System Supply Inlet Branch"
		}
	},
	"ConnectorList" : 
	{
		"GF Retail HW Loop Demand Connector List" : 
		{
			"connector_1_name" : "GF Retail HW Loop Demand Splitter",
			"connector_1_object_type" : "Connector:Splitter",
			"connector_2_name" : "GF Retail HW Loop Demand Mixer",
			"connector_2_object_type" : "Connector:Mixer"
		},
		"GF Retail HW Loop Supply Connector List" : 
		{
			"connector_1_name" : "GF Retail HW Loop Supply Splitter",
			"connector_1_object_type" : "Connector:Splitter",
			"connector_2_name" : "GF Retail HW Loop Supply Mixer",
			"connector_2_object_type" : "Connector:Mixer"
		},
		"Nonresidential Elec DHW System Demand Connector List" : 
		{
			"connector_1_name" : "Nonresidential Elec DHW System Demand Splitter",
			"connector_1_object_type" : "Connector:Splitter",
			"connector_2_name" : "Nonresidential Elec DHW System Demand Mixer",
			"connector_2_object_type" : "Connector:Mixer"
		},
		"Nonresidential Elec DHW System Supply Connector List" : 
		{
			"connector_1_name" : "Nonresidential Elec DHW System Supply Splitter",
			"connector_1_object_type" : "Connector:Splitter",
			"connector_2_name" : "Nonresidential Elec DHW System Supply Mixer",
			"connector_2_object_type" : "Connector:Mixer"
		}
	},
	"Construction" : 
	{
		"MetalFrameWallInterior" : 
		{
			"layer_2" : "Air - Metal Wall Framing - 16 or 24 in. OC 1",
			"layer_3" : "Gypsum Board - 5/8 in.",
			"outside_layer" : "Gypsum Board - 5/8 in."
		},
		"MetalFrameWallU055" : 
		{
			"layer_2" : "Compliance Insulation R14.60",
			"layer_3" : "Compliance Insulation R1.41",
			"layer_4" : "Compliance Insulation R0.02",
			"layer_5" : "Compliance Insulation R0.02",
			"layer_6" : "Air - Metal Wall Framing - 16 or 24 in. OC",
			"layer_7" : "Gypsum Board - 1/2 in.",
			"outside_layer" : "Stucco - 7/8 in."
		},
		"Nonres Fixed Window" : 
		{
			"outside_layer" : "Nonres Fixed Window Material"
		},
		"OtherFloorU071" : 
		{
			"layer_2" : "Compliance Insulation R9.83_std",
			"layer_3" : "Plywood - 5/8 in.",
			"layer_4" : "Carpet - 3/4 in.",
			"outside_layer" : "Concrete - 140 lb/ft3 - 10 in."
		}
	},
	"Controller:MechanicalVentilation" : 
	{
		"BaseSys5 OACtrl Mech Vent Controller" : 
		{
			"availability_schedule_name" : "BaseSys5 OACtrl Schedule",
			"demand_controlled_ventilation" : "No",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "Thermal Zone: F1 Retail N-NW Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Thermal Zone: F1 Retail N-NW"
				},
				{
					"design_specification_outdoor_air_object_name" : "Thermal Zone: F1 Retail NE Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Thermal Zone: F1 Retail NE"
				},
				{
					"design_specification_outdoor_air_object_name" : "Thermal Zone: F1 Retail SE Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Thermal Zone: F1 Retail SE"
				},
				{
					"design_specification_outdoor_air_object_name" : "Thermal Zone: F1 Retail SW Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Thermal Zone: F1 Retail SW"
				}
			]
		}
	},
	"Controller:OutdoorAir" : 
	{
		"BaseSys5 OACtrl" : 
		{
			"actuator_node_name" : "BaseSys5 OACtrl OA System OA Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "FixedDryBulb",
			"economizer_maximum_limit_dry_bulb_temperature" : 21.6666666666667,
			"economizer_maximum_limit_enthalpy" : 116300.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenWithinEconomizerLimits",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "NoLockout",
			"maximum_fraction_of_outdoor_air_schedule_name" : "BaseSys5 OACtrl Max OA Schedule",
			"maximum_outdoor_air_flow_rate" : "Autosize",
			"mechanical_ventilation_controller_name" : "BaseSys5 OACtrl Mech Vent Controller",
			"minimum_limit_type" : "FixedMinimum",
			"minimum_outdoor_air_flow_rate" : 0.0,
			"minimum_outdoor_air_schedule_name" : "BaseSys5 OACtrl Schedule",
			"mixed_air_node_name" : "BaseSys5 OACtrl OA System Mixed Air Node",
			"relief_air_outlet_node_name" : "BaseSys5 OACtrl OA System Relief Node",
			"return_air_node_name" : "BaseSys5 F1 Supply Side (Return Air) Inlet Node"
		}
	},
	"Controller:WaterCoil" : 
	{
		"Controller Water Coil 1" : 
		{
			"action" : "Normal",
			"actuator_node_name" : "GF Retail HW Loop Demand Splitter Outlet Node 1",
			"actuator_variable" : "Flow",
			"control_variable" : "Temperature",
			"controller_convergence_tolerance" : 0.10000000000000001,
			"maximum_actuated_flow" : 0.00080882619837928296,
			"minimum_actuated_flow" : 0.0,
			"sensor_node_name" : "BaseSys5 CoilHtg Air Outlet Node"
		}
	},
	"Curve:Biquadratic" : 
	{
		"CoilClgDXEIRRatio_fTwbToadbIP" : 
		{
			"coefficient1_constant" : -1.06393,
			"coefficient2_x" : 0.030658399999999999,
			"coefficient3_x_2" : -0.00012689999999999999,
			"coefficient4_y" : 0.015421300000000001,
			"coefficient5_y_2" : 4.9700000000000002e-05,
			"coefficient6_x_y" : -0.0002096,
			"maximum_value_of_x" : 77.0,
			"maximum_value_of_y" : 115.0,
			"minimum_value_of_x" : 57.0,
			"minimum_value_of_y" : 75.0
		},
		"CoilClgDXEIRRatio_fTwbToadbSI" : 
		{
			"coefficient1_constant" : 0.11670899999999999,
			"coefficient2_x" : 0.028458000000000001,
			"coefficient3_x_2" : -0.00041100000000000002,
			"coefficient4_y" : 0.021422,
			"coefficient5_y_2" : 0.00016200000000000001,
			"coefficient6_x_y" : -0.00068000000000000005,
			"maximum_value_of_x" : 25.0,
			"maximum_value_of_y" : 46.109999999999999,
			"minimum_value_of_x" : 13.890000000000001,
			"minimum_value_of_y" : 23.890000000000001
		},
		"CoilClgDXEIRRatio_fTwbToadbSI 1" : 
		{
			"coefficient1_constant" : 0.11670899999999999,
			"coefficient2_x" : 0.028458000000000001,
			"coefficient3_x_2" : -0.00041100000000000002,
			"coefficient4_y" : 0.021422,
			"coefficient5_y_2" : 0.00016200000000000001,
			"coefficient6_x_y" : -0.00068000000000000005,
			"maximum_value_of_x" : 25.0,
			"maximum_value_of_y" : 46.109999999999999,
			"minimum_value_of_x" : 13.890000000000001,
			"minimum_value_of_y" : 23.890000000000001
		},
		"CoilClgDXQRatio_fTwbToadbIP" : 
		{
			"coefficient1_constant" : 0.87496200000000002,
			"coefficient2_x" : -0.0011428199999999999,
			"coefficient3_x_2" : 0.00017128,
			"coefficient4_y" : -0.0029601499999999999,
			"coefficient5_y_2" : 1.0210000000000001e-05,
			"coefficient6_x_y" : -5.9259999999999998e-05,
			"maximum_value_of_x" : 77.0,
			"maximum_value_of_y" : 115.0,
			"minimum_value_of_x" : 57.0,
			"minimum_value_of_y" : 75.0
		},
		"CoilClgDXQRatio_fTwbToadbSI" : 
		{
			"coefficient1_constant" : 0.86778999999999995,
			"coefficient2_x" : 0.014245000000000001,
			"coefficient3_x_2" : 0.00055400000000000002,
			"coefficient4_y" : -0.0075690000000000002,
			"coefficient5_y_2" : 3.1999999999999999e-05,
			"coefficient6_x_y" : -0.00019100000000000001,
			"maximum_value_of_x" : 25.0,
			"maximum_value_of_y" : 46.109999999999999,
			"minimum_value_of_x" : 13.890000000000001,
			"minimum_value_of_y" : 23.890000000000001
		},
		"CoilClgDXQRatio_fTwbToadbSI 1" : 
		{
			"coefficient1_constant" : 0.86778999999999995,
			"coefficient2_x" : 0.014245000000000001,
			"coefficient3_x_2" : 0.00055400000000000002,
			"coefficient4_y" : -0.0075690000000000002,
			"coefficient5_y_2" : 3.1999999999999999e-05,
			"coefficient6_x_y" : -0.00019100000000000001,
			"maximum_value_of_x" : 25.0,
			"maximum_value_of_y" : 46.109999999999999,
			"minimum_value_of_x" : 13.890000000000001,
			"minimum_value_of_y" : 23.890000000000001
		}
	},
	"Curve:Cubic" : 
	{
		"CoilClgDXDblEIRRatio_fCFMRatio" : 
		{
			"coefficient1_constant" : 1.0079499999999999,
			"coefficient2_x" : 0.345441,
			"coefficient3_x_2" : -0.69228900000000004,
			"coefficient4_x_3" : 0.33889900000000001,
			"maximum_value_of_x" : 100.0,
			"minimum_value_of_x" : 0.0
		},
		"CoilClgDXDblQRatio_fCFMRatio" : 
		{
			"coefficient1_constant" : 0.47278599999999998,
			"coefficient2_x" : 1.2433399999999999,
			"coefficient3_x_2" : -1.03871,
			"coefficient4_x_3" : 0.32257799999999998,
			"maximum_value_of_x" : 100.0,
			"minimum_curve_output" : 0.46999999999999997,
			"minimum_value_of_x" : 0.0
		},
		"CoilClgDXEIRRatio_fQFrac" : 
		{
			"coefficient1_constant" : 0.0,
			"coefficient2_x" : 5.1090999999999998,
			"coefficient3_x_2" : -8.5515000000000008,
			"coefficient4_x_3" : 4.4744000000000002,
			"maximum_curve_output" : 1.0,
			"maximum_value_of_x" : 1.0,
			"minimum_curve_output" : 0.92000000000000004,
			"minimum_value_of_x" : 0.69999999999999996
		},
		"CoilClgDXEIRRatio_fQRatio" : 
		{
			"coefficient1_constant" : 0.20122999999999999,
			"coefficient2_x" : -0.031217999999999999,
			"coefficient3_x_2" : 1.9504999999999999,
			"coefficient4_x_3" : -1.1205099999999999,
			"maximum_value_of_x" : 100.0,
			"minimum_curve_output" : 0.20000000000000001,
			"minimum_value_of_x" : 0.0
		},
		"CoilHtgHPEIRRatio_fToadbIP" : 
		{
			"coefficient1_constant" : 2.4600300000000002,
			"coefficient2_x" : -0.062253900000000001,
			"coefficient3_x_2" : 0.00088000000000000003,
			"coefficient4_x_3" : -4.6e-06,
			"maximum_curve_output" : 3.1800000000000002,
			"maximum_value_of_x" : 50.0,
			"minimum_curve_output" : 0.96999999999999997,
			"minimum_value_of_x" : 0.0
		},
		"CoilHtgHPQRatio_fToadbIP" : 
		{
			"coefficient1_constant" : 0.25367099999999998,
			"coefficient2_x" : 0.010435099999999999,
			"coefficient3_x_2" : 0.0001861,
			"coefficient4_x_3" : -1.5e-06,
			"maximum_curve_output" : 1.05,
			"maximum_value_of_x" : 50.0,
			"minimum_curve_output" : 0.17000000000000001,
			"minimum_value_of_x" : 0.0
		},
		"FanVSDLimitedSpResetPwrRatio_fCFMRatio" : 
		{
			"coefficient1_constant" : 0.055593999999999998,
			"coefficient2_x" : 0.23668800000000001,
			"coefficient3_x_2" : -0.26689499999999999,
			"coefficient4_x_3" : 0.97647200000000001,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.41999999999999998
		}
	},
	"Curve:Quadratic" : 
	{
		"BlrHWBlrFIRRatio_fQRatioSI" : 
		{
			"coefficient1_constant" : 0.62670000000000003,
			"coefficient2_x" : 0.67400000000000004,
			"coefficient3_x_2" : -0.30730000000000002,
			"maximum_value_of_x" : 100.0,
			"minimum_curve_output" : 0.75,
			"minimum_value_of_x" : 0.0
		},
		"CoilClgDXSnglQRatio_fCFMRatio" : 
		{
			"coefficient1_constant" : 0.80000000000000004,
			"coefficient2_x" : 0.20000000000000001,
			"coefficient3_x_2" : 0.0,
			"maximum_value_of_x" : 100.0,
			"minimum_curve_output" : 0.80000000000000004,
			"minimum_value_of_x" : 0.0
		}
	},
	"Daylighting:Controls" : 
	{
		"Thermal Zone: F1 Retail N-NW DaylightingControls" : 
		{
			"control_data" : 
			[
				{
					"daylighting_reference_point_name" : "Daylighting Control 1",
					"fraction_of_lights_controlled_by_reference_point" : 0.054524099999999999,
					"illuminance_setpoint_at_reference_point" : 825.0
				},
				{
					"daylighting_reference_point_name" : "Daylighting Control 2",
					"fraction_of_lights_controlled_by_reference_point" : 0.049062500000000002,
					"illuminance_setpoint_at_reference_point" : 1100.0
				}
			],
			"glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis" : -0.0,
			"glare_calculation_daylighting_reference_point_name" : "Daylighting Control 1",
			"lighting_control_type" : "Continuous",
			"minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control" : 0.10000000000000001,
			"minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control" : 0.10000000000000001,
			"number_of_stepped_control_steps" : 1,
			"probability_lighting_will_be_reset_when_needed_in_manual_stepped_control" : 1.0,
			"zone_or_space_name" : "Thermal Zone: F1 Retail N-NW"
		},
		"Thermal Zone: F1 Retail NE DaylightingControls" : 
		{
			"control_data" : 
			[
				{
					"daylighting_reference_point_name" : "Daylighting Control 3",
					"fraction_of_lights_controlled_by_reference_point" : 0.075538499999999995,
					"illuminance_setpoint_at_reference_point" : 825.0
				},
				{
					"daylighting_reference_point_name" : "Daylighting Control 4",
					"fraction_of_lights_controlled_by_reference_point" : 0.067972000000000005,
					"illuminance_setpoint_at_reference_point" : 1100.0
				}
			],
			"glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis" : -0.0,
			"glare_calculation_daylighting_reference_point_name" : "Daylighting Control 3",
			"lighting_control_type" : "Continuous",
			"minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control" : 0.10000000000000001,
			"minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control" : 0.10000000000000001,
			"number_of_stepped_control_steps" : 1,
			"probability_lighting_will_be_reset_when_needed_in_manual_stepped_control" : 1.0,
			"zone_or_space_name" : "Thermal Zone: F1 Retail NE"
		},
		"Thermal Zone: F1 Retail SE DaylightingControls" : 
		{
			"control_data" : 
			[
				{
					"daylighting_reference_point_name" : "Daylighting Control 5",
					"fraction_of_lights_controlled_by_reference_point" : 0.20960200000000001,
					"illuminance_setpoint_at_reference_point" : 825.0
				},
				{
					"daylighting_reference_point_name" : "Daylighting Control 6",
					"fraction_of_lights_controlled_by_reference_point" : 0.18759600000000001,
					"illuminance_setpoint_at_reference_point" : 1100.0
				}
			],
			"glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis" : -0.0,
			"glare_calculation_daylighting_reference_point_name" : "Daylighting Control 5",
			"lighting_control_type" : "Continuous",
			"minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control" : 0.10000000000000001,
			"minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control" : 0.10000000000000001,
			"number_of_stepped_control_steps" : 1,
			"probability_lighting_will_be_reset_when_needed_in_manual_stepped_control" : 1.0,
			"zone_or_space_name" : "Thermal Zone: F1 Retail SE"
		},
		"Thermal Zone: F1 Retail SW DaylightingControls" : 
		{
			"control_data" : 
			[
				{
					"daylighting_reference_point_name" : "Daylighting Control 7",
					"fraction_of_lights_controlled_by_reference_point" : 0.18612300000000001,
					"illuminance_setpoint_at_reference_point" : 825.0
				},
				{
					"daylighting_reference_point_name" : "Daylighting Control 8",
					"fraction_of_lights_controlled_by_reference_point" : 0.172037,
					"illuminance_setpoint_at_reference_point" : 1100.0
				}
			],
			"glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis" : -0.0,
			"glare_calculation_daylighting_reference_point_name" : "Daylighting Control 7",
			"lighting_control_type" : "Continuous",
			"minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control" : 0.10000000000000001,
			"minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control" : 0.10000000000000001,
			"number_of_stepped_control_steps" : 1,
			"probability_lighting_will_be_reset_when_needed_in_manual_stepped_control" : 1.0,
			"zone_or_space_name" : "Thermal Zone: F1 Retail SW"
		}
	},
	"Daylighting:ReferencePoint" : 
	{
		"Daylighting Control 1" : 
		{
			"x_coordinate_of_reference_point" : 1.2467478240000001,
			"y_coordinate_of_reference_point" : 38.100000000000001,
			"z_coordinate_of_reference_point" : 0.76200000000000001,
			"zone_or_space_name" : "Thermal Zone: F1 Retail N-NW"
		},
		"Daylighting Control 2" : 
		{
			"x_coordinate_of_reference_point" : 2.4934956480000001,
			"y_coordinate_of_reference_point" : 38.100000000000001,
			"z_coordinate_of_reference_point" : 0.76200000000000001,
			"zone_or_space_name" : "Thermal Zone: F1 Retail N-NW"
		},
		"Daylighting Control 3" : 
		{
			"x_coordinate_of_reference_point" : 53.617367999999999,
			"y_coordinate_of_reference_point" : 38.100000000000001,
			"z_coordinate_of_reference_point" : 0.76200000000000001,
			"zone_or_space_name" : "Thermal Zone: F1 Retail NE"
		},
		"Daylighting Control 4" : 
		{
			"x_coordinate_of_reference_point" : 52.370431199999999,
			"y_coordinate_of_reference_point" : 38.100000000000001,
			"z_coordinate_of_reference_point" : 0.76200000000000001,
			"zone_or_space_name" : "Thermal Zone: F1 Retail NE"
		},
		"Daylighting Control 5" : 
		{
			"x_coordinate_of_reference_point" : 45.719999999999999,
			"y_coordinate_of_reference_point" : 1.2467478240000001,
			"z_coordinate_of_reference_point" : 0.76200000000000001,
			"zone_or_space_name" : "Thermal Zone: F1 Retail SE"
		},
		"Daylighting Control 6" : 
		{
			"x_coordinate_of_reference_point" : 45.719999999999999,
			"y_coordinate_of_reference_point" : 2.4934956480000001,
			"z_coordinate_of_reference_point" : 0.76200000000000001,
			"zone_or_space_name" : "Thermal Zone: F1 Retail SE"
		},
		"Daylighting Control 7" : 
		{
			"x_coordinate_of_reference_point" : 9.1440000000000001,
			"y_coordinate_of_reference_point" : 1.2467478240000001,
			"z_coordinate_of_reference_point" : 0.76200000000000001,
			"zone_or_space_name" : "Thermal Zone: F1 Retail SW"
		},
		"Daylighting Control 8" : 
		{
			"x_coordinate_of_reference_point" : 9.1440000000000001,
			"y_coordinate_of_reference_point" : 2.4934956480000001,
			"z_coordinate_of_reference_point" : 0.76200000000000001,
			"zone_or_space_name" : "Thermal Zone: F1 Retail SW"
		}
	},
	"DesignSpecification:OutdoorAir" : 
	{
		"Thermal Zone: F1 Retail N-NW Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.0012953999999999999,
			"outdoor_air_method" : "Maximum"
		},
		"Thermal Zone: F1 Retail NE Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.0012953999999999999,
			"outdoor_air_method" : "Maximum"
		},
		"Thermal Zone: F1 Retail SE Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.0012953999999999999,
			"outdoor_air_method" : "Maximum"
		},
		"Thermal Zone: F1 Retail SW Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.0012953999999999999,
			"outdoor_air_method" : "Maximum"
		}
	},
	"ElectricEquipment" : 
	{
		"F1 Retail N Core Recepticle Loads" : 
		{
			"design_level" : 1665.0,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "RetailReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: F1 Retail N-NW"
		},
		"F1 Retail NE Core Recepticle Loads" : 
		{
			"design_level" : 1440.0,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "RetailReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: F1 Retail NE"
		},
		"F1 Retail NE Inner Recepticle Loads" : 
		{
			"design_level" : 1440.0,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "RetailReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: F1 Retail NE"
		},
		"F1 Retail NE Outer Recepticle Loads" : 
		{
			"design_level" : 1440.0,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "RetailReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: F1 Retail NE"
		},
		"F1 Retail NW Inner Core Recepticle Loads" : 
		{
			"design_level" : 1440.0,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "RetailReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: F1 Retail N-NW"
		},
		"F1 Retail NW Outer Core Recepticle Loads" : 
		{
			"design_level" : 1440.0,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "RetailReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: F1 Retail N-NW"
		},
		"F1 Retail NW Outer Recepticle Loads" : 
		{
			"design_level" : 1440.0,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "RetailReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: F1 Retail N-NW"
		},
		"F1 Retail SE Bottom Recepticle Loads" : 
		{
			"design_level" : 1440.0,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "RetailReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: F1 Retail SE"
		},
		"F1 Retail SE Top Recepticle Loads" : 
		{
			"design_level" : 1440.0,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "RetailReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: F1 Retail SE"
		},
		"F1 Retail SW Bottom Recepticle Loads" : 
		{
			"design_level" : 1440.0,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "RetailReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: F1 Retail SW"
		},
		"F1 Retail SW Core Recepticle Loads" : 
		{
			"design_level" : 1440.0,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "RetailReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: F1 Retail SW"
		},
		"F1 Retail SW Top Recepticle Loads" : 
		{
			"design_level" : 1548.0,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "RetailReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: F1 Retail SW"
		}
	},
	"Fan:VariableVolume" : 
	{
		"BaseSys5 Fan" : 
		{
			"air_inlet_node_name" : "BaseSys5 CoilHtg Air Outlet Node",
			"air_outlet_node_name" : "BaseSys5 Fan Outlet Node",
			"availability_schedule_name" : "RetailHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_power_coefficient_1" : 0.055593999999999998,
			"fan_power_coefficient_2" : 0.23668800000000001,
			"fan_power_coefficient_3" : -0.26689499999999999,
			"fan_power_coefficient_4" : 0.97647200000000001,
			"fan_power_coefficient_5" : 0.0,
			"fan_power_minimum_air_flow_rate" : 2.1196622711185902,
			"fan_power_minimum_flow_fraction" : 0.0,
			"fan_power_minimum_flow_rate_input_method" : "FixedFlowRate",
			"fan_total_efficiency" : 0.60450000000000004,
			"maximum_flow_rate" : 7.7807615223167996,
			"motor_efficiency" : 0.93000000000000005,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 1212.2832947429999
		}
	},
	"FenestrationSurface:Detailed" : 
	{
		"Sub Surface 1" : 
		{
			"building_surface_name" : "Surface 151",
			"construction_name" : "Nonres Fixed Window",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 54.863999999999997,
			"vertex_1_y_coordinate" : 28.981389839999999,
			"vertex_1_z_coordinate" : 1.2467478240000001,
			"vertex_2_x_coordinate" : 54.863999999999997,
			"vertex_2_y_coordinate" : 28.981389839999999,
			"vertex_2_z_coordinate" : 0.94110048000000002,
			"vertex_3_x_coordinate" : 54.863999999999997,
			"vertex_3_y_coordinate" : 47.218701600000003,
			"vertex_3_z_coordinate" : 0.94110048000000002,
			"vertex_4_x_coordinate" : 54.863999999999997,
			"vertex_4_y_coordinate" : 47.218701600000003,
			"vertex_4_z_coordinate" : 1.2467478240000001
		},
		"Sub Surface 10" : 
		{
			"building_surface_name" : "Surface 15",
			"construction_name" : "Nonres Fixed Window",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 0.0,
			"vertex_1_y_coordinate" : 14.605010160000001,
			"vertex_1_z_coordinate" : 1.2480310320000001,
			"vertex_2_x_coordinate" : 0.0,
			"vertex_2_y_coordinate" : 14.605010160000001,
			"vertex_2_z_coordinate" : 0.94110048000000002,
			"vertex_3_x_coordinate" : 0.0,
			"vertex_3_y_coordinate" : 7.3405898399999998,
			"vertex_3_z_coordinate" : 0.94110048000000002,
			"vertex_4_x_coordinate" : 0.0,
			"vertex_4_y_coordinate" : 7.3405898399999998,
			"vertex_4_z_coordinate" : 1.2480310320000001
		},
		"Sub Surface 11" : 
		{
			"building_surface_name" : "Surface 105",
			"construction_name" : "Nonres Fixed Window",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 0.0,
			"vertex_1_y_coordinate" : 47.218701600000003,
			"vertex_1_z_coordinate" : 1.2467478240000001,
			"vertex_2_x_coordinate" : 0.0,
			"vertex_2_y_coordinate" : 47.218701600000003,
			"vertex_2_z_coordinate" : 0.94110048000000002,
			"vertex_3_x_coordinate" : 0.0,
			"vertex_3_y_coordinate" : 28.981389839999999,
			"vertex_3_z_coordinate" : 0.94110048000000002,
			"vertex_4_x_coordinate" : 0.0,
			"vertex_4_y_coordinate" : 28.981389839999999,
			"vertex_4_z_coordinate" : 1.2467478240000001
		},
		"Sub Surface 13" : 
		{
			"building_surface_name" : "Surface 32",
			"construction_name" : "Nonres Fixed Window",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 0.0,
			"vertex_1_y_coordinate" : 21.92021016,
			"vertex_1_z_coordinate" : 1.2480310320000001,
			"vertex_2_x_coordinate" : 0.0,
			"vertex_2_y_coordinate" : 21.92021016,
			"vertex_2_z_coordinate" : 0.94110048000000002,
			"vertex_3_x_coordinate" : 0.0,
			"vertex_3_y_coordinate" : 14.655789840000001,
			"vertex_3_z_coordinate" : 0.94110048000000002,
			"vertex_4_x_coordinate" : 0.0,
			"vertex_4_y_coordinate" : 14.655789840000001,
			"vertex_4_z_coordinate" : 1.2480310320000001
		},
		"Sub Surface 14" : 
		{
			"building_surface_name" : "Surface 119",
			"construction_name" : "Nonres Fixed Window",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 21.92021016,
			"vertex_1_y_coordinate" : 47.244,
			"vertex_1_z_coordinate" : 1.2480310320000001,
			"vertex_2_x_coordinate" : 21.92021016,
			"vertex_2_y_coordinate" : 47.244,
			"vertex_2_z_coordinate" : 0.94110048000000002,
			"vertex_3_x_coordinate" : 14.655789840000001,
			"vertex_3_y_coordinate" : 47.244,
			"vertex_3_z_coordinate" : 0.94110048000000002,
			"vertex_4_x_coordinate" : 14.655789840000001,
			"vertex_4_y_coordinate" : 47.244,
			"vertex_4_z_coordinate" : 1.2480310320000001
		},
		"Sub Surface 15" : 
		{
			"building_surface_name" : "Surface 22",
			"construction_name" : "Nonres Fixed Window",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 36.576000000000001,
			"vertex_1_y_coordinate" : 14.605010160000001,
			"vertex_1_z_coordinate" : 1.2480310320000001,
			"vertex_2_x_coordinate" : 36.576000000000001,
			"vertex_2_y_coordinate" : 14.605010160000001,
			"vertex_2_z_coordinate" : 0.94110048000000002,
			"vertex_3_x_coordinate" : 36.576000000000001,
			"vertex_3_y_coordinate" : 7.3405898399999998,
			"vertex_3_z_coordinate" : 0.94110048000000002,
			"vertex_4_x_coordinate" : 36.576000000000001,
			"vertex_4_y_coordinate" : 7.3405898399999998,
			"vertex_4_z_coordinate" : 1.2480310320000001
		},
		"Sub Surface 17" : 
		{
			"building_surface_name" : "Surface 111",
			"construction_name" : "Nonres Fixed Window",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 14.605010160000001,
			"vertex_1_y_coordinate" : 47.244,
			"vertex_1_z_coordinate" : 1.2480310320000001,
			"vertex_2_x_coordinate" : 14.605010160000001,
			"vertex_2_y_coordinate" : 47.244,
			"vertex_2_z_coordinate" : 0.94110048000000002,
			"vertex_3_x_coordinate" : 7.3405898399999998,
			"vertex_3_y_coordinate" : 47.244,
			"vertex_3_z_coordinate" : 0.94110048000000002,
			"vertex_4_x_coordinate" : 7.3405898399999998,
			"vertex_4_y_coordinate" : 47.244,
			"vertex_4_z_coordinate" : 1.2480310320000001
		},
		"Sub Surface 19" : 
		{
			"building_surface_name" : "Surface 144",
			"construction_name" : "Nonres Fixed Window",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 47.523501600000003,
			"vertex_1_y_coordinate" : 47.244,
			"vertex_1_z_coordinate" : 1.2480310320000001,
			"vertex_2_x_coordinate" : 47.523501600000003,
			"vertex_2_y_coordinate" : 47.244,
			"vertex_2_z_coordinate" : 0.94110048000000002,
			"vertex_3_x_coordinate" : 40.2588984,
			"vertex_3_y_coordinate" : 47.244,
			"vertex_3_z_coordinate" : 0.94110048000000002,
			"vertex_4_x_coordinate" : 40.2588984,
			"vertex_4_y_coordinate" : 47.244,
			"vertex_4_z_coordinate" : 1.2480310320000001
		},
		"Sub Surface 2" : 
		{
			"building_surface_name" : "Surface 30",
			"construction_name" : "Nonres Fixed Window",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 18.288,
			"vertex_1_y_coordinate" : 14.655789840000001,
			"vertex_1_z_coordinate" : 1.247604312,
			"vertex_2_x_coordinate" : 18.288,
			"vertex_2_y_coordinate" : 14.655789840000001,
			"vertex_2_z_coordinate" : 0.94110048000000002,
			"vertex_3_x_coordinate" : 18.288,
			"vertex_3_y_coordinate" : 23.749010160000001,
			"vertex_3_z_coordinate" : 0.94110048000000002,
			"vertex_4_x_coordinate" : 18.288,
			"vertex_4_y_coordinate" : 23.749010160000001,
			"vertex_4_z_coordinate" : 1.247604312
		},
		"Sub Surface 20" : 
		{
			"building_surface_name" : "Surface 17",
			"construction_name" : "Nonres Fixed Window",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 18.288,
			"vertex_1_y_coordinate" : 7.3405898399999998,
			"vertex_1_z_coordinate" : 1.2480310320000001,
			"vertex_2_x_coordinate" : 18.288,
			"vertex_2_y_coordinate" : 7.3405898399999998,
			"vertex_2_z_coordinate" : 0.94110048000000002,
			"vertex_3_x_coordinate" : 18.288,
			"vertex_3_y_coordinate" : 14.605010160000001,
			"vertex_3_z_coordinate" : 0.94110048000000002,
			"vertex_4_x_coordinate" : 18.288,
			"vertex_4_y_coordinate" : 14.605010160000001,
			"vertex_4_z_coordinate" : 1.2480310320000001
		},
		"Sub Surface 21" : 
		{
			"building_surface_name" : "Surface 106",
			"construction_name" : "Nonres Fixed Window",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 7.28981016,
			"vertex_1_y_coordinate" : 47.244,
			"vertex_1_z_coordinate" : 1.2480310320000001,
			"vertex_2_x_coordinate" : 7.28981016,
			"vertex_2_y_coordinate" : 47.244,
			"vertex_2_z_coordinate" : 0.94110048000000002,
			"vertex_3_x_coordinate" : 0.025399989840000001,
			"vertex_3_y_coordinate" : 47.244,
			"vertex_3_z_coordinate" : 0.94110048000000002,
			"vertex_4_x_coordinate" : 0.025399989840000001,
			"vertex_4_y_coordinate" : 47.244,
			"vertex_4_z_coordinate" : 1.2480310320000001
		},
		"Sub Surface 22" : 
		{
			"building_surface_name" : "Surface 11",
			"construction_name" : "Nonres Fixed Window",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 36.576000000000001,
			"vertex_1_y_coordinate" : 7.28981016,
			"vertex_1_z_coordinate" : 1.2480310320000001,
			"vertex_2_x_coordinate" : 36.576000000000001,
			"vertex_2_y_coordinate" : 7.28981016,
			"vertex_2_z_coordinate" : 0.94110048000000002,
			"vertex_3_x_coordinate" : 36.576000000000001,
			"vertex_3_y_coordinate" : 0.025399989840000001,
			"vertex_3_z_coordinate" : 0.94110048000000002,
			"vertex_4_x_coordinate" : 36.576000000000001,
			"vertex_4_y_coordinate" : 0.025399989840000001,
			"vertex_4_z_coordinate" : 1.2480310320000001
		},
		"Sub Surface 24" : 
		{
			"building_surface_name" : "Surface 20",
			"construction_name" : "Nonres Fixed Window",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 54.863999999999997,
			"vertex_1_y_coordinate" : 7.3405898399999998,
			"vertex_1_z_coordinate" : 1.2480310320000001,
			"vertex_2_x_coordinate" : 54.863999999999997,
			"vertex_2_y_coordinate" : 7.3405898399999998,
			"vertex_2_z_coordinate" : 0.94110048000000002,
			"vertex_3_x_coordinate" : 54.863999999999997,
			"vertex_3_y_coordinate" : 14.605010160000001,
			"vertex_3_z_coordinate" : 0.94110048000000002,
			"vertex_4_x_coordinate" : 54.863999999999997,
			"vertex_4_y_coordinate" : 14.605010160000001,
			"vertex_4_z_coordinate" : 1.2480310320000001
		},
		"Sub Surface 25" : 
		{
			"building_surface_name" : "Surface 4",
			"construction_name" : "Nonres Fixed Window",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 18.288,
			"vertex_1_y_coordinate" : 0.025399989840000001,
			"vertex_1_z_coordinate" : 1.2480310320000001,
			"vertex_2_x_coordinate" : 18.288,
			"vertex_2_y_coordinate" : 0.025399989840000001,
			"vertex_2_z_coordinate" : 0.94110048000000002,
			"vertex_3_x_coordinate" : 18.288,
			"vertex_3_y_coordinate" : 7.28981016,
			"vertex_3_z_coordinate" : 0.94110048000000002,
			"vertex_4_x_coordinate" : 18.288,
			"vertex_4_y_coordinate" : 7.28981016,
			"vertex_4_z_coordinate" : 1.2480310320000001
		},
		"Sub Surface 26" : 
		{
			"building_surface_name" : "Surface 10",
			"construction_name" : "Nonres Fixed Window",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 36.601298399999997,
			"vertex_1_y_coordinate" : 0.0,
			"vertex_1_z_coordinate" : 1.2467478240000001,
			"vertex_2_x_coordinate" : 36.601298399999997,
			"vertex_2_y_coordinate" : 0.0,
			"vertex_2_z_coordinate" : 0.94110048000000002,
			"vertex_3_x_coordinate" : 54.8387016,
			"vertex_3_y_coordinate" : 0.0,
			"vertex_3_z_coordinate" : 0.94110048000000002,
			"vertex_4_x_coordinate" : 54.8387016,
			"vertex_4_y_coordinate" : 0.0,
			"vertex_4_z_coordinate" : 1.2467478240000001
		},
		"Sub Surface 27" : 
		{
			"building_surface_name" : "Surface 137",
			"construction_name" : "Nonres Fixed Window",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 40.208301599999999,
			"vertex_1_y_coordinate" : 47.244,
			"vertex_1_z_coordinate" : 1.2480310320000001,
			"vertex_2_x_coordinate" : 40.208301599999999,
			"vertex_2_y_coordinate" : 47.244,
			"vertex_2_z_coordinate" : 0.94110048000000002,
			"vertex_3_x_coordinate" : 32.943698400000002,
			"vertex_3_y_coordinate" : 47.244,
			"vertex_3_z_coordinate" : 0.94110048000000002,
			"vertex_4_x_coordinate" : 32.943698400000002,
			"vertex_4_y_coordinate" : 47.244,
			"vertex_4_z_coordinate" : 1.2480310320000001
		},
		"Sub Surface 3" : 
		{
			"building_surface_name" : "Surface 128",
			"construction_name" : "Nonres Fixed Window",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 30.7595016,
			"vertex_1_y_coordinate" : 47.244,
			"vertex_1_z_coordinate" : 1.2476622239999999,
			"vertex_2_x_coordinate" : 30.7595016,
			"vertex_2_y_coordinate" : 47.244,
			"vertex_2_z_coordinate" : 0.94110048000000002,
			"vertex_3_x_coordinate" : 21.970989840000001,
			"vertex_3_y_coordinate" : 47.244,
			"vertex_3_z_coordinate" : 0.94110048000000002,
			"vertex_4_x_coordinate" : 21.970989840000001,
			"vertex_4_y_coordinate" : 47.244,
			"vertex_4_z_coordinate" : 1.2476622239999999
		},
		"Sub Surface 30" : 
		{
			"building_surface_name" : "Surface 2",
			"construction_name" : "Nonres Fixed Window",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 0.0,
			"vertex_1_y_coordinate" : 7.28981016,
			"vertex_1_z_coordinate" : 1.2480310320000001,
			"vertex_2_x_coordinate" : 0.0,
			"vertex_2_y_coordinate" : 7.28981016,
			"vertex_2_z_coordinate" : 0.94110048000000002,
			"vertex_3_x_coordinate" : 0.0,
			"vertex_3_y_coordinate" : 0.025399989840000001,
			"vertex_3_z_coordinate" : 0.94110048000000002,
			"vertex_4_x_coordinate" : 0.0,
			"vertex_4_y_coordinate" : 0.025399989840000001,
			"vertex_4_z_coordinate" : 1.2480310320000001
		},
		"Sub Surface 5" : 
		{
			"building_surface_name" : "Surface 5",
			"construction_name" : "Nonres Fixed Window",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 0.025399989840000001,
			"vertex_1_y_coordinate" : 0.0,
			"vertex_1_z_coordinate" : 1.2467478240000001,
			"vertex_2_x_coordinate" : 0.025399989840000001,
			"vertex_2_y_coordinate" : 0.0,
			"vertex_2_z_coordinate" : 0.94110048000000002,
			"vertex_3_x_coordinate" : 18.262610160000001,
			"vertex_3_y_coordinate" : 0.0,
			"vertex_3_z_coordinate" : 0.94110048000000002,
			"vertex_4_x_coordinate" : 18.262610160000001,
			"vertex_4_y_coordinate" : 0.0,
			"vertex_4_z_coordinate" : 1.2467478240000001
		},
		"Sub Surface 7" : 
		{
			"building_surface_name" : "Surface 9",
			"construction_name" : "Nonres Fixed Window",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 54.863999999999997,
			"vertex_1_y_coordinate" : 0.025399989840000001,
			"vertex_1_z_coordinate" : 1.2480310320000001,
			"vertex_2_x_coordinate" : 54.863999999999997,
			"vertex_2_y_coordinate" : 0.025399989840000001,
			"vertex_2_z_coordinate" : 0.94110048000000002,
			"vertex_3_x_coordinate" : 54.863999999999997,
			"vertex_3_y_coordinate" : 7.28981016,
			"vertex_3_z_coordinate" : 0.94110048000000002,
			"vertex_4_x_coordinate" : 54.863999999999997,
			"vertex_4_y_coordinate" : 7.28981016,
			"vertex_4_z_coordinate" : 1.2480310320000001
		},
		"Sub Surface 9" : 
		{
			"building_surface_name" : "Surface 150",
			"construction_name" : "Nonres Fixed Window",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 54.8387016,
			"vertex_1_y_coordinate" : 47.244,
			"vertex_1_z_coordinate" : 1.2480310320000001,
			"vertex_2_x_coordinate" : 54.8387016,
			"vertex_2_y_coordinate" : 47.244,
			"vertex_2_z_coordinate" : 0.94110048000000002,
			"vertex_3_x_coordinate" : 47.574098399999997,
			"vertex_3_y_coordinate" : 47.244,
			"vertex_3_z_coordinate" : 0.94110048000000002,
			"vertex_4_x_coordinate" : 47.574098399999997,
			"vertex_4_y_coordinate" : 47.244,
			"vertex_4_z_coordinate" : 1.2480310320000001
		}
	},
	"GlobalGeometryRules" : 
	{
		"GlobalGeometryRules 1" : 
		{
			"coordinate_system" : "Relative",
			"daylighting_reference_point_coordinate_system" : "Relative",
			"rectangular_surface_coordinate_system" : "Relative",
			"starting_vertex_position" : "UpperLeftCorner",
			"vertex_entry_direction" : "Counterclockwise"
		}
	},
	"InternalMass" : 
	{
		"Merged Surface 107 - Surface 107 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"surface_area" : 55.741824000000001,
			"zone_or_zonelist_name" : "Thermal Zone: F1 Retail N-NW"
		},
		"Merged Surface 118 - Surface 118 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"surface_area" : 55.741824000000001,
			"zone_or_zonelist_name" : "Thermal Zone: F1 Retail N-NW"
		},
		"Merged Surface 127 - Surface 127 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"surface_area" : 55.741824000000001,
			"zone_or_zonelist_name" : "Thermal Zone: F1 Retail N-NW"
		},
		"Merged Surface 143 - Surface 143 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"surface_area" : 55.741824000000001,
			"zone_or_zonelist_name" : "Thermal Zone: F1 Retail NE"
		},
		"Merged Surface 145 - Surface 145 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"surface_area" : 55.741824000000001,
			"zone_or_zonelist_name" : "Thermal Zone: F1 Retail NE"
		},
		"Merged Surface 16 - Surface 16 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"surface_area" : 55.741824000000001,
			"zone_or_zonelist_name" : "Thermal Zone: F1 Retail SW"
		},
		"Merged Surface 3 - Surface 3 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"surface_area" : 55.741824000000001,
			"zone_or_zonelist_name" : "Thermal Zone: F1 Retail SW"
		},
		"Merged Surface 8 - Surface 8 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"surface_area" : 55.741824000000001,
			"zone_or_zonelist_name" : "Thermal Zone: F1 Retail SE"
		}
	},
	"Lights" : 
	{
		"F1 Retail N Core Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 1581.74999999999,
			"return_air_fraction" : 0.0,
			"schedule_name" : "RetailLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: F1 Retail N-NW"
		},
		"F1 Retail NE Core Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 1367.99999999999,
			"return_air_fraction" : 0.0,
			"schedule_name" : "RetailLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: F1 Retail NE"
		},
		"F1 Retail NE Inner Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 1368.0,
			"return_air_fraction" : 0.0,
			"schedule_name" : "RetailLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: F1 Retail NE"
		},
		"F1 Retail NE Outer Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 1367.99999999999,
			"return_air_fraction" : 0.0,
			"schedule_name" : "RetailLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: F1 Retail NE"
		},
		"F1 Retail NW Inner Core Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 1367.99999999999,
			"return_air_fraction" : 0.0,
			"schedule_name" : "RetailLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: F1 Retail N-NW"
		},
		"F1 Retail NW Outer Core Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 1368.0,
			"return_air_fraction" : 0.0,
			"schedule_name" : "RetailLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: F1 Retail N-NW"
		},
		"F1 Retail NW Outer Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 1368.0,
			"return_air_fraction" : 0.0,
			"schedule_name" : "RetailLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: F1 Retail N-NW"
		},
		"F1 Retail SE Bottom Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 1367.99999999999,
			"return_air_fraction" : 0.0,
			"schedule_name" : "RetailLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: F1 Retail SE"
		},
		"F1 Retail SE Top Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 1367.99999999999,
			"return_air_fraction" : 0.0,
			"schedule_name" : "RetailLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: F1 Retail SE"
		},
		"F1 Retail SW Bottom Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 1368.0,
			"return_air_fraction" : 0.0,
			"schedule_name" : "RetailLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: F1 Retail SW"
		},
		"F1 Retail SW Core Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 1368.0,
			"return_air_fraction" : 0.0,
			"schedule_name" : "RetailLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: F1 Retail SW"
		},
		"F1 Retail SW Top Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 1470.5999999999899,
			"return_air_fraction" : 0.0,
			"schedule_name" : "RetailLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: F1 Retail SW"
		}
	},
	"Material" : 
	{
		"Air - Metal Wall Framing - 16 or 24 in. OC" : 
		{
			"conductivity" : 1.2201679397918299,
			"density" : 1.2814770699168101,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1004.832,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.13969999999999999,
			"visible_absorptance" : 0.69999999999999996
		},
		"Air - Metal Wall Framing - 16 or 24 in. OC 1" : 
		{
			"conductivity" : 1.2201679397918299,
			"density" : 1.2814770699168101,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1004.832,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.13969999999999999,
			"visible_absorptance" : 0.69999999999999996
		},
		"Carpet - 3/4 in." : 
		{
			"conductivity" : 0.045518321725567502,
			"density" : 288.33234073128199,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1381.644,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.019050000000000001,
			"visible_absorptance" : 0.80000000000000004
		},
		"Compliance Insulation R0.02" : 
		{
			"conductivity" : 0.023018771062739401,
			"density" : 16.018463373960099,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 8.1076799999999996e-05,
			"visible_absorptance" : 0.69999999999999996
		},
		"Compliance Insulation R1.41" : 
		{
			"conductivity" : 0.023018771062739401,
			"density" : 16.018463373960099,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.0057159144,
			"visible_absorptance" : 0.69999999999999996
		},
		"Compliance Insulation R14.60" : 
		{
			"conductivity" : 0.023018771062739401,
			"density" : 16.018463373960099,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.059186063999999997,
			"visible_absorptance" : 0.69999999999999996
		},
		"Compliance Insulation R9.83_std" : 
		{
			"conductivity" : 0.023018771062739401,
			"density" : 16.018463373960099,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.039869109999999999,
			"visible_absorptance" : 0.69999999999999996
		},
		"Concrete - 140 lb/ft3 - 10 in." : 
		{
			"conductivity" : 1.95140333633374,
			"density" : 2239.0608104121502,
			"roughness" : "MediumRough",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 921.096,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.254,
			"visible_absorptance" : 0.80000000000000004
		},
		"Gypsum Board - 1/2 in." : 
		{
			"conductivity" : 0.15865644686626501,
			"density" : 640.73853495840604,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.012699999999999999,
			"visible_absorptance" : 0.80000000000000004
		},
		"Gypsum Board - 5/8 in." : 
		{
			"conductivity" : 0.15865644686626501,
			"density" : 640.73853495840604,
			"roughness" : "MediumRough",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.016001999999999999,
			"visible_absorptance" : 0.80000000000000004
		},
		"Plywood - 5/8 in." : 
		{
			"conductivity" : 0.115440002246971,
			"density" : 480.55390121880401,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1884.0599999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.016001999999999999,
			"visible_absorptance" : 0.69999999999999996
		},
		"Stucco - 7/8 in." : 
		{
			"conductivity" : 0.70094753988041203,
			"density" : 1855.0982433383199,
			"roughness" : "MediumRough",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 837.36000000000001,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.022352,
			"visible_absorptance" : 0.80000000000000004
		}
	},
	"NodeList" : 
	{
		"BaseSys5 F1 Demand Inlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "BaseSys5 F1 Demand Side (Supply Air) Inlet Node"
				}
			]
		},
		"BaseSys5 F1 Supply Outlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "BaseSys5 Fan Outlet Node"
				}
			]
		},
		"Thermal Zone: F1 Retail N-NW Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "BaseVAV TrmlUnit-7 Outlet Node"
				}
			]
		},
		"Thermal Zone: F1 Retail N-NW Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Thermal Zone: F1 Retail N-NW Return Air Node"
				}
			]
		},
		"Thermal Zone: F1 Retail NE Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "BaseVAV TrmlUnit-8 Outlet Node"
				}
			]
		},
		"Thermal Zone: F1 Retail NE Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Thermal Zone: F1 Retail NE Return Air Node"
				}
			]
		},
		"Thermal Zone: F1 Retail SE Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "BaseVAV TrmlUnit-9 Outlet Node"
				}
			]
		},
		"Thermal Zone: F1 Retail SE Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Thermal Zone: F1 Retail SE Return Air Node"
				}
			]
		},
		"Thermal Zone: F1 Retail SW Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "BaseVAV TrmlUnit-10 Outlet Node"
				}
			]
		},
		"Thermal Zone: F1 Retail SW Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Thermal Zone: F1 Retail SW Return Air Node"
				}
			]
		}
	},
	"OutdoorAir:Mixer" : 
	{
		"BaseSys5 OACtrl OA System Outdoor Air Mixer" : 
		{
			"mixed_air_node_name" : "BaseSys5 OACtrl OA System Mixed Air Node",
			"outdoor_air_stream_node_name" : "BaseSys5 OACtrl OA System OA Node",
			"relief_air_stream_node_name" : "BaseSys5 OACtrl OA System Relief Node",
			"return_air_stream_node_name" : "BaseSys5 F1 Supply Side (Return Air) Inlet Node"
		}
	},
	"OutdoorAir:Node" : 
	{
		"Model Outdoor Air Node" : {}
	},
	"OutdoorAir:NodeList" : 
	{
		"OutdoorAir:NodeList 1" : 
		{
			"nodes" : 
			[
				{
					"node_or_nodelist_name" : "BaseSys5 OACtrl OA System OA Node"
				}
			]
		}
	},
	"Output:Meter:MeterFileOnly" : 
	{
		"Output:Meter:MeterFileOnly 1" : 
		{
			"key_name" : "Chillers:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 10" : 
		{
			"key_name" : "Cogeneration:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 11" : 
		{
			"key_name" : "ComplianceLtg:InteriorLights:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 12" : 
		{
			"key_name" : "Cooling:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 13" : 
		{
			"key_name" : "Cooling:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 14" : 
		{
			"key_name" : "Cooling:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 15" : 
		{
			"key_name" : "Cooling:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 16" : 
		{
			"key_name" : "Cooling:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 17" : 
		{
			"key_name" : "ExteriorEquipment:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 18" : 
		{
			"key_name" : "ExteriorEquipment:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 19" : 
		{
			"key_name" : "ExteriorEquipment:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 2" : 
		{
			"key_name" : "Chillers:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 20" : 
		{
			"key_name" : "ExteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 21" : 
		{
			"key_name" : "ExteriorEquipment:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 22" : 
		{
			"key_name" : "ExteriorLights:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 23" : 
		{
			"key_name" : "ExteriorLights:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 24" : 
		{
			"key_name" : "ExteriorLights:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 25" : 
		{
			"key_name" : "ExteriorLights:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 26" : 
		{
			"key_name" : "ExteriorLights:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 27" : 
		{
			"key_name" : "Fans:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 28" : 
		{
			"key_name" : "Fans:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 29" : 
		{
			"key_name" : "Fans:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 3" : 
		{
			"key_name" : "Chillers:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 30" : 
		{
			"key_name" : "Fans:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 31" : 
		{
			"key_name" : "Fans:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 32" : 
		{
			"key_name" : "Heating:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 33" : 
		{
			"key_name" : "Heating:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 34" : 
		{
			"key_name" : "Heating:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 35" : 
		{
			"key_name" : "Heating:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 36" : 
		{
			"key_name" : "Heating:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 37" : 
		{
			"key_name" : "HeatRecovery:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 38" : 
		{
			"key_name" : "HeatRecovery:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 39" : 
		{
			"key_name" : "HeatRecovery:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 4" : 
		{
			"key_name" : "Chillers:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 40" : 
		{
			"key_name" : "HeatRecovery:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 41" : 
		{
			"key_name" : "HeatRecovery:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 42" : 
		{
			"key_name" : "HeatRejection:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 43" : 
		{
			"key_name" : "HeatRejection:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 44" : 
		{
			"key_name" : "HeatRejection:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 45" : 
		{
			"key_name" : "HeatRejection:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 46" : 
		{
			"key_name" : "HeatRejection:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 47" : 
		{
			"key_name" : "Humidifier:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 48" : 
		{
			"key_name" : "Humidifier:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 49" : 
		{
			"key_name" : "Humidifier:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 5" : 
		{
			"key_name" : "Chillers:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 50" : 
		{
			"key_name" : "Humidifier:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 51" : 
		{
			"key_name" : "Humidifier:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 52" : 
		{
			"key_name" : "InteriorEquipment:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 53" : 
		{
			"key_name" : "InteriorEquipment:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 54" : 
		{
			"key_name" : "InteriorEquipment:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 55" : 
		{
			"key_name" : "InteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 56" : 
		{
			"key_name" : "InteriorEquipment:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 57" : 
		{
			"key_name" : "InteriorLights:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 58" : 
		{
			"key_name" : "InteriorLights:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 59" : 
		{
			"key_name" : "InteriorLights:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 6" : 
		{
			"key_name" : "Cogeneration:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 60" : 
		{
			"key_name" : "InteriorLights:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 61" : 
		{
			"key_name" : "InteriorLights:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 62" : 
		{
			"key_name" : "Internal Transport:InteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 63" : 
		{
			"key_name" : "NonComplianceLtg:InteriorLights:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 64" : 
		{
			"key_name" : "NonReg Ltg:ExteriorLights:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 65" : 
		{
			"key_name" : "Process:ExteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 66" : 
		{
			"key_name" : "Process:ExteriorEquipment:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 67" : 
		{
			"key_name" : "Process:InteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 68" : 
		{
			"key_name" : "Process:InteriorEquipment:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 69" : 
		{
			"key_name" : "Pumps:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 7" : 
		{
			"key_name" : "Cogeneration:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 70" : 
		{
			"key_name" : "Pumps:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 71" : 
		{
			"key_name" : "Pumps:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 72" : 
		{
			"key_name" : "Pumps:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 73" : 
		{
			"key_name" : "Pumps:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 74" : 
		{
			"key_name" : "Receptacle:ExteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 75" : 
		{
			"key_name" : "Receptacle:ExteriorEquipment:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 76" : 
		{
			"key_name" : "Receptacle:InteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 77" : 
		{
			"key_name" : "Receptacle:InteriorEquipment:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 78" : 
		{
			"key_name" : "Refrig:ExteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 79" : 
		{
			"key_name" : "Refrig:InteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 8" : 
		{
			"key_name" : "Cogeneration:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 80" : 
		{
			"key_name" : "Refrigeration:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 81" : 
		{
			"key_name" : "Refrigeration:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 82" : 
		{
			"key_name" : "Refrigeration:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 83" : 
		{
			"key_name" : "Refrigeration:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 84" : 
		{
			"key_name" : "Refrigeration:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 85" : 
		{
			"key_name" : "Reg Ltg:ExteriorLights:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 86" : 
		{
			"key_name" : "WaterSystems:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 87" : 
		{
			"key_name" : "WaterSystems:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 88" : 
		{
			"key_name" : "WaterSystems:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 89" : 
		{
			"key_name" : "WaterSystems:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 9" : 
		{
			"key_name" : "Cogeneration:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 90" : 
		{
			"key_name" : "WaterSystems:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 91" : 
		{
			"key_name" : "Coal:Facility",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 92" : 
		{
			"key_name" : "DistrictCooling:Facility",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 93" : 
		{
			"key_name" : "DistrictHeatingWater:Facility",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 94" : 
		{
			"key_name" : "Electricity:Facility",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 95" : 
		{
			"key_name" : "NaturalGas:Facility",
			"reporting_frequency" : "Hourly"
		}
	},
	"Output:SQLite" : 
	{
		"Output:SQLite 1" : 
		{
			"option_type" : "SimpleAndTabular"
		}
	},
	"Output:Table:SummaryReports" : 
	{
		"Output:Table:SummaryReports 1" : 
		{
			"reports" : 
			[
				{
					"report_name" : "AllSummary"
				}
			]
		}
	},
	"Output:Variable" : 
	{
		"Output:Variable 1" : 
		{
			"key_value" : "*",
			"reporting_frequency" : "Timestep",
			"variable_name" : "Site Outdoor Air Drybulb Temperature"
		},
		"Output:Variable 2" : 
		{
			"key_value" : "*",
			"reporting_frequency" : "Hourly",
			"variable_name" : "Site Outdoor Air Drybulb Temperature"
		}
	},
	"Output:VariableDictionary" : 
	{
		"Output:VariableDictionary 1" : 
		{
			"key_field" : "IDF",
			"sort_option" : "Unsorted"
		}
	},
	"OutputControl:ReportingTolerances" : 
	{
		"OutputControl:ReportingTolerances 1" : 
		{
			"tolerance_for_time_cooling_setpoint_not_met" : 0.56000000000000005,
			"tolerance_for_time_heating_setpoint_not_met" : 0.56000000000000005
		}
	},
	"OutputControl:Table:Style" : 
	{
		"OutputControl:Table:Style 1" : 
		{
			"column_separator" : "HTML",
			"unit_conversion" : "InchPound"
		}
	},
	"People" : 
	{
		"F1 Retail N Core People" : 
		{
			"activity_level_schedule_name" : "F1 Retail N Core People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people" : 28.305,
			"number_of_people_calculation_method" : "People",
			"number_of_people_schedule_name" : "RetailOccupancy",
			"sensible_heat_fraction" : 0.55555555555555602,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: F1 Retail N-NW"
		},
		"F1 Retail NE Core People" : 
		{
			"activity_level_schedule_name" : "F1 Retail NE Core People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people" : 24.48,
			"number_of_people_calculation_method" : "People",
			"number_of_people_schedule_name" : "RetailOccupancy",
			"sensible_heat_fraction" : 0.55555555555555602,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: F1 Retail NE"
		},
		"F1 Retail NE Inner People" : 
		{
			"activity_level_schedule_name" : "F1 Retail NE Inner People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people" : 24.48,
			"number_of_people_calculation_method" : "People",
			"number_of_people_schedule_name" : "RetailOccupancy",
			"sensible_heat_fraction" : 0.55555555555555602,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: F1 Retail NE"
		},
		"F1 Retail NE Outer People" : 
		{
			"activity_level_schedule_name" : "F1 Retail NE Outer People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people" : 24.48,
			"number_of_people_calculation_method" : "People",
			"number_of_people_schedule_name" : "RetailOccupancy",
			"sensible_heat_fraction" : 0.55555555555555602,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: F1 Retail NE"
		},
		"F1 Retail NW Inner Core People" : 
		{
			"activity_level_schedule_name" : "F1 Retail NW Inner Core People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people" : 24.48,
			"number_of_people_calculation_method" : "People",
			"number_of_people_schedule_name" : "RetailOccupancy",
			"sensible_heat_fraction" : 0.55555555555555602,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: F1 Retail N-NW"
		},
		"F1 Retail NW Outer Core People" : 
		{
			"activity_level_schedule_name" : "F1 Retail NW Outer Core People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people" : 24.48,
			"number_of_people_calculation_method" : "People",
			"number_of_people_schedule_name" : "RetailOccupancy",
			"sensible_heat_fraction" : 0.55555555555555602,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: F1 Retail N-NW"
		},
		"F1 Retail NW Outer People" : 
		{
			"activity_level_schedule_name" : "F1 Retail NW Outer People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people" : 24.48,
			"number_of_people_calculation_method" : "People",
			"number_of_people_schedule_name" : "RetailOccupancy",
			"sensible_heat_fraction" : 0.55555555555555602,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: F1 Retail N-NW"
		},
		"F1 Retail SE Bottom People" : 
		{
			"activity_level_schedule_name" : "F1 Retail SE Bottom People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people" : 24.48,
			"number_of_people_calculation_method" : "People",
			"number_of_people_schedule_name" : "RetailOccupancy",
			"sensible_heat_fraction" : 0.55555555555555602,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: F1 Retail SE"
		},
		"F1 Retail SE Top People" : 
		{
			"activity_level_schedule_name" : "F1 Retail SE Top People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people" : 24.48,
			"number_of_people_calculation_method" : "People",
			"number_of_people_schedule_name" : "RetailOccupancy",
			"sensible_heat_fraction" : 0.55555555555555602,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: F1 Retail SE"
		},
		"F1 Retail SW Bottom People" : 
		{
			"activity_level_schedule_name" : "F1 Retail SW Bottom People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people" : 24.48,
			"number_of_people_calculation_method" : "People",
			"number_of_people_schedule_name" : "RetailOccupancy",
			"sensible_heat_fraction" : 0.55555555555555602,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: F1 Retail SW"
		},
		"F1 Retail SW Core People" : 
		{
			"activity_level_schedule_name" : "F1 Retail SW Core People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people" : 24.48,
			"number_of_people_calculation_method" : "People",
			"number_of_people_schedule_name" : "RetailOccupancy",
			"sensible_heat_fraction" : 0.55555555555555602,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: F1 Retail SW"
		},
		"F1 Retail SW Top People" : 
		{
			"activity_level_schedule_name" : "F1 Retail SW Top People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people" : 26.315999999999999,
			"number_of_people_calculation_method" : "People",
			"number_of_people_schedule_name" : "RetailOccupancy",
			"sensible_heat_fraction" : 0.55555555555555602,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: F1 Retail SW"
		}
	},
	"Pipe:Adiabatic" : 
	{
		"GF Retail HW Loop Demand Bypass Pipe" : 
		{
			"inlet_node_name" : "GF Retail HW Loop Demand Bypass Pipe Inlet Node",
			"outlet_node_name" : "GF Retail HW Loop Demand Bypass Pipe Outlet Node"
		},
		"GF Retail HW Loop Demand Inlet Pipe" : 
		{
			"inlet_node_name" : "GF Retail HW Loop Demand Inlet Node",
			"outlet_node_name" : "GF Retail HW Loop Demand Inlet Pipe Node"
		},
		"GF Retail HW Loop Demand Outlet Pipe" : 
		{
			"inlet_node_name" : "GF Retail HW Loop Demand Outlet Pipe Node",
			"outlet_node_name" : "GF Retail HW Loop Demand Mixer Outlet Node"
		},
		"GF Retail HW Loop Supply Inlet Pipe" : 
		{
			"inlet_node_name" : "GF Retail HW Loop Supply Inlet Node",
			"outlet_node_name" : "GF Retail HW Loop Supply Inlet Pipe Node"
		},
		"GF Retail HW Loop Supply Outlet Pipe" : 
		{
			"inlet_node_name" : "GF Retail HW Loop Supply Outlet Pipe Node",
			"outlet_node_name" : "GF Retail HW Loop Supply Mixer Outlet Node"
		},
		"Nonresidential Elec DHW System Demand Bypass Pipe" : 
		{
			"inlet_node_name" : "Nonresidential Elec DHW System Demand Bypass Pipe Inlet Node",
			"outlet_node_name" : "Nonresidential Elec DHW System Demand Bypass Pipe Outlet Node"
		},
		"Nonresidential Elec DHW System Demand Inlet Pipe" : 
		{
			"inlet_node_name" : "Nonresidential Elec DHW System Demand Inlet Node",
			"outlet_node_name" : "Nonresidential Elec DHW System Demand Inlet Pipe Node"
		},
		"Nonresidential Elec DHW System Demand Outlet Pipe" : 
		{
			"inlet_node_name" : "Nonresidential Elec DHW System Demand Outlet Pipe Node",
			"outlet_node_name" : "Nonresidential Elec DHW System Demand Mixer Outlet Node"
		},
		"Nonresidential Elec DHW System Supply Outlet Pipe" : 
		{
			"inlet_node_name" : "Nonresidential Elec DHW System Supply Outlet Pipe Node",
			"outlet_node_name" : "Nonresidential Elec DHW System Supply Mixer Outlet Node"
		},
		"Pipe Adiabatic 1" : 
		{
			"inlet_node_name" : "GF Retail HW Loop Supply Splitter Outlet Node 2",
			"outlet_node_name" : "Pipe Adiabatic 1 Outlet Node"
		}
	},
	"PlantEquipmentList" : 
	{
		"GF Retail HW Loop Heating Equipment List" : 
		{
			"equipment" : 
			[
				{
					"equipment_name" : "GF Retail Boiler",
					"equipment_object_type" : "Boiler:HotWater"
				}
			]
		},
		"Nonresidential Elec DHW System Heating Equipment List" : 
		{
			"equipment" : 
			[
				{
					"equipment_name" : "Nonres Elec Water Heater",
					"equipment_object_type" : "WaterHeater:Mixed"
				}
			]
		}
	},
	"PlantEquipmentOperation:HeatingLoad" : 
	{
		"GF Retail HW Loop Heating Operation Scheme" : 
		{
			"load_range_1_lower_limit" : 0.0,
			"load_range_1_upper_limit" : 1000000000.0,
			"range_1_equipment_list_name" : "GF Retail HW Loop Heating Equipment List"
		},
		"Nonresidential Elec DHW System Heating Operation Scheme" : 
		{
			"load_range_1_lower_limit" : 0.0,
			"load_range_1_upper_limit" : 1000000000.0,
			"range_1_equipment_list_name" : "Nonresidential Elec DHW System Heating Equipment List"
		}
	},
	"PlantEquipmentOperationSchemes" : 
	{
		"GF Retail HW Loop Operation Schemes" : 
		{
			"control_scheme_1_name" : "GF Retail HW Loop Heating Operation Scheme",
			"control_scheme_1_object_type" : "PlantEquipmentOperation:HeatingLoad",
			"control_scheme_1_schedule_name" : "Always On Discrete"
		},
		"Nonresidential Elec DHW System Operation Schemes" : 
		{
			"control_scheme_1_name" : "Nonresidential Elec DHW System Heating Operation Scheme",
			"control_scheme_1_object_type" : "PlantEquipmentOperation:HeatingLoad",
			"control_scheme_1_schedule_name" : "Always On Discrete"
		}
	},
	"PlantLoop" : 
	{
		"GF Retail HW Loop" : 
		{
			"common_pipe_simulation" : "None",
			"demand_side_branch_list_name" : "GF Retail HW Loop Demand Branches",
			"demand_side_connector_list_name" : "GF Retail HW Loop Demand Connector List",
			"demand_side_inlet_node_name" : "GF Retail HW Loop Demand Inlet Node",
			"demand_side_outlet_node_name" : "GF Retail HW Loop Demand Mixer Outlet Node",
			"fluid_type" : "Water",
			"load_distribution_scheme" : "Optimal",
			"loop_temperature_setpoint_node_name" : "GF Retail HW Loop Supply Mixer Outlet Node",
			"maximum_loop_flow_rate" : 0.0012130099700945801,
			"maximum_loop_temperature" : 100.0,
			"minimum_loop_flow_rate" : 0.0,
			"minimum_loop_temperature" : 0.0,
			"plant_equipment_operation_scheme_name" : "GF Retail HW Loop Operation Schemes",
			"plant_loop_demand_calculation_scheme" : "SingleSetpoint",
			"plant_loop_volume" : "Autocalculate",
			"plant_side_branch_list_name" : "GF Retail HW Loop Supply Branches",
			"plant_side_connector_list_name" : "GF Retail HW Loop Supply Connector List",
			"plant_side_inlet_node_name" : "GF Retail HW Loop Supply Inlet Node",
			"plant_side_outlet_node_name" : "GF Retail HW Loop Supply Mixer Outlet Node"
		},
		"Nonresidential Elec DHW System" : 
		{
			"common_pipe_simulation" : "None",
			"demand_side_branch_list_name" : "Nonresidential Elec DHW System Demand Branches",
			"demand_side_connector_list_name" : "Nonresidential Elec DHW System Demand Connector List",
			"demand_side_inlet_node_name" : "Nonresidential Elec DHW System Demand Inlet Node",
			"demand_side_outlet_node_name" : "Nonresidential Elec DHW System Demand Mixer Outlet Node",
			"fluid_type" : "Water",
			"load_distribution_scheme" : "Optimal",
			"loop_temperature_setpoint_node_name" : "Nonresidential Elec DHW System Supply Mixer Outlet Node",
			"maximum_loop_flow_rate" : "Autosize",
			"maximum_loop_temperature" : 100.0,
			"minimum_loop_flow_rate" : 0.0,
			"minimum_loop_temperature" : 0.0,
			"plant_equipment_operation_scheme_name" : "Nonresidential Elec DHW System Operation Schemes",
			"plant_loop_demand_calculation_scheme" : "SingleSetpoint",
			"plant_loop_volume" : "Autocalculate",
			"plant_side_branch_list_name" : "Nonresidential Elec DHW System Supply Branches",
			"plant_side_connector_list_name" : "Nonresidential Elec DHW System Supply Connector List",
			"plant_side_inlet_node_name" : "Nonresidential Elec DHW System Supply Inlet Node",
			"plant_side_outlet_node_name" : "Nonresidential Elec DHW System Supply Mixer Outlet Node"
		}
	},
	"Pump:ConstantSpeed" : 
	{
		"GF Retail HW Pump" : 
		{
			"design_electric_power_per_unit_flow_rate" : 348701.09999999998,
			"design_flow_rate" : 0.0012130099700945801,
			"design_power_consumption" : 365.32999999999998,
			"design_power_sizing_method" : "PowerPerFlowPerPressure",
			"design_pump_head" : 180539.64679999999,
			"design_shaft_power_per_unit_flow_rate_per_unit_head" : 1.2820512820000001,
			"end_use_subcategory" : "General",
			"fraction_of_motor_inefficiencies_to_fluid_stream" : 0.0,
			"inlet_node_name" : "GF Retail HW Loop Supply Splitter Outlet Node 1",
			"motor_efficiency" : 0.85499999999999998,
			"outlet_node_name" : "GF Retail HW Pump Outlet Node",
			"pump_control_type" : "Intermittent"
		}
	},
	"Pump:VariableSpeed" : 
	{
		"Nonresidential Elec DHW System Pump" : 
		{
			"coefficient_1_of_the_part_load_performance_curve" : 0.0,
			"coefficient_2_of_the_part_load_performance_curve" : 1.0,
			"coefficient_3_of_the_part_load_performance_curve" : 0.0,
			"coefficient_4_of_the_part_load_performance_curve" : 0.0,
			"design_electric_power_per_unit_flow_rate" : 348701.09999999998,
			"design_maximum_flow_rate" : "Autosize",
			"design_minimum_flow_rate" : 0.0,
			"design_minimum_flow_rate_fraction" : 0.0,
			"design_power_consumption" : "Autosize",
			"design_power_sizing_method" : "PowerPerFlowPerPressure",
			"design_pump_head" : 0.0,
			"design_shaft_power_per_unit_flow_rate_per_unit_head" : 1.2820512820000001,
			"end_use_subcategory" : "General",
			"fraction_of_motor_inefficiencies_to_fluid_stream" : 0.0,
			"inlet_node_name" : "Nonresidential Elec DHW System Supply Inlet Node",
			"motor_efficiency" : 0.90000000000000002,
			"outlet_node_name" : "Nonresidential Elec DHW System Pump Outlet Node",
			"pump_control_type" : "Intermittent",
			"skin_loss_radiative_fraction" : 0.5
		}
	},
	"RunPeriod" : 
	{
		"CA_Title24_2025_LOS-ANGELES-USC" : 
		{
			"apply_weekend_holiday_rule" : "Yes",
			"begin_day_of_month" : 1,
			"begin_month" : 1,
			"begin_year" : 2009.0,
			"day_of_week_for_start_day" : "Thursday",
			"end_day_of_month" : 31,
			"end_month" : 12,
			"end_year" : 2009.0,
			"use_weather_file_daylight_saving_period" : "No",
			"use_weather_file_holidays_and_special_days" : "No",
			"use_weather_file_rain_indicators" : "Yes",
			"use_weather_file_snow_indicators" : "Yes"
		}
	},
	"RunPeriodControl:SpecialDays" : 
	{
		"Christmas Day" : 
		{
			"start_date" : "12/25"
		},
		"Columbus Day" : 
		{
			"start_date" : "2nd Monday in October"
		},
		"Independence Day" : 
		{
			"start_date" : "7/4"
		},
		"Labor Day" : 
		{
			"start_date" : "1st Monday in September"
		},
		"Martin Luther King Day" : 
		{
			"start_date" : "3rd Monday in January"
		},
		"Memorial Day" : 
		{
			"start_date" : "Last Monday in May"
		},
		"New Year's Day" : 
		{
			"start_date" : "1/1"
		},
		"Presidents Day" : 
		{
			"start_date" : "3rd Monday in February"
		},
		"Thanksgiving Day" : 
		{
			"start_date" : "4th Thursday in November"
		},
		"Veterans Day" : 
		{
			"start_date" : "11/11"
		}
	},
	"Schedule:Compact" : 
	{
		"Thermal Zone: F1 Retail N-NW Thermostat Schedule" : 
		{
			"data" : 
			[
				{
					"field" : "Through: 12/31"
				},
				{
					"field" : "For: AllDays"
				},
				{
					"field" : "Until: 24:00"
				},
				{
					"field" : 4.0
				}
			],
			"schedule_type_limits_name" : "Thermal Zone: F1 Retail N-NW Thermostat Schedule Type Limits"
		},
		"Thermal Zone: F1 Retail NE Thermostat Schedule" : 
		{
			"data" : 
			[
				{
					"field" : "Through: 12/31"
				},
				{
					"field" : "For: AllDays"
				},
				{
					"field" : "Until: 24:00"
				},
				{
					"field" : 4.0
				}
			],
			"schedule_type_limits_name" : "Thermal Zone: F1 Retail NE Thermostat Schedule Type Limits"
		},
		"Thermal Zone: F1 Retail SE Thermostat Schedule" : 
		{
			"data" : 
			[
				{
					"field" : "Through: 12/31"
				},
				{
					"field" : "For: AllDays"
				},
				{
					"field" : "Until: 24:00"
				},
				{
					"field" : 4.0
				}
			],
			"schedule_type_limits_name" : "Thermal Zone: F1 Retail SE Thermostat Schedule Type Limits"
		},
		"Thermal Zone: F1 Retail SW Thermostat Schedule" : 
		{
			"data" : 
			[
				{
					"field" : "Through: 12/31"
				},
				{
					"field" : "For: AllDays"
				},
				{
					"field" : "Until: 24:00"
				},
				{
					"field" : 4.0
				}
			],
			"schedule_type_limits_name" : "Thermal Zone: F1 Retail SW Thermostat Schedule Type Limits"
		}
	},
	"Schedule:Constant" : 
	{
		"Always Off Discrete" : 
		{
			"hourly_value" : 0.0,
			"schedule_type_limits_name" : "On Off Limits"
		},
		"Always On Continuous" : 
		{
			"hourly_value" : 1.0,
			"schedule_type_limits_name" : "Fractional 1"
		},
		"Always On Discrete" : 
		{
			"hourly_value" : 1.0,
			"schedule_type_limits_name" : "On Off Limits"
		}
	},
	"Schedule:Day:Interval" : 
	{
		"AllOnHVACAvailDay" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"AssemblyClgSetptSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "02:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "03:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "04:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "05:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "06:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "07:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "08:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "09:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "10:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "11:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "12:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "13:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "14:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "15:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "16:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "17:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "18:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "19:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "20:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "21:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "22:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "23:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "24:00",
					"value_until_time" : 29.4444444444444
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"AssemblyClgSetptSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "02:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "03:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "04:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "05:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "06:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "07:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "08:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "09:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "10:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "11:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "12:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "13:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "14:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "15:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "16:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "17:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "18:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "19:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "20:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "21:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "22:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "23:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "24:00",
					"value_until_time" : 29.4444444444444
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"AssemblyClgSetptWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "02:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "03:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "04:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "05:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "06:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "07:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "08:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "09:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "10:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "11:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "12:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "13:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "14:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "15:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "16:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "17:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "18:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "19:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "20:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "21:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "22:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "23:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "24:00",
					"value_until_time" : 29.4444444444444
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"AssemblyGasEquipSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.69999999999999996
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.69999999999999996
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.69999999999999996
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.40000000000000002
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.40000000000000002
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"AssemblyGasEquipSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.80000000000000004
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"AssemblyGasEquipWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"AssemblyHtgSetptSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "02:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "03:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "04:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "05:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "06:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "07:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "08:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "09:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "10:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "11:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "12:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "13:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "14:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "15:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "16:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "17:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "18:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "19:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "20:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "21:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "22:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "23:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "24:00",
					"value_until_time" : 15.5555555555556
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"AssemblyHtgSetptSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "02:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "03:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "04:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "05:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "06:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "07:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "08:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "09:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "10:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "11:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "12:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "13:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "14:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "15:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "16:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "17:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "18:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "19:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "20:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "21:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "22:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "23:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "24:00",
					"value_until_time" : 15.5555555555556
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"AssemblyHtgSetptWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "02:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "03:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "04:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "05:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "06:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "07:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "08:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "09:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "10:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "11:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "12:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "13:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "14:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "15:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "16:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "17:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "18:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "19:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "20:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "21:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "22:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "23:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "24:00",
					"value_until_time" : 15.5555555555556
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"AssemblyLightsSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.40000000000000002
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.40000000000000002
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.40000000000000002
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.40000000000000002
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.40000000000000002
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.40000000000000002
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.40000000000000002
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.40000000000000002
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.40000000000000002
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.40000000000000002
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.40000000000000002
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.40000000000000002
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.40000000000000002
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.40000000000000002
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"AssemblyLightsSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.55000000000000004
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.55000000000000004
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.55000000000000004
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.55000000000000004
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.55000000000000004
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.55000000000000004
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.55000000000000004
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.55000000000000004
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.55000000000000004
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.55000000000000004
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"AssemblyLightsWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.34999999999999998
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.34999999999999998
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.34999999999999998
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"AssemblyOccupancySat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.59999999999999998
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.59999999999999998
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.59999999999999998
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.59999999999999998
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.59999999999999998
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.59999999999999998
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.59999999999999998
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.59999999999999998
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.59999999999999998
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.59999999999999998
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.80000000000000004
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"AssemblyOccupancySun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.69999999999999996
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.69999999999999996
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.69999999999999996
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.69999999999999996
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.69999999999999996
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.69999999999999996
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.69999999999999996
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.69999999999999996
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.69999999999999996
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"AssemblyOccupancyWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.80000000000000004
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.80000000000000004
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.80000000000000004
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.80000000000000004
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.80000000000000004
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.80000000000000004
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.80000000000000004
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"AssemblyReceptacleSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"AssemblyReceptacleSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"AssemblyReceptacleWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.40000000000000002
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.40000000000000002
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.40000000000000002
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"AssemblyServiceHotWaterSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"AssemblyServiceHotWaterSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"AssemblyServiceHotWaterWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.34999999999999998
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"BaseSys5 OACtrl Max OA Schedule Day Schedule" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fractional"
		},
		"BaseSys5 OACtrl Schedule Week 1 Custom 1" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys5 OACtrl Schedule Week 1 Custom 2" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys5 OACtrl Schedule Week 1 Friday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys5 OACtrl Schedule Week 1 Holiday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys5 OACtrl Schedule Week 1 Monday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys5 OACtrl Schedule Week 1 Saturday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys5 OACtrl Schedule Week 1 Summer" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys5 OACtrl Schedule Week 1 Sunday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys5 OACtrl Schedule Week 1 Thursday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys5 OACtrl Schedule Week 1 Tuesday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys5 OACtrl Schedule Week 1 Wednesday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys5 OACtrl Schedule Week 1 Winter" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"CARes2013 Equipment Hrly" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.036999999999999998
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.035000000000000003
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.034000000000000002
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.034000000000000002
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.032000000000000001
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.035999999999999997
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.042000000000000003
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.043999999999999997
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.036999999999999998
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.032000000000000001
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.033000000000000002
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.033000000000000002
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.032000000000000001
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.033000000000000002
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.035000000000000003
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.036999999999999998
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.043999999999999997
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.052999999999999999
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.058000000000000003
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.059999999999999998
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.062
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.059999999999999998
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.051999999999999998
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.044999999999999998
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"CARes2013 ExtLighting Hrly" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.25
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"CARes2013 InsLighting Hrly" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.023
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.019
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.014999999999999999
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.017000000000000001
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.021000000000000001
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.031
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.042000000000000003
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.041000000000000002
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.034000000000000002
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.029000000000000001
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.027
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.025000000000000001
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.021000000000000001
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.021000000000000001
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.021000000000000001
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.025999999999999999
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.031
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.043999999999999997
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.084000000000000005
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.11799999999999999
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.113
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.096000000000000002
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.063
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.037999999999999999
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"CARes2013 Liv Cool Hrly" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "02:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "03:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "04:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "05:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "06:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "07:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "08:00",
					"value_until_time" : 28.3333333333333
				},
				{
					"time" : "09:00",
					"value_until_time" : 28.3333333333333
				},
				{
					"time" : "10:00",
					"value_until_time" : 28.3333333333333
				},
				{
					"time" : "11:00",
					"value_until_time" : 28.3333333333333
				},
				{
					"time" : "12:00",
					"value_until_time" : 28.3333333333333
				},
				{
					"time" : "13:00",
					"value_until_time" : 28.3333333333333
				},
				{
					"time" : "14:00",
					"value_until_time" : 27.7777777777778
				},
				{
					"time" : "15:00",
					"value_until_time" : 27.2222222222222
				},
				{
					"time" : "16:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "17:00",
					"value_until_time" : 26.1111111111111
				},
				{
					"time" : "18:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "19:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "20:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "21:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "22:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "23:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "24:00",
					"value_until_time" : 25.5555555555556
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"CARes2013 Liv Heat Hrly" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 18.3333333333333
				},
				{
					"time" : "02:00",
					"value_until_time" : 18.3333333333333
				},
				{
					"time" : "03:00",
					"value_until_time" : 18.3333333333333
				},
				{
					"time" : "04:00",
					"value_until_time" : 18.3333333333333
				},
				{
					"time" : "05:00",
					"value_until_time" : 18.3333333333333
				},
				{
					"time" : "06:00",
					"value_until_time" : 18.3333333333333
				},
				{
					"time" : "07:00",
					"value_until_time" : 19.1666666666667
				},
				{
					"time" : "08:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 18.3333333333333
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"CARes2013 Occupancy Hrly" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.035000000000000003
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.035000000000000003
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.035000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.035000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.035000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.058999999999999997
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.082000000000000003
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.055
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.027
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.014
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.014
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.014
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.014
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.014
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.019
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.027
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.041000000000000002
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.055
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.068000000000000005
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.082000000000000003
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.082000000000000003
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.070000000000000007
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.052999999999999999
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.035000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"CARes2013 SZ Cool Hrly" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "02:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "03:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "04:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "05:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "06:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "07:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "08:00",
					"value_until_time" : 28.3333333333333
				},
				{
					"time" : "09:00",
					"value_until_time" : 28.3333333333333
				},
				{
					"time" : "10:00",
					"value_until_time" : 28.3333333333333
				},
				{
					"time" : "11:00",
					"value_until_time" : 28.3333333333333
				},
				{
					"time" : "12:00",
					"value_until_time" : 28.3333333333333
				},
				{
					"time" : "13:00",
					"value_until_time" : 28.3333333333333
				},
				{
					"time" : "14:00",
					"value_until_time" : 27.7777777777778
				},
				{
					"time" : "15:00",
					"value_until_time" : 27.2222222222222
				},
				{
					"time" : "16:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "17:00",
					"value_until_time" : 26.1111111111111
				},
				{
					"time" : "18:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "19:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "20:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "21:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "22:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "23:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "24:00",
					"value_until_time" : 25.5555555555556
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"CARes2013 SZ Heat Hrly" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 18.3333333333333
				},
				{
					"time" : "02:00",
					"value_until_time" : 18.3333333333333
				},
				{
					"time" : "03:00",
					"value_until_time" : 18.3333333333333
				},
				{
					"time" : "04:00",
					"value_until_time" : 18.3333333333333
				},
				{
					"time" : "05:00",
					"value_until_time" : 18.3333333333333
				},
				{
					"time" : "06:00",
					"value_until_time" : 18.3333333333333
				},
				{
					"time" : "07:00",
					"value_until_time" : 19.1666666666667
				},
				{
					"time" : "08:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 18.3333333333333
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"CARes2013 Slp Cool Hrly" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "02:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "03:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "04:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "05:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "06:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "07:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "08:00",
					"value_until_time" : 28.3333333333333
				},
				{
					"time" : "09:00",
					"value_until_time" : 28.3333333333333
				},
				{
					"time" : "10:00",
					"value_until_time" : 28.3333333333333
				},
				{
					"time" : "11:00",
					"value_until_time" : 28.3333333333333
				},
				{
					"time" : "12:00",
					"value_until_time" : 28.3333333333333
				},
				{
					"time" : "13:00",
					"value_until_time" : 28.3333333333333
				},
				{
					"time" : "14:00",
					"value_until_time" : 27.7777777777778
				},
				{
					"time" : "15:00",
					"value_until_time" : 27.2222222222222
				},
				{
					"time" : "16:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "17:00",
					"value_until_time" : 26.1111111111111
				},
				{
					"time" : "18:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "19:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "20:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "21:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "22:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "23:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "24:00",
					"value_until_time" : 25.5555555555556
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"CARes2013 Slp Heat Hrly" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 18.3333333333333
				},
				{
					"time" : "02:00",
					"value_until_time" : 18.3333333333333
				},
				{
					"time" : "03:00",
					"value_until_time" : 18.3333333333333
				},
				{
					"time" : "04:00",
					"value_until_time" : 18.3333333333333
				},
				{
					"time" : "05:00",
					"value_until_time" : 18.3333333333333
				},
				{
					"time" : "06:00",
					"value_until_time" : 18.3333333333333
				},
				{
					"time" : "07:00",
					"value_until_time" : 19.1666666666667
				},
				{
					"time" : "08:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 18.3333333333333
				},
				{
					"time" : "11:00",
					"value_until_time" : 18.3333333333333
				},
				{
					"time" : "12:00",
					"value_until_time" : 18.3333333333333
				},
				{
					"time" : "13:00",
					"value_until_time" : 18.3333333333333
				},
				{
					"time" : "14:00",
					"value_until_time" : 18.3333333333333
				},
				{
					"time" : "15:00",
					"value_until_time" : 18.3333333333333
				},
				{
					"time" : "16:00",
					"value_until_time" : 18.3333333333333
				},
				{
					"time" : "17:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 18.3333333333333
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"F1 Retail N Core People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"F1 Retail N Core Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"F1 Retail NE Core People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"F1 Retail NE Core Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"F1 Retail NE Inner People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"F1 Retail NE Inner Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"F1 Retail NE Outer People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"F1 Retail NE Outer Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"F1 Retail NW Inner Core People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"F1 Retail NW Inner Core Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"F1 Retail NW Outer Core People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"F1 Retail NW Outer Core Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"F1 Retail NW Outer People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"F1 Retail NW Outer Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"F1 Retail SE Bottom People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"F1 Retail SE Bottom Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"F1 Retail SE Top People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"F1 Retail SE Top Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"F1 Retail SW Bottom People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"F1 Retail SW Bottom Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"F1 Retail SW Core People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"F1 Retail SW Core Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"F1 Retail SW Top People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"F1 Retail SW Top Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"GF Retail HW Loop Supply Temp Schedule Day Schedule" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 71.1111111111111
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"Nonres Elec Water Heater Ambient Temperature Day Schedule" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 20.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"Nonres Elec Water Heater Setpoint Temp Day Schedule" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"Nonresidential Elec DHW System Supply Temp Schedule Day Schedule" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"OffDay" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeClgSetptSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "02:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "03:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "04:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "05:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "06:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "07:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "08:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "09:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "10:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "11:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "12:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "13:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "14:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "15:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "16:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "17:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "18:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "19:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "20:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "21:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "22:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "23:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "24:00",
					"value_until_time" : 29.4444444444444
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"OfficeClgSetptSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "02:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "03:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "04:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "05:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "06:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "07:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "08:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "09:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "10:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "11:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "12:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "13:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "14:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "15:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "16:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "17:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "18:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "19:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "20:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "21:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "22:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "23:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "24:00",
					"value_until_time" : 29.4444444444444
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"OfficeClgSetptWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "02:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "03:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "04:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "05:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "06:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "07:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "08:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "09:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "10:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "11:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "12:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "13:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "14:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "15:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "16:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "17:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "18:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "19:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "20:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "21:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "22:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "23:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "24:00",
					"value_until_time" : 23.8888888888889
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"OfficeGasEquipSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeGasEquipSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeGasEquipWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeHtgSetptSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "02:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "03:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "04:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "05:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "06:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "07:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "08:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "09:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "10:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "11:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "12:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "13:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "14:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "15:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "16:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "17:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "18:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "19:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "20:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "21:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "22:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "23:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "24:00",
					"value_until_time" : 15.5555555555556
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"OfficeHtgSetptSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "02:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "03:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "04:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "05:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "06:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "07:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "08:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "09:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "10:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "11:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "12:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "13:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "14:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "15:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "16:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "17:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "18:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "19:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "20:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "21:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "22:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "23:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "24:00",
					"value_until_time" : 15.5555555555556
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"OfficeHtgSetptWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "02:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "03:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "04:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "05:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "06:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "07:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "08:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "09:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "10:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "11:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "12:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "13:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "14:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "15:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "16:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "17:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "18:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "19:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "20:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "21:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "22:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "23:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "24:00",
					"value_until_time" : 21.1111111111111
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"OfficeLightsSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeLightsSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeLightsWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.34999999999999998
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeOccupancySat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeOccupancySun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeOccupancyWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.94999999999999996
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.94999999999999996
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.94999999999999996
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.94999999999999996
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.94999999999999996
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.94999999999999996
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.94999999999999996
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.94999999999999996
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeReceptacleSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeReceptacleSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeReceptacleWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeServiceHotWaterSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.080000000000000002
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.070000000000000007
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.11
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.20999999999999999
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.19
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.23000000000000001
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.19
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.12
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.14000000000000001
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.070000000000000007
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.070000000000000007
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.070000000000000007
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.070000000000000007
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.089999999999999997
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeServiceHotWaterSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.070000000000000007
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.059999999999999998
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.059999999999999998
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.089999999999999997
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.059999999999999998
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.070000000000000007
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.040000000000000001
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeServiceHotWaterWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.080000000000000002
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.070000000000000007
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.19
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.34999999999999998
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.38
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.39000000000000001
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.46999999999999997
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.56999999999999995
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.54000000000000004
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.34000000000000002
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.33000000000000002
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.44
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.26000000000000001
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.20999999999999999
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.17000000000000001
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.080000000000000002
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OnDay" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"ParkingClgSetptSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "02:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "03:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "04:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "05:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "06:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "07:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "08:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "09:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "10:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "11:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "12:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "13:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "14:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "15:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "16:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "17:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "18:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "19:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "20:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "21:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "22:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "23:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "24:00",
					"value_until_time" : 29.4444444444444
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"ParkingClgSetptSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "02:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "03:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "04:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "05:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "06:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "07:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "08:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "09:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "10:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "11:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "12:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "13:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "14:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "15:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "16:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "17:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "18:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "19:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "20:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "21:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "22:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "23:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "24:00",
					"value_until_time" : 29.4444444444444
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"ParkingClgSetptWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "02:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "03:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "04:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "05:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "06:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "07:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "08:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "09:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "10:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "11:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "12:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "13:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "14:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "15:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "16:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "17:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "18:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "19:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "20:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "21:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "22:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "23:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "24:00",
					"value_until_time" : 29.4444444444444
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"ParkingGasEquipSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"ParkingGasEquipSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"ParkingGasEquipWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"ParkingHtgSetptSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "02:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "03:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "04:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "05:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "06:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "07:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "08:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "09:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "10:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "11:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "12:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "13:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "14:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "15:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "16:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "17:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "18:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "19:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "20:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "21:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "22:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "23:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "24:00",
					"value_until_time" : 15.5555555555556
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"ParkingHtgSetptSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "02:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "03:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "04:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "05:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "06:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "07:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "08:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "09:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "10:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "11:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "12:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "13:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "14:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "15:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "16:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "17:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "18:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "19:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "20:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "21:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "22:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "23:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "24:00",
					"value_until_time" : 15.5555555555556
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"ParkingHtgSetptWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "02:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "03:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "04:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "05:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "06:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "07:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "08:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "09:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "10:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "11:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "12:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "13:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "14:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "15:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "16:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "17:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "18:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "19:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "20:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "21:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "22:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "23:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "24:00",
					"value_until_time" : 15.5555555555556
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"ParkingLightsSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.5
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"ParkingLightsSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.5
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"ParkingLightsWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.5
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"ParkingOccupancySat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"ParkingOccupancySun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"ParkingOccupancyWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"ParkingReceptacleSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"ParkingReceptacleSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"ParkingReceptacleWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"ResidentialCommonClgSetptSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "02:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "03:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "04:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "05:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "06:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "07:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "08:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "09:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "10:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "11:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "12:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "13:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "14:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "15:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "16:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "17:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "18:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "19:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "20:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "21:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "22:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "23:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "24:00",
					"value_until_time" : 25.5555555555556
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"ResidentialCommonClgSetptSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "02:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "03:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "04:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "05:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "06:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "07:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "08:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "09:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "10:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "11:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "12:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "13:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "14:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "15:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "16:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "17:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "18:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "19:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "20:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "21:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "22:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "23:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "24:00",
					"value_until_time" : 25.5555555555556
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"ResidentialCommonClgSetptWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "02:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "03:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "04:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "05:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "06:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "07:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "08:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "09:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "10:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "11:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "12:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "13:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "14:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "15:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "16:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "17:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "18:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "19:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "20:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "21:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "22:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "23:00",
					"value_until_time" : 25.5555555555556
				},
				{
					"time" : "24:00",
					"value_until_time" : 25.5555555555556
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"ResidentialCommonGasEquipSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"ResidentialCommonGasEquipSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"ResidentialCommonGasEquipWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"ResidentialCommonHtgSetptSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 20.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"ResidentialCommonHtgSetptSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 20.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"ResidentialCommonHtgSetptWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 20.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 20.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"ResidentialCommonLightsSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"ResidentialCommonLightsSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"ResidentialCommonLightsWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"ResidentialCommonOccupancySat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.45000000000000001
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.45000000000000001
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.45000000000000001
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.45000000000000001
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.59999999999999998
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.80000000000000004
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.80000000000000004
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.59999999999999998
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.29999999999999999
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"ResidentialCommonOccupancySun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.45000000000000001
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.45000000000000001
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.45000000000000001
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.45000000000000001
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.59999999999999998
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.80000000000000004
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.80000000000000004
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.59999999999999998
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.29999999999999999
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"ResidentialCommonOccupancyWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.45000000000000001
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.45000000000000001
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.45000000000000001
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.45000000000000001
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.59999999999999998
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.80000000000000004
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.80000000000000004
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.59999999999999998
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.29999999999999999
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"ResidentialCommonReceptacleSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.45000000000000001
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.45000000000000001
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.45000000000000001
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.45000000000000001
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.59999999999999998
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.80000000000000004
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.80000000000000004
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.59999999999999998
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.29999999999999999
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"ResidentialCommonReceptacleSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.45000000000000001
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.45000000000000001
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.45000000000000001
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.45000000000000001
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.59999999999999998
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.80000000000000004
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.80000000000000004
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.59999999999999998
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.29999999999999999
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"ResidentialCommonReceptacleWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.45000000000000001
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.45000000000000001
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.45000000000000001
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.45000000000000001
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.59999999999999998
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.80000000000000004
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.80000000000000004
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.59999999999999998
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.29999999999999999
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"ResidentialCommonServiceHotWaterSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.80000000000000004
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.69999999999999996
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.40000000000000002
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.59999999999999998
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.69999999999999996
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.69999999999999996
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.40000000000000002
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"ResidentialCommonServiceHotWaterSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.80000000000000004
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.69999999999999996
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.40000000000000002
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.59999999999999998
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.69999999999999996
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.69999999999999996
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.40000000000000002
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"ResidentialCommonServiceHotWaterWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.80000000000000004
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.69999999999999996
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.40000000000000002
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.59999999999999998
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.69999999999999996
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.69999999999999996
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.40000000000000002
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"RetailClgSetptSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "02:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "03:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "04:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "05:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "06:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "07:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "08:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "09:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "10:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "11:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "12:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "13:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "14:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "15:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "16:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "17:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "18:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "19:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "20:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "21:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "22:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "23:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "24:00",
					"value_until_time" : 29.4444444444444
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"RetailClgSetptSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "02:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "03:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "04:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "05:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "06:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "07:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "08:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "09:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "10:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "11:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "12:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "13:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "14:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "15:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "16:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "17:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "18:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "19:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "20:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "21:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "22:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "23:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "24:00",
					"value_until_time" : 29.4444444444444
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"RetailClgSetptWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "02:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "03:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "04:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "05:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "06:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "07:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "08:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "09:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "10:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "11:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "12:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "13:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "14:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "15:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "16:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "17:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "18:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "19:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "20:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "21:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "22:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "23:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "24:00",
					"value_until_time" : 29.4444444444444
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"RetailGasEquipSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"RetailGasEquipSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"RetailGasEquipWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"RetailHVACAvailSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"RetailHVACAvailSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"RetailHVACAvailWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"RetailHtgSetptSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "02:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "03:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "04:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "05:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "06:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "07:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "08:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "09:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "10:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "11:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "12:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "13:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "14:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "15:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "16:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "17:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "18:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "19:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "20:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "21:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "22:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "23:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "24:00",
					"value_until_time" : 15.5555555555556
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"RetailHtgSetptSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "02:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "03:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "04:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "05:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "06:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "07:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "08:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "09:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "10:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "11:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "12:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "13:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "14:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "15:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "16:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "17:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "18:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "19:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "20:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "21:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "22:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "23:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "24:00",
					"value_until_time" : 15.5555555555556
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"RetailHtgSetptWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "02:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "03:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "04:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "05:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "06:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "07:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "08:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "09:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "10:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "11:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "12:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "13:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "14:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "15:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "16:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "17:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "18:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "19:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "20:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "21:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "22:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "23:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "24:00",
					"value_until_time" : 15.5555555555556
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"RetailInfiltrationSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"RetailInfiltrationSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
