  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {8633e710-0286-42ee-9e08-1ae09024d4c1}, !- Handle
  WarehouseHtgSetptWD,                    !- Name
  {e58a585e-870b-4f44-93c5-448de3f5d2ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.1111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {2dbcc328-7895-4fc6-9518-c2fe8fc70667}, !- Handle
  WarehouseHtgSetptSat,                   !- Name
  {e58a585e-870b-4f44-93c5-448de3f5d2ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {8c5b43fd-a994-464d-ac65-42fc2e042d42}, !- Handle
  ParkingHtgSetptSun,                     !- Name
  {e58a585e-870b-4f44-93c5-448de3f5d2ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.5555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.5555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.5555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.5555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.5555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {bffbeb4d-8619-4fba-beec-8261648ca708}, !- Handle
  ParkingHtgSetptWD,                      !- Name
  {e58a585e-870b-4f44-93c5-448de3f5d2ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.5555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.5555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.5555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.5555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.5555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {81a0a3fb-59c2-4325-b01e-a3c69c6150a0}, !- Handle
  ParkingHtgSetptSat,                     !- Name
  {e58a585e-870b-4f44-93c5-448de3f5d2ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.5555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.5555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.5555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.5555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.5555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {3d187b02-04a2-42e3-a8f0-9bdee23ca39c}, !- Handle
  AssemblyClgSetptSun,                    !- Name
  {e58a585e-870b-4f44-93c5-448de3f5d2ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  23.8888888888889,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  23.8888888888889,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {c9e942e5-3075-45c2-bc42-537f58f8a739}, !- Handle
  AssemblyClgSetptWD,                     !- Name
  {e58a585e-870b-4f44-93c5-448de3f5d2ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  23.8888888888889,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  23.8888888888889,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {adfccdd0-a13a-43fc-af7b-3616c8a736c0}, !- Handle
  AssemblyClgSetptSat,                    !- Name
  {e58a585e-870b-4f44-93c5-448de3f5d2ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  23.8888888888889,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  23.8888888888889,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {ab388ff6-98f5-48d3-882a-7cd7af55729e}, !- Handle
  ResidentialCommonClgSetptSun,           !- Name
  {e58a585e-870b-4f44-93c5-448de3f5d2ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  25.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  25.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  25.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  25.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  25.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  25.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  25.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  25.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  25.5555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  25.5555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  25.5555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  25.5555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  25.5555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  25.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  25.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  25.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  25.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  25.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  25.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  25.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  25.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  25.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  25.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  25.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {109e2a0d-cfbf-475f-b271-01b451ee5919}, !- Handle
  ResidentialCommonClgSetptWD,            !- Name
  {e58a585e-870b-4f44-93c5-448de3f5d2ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  25.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  25.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  25.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  25.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  25.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  25.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  25.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  25.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  25.5555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  25.5555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  25.5555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  25.5555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  25.5555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  25.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  25.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  25.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  25.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  25.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  25.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  25.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  25.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  25.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  25.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  25.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {e5ea35d6-b6e2-4db7-9679-d31f2da73f21}, !- Handle
  ResidentialCommonClgSetptSat,           !- Name
  {e58a585e-870b-4f44-93c5-448de3f5d2ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  25.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  25.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  25.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  25.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  25.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  25.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  25.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  25.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  25.5555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  25.5555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  25.5555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  25.5555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  25.5555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  25.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  25.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  25.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  25.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  25.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  25.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  25.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  25.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  25.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  25.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  25.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {1384f892-30bf-4ff6-8a7c-e248e0922116}, !- Handle
  RetailClgSetptSun,                      !- Name
  {e58a585e-870b-4f44-93c5-448de3f5d2ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {444eeb1b-9857-459e-b423-fe415c20e303}, !- Handle
  RetailClgSetptWD,                       !- Name
  {e58a585e-870b-4f44-93c5-448de3f5d2ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  23.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {a08586da-472d-4f9b-acd6-6a4052e60144}, !- Handle
  RetailClgSetptSat,                      !- Name
  {e58a585e-870b-4f44-93c5-448de3f5d2ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  23.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  23.8888888888889,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {db375840-a53f-411a-a7bc-07a96f090bec}, !- Handle
  OfficeClgSetptSun,                      !- Name
  {e58a585e-870b-4f44-93c5-448de3f5d2ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {6c002086-e20a-4296-99db-4f2158340a1c}, !- Handle
  OfficeClgSetptWD,                       !- Name
  {e58a585e-870b-4f44-93c5-448de3f5d2ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  23.8888888888889,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  23.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  23.8888888888889,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  23.8888888888889,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  23.8888888888889;                       !- Value Until Time 24

OS:Schedule:Day,
  {0f1f1888-703a-4250-af5c-7cd8be3f3b04}, !- Handle
  OfficeClgSetptSat,                      !- Name
  {e58a585e-870b-4f44-93c5-448de3f5d2ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  23.8888888888889,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  23.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {77d92713-d60b-4eb3-9183-b6e59c34c5d5}, !- Handle
  WarehouseClgSetptSun,                   !- Name
  {e58a585e-870b-4f44-93c5-448de3f5d2ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {e8c17dd1-b0b9-47e6-8e4c-7cbf4b9997e3}, !- Handle
  WarehouseClgSetptWD,                    !- Name
  {e58a585e-870b-4f44-93c5-448de3f5d2ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  23.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {0d00a1d4-b8b4-4e7f-aa39-6e9593b54a55}, !- Handle
  WarehouseClgSetptSat,                   !- Name
  {e58a585e-870b-4f44-93c5-448de3f5d2ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {e4627017-7fdd-41f6-8de2-b49d4ee6ac71}, !- Handle
  ParkingClgSetptSun,                     !- Name
  {e58a585e-870b-4f44-93c5-448de3f5d2ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {a149e3c4-d0f4-4407-9fb1-5b40735d400c}, !- Handle
  ParkingClgSetptWD,                      !- Name
  {e58a585e-870b-4f44-93c5-448de3f5d2ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {8c830f2b-7ae1-41d0-941c-36fe0f07c1e3}, !- Handle
  ParkingClgSetptSat,                     !- Name
  {e58a585e-870b-4f44-93c5-448de3f5d2ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {966930f2-51fa-43a2-8ada-f8750dd2b70e}, !- Handle
  AssemblyOccupancySun,                   !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.1,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.7,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.2,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {aba4f6b9-e58a-42f3-9fe6-f9b972998c5a}, !- Handle
  AssemblyOccupancyWD,                    !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.8,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.8,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.8,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.8,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.2,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {93509bb3-96fa-4f2c-9456-f1983cd03734}, !- Handle
  AssemblyOccupancySat,                   !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.6,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.6,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.6,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.6,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.6,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.6,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.8,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a4634355-1562-4335-a042-6518a8b60f9a}, !- Handle
  ResidentialCommonOccupancySun,          !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.3,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.6,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.8,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.8,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.6,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.3;                                    !- Value Until Time 24

OS:Schedule:Day,
  {1478c5d3-5a2c-4760-902d-d2bc53f2b9d6}, !- Handle
  ResidentialCommonOccupancyWD,           !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.3,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.6,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.8,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.8,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.6,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.3;                                    !- Value Until Time 24

OS:Schedule:Day,
  {b50fdf5d-67c9-4c8d-9a2b-7020f332a46a}, !- Handle
  ResidentialCommonOccupancySat,          !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.3,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.6,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.8,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.8,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.6,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.3;                                    !- Value Until Time 24

OS:Schedule:Day,
  {4b91d4c0-0144-4484-9d2f-f3a4761f2d18}, !- Handle
  OfficeOccupancySun,                     !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c4b5bdd4-8f14-4cb8-a486-5bcd2d173490}, !- Handle
  OfficeOccupancyWD,                      !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.95,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.95,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.95,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.95,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.95,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.95,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.95,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.95,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.1,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.1,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.1,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {62850d31-1fb7-450a-a5c2-3cfadee75f6d}, !- Handle
  OfficeOccupancySat,                     !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.1,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.1,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.1,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {636a9dd4-4706-47fd-9830-9d6d5771a518}, !- Handle
  WarehouseOccupancySun,                  !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a5089c96-c238-4516-94fa-b8e352c1568a}, !- Handle
  WarehouseOccupancyWD,                   !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.85,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.85,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.85,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.2,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {fdd4e015-2cf1-4254-b83c-2ae0f58891b8}, !- Handle
  WarehouseOccupancySat,                  !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.1,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.1,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {4009cd28-cf5e-44d5-8195-eb1d9e0859d3}, !- Handle
  ParkingOccupancySun,                    !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ce204a35-8fd3-401d-a67f-1e609db62687}, !- Handle
  ParkingOccupancyWD,                     !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {4e042984-6a1f-4354-ac8e-d04fbd40e81c}, !- Handle
  ParkingOccupancySat,                    !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {6d2241f0-04ca-47ce-bb03-36f568144721}, !- Handle
  AssemblyReceptacleSun,                  !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.65,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.65,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.65,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.65,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.65,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.65,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.65,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.65,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.65,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {419cdec5-a1e8-49eb-8cdd-72bfbf574e9b}, !- Handle
  AssemblyReceptacleWD,                   !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.75,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.75,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.75,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.75,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.75,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.75,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.75,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.75,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.75,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.75,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.75,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.75,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.25,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {7b2cf0da-2f40-462c-903b-b533a49e10e4}, !- Handle
  AssemblyReceptacleSat,                  !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.5,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.5,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {f543d804-87a5-4515-b5e3-293bd74c37bf}, !- Handle
  ResidentialCommonReceptacleSun,         !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.3,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.6,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.8,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.8,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.6,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.3;                                    !- Value Until Time 24

OS:Schedule:Day,
  {62aa254a-e2b9-4290-8b7a-d71926a2e0b6}, !- Handle
  ResidentialCommonReceptacleWD,          !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.3,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.6,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.8,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.8,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.6,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.3;                                    !- Value Until Time 24

OS:Schedule:Day,
  {ba35dbac-5dbf-44c3-8c1d-954190ef8ef9}, !- Handle
  ResidentialCommonReceptacleSat,         !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.3,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.6,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.8,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.8,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.6,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.3;                                    !- Value Until Time 24

OS:Schedule:Day,
  {ac65964d-38fd-4497-acf2-7e9862b437b9}, !- Handle
  OfficeReceptacleSun,                    !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {b95f8703-cc58-43d5-a3ce-0393c17fc127}, !- Handle
  OfficeReceptacleWD,                     !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.9,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.3,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {7e88ca77-e4b6-4d88-9c68-6c7caf107418}, !- Handle
  OfficeReceptacleSat,                    !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.15,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.15,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.15,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {9bb58242-82b8-4fa0-a3f3-183e03fd3d73}, !- Handle
  WarehouseReceptacleSun,                 !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {2cf7bb9b-eb73-44b2-8d87-1c52902b17b5}, !- Handle
  WarehouseReceptacleWD,                  !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {c0ced9d0-c4f4-42a7-86e2-a55e944edd59}, !- Handle
  WarehouseReceptacleSat,                 !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.08,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {200339de-f2c3-4ff4-a9d9-84b7d7825579}, !- Handle
  ParkingReceptacleSun,                   !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2221b748-7d47-472b-a4b6-f51988f66a84}, !- Handle
  ParkingReceptacleWD,                    !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d4550935-e3e0-42a5-b9ff-e27d4ebdc323}, !- Handle
  ParkingReceptacleSat,                   !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b38adb8c-2815-45fa-80c0-97c3aeeef28d}, !- Handle
  AssemblyGasEquipSun,                    !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.1,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.8,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.2,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.2,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.2,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.1,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.1,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {626a6cc3-1d17-494e-8739-74e85f63d3f2}, !- Handle
  AssemblyGasEquipWD,                     !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.2,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.2,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.2,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.1,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.1,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e551c502-0b27-4aed-be03-7c7f317c56a6}, !- Handle
  AssemblyGasEquipSat,                    !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.2,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.2,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.2,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.4,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.4,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.1,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.1,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d6164339-70ba-4208-a915-b87cd74e03f9}, !- Handle
  ResidentialCommonGasEquipSun,           !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.1,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.1,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.1,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e8341f41-4484-4cde-abd8-8955f64195b8}, !- Handle
  ResidentialCommonGasEquipWD,            !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.1,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.1,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.1,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {53ddc408-e54e-415a-a55b-33a4598c9420}, !- Handle
  ResidentialCommonGasEquipSat,           !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.1,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.1,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.1,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f7153d04-4c91-4ef1-87dc-af50cbd28dc1}, !- Handle
  OfficeGasEquipSun,                      !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b474e3ae-2c0a-4871-8b04-50e0c87ee02e}, !- Handle
  OfficeGasEquipWD,                       !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.75,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.75,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.75,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {5555a0fd-1033-4e00-83db-a045a891eaaf}, !- Handle
  OfficeGasEquipSat,                      !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.75,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.75,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b33a01cf-8059-4e3c-bbec-27e5981ee0e7}, !- Handle
  WarehouseGasEquipSun,                   !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2b511c60-9364-4cb6-8ae6-88a4c7ad0970}, !- Handle
  WarehouseGasEquipWD,                    !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.75,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.75,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.75,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {8ccbf0f8-fec7-4ca1-84e5-e8d4c93a0dfa}, !- Handle
  WarehouseGasEquipSat,                   !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.75,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.75,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {05f375c0-0137-4cd9-937c-40df49a1fb59}, !- Handle
  ParkingGasEquipSun,                     !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7aafc7e8-5f22-4b8f-98b7-1e63d69ceb05}, !- Handle
  ParkingGasEquipWD,                      !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.75,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.75,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.75,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1b451ad3-69be-4336-a752-27ffc2ef7b71}, !- Handle
  ParkingGasEquipSat,                     !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.75,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.75,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f2b9274a-4f33-4652-a7c2-fb6c3367a87b}, !- Handle
  RetailHVACAvailSun,                     !- Name
  {883d9f81-10ac-4a26-977c-0471737b24d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {883d9f81-10ac-4a26-977c-0471737b24d2}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Day,
  {b2252bfe-fc3e-4dca-8174-60af9bb148bf}, !- Handle
  RetailHVACAvailWD,                      !- Name
  {883d9f81-10ac-4a26-977c-0471737b24d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {97b163e9-9413-4d5d-92f3-e87f13dfa55e}, !- Handle
  RetailHVACAvailSat,                     !- Name
  {883d9f81-10ac-4a26-977c-0471737b24d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {78c166f4-543a-4022-9fd7-d5245fb1f408}, !- Handle
  AllOnHVACAvailDay,                      !- Name
  {883d9f81-10ac-4a26-977c-0471737b24d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Week,
  {943af676-1eba-48cb-9ebb-4a7231a373c2}, !- Handle
  AssemblyServiceHotWaterWk,              !- Name
  ,                                       !- Schedule Rendering Name
  {123e3890-485b-4a0f-86db-5f6e881a827e}, !- Sunday Schedule:Day Name
  {b9824d97-6467-408a-8cb2-482bc396e943}, !- Monday Schedule:Day Name
  {b9824d97-6467-408a-8cb2-482bc396e943}, !- Tuesday Schedule:Day Name
  {b9824d97-6467-408a-8cb2-482bc396e943}, !- Wednesday Schedule:Day Name
  {b9824d97-6467-408a-8cb2-482bc396e943}, !- Thursday Schedule:Day Name
  {b9824d97-6467-408a-8cb2-482bc396e943}, !- Friday Schedule:Day Name
  {d4934bab-a0be-4e09-bef7-231d6ff77a80}, !- Saturday Schedule:Day Name
  {123e3890-485b-4a0f-86db-5f6e881a827e}, !- Holiday Schedule:Day Name
  {b734a032-9c03-4ec1-8433-2cb03648ec8b}, !- SummerDesignDay Schedule:Day Name
  {ae0f93c9-7a80-4f2a-b30f-5d37ba415e81}, !- WinterDesignDay Schedule:Day Name
  {123e3890-485b-4a0f-86db-5f6e881a827e}, !- CustomDay1 Schedule:Day Name
  {123e3890-485b-4a0f-86db-5f6e881a827e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {7452b50a-d190-4b9f-9bef-339aeb7cfe0b}, !- Handle
  RetailServiceHotWaterWk,                !- Name
  ,                                       !- Schedule Rendering Name
  {6c3106b2-50c2-498f-a083-ef20a21908cb}, !- Sunday Schedule:Day Name
  {e9720d60-fd1e-4587-812d-547e446f60c6}, !- Monday Schedule:Day Name
  {e9720d60-fd1e-4587-812d-547e446f60c6}, !- Tuesday Schedule:Day Name
  {e9720d60-fd1e-4587-812d-547e446f60c6}, !- Wednesday Schedule:Day Name
  {e9720d60-fd1e-4587-812d-547e446f60c6}, !- Thursday Schedule:Day Name
  {e9720d60-fd1e-4587-812d-547e446f60c6}, !- Friday Schedule:Day Name
  {33a66374-d7d9-4922-8b19-6bae5354aca1}, !- Saturday Schedule:Day Name
  {6c3106b2-50c2-498f-a083-ef20a21908cb}, !- Holiday Schedule:Day Name
  {b734a032-9c03-4ec1-8433-2cb03648ec8b}, !- SummerDesignDay Schedule:Day Name
  {ae0f93c9-7a80-4f2a-b30f-5d37ba415e81}, !- WinterDesignDay Schedule:Day Name
  {6c3106b2-50c2-498f-a083-ef20a21908cb}, !- CustomDay1 Schedule:Day Name
  {6c3106b2-50c2-498f-a083-ef20a21908cb}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {85e218f3-81e0-4ba8-8f18-a1707b94a2f6}, !- Handle
  OfficeServiceHotWaterWk,                !- Name
  ,                                       !- Schedule Rendering Name
  {f7440f05-3d0a-4a50-98fa-e6c1ed121f05}, !- Sunday Schedule:Day Name
  {b6a8c993-cb00-4378-8d55-9e6d2d9c9bc2}, !- Monday Schedule:Day Name
  {b6a8c993-cb00-4378-8d55-9e6d2d9c9bc2}, !- Tuesday Schedule:Day Name
  {b6a8c993-cb00-4378-8d55-9e6d2d9c9bc2}, !- Wednesday Schedule:Day Name
  {b6a8c993-cb00-4378-8d55-9e6d2d9c9bc2}, !- Thursday Schedule:Day Name
  {b6a8c993-cb00-4378-8d55-9e6d2d9c9bc2}, !- Friday Schedule:Day Name
  {c6120764-d8e4-4d08-abea-0d82527ad5e2}, !- Saturday Schedule:Day Name
  {f7440f05-3d0a-4a50-98fa-e6c1ed121f05}, !- Holiday Schedule:Day Name
  {b734a032-9c03-4ec1-8433-2cb03648ec8b}, !- SummerDesignDay Schedule:Day Name
  {ae0f93c9-7a80-4f2a-b30f-5d37ba415e81}, !- WinterDesignDay Schedule:Day Name
  {f7440f05-3d0a-4a50-98fa-e6c1ed121f05}, !- CustomDay1 Schedule:Day Name
  {f7440f05-3d0a-4a50-98fa-e6c1ed121f05}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3a9edb59-e3cc-4720-8ade-e8a0eaade3b9}, !- Handle
  ResidentialCommonServiceHotWaterWk,     !- Name
  ,                                       !- Schedule Rendering Name
  {14fe4540-c730-4b51-9852-070591ea9584}, !- Sunday Schedule:Day Name
  {9452b9b5-2dc3-4d84-af64-7ca7a8bcda2c}, !- Monday Schedule:Day Name
  {9452b9b5-2dc3-4d84-af64-7ca7a8bcda2c}, !- Tuesday Schedule:Day Name
  {9452b9b5-2dc3-4d84-af64-7ca7a8bcda2c}, !- Wednesday Schedule:Day Name
  {9452b9b5-2dc3-4d84-af64-7ca7a8bcda2c}, !- Thursday Schedule:Day Name
  {9452b9b5-2dc3-4d84-af64-7ca7a8bcda2c}, !- Friday Schedule:Day Name
  {b94391bc-e0fc-4225-93a2-6d7f2e5ac2d6}, !- Saturday Schedule:Day Name
  {14fe4540-c730-4b51-9852-070591ea9584}, !- Holiday Schedule:Day Name
  {b734a032-9c03-4ec1-8433-2cb03648ec8b}, !- SummerDesignDay Schedule:Day Name
  {ae0f93c9-7a80-4f2a-b30f-5d37ba415e81}, !- WinterDesignDay Schedule:Day Name
  {14fe4540-c730-4b51-9852-070591ea9584}, !- CustomDay1 Schedule:Day Name
  {14fe4540-c730-4b51-9852-070591ea9584}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ca0bbbd3-677c-4e01-b7bf-443a67ed6890}, !- Handle
  WarehouseServiceHotWaterWk,             !- Name
  ,                                       !- Schedule Rendering Name
  {9c805ec4-c5db-448f-9ef2-014e64c0fef8}, !- Sunday Schedule:Day Name
  {149a81f2-32dc-4c65-adc3-4bb7c384bdc2}, !- Monday Schedule:Day Name
  {149a81f2-32dc-4c65-adc3-4bb7c384bdc2}, !- Tuesday Schedule:Day Name
  {149a81f2-32dc-4c65-adc3-4bb7c384bdc2}, !- Wednesday Schedule:Day Name
  {149a81f2-32dc-4c65-adc3-4bb7c384bdc2}, !- Thursday Schedule:Day Name
  {149a81f2-32dc-4c65-adc3-4bb7c384bdc2}, !- Friday Schedule:Day Name
  {808ab337-f3e2-4b9e-b7b6-3088691d9ac2}, !- Saturday Schedule:Day Name
  {9c805ec4-c5db-448f-9ef2-014e64c0fef8}, !- Holiday Schedule:Day Name
  {b734a032-9c03-4ec1-8433-2cb03648ec8b}, !- SummerDesignDay Schedule:Day Name
  {ae0f93c9-7a80-4f2a-b30f-5d37ba415e81}, !- WinterDesignDay Schedule:Day Name
  {9c805ec4-c5db-448f-9ef2-014e64c0fef8}, !- CustomDay1 Schedule:Day Name
  {9c805ec4-c5db-448f-9ef2-014e64c0fef8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3e59ab71-f415-4569-9297-37e661b49c55}, !- Handle
  WaterMainCZ09JanWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {0bb1656f-f6f6-4f60-89bd-de90a3356bc6}, !- Sunday Schedule:Day Name
  {0bb1656f-f6f6-4f60-89bd-de90a3356bc6}, !- Monday Schedule:Day Name
  {0bb1656f-f6f6-4f60-89bd-de90a3356bc6}, !- Tuesday Schedule:Day Name
  {0bb1656f-f6f6-4f60-89bd-de90a3356bc6}, !- Wednesday Schedule:Day Name
  {0bb1656f-f6f6-4f60-89bd-de90a3356bc6}, !- Thursday Schedule:Day Name
  {0bb1656f-f6f6-4f60-89bd-de90a3356bc6}, !- Friday Schedule:Day Name
  {0bb1656f-f6f6-4f60-89bd-de90a3356bc6}, !- Saturday Schedule:Day Name
  {0bb1656f-f6f6-4f60-89bd-de90a3356bc6}, !- Holiday Schedule:Day Name
  {0bb1656f-f6f6-4f60-89bd-de90a3356bc6}, !- SummerDesignDay Schedule:Day Name
  {0bb1656f-f6f6-4f60-89bd-de90a3356bc6}, !- WinterDesignDay Schedule:Day Name
  {0bb1656f-f6f6-4f60-89bd-de90a3356bc6}, !- CustomDay1 Schedule:Day Name
  {0bb1656f-f6f6-4f60-89bd-de90a3356bc6}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c3c1fc9e-79fa-4c90-9d2b-1b917ede758a}, !- Handle
  WaterMainCZ09FebWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {0f6c7e41-f054-40b2-b12a-26c41662fe02}, !- Sunday Schedule:Day Name
  {0f6c7e41-f054-40b2-b12a-26c41662fe02}, !- Monday Schedule:Day Name
  {0f6c7e41-f054-40b2-b12a-26c41662fe02}, !- Tuesday Schedule:Day Name
  {0f6c7e41-f054-40b2-b12a-26c41662fe02}, !- Wednesday Schedule:Day Name
  {0f6c7e41-f054-40b2-b12a-26c41662fe02}, !- Thursday Schedule:Day Name
  {0f6c7e41-f054-40b2-b12a-26c41662fe02}, !- Friday Schedule:Day Name
  {0f6c7e41-f054-40b2-b12a-26c41662fe02}, !- Saturday Schedule:Day Name
  {0f6c7e41-f054-40b2-b12a-26c41662fe02}, !- Holiday Schedule:Day Name
  {0f6c7e41-f054-40b2-b12a-26c41662fe02}, !- SummerDesignDay Schedule:Day Name
  {0f6c7e41-f054-40b2-b12a-26c41662fe02}, !- WinterDesignDay Schedule:Day Name
  {0f6c7e41-f054-40b2-b12a-26c41662fe02}, !- CustomDay1 Schedule:Day Name
  {0f6c7e41-f054-40b2-b12a-26c41662fe02}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a7f6986e-b31d-44c8-930c-6a47b7a829d9}, !- Handle
  WaterMainCZ09MarWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {ec37ff77-730d-4223-a4e6-2a1b1a99e55e}, !- Sunday Schedule:Day Name
  {ec37ff77-730d-4223-a4e6-2a1b1a99e55e}, !- Monday Schedule:Day Name
  {ec37ff77-730d-4223-a4e6-2a1b1a99e55e}, !- Tuesday Schedule:Day Name
  {ec37ff77-730d-4223-a4e6-2a1b1a99e55e}, !- Wednesday Schedule:Day Name
  {ec37ff77-730d-4223-a4e6-2a1b1a99e55e}, !- Thursday Schedule:Day Name
  {ec37ff77-730d-4223-a4e6-2a1b1a99e55e}, !- Friday Schedule:Day Name
  {ec37ff77-730d-4223-a4e6-2a1b1a99e55e}, !- Saturday Schedule:Day Name
  {ec37ff77-730d-4223-a4e6-2a1b1a99e55e}, !- Holiday Schedule:Day Name
  {ec37ff77-730d-4223-a4e6-2a1b1a99e55e}, !- SummerDesignDay Schedule:Day Name
  {ec37ff77-730d-4223-a4e6-2a1b1a99e55e}, !- WinterDesignDay Schedule:Day Name
  {ec37ff77-730d-4223-a4e6-2a1b1a99e55e}, !- CustomDay1 Schedule:Day Name
  {ec37ff77-730d-4223-a4e6-2a1b1a99e55e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2033a02d-3843-4079-8f7a-b1be407b9341}, !- Handle
  WaterMainCZ09AprWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {9b68611d-85ea-4b7f-add2-bd7e69fdbebf}, !- Sunday Schedule:Day Name
  {9b68611d-85ea-4b7f-add2-bd7e69fdbebf}, !- Monday Schedule:Day Name
  {9b68611d-85ea-4b7f-add2-bd7e69fdbebf}, !- Tuesday Schedule:Day Name
  {9b68611d-85ea-4b7f-add2-bd7e69fdbebf}, !- Wednesday Schedule:Day Name
  {9b68611d-85ea-4b7f-add2-bd7e69fdbebf}, !- Thursday Schedule:Day Name
  {9b68611d-85ea-4b7f-add2-bd7e69fdbebf}, !- Friday Schedule:Day Name
  {9b68611d-85ea-4b7f-add2-bd7e69fdbebf}, !- Saturday Schedule:Day Name
  {9b68611d-85ea-4b7f-add2-bd7e69fdbebf}, !- Holiday Schedule:Day Name
  {9b68611d-85ea-4b7f-add2-bd7e69fdbebf}, !- SummerDesignDay Schedule:Day Name
  {9b68611d-85ea-4b7f-add2-bd7e69fdbebf}, !- WinterDesignDay Schedule:Day Name
  {9b68611d-85ea-4b7f-add2-bd7e69fdbebf}, !- CustomDay1 Schedule:Day Name
  {9b68611d-85ea-4b7f-add2-bd7e69fdbebf}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {96bc3dd0-978f-4d99-8f9a-9c29fe2087dc}, !- Handle
  WaterMainCZ09MayWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {c9619202-353a-46b2-bee1-f25076936493}, !- Sunday Schedule:Day Name
  {c9619202-353a-46b2-bee1-f25076936493}, !- Monday Schedule:Day Name
  {c9619202-353a-46b2-bee1-f25076936493}, !- Tuesday Schedule:Day Name
  {c9619202-353a-46b2-bee1-f25076936493}, !- Wednesday Schedule:Day Name
  {c9619202-353a-46b2-bee1-f25076936493}, !- Thursday Schedule:Day Name
  {c9619202-353a-46b2-bee1-f25076936493}, !- Friday Schedule:Day Name
  {c9619202-353a-46b2-bee1-f25076936493}, !- Saturday Schedule:Day Name
  {c9619202-353a-46b2-bee1-f25076936493}, !- Holiday Schedule:Day Name
  {c9619202-353a-46b2-bee1-f25076936493}, !- SummerDesignDay Schedule:Day Name
  {c9619202-353a-46b2-bee1-f25076936493}, !- WinterDesignDay Schedule:Day Name
  {c9619202-353a-46b2-bee1-f25076936493}, !- CustomDay1 Schedule:Day Name
  {c9619202-353a-46b2-bee1-f25076936493}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ffda68e6-2f8a-49b4-bada-448e36029bf1}, !- Handle
  WaterMainCZ09JunWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {df74de21-fee8-48db-b1c6-c41af5a1e1c6}, !- Sunday Schedule:Day Name
  {df74de21-fee8-48db-b1c6-c41af5a1e1c6}, !- Monday Schedule:Day Name
  {df74de21-fee8-48db-b1c6-c41af5a1e1c6}, !- Tuesday Schedule:Day Name
  {df74de21-fee8-48db-b1c6-c41af5a1e1c6}, !- Wednesday Schedule:Day Name
  {df74de21-fee8-48db-b1c6-c41af5a1e1c6}, !- Thursday Schedule:Day Name
  {df74de21-fee8-48db-b1c6-c41af5a1e1c6}, !- Friday Schedule:Day Name
  {df74de21-fee8-48db-b1c6-c41af5a1e1c6}, !- Saturday Schedule:Day Name
  {df74de21-fee8-48db-b1c6-c41af5a1e1c6}, !- Holiday Schedule:Day Name
  {df74de21-fee8-48db-b1c6-c41af5a1e1c6}, !- SummerDesignDay Schedule:Day Name
  {df74de21-fee8-48db-b1c6-c41af5a1e1c6}, !- WinterDesignDay Schedule:Day Name
  {df74de21-fee8-48db-b1c6-c41af5a1e1c6}, !- CustomDay1 Schedule:Day Name
  {df74de21-fee8-48db-b1c6-c41af5a1e1c6}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e4e1bddb-90c2-45fe-8450-946801deffd7}, !- Handle
  WaterMainCZ09JulWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {1bdf8d8e-1e57-41d7-b959-b8ca555dbe2a}, !- Sunday Schedule:Day Name
  {1bdf8d8e-1e57-41d7-b959-b8ca555dbe2a}, !- Monday Schedule:Day Name
  {1bdf8d8e-1e57-41d7-b959-b8ca555dbe2a}, !- Tuesday Schedule:Day Name
  {1bdf8d8e-1e57-41d7-b959-b8ca555dbe2a}, !- Wednesday Schedule:Day Name
  {1bdf8d8e-1e57-41d7-b959-b8ca555dbe2a}, !- Thursday Schedule:Day Name
  {1bdf8d8e-1e57-41d7-b959-b8ca555dbe2a}, !- Friday Schedule:Day Name
  {1bdf8d8e-1e57-41d7-b959-b8ca555dbe2a}, !- Saturday Schedule:Day Name
  {1bdf8d8e-1e57-41d7-b959-b8ca555dbe2a}, !- Holiday Schedule:Day Name
  {1bdf8d8e-1e57-41d7-b959-b8ca555dbe2a}, !- SummerDesignDay Schedule:Day Name
  {1bdf8d8e-1e57-41d7-b959-b8ca555dbe2a}, !- WinterDesignDay Schedule:Day Name
  {1bdf8d8e-1e57-41d7-b959-b8ca555dbe2a}, !- CustomDay1 Schedule:Day Name
  {1bdf8d8e-1e57-41d7-b959-b8ca555dbe2a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ea7a7db1-89ed-448f-906d-06af92bf54db}, !- Handle
  WaterMainCZ09AugWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {f109b5f8-35d5-4b9e-a2b1-e9d13dd80242}, !- Sunday Schedule:Day Name
  {f109b5f8-35d5-4b9e-a2b1-e9d13dd80242}, !- Monday Schedule:Day Name
  {f109b5f8-35d5-4b9e-a2b1-e9d13dd80242}, !- Tuesday Schedule:Day Name
  {f109b5f8-35d5-4b9e-a2b1-e9d13dd80242}, !- Wednesday Schedule:Day Name
  {f109b5f8-35d5-4b9e-a2b1-e9d13dd80242}, !- Thursday Schedule:Day Name
  {f109b5f8-35d5-4b9e-a2b1-e9d13dd80242}, !- Friday Schedule:Day Name
  {f109b5f8-35d5-4b9e-a2b1-e9d13dd80242}, !- Saturday Schedule:Day Name
  {f109b5f8-35d5-4b9e-a2b1-e9d13dd80242}, !- Holiday Schedule:Day Name
  {f109b5f8-35d5-4b9e-a2b1-e9d13dd80242}, !- SummerDesignDay Schedule:Day Name
  {f109b5f8-35d5-4b9e-a2b1-e9d13dd80242}, !- WinterDesignDay Schedule:Day Name
  {f109b5f8-35d5-4b9e-a2b1-e9d13dd80242}, !- CustomDay1 Schedule:Day Name
  {f109b5f8-35d5-4b9e-a2b1-e9d13dd80242}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f13e7c06-e35c-45f5-92f6-e46ab8d921e9}, !- Handle
  WaterMainCZ09SepWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {6fb8169b-5244-4450-87f9-d639b15496b0}, !- Sunday Schedule:Day Name
  {6fb8169b-5244-4450-87f9-d639b15496b0}, !- Monday Schedule:Day Name
  {6fb8169b-5244-4450-87f9-d639b15496b0}, !- Tuesday Schedule:Day Name
  {6fb8169b-5244-4450-87f9-d639b15496b0}, !- Wednesday Schedule:Day Name
  {6fb8169b-5244-4450-87f9-d639b15496b0}, !- Thursday Schedule:Day Name
  {6fb8169b-5244-4450-87f9-d639b15496b0}, !- Friday Schedule:Day Name
  {6fb8169b-5244-4450-87f9-d639b15496b0}, !- Saturday Schedule:Day Name
  {6fb8169b-5244-4450-87f9-d639b15496b0}, !- Holiday Schedule:Day Name
  {6fb8169b-5244-4450-87f9-d639b15496b0}, !- SummerDesignDay Schedule:Day Name
  {6fb8169b-5244-4450-87f9-d639b15496b0}, !- WinterDesignDay Schedule:Day Name
  {6fb8169b-5244-4450-87f9-d639b15496b0}, !- CustomDay1 Schedule:Day Name
  {6fb8169b-5244-4450-87f9-d639b15496b0}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4d73dad3-22f7-495c-b041-e4b4f4c465bf}, !- Handle
  WaterMainCZ09OctWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {76fcfb49-4e2f-4f03-8a43-d20021061e76}, !- Sunday Schedule:Day Name
  {76fcfb49-4e2f-4f03-8a43-d20021061e76}, !- Monday Schedule:Day Name
  {76fcfb49-4e2f-4f03-8a43-d20021061e76}, !- Tuesday Schedule:Day Name
  {76fcfb49-4e2f-4f03-8a43-d20021061e76}, !- Wednesday Schedule:Day Name
  {76fcfb49-4e2f-4f03-8a43-d20021061e76}, !- Thursday Schedule:Day Name
  {76fcfb49-4e2f-4f03-8a43-d20021061e76}, !- Friday Schedule:Day Name
  {76fcfb49-4e2f-4f03-8a43-d20021061e76}, !- Saturday Schedule:Day Name
  {76fcfb49-4e2f-4f03-8a43-d20021061e76}, !- Holiday Schedule:Day Name
  {76fcfb49-4e2f-4f03-8a43-d20021061e76}, !- SummerDesignDay Schedule:Day Name
  {76fcfb49-4e2f-4f03-8a43-d20021061e76}, !- WinterDesignDay Schedule:Day Name
  {76fcfb49-4e2f-4f03-8a43-d20021061e76}, !- CustomDay1 Schedule:Day Name
  {76fcfb49-4e2f-4f03-8a43-d20021061e76}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {67249b3e-ef9f-4c0e-a4d7-092f409bcec9}, !- Handle
  WaterMainCZ09NovWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {886f6f82-af61-4cf4-a345-4a666917d758}, !- Sunday Schedule:Day Name
  {886f6f82-af61-4cf4-a345-4a666917d758}, !- Monday Schedule:Day Name
  {886f6f82-af61-4cf4-a345-4a666917d758}, !- Tuesday Schedule:Day Name
  {886f6f82-af61-4cf4-a345-4a666917d758}, !- Wednesday Schedule:Day Name
  {886f6f82-af61-4cf4-a345-4a666917d758}, !- Thursday Schedule:Day Name
  {886f6f82-af61-4cf4-a345-4a666917d758}, !- Friday Schedule:Day Name
  {886f6f82-af61-4cf4-a345-4a666917d758}, !- Saturday Schedule:Day Name
  {886f6f82-af61-4cf4-a345-4a666917d758}, !- Holiday Schedule:Day Name
  {886f6f82-af61-4cf4-a345-4a666917d758}, !- SummerDesignDay Schedule:Day Name
  {886f6f82-af61-4cf4-a345-4a666917d758}, !- WinterDesignDay Schedule:Day Name
  {886f6f82-af61-4cf4-a345-4a666917d758}, !- CustomDay1 Schedule:Day Name
  {886f6f82-af61-4cf4-a345-4a666917d758}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {52d33ddb-9604-4cfc-b172-526bd3fac893}, !- Handle
  WaterMainCZ09DecWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {6f8139ed-86ba-4cf7-922e-b43e22f2a4a8}, !- Sunday Schedule:Day Name
  {6f8139ed-86ba-4cf7-922e-b43e22f2a4a8}, !- Monday Schedule:Day Name
  {6f8139ed-86ba-4cf7-922e-b43e22f2a4a8}, !- Tuesday Schedule:Day Name
  {6f8139ed-86ba-4cf7-922e-b43e22f2a4a8}, !- Wednesday Schedule:Day Name
  {6f8139ed-86ba-4cf7-922e-b43e22f2a4a8}, !- Thursday Schedule:Day Name
  {6f8139ed-86ba-4cf7-922e-b43e22f2a4a8}, !- Friday Schedule:Day Name
  {6f8139ed-86ba-4cf7-922e-b43e22f2a4a8}, !- Saturday Schedule:Day Name
  {6f8139ed-86ba-4cf7-922e-b43e22f2a4a8}, !- Holiday Schedule:Day Name
  {6f8139ed-86ba-4cf7-922e-b43e22f2a4a8}, !- SummerDesignDay Schedule:Day Name
  {6f8139ed-86ba-4cf7-922e-b43e22f2a4a8}, !- WinterDesignDay Schedule:Day Name
  {6f8139ed-86ba-4cf7-922e-b43e22f2a4a8}, !- CustomDay1 Schedule:Day Name
  {6f8139ed-86ba-4cf7-922e-b43e22f2a4a8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {20724f9c-2408-4691-bba0-4bb781ff40be}, !- Handle
  RetailOccupancyWk,                      !- Name
  ,                                       !- Schedule Rendering Name
  {693a99c8-0e84-465d-87a0-98c8a1394416}, !- Sunday Schedule:Day Name
  {07a33c2a-1e33-4a5a-b4c3-46c76b6a1645}, !- Monday Schedule:Day Name
  {07a33c2a-1e33-4a5a-b4c3-46c76b6a1645}, !- Tuesday Schedule:Day Name
  {07a33c2a-1e33-4a5a-b4c3-46c76b6a1645}, !- Wednesday Schedule:Day Name
  {07a33c2a-1e33-4a5a-b4c3-46c76b6a1645}, !- Thursday Schedule:Day Name
  {07a33c2a-1e33-4a5a-b4c3-46c76b6a1645}, !- Friday Schedule:Day Name
  {b86c3b80-3266-498e-8687-691c71827089}, !- Saturday Schedule:Day Name
  {693a99c8-0e84-465d-87a0-98c8a1394416}, !- Holiday Schedule:Day Name
  {b734a032-9c03-4ec1-8433-2cb03648ec8b}, !- SummerDesignDay Schedule:Day Name
  {ae0f93c9-7a80-4f2a-b30f-5d37ba415e81}, !- WinterDesignDay Schedule:Day Name
  {693a99c8-0e84-465d-87a0-98c8a1394416}, !- CustomDay1 Schedule:Day Name
  {693a99c8-0e84-465d-87a0-98c8a1394416}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5f9686c9-2777-46d4-aa8b-d4cf36c7036e}, !- Handle
  RetailReceptacleWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {b9bb7a78-8612-4baf-b411-0f3f7718d917}, !- Sunday Schedule:Day Name
  {f1e0e49d-1b8b-43b9-916a-f1662f1d0282}, !- Monday Schedule:Day Name
  {f1e0e49d-1b8b-43b9-916a-f1662f1d0282}, !- Tuesday Schedule:Day Name
  {f1e0e49d-1b8b-43b9-916a-f1662f1d0282}, !- Wednesday Schedule:Day Name
  {f1e0e49d-1b8b-43b9-916a-f1662f1d0282}, !- Thursday Schedule:Day Name
  {f1e0e49d-1b8b-43b9-916a-f1662f1d0282}, !- Friday Schedule:Day Name
  {04e72f01-2f20-4591-a69e-f2fdcb4c212a}, !- Saturday Schedule:Day Name
  {b9bb7a78-8612-4baf-b411-0f3f7718d917}, !- Holiday Schedule:Day Name
  {b734a032-9c03-4ec1-8433-2cb03648ec8b}, !- SummerDesignDay Schedule:Day Name
  {ae0f93c9-7a80-4f2a-b30f-5d37ba415e81}, !- WinterDesignDay Schedule:Day Name
  {b9bb7a78-8612-4baf-b411-0f3f7718d917}, !- CustomDay1 Schedule:Day Name
  {b9bb7a78-8612-4baf-b411-0f3f7718d917}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e416c4a9-09c0-453e-845e-5e55796e7e63}, !- Handle
  RetailGasEquipWk,                       !- Name
  ,                                       !- Schedule Rendering Name
  {a69c02b3-10e8-44c5-80c3-5265b43b7859}, !- Sunday Schedule:Day Name
  {d7070496-3247-429c-bde0-f25b6c345df0}, !- Monday Schedule:Day Name
  {d7070496-3247-429c-bde0-f25b6c345df0}, !- Tuesday Schedule:Day Name
  {d7070496-3247-429c-bde0-f25b6c345df0}, !- Wednesday Schedule:Day Name
  {d7070496-3247-429c-bde0-f25b6c345df0}, !- Thursday Schedule:Day Name
  {d7070496-3247-429c-bde0-f25b6c345df0}, !- Friday Schedule:Day Name
  {177a3ecf-7bc3-41c2-8c60-e75111f8a2bc}, !- Saturday Schedule:Day Name
  {a69c02b3-10e8-44c5-80c3-5265b43b7859}, !- Holiday Schedule:Day Name
  {b734a032-9c03-4ec1-8433-2cb03648ec8b}, !- SummerDesignDay Schedule:Day Name
  {ae0f93c9-7a80-4f2a-b30f-5d37ba415e81}, !- WinterDesignDay Schedule:Day Name
  {a69c02b3-10e8-44c5-80c3-5265b43b7859}, !- CustomDay1 Schedule:Day Name
  {a69c02b3-10e8-44c5-80c3-5265b43b7859}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {7d2f8f13-5dfb-4b23-9707-2dd5345e5b54}, !- Handle
  RetailInfiltrationWk,                   !- Name
  ,                                       !- Schedule Rendering Name
  {f1342646-a281-462e-9062-7711868a9fd8}, !- Sunday Schedule:Day Name
  {d42f0106-cea0-4640-bdf7-c2b4305b58e5}, !- Monday Schedule:Day Name
  {d42f0106-cea0-4640-bdf7-c2b4305b58e5}, !- Tuesday Schedule:Day Name
  {d42f0106-cea0-4640-bdf7-c2b4305b58e5}, !- Wednesday Schedule:Day Name
  {d42f0106-cea0-4640-bdf7-c2b4305b58e5}, !- Thursday Schedule:Day Name
  {d42f0106-cea0-4640-bdf7-c2b4305b58e5}, !- Friday Schedule:Day Name
  {ad41b326-7f92-4b3e-8a78-99c1d2aac8f5}, !- Saturday Schedule:Day Name
  {f1342646-a281-462e-9062-7711868a9fd8}, !- Holiday Schedule:Day Name
  {d42f0106-cea0-4640-bdf7-c2b4305b58e5}, !- SummerDesignDay Schedule:Day Name
  {d42f0106-cea0-4640-bdf7-c2b4305b58e5}, !- WinterDesignDay Schedule:Day Name
  {f1342646-a281-462e-9062-7711868a9fd8}, !- CustomDay1 Schedule:Day Name
  {f1342646-a281-462e-9062-7711868a9fd8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3188099a-ef8a-400f-9920-18ab2fabb8f8}, !- Handle
  RetailLightsWk,                         !- Name
  ,                                       !- Schedule Rendering Name
  {1a28d15a-469e-4d4d-86e6-ab07f49204f9}, !- Sunday Schedule:Day Name
  {6bdafa26-cde4-4730-be73-69c76d6f0dba}, !- Monday Schedule:Day Name
  {6bdafa26-cde4-4730-be73-69c76d6f0dba}, !- Tuesday Schedule:Day Name
  {6bdafa26-cde4-4730-be73-69c76d6f0dba}, !- Wednesday Schedule:Day Name
  {6bdafa26-cde4-4730-be73-69c76d6f0dba}, !- Thursday Schedule:Day Name
  {6bdafa26-cde4-4730-be73-69c76d6f0dba}, !- Friday Schedule:Day Name
  {46fb6ee1-7cef-44a6-82be-8ec7eec272d9}, !- Saturday Schedule:Day Name
  {1a28d15a-469e-4d4d-86e6-ab07f49204f9}, !- Holiday Schedule:Day Name
  {b734a032-9c03-4ec1-8433-2cb03648ec8b}, !- SummerDesignDay Schedule:Day Name
  {ae0f93c9-7a80-4f2a-b30f-5d37ba415e81}, !- WinterDesignDay Schedule:Day Name
  {1a28d15a-469e-4d4d-86e6-ab07f49204f9}, !- CustomDay1 Schedule:Day Name
  {1a28d15a-469e-4d4d-86e6-ab07f49204f9}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {fe1cb155-5c35-4212-b1d4-dd2c9d612c73}, !- Handle
  AssemblyLightsWk,                       !- Name
  ,                                       !- Schedule Rendering Name
  {fce7ba0c-bdde-4b40-9e6d-37ede4ed33a7}, !- Sunday Schedule:Day Name
  {7fbebfce-4150-4e91-8b03-1febdf07c9ac}, !- Monday Schedule:Day Name
  {7fbebfce-4150-4e91-8b03-1febdf07c9ac}, !- Tuesday Schedule:Day Name
  {7fbebfce-4150-4e91-8b03-1febdf07c9ac}, !- Wednesday Schedule:Day Name
  {7fbebfce-4150-4e91-8b03-1febdf07c9ac}, !- Thursday Schedule:Day Name
  {7fbebfce-4150-4e91-8b03-1febdf07c9ac}, !- Friday Schedule:Day Name
  {f10374da-61de-4e0a-ac5f-79bc12737341}, !- Saturday Schedule:Day Name
  {fce7ba0c-bdde-4b40-9e6d-37ede4ed33a7}, !- Holiday Schedule:Day Name
  {b734a032-9c03-4ec1-8433-2cb03648ec8b}, !- SummerDesignDay Schedule:Day Name
  {ae0f93c9-7a80-4f2a-b30f-5d37ba415e81}, !- WinterDesignDay Schedule:Day Name
  {fce7ba0c-bdde-4b40-9e6d-37ede4ed33a7}, !- CustomDay1 Schedule:Day Name
  {fce7ba0c-bdde-4b40-9e6d-37ede4ed33a7}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e1e655bc-30b2-4406-9ff9-1d5ca953f886}, !- Handle
  ResidentialCommonLightsWk,              !- Name
  ,                                       !- Schedule Rendering Name
  {c84ca0f7-b3b8-46b1-bbc2-b4a2db036a48}, !- Sunday Schedule:Day Name
  {897bb936-c423-4070-851e-3e3d47ef6b29}, !- Monday Schedule:Day Name
  {897bb936-c423-4070-851e-3e3d47ef6b29}, !- Tuesday Schedule:Day Name
  {897bb936-c423-4070-851e-3e3d47ef6b29}, !- Wednesday Schedule:Day Name
  {897bb936-c423-4070-851e-3e3d47ef6b29}, !- Thursday Schedule:Day Name
  {897bb936-c423-4070-851e-3e3d47ef6b29}, !- Friday Schedule:Day Name
  {7dea032c-ef5b-455f-8c45-898f9e30f2dd}, !- Saturday Schedule:Day Name
  {c84ca0f7-b3b8-46b1-bbc2-b4a2db036a48}, !- Holiday Schedule:Day Name
  {b734a032-9c03-4ec1-8433-2cb03648ec8b}, !- SummerDesignDay Schedule:Day Name
  {ae0f93c9-7a80-4f2a-b30f-5d37ba415e81}, !- WinterDesignDay Schedule:Day Name
  {c84ca0f7-b3b8-46b1-bbc2-b4a2db036a48}, !- CustomDay1 Schedule:Day Name
  {c84ca0f7-b3b8-46b1-bbc2-b4a2db036a48}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e36f04f0-6e11-495b-9c89-948d17abb57e}, !- Handle
  OfficeLightsWk,                         !- Name
  ,                                       !- Schedule Rendering Name
  {3d29163b-37f8-4b30-a956-b3490a739309}, !- Sunday Schedule:Day Name
  {c3ec4bd7-0d07-4e98-b463-e7a7ab2ba891}, !- Monday Schedule:Day Name
  {c3ec4bd7-0d07-4e98-b463-e7a7ab2ba891}, !- Tuesday Schedule:Day Name
  {c3ec4bd7-0d07-4e98-b463-e7a7ab2ba891}, !- Wednesday Schedule:Day Name
  {c3ec4bd7-0d07-4e98-b463-e7a7ab2ba891}, !- Thursday Schedule:Day Name
  {c3ec4bd7-0d07-4e98-b463-e7a7ab2ba891}, !- Friday Schedule:Day Name
  {7429ab60-6127-498b-9e67-7c9f6ef30500}, !- Saturday Schedule:Day Name
  {3d29163b-37f8-4b30-a956-b3490a739309}, !- Holiday Schedule:Day Name
  {b734a032-9c03-4ec1-8433-2cb03648ec8b}, !- SummerDesignDay Schedule:Day Name
  {ae0f93c9-7a80-4f2a-b30f-5d37ba415e81}, !- WinterDesignDay Schedule:Day Name
  {3d29163b-37f8-4b30-a956-b3490a739309}, !- CustomDay1 Schedule:Day Name
  {3d29163b-37f8-4b30-a956-b3490a739309}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f8faf9e9-f63d-4f87-981e-6ebf3e0b0c2b}, !- Handle
  WarehouseLightsWk,                      !- Name
  ,                                       !- Schedule Rendering Name
  {08a41a9e-0548-43bb-9d9a-fea60f4971de}, !- Sunday Schedule:Day Name
  {fe196ca3-3ad3-474f-9bc1-45dc32d4afef}, !- Monday Schedule:Day Name
  {fe196ca3-3ad3-474f-9bc1-45dc32d4afef}, !- Tuesday Schedule:Day Name
  {fe196ca3-3ad3-474f-9bc1-45dc32d4afef}, !- Wednesday Schedule:Day Name
  {fe196ca3-3ad3-474f-9bc1-45dc32d4afef}, !- Thursday Schedule:Day Name
  {fe196ca3-3ad3-474f-9bc1-45dc32d4afef}, !- Friday Schedule:Day Name
  {b4124ee8-8377-46e3-a3a1-5a7c630adfee}, !- Saturday Schedule:Day Name
  {08a41a9e-0548-43bb-9d9a-fea60f4971de}, !- Holiday Schedule:Day Name
  {b734a032-9c03-4ec1-8433-2cb03648ec8b}, !- SummerDesignDay Schedule:Day Name
  {ae0f93c9-7a80-4f2a-b30f-5d37ba415e81}, !- WinterDesignDay Schedule:Day Name
  {08a41a9e-0548-43bb-9d9a-fea60f4971de}, !- CustomDay1 Schedule:Day Name
  {08a41a9e-0548-43bb-9d9a-fea60f4971de}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {eadd04b9-3ed4-49c1-9ba0-e3af72e3214c}, !- Handle
  ParkingLightsWk,                        !- Name
  ,                                       !- Schedule Rendering Name
  {426d65f8-905e-44a6-8bd2-4d7204ba96c1}, !- Sunday Schedule:Day Name
  {5b8f9b7e-7949-4e8f-b94b-63e3b09de0d5}, !- Monday Schedule:Day Name
  {5b8f9b7e-7949-4e8f-b94b-63e3b09de0d5}, !- Tuesday Schedule:Day Name
  {5b8f9b7e-7949-4e8f-b94b-63e3b09de0d5}, !- Wednesday Schedule:Day Name
  {5b8f9b7e-7949-4e8f-b94b-63e3b09de0d5}, !- Thursday Schedule:Day Name
  {5b8f9b7e-7949-4e8f-b94b-63e3b09de0d5}, !- Friday Schedule:Day Name
  {6b90cf43-3d5e-47bd-b62d-613ae02d2d7e}, !- Saturday Schedule:Day Name
  {426d65f8-905e-44a6-8bd2-4d7204ba96c1}, !- Holiday Schedule:Day Name
  {b734a032-9c03-4ec1-8433-2cb03648ec8b}, !- SummerDesignDay Schedule:Day Name
  {ae0f93c9-7a80-4f2a-b30f-5d37ba415e81}, !- WinterDesignDay Schedule:Day Name
  {426d65f8-905e-44a6-8bd2-4d7204ba96c1}, !- CustomDay1 Schedule:Day Name
  {426d65f8-905e-44a6-8bd2-4d7204ba96c1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {871d069f-6821-43a6-b3d4-355e3ea3e39a}, !- Handle
  AssemblyHtgSetptWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {f1cbd2f3-bc1a-4f4c-a284-3813df4ff171}, !- Sunday Schedule:Day Name
  {0d251bfa-42c2-4fe1-b3d2-38a56079ecbf}, !- Monday Schedule:Day Name
  {0d251bfa-42c2-4fe1-b3d2-38a56079ecbf}, !- Tuesday Schedule:Day Name
  {0d251bfa-42c2-4fe1-b3d2-38a56079ecbf}, !- Wednesday Schedule:Day Name
  {0d251bfa-42c2-4fe1-b3d2-38a56079ecbf}, !- Thursday Schedule:Day Name
  {0d251bfa-42c2-4fe1-b3d2-38a56079ecbf}, !- Friday Schedule:Day Name
  {ee5c0d9c-d3de-44a4-8629-94905ddbef52}, !- Saturday Schedule:Day Name
  {f1cbd2f3-bc1a-4f4c-a284-3813df4ff171}, !- Holiday Schedule:Day Name
  {0d251bfa-42c2-4fe1-b3d2-38a56079ecbf}, !- SummerDesignDay Schedule:Day Name
  {0d251bfa-42c2-4fe1-b3d2-38a56079ecbf}, !- WinterDesignDay Schedule:Day Name
  {f1cbd2f3-bc1a-4f4c-a284-3813df4ff171}, !- CustomDay1 Schedule:Day Name
  {f1cbd2f3-bc1a-4f4c-a284-3813df4ff171}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4298d21c-b475-45ca-b429-9031b039562d}, !- Handle
  ResidentialCommonHtgSetptWk,            !- Name
  ,                                       !- Schedule Rendering Name
  {25e7f373-ffce-4367-8592-e9dac6171008}, !- Sunday Schedule:Day Name
  {4dc0fa8b-53d8-4d92-933e-05be977f0f23}, !- Monday Schedule:Day Name
  {4dc0fa8b-53d8-4d92-933e-05be977f0f23}, !- Tuesday Schedule:Day Name
  {4dc0fa8b-53d8-4d92-933e-05be977f0f23}, !- Wednesday Schedule:Day Name
  {4dc0fa8b-53d8-4d92-933e-05be977f0f23}, !- Thursday Schedule:Day Name
  {4dc0fa8b-53d8-4d92-933e-05be977f0f23}, !- Friday Schedule:Day Name
  {ea322f1d-42d4-455c-b5db-36e10a05b870}, !- Saturday Schedule:Day Name
  {25e7f373-ffce-4367-8592-e9dac6171008}, !- Holiday Schedule:Day Name
  {4dc0fa8b-53d8-4d92-933e-05be977f0f23}, !- SummerDesignDay Schedule:Day Name
  {4dc0fa8b-53d8-4d92-933e-05be977f0f23}, !- WinterDesignDay Schedule:Day Name
  {25e7f373-ffce-4367-8592-e9dac6171008}, !- CustomDay1 Schedule:Day Name
  {25e7f373-ffce-4367-8592-e9dac6171008}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3fde6dcd-3a40-443f-8d23-99b1d14d3f11}, !- Handle
  RetailHtgSetptWk,                       !- Name
  ,                                       !- Schedule Rendering Name
  {dba57deb-c9a8-441d-862f-82d7d316c777}, !- Sunday Schedule:Day Name
  {69f81019-2315-4c94-b3db-cc34a734d76c}, !- Monday Schedule:Day Name
  {69f81019-2315-4c94-b3db-cc34a734d76c}, !- Tuesday Schedule:Day Name
  {69f81019-2315-4c94-b3db-cc34a734d76c}, !- Wednesday Schedule:Day Name
  {69f81019-2315-4c94-b3db-cc34a734d76c}, !- Thursday Schedule:Day Name
  {69f81019-2315-4c94-b3db-cc34a734d76c}, !- Friday Schedule:Day Name
  {f10f0084-72fe-4e36-abe3-ed6dd8c2ebf5}, !- Saturday Schedule:Day Name
  {dba57deb-c9a8-441d-862f-82d7d316c777}, !- Holiday Schedule:Day Name
  {69f81019-2315-4c94-b3db-cc34a734d76c}, !- SummerDesignDay Schedule:Day Name
  {69f81019-2315-4c94-b3db-cc34a734d76c}, !- WinterDesignDay Schedule:Day Name
  {dba57deb-c9a8-441d-862f-82d7d316c777}, !- CustomDay1 Schedule:Day Name
  {dba57deb-c9a8-441d-862f-82d7d316c777}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f69f5268-cfe1-485c-b7f7-95a256ce3bd9}, !- Handle
  OfficeHtgSetptWk,                       !- Name
  ,                                       !- Schedule Rendering Name
  {61079635-0ae3-4670-9fb7-41e3aa2a7509}, !- Sunday Schedule:Day Name
  {ed66ab61-e784-4f2f-a63d-646a55034be6}, !- Monday Schedule:Day Name
  {ed66ab61-e784-4f2f-a63d-646a55034be6}, !- Tuesday Schedule:Day Name
  {ed66ab61-e784-4f2f-a63d-646a55034be6}, !- Wednesday Schedule:Day Name
  {ed66ab61-e784-4f2f-a63d-646a55034be6}, !- Thursday Schedule:Day Name
  {ed66ab61-e784-4f2f-a63d-646a55034be6}, !- Friday Schedule:Day Name
  {f6292acb-5166-4114-84eb-5e4720f98c59}, !- Saturday Schedule:Day Name
  {61079635-0ae3-4670-9fb7-41e3aa2a7509}, !- Holiday Schedule:Day Name
  {ed66ab61-e784-4f2f-a63d-646a55034be6}, !- SummerDesignDay Schedule:Day Name
  {ed66ab61-e784-4f2f-a63d-646a55034be6}, !- WinterDesignDay Schedule:Day Name
  {61079635-0ae3-4670-9fb7-41e3aa2a7509}, !- CustomDay1 Schedule:Day Name
  {61079635-0ae3-4670-9fb7-41e3aa2a7509}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {38357624-660d-49a0-b107-6374079e94f4}, !- Handle
  WarehouseHtgSetptWk,                    !- Name
  ,                                       !- Schedule Rendering Name
  {7353e3b7-fcc7-41e4-86f0-5fcb178097a2}, !- Sunday Schedule:Day Name
  {8633e710-0286-42ee-9e08-1ae09024d4c1}, !- Monday Schedule:Day Name
  {8633e710-0286-42ee-9e08-1ae09024d4c1}, !- Tuesday Schedule:Day Name
  {8633e710-0286-42ee-9e08-1ae09024d4c1}, !- Wednesday Schedule:Day Name
  {8633e710-0286-42ee-9e08-1ae09024d4c1}, !- Thursday Schedule:Day Name
  {8633e710-0286-42ee-9e08-1ae09024d4c1}, !- Friday Schedule:Day Name
  {2dbcc328-7895-4fc6-9518-c2fe8fc70667}, !- Saturday Schedule:Day Name
  {7353e3b7-fcc7-41e4-86f0-5fcb178097a2}, !- Holiday Schedule:Day Name
  {8633e710-0286-42ee-9e08-1ae09024d4c1}, !- SummerDesignDay Schedule:Day Name
  {8633e710-0286-42ee-9e08-1ae09024d4c1}, !- WinterDesignDay Schedule:Day Name
  {7353e3b7-fcc7-41e4-86f0-5fcb178097a2}, !- CustomDay1 Schedule:Day Name
  {7353e3b7-fcc7-41e4-86f0-5fcb178097a2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {58b6ecef-70ea-4f1c-9ea4-5fe6ee496604}, !- Handle
  ParkingHtgSetptWk,                      !- Name
  ,                                       !- Schedule Rendering Name
  {8c5b43fd-a994-464d-ac65-42fc2e042d42}, !- Sunday Schedule:Day Name
  {bffbeb4d-8619-4fba-beec-8261648ca708}, !- Monday Schedule:Day Name
  {bffbeb4d-8619-4fba-beec-8261648ca708}, !- Tuesday Schedule:Day Name
  {bffbeb4d-8619-4fba-beec-8261648ca708}, !- Wednesday Schedule:Day Name
  {bffbeb4d-8619-4fba-beec-8261648ca708}, !- Thursday Schedule:Day Name
  {bffbeb4d-8619-4fba-beec-8261648ca708}, !- Friday Schedule:Day Name
  {81a0a3fb-59c2-4325-b01e-a3c69c6150a0}, !- Saturday Schedule:Day Name
  {8c5b43fd-a994-464d-ac65-42fc2e042d42}, !- Holiday Schedule:Day Name
  {bffbeb4d-8619-4fba-beec-8261648ca708}, !- SummerDesignDay Schedule:Day Name
  {bffbeb4d-8619-4fba-beec-8261648ca708}, !- WinterDesignDay Schedule:Day Name
  {8c5b43fd-a994-464d-ac65-42fc2e042d42}, !- CustomDay1 Schedule:Day Name
  {8c5b43fd-a994-464d-ac65-42fc2e042d42}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4b135f7c-4e68-434b-aaff-a91e9935a50c}, !- Handle
  AssemblyClgSetptWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {3d187b02-04a2-42e3-a8f0-9bdee23ca39c}, !- Sunday Schedule:Day Name
  {c9e942e5-3075-45c2-bc42-537f58f8a739}, !- Monday Schedule:Day Name
  {c9e942e5-3075-45c2-bc42-537f58f8a739}, !- Tuesday Schedule:Day Name
  {c9e942e5-3075-45c2-bc42-537f58f8a739}, !- Wednesday Schedule:Day Name
  {c9e942e5-3075-45c2-bc42-537f58f8a739}, !- Thursday Schedule:Day Name
  {c9e942e5-3075-45c2-bc42-537f58f8a739}, !- Friday Schedule:Day Name
  {adfccdd0-a13a-43fc-af7b-3616c8a736c0}, !- Saturday Schedule:Day Name
  {3d187b02-04a2-42e3-a8f0-9bdee23ca39c}, !- Holiday Schedule:Day Name
  {c9e942e5-3075-45c2-bc42-537f58f8a739}, !- SummerDesignDay Schedule:Day Name
  {c9e942e5-3075-45c2-bc42-537f58f8a739}, !- WinterDesignDay Schedule:Day Name
  {3d187b02-04a2-42e3-a8f0-9bdee23ca39c}, !- CustomDay1 Schedule:Day Name
  {3d187b02-04a2-42e3-a8f0-9bdee23ca39c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9227843f-a0f0-495d-a0cc-eb47c4b502bc}, !- Handle
  ResidentialCommonClgSetptWk,            !- Name
  ,                                       !- Schedule Rendering Name
  {ab388ff6-98f5-48d3-882a-7cd7af55729e}, !- Sunday Schedule:Day Name
  {109e2a0d-cfbf-475f-b271-01b451ee5919}, !- Monday Schedule:Day Name
  {109e2a0d-cfbf-475f-b271-01b451ee5919}, !- Tuesday Schedule:Day Name
  {109e2a0d-cfbf-475f-b271-01b451ee5919}, !- Wednesday Schedule:Day Name
  {109e2a0d-cfbf-475f-b271-01b451ee5919}, !- Thursday Schedule:Day Name
  {109e2a0d-cfbf-475f-b271-01b451ee5919}, !- Friday Schedule:Day Name
  {e5ea35d6-b6e2-4db7-9679-d31f2da73f21}, !- Saturday Schedule:Day Name
  {ab388ff6-98f5-48d3-882a-7cd7af55729e}, !- Holiday Schedule:Day Name
  {109e2a0d-cfbf-475f-b271-01b451ee5919}, !- SummerDesignDay Schedule:Day Name
  {109e2a0d-cfbf-475f-b271-01b451ee5919}, !- WinterDesignDay Schedule:Day Name
  {ab388ff6-98f5-48d3-882a-7cd7af55729e}, !- CustomDay1 Schedule:Day Name
  {ab388ff6-98f5-48d3-882a-7cd7af55729e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {533feb96-f785-4657-a0ed-af5de9d1ccb9}, !- Handle
  RetailClgSetptWk,                       !- Name
  ,                                       !- Schedule Rendering Name
  {1384f892-30bf-4ff6-8a7c-e248e0922116}, !- Sunday Schedule:Day Name
  {444eeb1b-9857-459e-b423-fe415c20e303}, !- Monday Schedule:Day Name
  {444eeb1b-9857-459e-b423-fe415c20e303}, !- Tuesday Schedule:Day Name
  {444eeb1b-9857-459e-b423-fe415c20e303}, !- Wednesday Schedule:Day Name
  {444eeb1b-9857-459e-b423-fe415c20e303}, !- Thursday Schedule:Day Name
  {444eeb1b-9857-459e-b423-fe415c20e303}, !- Friday Schedule:Day Name
  {a08586da-472d-4f9b-acd6-6a4052e60144}, !- Saturday Schedule:Day Name
  {1384f892-30bf-4ff6-8a7c-e248e0922116}, !- Holiday Schedule:Day Name
  {444eeb1b-9857-459e-b423-fe415c20e303}, !- SummerDesignDay Schedule:Day Name
  {444eeb1b-9857-459e-b423-fe415c20e303}, !- WinterDesignDay Schedule:Day Name
  {1384f892-30bf-4ff6-8a7c-e248e0922116}, !- CustomDay1 Schedule:Day Name
  {1384f892-30bf-4ff6-8a7c-e248e0922116}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a46bc21f-7f7d-467b-b62f-8d9878cdd8a8}, !- Handle
  OfficeClgSetptWk,                       !- Name
  ,                                       !- Schedule Rendering Name
  {db375840-a53f-411a-a7bc-07a96f090bec}, !- Sunday Schedule:Day Name
  {6c002086-e20a-4296-99db-4f2158340a1c}, !- Monday Schedule:Day Name
  {6c002086-e20a-4296-99db-4f2158340a1c}, !- Tuesday Schedule:Day Name
  {6c002086-e20a-4296-99db-4f2158340a1c}, !- Wednesday Schedule:Day Name
  {6c002086-e20a-4296-99db-4f2158340a1c}, !- Thursday Schedule:Day Name
  {6c002086-e20a-4296-99db-4f2158340a1c}, !- Friday Schedule:Day Name
  {0f1f1888-703a-4250-af5c-7cd8be3f3b04}, !- Saturday Schedule:Day Name
  {db375840-a53f-411a-a7bc-07a96f090bec}, !- Holiday Schedule:Day Name
  {6c002086-e20a-4296-99db-4f2158340a1c}, !- SummerDesignDay Schedule:Day Name
  {6c002086-e20a-4296-99db-4f2158340a1c}, !- WinterDesignDay Schedule:Day Name
  {db375840-a53f-411a-a7bc-07a96f090bec}, !- CustomDay1 Schedule:Day Name
  {db375840-a53f-411a-a7bc-07a96f090bec}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ff06187c-b38f-4441-a7d7-c4e1a012406b}, !- Handle
  WarehouseClgSetptWk,                    !- Name
  ,                                       !- Schedule Rendering Name
  {77d92713-d60b-4eb3-9183-b6e59c34c5d5}, !- Sunday Schedule:Day Name
  {e8c17dd1-b0b9-47e6-8e4c-7cbf4b9997e3}, !- Monday Schedule:Day Name
  {e8c17dd1-b0b9-47e6-8e4c-7cbf4b9997e3}, !- Tuesday Schedule:Day Name
  {e8c17dd1-b0b9-47e6-8e4c-7cbf4b9997e3}, !- Wednesday Schedule:Day Name
  {e8c17dd1-b0b9-47e6-8e4c-7cbf4b9997e3}, !- Thursday Schedule:Day Name
  {e8c17dd1-b0b9-47e6-8e4c-7cbf4b9997e3}, !- Friday Schedule:Day Name
  {0d00a1d4-b8b4-4e7f-aa39-6e9593b54a55}, !- Saturday Schedule:Day Name
  {77d92713-d60b-4eb3-9183-b6e59c34c5d5}, !- Holiday Schedule:Day Name
  {e8c17dd1-b0b9-47e6-8e4c-7cbf4b9997e3}, !- SummerDesignDay Schedule:Day Name
  {e8c17dd1-b0b9-47e6-8e4c-7cbf4b9997e3}, !- WinterDesignDay Schedule:Day Name
  {77d92713-d60b-4eb3-9183-b6e59c34c5d5}, !- CustomDay1 Schedule:Day Name
  {77d92713-d60b-4eb3-9183-b6e59c34c5d5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {995a7da2-3f8e-4b3a-b8f7-99e449e0bd52}, !- Handle
  ParkingClgSetptWk,                      !- Name
  ,                                       !- Schedule Rendering Name
  {e4627017-7fdd-41f6-8de2-b49d4ee6ac71}, !- Sunday Schedule:Day Name
  {a149e3c4-d0f4-4407-9fb1-5b40735d400c}, !- Monday Schedule:Day Name
  {a149e3c4-d0f4-4407-9fb1-5b40735d400c}, !- Tuesday Schedule:Day Name
  {a149e3c4-d0f4-4407-9fb1-5b40735d400c}, !- Wednesday Schedule:Day Name
  {a149e3c4-d0f4-4407-9fb1-5b40735d400c}, !- Thursday Schedule:Day Name
  {a149e3c4-d0f4-4407-9fb1-5b40735d400c}, !- Friday Schedule:Day Name
  {8c830f2b-7ae1-41d0-941c-36fe0f07c1e3}, !- Saturday Schedule:Day Name
  {e4627017-7fdd-41f6-8de2-b49d4ee6ac71}, !- Holiday Schedule:Day Name
  {a149e3c4-d0f4-4407-9fb1-5b40735d400c}, !- SummerDesignDay Schedule:Day Name
  {a149e3c4-d0f4-4407-9fb1-5b40735d400c}, !- WinterDesignDay Schedule:Day Name
  {e4627017-7fdd-41f6-8de2-b49d4ee6ac71}, !- CustomDay1 Schedule:Day Name
  {e4627017-7fdd-41f6-8de2-b49d4ee6ac71}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9bedaf48-a1c4-4d71-aacf-9a2cea6138e3}, !- Handle
  AssemblyOccupancyWk,                    !- Name
  ,                                       !- Schedule Rendering Name
  {966930f2-51fa-43a2-8ada-f8750dd2b70e}, !- Sunday Schedule:Day Name
  {aba4f6b9-e58a-42f3-9fe6-f9b972998c5a}, !- Monday Schedule:Day Name
  {aba4f6b9-e58a-42f3-9fe6-f9b972998c5a}, !- Tuesday Schedule:Day Name
  {aba4f6b9-e58a-42f3-9fe6-f9b972998c5a}, !- Wednesday Schedule:Day Name
  {aba4f6b9-e58a-42f3-9fe6-f9b972998c5a}, !- Thursday Schedule:Day Name
  {aba4f6b9-e58a-42f3-9fe6-f9b972998c5a}, !- Friday Schedule:Day Name
  {93509bb3-96fa-4f2c-9456-f1983cd03734}, !- Saturday Schedule:Day Name
  {966930f2-51fa-43a2-8ada-f8750dd2b70e}, !- Holiday Schedule:Day Name
  {b734a032-9c03-4ec1-8433-2cb03648ec8b}, !- SummerDesignDay Schedule:Day Name
  {ae0f93c9-7a80-4f2a-b30f-5d37ba415e81}, !- WinterDesignDay Schedule:Day Name
  {966930f2-51fa-43a2-8ada-f8750dd2b70e}, !- CustomDay1 Schedule:Day Name
  {966930f2-51fa-43a2-8ada-f8750dd2b70e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5921c879-4d71-476b-86d3-4cb90e6a7d57}, !- Handle
  ResidentialCommonOccupancyWk,           !- Name
  ,                                       !- Schedule Rendering Name
  {a4634355-1562-4335-a042-6518a8b60f9a}, !- Sunday Schedule:Day Name
  {1478c5d3-5a2c-4760-902d-d2bc53f2b9d6}, !- Monday Schedule:Day Name
  {1478c5d3-5a2c-4760-902d-d2bc53f2b9d6}, !- Tuesday Schedule:Day Name
  {1478c5d3-5a2c-4760-902d-d2bc53f2b9d6}, !- Wednesday Schedule:Day Name
  {1478c5d3-5a2c-4760-902d-d2bc53f2b9d6}, !- Thursday Schedule:Day Name
  {1478c5d3-5a2c-4760-902d-d2bc53f2b9d6}, !- Friday Schedule:Day Name
  {b50fdf5d-67c9-4c8d-9a2b-7020f332a46a}, !- Saturday Schedule:Day Name
  {a4634355-1562-4335-a042-6518a8b60f9a}, !- Holiday Schedule:Day Name
  {b734a032-9c03-4ec1-8433-2cb03648ec8b}, !- SummerDesignDay Schedule:Day Name
  {ae0f93c9-7a80-4f2a-b30f-5d37ba415e81}, !- WinterDesignDay Schedule:Day Name
  {a4634355-1562-4335-a042-6518a8b60f9a}, !- CustomDay1 Schedule:Day Name
  {a4634355-1562-4335-a042-6518a8b60f9a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c95a15b7-3412-41a4-ab40-57b752b6ef27}, !- Handle
  OfficeOccupancyWk,                      !- Name
  ,                                       !- Schedule Rendering Name
  {4b91d4c0-0144-4484-9d2f-f3a4761f2d18}, !- Sunday Schedule:Day Name
  {c4b5bdd4-8f14-4cb8-a486-5bcd2d173490}, !- Monday Schedule:Day Name
  {c4b5bdd4-8f14-4cb8-a486-5bcd2d173490}, !- Tuesday Schedule:Day Name
  {c4b5bdd4-8f14-4cb8-a486-5bcd2d173490}, !- Wednesday Schedule:Day Name
  {c4b5bdd4-8f14-4cb8-a486-5bcd2d173490}, !- Thursday Schedule:Day Name
  {c4b5bdd4-8f14-4cb8-a486-5bcd2d173490}, !- Friday Schedule:Day Name
  {62850d31-1fb7-450a-a5c2-3cfadee75f6d}, !- Saturday Schedule:Day Name
  {4b91d4c0-0144-4484-9d2f-f3a4761f2d18}, !- Holiday Schedule:Day Name
  {b734a032-9c03-4ec1-8433-2cb03648ec8b}, !- SummerDesignDay Schedule:Day Name
  {ae0f93c9-7a80-4f2a-b30f-5d37ba415e81}, !- WinterDesignDay Schedule:Day Name
  {4b91d4c0-0144-4484-9d2f-f3a4761f2d18}, !- CustomDay1 Schedule:Day Name
  {4b91d4c0-0144-4484-9d2f-f3a4761f2d18}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f76bef0c-bea1-4109-9199-770c306476e9}, !- Handle
  WarehouseOccupancyWk,                   !- Name
  ,                                       !- Schedule Rendering Name
  {636a9dd4-4706-47fd-9830-9d6d5771a518}, !- Sunday Schedule:Day Name
  {a5089c96-c238-4516-94fa-b8e352c1568a}, !- Monday Schedule:Day Name
  {a5089c96-c238-4516-94fa-b8e352c1568a}, !- Tuesday Schedule:Day Name
  {a5089c96-c238-4516-94fa-b8e352c1568a}, !- Wednesday Schedule:Day Name
  {a5089c96-c238-4516-94fa-b8e352c1568a}, !- Thursday Schedule:Day Name
  {a5089c96-c238-4516-94fa-b8e352c1568a}, !- Friday Schedule:Day Name
  {fdd4e015-2cf1-4254-b83c-2ae0f58891b8}, !- Saturday Schedule:Day Name
  {636a9dd4-4706-47fd-9830-9d6d5771a518}, !- Holiday Schedule:Day Name
  {b734a032-9c03-4ec1-8433-2cb03648ec8b}, !- SummerDesignDay Schedule:Day Name
  {ae0f93c9-7a80-4f2a-b30f-5d37ba415e81}, !- WinterDesignDay Schedule:Day Name
  {636a9dd4-4706-47fd-9830-9d6d5771a518}, !- CustomDay1 Schedule:Day Name
  {636a9dd4-4706-47fd-9830-9d6d5771a518}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {fd72a7b3-8cbf-40fa-a374-6112360da71c}, !- Handle
  ParkingOccupancyWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {4009cd28-cf5e-44d5-8195-eb1d9e0859d3}, !- Sunday Schedule:Day Name
  {ce204a35-8fd3-401d-a67f-1e609db62687}, !- Monday Schedule:Day Name
  {ce204a35-8fd3-401d-a67f-1e609db62687}, !- Tuesday Schedule:Day Name
  {ce204a35-8fd3-401d-a67f-1e609db62687}, !- Wednesday Schedule:Day Name
  {ce204a35-8fd3-401d-a67f-1e609db62687}, !- Thursday Schedule:Day Name
  {ce204a35-8fd3-401d-a67f-1e609db62687}, !- Friday Schedule:Day Name
  {4e042984-6a1f-4354-ac8e-d04fbd40e81c}, !- Saturday Schedule:Day Name
  {4009cd28-cf5e-44d5-8195-eb1d9e0859d3}, !- Holiday Schedule:Day Name
  {b734a032-9c03-4ec1-8433-2cb03648ec8b}, !- SummerDesignDay Schedule:Day Name
  {ae0f93c9-7a80-4f2a-b30f-5d37ba415e81}, !- WinterDesignDay Schedule:Day Name
  {4009cd28-cf5e-44d5-8195-eb1d9e0859d3}, !- CustomDay1 Schedule:Day Name
  {4009cd28-cf5e-44d5-8195-eb1d9e0859d3}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c7a07444-1247-476f-b20a-2d0d274ab595}, !- Handle
  AssemblyReceptacleWk,                   !- Name
  ,                                       !- Schedule Rendering Name
  {6d2241f0-04ca-47ce-bb03-36f568144721}, !- Sunday Schedule:Day Name
  {419cdec5-a1e8-49eb-8cdd-72bfbf574e9b}, !- Monday Schedule:Day Name
  {419cdec5-a1e8-49eb-8cdd-72bfbf574e9b}, !- Tuesday Schedule:Day Name
  {419cdec5-a1e8-49eb-8cdd-72bfbf574e9b}, !- Wednesday Schedule:Day Name
  {419cdec5-a1e8-49eb-8cdd-72bfbf574e9b}, !- Thursday Schedule:Day Name
  {419cdec5-a1e8-49eb-8cdd-72bfbf574e9b}, !- Friday Schedule:Day Name
  {7b2cf0da-2f40-462c-903b-b533a49e10e4}, !- Saturday Schedule:Day Name
  {6d2241f0-04ca-47ce-bb03-36f568144721}, !- Holiday Schedule:Day Name
  {b734a032-9c03-4ec1-8433-2cb03648ec8b}, !- SummerDesignDay Schedule:Day Name
  {ae0f93c9-7a80-4f2a-b30f-5d37ba415e81}, !- WinterDesignDay Schedule:Day Name
  {6d2241f0-04ca-47ce-bb03-36f568144721}, !- CustomDay1 Schedule:Day Name
  {6d2241f0-04ca-47ce-bb03-36f568144721}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e8d9b78c-b1b3-425a-845e-542b250ad02f}, !- Handle
  ResidentialCommonReceptacleWk,          !- Name
  ,                                       !- Schedule Rendering Name
  {f543d804-87a5-4515-b5e3-293bd74c37bf}, !- Sunday Schedule:Day Name
  {62aa254a-e2b9-4290-8b7a-d71926a2e0b6}, !- Monday Schedule:Day Name
  {62aa254a-e2b9-4290-8b7a-d71926a2e0b6}, !- Tuesday Schedule:Day Name
  {62aa254a-e2b9-4290-8b7a-d71926a2e0b6}, !- Wednesday Schedule:Day Name
  {62aa254a-e2b9-4290-8b7a-d71926a2e0b6}, !- Thursday Schedule:Day Name
  {62aa254a-e2b9-4290-8b7a-d71926a2e0b6}, !- Friday Schedule:Day Name
  {ba35dbac-5dbf-44c3-8c1d-954190ef8ef9}, !- Saturday Schedule:Day Name
  {f543d804-87a5-4515-b5e3-293bd74c37bf}, !- Holiday Schedule:Day Name
  {b734a032-9c03-4ec1-8433-2cb03648ec8b}, !- SummerDesignDay Schedule:Day Name
  {ae0f93c9-7a80-4f2a-b30f-5d37ba415e81}, !- WinterDesignDay Schedule:Day Name
  {f543d804-87a5-4515-b5e3-293bd74c37bf}, !- CustomDay1 Schedule:Day Name
  {f543d804-87a5-4515-b5e3-293bd74c37bf}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {26f05c32-9443-4002-9d64-2026ea491055}, !- Handle
  OfficeReceptacleWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {ac65964d-38fd-4497-acf2-7e9862b437b9}, !- Sunday Schedule:Day Name
  {b95f8703-cc58-43d5-a3ce-0393c17fc127}, !- Monday Schedule:Day Name
  {b95f8703-cc58-43d5-a3ce-0393c17fc127}, !- Tuesday Schedule:Day Name
  {b95f8703-cc58-43d5-a3ce-0393c17fc127}, !- Wednesday Schedule:Day Name
  {b95f8703-cc58-43d5-a3ce-0393c17fc127}, !- Thursday Schedule:Day Name
  {b95f8703-cc58-43d5-a3ce-0393c17fc127}, !- Friday Schedule:Day Name
  {7e88ca77-e4b6-4d88-9c68-6c7caf107418}, !- Saturday Schedule:Day Name
  {ac65964d-38fd-4497-acf2-7e9862b437b9}, !- Holiday Schedule:Day Name
  {b734a032-9c03-4ec1-8433-2cb03648ec8b}, !- SummerDesignDay Schedule:Day Name
  {ae0f93c9-7a80-4f2a-b30f-5d37ba415e81}, !- WinterDesignDay Schedule:Day Name
  {ac65964d-38fd-4497-acf2-7e9862b437b9}, !- CustomDay1 Schedule:Day Name
  {ac65964d-38fd-4497-acf2-7e9862b437b9}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9aedb35a-bcf4-4498-9455-d827cf9f1800}, !- Handle
  WarehouseReceptacleWk,                  !- Name
  ,                                       !- Schedule Rendering Name
  {9bb58242-82b8-4fa0-a3f3-183e03fd3d73}, !- Sunday Schedule:Day Name
  {2cf7bb9b-eb73-44b2-8d87-1c52902b17b5}, !- Monday Schedule:Day Name
  {2cf7bb9b-eb73-44b2-8d87-1c52902b17b5}, !- Tuesday Schedule:Day Name
  {2cf7bb9b-eb73-44b2-8d87-1c52902b17b5}, !- Wednesday Schedule:Day Name
  {2cf7bb9b-eb73-44b2-8d87-1c52902b17b5}, !- Thursday Schedule:Day Name
  {2cf7bb9b-eb73-44b2-8d87-1c52902b17b5}, !- Friday Schedule:Day Name
  {c0ced9d0-c4f4-42a7-86e2-a55e944edd59}, !- Saturday Schedule:Day Name
  {9bb58242-82b8-4fa0-a3f3-183e03fd3d73}, !- Holiday Schedule:Day Name
  {b734a032-9c03-4ec1-8433-2cb03648ec8b}, !- SummerDesignDay Schedule:Day Name
  {ae0f93c9-7a80-4f2a-b30f-5d37ba415e81}, !- WinterDesignDay Schedule:Day Name
  {9bb58242-82b8-4fa0-a3f3-183e03fd3d73}, !- CustomDay1 Schedule:Day Name
  {9bb58242-82b8-4fa0-a3f3-183e03fd3d73}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4a285058-6459-44d4-a426-49ef944d5149}, !- Handle
  ParkingReceptacleWk,                    !- Name
  ,                                       !- Schedule Rendering Name
  {200339de-f2c3-4ff4-a9d9-84b7d7825579}, !- Sunday Schedule:Day Name
  {2221b748-7d47-472b-a4b6-f51988f66a84}, !- Monday Schedule:Day Name
  {2221b748-7d47-472b-a4b6-f51988f66a84}, !- Tuesday Schedule:Day Name
  {2221b748-7d47-472b-a4b6-f51988f66a84}, !- Wednesday Schedule:Day Name
  {2221b748-7d47-472b-a4b6-f51988f66a84}, !- Thursday Schedule:Day Name
  {2221b748-7d47-472b-a4b6-f51988f66a84}, !- Friday Schedule:Day Name
  {d4550935-e3e0-42a5-b9ff-e27d4ebdc323}, !- Saturday Schedule:Day Name
  {200339de-f2c3-4ff4-a9d9-84b7d7825579}, !- Holiday Schedule:Day Name
  {b734a032-9c03-4ec1-8433-2cb03648ec8b}, !- SummerDesignDay Schedule:Day Name
  {ae0f93c9-7a80-4f2a-b30f-5d37ba415e81}, !- WinterDesignDay Schedule:Day Name
  {200339de-f2c3-4ff4-a9d9-84b7d7825579}, !- CustomDay1 Schedule:Day Name
  {200339de-f2c3-4ff4-a9d9-84b7d7825579}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5cb5334c-a5b0-4cd9-8bdf-e1c14a11b123}, !- Handle
  AssemblyGasEquipWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {b38adb8c-2815-45fa-80c0-97c3aeeef28d}, !- Sunday Schedule:Day Name
  {626a6cc3-1d17-494e-8739-74e85f63d3f2}, !- Monday Schedule:Day Name
  {626a6cc3-1d17-494e-8739-74e85f63d3f2}, !- Tuesday Schedule:Day Name
  {626a6cc3-1d17-494e-8739-74e85f63d3f2}, !- Wednesday Schedule:Day Name
  {626a6cc3-1d17-494e-8739-74e85f63d3f2}, !- Thursday Schedule:Day Name
  {626a6cc3-1d17-494e-8739-74e85f63d3f2}, !- Friday Schedule:Day Name
  {e551c502-0b27-4aed-be03-7c7f317c56a6}, !- Saturday Schedule:Day Name
  {b38adb8c-2815-45fa-80c0-97c3aeeef28d}, !- Holiday Schedule:Day Name
  {b734a032-9c03-4ec1-8433-2cb03648ec8b}, !- SummerDesignDay Schedule:Day Name
  {ae0f93c9-7a80-4f2a-b30f-5d37ba415e81}, !- WinterDesignDay Schedule:Day Name
  {b38adb8c-2815-45fa-80c0-97c3aeeef28d}, !- CustomDay1 Schedule:Day Name
  {b38adb8c-2815-45fa-80c0-97c3aeeef28d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {537e68da-e1f1-467d-b94d-c18b3c9a1bea}, !- Handle
  ResidentialCommonGasEquipWk,            !- Name
  ,                                       !- Schedule Rendering Name
  {d6164339-70ba-4208-a915-b87cd74e03f9}, !- Sunday Schedule:Day Name
  {e8341f41-4484-4cde-abd8-8955f64195b8}, !- Monday Schedule:Day Name
  {e8341f41-4484-4cde-abd8-8955f64195b8}, !- Tuesday Schedule:Day Name
  {e8341f41-4484-4cde-abd8-8955f64195b8}, !- Wednesday Schedule:Day Name
  {e8341f41-4484-4cde-abd8-8955f64195b8}, !- Thursday Schedule:Day Name
  {e8341f41-4484-4cde-abd8-8955f64195b8}, !- Friday Schedule:Day Name
  {53ddc408-e54e-415a-a55b-33a4598c9420}, !- Saturday Schedule:Day Name
  {d6164339-70ba-4208-a915-b87cd74e03f9}, !- Holiday Schedule:Day Name
  {b734a032-9c03-4ec1-8433-2cb03648ec8b}, !- SummerDesignDay Schedule:Day Name
  {ae0f93c9-7a80-4f2a-b30f-5d37ba415e81}, !- WinterDesignDay Schedule:Day Name
  {d6164339-70ba-4208-a915-b87cd74e03f9}, !- CustomDay1 Schedule:Day Name
  {d6164339-70ba-4208-a915-b87cd74e03f9}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b6b12504-ba26-4f69-aad5-df258d8fbf98}, !- Handle
  OfficeGasEquipWk,                       !- Name
  ,                                       !- Schedule Rendering Name
  {f7153d04-4c91-4ef1-87dc-af50cbd28dc1}, !- Sunday Schedule:Day Name
  {b474e3ae-2c0a-4871-8b04-50e0c87ee02e}, !- Monday Schedule:Day Name
  {b474e3ae-2c0a-4871-8b04-50e0c87ee02e}, !- Tuesday Schedule:Day Name
  {b474e3ae-2c0a-4871-8b04-50e0c87ee02e}, !- Wednesday Schedule:Day Name
  {b474e3ae-2c0a-4871-8b04-50e0c87ee02e}, !- Thursday Schedule:Day Name
  {b474e3ae-2c0a-4871-8b04-50e0c87ee02e}, !- Friday Schedule:Day Name
  {5555a0fd-1033-4e00-83db-a045a891eaaf}, !- Saturday Schedule:Day Name
  {f7153d04-4c91-4ef1-87dc-af50cbd28dc1}, !- Holiday Schedule:Day Name
  {b734a032-9c03-4ec1-8433-2cb03648ec8b}, !- SummerDesignDay Schedule:Day Name
  {ae0f93c9-7a80-4f2a-b30f-5d37ba415e81}, !- WinterDesignDay Schedule:Day Name
  {f7153d04-4c91-4ef1-87dc-af50cbd28dc1}, !- CustomDay1 Schedule:Day Name
  {f7153d04-4c91-4ef1-87dc-af50cbd28dc1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {560b2ca2-6f30-4106-852f-dcff74d8b644}, !- Handle
  WarehouseGasEquipWk,                    !- Name
  ,                                       !- Schedule Rendering Name
  {b33a01cf-8059-4e3c-bbec-27e5981ee0e7}, !- Sunday Schedule:Day Name
  {2b511c60-9364-4cb6-8ae6-88a4c7ad0970}, !- Monday Schedule:Day Name
  {2b511c60-9364-4cb6-8ae6-88a4c7ad0970}, !- Tuesday Schedule:Day Name
  {2b511c60-9364-4cb6-8ae6-88a4c7ad0970}, !- Wednesday Schedule:Day Name
  {2b511c60-9364-4cb6-8ae6-88a4c7ad0970}, !- Thursday Schedule:Day Name
  {2b511c60-9364-4cb6-8ae6-88a4c7ad0970}, !- Friday Schedule:Day Name
  {8ccbf0f8-fec7-4ca1-84e5-e8d4c93a0dfa}, !- Saturday Schedule:Day Name
  {b33a01cf-8059-4e3c-bbec-27e5981ee0e7}, !- Holiday Schedule:Day Name
  {b734a032-9c03-4ec1-8433-2cb03648ec8b}, !- SummerDesignDay Schedule:Day Name
  {ae0f93c9-7a80-4f2a-b30f-5d37ba415e81}, !- WinterDesignDay Schedule:Day Name
  {b33a01cf-8059-4e3c-bbec-27e5981ee0e7}, !- CustomDay1 Schedule:Day Name
  {b33a01cf-8059-4e3c-bbec-27e5981ee0e7}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {fb9c7049-370c-43e1-8c6e-3ab7ee3dfc3f}, !- Handle
  ParkingGasEquipWk,                      !- Name
  ,                                       !- Schedule Rendering Name
  {05f375c0-0137-4cd9-937c-40df49a1fb59}, !- Sunday Schedule:Day Name
  {7aafc7e8-5f22-4b8f-98b7-1e63d69ceb05}, !- Monday Schedule:Day Name
  {7aafc7e8-5f22-4b8f-98b7-1e63d69ceb05}, !- Tuesday Schedule:Day Name
  {7aafc7e8-5f22-4b8f-98b7-1e63d69ceb05}, !- Wednesday Schedule:Day Name
  {7aafc7e8-5f22-4b8f-98b7-1e63d69ceb05}, !- Thursday Schedule:Day Name
  {7aafc7e8-5f22-4b8f-98b7-1e63d69ceb05}, !- Friday Schedule:Day Name
  {1b451ad3-69be-4336-a752-27ffc2ef7b71}, !- Saturday Schedule:Day Name
  {05f375c0-0137-4cd9-937c-40df49a1fb59}, !- Holiday Schedule:Day Name
  {b734a032-9c03-4ec1-8433-2cb03648ec8b}, !- SummerDesignDay Schedule:Day Name
  {ae0f93c9-7a80-4f2a-b30f-5d37ba415e81}, !- WinterDesignDay Schedule:Day Name
  {05f375c0-0137-4cd9-937c-40df49a1fb59}, !- CustomDay1 Schedule:Day Name
  {05f375c0-0137-4cd9-937c-40df49a1fb59}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1120b351-2cd2-4a85-ac70-29f191633a51}, !- Handle
  RetailHVACAvailWk,                      !- Name
  ,                                       !- Schedule Rendering Name
  {f2b9274a-4f33-4652-a7c2-fb6c3367a87b}, !- Sunday Schedule:Day Name
  {b2252bfe-fc3e-4dca-8174-60af9bb148bf}, !- Monday Schedule:Day Name
  {b2252bfe-fc3e-4dca-8174-60af9bb148bf}, !- Tuesday Schedule:Day Name
  {b2252bfe-fc3e-4dca-8174-60af9bb148bf}, !- Wednesday Schedule:Day Name
  {b2252bfe-fc3e-4dca-8174-60af9bb148bf}, !- Thursday Schedule:Day Name
  {b2252bfe-fc3e-4dca-8174-60af9bb148bf}, !- Friday Schedule:Day Name
  {97b163e9-9413-4d5d-92f3-e87f13dfa55e}, !- Saturday Schedule:Day Name
  {f2b9274a-4f33-4652-a7c2-fb6c3367a87b}, !- Holiday Schedule:Day Name
  {78c166f4-543a-4022-9fd7-d5245fb1f408}, !- SummerDesignDay Schedule:Day Name
  {78c166f4-543a-4022-9fd7-d5245fb1f408}, !- WinterDesignDay Schedule:Day Name
  {f2b9274a-4f33-4652-a7c2-fb6c3367a87b}, !- CustomDay1 Schedule:Day Name
  {f2b9274a-4f33-4652-a7c2-fb6c3367a87b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d17d5dfc-4cb7-4e47-b098-f58b55ed8e57}, !- Handle
  AllOnHVACAvailWk,                       !- Name
  ,                                       !- Schedule Rendering Name
  {78c166f4-543a-4022-9fd7-d5245fb1f408}, !- Sunday Schedule:Day Name
  {78c166f4-543a-4022-9fd7-d5245fb1f408}, !- Monday Schedule:Day Name
  {78c166f4-543a-4022-9fd7-d5245fb1f408}, !- Tuesday Schedule:Day Name
  {78c166f4-543a-4022-9fd7-d5245fb1f408}, !- Wednesday Schedule:Day Name
  {78c166f4-543a-4022-9fd7-d5245fb1f408}, !- Thursday Schedule:Day Name
  {78c166f4-543a-4022-9fd7-d5245fb1f408}, !- Friday Schedule:Day Name
  {78c166f4-543a-4022-9fd7-d5245fb1f408}, !- Saturday Schedule:Day Name
  {78c166f4-543a-4022-9fd7-d5245fb1f408}, !- Holiday Schedule:Day Name
  {78c166f4-543a-4022-9fd7-d5245fb1f408}, !- SummerDesignDay Schedule:Day Name
  {78c166f4-543a-4022-9fd7-d5245fb1f408}, !- WinterDesignDay Schedule:Day Name
  {78c166f4-543a-4022-9fd7-d5245fb1f408}, !- CustomDay1 Schedule:Day Name
  {78c166f4-543a-4022-9fd7-d5245fb1f408}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f599689b-b4cf-491f-bd6d-fbed973698f0}, !- Handle
  OnWk,                                   !- Name
  ,                                       !- Schedule Rendering Name
  {b734a032-9c03-4ec1-8433-2cb03648ec8b}, !- Sunday Schedule:Day Name
  {b734a032-9c03-4ec1-8433-2cb03648ec8b}, !- Monday Schedule:Day Name
  {b734a032-9c03-4ec1-8433-2cb03648ec8b}, !- Tuesday Schedule:Day Name
  {b734a032-9c03-4ec1-8433-2cb03648ec8b}, !- Wednesday Schedule:Day Name
  {b734a032-9c03-4ec1-8433-2cb03648ec8b}, !- Thursday Schedule:Day Name
  {b734a032-9c03-4ec1-8433-2cb03648ec8b}, !- Friday Schedule:Day Name
  {b734a032-9c03-4ec1-8433-2cb03648ec8b}, !- Saturday Schedule:Day Name
  {b734a032-9c03-4ec1-8433-2cb03648ec8b}, !- Holiday Schedule:Day Name
  {b734a032-9c03-4ec1-8433-2cb03648ec8b}, !- SummerDesignDay Schedule:Day Name
  {b734a032-9c03-4ec1-8433-2cb03648ec8b}, !- WinterDesignDay Schedule:Day Name
  {b734a032-9c03-4ec1-8433-2cb03648ec8b}, !- CustomDay1 Schedule:Day Name
  {b734a032-9c03-4ec1-8433-2cb03648ec8b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {50cc216b-33dc-45a5-a37d-4079a3066cf4}, !- Handle
  AssemblyServiceHotWater,                !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {943af676-1eba-48cb-9ebb-4a7231a373c2}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {a51824d1-90f9-45e0-bf71-b01ecf35e9f6}, !- Handle
  RetailServiceHotWater-user,             !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {7452b50a-d190-4b9f-9bef-339aeb7cfe0b}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {95dcf886-e9c5-4c2b-8069-38569e077ebb}, !- Handle
  OfficeServiceHotWater,                  !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {85e218f3-81e0-4ba8-8f18-a1707b94a2f6}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {bb6225f2-82b7-4fdb-be9c-9173167a9de1}, !- Handle
  ResidentialCommonServiceHotWater,       !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {3a9edb59-e3cc-4720-8ade-e8a0eaade3b9}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {9f4bbb6d-e67e-4e12-a7a4-9c78efd33a12}, !- Handle
  WarehouseServiceHotWater,               !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {ca0bbbd3-677c-4e01-b7bf-443a67ed6890}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {1e8488b8-95ab-4caf-aa28-64bfc2f4cd82}, !- Handle
  WaterMainCZ09,                          !- Name
  {e58a585e-870b-4f44-93c5-448de3f5d2ef}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {3e59ab71-f415-4569-9297-37e661b49c55}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {c3c1fc9e-79fa-4c90-9d2b-1b917ede758a}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {a7f6986e-b31d-44c8-930c-6a47b7a829d9}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {2033a02d-3843-4079-8f7a-b1be407b9341}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {96bc3dd0-978f-4d99-8f9a-9c29fe2087dc}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {ffda68e6-2f8a-49b4-bada-448e36029bf1}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {e4e1bddb-90c2-45fe-8450-946801deffd7}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {ea7a7db1-89ed-448f-906d-06af92bf54db}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {f13e7c06-e35c-45f5-92f6-e46ab8d921e9}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {4d73dad3-22f7-495c-b041-e4b4f4c465bf}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {67249b3e-ef9f-4c0e-a4d7-092f409bcec9}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {52d33ddb-9604-4cfc-b172-526bd3fac893}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {e49c0971-87de-4030-9d0b-4bb4f87d7d06}, !- Handle
  RetailOccupancy,                        !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {20724f9c-2408-4691-bba0-4bb781ff40be}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {e2f49966-f728-4597-a45e-819345147ff7}, !- Handle
  RetailReceptacle,                       !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {5f9686c9-2777-46d4-aa8b-d4cf36c7036e}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {b0b6d3ee-21c7-416f-a9ef-0241379aa0b8}, !- Handle
  RetailGasEquip,                         !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {e416c4a9-09c0-453e-845e-5e55796e7e63}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {fefbf29e-db5f-4c02-87bf-4c71671e7c1c}, !- Handle
  RetailInfiltration,                     !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {7d2f8f13-5dfb-4b23-9707-2dd5345e5b54}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {9a3dbbfc-835f-42ac-af0d-36b34cf736c8}, !- Handle
  RetailServiceHotWater,                  !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {7452b50a-d190-4b9f-9bef-339aeb7cfe0b}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {c5ea30b4-fff7-4ddb-967e-da54907f65a4}, !- Handle
  RetailLights,                           !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {3188099a-ef8a-400f-9920-18ab2fabb8f8}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {f0b6bffd-d6ba-4bdb-882e-74d72b9550f3}, !- Handle
  AssemblyLights,                         !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {fe1cb155-5c35-4212-b1d4-dd2c9d612c73}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {3aa56846-016d-4fd3-b9c5-fd170e718829}, !- Handle
  ResidentialCommonLights,                !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {e1e655bc-30b2-4406-9ff9-1d5ca953f886}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {8b953ae0-88a5-4646-9d89-da288630a19f}, !- Handle
  OfficeLights,                           !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {e36f04f0-6e11-495b-9c89-948d17abb57e}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {7ecc297c-6fa3-4d86-8471-d308b15aa892}, !- Handle
  WarehouseLights,                        !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {f8faf9e9-f63d-4f87-981e-6ebf3e0b0c2b}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {b3bc2d1e-0293-48b0-b60a-c27684a471a7}, !- Handle
  ParkingLights,                          !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {eadd04b9-3ed4-49c1-9ba0-e3af72e3214c}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {559d63b7-9c68-4175-8fbd-7187de26eed0}, !- Handle
  AssemblyHtgSetpt,                       !- Name
  {e58a585e-870b-4f44-93c5-448de3f5d2ef}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {871d069f-6821-43a6-b3d4-355e3ea3e39a}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {2739cc2d-931d-4e8f-813e-79307c6a06bc}, !- Handle
  ResidentialCommonHtgSetpt,              !- Name
  {e58a585e-870b-4f44-93c5-448de3f5d2ef}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {4298d21c-b475-45ca-b429-9031b039562d}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {57f8d1c4-8b39-4e43-99b0-f51c371ee3c1}, !- Handle
  RetailHtgSetpt,                         !- Name
  {e58a585e-870b-4f44-93c5-448de3f5d2ef}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {3fde6dcd-3a40-443f-8d23-99b1d14d3f11}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {91a24fce-f7b6-4084-800c-295dfe75a208}, !- Handle
  OfficeHtgSetpt,                         !- Name
  {e58a585e-870b-4f44-93c5-448de3f5d2ef}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {f69f5268-cfe1-485c-b7f7-95a256ce3bd9}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {2f5fc383-10e5-413f-8abb-10a65d7409a6}, !- Handle
  WarehouseHtgSetpt,                      !- Name
  {e58a585e-870b-4f44-93c5-448de3f5d2ef}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {38357624-660d-49a0-b107-6374079e94f4}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {9b5cc414-76ae-4476-9283-03b9465e76dd}, !- Handle
  ParkingHtgSetpt,                        !- Name
  {e58a585e-870b-4f44-93c5-448de3f5d2ef}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {58b6ecef-70ea-4f1c-9ea4-5fe6ee496604}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {64e929ba-d601-4a14-9cdf-c70eb0423a4d}, !- Handle
  AssemblyClgSetpt,                       !- Name
  {e58a585e-870b-4f44-93c5-448de3f5d2ef}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {4b135f7c-4e68-434b-aaff-a91e9935a50c}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {e24a8b78-7a42-4ebc-aea7-e39258fddab3}, !- Handle
  ResidentialCommonClgSetpt,              !- Name
  {e58a585e-870b-4f44-93c5-448de3f5d2ef}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {9227843f-a0f0-495d-a0cc-eb47c4b502bc}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {cbd1d540-51ec-47f5-8848-7ef969c3cead}, !- Handle
  RetailClgSetpt,                         !- Name
  {e58a585e-870b-4f44-93c5-448de3f5d2ef}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {533feb96-f785-4657-a0ed-af5de9d1ccb9}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {63ea2eec-b79e-4b96-8c3a-d4142b4b8f2b}, !- Handle
  OfficeClgSetpt,                         !- Name
  {e58a585e-870b-4f44-93c5-448de3f5d2ef}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {a46bc21f-7f7d-467b-b62f-8d9878cdd8a8}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {95a5cefb-cb6e-4410-973f-b1fd1a4365c9}, !- Handle
  WarehouseClgSetpt,                      !- Name
  {e58a585e-870b-4f44-93c5-448de3f5d2ef}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {ff06187c-b38f-4441-a7d7-c4e1a012406b}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {c1298c08-97b5-42f7-84b7-da8702f7c607}, !- Handle
  ParkingClgSetpt,                        !- Name
  {e58a585e-870b-4f44-93c5-448de3f5d2ef}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {995a7da2-3f8e-4b3a-b8f7-99e449e0bd52}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {2a544d96-a116-4f27-a771-8dacf46eb70d}, !- Handle
  AssemblyOccupancy,                      !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {9bedaf48-a1c4-4d71-aacf-9a2cea6138e3}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {091beedf-9ccb-4bf6-ac45-3cdd14a0774d}, !- Handle
  ResidentialCommonOccupancy,             !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {5921c879-4d71-476b-86d3-4cb90e6a7d57}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {a612935d-d4ab-4d81-b56a-d971d1bce940}, !- Handle
  OfficeOccupancy,                        !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {c95a15b7-3412-41a4-ab40-57b752b6ef27}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {0d09a98e-6507-4495-b9ff-9afbc9b5255a}, !- Handle
  WarehouseOccupancy,                     !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {f76bef0c-bea1-4109-9199-770c306476e9}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {3120a75c-44fe-477a-9a73-60eff07063e7}, !- Handle
  ParkingOccupancy,                       !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {fd72a7b3-8cbf-40fa-a374-6112360da71c}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {ba274799-b675-4d32-b185-b7f858c18fcf}, !- Handle
  AssemblyReceptacle,                     !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {c7a07444-1247-476f-b20a-2d0d274ab595}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {e6fc85d5-75b9-4c1e-8172-121ef9bcaeaf}, !- Handle
  ResidentialCommonReceptacle,            !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {e8d9b78c-b1b3-425a-845e-542b250ad02f}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {aa47382a-dd4b-43f3-9edb-4c6ee95c47b6}, !- Handle
  OfficeReceptacle,                       !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {26f05c32-9443-4002-9d64-2026ea491055}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {6be54673-dd36-424c-96cf-95cf9f21e10e}, !- Handle
  WarehouseReceptacle,                    !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
