  {9aedb35a-bcf4-4498-9455-d827cf9f1800}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {b0842a8b-5631-4ba5-b4a9-c45ea73244a0}, !- Handle
  ParkingReceptacle,                      !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {4a285058-6459-44d4-a426-49ef944d5149}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {e60c53ca-8881-4a22-a4fb-b80b6c7143c6}, !- Handle
  AssemblyGasEquip,                       !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {5cb5334c-a5b0-4cd9-8bdf-e1c14a11b123}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {4f84ecc7-03d9-4a63-b12c-f06479566b53}, !- Handle
  ResidentialCommonGasEquip,              !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {537e68da-e1f1-467d-b94d-c18b3c9a1bea}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {450f64bd-8808-428e-ba42-5765917dc80f}, !- Handle
  OfficeGasEquip,                         !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {b6b12504-ba26-4f69-aad5-df258d8fbf98}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {cbc01d0b-8f9e-46c5-a555-e13e2ee9b1a0}, !- Handle
  WarehouseGasEquip,                      !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {560b2ca2-6f30-4106-852f-dcff74d8b644}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {a67a3264-37d1-4cc6-be04-8abf463061b7}, !- Handle
  ParkingGasEquip,                        !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {fb9c7049-370c-43e1-8c6e-3ab7ee3dfc3f}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {e0c3cfae-ca9b-4fe8-9cab-fe2855f58246}, !- Handle
  RetailHVACAvail,                        !- Name
  {883d9f81-10ac-4a26-977c-0471737b24d2}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {1120b351-2cd2-4a85-ac70-29f191633a51}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {5c7702a7-5270-4d22-b737-c5f3e5c9015f}, !- Handle
  AllOnHVACAvail,                         !- Name
  {883d9f81-10ac-4a26-977c-0471737b24d2}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {d17d5dfc-4cb7-4e47-b098-f58b55ed8e57}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {479eb41a-ad52-42b4-988f-a94a58245076}, !- Handle
  On,                                     !- Name
  {69a65a5b-3eee-4ef4-97e2-4aa33beb1f26}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {f599689b-b4cf-491f-bd6d-fbed973698f0}; !- Week Schedule Until Date 1

OS:RunPeriodControl:SpecialDays,
  {3d38af33-7fcc-4001-b598-c8542bbfca36}, !- Handle
  New Year's Day,                         !- Name
  1/1,                                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {7a81c4c9-d238-4399-9781-c3108628f62c}, !- Handle
  Martin Luther King Day,                 !- Name
  3rd Monday in January,                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {9999d00b-d2c9-4b2c-ae88-19ec9b5eeb89}, !- Handle
  Presidents Day,                         !- Name
  3rd Monday in February,                 !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {e27662c4-748a-4d55-b602-c4aaa16c847b}, !- Handle
  Memorial Day,                           !- Name
  5th Monday in May,                      !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {d0a80c49-74aa-48eb-89b3-725c49fb4062}, !- Handle
  Independence Day,                       !- Name
  7/4,                                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {152fb3cb-406b-4f17-9edd-366029ce0e98}, !- Handle
  Labor Day,                              !- Name
  1st Monday in September,                !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {3314b97d-b29d-432a-8728-48268fc38c07}, !- Handle
  Columbus Day,                           !- Name
  2nd Monday in October,                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {2dbef37e-3830-4f1e-98d9-0e8cca5214cd}, !- Handle
  Veterans Day,                           !- Name
  11/11,                                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {006fa816-f539-4be9-9e11-7f48941cdbf8}, !- Handle
  Thanksgiving Day,                       !- Name
  4th Thursday in November,               !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {837043a5-6b64-4f85-9514-6ff996291b72}, !- Handle
  Christmas Day,                          !- Name
  12/25,                                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:Site:WaterMainsTemperature,
  {0698dfab-036f-417c-b263-4ee181e924ac}, !- Handle
  Schedule,                               !- Calculation Method
  {1e8488b8-95ab-4caf-aa28-64bfc2f4cd82}; !- Temperature Schedule Name

OS:Facility,
  {cfcbe51d-79a8-451a-9b8e-1545561637b3}; !- Handle

OS:Building,
  {83547cd1-382c-4428-b141-b16fe817e532}, !- Handle
  Building,                               !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Space,
  {1a9386a7-886e-4b71-b0f5-968df0920856}, !- Handle
  F1 Retail N Core,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d6de5ac6-04cc-4ab6-b40f-aebe4170c161}, !- Building Story Name
  {6f7716db-9cb5-4877-93fc-b23f143fac50}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {8656a087-4e10-4e23-8233-38b257661e4d}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {5b676b94-09ba-4035-a812-064242e4aa2b}, !- Handle
  F1 Retail NE Core,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d6de5ac6-04cc-4ab6-b40f-aebe4170c161}, !- Building Story Name
  {71c9588d-3e7d-44f2-a0c8-e18bebee0ac4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {40b34b69-64e4-455f-94b6-2867d01f110c}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {a42068fa-afce-4b6b-97a3-e8c543fdd813}, !- Handle
  F1 Retail NE Inner,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d6de5ac6-04cc-4ab6-b40f-aebe4170c161}, !- Building Story Name
  {71c9588d-3e7d-44f2-a0c8-e18bebee0ac4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {40b34b69-64e4-455f-94b6-2867d01f110c}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {319740ea-0d76-4595-8bb9-9fcf6dce0e05}, !- Handle
  F1 Retail NE Outer,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d6de5ac6-04cc-4ab6-b40f-aebe4170c161}, !- Building Story Name
  {71c9588d-3e7d-44f2-a0c8-e18bebee0ac4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {40b34b69-64e4-455f-94b6-2867d01f110c}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {fa333cb2-b474-4b37-b0aa-b419f5d06b28}, !- Handle
  F1 Retail NW Inner Core,                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d6de5ac6-04cc-4ab6-b40f-aebe4170c161}, !- Building Story Name
  {6f7716db-9cb5-4877-93fc-b23f143fac50}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {8656a087-4e10-4e23-8233-38b257661e4d}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {d3400894-9547-4a36-af65-fc58615f2a9d}, !- Handle
  F1 Retail NW Outer,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d6de5ac6-04cc-4ab6-b40f-aebe4170c161}, !- Building Story Name
  {6f7716db-9cb5-4877-93fc-b23f143fac50}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {8656a087-4e10-4e23-8233-38b257661e4d}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {828eb4f1-c4bd-47dd-8fb2-9d7f904e464d}, !- Handle
  F1 Retail NW Outer Core,                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d6de5ac6-04cc-4ab6-b40f-aebe4170c161}, !- Building Story Name
  {6f7716db-9cb5-4877-93fc-b23f143fac50}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {8656a087-4e10-4e23-8233-38b257661e4d}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {fda8c7bf-4904-4e27-8b2f-b639b0f7fb38}, !- Handle
  F1 Retail SE Bottom,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d6de5ac6-04cc-4ab6-b40f-aebe4170c161}, !- Building Story Name
  {4851c83e-c9d6-4ac7-8a02-64bc597b2f49}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {89f8169d-1a6a-47f4-b961-c3713d5b667b}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {61cbb3f4-cee8-46dc-bf6f-2cbc18dcbe9f}, !- Handle
  F1 Retail SE Top,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d6de5ac6-04cc-4ab6-b40f-aebe4170c161}, !- Building Story Name
  {4851c83e-c9d6-4ac7-8a02-64bc597b2f49}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {89f8169d-1a6a-47f4-b961-c3713d5b667b}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {b1b50d97-0898-4ab2-b21c-c2ae8186e037}, !- Handle
  F1 Retail SW Bottom,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d6de5ac6-04cc-4ab6-b40f-aebe4170c161}, !- Building Story Name
  {60644929-47d0-43e2-b4ac-1ef59a495a99}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {845fc7e0-c9e8-45c7-bded-5655bf350911}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {9ee1b1a4-da70-4673-9570-83cb5f69948a}, !- Handle
  F1 Retail SW Core,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d6de5ac6-04cc-4ab6-b40f-aebe4170c161}, !- Building Story Name
  {60644929-47d0-43e2-b4ac-1ef59a495a99}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {845fc7e0-c9e8-45c7-bded-5655bf350911}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {375d006f-074a-496e-a75a-137969f7b0f9}, !- Handle
  F1 Retail SW Top,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d6de5ac6-04cc-4ab6-b40f-aebe4170c161}, !- Building Story Name
  {60644929-47d0-43e2-b4ac-1ef59a495a99}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {845fc7e0-c9e8-45c7-bded-5655bf350911}; !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {6f7716db-9cb5-4877-93fc-b23f143fac50}, !- Handle
  Thermal Zone: F1 Retail N-NW,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7fb2e5f9-19e4-4aae-94e4-49866b67b401}, !- Zone Air Inlet Port List
  {a3cd03f9-5f46-4f7d-bd8d-e07e6f8a47b4}, !- Zone Air Exhaust Port List
  {142a1ddc-0328-418c-a990-2e1f0fe4e92d}, !- Zone Air Node Name
  {8c8e4864-0504-4097-a449-a65d4417beeb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c2ed3343-2166-420a-b765-ef8b8e81b827}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0911dba8-a518-423c-888e-efca12cc767e}, !- Handle
  Thermal Zone: F1 Retail N-NW Room Air Node, !- Name
  {142a1ddc-0328-418c-a990-2e1f0fe4e92d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {142a1ddc-0328-418c-a990-2e1f0fe4e92d}, !- Handle
  {6f7716db-9cb5-4877-93fc-b23f143fac50}, !- Source Object
  11,                                     !- Outlet Port
  {0911dba8-a518-423c-888e-efca12cc767e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7fb2e5f9-19e4-4aae-94e4-49866b67b401}, !- Handle
  {6f7716db-9cb5-4877-93fc-b23f143fac50}, !- HVAC Component
  {7f722447-af85-4b2f-b145-0792c8b1ed01}; !- Port 1

OS:PortList,
  {a3cd03f9-5f46-4f7d-bd8d-e07e6f8a47b4}, !- Handle
  {6f7716db-9cb5-4877-93fc-b23f143fac50}; !- HVAC Component

OS:PortList,
  {8c8e4864-0504-4097-a449-a65d4417beeb}, !- Handle
  {6f7716db-9cb5-4877-93fc-b23f143fac50}, !- HVAC Component
  {e6f96749-1d76-4c69-90a7-b7a736d2b721}; !- Port 1

OS:Sizing:Zone,
  {f223a0aa-1d32-4649-8909-043b0d274769}, !- Handle
  {6f7716db-9cb5-4877-93fc-b23f143fac50}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {b91d5c86-9ca0-4a46-a25d-c938d4eb4e60}, !- Handle
  {1ea7bfa0-5db7-42f4-b842-1998830c5d20}, !- Name
  {6f7716db-9cb5-4877-93fc-b23f143fac50}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ed714805-ddc2-4525-af8e-bcf33ec911fb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {71c9588d-3e7d-44f2-a0c8-e18bebee0ac4}, !- Handle
  Thermal Zone: F1 Retail NE,             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {53fe7a4e-9d26-498f-a3f4-cc77f766cfbf}, !- Zone Air Inlet Port List
  {7d4f1670-e1e1-44c1-a123-813ad76055f9}, !- Zone Air Exhaust Port List
  {3a57b544-9464-4a05-9738-fafddf9040fb}, !- Zone Air Node Name
  {5253929a-3de7-4d96-a74c-2ee0798e6f6b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a622218f-f540-4176-aa0a-2faf8cdb9a97}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f2fdf5a5-8439-4b68-985e-d32bd0a37fe5}, !- Handle
  Thermal Zone: F1 Retail NE Room Air Node, !- Name
  {3a57b544-9464-4a05-9738-fafddf9040fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a57b544-9464-4a05-9738-fafddf9040fb}, !- Handle
  {71c9588d-3e7d-44f2-a0c8-e18bebee0ac4}, !- Source Object
  11,                                     !- Outlet Port
  {f2fdf5a5-8439-4b68-985e-d32bd0a37fe5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {53fe7a4e-9d26-498f-a3f4-cc77f766cfbf}, !- Handle
  {71c9588d-3e7d-44f2-a0c8-e18bebee0ac4}, !- HVAC Component
  {455c4d79-795a-4d12-9d7a-9ef025010317}; !- Port 1

OS:PortList,
  {7d4f1670-e1e1-44c1-a123-813ad76055f9}, !- Handle
  {71c9588d-3e7d-44f2-a0c8-e18bebee0ac4}; !- HVAC Component

OS:PortList,
  {5253929a-3de7-4d96-a74c-2ee0798e6f6b}, !- Handle
  {71c9588d-3e7d-44f2-a0c8-e18bebee0ac4}, !- HVAC Component
  {a431a446-738d-4699-963f-6994783c1143}; !- Port 1

OS:Sizing:Zone,
  {43194642-91d7-462e-8703-8cf1c7786bd2}, !- Handle
  {71c9588d-3e7d-44f2-a0c8-e18bebee0ac4}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {456f5d47-d4ce-4dff-a325-281d732be1c4}, !- Handle
  {3220e95d-b840-4388-bf96-b1a4b7282f52}, !- Name
  {71c9588d-3e7d-44f2-a0c8-e18bebee0ac4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c2880c6f-1307-47ec-9d4d-cfe5185a3fb6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {4851c83e-c9d6-4ac7-8a02-64bc597b2f49}, !- Handle
  Thermal Zone: F1 Retail SE,             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b88a3afa-d680-4d6e-80ac-3cf021d98fa9}, !- Zone Air Inlet Port List
  {cd4dda75-b11b-457e-8c7f-0f709934a895}, !- Zone Air Exhaust Port List
  {b2b92652-5ecc-43cb-af96-50dbc5837d72}, !- Zone Air Node Name
  {a772259a-a73b-42fc-90ac-da07fc272614}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8e311a12-0b21-4b86-baf6-d0fc01aea035}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2f0d8fda-98a5-4662-904a-2e10d464b071}, !- Handle
  Thermal Zone: F1 Retail SE Room Air Node, !- Name
  {b2b92652-5ecc-43cb-af96-50dbc5837d72}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2b92652-5ecc-43cb-af96-50dbc5837d72}, !- Handle
  {4851c83e-c9d6-4ac7-8a02-64bc597b2f49}, !- Source Object
  11,                                     !- Outlet Port
  {2f0d8fda-98a5-4662-904a-2e10d464b071}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b88a3afa-d680-4d6e-80ac-3cf021d98fa9}, !- Handle
  {4851c83e-c9d6-4ac7-8a02-64bc597b2f49}, !- HVAC Component
  {b07b3a25-5734-4cb9-8a54-62beb6ba65b0}; !- Port 1

OS:PortList,
  {cd4dda75-b11b-457e-8c7f-0f709934a895}, !- Handle
  {4851c83e-c9d6-4ac7-8a02-64bc597b2f49}; !- HVAC Component

OS:PortList,
  {a772259a-a73b-42fc-90ac-da07fc272614}, !- Handle
  {4851c83e-c9d6-4ac7-8a02-64bc597b2f49}, !- HVAC Component
  {c9248ac0-bed3-4210-9fc6-e8202c2918ab}; !- Port 1

OS:Sizing:Zone,
  {242c6dbf-ca5b-4eee-a786-5c407adccb31}, !- Handle
  {4851c83e-c9d6-4ac7-8a02-64bc597b2f49}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {b80653fa-21d1-4f81-8079-b5a380912df6}, !- Handle
  {6c32e185-d57a-4e46-95bb-431e714885fe}, !- Name
  {4851c83e-c9d6-4ac7-8a02-64bc597b2f49}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {92c465d3-a8d9-466d-aac7-f29aa7a40d01}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {60644929-47d0-43e2-b4ac-1ef59a495a99}, !- Handle
  Thermal Zone: F1 Retail SW,             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2e5977e1-b325-4366-ab88-0072fbb4cfef}, !- Zone Air Inlet Port List
  {72bed466-b10f-429a-b7f4-9097bbb7756b}, !- Zone Air Exhaust Port List
  {4f2ecba9-f048-432b-abb7-47a9817864dd}, !- Zone Air Node Name
  {2aa287ed-aa99-4103-b5ef-01ffd27529fc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5fa5a6ef-0f59-4d62-aa36-be4989273d56}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7a7fc44b-ae9c-4e35-b84b-8feeb40d7543}, !- Handle
  Thermal Zone: F1 Retail SW Room Air Node, !- Name
  {4f2ecba9-f048-432b-abb7-47a9817864dd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4f2ecba9-f048-432b-abb7-47a9817864dd}, !- Handle
  {60644929-47d0-43e2-b4ac-1ef59a495a99}, !- Source Object
  11,                                     !- Outlet Port
  {7a7fc44b-ae9c-4e35-b84b-8feeb40d7543}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2e5977e1-b325-4366-ab88-0072fbb4cfef}, !- Handle
  {60644929-47d0-43e2-b4ac-1ef59a495a99}, !- HVAC Component
  {423166dc-57b7-46ee-8c5b-da5d19cde388}; !- Port 1

OS:PortList,
  {72bed466-b10f-429a-b7f4-9097bbb7756b}, !- Handle
  {60644929-47d0-43e2-b4ac-1ef59a495a99}; !- HVAC Component

OS:PortList,
  {2aa287ed-aa99-4103-b5ef-01ffd27529fc}, !- Handle
  {60644929-47d0-43e2-b4ac-1ef59a495a99}, !- HVAC Component
  {b2744e59-8ff8-4e2d-9e8b-fa10c814d44f}; !- Port 1

OS:Sizing:Zone,
  {e88c5365-308f-4d7e-951c-6433e9b24ac0}, !- Handle
  {60644929-47d0-43e2-b4ac-1ef59a495a99}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {3055e99d-1420-4fe7-b245-55b401420c3f}, !- Handle
  {69cb500f-cdd3-4d95-a138-13653cfffe96}, !- Name
  {60644929-47d0-43e2-b4ac-1ef59a495a99}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f6f2d9e2-49ed-4a97-b89a-99d8b17a9511}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {d6de5ac6-04cc-4ab6-b40f-aebe4170c161}, !- Handle
  Building Story Nonresidential,          !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:People:Definition,
  {44015c45-debb-4dad-83c1-9eee1b646d29}, !- Handle
  F1 Retail N Core People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.182986477084065,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {8fd37993-dcc2-4f5f-b969-55beec6f9d8e}, !- Handle
  F1 Retail N Core People,                !- Name
  {44015c45-debb-4dad-83c1-9eee1b646d29}, !- People Definition Name
  {1a9386a7-886e-4b71-b0f5-968df0920856}, !- Space or SpaceType Name
  {e49c0971-87de-4030-9d0b-4bb4f87d7d06}, !- Number of People Schedule Name
  {4a38a067-9f41-42db-b2e7-c66bbb4dbff1}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {4a38a067-9f41-42db-b2e7-c66bbb4dbff1}, !- Handle
  F1 Retail N Core People Activity Level, !- Name
  {82faa5ec-1b83-43a6-adbb-b8ee1ec860a9}, !- Schedule Type Limits Name
  {eb191f82-3a23-454a-9c11-a85e95623499}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eb191f82-3a23-454a-9c11-a85e95623499}, !- Handle
  F1 Retail N Core People Activity Level Default Day, !- Name
  {82faa5ec-1b83-43a6-adbb-b8ee1ec860a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:ScheduleTypeLimits,
  {82faa5ec-1b83-43a6-adbb-b8ee1ec860a9}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {9b9b40dd-d836-4799-9225-cd96f419ff4e}, !- Handle
  F1 Retail N Core Space Infiltration Design Flow Rate 1, !- Name
  {1a9386a7-886e-4b71-b0f5-968df0920856}, !- Space or SpaceType Name
  {fefbf29e-db5f-4c02-87bf-4c71671e7c1c}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {8152e9ac-667b-4df5-a65b-ccaac64e4888}, !- Handle
  F1 Retail N Core Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {9408cf8c-7dc4-4193-8aa6-620a6ad07603}, !- Handle
  F1 Retail N Core Regulated Lights,      !- Name
  {8152e9ac-667b-4df5-a65b-ccaac64e4888}, !- Lights Definition Name
  {1a9386a7-886e-4b71-b0f5-968df0920856}, !- Space or SpaceType Name
  {c5ea30b4-fff7-4ddb-967e-da54907f65a4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {62c19701-66b4-4924-a63c-9699ea45951d}, !- Handle
  F1 Retail N Core Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {53c19f90-b203-482e-8fc5-a0eb4960440e}, !- Handle
  F1 Retail N Core Recepticle Loads,      !- Name
  {62c19701-66b4-4924-a63c-9699ea45951d}, !- Electric Equipment Definition Name
  {1a9386a7-886e-4b71-b0f5-968df0920856}, !- Space or SpaceType Name
  {e2f49966-f728-4597-a45e-819345147ff7}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {56da29ff-ba77-4b92-b1cd-1054b2ad2256}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  {3e27fc51-e50a-4f24-ae14-b86763bdd0a8}, !- Construction Name
  {1a9386a7-886e-4b71-b0f5-968df0920856}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 47.244, 3.048,                 !- X,Y,Z Vertex 1 {m}
  30.7848, 47.244, 0,                     !- X,Y,Z Vertex 2 {m}
  21.9456, 47.244, 0,                     !- X,Y,Z Vertex 3 {m}
  21.9456, 47.244, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e8ea992e-9974-4e17-8beb-83b5713772df}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {730e0685-5065-4597-88cf-3bde324b5f9f}, !- Construction Name
  {56da29ff-ba77-4b92-b1cd-1054b2ad2256}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.7595016, 47.244, 1.247662224,        !- X,Y,Z Vertex 1 {m}
  30.7595016, 47.244, 0.94110048,         !- X,Y,Z Vertex 2 {m}
  21.97098984, 47.244, 0.94110048,        !- X,Y,Z Vertex 3 {m}
  21.97098984, 47.244, 1.247662224;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93100435-8f01-4dda-83e5-eb9d3ecdde60}, !- Handle
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  {4c50ab24-7661-49d5-b8da-d7dda92bb335}, !- Construction Name
  {1a9386a7-886e-4b71-b0f5-968df0920856}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {893dc389-84c3-418e-b909-7633475a8150}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 47.244, 3.048,                 !- X,Y,Z Vertex 1 {m}
  21.9456, 47.244, 0,                     !- X,Y,Z Vertex 2 {m}
  21.9456, 28.956, 0,                     !- X,Y,Z Vertex 3 {m}
  21.9456, 28.956, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {893dc389-84c3-418e-b909-7633475a8150}, !- Handle
  Surface 127 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa333cb2-b474-4b37-b0aa-b419f5d06b28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93100435-8f01-4dda-83e5-eb9d3ecdde60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 28.956, 3.048,                 !- X,Y,Z Vertex 1 {m}
  21.9456, 28.956, 0,                     !- X,Y,Z Vertex 2 {m}
  21.9456, 47.244, 0,                     !- X,Y,Z Vertex 3 {m}
  21.9456, 47.244, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe084dcb-b955-4c19-ab71-753b9e321810}, !- Handle
  Surface 122,                            !- Name
  Floor,                                  !- Surface Type
  {2bcffbf8-da31-46c5-87c3-bab81204c856}, !- Construction Name
  {1a9386a7-886e-4b71-b0f5-968df0920856}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 47.244, 0,                     !- X,Y,Z Vertex 1 {m}
  30.7848, 35.9664, 0,                    !- X,Y,Z Vertex 2 {m}
  29.2608, 35.9664, 0,                    !- X,Y,Z Vertex 3 {m}
  29.2608, 31.3944, 0,                    !- X,Y,Z Vertex 4 {m}
  30.7848, 31.3944, 0,                    !- X,Y,Z Vertex 5 {m}
  30.7848, 28.956, 0,                     !- X,Y,Z Vertex 6 {m}
  21.9456, 28.956, 0,                     !- X,Y,Z Vertex 7 {m}
  21.9456, 47.244, 0;                     !- X,Y,Z Vertex 8 {m}

OS:ShadingSurfaceGroup,
  {3b856db3-5414-4c73-968a-20d0a71dfbbe}, !- Handle
  F1 Retail N Core ShadingGroup,          !- Name
  Space,                                  !- Shading Surface Type
  {1a9386a7-886e-4b71-b0f5-968df0920856}; !- Space Name

OS:PlantLoop,
  {2146085f-9743-4127-91b4-908575d85f45}, !- Handle
  NonResBaseElecSHWSystem,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {fbde6d33-ece8-470e-9840-838c56afcd6f}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {3b176cab-177d-48a1-a478-168216d660a1}, !- Plant Side Inlet Node Name
  {80e00dcf-7091-42d5-b2ae-7465017aeba3}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {d5e37b9a-2ad0-40dc-9f00-f5b42bf7949a}, !- Demand Side Inlet Node Name
  {8e2b02d6-b71a-4ca5-97b8-b3a36ff903fc}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {ec09859e-1d2b-4903-b89a-2058117ddd81}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {831013d3-ce99-4815-b211-07c0c89ec827}, !- Demand Mixer Name
  {089a4c63-ce23-4eea-a8cf-0f2f229d58e7}, !- Demand Splitter Name
  {808001eb-58b6-4db5-abd2-d4606b969fdc}, !- Supply Mixer Name
  {51d25b9a-009e-488b-87c2-522f94a41c62}; !- Supply Splitter Name

OS:Node,
  {f3d25c7d-bc74-4818-a734-854b7b74b244}, !- Handle
  NonResBaseElecSHWSystem Supply Inlet Node, !- Name
  {3b176cab-177d-48a1-a478-168216d660a1}, !- Inlet Port
  {a7ff6f8f-e4ac-4724-a896-26b31021d10f}; !- Outlet Port

OS:Node,
  {fbde6d33-ece8-470e-9840-838c56afcd6f}, !- Handle
  NonResBaseElecSHWSystem Supply Mixer Outlet Node, !- Name
  {4b955687-2374-438d-b226-5d4dcdd527b1}, !- Inlet Port
  {80e00dcf-7091-42d5-b2ae-7465017aeba3}; !- Outlet Port

OS:Node,
  {3c1eb35f-ed92-450b-a9dd-2d8636628123}, !- Handle
  NonResBaseElecSHWSystem Supply Splitter Outlet Node 1, !- Name
  {bb18512e-21de-4a77-9275-f415ee0e15fc}, !- Inlet Port
  {418c2270-c6de-4b8b-a7c4-bacf16eb0ce9}; !- Outlet Port

OS:Connector:Mixer,
  {808001eb-58b6-4db5-abd2-d4606b969fdc}, !- Handle
  NonResBaseElecSHWSystem Supply Mixer,   !- Name
  {4b955687-2374-438d-b226-5d4dcdd527b1}, !- Outlet Branch Name
  {3d479946-2a64-45c9-ab43-4b63cf3350e3}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {51d25b9a-009e-488b-87c2-522f94a41c62}, !- Handle
  NonResBaseElecSHWSystem Supply Splitter, !- Name
  {3dd2965c-afe8-4523-8018-a2bf912fe2ea}, !- Inlet Branch Name
  {bb18512e-21de-4a77-9275-f415ee0e15fc}; !- Outlet Branch Name 1

OS:Connection,
  {3b176cab-177d-48a1-a478-168216d660a1}, !- Handle
  {2146085f-9743-4127-91b4-908575d85f45}, !- Source Object
  14,                                     !- Outlet Port
  {f3d25c7d-bc74-4818-a734-854b7b74b244}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb18512e-21de-4a77-9275-f415ee0e15fc}, !- Handle
  {51d25b9a-009e-488b-87c2-522f94a41c62}, !- Source Object
  3,                                      !- Outlet Port
  {3c1eb35f-ed92-450b-a9dd-2d8636628123}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b955687-2374-438d-b226-5d4dcdd527b1}, !- Handle
  {808001eb-58b6-4db5-abd2-d4606b969fdc}, !- Source Object
  2,                                      !- Outlet Port
  {fbde6d33-ece8-470e-9840-838c56afcd6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80e00dcf-7091-42d5-b2ae-7465017aeba3}, !- Handle
  {fbde6d33-ece8-470e-9840-838c56afcd6f}, !- Source Object
  3,                                      !- Outlet Port
  {2146085f-9743-4127-91b4-908575d85f45}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {1c396915-9149-4f91-8168-12d6ee072015}, !- Handle
  NonResBaseElecSHWSystem Demand Inlet Node, !- Name
  {d5e37b9a-2ad0-40dc-9f00-f5b42bf7949a}, !- Inlet Port
  {42a48811-54d9-4ec0-a9cf-2016e8c47590}; !- Outlet Port

OS:Node,
  {c7e36a0c-54f6-4e99-be5b-9ff77caa5eda}, !- Handle
  NonResBaseElecSHWSystem Demand Mixer Outlet Node, !- Name
  {94bb1d01-580b-4c43-b146-09d60f22b4b8}, !- Inlet Port
  {8e2b02d6-b71a-4ca5-97b8-b3a36ff903fc}; !- Outlet Port

OS:Node,
  {636c0528-1d6e-430d-840c-0a6295b30725}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 1, !- Name
  {8e8d5860-3815-4778-8de9-76a88aa1fcf4}, !- Inlet Port
  {3c2edf57-3372-456c-bdef-e51a26ddb493}; !- Outlet Port

OS:Connector:Mixer,
  {831013d3-ce99-4815-b211-07c0c89ec827}, !- Handle
  NonResBaseElecSHWSystem Demand Mixer,   !- Name
  {94bb1d01-580b-4c43-b146-09d60f22b4b8}, !- Outlet Branch Name
  {4b31395e-8671-4146-95af-b466a5cdbb0f}, !- Inlet Branch Name 1
  {a9096b24-03ea-4632-b0ec-cf85c9b9dc61}, !- Inlet Branch Name 2
  {bfd0118b-f658-45ab-adac-eedef828e39a}, !- Inlet Branch Name 3
  {3842be06-b797-4880-ad76-f5dccfd5870f}, !- Inlet Branch Name 4
  {892f967e-97d1-4916-9946-086b0fe50c46}, !- Inlet Branch Name 5
  {f31d1dcb-1503-4ff9-9340-ed874f06994b}, !- Inlet Branch Name 6
  {f11f2600-d1a0-4c26-80fa-bdf76d5f0ce5}, !- Inlet Branch Name 7
  {7cd7255d-b7c8-4419-919c-62777f74de91}, !- Inlet Branch Name 8
  {3a225869-f3ce-4630-812f-1df181aa4f1f}, !- Inlet Branch Name 9
  {eab645ef-f177-4cf5-8600-26ffbb1d3e07}, !- Inlet Branch Name 10
  {e9cf0cd3-ecd1-4fc1-86ee-9c18652a64f3}, !- Inlet Branch Name 11
  {9c89ade5-d148-4c97-890b-72729c06509b}; !- Inlet Branch Name 12

OS:Connector:Splitter,
  {089a4c63-ce23-4eea-a8cf-0f2f229d58e7}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter, !- Name
  {42a48811-54d9-4ec0-a9cf-2016e8c47590}, !- Inlet Branch Name
  {8e8d5860-3815-4778-8de9-76a88aa1fcf4}, !- Outlet Branch Name 1
  {47e83d63-dd1e-49e5-945b-2db11162a315}, !- Outlet Branch Name 2
  {30c00bcb-925e-4719-89c8-8c4608e44e28}, !- Outlet Branch Name 3
  {1219aeef-2269-48bd-8df8-653a4d0da45c}, !- Outlet Branch Name 4
  {61a3b4d8-e4f6-4de0-a15a-a94d2a37772b}, !- Outlet Branch Name 5
  {3a9a0893-ce1d-4c46-b7de-086f3745c0f2}, !- Outlet Branch Name 6
  {466587a9-9ead-4022-87a3-ddb19b9f21e6}, !- Outlet Branch Name 7
  {df0c11ce-99f7-438a-b423-40acb7352f1d}, !- Outlet Branch Name 8
  {f79a3258-154b-4b9b-bc45-c2c155d27fe9}, !- Outlet Branch Name 9
  {91d8d098-53cc-48e0-b6cb-376866077b67}, !- Outlet Branch Name 10
  {3868b4d4-135e-43cd-9079-870066584091}, !- Outlet Branch Name 11
  {01087785-18a0-4fa7-80e4-3c11abb0761c}; !- Outlet Branch Name 12

OS:Connection,
  {d5e37b9a-2ad0-40dc-9f00-f5b42bf7949a}, !- Handle
  {2146085f-9743-4127-91b4-908575d85f45}, !- Source Object
  17,                                     !- Outlet Port
  {1c396915-9149-4f91-8168-12d6ee072015}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42a48811-54d9-4ec0-a9cf-2016e8c47590}, !- Handle
  {1c396915-9149-4f91-8168-12d6ee072015}, !- Source Object
  3,                                      !- Outlet Port
  {089a4c63-ce23-4eea-a8cf-0f2f229d58e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e8d5860-3815-4778-8de9-76a88aa1fcf4}, !- Handle
  {089a4c63-ce23-4eea-a8cf-0f2f229d58e7}, !- Source Object
  3,                                      !- Outlet Port
  {636c0528-1d6e-430d-840c-0a6295b30725}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94bb1d01-580b-4c43-b146-09d60f22b4b8}, !- Handle
  {831013d3-ce99-4815-b211-07c0c89ec827}, !- Source Object
  2,                                      !- Outlet Port
  {c7e36a0c-54f6-4e99-be5b-9ff77caa5eda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e2b02d6-b71a-4ca5-97b8-b3a36ff903fc}, !- Handle
  {c7e36a0c-54f6-4e99-be5b-9ff77caa5eda}, !- Source Object
  3,                                      !- Outlet Port
  {2146085f-9743-4127-91b4-908575d85f45}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {7c15bcfa-8c82-4e8e-9361-9efc11f46d41}, !- Handle
  {2146085f-9743-4127-91b4-908575d85f45}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  57.2222222222223,                       !- Design Loop Exit Temperature {C}
  44.4444444444444,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {ec09859e-1d2b-4903-b89a-2058117ddd81}, !- Handle
  {fad5412a-0ac4-4f96-ae23-3202262ca679} AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {c6f4b551-a2af-4fff-ac7b-47ec88103d2d}, !- Handle
  NonResBaseElecWaterHeater Ambient Temperature, !- Name
  {e58a585e-870b-4f44-93c5-448de3f5d2ef}, !- Schedule Type Limits Name
  {ffc3863f-82d1-421c-add7-2ff576d52c57}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ffc3863f-82d1-421c-add7-2ff576d52c57}, !- Handle
  NonResBaseElecWaterHeater Ambient Temperature Day Schedule, !- Name
  {e58a585e-870b-4f44-93c5-448de3f5d2ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:WaterHeater:Mixed,
  {86491dcb-0089-49ab-83d3-03df9011dba3}, !- Handle
  NonResBaseElecWaterHeater,              !- Name
  0.113562353519096,                      !- Tank Volume {m3}
  {66efc799-1b42-45b3-94f4-925d59b1953a}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  8743.98052833737,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {c6f4b551-a2af-4fff-ac7b-47ec88103d2d}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.731426225,                            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.731426225,                            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {418c2270-c6de-4b8b-a7c4-bacf16eb0ce9}, !- Use Side Inlet Node Name
  {8e3087e3-4cf6-4117-ae46-2a7a9488fd78}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {f0f756a6-42a7-4686-a9bc-7185b8195367}, !- Handle
  {2123224d-d6ca-4217-903f-ee1e1b42151e}, !- Name
  {e58a585e-870b-4f44-93c5-448de3f5d2ef}, !- Schedule Type Limits Name
  {9771ceec-81a6-4f13-9e4e-576edf1f5284}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9771ceec-81a6-4f13-9e4e-576edf1f5284}, !- Handle
  {cbe50b2a-5d20-4b26-9bc7-e6c90a607089}, !- Name
  {e58a585e-870b-4f44-93c5-448de3f5d2ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {e250d3fb-110d-4f6c-919e-0596dc55b576}, !- Handle
  {2cc437f4-6e90-475a-bfac-6e94befbae46}, !- Name
  {e58a585e-870b-4f44-93c5-448de3f5d2ef}, !- Schedule Type Limits Name
  {12d6e156-c0cd-494e-a4bc-97853345523f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {12d6e156-c0cd-494e-a4bc-97853345523f}, !- Handle
  {cbf3a805-4233-4943-8f30-20627ed3415d}, !- Name
  {e58a585e-870b-4f44-93c5-448de3f5d2ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {4e7c65bc-d292-4cee-8537-aa1c39c9ce70}, !- Handle
  {86491dcb-0089-49ab-83d3-03df9011dba3}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {66efc799-1b42-45b3-94f4-925d59b1953a}, !- Handle
  NonResBaseElecWaterHeater Setpoint Temp, !- Name
  {e58a585e-870b-4f44-93c5-448de3f5d2ef}, !- Schedule Type Limits Name
  {b8547968-a85c-44cc-9d6d-1b5047b21d5c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b8547968-a85c-44cc-9d6d-1b5047b21d5c}, !- Handle
  NonResBaseElecWaterHeater Setpoint Temp Day Schedule, !- Name
  {e58a585e-870b-4f44-93c5-448de3f5d2ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:Node,
  {83b97fcf-73d1-4486-96d0-b28837738fc5}, !- Handle
  NonResBaseElecWaterHeater Supply Outlet Node, !- Name
  {8e3087e3-4cf6-4117-ae46-2a7a9488fd78}, !- Inlet Port
  {3d479946-2a64-45c9-ab43-4b63cf3350e3}; !- Outlet Port

OS:Connection,
  {418c2270-c6de-4b8b-a7c4-bacf16eb0ce9}, !- Handle
  {3c1eb35f-ed92-450b-a9dd-2d8636628123}, !- Source Object
  3,                                      !- Outlet Port
  {86491dcb-0089-49ab-83d3-03df9011dba3}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {8e3087e3-4cf6-4117-ae46-2a7a9488fd78}, !- Handle
  {86491dcb-0089-49ab-83d3-03df9011dba3}, !- Source Object
  32,                                     !- Outlet Port
  {83b97fcf-73d1-4486-96d0-b28837738fc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d479946-2a64-45c9-ab43-4b63cf3350e3}, !- Handle
  {83b97fcf-73d1-4486-96d0-b28837738fc5}, !- Source Object
  3,                                      !- Outlet Port
  {808001eb-58b6-4db5-abd2-d4606b969fdc}, !- Target Object
  3;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {46e1c63f-788c-4bb0-bb68-d4213d121950}, !- Handle
  NonResBaseElecSHWSystem Pump,           !- Name
  {a7ff6f8f-e4ac-4724-a896-26b31021d10f}, !- Inlet Node Name
  {f3a65e66-efb0-4aa6-b5a8-3603c3c9c406}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {eb44bb4a-7575-422c-ab89-f30c64a2bd5e}, !- Handle
  NonResBaseElecSHWSystem Pump Outlet Node, !- Name
  {f3a65e66-efb0-4aa6-b5a8-3603c3c9c406}, !- Inlet Port
  {3dd2965c-afe8-4523-8018-a2bf912fe2ea}; !- Outlet Port

OS:Connection,
  {a7ff6f8f-e4ac-4724-a896-26b31021d10f}, !- Handle
  {f3d25c7d-bc74-4818-a734-854b7b74b244}, !- Source Object
  3,                                      !- Outlet Port
  {46e1c63f-788c-4bb0-bb68-d4213d121950}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3a65e66-efb0-4aa6-b5a8-3603c3c9c406}, !- Handle
  {46e1c63f-788c-4bb0-bb68-d4213d121950}, !- Source Object
  3,                                      !- Outlet Port
  {eb44bb4a-7575-422c-ab89-f30c64a2bd5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dd2965c-afe8-4523-8018-a2bf912fe2ea}, !- Handle
  {eb44bb4a-7575-422c-ab89-f30c64a2bd5e}, !- Source Object
  3,                                      !- Outlet Port
  {51d25b9a-009e-488b-87c2-522f94a41c62}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {f0558777-5466-44f7-9f2a-01ab1943e4cd}, !- Handle
  NonResBaseElecSHWSystem Supply Temp Schedule, !- Name
  {e58a585e-870b-4f44-93c5-448de3f5d2ef}, !- Schedule Type Limits Name
  {e7bd220c-a9a4-4ca9-9f7b-dee925cf85b3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e7bd220c-a9a4-4ca9-9f7b-dee925cf85b3}, !- Handle
  NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule, !- Name
  {e58a585e-870b-4f44-93c5-448de3f5d2ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {7227a08a-391f-45e2-8e84-28dbd553adad}, !- Handle
  {29a081c5-c36c-474e-9875-621a62fab6c5}, !- Name
  Temperature,                            !- Control Variable
  {f0558777-5466-44f7-9f2a-01ab1943e4cd}, !- Schedule Name
  {fbde6d33-ece8-470e-9840-838c56afcd6f}; !- Setpoint Node or NodeList Name

OS:WaterUse:Connections,
  {9594edd2-5a22-4467-a3d9-411a6a5b8714}, !- Handle
  F1 Retail N Core Water Use Connection,  !- Name
  {3c2edf57-3372-456c-bdef-e51a26ddb493}, !- Inlet Node Name
  {335a02f6-61ec-436f-978c-7b61f5ae2fc6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {afaad14a-a9d8-4598-919c-d9bfd6ba564c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a675395a-6e03-4703-8e7a-428e0eccd51e}, !- Handle
  F1 Retail N Core Water Use Definition,  !- Name
  ,                                       !- End-Use Subcategory
  5.35730402726333e-06,                   !- Peak Flow Rate {m3/s}
  {cfd12541-9f82-46a2-a7d4-60394292ed17}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {cfd12541-9f82-46a2-a7d4-60394292ed17}, !- Handle
  F1 Retail N Core Target SHW Temp,       !- Name
  ,                                       !- Schedule Type Limits Name
  {d97c394d-c8c3-492e-818f-567f129d1a6c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d97c394d-c8c3-492e-818f-567f129d1a6c}, !- Handle
  F1 Retail N Core Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {afaad14a-a9d8-4598-919c-d9bfd6ba564c}, !- Handle
  F1 Retail N Core Water Use Equipment,   !- Name
  {a675395a-6e03-4703-8e7a-428e0eccd51e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9a3dbbfc-835f-42ac-af0d-36b34cf736c8}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Constant,
  {77ffada2-dced-4210-a72f-eb7937e10eb5}, !- Handle
  Always On Discrete,                     !- Name
  {2f5a0aee-a5f8-42a4-a625-77646cb6b212}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {2f5a0aee-a5f8-42a4-a625-77646cb6b212}, !- Handle
  On Off Limits,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ;                                       !- Unit Type

OS:Node,
  {8d24bee3-1946-4101-84bc-20b8c7569882}, !- Handle
  F1 Retail N Core Water Use Connection Outlet Node, !- Name
  {335a02f6-61ec-436f-978c-7b61f5ae2fc6}, !- Inlet Port
  {4b31395e-8671-4146-95af-b466a5cdbb0f}; !- Outlet Port

OS:Connection,
  {3c2edf57-3372-456c-bdef-e51a26ddb493}, !- Handle
  {636c0528-1d6e-430d-840c-0a6295b30725}, !- Source Object
  3,                                      !- Outlet Port
  {9594edd2-5a22-4467-a3d9-411a6a5b8714}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {335a02f6-61ec-436f-978c-7b61f5ae2fc6}, !- Handle
  {9594edd2-5a22-4467-a3d9-411a6a5b8714}, !- Source Object
  3,                                      !- Outlet Port
  {8d24bee3-1946-4101-84bc-20b8c7569882}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b31395e-8671-4146-95af-b466a5cdbb0f}, !- Handle
  {8d24bee3-1946-4101-84bc-20b8c7569882}, !- Source Object
  3,                                      !- Outlet Port
  {831013d3-ce99-4815-b211-07c0c89ec827}, !- Target Object
  3;                                      !- Inlet Port

OS:People:Definition,
  {c233fd6f-5b06-43a2-9be3-614b6edb0e57}, !- Handle
  F1 Retail NE Core People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.182986477084065,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {6083ff06-8448-4343-914d-4184da7c91e0}, !- Handle
  F1 Retail NE Core People,               !- Name
  {c233fd6f-5b06-43a2-9be3-614b6edb0e57}, !- People Definition Name
  {5b676b94-09ba-4035-a812-064242e4aa2b}, !- Space or SpaceType Name
  {e49c0971-87de-4030-9d0b-4bb4f87d7d06}, !- Number of People Schedule Name
  {87f26ddf-dc78-4fe7-aa9c-6acd5431f7c5}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {87f26ddf-dc78-4fe7-aa9c-6acd5431f7c5}, !- Handle
  F1 Retail NE Core People Activity Level, !- Name
  {82faa5ec-1b83-43a6-adbb-b8ee1ec860a9}, !- Schedule Type Limits Name
  {200d74d3-cc45-4bbb-9632-7e471cb47897}; !- Default Day Schedule Name

OS:Schedule:Day,
  {200d74d3-cc45-4bbb-9632-7e471cb47897}, !- Handle
  F1 Retail NE Core People Activity Level Default Day, !- Name
  {82faa5ec-1b83-43a6-adbb-b8ee1ec860a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {3999da6c-e055-45aa-9c69-c14e222c9112}, !- Handle
  F1 Retail NE Core Space Infiltration Design Flow Rate 1, !- Name
  {5b676b94-09ba-4035-a812-064242e4aa2b}, !- Space or SpaceType Name
  {fefbf29e-db5f-4c02-87bf-4c71671e7c1c}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {e36cdeb8-5d41-4eca-88f6-ee2a4a5ce7e7}, !- Handle
  F1 Retail NE Core Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {8e5bb718-c6f6-41a5-9c31-18ad7656f485}, !- Handle
  F1 Retail NE Core Regulated Lights,     !- Name
  {e36cdeb8-5d41-4eca-88f6-ee2a4a5ce7e7}, !- Lights Definition Name
  {5b676b94-09ba-4035-a812-064242e4aa2b}, !- Space or SpaceType Name
  {c5ea30b4-fff7-4ddb-967e-da54907f65a4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a1f4b5f6-d227-4d4d-8be8-4340711696a2}, !- Handle
  F1 Retail NE Core Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {61f2f956-777b-4547-acf8-c7d4d4ee9bbc}, !- Handle
  F1 Retail NE Core Recepticle Loads,     !- Name
  {a1f4b5f6-d227-4d4d-8be8-4340711696a2}, !- Electric Equipment Definition Name
  {5b676b94-09ba-4035-a812-064242e4aa2b}, !- Space or SpaceType Name
  {e2f49966-f728-4597-a45e-819345147ff7}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {d4b82392-1382-4a84-99c3-051ee93bd9d4}, !- Handle
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  {3e27fc51-e50a-4f24-ae14-b86763bdd0a8}, !- Construction Name
  {5b676b94-09ba-4035-a812-064242e4aa2b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5488, 47.244, 3.048,                 !- X,Y,Z Vertex 1 {m}
  47.5488, 47.244, 0,                     !- X,Y,Z Vertex 2 {m}
  40.2336, 47.244, 0,                     !- X,Y,Z Vertex 3 {m}
  40.2336, 47.244, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d4a2bf57-3928-4023-bbee-23b0e787a7d2}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {730e0685-5065-4597-88cf-3bde324b5f9f}, !- Construction Name
  {d4b82392-1382-4a84-99c3-051ee93bd9d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.5235016, 47.244, 1.248031032,        !- X,Y,Z Vertex 1 {m}
  47.5235016, 47.244, 0.94110048,         !- X,Y,Z Vertex 2 {m}
  40.2588984, 47.244, 0.94110048,         !- X,Y,Z Vertex 3 {m}
  40.2588984, 47.244, 1.248031032;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d61106d2-b047-4aae-b9f0-37ec4578867c}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  {4c50ab24-7661-49d5-b8da-d7dda92bb335}, !- Construction Name
  {5b676b94-09ba-4035-a812-064242e4aa2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2084a234-f51b-46f2-95b2-31eeddcaf3aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.2336, 47.244, 3.048,                 !- X,Y,Z Vertex 1 {m}
  40.2336, 47.244, 0,                     !- X,Y,Z Vertex 2 {m}
  40.2336, 28.956, 0,                     !- X,Y,Z Vertex 3 {m}
  40.2336, 28.956, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2084a234-f51b-46f2-95b2-31eeddcaf3aa}, !- Handle
  Surface 143 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a42068fa-afce-4b6b-97a3-e8c543fdd813}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d61106d2-b047-4aae-b9f0-37ec4578867c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.2336, 28.956, 3.048,                 !- X,Y,Z Vertex 1 {m}
  40.2336, 28.956, 0,                     !- X,Y,Z Vertex 2 {m}
  40.2336, 47.244, 0,                     !- X,Y,Z Vertex 3 {m}
  40.2336, 47.244, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7539612-a34c-490a-9c20-ff7b62da355f}, !- Handle
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  {4c50ab24-7661-49d5-b8da-d7dda92bb335}, !- Construction Name
  {5b676b94-09ba-4035-a812-064242e4aa2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b6ece9f-f862-4d8b-a1bf-61192f9e4408}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5488, 28.956, 3.048,                 !- X,Y,Z Vertex 1 {m}
  47.5488, 28.956, 0,                     !- X,Y,Z Vertex 2 {m}
  47.5488, 47.244, 0,                     !- X,Y,Z Vertex 3 {m}
  47.5488, 47.244, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b6ece9f-f862-4d8b-a1bf-61192f9e4408}, !- Handle
  Surface 145 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {319740ea-0d76-4595-8bb9-9fcf6dce0e05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7539612-a34c-490a-9c20-ff7b62da355f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5488, 47.244, 3.048,                 !- X,Y,Z Vertex 1 {m}
  47.5488, 47.244, 0,                     !- X,Y,Z Vertex 2 {m}
  47.5488, 28.956, 0,                     !- X,Y,Z Vertex 3 {m}
  47.5488, 28.956, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa0a7827-1206-421d-9185-cad3df5a4c90}, !- Handle
  Surface 140,                            !- Name
  Floor,                                  !- Surface Type
  {2bcffbf8-da31-46c5-87c3-bab81204c856}, !- Construction Name
  {5b676b94-09ba-4035-a812-064242e4aa2b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5488, 47.244, 0,                     !- X,Y,Z Vertex 1 {m}
  47.5488, 28.956, 0,                     !- X,Y,Z Vertex 2 {m}
  40.2336, 28.956, 0,                     !- X,Y,Z Vertex 3 {m}
  40.2336, 47.244, 0;                     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {5c97bd80-32c2-40fb-97e0-dc2e9dc62063}, !- Handle
  F1 Retail NE Core ShadingGroup,         !- Name
  Space,                                  !- Shading Surface Type
  {5b676b94-09ba-4035-a812-064242e4aa2b}; !- Space Name

OS:WaterUse:Connections,
  {18799ccf-9624-4d6c-8885-7b49e74b258b}, !- Handle
  F1 Retail NE Core Water Use Connection, !- Name
  {69215cf6-f725-4ff6-a5e9-b12a833c1d20}, !- Inlet Node Name
  {c1803ce8-b993-45e5-861e-6f1e5c5b8c2c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b362d065-7c58-4f20-b7df-e814afeaa075}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8dada84d-c582-47bc-b88a-05b32a6a20de}, !- Handle
  F1 Retail NE Core Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  4.6333440235791e-06,                    !- Peak Flow Rate {m3/s}
  {9e65b423-3dca-4810-98c7-677511e14290}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {9e65b423-3dca-4810-98c7-677511e14290}, !- Handle
  F1 Retail NE Core Target SHW Temp,      !- Name
  ,                                       !- Schedule Type Limits Name
  {c14c35d4-c102-48a8-954c-2678507e371a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c14c35d4-c102-48a8-954c-2678507e371a}, !- Handle
  F1 Retail NE Core Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {b362d065-7c58-4f20-b7df-e814afeaa075}, !- Handle
  F1 Retail NE Core Water Use Equipment,  !- Name
  {8dada84d-c582-47bc-b88a-05b32a6a20de}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9a3dbbfc-835f-42ac-af0d-36b34cf736c8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dbb28b72-d642-477c-81d6-adf581838180}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 2, !- Name
  {47e83d63-dd1e-49e5-945b-2db11162a315}, !- Inlet Port
  {69215cf6-f725-4ff6-a5e9-b12a833c1d20}; !- Outlet Port

OS:Connection,
  {47e83d63-dd1e-49e5-945b-2db11162a315}, !- Handle
  {089a4c63-ce23-4eea-a8cf-0f2f229d58e7}, !- Source Object
  4,                                      !- Outlet Port
  {dbb28b72-d642-477c-81d6-adf581838180}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {833e7bf9-434b-4db7-850f-986a3f06d1f0}, !- Handle
  F1 Retail NE Core Water Use Connection Outlet Node, !- Name
  {c1803ce8-b993-45e5-861e-6f1e5c5b8c2c}, !- Inlet Port
  {a9096b24-03ea-4632-b0ec-cf85c9b9dc61}; !- Outlet Port

OS:Connection,
  {69215cf6-f725-4ff6-a5e9-b12a833c1d20}, !- Handle
  {dbb28b72-d642-477c-81d6-adf581838180}, !- Source Object
  3,                                      !- Outlet Port
  {18799ccf-9624-4d6c-8885-7b49e74b258b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1803ce8-b993-45e5-861e-6f1e5c5b8c2c}, !- Handle
  {18799ccf-9624-4d6c-8885-7b49e74b258b}, !- Source Object
  3,                                      !- Outlet Port
  {833e7bf9-434b-4db7-850f-986a3f06d1f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9096b24-03ea-4632-b0ec-cf85c9b9dc61}, !- Handle
  {833e7bf9-434b-4db7-850f-986a3f06d1f0}, !- Source Object
  3,                                      !- Outlet Port
  {831013d3-ce99-4815-b211-07c0c89ec827}, !- Target Object
  4;                                      !- Inlet Port

OS:People:Definition,
  {4d3a6d73-ed21-470e-885c-2d57251a64c2}, !- Handle
  F1 Retail NE Inner People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.182986477084065,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {5b35ea97-84fa-456f-80d9-ce8230947fab}, !- Handle
  F1 Retail NE Inner People,              !- Name
  {4d3a6d73-ed21-470e-885c-2d57251a64c2}, !- People Definition Name
  {a42068fa-afce-4b6b-97a3-e8c543fdd813}, !- Space or SpaceType Name
  {e49c0971-87de-4030-9d0b-4bb4f87d7d06}, !- Number of People Schedule Name
  {ae6c964e-1469-40a9-9f49-d727b068559c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {ae6c964e-1469-40a9-9f49-d727b068559c}, !- Handle
  F1 Retail NE Inner People Activity Level, !- Name
  {82faa5ec-1b83-43a6-adbb-b8ee1ec860a9}, !- Schedule Type Limits Name
  {b9c49b14-826a-4728-9e93-d2d4ffd328c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b9c49b14-826a-4728-9e93-d2d4ffd328c6}, !- Handle
  F1 Retail NE Inner People Activity Level Default Day, !- Name
  {82faa5ec-1b83-43a6-adbb-b8ee1ec860a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {78c5cb40-2748-4139-a667-71b9b0944ea0}, !- Handle
  F1 Retail NE Inner Space Infiltration Design Flow Rate 1, !- Name
  {a42068fa-afce-4b6b-97a3-e8c543fdd813}, !- Space or SpaceType Name
  {fefbf29e-db5f-4c02-87bf-4c71671e7c1c}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {de44f399-eec6-4b46-b8a2-68ff45a41adb}, !- Handle
  F1 Retail NE Inner Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {dd7b6572-c5ba-40ea-9161-47575bd9ae14}, !- Handle
  F1 Retail NE Inner Regulated Lights,    !- Name
  {de44f399-eec6-4b46-b8a2-68ff45a41adb}, !- Lights Definition Name
  {a42068fa-afce-4b6b-97a3-e8c543fdd813}, !- Space or SpaceType Name
  {c5ea30b4-fff7-4ddb-967e-da54907f65a4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a2793fed-c3bf-43b5-8275-f3da9b981b66}, !- Handle
  F1 Retail NE Inner Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {963bdafc-80d7-4130-a28c-630c566c2b03}, !- Handle
  F1 Retail NE Inner Recepticle Loads,    !- Name
  {a2793fed-c3bf-43b5-8275-f3da9b981b66}, !- Electric Equipment Definition Name
  {a42068fa-afce-4b6b-97a3-e8c543fdd813}, !- Space or SpaceType Name
  {e2f49966-f728-4597-a45e-819345147ff7}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {1d37ecbb-5deb-4b77-87dc-3dc7366ca5b1}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  {3e27fc51-e50a-4f24-ae14-b86763bdd0a8}, !- Construction Name
  {a42068fa-afce-4b6b-97a3-e8c543fdd813}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.2336, 47.244, 3.048,                 !- X,Y,Z Vertex 1 {m}
  40.2336, 47.244, 0,                     !- X,Y,Z Vertex 2 {m}
  32.9184, 47.244, 0,                     !- X,Y,Z Vertex 3 {m}
  32.9184, 47.244, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e1717fef-9695-4fc7-bb02-cf4562c80a72}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {730e0685-5065-4597-88cf-3bde324b5f9f}, !- Construction Name
  {1d37ecbb-5deb-4b77-87dc-3dc7366ca5b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.2083016, 47.244, 1.248031032,        !- X,Y,Z Vertex 1 {m}
  40.2083016, 47.244, 0.94110048,         !- X,Y,Z Vertex 2 {m}
  32.9436984, 47.244, 0.94110048,         !- X,Y,Z Vertex 3 {m}
  32.9436984, 47.244, 1.248031032;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {999cd3c2-460e-4cc3-a798-c9692610cb6e}, !- Handle
  Surface 134,                            !- Name
  Floor,                                  !- Surface Type
  {2bcffbf8-da31-46c5-87c3-bab81204c856}, !- Construction Name
  {a42068fa-afce-4b6b-97a3-e8c543fdd813}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.2336, 47.244, 0,                     !- X,Y,Z Vertex 1 {m}
  40.2336, 28.956, 0,                     !- X,Y,Z Vertex 2 {m}
  32.9184, 28.956, 0,                     !- X,Y,Z Vertex 3 {m}
  32.9184, 47.244, 0;                     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {5cb76571-78e9-44f0-8959-a03873b52a55}, !- Handle
  F1 Retail NE Inner ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {a42068fa-afce-4b6b-97a3-e8c543fdd813}; !- Space Name

OS:WaterUse:Connections,
  {d6d1b346-3136-4345-87ec-44f42ce413f0}, !- Handle
  F1 Retail NE Inner Water Use Connection, !- Name
  {64749034-563c-4323-bfb6-a067d1afa625}, !- Inlet Node Name
  {3828213d-8c76-48b9-959b-602522982895}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8cde033f-c68c-46b0-9faa-ba7991bad937}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5c7a0e15-09ed-4503-867e-483aefee1a6a}, !- Handle
  F1 Retail NE Inner Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  4.6333440235791e-06,                    !- Peak Flow Rate {m3/s}
  {9f4bbe8a-4620-4798-8d23-ca6089530188}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {9f4bbe8a-4620-4798-8d23-ca6089530188}, !- Handle
  F1 Retail NE Inner Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  {7667e4a0-4753-4ff2-8b8c-8d830458fd6e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7667e4a0-4753-4ff2-8b8c-8d830458fd6e}, !- Handle
  F1 Retail NE Inner Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {8cde033f-c68c-46b0-9faa-ba7991bad937}, !- Handle
  F1 Retail NE Inner Water Use Equipment, !- Name
  {5c7a0e15-09ed-4503-867e-483aefee1a6a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9a3dbbfc-835f-42ac-af0d-36b34cf736c8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5946edaa-106d-4bc4-ae96-255ac0d7a071}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 3, !- Name
  {30c00bcb-925e-4719-89c8-8c4608e44e28}, !- Inlet Port
  {64749034-563c-4323-bfb6-a067d1afa625}; !- Outlet Port

OS:Connection,
  {30c00bcb-925e-4719-89c8-8c4608e44e28}, !- Handle
  {089a4c63-ce23-4eea-a8cf-0f2f229d58e7}, !- Source Object
  5,                                      !- Outlet Port
  {5946edaa-106d-4bc4-ae96-255ac0d7a071}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31bacc13-f69f-44f7-ad71-683e4fa1a74c}, !- Handle
  F1 Retail NE Inner Water Use Connection Outlet Node, !- Name
  {3828213d-8c76-48b9-959b-602522982895}, !- Inlet Port
  {bfd0118b-f658-45ab-adac-eedef828e39a}; !- Outlet Port

OS:Connection,
  {64749034-563c-4323-bfb6-a067d1afa625}, !- Handle
  {5946edaa-106d-4bc4-ae96-255ac0d7a071}, !- Source Object
  3,                                      !- Outlet Port
  {d6d1b346-3136-4345-87ec-44f42ce413f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3828213d-8c76-48b9-959b-602522982895}, !- Handle
  {d6d1b346-3136-4345-87ec-44f42ce413f0}, !- Source Object
  3,                                      !- Outlet Port
  {31bacc13-f69f-44f7-ad71-683e4fa1a74c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfd0118b-f658-45ab-adac-eedef828e39a}, !- Handle
  {31bacc13-f69f-44f7-ad71-683e4fa1a74c}, !- Source Object
  3,                                      !- Outlet Port
  {831013d3-ce99-4815-b211-07c0c89ec827}, !- Target Object
  5;                                      !- Inlet Port

OS:People:Definition,
  {03f481d6-abe1-46b3-9404-65d719dc2b01}, !- Handle
  F1 Retail NE Outer People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.182986477084065,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {86e849ee-f204-4896-92be-18fe57501a8a}, !- Handle
  F1 Retail NE Outer People,              !- Name
  {03f481d6-abe1-46b3-9404-65d719dc2b01}, !- People Definition Name
  {319740ea-0d76-4595-8bb9-9fcf6dce0e05}, !- Space or SpaceType Name
  {e49c0971-87de-4030-9d0b-4bb4f87d7d06}, !- Number of People Schedule Name
  {83132d8c-aaaa-4e8a-b142-93f7a7fccc18}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {83132d8c-aaaa-4e8a-b142-93f7a7fccc18}, !- Handle
  F1 Retail NE Outer People Activity Level, !- Name
  {82faa5ec-1b83-43a6-adbb-b8ee1ec860a9}, !- Schedule Type Limits Name
  {0c61d8e5-18ff-46dc-be62-c1dcb48db7df}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0c61d8e5-18ff-46dc-be62-c1dcb48db7df}, !- Handle
  F1 Retail NE Outer People Activity Level Default Day, !- Name
  {82faa5ec-1b83-43a6-adbb-b8ee1ec860a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {80d379d2-8008-4e72-ada4-6815655b5846}, !- Handle
  F1 Retail NE Outer Space Infiltration Design Flow Rate 1, !- Name
  {319740ea-0d76-4595-8bb9-9fcf6dce0e05}, !- Space or SpaceType Name
  {fefbf29e-db5f-4c02-87bf-4c71671e7c1c}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {a734b773-be86-43d5-adab-de8af238d256}, !- Handle
  F1 Retail NE Outer Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {bd41a849-d2dd-431d-a5a0-8b98b5e80cd3}, !- Handle
  F1 Retail NE Outer Regulated Lights,    !- Name
  {a734b773-be86-43d5-adab-de8af238d256}, !- Lights Definition Name
  {319740ea-0d76-4595-8bb9-9fcf6dce0e05}, !- Space or SpaceType Name
  {c5ea30b4-fff7-4ddb-967e-da54907f65a4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {56e1d2e8-0221-42bc-a798-a2169ac6a6ac}, !- Handle
  F1 Retail NE Outer Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {cb59a567-68dd-4476-9522-0b46c3c4d3d8}, !- Handle
  F1 Retail NE Outer Recepticle Loads,    !- Name
  {56e1d2e8-0221-42bc-a798-a2169ac6a6ac}, !- Electric Equipment Definition Name
  {319740ea-0d76-4595-8bb9-9fcf6dce0e05}, !- Space or SpaceType Name
  {e2f49966-f728-4597-a45e-819345147ff7}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {718f2b40-edbd-4930-a4ab-224d9ae77a23}, !- Handle
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  {3e27fc51-e50a-4f24-ae14-b86763bdd0a8}, !- Construction Name
  {319740ea-0d76-4595-8bb9-9fcf6dce0e05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 47.244, 3.048,                  !- X,Y,Z Vertex 1 {m}
  54.864, 47.244, 0,                      !- X,Y,Z Vertex 2 {m}
  47.5488, 47.244, 0,                     !- X,Y,Z Vertex 3 {m}
  47.5488, 47.244, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a9b0fc5d-ae29-46fb-946c-0d7218a9a6be}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {730e0685-5065-4597-88cf-3bde324b5f9f}, !- Construction Name
  {718f2b40-edbd-4930-a4ab-224d9ae77a23}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.8387016, 47.244, 1.248031032,        !- X,Y,Z Vertex 1 {m}
  54.8387016, 47.244, 0.94110048,         !- X,Y,Z Vertex 2 {m}
  47.5740984, 47.244, 0.94110048,         !- X,Y,Z Vertex 3 {m}
  47.5740984, 47.244, 1.248031032;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18ef3ba8-0aef-48ae-98db-6eaed4e40b42}, !- Handle
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  {3e27fc51-e50a-4f24-ae14-b86763bdd0a8}, !- Construction Name
  {319740ea-0d76-4595-8bb9-9fcf6dce0e05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 28.956, 3.048,                  !- X,Y,Z Vertex 1 {m}
  54.864, 28.956, 0,                      !- X,Y,Z Vertex 2 {m}
  54.864, 47.244, 0,                      !- X,Y,Z Vertex 3 {m}
  54.864, 47.244, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {70821246-4c16-466e-b804-c269c2732640}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {730e0685-5065-4597-88cf-3bde324b5f9f}, !- Construction Name
  {18ef3ba8-0aef-48ae-98db-6eaed4e40b42}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.864, 28.98138984, 1.246747824,       !- X,Y,Z Vertex 1 {m}
  54.864, 28.98138984, 0.94110048,        !- X,Y,Z Vertex 2 {m}
  54.864, 47.2187016, 0.94110048,         !- X,Y,Z Vertex 3 {m}
  54.864, 47.2187016, 1.246747824;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2da959d4-f0b1-4b40-bcf8-1962561d90b6}, !- Handle
  Surface 147,                            !- Name
  Floor,                                  !- Surface Type
  {2bcffbf8-da31-46c5-87c3-bab81204c856}, !- Construction Name
  {319740ea-0d76-4595-8bb9-9fcf6dce0e05}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 47.244, 0,                      !- X,Y,Z Vertex 1 {m}
  54.864, 28.956, 0,                      !- X,Y,Z Vertex 2 {m}
  47.5488, 28.956, 0,                     !- X,Y,Z Vertex 3 {m}
  47.5488, 47.244, 0;                     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {01a54ebb-bdaf-496b-861c-ffe52ff11400}, !- Handle
  F1 Retail NE Outer ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {319740ea-0d76-4595-8bb9-9fcf6dce0e05}; !- Space Name

OS:WaterUse:Connections,
  {4559626e-1c0b-4fbd-8162-3ddd8e91e86f}, !- Handle
  F1 Retail NE Outer Water Use Connection, !- Name
  {bc6cc945-4bc7-45ac-8068-660b2b5eb03a}, !- Inlet Node Name
  {7b234b7a-977c-4dde-b590-11320bfc5887}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b3dba94b-1937-4998-be85-cc00facb7bc1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a22e54c2-d4e3-4fc9-8777-ff2b6ed2a7ef}, !- Handle
  F1 Retail NE Outer Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  4.6333440235791e-06,                    !- Peak Flow Rate {m3/s}
  {1b213f60-9c82-4f93-a631-2e32a4210f4e}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {1b213f60-9c82-4f93-a631-2e32a4210f4e}, !- Handle
  F1 Retail NE Outer Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  {e0a9a7c3-0ab4-4635-973f-0f3aba279fb7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e0a9a7c3-0ab4-4635-973f-0f3aba279fb7}, !- Handle
  F1 Retail NE Outer Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {b3dba94b-1937-4998-be85-cc00facb7bc1}, !- Handle
  F1 Retail NE Outer Water Use Equipment, !- Name
  {a22e54c2-d4e3-4fc9-8777-ff2b6ed2a7ef}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9a3dbbfc-835f-42ac-af0d-36b34cf736c8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4700b87a-3692-40e0-8df9-de3b0cfc6e11}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 4, !- Name
  {1219aeef-2269-48bd-8df8-653a4d0da45c}, !- Inlet Port
  {bc6cc945-4bc7-45ac-8068-660b2b5eb03a}; !- Outlet Port

OS:Connection,
  {1219aeef-2269-48bd-8df8-653a4d0da45c}, !- Handle
  {089a4c63-ce23-4eea-a8cf-0f2f229d58e7}, !- Source Object
  6,                                      !- Outlet Port
  {4700b87a-3692-40e0-8df9-de3b0cfc6e11}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a1c75470-2f7d-4bb3-9494-18a0ec859b41}, !- Handle
  F1 Retail NE Outer Water Use Connection Outlet Node, !- Name
  {7b234b7a-977c-4dde-b590-11320bfc5887}, !- Inlet Port
  {3842be06-b797-4880-ad76-f5dccfd5870f}; !- Outlet Port

OS:Connection,
  {bc6cc945-4bc7-45ac-8068-660b2b5eb03a}, !- Handle
  {4700b87a-3692-40e0-8df9-de3b0cfc6e11}, !- Source Object
  3,                                      !- Outlet Port
  {4559626e-1c0b-4fbd-8162-3ddd8e91e86f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b234b7a-977c-4dde-b590-11320bfc5887}, !- Handle
  {4559626e-1c0b-4fbd-8162-3ddd8e91e86f}, !- Source Object
  3,                                      !- Outlet Port
  {a1c75470-2f7d-4bb3-9494-18a0ec859b41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3842be06-b797-4880-ad76-f5dccfd5870f}, !- Handle
  {a1c75470-2f7d-4bb3-9494-18a0ec859b41}, !- Source Object
  3,                                      !- Outlet Port
  {831013d3-ce99-4815-b211-07c0c89ec827}, !- Target Object
  6;                                      !- Inlet Port

OS:People:Definition,
  {360db07f-e948-4ab6-b538-b58719be8735}, !- Handle
  F1 Retail NW Inner Core People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.182986477084065,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {7e5fb9a8-95d6-4d2b-9967-014563aee0b0}, !- Handle
  F1 Retail NW Inner Core People,         !- Name
  {360db07f-e948-4ab6-b538-b58719be8735}, !- People Definition Name
  {fa333cb2-b474-4b37-b0aa-b419f5d06b28}, !- Space or SpaceType Name
  {e49c0971-87de-4030-9d0b-4bb4f87d7d06}, !- Number of People Schedule Name
  {1259ce8a-be67-492b-b5ba-e3f4c855902f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {1259ce8a-be67-492b-b5ba-e3f4c855902f}, !- Handle
  F1 Retail NW Inner Core People Activity Level, !- Name
  {82faa5ec-1b83-43a6-adbb-b8ee1ec860a9}, !- Schedule Type Limits Name
  {d322441d-c1b8-407b-bcc7-12e0f457d6ce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d322441d-c1b8-407b-bcc7-12e0f457d6ce}, !- Handle
  F1 Retail NW Inner Core People Activity Level Default Day, !- Name
  {82faa5ec-1b83-43a6-adbb-b8ee1ec860a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {a40a0567-4e51-429b-87c7-08656d830420}, !- Handle
  F1 Retail NW Inner Core Space Infiltration Design Flow Rate 1, !- Name
  {fa333cb2-b474-4b37-b0aa-b419f5d06b28}, !- Space or SpaceType Name
  {fefbf29e-db5f-4c02-87bf-4c71671e7c1c}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {3c208424-97bc-4ead-84cd-5f7477293484}, !- Handle
  F1 Retail NW Inner Core Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {3a947a9c-5f58-439b-9003-03a099271ed3}, !- Handle
  F1 Retail NW Inner Core Regulated Lights, !- Name
  {3c208424-97bc-4ead-84cd-5f7477293484}, !- Lights Definition Name
  {fa333cb2-b474-4b37-b0aa-b419f5d06b28}, !- Space or SpaceType Name
  {c5ea30b4-fff7-4ddb-967e-da54907f65a4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c7d6d16d-18ce-4a4a-8b1c-958609faa795}, !- Handle
  F1 Retail NW Inner Core Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6bfff642-9f2e-4073-858a-aae4355f9130}, !- Handle
  F1 Retail NW Inner Core Recepticle Loads, !- Name
  {c7d6d16d-18ce-4a4a-8b1c-958609faa795}, !- Electric Equipment Definition Name
  {fa333cb2-b474-4b37-b0aa-b419f5d06b28}, !- Space or SpaceType Name
  {e2f49966-f728-4597-a45e-819345147ff7}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {c4983d94-3bd4-49bf-8842-54220a11ab9c}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  {3e27fc51-e50a-4f24-ae14-b86763bdd0a8}, !- Construction Name
  {fa333cb2-b474-4b37-b0aa-b419f5d06b28}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 47.244, 3.048,                 !- X,Y,Z Vertex 1 {m}
  21.9456, 47.244, 0,                     !- X,Y,Z Vertex 2 {m}
  14.6304, 47.244, 0,                     !- X,Y,Z Vertex 3 {m}
  14.6304, 47.244, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4711a63e-e806-4e1a-b3f4-a299b96dd5f3}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {730e0685-5065-4597-88cf-3bde324b5f9f}, !- Construction Name
  {c4983d94-3bd4-49bf-8842-54220a11ab9c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.92021016, 47.244, 1.248031032,       !- X,Y,Z Vertex 1 {m}
  21.92021016, 47.244, 0.94110048,        !- X,Y,Z Vertex 2 {m}
  14.65578984, 47.244, 0.94110048,        !- X,Y,Z Vertex 3 {m}
  14.65578984, 47.244, 1.248031032;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {130b3c3d-f784-4367-b073-c9c3387acf82}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  {4c50ab24-7661-49d5-b8da-d7dda92bb335}, !- Construction Name
  {fa333cb2-b474-4b37-b0aa-b419f5d06b28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {961f9735-7a62-4eeb-a578-72c13f1908c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 47.244, 3.048,                 !- X,Y,Z Vertex 1 {m}
  14.6304, 47.244, 0,                     !- X,Y,Z Vertex 2 {m}
  14.6304, 28.956, 0,                     !- X,Y,Z Vertex 3 {m}
  14.6304, 28.956, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {961f9735-7a62-4eeb-a578-72c13f1908c2}, !- Handle
  Surface 118 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {828eb4f1-c4bd-47dd-8fb2-9d7f904e464d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {130b3c3d-f784-4367-b073-c9c3387acf82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 28.956, 3.048,                 !- X,Y,Z Vertex 1 {m}
  14.6304, 28.956, 0,                     !- X,Y,Z Vertex 2 {m}
  14.6304, 47.244, 0,                     !- X,Y,Z Vertex 3 {m}
  14.6304, 47.244, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95e39f5a-24d7-46c3-b79f-68f26b9d5e89}, !- Handle
  Surface 116,                            !- Name
  Floor,                                  !- Surface Type
  {2bcffbf8-da31-46c5-87c3-bab81204c856}, !- Construction Name
  {fa333cb2-b474-4b37-b0aa-b419f5d06b28}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 47.244, 0,                     !- X,Y,Z Vertex 1 {m}
  21.9456, 28.956, 0,                     !- X,Y,Z Vertex 2 {m}
  14.6304, 28.956, 0,                     !- X,Y,Z Vertex 3 {m}
  14.6304, 47.244, 0;                     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {cc617347-5c55-4498-b4da-c2a47093e567}, !- Handle
  F1 Retail NW Inner Core ShadingGroup,   !- Name
  Space,                                  !- Shading Surface Type
  {fa333cb2-b474-4b37-b0aa-b419f5d06b28}; !- Space Name

OS:WaterUse:Connections,
  {4ea202ca-4a0f-485c-8cfa-200784be6f40}, !- Handle
  F1 Retail NW Inner Core Water Use Connection, !- Name
  {268048e5-a363-4cb9-abbd-558c1d58f0b3}, !- Inlet Node Name
  {e58982ef-78cd-4e44-9da8-8970f797a169}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d66520d7-e900-4d30-a1e0-7c4c26f5f842}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {69b2ec41-2486-4658-b389-eb3fdc5d2e72}, !- Handle
  F1 Retail NW Inner Core Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  4.6333440235791e-06,                    !- Peak Flow Rate {m3/s}
  {f3add80a-eec4-4c30-89b7-abbffbcf19f2}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {f3add80a-eec4-4c30-89b7-abbffbcf19f2}, !- Handle
  F1 Retail NW Inner Core Target SHW Temp, !- Name
  ,                                       !- Schedule Type Limits Name
  {7f0df98c-1938-4fd0-a4f9-b2559ba556e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f0df98c-1938-4fd0-a4f9-b2559ba556e9}, !- Handle
  F1 Retail NW Inner Core Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {d66520d7-e900-4d30-a1e0-7c4c26f5f842}, !- Handle
  F1 Retail NW Inner Core Water Use Equipment, !- Name
  {69b2ec41-2486-4658-b389-eb3fdc5d2e72}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9a3dbbfc-835f-42ac-af0d-36b34cf736c8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {779ac38f-6d16-4dd1-b871-2835ddaf8dae}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 5, !- Name
  {61a3b4d8-e4f6-4de0-a15a-a94d2a37772b}, !- Inlet Port
  {268048e5-a363-4cb9-abbd-558c1d58f0b3}; !- Outlet Port

OS:Connection,
  {61a3b4d8-e4f6-4de0-a15a-a94d2a37772b}, !- Handle
  {089a4c63-ce23-4eea-a8cf-0f2f229d58e7}, !- Source Object
  7,                                      !- Outlet Port
  {779ac38f-6d16-4dd1-b871-2835ddaf8dae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f3f461b1-d860-4f08-877c-3dfb79e1e6a5}, !- Handle
  F1 Retail NW Inner Core Water Use Connection Outlet Node, !- Name
  {e58982ef-78cd-4e44-9da8-8970f797a169}, !- Inlet Port
  {892f967e-97d1-4916-9946-086b0fe50c46}; !- Outlet Port

OS:Connection,
  {268048e5-a363-4cb9-abbd-558c1d58f0b3}, !- Handle
  {779ac38f-6d16-4dd1-b871-2835ddaf8dae}, !- Source Object
  3,                                      !- Outlet Port
  {4ea202ca-4a0f-485c-8cfa-200784be6f40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e58982ef-78cd-4e44-9da8-8970f797a169}, !- Handle
  {4ea202ca-4a0f-485c-8cfa-200784be6f40}, !- Source Object
  3,                                      !- Outlet Port
  {f3f461b1-d860-4f08-877c-3dfb79e1e6a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {892f967e-97d1-4916-9946-086b0fe50c46}, !- Handle
  {f3f461b1-d860-4f08-877c-3dfb79e1e6a5}, !- Source Object
  3,                                      !- Outlet Port
  {831013d3-ce99-4815-b211-07c0c89ec827}, !- Target Object
  7;                                      !- Inlet Port

OS:People:Definition,
  {0117166d-a21f-4d3b-ae2e-f55b17c78c53}, !- Handle
  F1 Retail NW Outer People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.182986477084065,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {bfec00cd-e8bc-4f79-a40e-eeec6f238d0c}, !- Handle
  F1 Retail NW Outer People,              !- Name
  {0117166d-a21f-4d3b-ae2e-f55b17c78c53}, !- People Definition Name
  {d3400894-9547-4a36-af65-fc58615f2a9d}, !- Space or SpaceType Name
  {e49c0971-87de-4030-9d0b-4bb4f87d7d06}, !- Number of People Schedule Name
  {69ff84bc-0136-49f7-9496-a39bc5b37eed}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {69ff84bc-0136-49f7-9496-a39bc5b37eed}, !- Handle
  F1 Retail NW Outer People Activity Level, !- Name
  {82faa5ec-1b83-43a6-adbb-b8ee1ec860a9}, !- Schedule Type Limits Name
  {92022b97-a765-418a-a287-2c244cbd2e27}; !- Default Day Schedule Name

OS:Schedule:Day,
  {92022b97-a765-418a-a287-2c244cbd2e27}, !- Handle
  F1 Retail NW Outer People Activity Level Default Day, !- Name
  {82faa5ec-1b83-43a6-adbb-b8ee1ec860a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {a32c542a-c654-4b5e-92cc-76bad327c6ea}, !- Handle
  F1 Retail NW Outer Space Infiltration Design Flow Rate 1, !- Name
  {d3400894-9547-4a36-af65-fc58615f2a9d}, !- Space or SpaceType Name
  {fefbf29e-db5f-4c02-87bf-4c71671e7c1c}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {56467a8a-5e31-4276-ab5b-3298daec5b60}, !- Handle
  F1 Retail NW Outer Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {68e03613-5fb4-43a3-9301-cea149935f0b}, !- Handle
  F1 Retail NW Outer Regulated Lights,    !- Name
  {56467a8a-5e31-4276-ab5b-3298daec5b60}, !- Lights Definition Name
  {d3400894-9547-4a36-af65-fc58615f2a9d}, !- Space or SpaceType Name
  {c5ea30b4-fff7-4ddb-967e-da54907f65a4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a669fdb2-528f-4ac0-9a6a-8acd2f48baf4}, !- Handle
  F1 Retail NW Outer Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c4716b32-0c5e-4191-827b-d4586e79d423}, !- Handle
  F1 Retail NW Outer Recepticle Loads,    !- Name
  {a669fdb2-528f-4ac0-9a6a-8acd2f48baf4}, !- Electric Equipment Definition Name
  {d3400894-9547-4a36-af65-fc58615f2a9d}, !- Space or SpaceType Name
  {e2f49966-f728-4597-a45e-819345147ff7}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {d2ebc3e3-c2c7-4d74-93f6-e5aafd42c0ee}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  {3e27fc51-e50a-4f24-ae14-b86763bdd0a8}, !- Construction Name
  {d3400894-9547-4a36-af65-fc58615f2a9d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 47.244, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 47.244, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 28.956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 28.956, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4bd26389-4e62-45b3-b288-1daf901c26ae}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {730e0685-5065-4597-88cf-3bde324b5f9f}, !- Construction Name
  {d2ebc3e3-c2c7-4d74-93f6-e5aafd42c0ee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 47.2187016, 1.246747824,             !- X,Y,Z Vertex 1 {m}
  0, 47.2187016, 0.94110048,              !- X,Y,Z Vertex 2 {m}
  0, 28.98138984, 0.94110048,             !- X,Y,Z Vertex 3 {m}
  0, 28.98138984, 1.246747824;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30c09e9d-9428-4885-b23f-5701a14ce7c0}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  {3e27fc51-e50a-4f24-ae14-b86763bdd0a8}, !- Construction Name
  {d3400894-9547-4a36-af65-fc58615f2a9d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 47.244, 3.048,                  !- X,Y,Z Vertex 1 {m}
  7.3152, 47.244, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 47.244, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 47.244, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a06ba1d8-f6bf-4e06-b1c2-b73217e24f2f}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {730e0685-5065-4597-88cf-3bde324b5f9f}, !- Construction Name
  {30c09e9d-9428-4885-b23f-5701a14ce7c0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.28981016, 47.244, 1.248031032,        !- X,Y,Z Vertex 1 {m}
  7.28981016, 47.244, 0.94110048,         !- X,Y,Z Vertex 2 {m}
  0.02539998984, 47.244, 0.94110048,      !- X,Y,Z Vertex 3 {m}
  0.02539998984, 47.244, 1.248031032;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c384ddd5-2ca4-41f7-a3ae-962b87229f98}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  {4c50ab24-7661-49d5-b8da-d7dda92bb335}, !- Construction Name
  {d3400894-9547-4a36-af65-fc58615f2a9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa32ea43-dd20-4586-b24d-204fc24ea55c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 28.956, 3.048,                  !- X,Y,Z Vertex 1 {m}
  7.3152, 28.956, 0,                      !- X,Y,Z Vertex 2 {m}
  7.3152, 47.244, 0,                      !- X,Y,Z Vertex 3 {m}
  7.3152, 47.244, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa32ea43-dd20-4586-b24d-204fc24ea55c}, !- Handle
  Surface 107 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {828eb4f1-c4bd-47dd-8fb2-9d7f904e464d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c384ddd5-2ca4-41f7-a3ae-962b87229f98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 47.244, 3.048,                  !- X,Y,Z Vertex 1 {m}
  7.3152, 47.244, 0,                      !- X,Y,Z Vertex 2 {m}
  7.3152, 28.956, 0,                      !- X,Y,Z Vertex 3 {m}
  7.3152, 28.956, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b84a2577-ed3f-4fc5-865c-e56362f29838}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {2bcffbf8-da31-46c5-87c3-bab81204c856}, !- Construction Name
  {d3400894-9547-4a36-af65-fc58615f2a9d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 47.244, 0,                      !- X,Y,Z Vertex 1 {m}
  7.3152, 28.956, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 28.956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 47.244, 0;                           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {8a6eca29-ddd3-4cd1-bfb4-7dcd788fc1f8}, !- Handle
  F1 Retail NW Outer ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {d3400894-9547-4a36-af65-fc58615f2a9d}; !- Space Name

OS:WaterUse:Connections,
  {71f347a4-8c4f-4f4b-938d-d2bc7e58e0ec}, !- Handle
  F1 Retail NW Outer Water Use Connection, !- Name
  {a0f4aa96-d686-44ea-afb9-21346185475f}, !- Inlet Node Name
  {e276dd42-01f8-4788-a053-c2dbc64b9876}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9363648b-d704-4d85-b8a0-61ba59520409}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1a63aba6-35cb-44fb-b219-c33eaff2d082}, !- Handle
  F1 Retail NW Outer Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  4.6333440235791e-06,                    !- Peak Flow Rate {m3/s}
  {2d753c34-61ba-4c48-92f3-6b0e13b8a07a}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {2d753c34-61ba-4c48-92f3-6b0e13b8a07a}, !- Handle
  F1 Retail NW Outer Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  {066b3174-f80a-43b7-992f-611d94166fa1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {066b3174-f80a-43b7-992f-611d94166fa1}, !- Handle
  F1 Retail NW Outer Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {9363648b-d704-4d85-b8a0-61ba59520409}, !- Handle
  F1 Retail NW Outer Water Use Equipment, !- Name
  {1a63aba6-35cb-44fb-b219-c33eaff2d082}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9a3dbbfc-835f-42ac-af0d-36b34cf736c8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {745db916-3196-4641-9150-ada4532154ed}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 6, !- Name
  {3a9a0893-ce1d-4c46-b7de-086f3745c0f2}, !- Inlet Port
  {a0f4aa96-d686-44ea-afb9-21346185475f}; !- Outlet Port

OS:Connection,
  {3a9a0893-ce1d-4c46-b7de-086f3745c0f2}, !- Handle
  {089a4c63-ce23-4eea-a8cf-0f2f229d58e7}, !- Source Object
  8,                                      !- Outlet Port
  {745db916-3196-4641-9150-ada4532154ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fbed4033-9f0e-4509-8c5e-68e32a72185d}, !- Handle
  F1 Retail NW Outer Water Use Connection Outlet Node, !- Name
  {e276dd42-01f8-4788-a053-c2dbc64b9876}, !- Inlet Port
  {f31d1dcb-1503-4ff9-9340-ed874f06994b}; !- Outlet Port

OS:Connection,
  {a0f4aa96-d686-44ea-afb9-21346185475f}, !- Handle
  {745db916-3196-4641-9150-ada4532154ed}, !- Source Object
  3,                                      !- Outlet Port
  {71f347a4-8c4f-4f4b-938d-d2bc7e58e0ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e276dd42-01f8-4788-a053-c2dbc64b9876}, !- Handle
  {71f347a4-8c4f-4f4b-938d-d2bc7e58e0ec}, !- Source Object
  3,                                      !- Outlet Port
  {fbed4033-9f0e-4509-8c5e-68e32a72185d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f31d1dcb-1503-4ff9-9340-ed874f06994b}, !- Handle
  {fbed4033-9f0e-4509-8c5e-68e32a72185d}, !- Source Object
  3,                                      !- Outlet Port
  {831013d3-ce99-4815-b211-07c0c89ec827}, !- Target Object
  8;                                      !- Inlet Port

OS:People:Definition,
  {4bf7d2fd-a123-4138-ade8-950985c5d0a5}, !- Handle
  F1 Retail NW Outer Core People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.182986477084065,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {d0767c72-3501-40e8-b527-f25437e4a0d8}, !- Handle
  F1 Retail NW Outer Core People,         !- Name
  {4bf7d2fd-a123-4138-ade8-950985c5d0a5}, !- People Definition Name
  {828eb4f1-c4bd-47dd-8fb2-9d7f904e464d}, !- Space or SpaceType Name
  {e49c0971-87de-4030-9d0b-4bb4f87d7d06}, !- Number of People Schedule Name
  {ecac7a1f-ca1e-407c-b2dd-2b79eff5371d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {ecac7a1f-ca1e-407c-b2dd-2b79eff5371d}, !- Handle
  F1 Retail NW Outer Core People Activity Level, !- Name
  {82faa5ec-1b83-43a6-adbb-b8ee1ec860a9}, !- Schedule Type Limits Name
  {94c0ce3f-2169-4ae9-ad21-346d4f2e5d92}; !- Default Day Schedule Name

OS:Schedule:Day,
  {94c0ce3f-2169-4ae9-ad21-346d4f2e5d92}, !- Handle
  F1 Retail NW Outer Core People Activity Level Default Day, !- Name
  {82faa5ec-1b83-43a6-adbb-b8ee1ec860a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {c22a7082-4051-4929-9e9f-6df9ac6e7b3f}, !- Handle
  F1 Retail NW Outer Core Space Infiltration Design Flow Rate 1, !- Name
  {828eb4f1-c4bd-47dd-8fb2-9d7f904e464d}, !- Space or SpaceType Name
  {fefbf29e-db5f-4c02-87bf-4c71671e7c1c}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {91a09fb0-4583-4b98-a336-6c58070817b5}, !- Handle
  F1 Retail NW Outer Core Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {d00bb252-133a-4ebd-a3e9-ab0dfcaff57d}, !- Handle
  F1 Retail NW Outer Core Regulated Lights, !- Name
  {91a09fb0-4583-4b98-a336-6c58070817b5}, !- Lights Definition Name
  {828eb4f1-c4bd-47dd-8fb2-9d7f904e464d}, !- Space or SpaceType Name
  {c5ea30b4-fff7-4ddb-967e-da54907f65a4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b402d103-541c-4088-9d0f-c87a62c8ffb0}, !- Handle
  F1 Retail NW Outer Core Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c2afc0ca-df84-4e3d-8a80-d8d6fe1bd33c}, !- Handle
  F1 Retail NW Outer Core Recepticle Loads, !- Name
  {b402d103-541c-4088-9d0f-c87a62c8ffb0}, !- Electric Equipment Definition Name
  {828eb4f1-c4bd-47dd-8fb2-9d7f904e464d}, !- Space or SpaceType Name
  {e2f49966-f728-4597-a45e-819345147ff7}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {d8e7a1f2-8e96-481b-82b8-3265e22a4737}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  {3e27fc51-e50a-4f24-ae14-b86763bdd0a8}, !- Construction Name
  {828eb4f1-c4bd-47dd-8fb2-9d7f904e464d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 47.244, 3.048,                 !- X,Y,Z Vertex 1 {m}
  14.6304, 47.244, 0,                     !- X,Y,Z Vertex 2 {m}
  7.3152, 47.244, 0,                      !- X,Y,Z Vertex 3 {m}
  7.3152, 47.244, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c1ed86c-5bca-455b-97be-6a75da3c60b6}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {730e0685-5065-4597-88cf-3bde324b5f9f}, !- Construction Name
  {d8e7a1f2-8e96-481b-82b8-3265e22a4737}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.60501016, 47.244, 1.248031032,       !- X,Y,Z Vertex 1 {m}
  14.60501016, 47.244, 0.94110048,        !- X,Y,Z Vertex 2 {m}
  7.34058984, 47.244, 0.94110048,         !- X,Y,Z Vertex 3 {m}
  7.34058984, 47.244, 1.248031032;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57d3b1e6-72c6-4124-8fa8-31f90c27c790}, !- Handle
  Surface 110,                            !- Name
  Floor,                                  !- Surface Type
  {2bcffbf8-da31-46c5-87c3-bab81204c856}, !- Construction Name
  {828eb4f1-c4bd-47dd-8fb2-9d7f904e464d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 47.244, 0,                     !- X,Y,Z Vertex 1 {m}
  14.6304, 28.956, 0,                     !- X,Y,Z Vertex 2 {m}
  7.3152, 28.956, 0,                      !- X,Y,Z Vertex 3 {m}
  7.3152, 47.244, 0;                      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {7c7495d2-58a0-488d-a42d-af56cc08c755}, !- Handle
  F1 Retail NW Outer Core ShadingGroup,   !- Name
  Space,                                  !- Shading Surface Type
  {828eb4f1-c4bd-47dd-8fb2-9d7f904e464d}; !- Space Name

OS:WaterUse:Connections,
  {4c90534e-6f03-4155-8dee-764a061e2843}, !- Handle
  F1 Retail NW Outer Core Water Use Connection, !- Name
  {52121005-ddda-4e27-8d28-3216526bf09f}, !- Inlet Node Name
  {3ab35347-5bde-401c-b77a-006b1e4641a5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {24f1f582-7ee7-4bab-b3d0-22c4a47fba2d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1ecd2a01-4454-46b2-add1-a2e55c404544}, !- Handle
  F1 Retail NW Outer Core Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  4.6333440235791e-06,                    !- Peak Flow Rate {m3/s}
  {206e15e2-de02-4712-ae24-b9657d07755e}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {206e15e2-de02-4712-ae24-b9657d07755e}, !- Handle
  F1 Retail NW Outer Core Target SHW Temp, !- Name
  ,                                       !- Schedule Type Limits Name
  {b4784657-9897-4533-819d-3b9852f6c2b3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b4784657-9897-4533-819d-3b9852f6c2b3}, !- Handle
  F1 Retail NW Outer Core Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {24f1f582-7ee7-4bab-b3d0-22c4a47fba2d}, !- Handle
  F1 Retail NW Outer Core Water Use Equipment, !- Name
  {1ecd2a01-4454-46b2-add1-a2e55c404544}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9a3dbbfc-835f-42ac-af0d-36b34cf736c8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {be2b48a5-bb2e-4389-ae41-cb600948f8ba}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 7, !- Name
  {466587a9-9ead-4022-87a3-ddb19b9f21e6}, !- Inlet Port
  {52121005-ddda-4e27-8d28-3216526bf09f}; !- Outlet Port

OS:Connection,
  {466587a9-9ead-4022-87a3-ddb19b9f21e6}, !- Handle
  {089a4c63-ce23-4eea-a8cf-0f2f229d58e7}, !- Source Object
  9,                                      !- Outlet Port
  {be2b48a5-bb2e-4389-ae41-cb600948f8ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {68726413-98c0-4c77-b1f2-defaef28ae58}, !- Handle
  F1 Retail NW Outer Core Water Use Connection Outlet Node, !- Name
  {3ab35347-5bde-401c-b77a-006b1e4641a5}, !- Inlet Port
  {f11f2600-d1a0-4c26-80fa-bdf76d5f0ce5}; !- Outlet Port

OS:Connection,
  {52121005-ddda-4e27-8d28-3216526bf09f}, !- Handle
  {be2b48a5-bb2e-4389-ae41-cb600948f8ba}, !- Source Object
  3,                                      !- Outlet Port
  {4c90534e-6f03-4155-8dee-764a061e2843}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ab35347-5bde-401c-b77a-006b1e4641a5}, !- Handle
  {4c90534e-6f03-4155-8dee-764a061e2843}, !- Source Object
  3,                                      !- Outlet Port
  {68726413-98c0-4c77-b1f2-defaef28ae58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f11f2600-d1a0-4c26-80fa-bdf76d5f0ce5}, !- Handle
  {68726413-98c0-4c77-b1f2-defaef28ae58}, !- Source Object
  3,                                      !- Outlet Port
  {831013d3-ce99-4815-b211-07c0c89ec827}, !- Target Object
  9;                                      !- Inlet Port

OS:People:Definition,
  {7a66107e-0646-42a9-ac74-edfc585307a6}, !- Handle
  F1 Retail SE Bottom People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.182986477084065,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {c5d6d6e8-1312-4431-a271-2b3f50785bf7}, !- Handle
  F1 Retail SE Bottom People,             !- Name
  {7a66107e-0646-42a9-ac74-edfc585307a6}, !- People Definition Name
  {fda8c7bf-4904-4e27-8b2f-b639b0f7fb38}, !- Space or SpaceType Name
  {e49c0971-87de-4030-9d0b-4bb4f87d7d06}, !- Number of People Schedule Name
  {b2e639b8-3c15-43b1-bc2b-06098fc98e81}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {b2e639b8-3c15-43b1-bc2b-06098fc98e81}, !- Handle
  F1 Retail SE Bottom People Activity Level, !- Name
  {82faa5ec-1b83-43a6-adbb-b8ee1ec860a9}, !- Schedule Type Limits Name
  {7d3a0dec-6a88-4499-a1cd-50ef86e64849}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d3a0dec-6a88-4499-a1cd-50ef86e64849}, !- Handle
  F1 Retail SE Bottom People Activity Level Default Day, !- Name
  {82faa5ec-1b83-43a6-adbb-b8ee1ec860a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {d6b2a3a5-f71b-4395-89bf-4f56ada33371}, !- Handle
  F1 Retail SE Bottom Space Infiltration Design Flow Rate 1, !- Name
  {fda8c7bf-4904-4e27-8b2f-b639b0f7fb38}, !- Space or SpaceType Name
  {fefbf29e-db5f-4c02-87bf-4c71671e7c1c}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {0ef6e640-ded1-413d-a0d4-23874f92ac90}, !- Handle
  F1 Retail SE Bottom Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {160ccfc9-b9b1-4953-b4c5-62a5e1e58a31}, !- Handle
  F1 Retail SE Bottom Regulated Lights,   !- Name
  {0ef6e640-ded1-413d-a0d4-23874f92ac90}, !- Lights Definition Name
  {fda8c7bf-4904-4e27-8b2f-b639b0f7fb38}, !- Space or SpaceType Name
  {c5ea30b4-fff7-4ddb-967e-da54907f65a4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b4c06860-a292-4b45-b164-bd032ec8e23e}, !- Handle
  F1 Retail SE Bottom Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e4c0663f-3a78-4f95-a700-b5c1ea47ed2c}, !- Handle
  F1 Retail SE Bottom Recepticle Loads,   !- Name
  {b4c06860-a292-4b45-b164-bd032ec8e23e}, !- Electric Equipment Definition Name
  {fda8c7bf-4904-4e27-8b2f-b639b0f7fb38}, !- Space or SpaceType Name
  {e2f49966-f728-4597-a45e-819345147ff7}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {71173a19-6c2e-4996-b67c-f8d3828edb41}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  {3e27fc51-e50a-4f24-ae14-b86763bdd0a8}, !- Construction Name
  {fda8c7bf-4904-4e27-8b2f-b639b0f7fb38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  36.576, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  54.864, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  54.864, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {73a0ff37-0a6f-4c6d-8399-f41e20f7beec}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {730e0685-5065-4597-88cf-3bde324b5f9f}, !- Construction Name
  {71173a19-6c2e-4996-b67c-f8d3828edb41}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.6012984, 0, 1.246747824,             !- X,Y,Z Vertex 1 {m}
  36.6012984, 0, 0.94110048,              !- X,Y,Z Vertex 2 {m}
  54.8387016, 0, 0.94110048,              !- X,Y,Z Vertex 3 {m}
  54.8387016, 0, 1.246747824;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf961ec0-bb16-4395-8c7c-a54d21dc0275}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {3e27fc51-e50a-4f24-ae14-b86763bdd0a8}, !- Construction Name
  {fda8c7bf-4904-4e27-8b2f-b639b0f7fb38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 7.3152, 3.048,                  !- X,Y,Z Vertex 1 {m}
  36.576, 7.3152, 0,                      !- X,Y,Z Vertex 2 {m}
  36.576, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  36.576, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc00cbab-b0d6-4277-8dbc-43be7310cf48}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {730e0685-5065-4597-88cf-3bde324b5f9f}, !- Construction Name
  {bf961ec0-bb16-4395-8c7c-a54d21dc0275}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.576, 7.28981016, 1.248031032,        !- X,Y,Z Vertex 1 {m}
  36.576, 7.28981016, 0.94110048,         !- X,Y,Z Vertex 2 {m}
  36.576, 0.02539998984, 0.94110048,      !- X,Y,Z Vertex 3 {m}
  36.576, 0.02539998984, 1.248031032;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7635fb46-fc9b-444a-aff4-7e69637eac15}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  {3e27fc51-e50a-4f24-ae14-b86763bdd0a8}, !- Construction Name
  {fda8c7bf-4904-4e27-8b2f-b639b0f7fb38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  54.864, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  54.864, 7.3152, 0,                      !- X,Y,Z Vertex 3 {m}
  54.864, 7.3152, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e5fea087-133f-48df-be22-790bce9d7aa9}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {730e0685-5065-4597-88cf-3bde324b5f9f}, !- Construction Name
  {7635fb46-fc9b-444a-aff4-7e69637eac15}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.864, 0.02539998984, 1.248031032,     !- X,Y,Z Vertex 1 {m}
  54.864, 0.02539998984, 0.94110048,      !- X,Y,Z Vertex 2 {m}
  54.864, 7.28981016, 0.94110048,         !- X,Y,Z Vertex 3 {m}
  54.864, 7.28981016, 1.248031032;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b98c0797-cd3e-42f3-92b0-fccea490556e}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {4c50ab24-7661-49d5-b8da-d7dda92bb335}, !- Construction Name
  {fda8c7bf-4904-4e27-8b2f-b639b0f7fb38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2dffe37-b037-4e0c-9728-bd4eec1fd2f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 7.3152, 3.048,                  !- X,Y,Z Vertex 1 {m}
  54.864, 7.3152, 0,                      !- X,Y,Z Vertex 2 {m}
  36.576, 7.3152, 0,                      !- X,Y,Z Vertex 3 {m}
  36.576, 7.3152, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2dffe37-b037-4e0c-9728-bd4eec1fd2f9}, !- Handle
  Surface 8 Reversed,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61cbb3f4-cee8-46dc-bf6f-2cbc18dcbe9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b98c0797-cd3e-42f3-92b0-fccea490556e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 7.3152, 3.048,                  !- X,Y,Z Vertex 1 {m}
  36.576, 7.3152, 0,                      !- X,Y,Z Vertex 2 {m}
  54.864, 7.3152, 0,                      !- X,Y,Z Vertex 3 {m}
  54.864, 7.3152, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {500bb3db-87e1-430c-8ad0-e777ee36ff9d}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {2bcffbf8-da31-46c5-87c3-bab81204c856}, !- Construction Name
  {fda8c7bf-4904-4e27-8b2f-b639b0f7fb38}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 7.3152, 0,                      !- X,Y,Z Vertex 1 {m}
  54.864, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  36.576, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  36.576, 7.3152, 0;                      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {5840fcba-d48f-401f-89ea-6714f19092e5}, !- Handle
  F1 Retail SE Bottom ShadingGroup,       !- Name
  Space,                                  !- Shading Surface Type
  {fda8c7bf-4904-4e27-8b2f-b639b0f7fb38}; !- Space Name

OS:WaterUse:Connections,
  {b8209080-4102-496d-9281-073dddc76978}, !- Handle
  F1 Retail SE Bottom Water Use Connection, !- Name
  {5e622dea-2843-4a57-a6a7-63922d4ee352}, !- Inlet Node Name
  {b5d9501a-9c83-4fa9-b8eb-62ccb6b2e3ed}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5dc16a3c-3b95-4472-9c11-f601fe28309f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {84695726-9625-444e-a232-462325500c1c}, !- Handle
  F1 Retail SE Bottom Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  4.6333440235791e-06,                    !- Peak Flow Rate {m3/s}
  {fd90fc78-ee01-4e7d-a5c2-7cdb49215e03}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {fd90fc78-ee01-4e7d-a5c2-7cdb49215e03}, !- Handle
  F1 Retail SE Bottom Target SHW Temp,    !- Name
  ,                                       !- Schedule Type Limits Name
  {58b0e5b0-9bc0-4a9e-adc7-ac491ef0411d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {58b0e5b0-9bc0-4a9e-adc7-ac491ef0411d}, !- Handle
  F1 Retail SE Bottom Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {5dc16a3c-3b95-4472-9c11-f601fe28309f}, !- Handle
  F1 Retail SE Bottom Water Use Equipment, !- Name
  {84695726-9625-444e-a232-462325500c1c}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9a3dbbfc-835f-42ac-af0d-36b34cf736c8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {63215219-4e54-451e-be4c-88725d7af383}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 8, !- Name
  {df0c11ce-99f7-438a-b423-40acb7352f1d}, !- Inlet Port
  {5e622dea-2843-4a57-a6a7-63922d4ee352}; !- Outlet Port

OS:Connection,
  {df0c11ce-99f7-438a-b423-40acb7352f1d}, !- Handle
  {089a4c63-ce23-4eea-a8cf-0f2f229d58e7}, !- Source Object
  10,                                     !- Outlet Port
  {63215219-4e54-451e-be4c-88725d7af383}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d7ff2fb-3346-4c4b-86fc-853acb715c0d}, !- Handle
  F1 Retail SE Bottom Water Use Connection Outlet Node, !- Name
  {b5d9501a-9c83-4fa9-b8eb-62ccb6b2e3ed}, !- Inlet Port
  {7cd7255d-b7c8-4419-919c-62777f74de91}; !- Outlet Port

OS:Connection,
  {5e622dea-2843-4a57-a6a7-63922d4ee352}, !- Handle
  {63215219-4e54-451e-be4c-88725d7af383}, !- Source Object
  3,                                      !- Outlet Port
  {b8209080-4102-496d-9281-073dddc76978}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5d9501a-9c83-4fa9-b8eb-62ccb6b2e3ed}, !- Handle
  {b8209080-4102-496d-9281-073dddc76978}, !- Source Object
  3,                                      !- Outlet Port
  {2d7ff2fb-3346-4c4b-86fc-853acb715c0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cd7255d-b7c8-4419-919c-62777f74de91}, !- Handle
  {2d7ff2fb-3346-4c4b-86fc-853acb715c0d}, !- Source Object
  3,                                      !- Outlet Port
  {831013d3-ce99-4815-b211-07c0c89ec827}, !- Target Object
  10;                                     !- Inlet Port

OS:People:Definition,
  {3571422b-b74f-4c87-9999-427390b1de06}, !- Handle
  F1 Retail SE Top People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.182986477084065,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {35600f0b-2a9a-4263-98df-a08dc523fed5}, !- Handle
  F1 Retail SE Top People,                !- Name
  {3571422b-b74f-4c87-9999-427390b1de06}, !- People Definition Name
  {61cbb3f4-cee8-46dc-bf6f-2cbc18dcbe9f}, !- Space or SpaceType Name
  {e49c0971-87de-4030-9d0b-4bb4f87d7d06}, !- Number of People Schedule Name
  {91f840ea-80a3-4cce-a6a5-fda1a93542ec}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {91f840ea-80a3-4cce-a6a5-fda1a93542ec}, !- Handle
  F1 Retail SE Top People Activity Level, !- Name
  {82faa5ec-1b83-43a6-adbb-b8ee1ec860a9}, !- Schedule Type Limits Name
  {29440df9-9a90-40a7-8870-87c496ca95ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {29440df9-9a90-40a7-8870-87c496ca95ed}, !- Handle
  F1 Retail SE Top People Activity Level Default Day, !- Name
  {82faa5ec-1b83-43a6-adbb-b8ee1ec860a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {80dd5165-7f42-4748-a4c6-fd08be5ce9f3}, !- Handle
  F1 Retail SE Top Space Infiltration Design Flow Rate 1, !- Name
  {61cbb3f4-cee8-46dc-bf6f-2cbc18dcbe9f}, !- Space or SpaceType Name
  {fefbf29e-db5f-4c02-87bf-4c71671e7c1c}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {fb5ac2bf-59e2-444e-b684-b39b1f10e27c}, !- Handle
  F1 Retail SE Top Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {a254a07b-2754-44ce-868e-0028d049167e}, !- Handle
  F1 Retail SE Top Regulated Lights,      !- Name
  {fb5ac2bf-59e2-444e-b684-b39b1f10e27c}, !- Lights Definition Name
  {61cbb3f4-cee8-46dc-bf6f-2cbc18dcbe9f}, !- Space or SpaceType Name
  {c5ea30b4-fff7-4ddb-967e-da54907f65a4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {6dad3dd2-c96a-4cdf-b999-971e9b93db09}, !- Handle
  F1 Retail SE Top Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {27781f9c-5027-4d57-8015-bb409978668b}, !- Handle
  F1 Retail SE Top Recepticle Loads,      !- Name
  {6dad3dd2-c96a-4cdf-b999-971e9b93db09}, !- Electric Equipment Definition Name
  {61cbb3f4-cee8-46dc-bf6f-2cbc18dcbe9f}, !- Space or SpaceType Name
  {e2f49966-f728-4597-a45e-819345147ff7}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {0cc24691-8169-4578-8f4f-b3fd0cce34ad}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  {3e27fc51-e50a-4f24-ae14-b86763bdd0a8}, !- Construction Name
  {61cbb3f4-cee8-46dc-bf6f-2cbc18dcbe9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 7.3152, 3.048,                  !- X,Y,Z Vertex 1 {m}
  54.864, 7.3152, 0,                      !- X,Y,Z Vertex 2 {m}
  54.864, 14.6304, 0,                     !- X,Y,Z Vertex 3 {m}
  54.864, 14.6304, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b23c1076-f527-4c80-9896-2c36883c643a}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {730e0685-5065-4597-88cf-3bde324b5f9f}, !- Construction Name
  {0cc24691-8169-4578-8f4f-b3fd0cce34ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.864, 7.34058984, 1.248031032,        !- X,Y,Z Vertex 1 {m}
  54.864, 7.34058984, 0.94110048,         !- X,Y,Z Vertex 2 {m}
  54.864, 14.60501016, 0.94110048,        !- X,Y,Z Vertex 3 {m}
  54.864, 14.60501016, 1.248031032;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db9c9bbd-b426-43ed-9d96-80f1eb66b88d}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  {3e27fc51-e50a-4f24-ae14-b86763bdd0a8}, !- Construction Name
  {61cbb3f4-cee8-46dc-bf6f-2cbc18dcbe9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 14.6304, 3.048,                 !- X,Y,Z Vertex 1 {m}
  36.576, 14.6304, 0,                     !- X,Y,Z Vertex 2 {m}
  36.576, 7.3152, 0,                      !- X,Y,Z Vertex 3 {m}
  36.576, 7.3152, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ec4de1c1-9149-49e5-ba64-e616c49b957d}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {730e0685-5065-4597-88cf-3bde324b5f9f}, !- Construction Name
  {db9c9bbd-b426-43ed-9d96-80f1eb66b88d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.576, 14.60501016, 1.248031032,       !- X,Y,Z Vertex 1 {m}
  36.576, 14.60501016, 0.94110048,        !- X,Y,Z Vertex 2 {m}
  36.576, 7.34058984, 0.94110048,         !- X,Y,Z Vertex 3 {m}
  36.576, 7.34058984, 1.248031032;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {654791f2-c42f-4399-bd79-e5185a876726}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {2bcffbf8-da31-46c5-87c3-bab81204c856}, !- Construction Name
  {61cbb3f4-cee8-46dc-bf6f-2cbc18dcbe9f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 14.6304, 0,                     !- X,Y,Z Vertex 1 {m}
  54.864, 7.3152, 0,                      !- X,Y,Z Vertex 2 {m}
  36.576, 7.3152, 0,                      !- X,Y,Z Vertex 3 {m}
  36.576, 14.6304, 0;                     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a1355798-d405-47a2-abd5-a583026d6f23}, !- Handle
  F1 Retail SE Top ShadingGroup,          !- Name
  Space,                                  !- Shading Surface Type
  {61cbb3f4-cee8-46dc-bf6f-2cbc18dcbe9f}; !- Space Name

OS:WaterUse:Connections,
  {b940a75f-06d9-4b84-84d5-2c6fa71aade8}, !- Handle
  F1 Retail SE Top Water Use Connection,  !- Name
  {97c12a92-e183-4123-8390-4d12f90be6f6}, !- Inlet Node Name
  {46c174a2-0121-42af-a6e2-77aa287f42b6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {672d4463-80b2-4a69-963b-3b51b1ca2f2f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {12bfcb17-dcff-44ef-bef8-fc54b45e8a8b}, !- Handle
  F1 Retail SE Top Water Use Definition,  !- Name
  ,                                       !- End-Use Subcategory
  4.6333440235791e-06,                    !- Peak Flow Rate {m3/s}
  {35ee0a08-3ec4-44a6-b8de-e4099ede7fb1}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {35ee0a08-3ec4-44a6-b8de-e4099ede7fb1}, !- Handle
  F1 Retail SE Top Target SHW Temp,       !- Name
  ,                                       !- Schedule Type Limits Name
  {6937f482-5e44-48d9-9934-6e63b243f04f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6937f482-5e44-48d9-9934-6e63b243f04f}, !- Handle
  F1 Retail SE Top Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {672d4463-80b2-4a69-963b-3b51b1ca2f2f}, !- Handle
  F1 Retail SE Top Water Use Equipment,   !- Name
  {12bfcb17-dcff-44ef-bef8-fc54b45e8a8b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9a3dbbfc-835f-42ac-af0d-36b34cf736c8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3b791673-ab42-4881-88a6-bccc3d92f848}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 9, !- Name
  {f79a3258-154b-4b9b-bc45-c2c155d27fe9}, !- Inlet Port
  {97c12a92-e183-4123-8390-4d12f90be6f6}; !- Outlet Port

OS:Connection,
  {f79a3258-154b-4b9b-bc45-c2c155d27fe9}, !- Handle
  {089a4c63-ce23-4eea-a8cf-0f2f229d58e7}, !- Source Object
  11,                                     !- Outlet Port
  {3b791673-ab42-4881-88a6-bccc3d92f848}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {38632589-0a5d-4121-be52-6b4500314ecf}, !- Handle
  F1 Retail SE Top Water Use Connection Outlet Node, !- Name
  {46c174a2-0121-42af-a6e2-77aa287f42b6}, !- Inlet Port
  {3a225869-f3ce-4630-812f-1df181aa4f1f}; !- Outlet Port

OS:Connection,
  {97c12a92-e183-4123-8390-4d12f90be6f6}, !- Handle
  {3b791673-ab42-4881-88a6-bccc3d92f848}, !- Source Object
  3,                                      !- Outlet Port
  {b940a75f-06d9-4b84-84d5-2c6fa71aade8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46c174a2-0121-42af-a6e2-77aa287f42b6}, !- Handle
  {b940a75f-06d9-4b84-84d5-2c6fa71aade8}, !- Source Object
  3,                                      !- Outlet Port
  {38632589-0a5d-4121-be52-6b4500314ecf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a225869-f3ce-4630-812f-1df181aa4f1f}, !- Handle
  {38632589-0a5d-4121-be52-6b4500314ecf}, !- Source Object
  3,                                      !- Outlet Port
  {831013d3-ce99-4815-b211-07c0c89ec827}, !- Target Object
  11;                                     !- Inlet Port

OS:People:Definition,
  {a13887b5-cbda-42fe-9a71-6c71293b2e65}, !- Handle
  F1 Retail SW Bottom People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.182986477084065,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {69a0147e-6111-4353-b54d-3e09fd529fc6}, !- Handle
  F1 Retail SW Bottom People,             !- Name
  {a13887b5-cbda-42fe-9a71-6c71293b2e65}, !- People Definition Name
  {b1b50d97-0898-4ab2-b21c-c2ae8186e037}, !- Space or SpaceType Name
  {e49c0971-87de-4030-9d0b-4bb4f87d7d06}, !- Number of People Schedule Name
  {5f70b37c-6a02-4772-ae79-7df028d0739f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {5f70b37c-6a02-4772-ae79-7df028d0739f}, !- Handle
  F1 Retail SW Bottom People Activity Level, !- Name
  {82faa5ec-1b83-43a6-adbb-b8ee1ec860a9}, !- Schedule Type Limits Name
  {a0ba75aa-884f-4f62-8694-fa567a7b1599}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a0ba75aa-884f-4f62-8694-fa567a7b1599}, !- Handle
  F1 Retail SW Bottom People Activity Level Default Day, !- Name
  {82faa5ec-1b83-43a6-adbb-b8ee1ec860a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {8a3f2c35-dffe-47da-9ae6-46a9e405c1d6}, !- Handle
  F1 Retail SW Bottom Space Infiltration Design Flow Rate 1, !- Name
  {b1b50d97-0898-4ab2-b21c-c2ae8186e037}, !- Space or SpaceType Name
  {fefbf29e-db5f-4c02-87bf-4c71671e7c1c}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {23980d8c-743c-499f-b5a1-0a7b8b9c72fa}, !- Handle
  F1 Retail SW Bottom Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {d7d73f49-a5cb-4f24-acc4-42ab17b5d2a1}, !- Handle
  F1 Retail SW Bottom Regulated Lights,   !- Name
  {23980d8c-743c-499f-b5a1-0a7b8b9c72fa}, !- Lights Definition Name
  {b1b50d97-0898-4ab2-b21c-c2ae8186e037}, !- Space or SpaceType Name
  {c5ea30b4-fff7-4ddb-967e-da54907f65a4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {4c3a7097-6b15-43bc-8275-0fb37023e35e}, !- Handle
  F1 Retail SW Bottom Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0fbdd5a2-688e-4a0c-8cb2-7501137f2956}, !- Handle
  F1 Retail SW Bottom Recepticle Loads,   !- Name
  {4c3a7097-6b15-43bc-8275-0fb37023e35e}, !- Electric Equipment Definition Name
  {b1b50d97-0898-4ab2-b21c-c2ae8186e037}, !- Space or SpaceType Name
  {e2f49966-f728-4597-a45e-819345147ff7}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {9a01a250-e8b9-4f37-a15f-7422f3550d14}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {3e27fc51-e50a-4f24-ae14-b86763bdd0a8}, !- Construction Name
  {b1b50d97-0898-4ab2-b21c-c2ae8186e037}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.3152, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21d92e67-6d93-49ae-a897-a6b859a58356}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {730e0685-5065-4597-88cf-3bde324b5f9f}, !- Construction Name
  {9a01a250-e8b9-4f37-a15f-7422f3550d14}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.28981016, 1.248031032,             !- X,Y,Z Vertex 1 {m}
  0, 7.28981016, 0.94110048,              !- X,Y,Z Vertex 2 {m}
  0, 0.02539998984, 0.94110048,           !- X,Y,Z Vertex 3 {m}
  0, 0.02539998984, 1.248031032;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04b3f1cb-07c8-40cb-ba0a-0e081836e417}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {3e27fc51-e50a-4f24-ae14-b86763bdd0a8}, !- Construction Name
  {b1b50d97-0898-4ab2-b21c-c2ae8186e037}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  18.288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  18.288, 7.3152, 0,                      !- X,Y,Z Vertex 3 {m}
  18.288, 7.3152, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {12cf1736-246d-442a-8c39-82795c638dfb}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {730e0685-5065-4597-88cf-3bde324b5f9f}, !- Construction Name
  {04b3f1cb-07c8-40cb-ba0a-0e081836e417}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.288, 0.02539998984, 1.248031032,     !- X,Y,Z Vertex 1 {m}
  18.288, 0.02539998984, 0.94110048,      !- X,Y,Z Vertex 2 {m}
  18.288, 7.28981016, 0.94110048,         !- X,Y,Z Vertex 3 {m}
  18.288, 7.28981016, 1.248031032;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67a1ef1b-253f-40ba-b5eb-dc69570e62f9}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {3e27fc51-e50a-4f24-ae14-b86763bdd0a8}, !- Construction Name
  {b1b50d97-0898-4ab2-b21c-c2ae8186e037}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  18.288, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  18.288, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7094529b-cc87-4ec8-80f5-60e080788c6a}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {730e0685-5065-4597-88cf-3bde324b5f9f}, !- Construction Name
  {67a1ef1b-253f-40ba-b5eb-dc69570e62f9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.02539998984, 0, 1.246747824,          !- X,Y,Z Vertex 1 {m}
  0.02539998984, 0, 0.94110048,           !- X,Y,Z Vertex 2 {m}
  18.26261016, 0, 0.94110048,             !- X,Y,Z Vertex 3 {m}
  18.26261016, 0, 1.246747824;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d75fd706-96e0-42ba-8f6a-483a4a049c04}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {4c50ab24-7661-49d5-b8da-d7dda92bb335}, !- Construction Name
  {b1b50d97-0898-4ab2-b21c-c2ae8186e037}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6254356-65cc-4a0d-9da2-a65029c58298}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 7.3152, 3.048,                  !- X,Y,Z Vertex 1 {m}
  18.288, 7.3152, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.3152, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6254356-65cc-4a0d-9da2-a65029c58298}, !- Handle
  Surface 3 Reversed,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ee1b1a4-da70-4673-9570-83cb5f69948a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d75fd706-96e0-42ba-8f6a-483a4a049c04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.3152, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 2 {m}
  18.288, 7.3152, 0,                      !- X,Y,Z Vertex 3 {m}
  18.288, 7.3152, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f3c6307-bbc8-4d55-9e9b-1558e086c67d}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {2bcffbf8-da31-46c5-87c3-bab81204c856}, !- Construction Name
  {b1b50d97-0898-4ab2-b21c-c2ae8186e037}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 7.3152, 0,                      !- X,Y,Z Vertex 1 {m}
  18.288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.3152, 0;                           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {abc3d31c-3e01-4032-be4e-86c7acd9f43b}, !- Handle
  F1 Retail SW Bottom ShadingGroup,       !- Name
  Space,                                  !- Shading Surface Type
  {b1b50d97-0898-4ab2-b21c-c2ae8186e037}; !- Space Name

OS:WaterUse:Connections,
  {0b80db95-087f-4d04-ad5d-46f104f1d427}, !- Handle
  F1 Retail SW Bottom Water Use Connection, !- Name
  {f29b9238-2983-4b73-8433-9e46d0d14692}, !- Inlet Node Name
  {c30c8f8b-f2c1-4c64-8522-d7bcc3a92753}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ce20d132-81e0-42f6-a090-cf8b7ff68b7b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9240b3ef-8d62-48db-a3f0-0115f3b778aa}, !- Handle
  F1 Retail SW Bottom Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  4.6333440235791e-06,                    !- Peak Flow Rate {m3/s}
  {c7e40bfb-6197-4286-a1c5-b753f28389bc}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {c7e40bfb-6197-4286-a1c5-b753f28389bc}, !- Handle
  F1 Retail SW Bottom Target SHW Temp,    !- Name
  ,                                       !- Schedule Type Limits Name
  {7fe0813f-4608-4cc6-a4b3-f3bc7b9528f6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7fe0813f-4608-4cc6-a4b3-f3bc7b9528f6}, !- Handle
  F1 Retail SW Bottom Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {ce20d132-81e0-42f6-a090-cf8b7ff68b7b}, !- Handle
  F1 Retail SW Bottom Water Use Equipment, !- Name
  {9240b3ef-8d62-48db-a3f0-0115f3b778aa}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9a3dbbfc-835f-42ac-af0d-36b34cf736c8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {abca7450-a1c8-4eb5-ae1f-640cf02f8995}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 10, !- Name
  {91d8d098-53cc-48e0-b6cb-376866077b67}, !- Inlet Port
  {f29b9238-2983-4b73-8433-9e46d0d14692}; !- Outlet Port

OS:Connection,
  {91d8d098-53cc-48e0-b6cb-376866077b67}, !- Handle
  {089a4c63-ce23-4eea-a8cf-0f2f229d58e7}, !- Source Object
  12,                                     !- Outlet Port
  {abca7450-a1c8-4eb5-ae1f-640cf02f8995}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1a9590b8-a0d4-48b3-b80e-a2eed8256dc0}, !- Handle
  F1 Retail SW Bottom Water Use Connection Outlet Node, !- Name
  {c30c8f8b-f2c1-4c64-8522-d7bcc3a92753}, !- Inlet Port
  {eab645ef-f177-4cf5-8600-26ffbb1d3e07}; !- Outlet Port

OS:Connection,
  {f29b9238-2983-4b73-8433-9e46d0d14692}, !- Handle
  {abca7450-a1c8-4eb5-ae1f-640cf02f8995}, !- Source Object
  3,                                      !- Outlet Port
  {0b80db95-087f-4d04-ad5d-46f104f1d427}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c30c8f8b-f2c1-4c64-8522-d7bcc3a92753}, !- Handle
  {0b80db95-087f-4d04-ad5d-46f104f1d427}, !- Source Object
  3,                                      !- Outlet Port
  {1a9590b8-a0d4-48b3-b80e-a2eed8256dc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eab645ef-f177-4cf5-8600-26ffbb1d3e07}, !- Handle
  {1a9590b8-a0d4-48b3-b80e-a2eed8256dc0}, !- Source Object
  3,                                      !- Outlet Port
  {831013d3-ce99-4815-b211-07c0c89ec827}, !- Target Object
  12;                                     !- Inlet Port

OS:People:Definition,
  {f1667641-c8be-48d9-a1f8-8eaaf9fb5fde}, !- Handle
  F1 Retail SW Core People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.182986477084065,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {de1f0639-8b94-4744-85ae-2454510cf343}, !- Handle
  F1 Retail SW Core People,               !- Name
  {f1667641-c8be-48d9-a1f8-8eaaf9fb5fde}, !- People Definition Name
  {9ee1b1a4-da70-4673-9570-83cb5f69948a}, !- Space or SpaceType Name
  {e49c0971-87de-4030-9d0b-4bb4f87d7d06}, !- Number of People Schedule Name
  {b2b0e6a3-b5e6-4494-9143-ae72fd2b0a44}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {b2b0e6a3-b5e6-4494-9143-ae72fd2b0a44}, !- Handle
  F1 Retail SW Core People Activity Level, !- Name
  {82faa5ec-1b83-43a6-adbb-b8ee1ec860a9}, !- Schedule Type Limits Name
  {9f1398b0-19e9-4523-bccd-dbfd05a76418}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9f1398b0-19e9-4523-bccd-dbfd05a76418}, !- Handle
  F1 Retail SW Core People Activity Level Default Day, !- Name
  {82faa5ec-1b83-43a6-adbb-b8ee1ec860a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {c5ae20c2-6db8-47a6-9de1-96ab9691113a}, !- Handle
  F1 Retail SW Core Space Infiltration Design Flow Rate 1, !- Name
  {9ee1b1a4-da70-4673-9570-83cb5f69948a}, !- Space or SpaceType Name
  {fefbf29e-db5f-4c02-87bf-4c71671e7c1c}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {649c0fe9-6f08-4486-8ea6-3033f8892e4d}, !- Handle
  F1 Retail SW Core Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {8b4e463c-71f3-443c-ad8d-5172d1000884}, !- Handle
  F1 Retail SW Core Regulated Lights,     !- Name
  {649c0fe9-6f08-4486-8ea6-3033f8892e4d}, !- Lights Definition Name
  {9ee1b1a4-da70-4673-9570-83cb5f69948a}, !- Space or SpaceType Name
  {c5ea30b4-fff7-4ddb-967e-da54907f65a4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ef21633c-72cd-41f8-899f-dadf58e2798d}, !- Handle
  F1 Retail SW Core Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0dc6f8ae-9868-442c-9f0a-538938a53af4}, !- Handle
  F1 Retail SW Core Recepticle Loads,     !- Name
  {ef21633c-72cd-41f8-899f-dadf58e2798d}, !- Electric Equipment Definition Name
  {9ee1b1a4-da70-4673-9570-83cb5f69948a}, !- Space or SpaceType Name
  {e2f49966-f728-4597-a45e-819345147ff7}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {66786b30-453a-4b4e-9600-0b5a1a5c65dc}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  {3e27fc51-e50a-4f24-ae14-b86763bdd0a8}, !- Construction Name
  {9ee1b1a4-da70-4673-9570-83cb5f69948a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.6304, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 14.6304, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.3152, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c7be605-5a7f-409d-baff-69f837d648e2}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {730e0685-5065-4597-88cf-3bde324b5f9f}, !- Construction Name
  {66786b30-453a-4b4e-9600-0b5a1a5c65dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 14.60501016, 1.248031032,            !- X,Y,Z Vertex 1 {m}
  0, 14.60501016, 0.94110048,             !- X,Y,Z Vertex 2 {m}
  0, 7.34058984, 0.94110048,              !- X,Y,Z Vertex 3 {m}
  0, 7.34058984, 1.248031032;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec44718a-f462-4e36-b8ba-cf5efc33f84e}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  {3e27fc51-e50a-4f24-ae14-b86763bdd0a8}, !- Construction Name
  {9ee1b1a4-da70-4673-9570-83cb5f69948a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 7.3152, 3.048,                  !- X,Y,Z Vertex 1 {m}
  18.288, 7.3152, 0,                      !- X,Y,Z Vertex 2 {m}
  18.288, 14.6304, 0,                     !- X,Y,Z Vertex 3 {m}
  18.288, 14.6304, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {571c7e64-643b-42bb-9811-48ae748af0f2}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {730e0685-5065-4597-88cf-3bde324b5f9f}, !- Construction Name
  {ec44718a-f462-4e36-b8ba-cf5efc33f84e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.288, 7.34058984, 1.248031032,        !- X,Y,Z Vertex 1 {m}
  18.288, 7.34058984, 0.94110048,         !- X,Y,Z Vertex 2 {m}
  18.288, 14.60501016, 0.94110048,        !- X,Y,Z Vertex 3 {m}
  18.288, 14.60501016, 1.248031032;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3d5c044-2d17-4025-ba85-f0bb2b60b563}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  {4c50ab24-7661-49d5-b8da-d7dda92bb335}, !- Construction Name
  {9ee1b1a4-da70-4673-9570-83cb5f69948a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {347c02f7-d762-4075-9495-4e0348ab2e8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 14.6304, 3.048,                 !- X,Y,Z Vertex 1 {m}
  18.288, 14.6304, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 14.6304, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 14.6304, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {347c02f7-d762-4075-9495-4e0348ab2e8a}, !- Handle
  Surface 16 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {375d006f-074a-496e-a75a-137969f7b0f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3d5c044-2d17-4025-ba85-f0bb2b60b563}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.6304, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 14.6304, 0,                          !- X,Y,Z Vertex 2 {m}
  18.288, 14.6304, 0,                     !- X,Y,Z Vertex 3 {m}
  18.288, 14.6304, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d6d02ba-2d67-457a-b365-33c1c20fef03}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {2bcffbf8-da31-46c5-87c3-bab81204c856}, !- Construction Name
  {9ee1b1a4-da70-4673-9570-83cb5f69948a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 14.6304, 0,                     !- X,Y,Z Vertex 1 {m}
  18.288, 7.3152, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 14.6304, 0;                          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {38ce74c2-922f-4ae1-b03d-e0c3023af3db}, !- Handle
  F1 Retail SW Core ShadingGroup,         !- Name
  Space,                                  !- Shading Surface Type
  {9ee1b1a4-da70-4673-9570-83cb5f69948a}; !- Space Name

OS:WaterUse:Connections,
  {5b1f4296-0869-42fd-a4e9-3beb9bd67403}, !- Handle
  F1 Retail SW Core Water Use Connection, !- Name
  {f6dfac3e-98c7-4e2b-8ef9-d37a8332f9a9}, !- Inlet Node Name
  {401e0422-5619-4782-b23f-24d671943e91}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {260ee3ad-db00-4c18-a8b1-960bf98a65a4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bbd8b6af-c948-4c37-81ed-d78b8d5b4935}, !- Handle
  F1 Retail SW Core Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  4.6333440235791e-06,                    !- Peak Flow Rate {m3/s}
  {9a8e2e15-a67c-4ebc-bc1a-9ab9ace303d3}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {9a8e2e15-a67c-4ebc-bc1a-9ab9ace303d3}, !- Handle
  F1 Retail SW Core Target SHW Temp,      !- Name
  ,                                       !- Schedule Type Limits Name
  {14f3c4ee-e786-4d76-a6ac-d565cb6b8ced}; !- Default Day Schedule Name

OS:Schedule:Day,
  {14f3c4ee-e786-4d76-a6ac-d565cb6b8ced}, !- Handle
  F1 Retail SW Core Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {260ee3ad-db00-4c18-a8b1-960bf98a65a4}, !- Handle
  F1 Retail SW Core Water Use Equipment,  !- Name
  {bbd8b6af-c948-4c37-81ed-d78b8d5b4935}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9a3dbbfc-835f-42ac-af0d-36b34cf736c8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {544e93e4-ec50-40dc-87a3-4fe3466c8e78}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 11, !- Name
  {3868b4d4-135e-43cd-9079-870066584091}, !- Inlet Port
  {f6dfac3e-98c7-4e2b-8ef9-d37a8332f9a9}; !- Outlet Port

OS:Connection,
  {3868b4d4-135e-43cd-9079-870066584091}, !- Handle
  {089a4c63-ce23-4eea-a8cf-0f2f229d58e7}, !- Source Object
  13,                                     !- Outlet Port
  {544e93e4-ec50-40dc-87a3-4fe3466c8e78}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a6c79f73-86e3-4522-a05d-fd26cdef8639}, !- Handle
  F1 Retail SW Core Water Use Connection Outlet Node, !- Name
  {401e0422-5619-4782-b23f-24d671943e91}, !- Inlet Port
  {e9cf0cd3-ecd1-4fc1-86ee-9c18652a64f3}; !- Outlet Port

OS:Connection,
  {f6dfac3e-98c7-4e2b-8ef9-d37a8332f9a9}, !- Handle
  {544e93e4-ec50-40dc-87a3-4fe3466c8e78}, !- Source Object
  3,                                      !- Outlet Port
  {5b1f4296-0869-42fd-a4e9-3beb9bd67403}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {401e0422-5619-4782-b23f-24d671943e91}, !- Handle
  {5b1f4296-0869-42fd-a4e9-3beb9bd67403}, !- Source Object
  3,                                      !- Outlet Port
  {a6c79f73-86e3-4522-a05d-fd26cdef8639}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9cf0cd3-ecd1-4fc1-86ee-9c18652a64f3}, !- Handle
  {a6c79f73-86e3-4522-a05d-fd26cdef8639}, !- Source Object
  3,                                      !- Outlet Port
  {831013d3-ce99-4815-b211-07c0c89ec827}, !- Target Object
  13;                                     !- Inlet Port

OS:People:Definition,
  {db84721c-54c1-49d5-b4b8-5e096292d4e1}, !- Handle
  F1 Retail SW Top People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.182986477084065,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {b9a39f0f-2936-4f8d-a438-2e40158d2305}, !- Handle
  F1 Retail SW Top People,                !- Name
  {db84721c-54c1-49d5-b4b8-5e096292d4e1}, !- People Definition Name
  {375d006f-074a-496e-a75a-137969f7b0f9}, !- Space or SpaceType Name
  {e49c0971-87de-4030-9d0b-4bb4f87d7d06}, !- Number of People Schedule Name
  {d55820d8-aa13-4ae9-90ba-7d8d52adb8ea}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {d55820d8-aa13-4ae9-90ba-7d8d52adb8ea}, !- Handle
  F1 Retail SW Top People Activity Level, !- Name
  {82faa5ec-1b83-43a6-adbb-b8ee1ec860a9}, !- Schedule Type Limits Name
  {6e8f458d-c3a6-4b0e-9c4e-cd68abf0eb38}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6e8f458d-c3a6-4b0e-9c4e-cd68abf0eb38}, !- Handle
  F1 Retail SW Top People Activity Level Default Day, !- Name
  {82faa5ec-1b83-43a6-adbb-b8ee1ec860a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {ae911fc8-92fb-4921-9408-6ba2faa7fdc1}, !- Handle
  F1 Retail SW Top Space Infiltration Design Flow Rate 1, !- Name
  {375d006f-074a-496e-a75a-137969f7b0f9}, !- Space or SpaceType Name
  {fefbf29e-db5f-4c02-87bf-4c71671e7c1c}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {9c448e51-f9bb-4faf-b6dd-8f3b0bbf51df}, !- Handle
  F1 Retail SW Top Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {64d070c7-dcce-4ee6-a26f-e5579aabb75e}, !- Handle
  F1 Retail SW Top Regulated Lights,      !- Name
  {9c448e51-f9bb-4faf-b6dd-8f3b0bbf51df}, !- Lights Definition Name
  {375d006f-074a-496e-a75a-137969f7b0f9}, !- Space or SpaceType Name
  {c5ea30b4-fff7-4ddb-967e-da54907f65a4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a08bf03d-1287-44f6-9a2b-e9c035e3fec0}, !- Handle
  F1 Retail SW Top Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f6f3c892-9c7a-40a4-82e4-ecb81a14673b}, !- Handle
  F1 Retail SW Top Recepticle Loads,      !- Name
  {a08bf03d-1287-44f6-9a2b-e9c035e3fec0}, !- Electric Equipment Definition Name
  {375d006f-074a-496e-a75a-137969f7b0f9}, !- Space or SpaceType Name
  {e2f49966-f728-4597-a45e-819345147ff7}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {87b50ed0-8bed-4180-95b8-d044bf08db93}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  {3e27fc51-e50a-4f24-ae14-b86763bdd0a8}, !- Construction Name
  {375d006f-074a-496e-a75a-137969f7b0f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 14.6304, 3.048,                 !- X,Y,Z Vertex 1 {m}
  18.288, 14.6304, 0,                     !- X,Y,Z Vertex 2 {m}
  18.288, 23.7744, 0,                     !- X,Y,Z Vertex 3 {m}
  18.288, 23.7744, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9d987288-2ce5-44f1-876d-feb5c49f3ce6}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {730e0685-5065-4597-88cf-3bde324b5f9f}, !- Construction Name
  {87b50ed0-8bed-4180-95b8-d044bf08db93}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.288, 14.65578984, 1.247604312,       !- X,Y,Z Vertex 1 {m}
  18.288, 14.65578984, 0.94110048,        !- X,Y,Z Vertex 2 {m}
  18.288, 23.74901016, 0.94110048,        !- X,Y,Z Vertex 3 {m}
  18.288, 23.74901016, 1.247604312;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6759eff6-ba3b-439d-a7f2-c75668c01a2f}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  {3e27fc51-e50a-4f24-ae14-b86763bdd0a8}, !- Construction Name
  {375d006f-074a-496e-a75a-137969f7b0f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21.9456, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 21.9456, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 14.6304, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 14.6304, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8001afb-a21b-4647-bdb2-42ebfc33fabd}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {730e0685-5065-4597-88cf-3bde324b5f9f}, !- Construction Name
  {6759eff6-ba3b-439d-a7f2-c75668c01a2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 21.92021016, 1.248031032,            !- X,Y,Z Vertex 1 {m}
  0, 21.92021016, 0.94110048,             !- X,Y,Z Vertex 2 {m}
  0, 14.65578984, 0.94110048,             !- X,Y,Z Vertex 3 {m}
  0, 14.65578984, 1.248031032;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f79eecb7-1e0c-48f4-b5d2-37ec82149ad0}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  {4c50ab24-7661-49d5-b8da-d7dda92bb335}, !- Construction Name
  {375d006f-074a-496e-a75a-137969f7b0f9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 23.7744, 3.048,                 !- X,Y,Z Vertex 1 {m}
  18.288, 23.7744, 0,                     !- X,Y,Z Vertex 2 {m}
  12.8016, 23.7744, 0,                    !- X,Y,Z Vertex 3 {m}
  12.8016, 23.7744, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ba865eb-5eef-4577-bc6f-a3dbdec4d78d}, !- Handle
  Surface 26,                             !- Name
  Floor,                                  !- Surface Type
  {2bcffbf8-da31-46c5-87c3-bab81204c856}, !- Construction Name
  {375d006f-074a-496e-a75a-137969f7b0f9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 23.7744, 0,                     !- X,Y,Z Vertex 1 {m}
  18.288, 14.6304, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 14.6304, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 21.9456, 0,                          !- X,Y,Z Vertex 4 {m}
  12.8016, 21.9456, 0,                    !- X,Y,Z Vertex 5 {m}
  12.8016, 23.7744, 0;                    !- X,Y,Z Vertex 6 {m}

OS:ShadingSurfaceGroup,
  {c596f1a8-2fdc-4527-b4da-2500fa2a2e4e}, !- Handle
  F1 Retail SW Top ShadingGroup,          !- Name
  Space,                                  !- Shading Surface Type
  {375d006f-074a-496e-a75a-137969f7b0f9}; !- Space Name

OS:WaterUse:Connections,
  {e4f7e4b0-533f-45ee-86bb-ca122b8e1643}, !- Handle
  F1 Retail SW Top Water Use Connection,  !- Name
  {a862a1ca-23e1-4e39-89a5-ce5183238c1f}, !- Inlet Node Name
  {a274aadf-59a7-4561-842c-9fb5a53bcb89}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a939f11f-3d51-4abe-8447-3cbe0677a966}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bd32ab6e-e161-4efe-918b-c739ac358262}, !- Handle
  F1 Retail SW Top Water Use Definition,  !- Name
  ,                                       !- End-Use Subcategory
  4.98084482534753e-06,                   !- Peak Flow Rate {m3/s}
  {80d82ed1-1338-4e49-8790-7868c36107f5}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {80d82ed1-1338-4e49-8790-7868c36107f5}, !- Handle
  F1 Retail SW Top Target SHW Temp,       !- Name
  ,                                       !- Schedule Type Limits Name
  {a27392ba-959a-493b-9401-abda341160d3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a27392ba-959a-493b-9401-abda341160d3}, !- Handle
  F1 Retail SW Top Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {a939f11f-3d51-4abe-8447-3cbe0677a966}, !- Handle
  F1 Retail SW Top Water Use Equipment,   !- Name
  {bd32ab6e-e161-4efe-918b-c739ac358262}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9a3dbbfc-835f-42ac-af0d-36b34cf736c8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {12850363-cae9-40db-ad53-7e885095c5a8}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 12, !- Name
  {01087785-18a0-4fa7-80e4-3c11abb0761c}, !- Inlet Port
  {a862a1ca-23e1-4e39-89a5-ce5183238c1f}; !- Outlet Port

OS:Connection,
  {01087785-18a0-4fa7-80e4-3c11abb0761c}, !- Handle
  {089a4c63-ce23-4eea-a8cf-0f2f229d58e7}, !- Source Object
  14,                                     !- Outlet Port
  {12850363-cae9-40db-ad53-7e885095c5a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5ec0bb5e-7953-414d-a765-0e00c9787a74}, !- Handle
  F1 Retail SW Top Water Use Connection Outlet Node, !- Name
  {a274aadf-59a7-4561-842c-9fb5a53bcb89}, !- Inlet Port
  {9c89ade5-d148-4c97-890b-72729c06509b}; !- Outlet Port

OS:Connection,
  {a862a1ca-23e1-4e39-89a5-ce5183238c1f}, !- Handle
  {12850363-cae9-40db-ad53-7e885095c5a8}, !- Source Object
  3,                                      !- Outlet Port
  {e4f7e4b0-533f-45ee-86bb-ca122b8e1643}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a274aadf-59a7-4561-842c-9fb5a53bcb89}, !- Handle
  {e4f7e4b0-533f-45ee-86bb-ca122b8e1643}, !- Source Object
  3,                                      !- Outlet Port
  {5ec0bb5e-7953-414d-a765-0e00c9787a74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c89ade5-d148-4c97-890b-72729c06509b}, !- Handle
  {5ec0bb5e-7953-414d-a765-0e00c9787a74}, !- Source Object
  3,                                      !- Outlet Port
  {831013d3-ce99-4815-b211-07c0c89ec827}, !- Target Object
  14;                                     !- Inlet Port

OS:PlantLoop,
  {3a51c4d9-9f8c-406f-a7a4-f197d9b6b9da}, !- Handle
  BaseHWSystem,                           !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {a99178cc-7e49-4385-91f8-30f085985f8c}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.00134561294488704,                    !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {abb8d7a0-432d-4371-ba8a-fe3ea93d75f1}, !- Plant Side Inlet Node Name
  {51fbcfe3-5579-4681-b093-d59a635543a6}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {853a9970-2dd8-4a0b-a261-4b963c9e6820}, !- Demand Side Inlet Node Name
  {c5bb6af8-c81c-44ed-85ab-1b0931bc0d90}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {4528f8f0-c30f-4bdf-a90f-a12b37abfe97}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {3d5609db-5df9-4a3b-ad81-de46cc024208}, !- Demand Mixer Name
  {7746fa9e-5a99-4b74-a5b0-a59004f58345}, !- Demand Splitter Name
  {05099c49-5749-4e7b-8635-099c51598f89}, !- Supply Mixer Name
  {2e3d3eae-7b06-411b-85b8-b9b866b38102}; !- Supply Splitter Name

OS:Node,
  {ebc47e12-49f3-4857-8cec-04d5425ba862}, !- Handle
  BaseHWSystem Supply Inlet Node,         !- Name
  {abb8d7a0-432d-4371-ba8a-fe3ea93d75f1}, !- Inlet Port
  {b5526fb5-032a-4a1d-89df-28a772a1862d}; !- Outlet Port

OS:Node,
  {a99178cc-7e49-4385-91f8-30f085985f8c}, !- Handle
  BaseHWSystem Supply Mixer Outlet Node,  !- Name
  {697f93b2-195e-4b7d-b7d0-224d7a29dd3b}, !- Inlet Port
  {51fbcfe3-5579-4681-b093-d59a635543a6}; !- Outlet Port

OS:Node,
  {7d932ae7-4c05-4dec-a06b-f2b6c8a28dcd}, !- Handle
  BaseHWSystem Supply Splitter Outlet Node 1, !- Name
  {d2c2a322-928d-4946-8401-dea6e55028e5}, !- Inlet Port
  {8abc8d64-394c-4c5f-8cc5-3df42916bdff}; !- Outlet Port

OS:Connector:Mixer,
  {05099c49-5749-4e7b-8635-099c51598f89}, !- Handle
  BaseHWSystem Supply Mixer,              !- Name
  {697f93b2-195e-4b7d-b7d0-224d7a29dd3b}, !- Outlet Branch Name
  {0fef06d7-d811-438d-885f-c30c828f63d1}, !- Inlet Branch Name 1
  {ba40bf70-b285-4d76-9251-df66627e3d45}, !- Inlet Branch Name 2
  {58e62f8c-d563-4315-ba4f-7af22ca2c547}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {2e3d3eae-7b06-411b-85b8-b9b866b38102}, !- Handle
  BaseHWSystem Supply Splitter,           !- Name
  {b5526fb5-032a-4a1d-89df-28a772a1862d}, !- Inlet Branch Name
  {d2c2a322-928d-4946-8401-dea6e55028e5}, !- Outlet Branch Name 1
  {574dab1b-d8a7-4339-99f0-ebf58bc93e13}, !- Outlet Branch Name 2
  {59961b98-d7f8-4714-ad57-a2fd7d253f98}; !- Outlet Branch Name 3

OS:Connection,
  {abb8d7a0-432d-4371-ba8a-fe3ea93d75f1}, !- Handle
  {3a51c4d9-9f8c-406f-a7a4-f197d9b6b9da}, !- Source Object
  14,                                     !- Outlet Port
  {ebc47e12-49f3-4857-8cec-04d5425ba862}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5526fb5-032a-4a1d-89df-28a772a1862d}, !- Handle
  {ebc47e12-49f3-4857-8cec-04d5425ba862}, !- Source Object
  3,                                      !- Outlet Port
  {2e3d3eae-7b06-411b-85b8-b9b866b38102}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2c2a322-928d-4946-8401-dea6e55028e5}, !- Handle
  {2e3d3eae-7b06-411b-85b8-b9b866b38102}, !- Source Object
  3,                                      !- Outlet Port
  {7d932ae7-4c05-4dec-a06b-f2b6c8a28dcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {697f93b2-195e-4b7d-b7d0-224d7a29dd3b}, !- Handle
  {05099c49-5749-4e7b-8635-099c51598f89}, !- Source Object
  2,                                      !- Outlet Port
  {a99178cc-7e49-4385-91f8-30f085985f8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51fbcfe3-5579-4681-b093-d59a635543a6}, !- Handle
  {a99178cc-7e49-4385-91f8-30f085985f8c}, !- Source Object
  3,                                      !- Outlet Port
  {3a51c4d9-9f8c-406f-a7a4-f197d9b6b9da}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {ccda75e1-1b68-4c3e-9c5c-15d975a33406}, !- Handle
  BaseHWSystem Demand Inlet Node,         !- Name
  {853a9970-2dd8-4a0b-a261-4b963c9e6820}, !- Inlet Port
  {7a656175-9a34-4f2d-8a90-37121d77499f}; !- Outlet Port

OS:Node,
  {444614a4-ae57-42d7-9fb4-f0e5c2de1d5f}, !- Handle
  BaseHWSystem Demand Mixer Outlet Node,  !- Name
  {371b16be-35de-4b9f-9749-dcfa2936b39f}, !- Inlet Port
  {c5bb6af8-c81c-44ed-85ab-1b0931bc0d90}; !- Outlet Port

OS:Node,
  {304117ae-0894-4848-975a-72381c32cc57}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 1, !- Name
  {9998e09c-3716-4332-8332-9ba62383b84c}, !- Inlet Port
  {1b9bd203-0f54-4b79-a33b-ff6e49ffc84b}; !- Outlet Port

OS:Connector:Mixer,
  {3d5609db-5df9-4a3b-ad81-de46cc024208}, !- Handle
  BaseHWSystem Demand Mixer,              !- Name
  {371b16be-35de-4b9f-9749-dcfa2936b39f}, !- Outlet Branch Name
  {4ce78691-aa9b-450f-a92e-9afc99d5b4b9}, !- Inlet Branch Name 1
  {470a4818-f551-438e-89ff-bc45a742b3d3}, !- Inlet Branch Name 2
  {643d785a-94c3-40c3-9a94-8f7022b826e6}, !- Inlet Branch Name 3
  {707cfafb-8978-44af-a472-21352bfad3e8}, !- Inlet Branch Name 4
  {93b3b77c-d96d-4000-828f-344eb7eaf560}; !- Inlet Branch Name 5

OS:Connector:Splitter,
  {7746fa9e-5a99-4b74-a5b0-a59004f58345}, !- Handle
  BaseHWSystem Demand Splitter,           !- Name
  {7a656175-9a34-4f2d-8a90-37121d77499f}, !- Inlet Branch Name
  {9998e09c-3716-4332-8332-9ba62383b84c}, !- Outlet Branch Name 1
  {7926dd5b-4fa2-4b02-b046-b8032262c812}, !- Outlet Branch Name 2
  {83ee2530-1007-4988-99d5-529e9f1a3b03}, !- Outlet Branch Name 3
  {45224119-ad7a-4713-87ab-1de72170357b}, !- Outlet Branch Name 4
  {417c2ca7-4d5b-4742-b239-7d898567718f}; !- Outlet Branch Name 5

OS:Connection,
  {853a9970-2dd8-4a0b-a261-4b963c9e6820}, !- Handle
  {3a51c4d9-9f8c-406f-a7a4-f197d9b6b9da}, !- Source Object
  17,                                     !- Outlet Port
  {ccda75e1-1b68-4c3e-9c5c-15d975a33406}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a656175-9a34-4f2d-8a90-37121d77499f}, !- Handle
  {ccda75e1-1b68-4c3e-9c5c-15d975a33406}, !- Source Object
  3,                                      !- Outlet Port
  {7746fa9e-5a99-4b74-a5b0-a59004f58345}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9998e09c-3716-4332-8332-9ba62383b84c}, !- Handle
  {7746fa9e-5a99-4b74-a5b0-a59004f58345}, !- Source Object
  3,                                      !- Outlet Port
  {304117ae-0894-4848-975a-72381c32cc57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {371b16be-35de-4b9f-9749-dcfa2936b39f}, !- Handle
  {3d5609db-5df9-4a3b-ad81-de46cc024208}, !- Source Object
  2,                                      !- Outlet Port
  {444614a4-ae57-42d7-9fb4-f0e5c2de1d5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5bb6af8-c81c-44ed-85ab-1b0931bc0d90}, !- Handle
  {444614a4-ae57-42d7-9fb4-f0e5c2de1d5f}, !- Source Object
  3,                                      !- Outlet Port
  {3a51c4d9-9f8c-406f-a7a4-f197d9b6b9da}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {4bd6dd05-9b9a-43d9-a560-a063a29f461f}, !- Handle
  {3a51c4d9-9f8c-406f-a7a4-f197d9b6b9da}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  54.4444444444445,                       !- Design Loop Exit Temperature {C}
  13.8888888888889,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {4528f8f0-c30f-4bdf-a90f-a12b37abfe97}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Boiler:HotWater,
  {c280aa6f-e6bc-4562-8385-7f3763515df7}, !- Handle
  Base Blr,                               !- Name
  NaturalGas,                             !- Fuel Type
  39081.9064206764,                       !- Nominal Capacity {W}
  0.8225,                                 !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {8e805173-b202-4906-bb6d-a0e0b13d7fc5}, !- Normalized Boiler Efficiency Curve Name
  0.000673181163226963,                   !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {23211006-e1e9-493b-82b7-9177c8c4fb32}, !- Boiler Water Inlet Node Name
  {d7fc467b-2f5c-4549-a046-104001fd2a36}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  11.6620598669352,                       !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {5ba7f6d2-d32d-442b-8333-b015b898ca27}, !- Handle
  Base Blr Outlet Node,                   !- Name
  {d7fc467b-2f5c-4549-a046-104001fd2a36}, !- Inlet Port
  {0fef06d7-d811-438d-885f-c30c828f63d1}; !- Outlet Port

OS:Connection,
  {d7fc467b-2f5c-4549-a046-104001fd2a36}, !- Handle
  {c280aa6f-e6bc-4562-8385-7f3763515df7}, !- Source Object
  12,                                     !- Outlet Port
  {5ba7f6d2-d32d-442b-8333-b015b898ca27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fef06d7-d811-438d-885f-c30c828f63d1}, !- Handle
  {5ba7f6d2-d32d-442b-8333-b015b898ca27}, !- Source Object
  3,                                      !- Outlet Port
  {05099c49-5749-4e7b-8635-099c51598f89}, !- Target Object
  3;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {41d3be26-0268-45d5-8b83-a778ba5a34f4}, !- Handle
  Base HW Pump,                           !- Name
  {8abc8d64-394c-4c5f-8cc5-3df42916bdff}, !- Inlet Node Name
  {8a2bf7a8-765a-4296-911d-6fdd1eda5eb1}, !- Outlet Node Name
  0.000672806472443521,                   !- Rated Flow Rate {m3/s}
  180527.0927186,                         !- Rated Pump Head {Pa}
  202.62,                                 !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0273,                                 !- Coefficient 1 of the Part Load Performance Curve
  -0.1317,                                !- Coefficient 2 of the Part Load Performance Curve
  0.6642,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.4445,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {8a1fece2-8481-41d3-82c4-8a17c6ef238a}, !- Handle
  Base HW Pump Outlet Node,               !- Name
  {8a2bf7a8-765a-4296-911d-6fdd1eda5eb1}, !- Inlet Port
  {23211006-e1e9-493b-82b7-9177c8c4fb32}; !- Outlet Port

OS:Connection,
  {8abc8d64-394c-4c5f-8cc5-3df42916bdff}, !- Handle
  {7d932ae7-4c05-4dec-a06b-f2b6c8a28dcd}, !- Source Object
  3,                                      !- Outlet Port
  {41d3be26-0268-45d5-8b83-a778ba5a34f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a2bf7a8-765a-4296-911d-6fdd1eda5eb1}, !- Handle
  {41d3be26-0268-45d5-8b83-a778ba5a34f4}, !- Source Object
  3,                                      !- Outlet Port
  {8a1fece2-8481-41d3-82c4-8a17c6ef238a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23211006-e1e9-493b-82b7-9177c8c4fb32}, !- Handle
  {8a1fece2-8481-41d3-82c4-8a17c6ef238a}, !- Source Object
  3,                                      !- Outlet Port
  {c280aa6f-e6bc-4562-8385-7f3763515df7}, !- Target Object
  11;                                     !- Inlet Port

OS:Boiler:HotWater,
  {d29c5728-1b42-4e80-9c28-43fbc0233261}, !- Handle
  Base Blr-2,                             !- Name
  NaturalGas,                             !- Fuel Type
  39081.9064206764,                       !- Nominal Capacity {W}
  0.8225,                                 !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {8e805173-b202-4906-bb6d-a0e0b13d7fc5}, !- Normalized Boiler Efficiency Curve Name
  0.000673181163226963,                   !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {b00acabb-7539-4649-bf5d-2ff989ee7c93}, !- Boiler Water Inlet Node Name
  {9ddce064-e114-4ffe-bfe7-10c81c2cd10c}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  11.6620598669352,                       !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {15ad4d92-4273-453d-b5f9-c7437be7166d}, !- Handle
  BaseHWSystem Supply Splitter Outlet Node 2, !- Name
  {574dab1b-d8a7-4339-99f0-ebf58bc93e13}, !- Inlet Port
  {d65fff69-36bd-4ef4-a419-bbd035536163}; !- Outlet Port

OS:Connection,
  {574dab1b-d8a7-4339-99f0-ebf58bc93e13}, !- Handle
  {2e3d3eae-7b06-411b-85b8-b9b866b38102}, !- Source Object
  4,                                      !- Outlet Port
  {15ad4d92-4273-453d-b5f9-c7437be7166d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {30111291-1010-4475-ad2c-68d756e7100b}, !- Handle
  Base Blr-2 Outlet Node,                 !- Name
  {9ddce064-e114-4ffe-bfe7-10c81c2cd10c}, !- Inlet Port
  {ba40bf70-b285-4d76-9251-df66627e3d45}; !- Outlet Port

OS:Connection,
  {9ddce064-e114-4ffe-bfe7-10c81c2cd10c}, !- Handle
  {d29c5728-1b42-4e80-9c28-43fbc0233261}, !- Source Object
  12,                                     !- Outlet Port
  {30111291-1010-4475-ad2c-68d756e7100b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba40bf70-b285-4d76-9251-df66627e3d45}, !- Handle
  {30111291-1010-4475-ad2c-68d756e7100b}, !- Source Object
  3,                                      !- Outlet Port
  {05099c49-5749-4e7b-8635-099c51598f89}, !- Target Object
  4;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {8a95d6bc-c53e-4642-a91a-2c165f0f9360}, !- Handle
  Base HW Pump-2,                         !- Name
  {d65fff69-36bd-4ef4-a419-bbd035536163}, !- Inlet Node Name
  {74132bc3-23b4-460f-8cc7-ac4772119d69}, !- Outlet Node Name
  0.000672806472443521,                   !- Rated Flow Rate {m3/s}
  180527.0927186,                         !- Rated Pump Head {Pa}
  202.62,                                 !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0273,                                 !- Coefficient 1 of the Part Load Performance Curve
  -0.1317,                                !- Coefficient 2 of the Part Load Performance Curve
  0.6642,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.4445,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {cb5352af-e787-4e47-aef0-f7f5c65c05c7}, !- Handle
  Base HW Pump-2 Outlet Node,             !- Name
  {74132bc3-23b4-460f-8cc7-ac4772119d69}, !- Inlet Port
  {b00acabb-7539-4649-bf5d-2ff989ee7c93}; !- Outlet Port

OS:Connection,
  {d65fff69-36bd-4ef4-a419-bbd035536163}, !- Handle
  {15ad4d92-4273-453d-b5f9-c7437be7166d}, !- Source Object
  3,                                      !- Outlet Port
  {8a95d6bc-c53e-4642-a91a-2c165f0f9360}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74132bc3-23b4-460f-8cc7-ac4772119d69}, !- Handle
  {8a95d6bc-c53e-4642-a91a-2c165f0f9360}, !- Source Object
  3,                                      !- Outlet Port
  {cb5352af-e787-4e47-aef0-f7f5c65c05c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b00acabb-7539-4649-bf5d-2ff989ee7c93}, !- Handle
  {cb5352af-e787-4e47-aef0-f7f5c65c05c7}, !- Source Object
  3,                                      !- Outlet Port
  {d29c5728-1b42-4e80-9c28-43fbc0233261}, !- Target Object
  11;                                     !- Inlet Port

OS:Pipe:Adiabatic,
  {b494715f-423b-4186-8c5e-7e24ff9e1017}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {eddd5c17-e279-452b-bb1a-3a004d52f88b}, !- Inlet Node Name
  {76daddba-d189-4e81-bffa-d175d441a202}; !- Outlet Node Name

OS:Node,
  {e474d4a5-fbe8-4080-b4a1-6accd35eb6c7}, !- Handle
  BaseHWSystem Supply Splitter Outlet Node 3, !- Name
  {59961b98-d7f8-4714-ad57-a2fd7d253f98}, !- Inlet Port
  {eddd5c17-e279-452b-bb1a-3a004d52f88b}; !- Outlet Port

OS:Connection,
  {59961b98-d7f8-4714-ad57-a2fd7d253f98}, !- Handle
  {2e3d3eae-7b06-411b-85b8-b9b866b38102}, !- Source Object
  5,                                      !- Outlet Port
  {e474d4a5-fbe8-4080-b4a1-6accd35eb6c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a43d9b0f-0012-4cf1-9ece-a4ead23abed6}, !- Handle
  Pipe Adiabatic 1 Outlet Node,           !- Name
  {76daddba-d189-4e81-bffa-d175d441a202}, !- Inlet Port
  {58e62f8c-d563-4315-ba4f-7af22ca2c547}; !- Outlet Port

OS:Connection,
  {eddd5c17-e279-452b-bb1a-3a004d52f88b}, !- Handle
  {e474d4a5-fbe8-4080-b4a1-6accd35eb6c7}, !- Source Object
  3,                                      !- Outlet Port
  {b494715f-423b-4186-8c5e-7e24ff9e1017}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76daddba-d189-4e81-bffa-d175d441a202}, !- Handle
  {b494715f-423b-4186-8c5e-7e24ff9e1017}, !- Source Object
  3,                                      !- Outlet Port
  {a43d9b0f-0012-4cf1-9ece-a4ead23abed6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58e62f8c-d563-4315-ba4f-7af22ca2c547}, !- Handle
  {a43d9b0f-0012-4cf1-9ece-a4ead23abed6}, !- Source Object
  3,                                      !- Outlet Port
  {05099c49-5749-4e7b-8635-099c51598f89}, !- Target Object
  5;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {16c490c5-47a7-4509-a5e8-430542b1b3e5}, !- Handle
  BaseHWSystem Supply Temp Schedule,      !- Name
  {e58a585e-870b-4f44-93c5-448de3f5d2ef}, !- Schedule Type Limits Name
  {be32407f-c912-4789-accc-f82b16d71314}; !- Default Day Schedule Name

OS:Schedule:Day,
  {be32407f-c912-4789-accc-f82b16d71314}, !- Handle
  BaseHWSystem Supply Temp Schedule Day Schedule, !- Name
  {e58a585e-870b-4f44-93c5-448de3f5d2ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  54.4444444444445;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {4619048c-d85a-4056-8b24-0e78a58606a6}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {16c490c5-47a7-4509-a5e8-430542b1b3e5}, !- Schedule Name
  {a99178cc-7e49-4385-91f8-30f085985f8c}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {c65f4621-5f84-46c1-8b05-d727de3ace5a}, !- Handle
  BaseAirSys5,                            !- Name
  ,                                       !- Controller List Name
  {e0c3cfae-ca9b-4fe8-9cab-fe2855f58246}, !- Availability Schedule
  {6e65da54-673a-484c-b593-952c632218a4}, !- Availability Manager List Name
  7.88515629675264,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {72951b59-d445-4710-a9f8-268ce0f0b98e}, !- Supply Side Inlet Node Name
  {30ca40e2-aac7-4460-b0f8-32bec0470ae1}, !- Demand Side Outlet Node Name
  {ecef7b84-e0f3-453a-937f-9339fc0b6964}, !- Demand Side Inlet Node A
  {b9567fe4-a49f-473d-9854-b9a5808bc076}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {241d15e0-cce7-4990-bc8d-ba81c796875b}, !- Demand Mixer Name
  {2c166bd3-c1e7-4da5-a7e6-7eb51e0e4f16}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e448ef73-253f-46cc-a7a9-ed2ece6f7e3f}, !- Handle
  BaseAirSys5 Supply Side (Return Air) Inlet Node, !- Name
  {72951b59-d445-4710-a9f8-268ce0f0b98e}, !- Inlet Port
  {cc3ed5ac-2c71-4022-876b-797d032bde27}; !- Outlet Port

OS:Node,
  {87fa1995-50d3-46df-b837-eeccb97bbb9f}, !- Handle
  BaseSys5 SupFan Outlet Node,            !- Name
  {4f3ecdff-6778-4585-a57f-d7897fb6a888}, !- Inlet Port
  {b9567fe4-a49f-473d-9854-b9a5808bc076}; !- Outlet Port

OS:Connection,
  {72951b59-d445-4710-a9f8-268ce0f0b98e}, !- Handle
  {c65f4621-5f84-46c1-8b05-d727de3ace5a}, !- Source Object
  9,                                      !- Outlet Port
  {e448ef73-253f-46cc-a7a9-ed2ece6f7e3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9567fe4-a49f-473d-9854-b9a5808bc076}, !- Handle
  {87fa1995-50d3-46df-b837-eeccb97bbb9f}, !- Source Object
  3,                                      !- Outlet Port
  {c65f4621-5f84-46c1-8b05-d727de3ace5a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e8017eb0-3a70-4f9f-b809-6b605b7a3f49}, !- Handle
  BaseAirSys5 Demand Side (Supply Air) Inlet Node, !- Name
  {ecef7b84-e0f3-453a-937f-9339fc0b6964}, !- Inlet Port
  {b0e4c9a4-7466-4014-8fbc-9ee0f7f49fb9}; !- Outlet Port

OS:Node,
  {d671dcab-81ac-4d4c-804d-1fce0df107cd}, !- Handle
  BaseAirSys5 Zone Mixer Outlet Node,     !- Name
  {a57bd24b-8eb6-4a5f-a15b-5f3004030513}, !- Inlet Port
  {30ca40e2-aac7-4460-b0f8-32bec0470ae1}; !- Outlet Port

OS:Node,
  {0fe54e05-6497-44bf-af9c-7e46cf913d7c}, !- Handle
  BaseVAVBox TrmlUnit Outlet Node,        !- Name
  {fad05805-4253-428c-831b-f4733e87eb00}, !- Inlet Port
  {7f722447-af85-4b2f-b145-0792c8b1ed01}; !- Outlet Port

OS:Connection,
  {ecef7b84-e0f3-453a-937f-9339fc0b6964}, !- Handle
  {c65f4621-5f84-46c1-8b05-d727de3ace5a}, !- Source Object
  11,                                     !- Outlet Port
  {e8017eb0-3a70-4f9f-b809-6b605b7a3f49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30ca40e2-aac7-4460-b0f8-32bec0470ae1}, !- Handle
  {d671dcab-81ac-4d4c-804d-1fce0df107cd}, !- Source Object
  3,                                      !- Outlet Port
  {c65f4621-5f84-46c1-8b05-d727de3ace5a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2c166bd3-c1e7-4da5-a7e6-7eb51e0e4f16}, !- Handle
  BaseAirSys5 Zone Splitter,              !- Name
  {b0e4c9a4-7466-4014-8fbc-9ee0f7f49fb9}, !- Inlet Node Name
  {39256075-05a9-400d-84bc-1438f6908792}, !- Outlet Node Name 1
  {30ff3fca-f6d7-4fb8-93fc-01ac099d0d08}, !- Outlet Node Name 2
  {14a687ee-1c2b-49ab-b8bf-0b4e1a05bf32}, !- Outlet Node Name 3
  {0fe87a33-1961-4885-a9ce-f9714f731de2}; !- Outlet Node Name 4

OS:AirLoopHVAC:ZoneMixer,
  {241d15e0-cce7-4990-bc8d-ba81c796875b}, !- Handle
  BaseAirSys5 Zone Mixer,                 !- Name
  {a57bd24b-8eb6-4a5f-a15b-5f3004030513}, !- Outlet Node Name
  {7d53a850-17f0-4d39-9887-8f18584b9066}, !- Inlet Node Name 1
  {074d43cd-4f31-407f-8cf1-fdcc7e8df0aa}, !- Inlet Node Name 2
  {5df346e3-49c4-4845-a14e-8906c8cba433}, !- Inlet Node Name 3
  {51807d95-67f1-45fc-a7c5-29f8cf60dcfe}; !- Inlet Node Name 4

OS:Connection,
  {b0e4c9a4-7466-4014-8fbc-9ee0f7f49fb9}, !- Handle
  {e8017eb0-3a70-4f9f-b809-6b605b7a3f49}, !- Source Object
  3,                                      !- Outlet Port
  {2c166bd3-c1e7-4da5-a7e6-7eb51e0e4f16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a57bd24b-8eb6-4a5f-a15b-5f3004030513}, !- Handle
  {241d15e0-cce7-4990-bc8d-ba81c796875b}, !- Source Object
  2,                                      !- Outlet Port
  {d671dcab-81ac-4d4c-804d-1fce0df107cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {de38903a-5c0c-497f-aaa2-b7233e50c00d}, !- Handle
  {c65f4621-5f84-46c1-8b05-d727de3ace5a}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  15.5555555555556,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {6e65da54-673a-484c-b593-952c632218a4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {7177cbe2-0793-4da7-968d-10f32d597abe}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {7177cbe2-0793-4da7-968d-10f32d597abe}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {77ffada2-dced-4210-a72f-eb7937e10eb5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {f9da60bc-1e68-4f27-9059-bd4709a9ca81}, !- Control Zone or Zone List Name
  {6b28f471-573e-4ba0-bd8b-b3e77ea8c089}, !- Cooling Control Zone or Zone List Name
  {dcaad5ab-1464-42f8-a46b-37d9d8834f8b}, !- Heating Control Zone or Zone List Name
  {7c01a942-96f6-4269-9ee8-61a5c2ebace0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f9da60bc-1e68-4f27-9059-bd4709a9ca81}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {6b28f471-573e-4ba0-bd8b-b3e77ea8c089}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {dcaad5ab-1464-42f8-a46b-37d9d8834f8b}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7c01a942-96f6-4269-9ee8-61a5c2ebace0}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Fan:VariableVolume,
  {4e09918c-b538-4d87-a798-4207ef6b9044}, !- Handle
  BaseSys5 SupFan,                        !- Name
  {77ffada2-dced-4210-a72f-eb7937e10eb5}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1212.283294743,                         !- Pressure Rise {Pa}
  7.88515629675264,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  2.11966227111859,                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.088045,                               !- Fan Power Coefficient 2
  -0.072926,                              !- Fan Power Coefficient 3
  0.94374,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {08f49dc9-0d61-4324-8be0-3c3774d0cd08}, !- Air Inlet Node Name
  {4f3ecdff-6778-4585-a57f-d7897fb6a888}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {4f3ecdff-6778-4585-a57f-d7897fb6a888}, !- Handle
  {4e09918c-b538-4d87-a798-4207ef6b9044}, !- Source Object
  17,                                     !- Outlet Port
  {87fa1995-50d3-46df-b837-eeccb97bbb9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f73b56c5-53e6-46ca-8985-9ff87e2ca2e7}, !- Handle
  BaseSys5 CoilHtg,                       !- Name
  {77ffada2-dced-4210-a72f-eb7937e10eb5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1b9bd203-0f54-4b79-a33b-ff6e49ffc84b}, !- Water Inlet Node Name
  {92f54beb-a5ef-40f0-b070-f7b1a2e453c2}, !- Water Outlet Node Name
  {313c3cb9-8ad8-47f4-9dc7-241c1e0bf074}, !- Air Inlet Node Name
  {8bd65ea0-cb77-4211-8d26-07bea1c718a6}, !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  29579.3700414122,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  40.5555555555556,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {831e828d-959f-44ce-aff6-dd5fb529990c}, !- Handle
  BaseSys5 CoilHtg Water Outlet Node,     !- Name
  {92f54beb-a5ef-40f0-b070-f7b1a2e453c2}, !- Inlet Port
  {4ce78691-aa9b-450f-a92e-9afc99d5b4b9}; !- Outlet Port

OS:Connection,
  {1b9bd203-0f54-4b79-a33b-ff6e49ffc84b}, !- Handle
  {304117ae-0894-4848-975a-72381c32cc57}, !- Source Object
  3,                                      !- Outlet Port
  {f73b56c5-53e6-46ca-8985-9ff87e2ca2e7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {92f54beb-a5ef-40f0-b070-f7b1a2e453c2}, !- Handle
  {f73b56c5-53e6-46ca-8985-9ff87e2ca2e7}, !- Source Object
  6,                                      !- Outlet Port
  {831e828d-959f-44ce-aff6-dd5fb529990c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ce78691-aa9b-450f-a92e-9afc99d5b4b9}, !- Handle
  {831e828d-959f-44ce-aff6-dd5fb529990c}, !- Source Object
  3,                                      !- Outlet Port
  {3d5609db-5df9-4a3b-ad81-de46cc024208}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {ad59bc21-45af-473d-b739-6ae2c0928cd2}, !- Handle
  Controller Water Coil 1,                !- Name
  {f73b56c5-53e6-46ca-8985-9ff87e2ca2e7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  0.000636876388451458,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {918a9527-c47b-4b63-81e8-3a74552ab556}, !- Handle
  BaseSys5 CoilHtg Air Outlet Node,       !- Name
  {8bd65ea0-cb77-4211-8d26-07bea1c718a6}, !- Inlet Port
  {08f49dc9-0d61-4324-8be0-3c3774d0cd08}; !- Outlet Port

OS:Connection,
  {8bd65ea0-cb77-4211-8d26-07bea1c718a6}, !- Handle
  {f73b56c5-53e6-46ca-8985-9ff87e2ca2e7}, !- Source Object
  8,                                      !- Outlet Port
  {918a9527-c47b-4b63-81e8-3a74552ab556}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08f49dc9-0d61-4324-8be0-3c3774d0cd08}, !- Handle
  {918a9527-c47b-4b63-81e8-3a74552ab556}, !- Source Object
  3,                                      !- Outlet Port
  {4e09918c-b538-4d87-a798-4207ef6b9044}, !- Target Object
  16;                                     !- Inlet Port

OS:Curve:Biquadratic,
  {4e26832f-6666-4b17-a8c7-bf68478c9a5d}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI 1,        !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {110a8d5a-dc18-4d4d-a0cf-65c2c1face79}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 1,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Coil:Cooling:DX:TwoSpeed,
  {7a0abadb-6268-410a-91b3-723ee222ff4c}, !- Handle
  BaseSys5 CoilClg,                       !- Name
  {77ffada2-dced-4210-a72f-eb7937e10eb5}, !- Availability Schedule Name
  152629.068777132,                       !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.42234862096462,                       !- Rated High Speed COP {W/W}
  7.88515629675264,                       !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {652707f7-a22c-498b-bb6c-9ddc6876eae2}, !- Air Inlet Node Name
  {7df4bacc-a553-4f8c-aca7-b11ab5a7c7d9}, !- Air Outlet Node Name
  {0186df11-de5f-4242-b33e-2bdd6b7c21f9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1e72623f-0abb-4f39-93c6-e0942dc61ee1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d9b505af-1357-442f-b1c5-a19c8e5e6047}, !- Energy Input Ratio Function of Temperature Curve Name
  {5148dbd0-7546-4a6d-8f2c-80a5b352dd7d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {05018f26-512b-42d5-ba2d-c74624de405f}, !- Part Load Fraction Correlation Curve Name
  76314.534388566,                        !- Rated Low Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated Low Speed Sensible Heat Ratio
  3.42234862096462,                       !- Rated Low Speed COP {W/W}
  3.94257814837632,                       !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {110a8d5a-dc18-4d4d-a0cf-65c2c1face79}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {4e26832f-6666-4b17-a8c7-bf68478c9a5d}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {c9af540c-8fb6-4efe-9ba9-4997da4c6129}, !- Handle
  BaseSys5 CoilClg Outlet Node,           !- Name
  {7df4bacc-a553-4f8c-aca7-b11ab5a7c7d9}, !- Inlet Port
  {313c3cb9-8ad8-47f4-9dc7-241c1e0bf074}; !- Outlet Port

OS:Connection,
  {7df4bacc-a553-4f8c-aca7-b11ab5a7c7d9}, !- Handle
  {7a0abadb-6268-410a-91b3-723ee222ff4c}, !- Source Object
  11,                                     !- Outlet Port
  {c9af540c-8fb6-4efe-9ba9-4997da4c6129}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {313c3cb9-8ad8-47f4-9dc7-241c1e0bf074}, !- Handle
  {c9af540c-8fb6-4efe-9ba9-4997da4c6129}, !- Source Object
  3,                                      !- Outlet Port
  {f73b56c5-53e6-46ca-8985-9ff87e2ca2e7}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {dc002857-b8d9-4eed-a2b3-156c20c20d69}, !- Handle
  BaseSys5 OACtrl,                        !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.6666666666667,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a57b2cd7-74f2-4255-ae11-71143bb267da}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {b4970a84-9b5d-4849-aaf4-aff8daa4c276}, !- Maximum Fraction of Outdoor Air Schedule Name
  {5bfac6fd-4410-4f62-bf97-ad5058d16eb9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {5bfac6fd-4410-4f62-bf97-ad5058d16eb9}, !- Handle
  BaseSys5 OACtrl Mech Vent Controller,   !- Name
  {77ffada2-dced-4210-a72f-eb7937e10eb5}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a4385cc7-d01e-4386-b9b6-b4094b29510e}, !- Handle
  BaseSys5 OACtrl OA System,              !- Name
  {dc002857-b8d9-4eed-a2b3-156c20c20d69}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0da3769d-12d2-4842-9504-5b0ea389d9c2}, !- Mixed Air Node Name
  {fa4c5f3a-00c5-4ff3-8c57-4bf3f248a7d6}, !- Outdoor Air Stream Node Name
  {80da7068-4f52-4442-8235-d4c2af95934c}, !- Relief Air Stream Node Name
  {cc3ed5ac-2c71-4022-876b-797d032bde27}; !- Return Air Stream Node Name

OS:Node,
  {db87fc2d-9276-46c0-ad48-c884413bcaa2}, !- Handle
  BaseSys5 OACtrl OA System OA Node,      !- Name
  ,                                       !- Inlet Port
  {fa4c5f3a-00c5-4ff3-8c57-4bf3f248a7d6}; !- Outlet Port

OS:Connection,
  {fa4c5f3a-00c5-4ff3-8c57-4bf3f248a7d6}, !- Handle
  {db87fc2d-9276-46c0-ad48-c884413bcaa2}, !- Source Object
  3,                                      !- Outlet Port
  {a4385cc7-d01e-4386-b9b6-b4094b29510e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ecb0a7bd-d916-4469-b377-9c70f7912817}, !- Handle
  BaseSys5 OACtrl OA System Relief Node,  !- Name
  {80da7068-4f52-4442-8235-d4c2af95934c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80da7068-4f52-4442-8235-d4c2af95934c}, !- Handle
  {a4385cc7-d01e-4386-b9b6-b4094b29510e}, !- Source Object
  7,                                      !- Outlet Port
  {ecb0a7bd-d916-4469-b377-9c70f7912817}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f4e0af60-8716-4be8-8249-e16b88bee800}, !- Handle
  BaseSys5 OACtrl OA System Mixed Air Node, !- Name
  {0da3769d-12d2-4842-9504-5b0ea389d9c2}, !- Inlet Port
  {652707f7-a22c-498b-bb6c-9ddc6876eae2}; !- Outlet Port

OS:Connection,
  {cc3ed5ac-2c71-4022-876b-797d032bde27}, !- Handle
  {e448ef73-253f-46cc-a7a9-ed2ece6f7e3f}, !- Source Object
  3,                                      !- Outlet Port
  {a4385cc7-d01e-4386-b9b6-b4094b29510e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0da3769d-12d2-4842-9504-5b0ea389d9c2}, !- Handle
  {a4385cc7-d01e-4386-b9b6-b4094b29510e}, !- Source Object
  5,                                      !- Outlet Port
  {f4e0af60-8716-4be8-8249-e16b88bee800}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {652707f7-a22c-498b-bb6c-9ddc6876eae2}, !- Handle
  {f4e0af60-8716-4be8-8249-e16b88bee800}, !- Source Object
  3,                                      !- Outlet Port
  {7a0abadb-6268-410a-91b3-723ee222ff4c}, !- Target Object
  10;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {b4970a84-9b5d-4849-aaf4-aff8daa4c276}, !- Handle
  BaseSys5 OACtrl Max OA Schedule,        !- Name
  {a6a27253-d472-4b5f-a50b-4f8dcda21c0c}, !- Schedule Type Limits Name
  {7376f236-a1ff-40ec-a99a-41ad5909622a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7376f236-a1ff-40ec-a99a-41ad5909622a}, !- Handle
  BaseSys5 OACtrl Max OA Schedule Day Schedule, !- Name
  {a6a27253-d472-4b5f-a50b-4f8dcda21c0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a6a27253-d472-4b5f-a50b-4f8dcda21c0c}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Year,
  {a57b2cd7-74f2-4255-ae11-71143bb267da}, !- Handle
  BaseSys5 OACtrl Schedule,               !- Name
  {883d9f81-10ac-4a26-977c-0471737b24d2}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {0bae8739-c04b-468f-be24-3507dcd1610b}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {0bae8739-c04b-468f-be24-3507dcd1610b}, !- Handle
  BaseSys5 OACtrl Schedule Week 1,        !- Name
  ,                                       !- Schedule Rendering Name
  {84600ea8-fcb9-47d6-99e7-b8924dd032ea}, !- Sunday Schedule:Day Name
  {00fc87fe-9ccb-434d-aac6-b5404abdc63f}, !- Monday Schedule:Day Name
  {a6dc4264-ad6f-46f4-9412-2ad53588d1b7}, !- Tuesday Schedule:Day Name
  {3394c390-ace0-4a86-a0c1-fec3d2bac94c}, !- Wednesday Schedule:Day Name
  {2035dd83-0b40-48f1-a3d4-03a30911c4bf}, !- Thursday Schedule:Day Name
  {514f9223-a4b0-4a3c-a041-efdebd2d91d0}, !- Friday Schedule:Day Name
  {acaf9d92-7614-4eb7-83b8-d267204c8acd}, !- Saturday Schedule:Day Name
  {50570dc2-57ca-4130-9dd9-977f713b53d1}, !- Holiday Schedule:Day Name
  {803d7ca2-5176-4b9c-bb59-adec6a7d219d}, !- SummerDesignDay Schedule:Day Name
  {fe51800b-b744-4bd8-8ac2-fb41c7ea187c}, !- WinterDesignDay Schedule:Day Name
  {fa1d328f-b363-4448-9a79-ec5ab6451cde}, !- CustomDay1 Schedule:Day Name
  {1032f6d9-d4a2-4835-a692-d3e1e7d151ef}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {84600ea8-fcb9-47d6-99e7-b8924dd032ea}, !- Handle
  BaseSys5 OACtrl Schedule Week 1 Sunday, !- Name
  {883d9f81-10ac-4a26-977c-0471737b24d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {00fc87fe-9ccb-434d-aac6-b5404abdc63f}, !- Handle
  BaseSys5 OACtrl Schedule Week 1 Monday, !- Name
  {883d9f81-10ac-4a26-977c-0471737b24d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a6dc4264-ad6f-46f4-9412-2ad53588d1b7}, !- Handle
  BaseSys5 OACtrl Schedule Week 1 Tuesday, !- Name
  {883d9f81-10ac-4a26-977c-0471737b24d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3394c390-ace0-4a86-a0c1-fec3d2bac94c}, !- Handle
  BaseSys5 OACtrl Schedule Week 1 Wednesday, !- Name
  {883d9f81-10ac-4a26-977c-0471737b24d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2035dd83-0b40-48f1-a3d4-03a30911c4bf}, !- Handle
  BaseSys5 OACtrl Schedule Week 1 Thursday, !- Name
  {883d9f81-10ac-4a26-977c-0471737b24d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {514f9223-a4b0-4a3c-a041-efdebd2d91d0}, !- Handle
  BaseSys5 OACtrl Schedule Week 1 Friday, !- Name
  {883d9f81-10ac-4a26-977c-0471737b24d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {acaf9d92-7614-4eb7-83b8-d267204c8acd}, !- Handle
  BaseSys5 OACtrl Schedule Week 1 Saturday, !- Name
  {883d9f81-10ac-4a26-977c-0471737b24d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {50570dc2-57ca-4130-9dd9-977f713b53d1}, !- Handle
  BaseSys5 OACtrl Schedule Week 1 Holiday, !- Name
  {883d9f81-10ac-4a26-977c-0471737b24d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {803d7ca2-5176-4b9c-bb59-adec6a7d219d}, !- Handle
  BaseSys5 OACtrl Schedule Week 1 Summer, !- Name
  {883d9f81-10ac-4a26-977c-0471737b24d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {fe51800b-b744-4bd8-8ac2-fb41c7ea187c}, !- Handle
  BaseSys5 OACtrl Schedule Week 1 Winter, !- Name
  {883d9f81-10ac-4a26-977c-0471737b24d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {fa1d328f-b363-4448-9a79-ec5ab6451cde}, !- Handle
  BaseSys5 OACtrl Schedule Week 1 Custom 1, !- Name
  {883d9f81-10ac-4a26-977c-0471737b24d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1032f6d9-d4a2-4835-a692-d3e1e7d151ef}, !- Handle
  BaseSys5 OACtrl Schedule Week 1 Custom 2, !- Name
  {883d9f81-10ac-4a26-977c-0471737b24d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:Warmest,
  {76d33078-54e0-47ff-8307-6020b3f9726b}, !- Handle
  Setpoint Manager Warmest 1,             !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {87fa1995-50d3-46df-b837-eeccb97bbb9f}; !- Setpoint Node or NodeList Name

OS:ThermostatSetpoint:DualSetpoint,
  {c2ed3343-2166-420a-b765-ef8b8e81b827}, !- Handle
  Thermal Zone: F1 Retail N-NW Thermostat, !- Name
  {57f8d1c4-8b39-4e43-99b0-f51c371ee3c1}, !- Heating Setpoint Temperature Schedule Name
  {cbd1d540-51ec-47f5-8848-7ef969c3cead}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {8656a087-4e10-4e23-8233-38b257661e4d}, !- Handle
  Thermal Zone: F1 Retail N-NW Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0012954,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {072933f3-a8e3-4fbb-9705-6b667a2a5e8c}, !- Handle
  BaseVAVBox CoilHtg,                     !- Name
  {77ffada2-dced-4210-a72f-eb7937e10eb5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {22c83a7d-a931-4268-8610-4bacbaba80c9}, !- Water Inlet Node Name
  {55fba172-e6b9-4ad9-9ba4-14b41469e662}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  29397.6659779054,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  40.5555555555556,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8044fece-2d91-4070-98e5-bc140129987b}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 2, !- Name
  {7926dd5b-4fa2-4b02-b046-b8032262c812}, !- Inlet Port
  {22c83a7d-a931-4268-8610-4bacbaba80c9}; !- Outlet Port

OS:Connection,
  {7926dd5b-4fa2-4b02-b046-b8032262c812}, !- Handle
  {7746fa9e-5a99-4b74-a5b0-a59004f58345}, !- Source Object
  4,                                      !- Outlet Port
  {8044fece-2d91-4070-98e5-bc140129987b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ab85db0-b68d-4c16-b73e-ac57ec3deeb9}, !- Handle
  BaseVAVBox CoilHtg Water Outlet Node,   !- Name
  {55fba172-e6b9-4ad9-9ba4-14b41469e662}, !- Inlet Port
  {470a4818-f551-438e-89ff-bc45a742b3d3}; !- Outlet Port

OS:Connection,
  {22c83a7d-a931-4268-8610-4bacbaba80c9}, !- Handle
  {8044fece-2d91-4070-98e5-bc140129987b}, !- Source Object
  3,                                      !- Outlet Port
  {072933f3-a8e3-4fbb-9705-6b667a2a5e8c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {55fba172-e6b9-4ad9-9ba4-14b41469e662}, !- Handle
  {072933f3-a8e3-4fbb-9705-6b667a2a5e8c}, !- Source Object
  6,                                      !- Outlet Port
  {1ab85db0-b68d-4c16-b73e-ac57ec3deeb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {470a4818-f551-438e-89ff-bc45a742b3d3}, !- Handle
  {1ab85db0-b68d-4c16-b73e-ac57ec3deeb9}, !- Source Object
  3,                                      !- Outlet Port
  {3d5609db-5df9-4a3b-ad81-de46cc024208}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e134c7a0-5905-4bb2-b056-58995d09f954}, !- Handle
  Controller Water Coil 2,                !- Name
  {072933f3-a8e3-4fbb-9705-6b667a2a5e8c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ed714805-ddc2-4525-af8e-bcf33ec911fb}, !- Handle
  BaseVAVBox TrmlUnit,                    !- Name
  {77ffada2-dced-4210-a72f-eb7937e10eb5}, !- Availability Schedule Name
  {35579aca-9623-4df9-ac58-a7b69bf3dd49}, !- Air Inlet Node Name
  2.30354243393818,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.720272029388544,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {072933f3-a8e3-4fbb-9705-6b667a2a5e8c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fad05805-4253-428c-831b-f4733e87eb00}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.499998975605059,                      !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {caf85ec6-1928-4589-9423-2a5bd575d5e1}, !- Handle
  Thermal Zone: F1 Retail N-NW Return Air Node, !- Name
  {e6f96749-1d76-4c69-90a7-b7a736d2b721}, !- Inlet Port
  {7d53a850-17f0-4d39-9887-8f18584b9066}; !- Outlet Port

OS:Connection,
  {7f722447-af85-4b2f-b145-0792c8b1ed01}, !- Handle
  {0fe54e05-6497-44bf-af9c-7e46cf913d7c}, !- Source Object
  3,                                      !- Outlet Port
  {7fb2e5f9-19e4-4aae-94e4-49866b67b401}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6f96749-1d76-4c69-90a7-b7a736d2b721}, !- Handle
  {8c8e4864-0504-4097-a449-a65d4417beeb}, !- Source Object
  2,                                      !- Outlet Port
  {caf85ec6-1928-4589-9423-2a5bd575d5e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d53a850-17f0-4d39-9887-8f18584b9066}, !- Handle
  {caf85ec6-1928-4589-9423-2a5bd575d5e1}, !- Source Object
  3,                                      !- Outlet Port
  {241d15e0-cce7-4990-bc8d-ba81c796875b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {13911f48-8e54-470e-8bc0-1646e4f62cc4}, !- Handle
  BaseAirSys5 Zone Splitter Outlet Node 1, !- Name
  {39256075-05a9-400d-84bc-1438f6908792}, !- Inlet Port
  {35579aca-9623-4df9-ac58-a7b69bf3dd49}; !- Outlet Port

OS:Connection,
  {39256075-05a9-400d-84bc-1438f6908792}, !- Handle
  {2c166bd3-c1e7-4da5-a7e6-7eb51e0e4f16}, !- Source Object
  3,                                      !- Outlet Port
  {13911f48-8e54-470e-8bc0-1646e4f62cc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35579aca-9623-4df9-ac58-a7b69bf3dd49}, !- Handle
  {13911f48-8e54-470e-8bc0-1646e4f62cc4}, !- Source Object
  3,                                      !- Outlet Port
  {ed714805-ddc2-4525-af8e-bcf33ec911fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fad05805-4253-428c-831b-f4733e87eb00}, !- Handle
  {ed714805-ddc2-4525-af8e-bcf33ec911fb}, !- Source Object
  12,                                     !- Outlet Port
  {0fe54e05-6497-44bf-af9c-7e46cf913d7c}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {a622218f-f540-4176-aa0a-2faf8cdb9a97}, !- Handle
  Thermal Zone: F1 Retail NE Thermostat,  !- Name
  {57f8d1c4-8b39-4e43-99b0-f51c371ee3c1}, !- Heating Setpoint Temperature Schedule Name
  {cbd1d540-51ec-47f5-8848-7ef969c3cead}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {40b34b69-64e4-455f-94b6-2867d01f110c}, !- Handle
  Thermal Zone: F1 Retail NE Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0012954,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {f6b7173b-a9ae-440e-a858-a8069a408d5e}, !- Handle
  BaseVAVBox CoilHtg-2,                   !- Name
  {77ffada2-dced-4210-a72f-eb7937e10eb5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {584c2514-6336-4afc-a67e-76cf7c7d85a9}, !- Water Inlet Node Name
  {15267299-7748-4eb7-aae8-7f29bb4f86d7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  23087.6993015624,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  40.5555555555556,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0950a893-6a86-4448-af29-7a3e57604261}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 3, !- Name
  {83ee2530-1007-4988-99d5-529e9f1a3b03}, !- Inlet Port
  {584c2514-6336-4afc-a67e-76cf7c7d85a9}; !- Outlet Port

OS:Connection,
  {83ee2530-1007-4988-99d5-529e9f1a3b03}, !- Handle
  {7746fa9e-5a99-4b74-a5b0-a59004f58345}, !- Source Object
  5,                                      !- Outlet Port
  {0950a893-6a86-4448-af29-7a3e57604261}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b94e103e-eb04-4a28-aa2c-d2a2eba752e4}, !- Handle
  BaseVAVBox CoilHtg-2 Water Outlet Node, !- Name
  {15267299-7748-4eb7-aae8-7f29bb4f86d7}, !- Inlet Port
  {643d785a-94c3-40c3-9a94-8f7022b826e6}; !- Outlet Port

OS:Connection,
  {584c2514-6336-4afc-a67e-76cf7c7d85a9}, !- Handle
  {0950a893-6a86-4448-af29-7a3e57604261}, !- Source Object
  3,                                      !- Outlet Port
  {f6b7173b-a9ae-440e-a858-a8069a408d5e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {15267299-7748-4eb7-aae8-7f29bb4f86d7}, !- Handle
  {f6b7173b-a9ae-440e-a858-a8069a408d5e}, !- Source Object
  6,                                      !- Outlet Port
  {b94e103e-eb04-4a28-aa2c-d2a2eba752e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {643d785a-94c3-40c3-9a94-8f7022b826e6}, !- Handle
  {b94e103e-eb04-4a28-aa2c-d2a2eba752e4}, !- Source Object
  3,                                      !- Outlet Port
  {3d5609db-5df9-4a3b-ad81-de46cc024208}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {65132cec-fedd-45cd-85cb-9b1f77abfa2d}, !- Handle
  Controller Water Coil 3,                !- Name
  {f6b7173b-a9ae-440e-a858-a8069a408d5e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c2880c6f-1307-47ec-9d4d-cfe5185a3fb6}, !- Handle
  BaseVAVBox TrmlUnit-2,                  !- Name
  {77ffada2-dced-4210-a72f-eb7937e10eb5}, !- Availability Schedule Name
  {f7e78225-3d39-4b25-bd2a-1f4138eaa005}, !- Air Inlet Node Name
  1.7324010771264,                        !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.51989730342912,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f6b7173b-a9ae-440e-a858-a8069a408d5e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {68072747-7ccd-477c-8b5a-8758f2fd3165}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.499998637880542,                      !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {326f694c-a041-4c1c-9373-c5360b060e83}, !- Handle
  BaseVAVBox TrmlUnit-2 Outlet Node,      !- Name
  {68072747-7ccd-477c-8b5a-8758f2fd3165}, !- Inlet Port
  {455c4d79-795a-4d12-9d7a-9ef025010317}; !- Outlet Port

OS:Node,
  {6b451fa2-fb31-4457-b963-200ab9b908b2}, !- Handle
  Thermal Zone: F1 Retail NE Return Air Node, !- Name
  {a431a446-738d-4699-963f-6994783c1143}, !- Inlet Port
  {074d43cd-4f31-407f-8cf1-fdcc7e8df0aa}; !- Outlet Port

OS:Connection,
  {455c4d79-795a-4d12-9d7a-9ef025010317}, !- Handle
  {326f694c-a041-4c1c-9373-c5360b060e83}, !- Source Object
  3,                                      !- Outlet Port
  {53fe7a4e-9d26-498f-a3f4-cc77f766cfbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a431a446-738d-4699-963f-6994783c1143}, !- Handle
  {5253929a-3de7-4d96-a74c-2ee0798e6f6b}, !- Source Object
  2,                                      !- Outlet Port
  {6b451fa2-fb31-4457-b963-200ab9b908b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {074d43cd-4f31-407f-8cf1-fdcc7e8df0aa}, !- Handle
  {6b451fa2-fb31-4457-b963-200ab9b908b2}, !- Source Object
  3,                                      !- Outlet Port
  {241d15e0-cce7-4990-bc8d-ba81c796875b}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {5d2f13ce-b724-483b-8d5c-0a52d7d648d2}, !- Handle
  BaseAirSys5 Zone Splitter Outlet Node 2, !- Name
  {30ff3fca-f6d7-4fb8-93fc-01ac099d0d08}, !- Inlet Port
  {f7e78225-3d39-4b25-bd2a-1f4138eaa005}; !- Outlet Port

OS:Connection,
  {30ff3fca-f6d7-4fb8-93fc-01ac099d0d08}, !- Handle
  {2c166bd3-c1e7-4da5-a7e6-7eb51e0e4f16}, !- Source Object
  4,                                      !- Outlet Port
  {5d2f13ce-b724-483b-8d5c-0a52d7d648d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7e78225-3d39-4b25-bd2a-1f4138eaa005}, !- Handle
  {5d2f13ce-b724-483b-8d5c-0a52d7d648d2}, !- Source Object
  3,                                      !- Outlet Port
  {c2880c6f-1307-47ec-9d4d-cfe5185a3fb6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {68072747-7ccd-477c-8b5a-8758f2fd3165}, !- Handle
  {c2880c6f-1307-47ec-9d4d-cfe5185a3fb6}, !- Source Object
  12,                                     !- Outlet Port
  {326f694c-a041-4c1c-9373-c5360b060e83}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {8e311a12-0b21-4b86-baf6-d0fc01aea035}, !- Handle
  Thermal Zone: F1 Retail SE Thermostat,  !- Name
  {57f8d1c4-8b39-4e43-99b0-f51c371ee3c1}, !- Heating Setpoint Temperature Schedule Name
  {cbd1d540-51ec-47f5-8848-7ef969c3cead}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {89f8169d-1a6a-47f4-b961-c3713d5b667b}, !- Handle
  Thermal Zone: F1 Retail SE Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0012954,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {4596f97c-8cde-48d1-a16a-aa8334cf6752}, !- Handle
  BaseVAVBox CoilHtg-3,                   !- Name
  {77ffada2-dced-4210-a72f-eb7937e10eb5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e262d7ea-fa2c-44e5-8855-cfc23aa84988}, !- Water Inlet Node Name
  {2bef1ed9-1a82-4d67-9b50-2d20d77375e7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  19431.3739372008,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  40.5555555555556,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {be295da8-836b-4926-8359-08ca60403f4e}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 4, !- Name
  {45224119-ad7a-4713-87ab-1de72170357b}, !- Inlet Port
  {e262d7ea-fa2c-44e5-8855-cfc23aa84988}; !- Outlet Port

OS:Connection,
  {45224119-ad7a-4713-87ab-1de72170357b}, !- Handle
  {7746fa9e-5a99-4b74-a5b0-a59004f58345}, !- Source Object
  6,                                      !- Outlet Port
  {be295da8-836b-4926-8359-08ca60403f4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3214dab5-39c3-421b-a769-5d9b313e527a}, !- Handle
  BaseVAVBox CoilHtg-3 Water Outlet Node, !- Name
  {2bef1ed9-1a82-4d67-9b50-2d20d77375e7}, !- Inlet Port
  {707cfafb-8978-44af-a472-21352bfad3e8}; !- Outlet Port

OS:Connection,
  {e262d7ea-fa2c-44e5-8855-cfc23aa84988}, !- Handle
  {be295da8-836b-4926-8359-08ca60403f4e}, !- Source Object
  3,                                      !- Outlet Port
  {4596f97c-8cde-48d1-a16a-aa8334cf6752}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2bef1ed9-1a82-4d67-9b50-2d20d77375e7}, !- Handle
  {4596f97c-8cde-48d1-a16a-aa8334cf6752}, !- Source Object
  6,                                      !- Outlet Port
  {3214dab5-39c3-421b-a769-5d9b313e527a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {707cfafb-8978-44af-a472-21352bfad3e8}, !- Handle
  {3214dab5-39c3-421b-a769-5d9b313e527a}, !- Source Object
  3,                                      !- Outlet Port
  {3d5609db-5df9-4a3b-ad81-de46cc024208}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1226dcc3-bd38-438c-8922-1fbd8c1fcef3}, !- Handle
  Controller Water Coil 4,                !- Name
  {4596f97c-8cde-48d1-a16a-aa8334cf6752}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {92c465d3-a8d9-466d-aac7-f29aa7a40d01}, !- Handle
  BaseVAVBox TrmlUnit-3,                  !- Name
  {77ffada2-dced-4210-a72f-eb7937e10eb5}, !- Availability Schedule Name
  {0640006c-c449-4df8-a3ff-2ae60f4803a1}, !- Air Inlet Node Name
  1.14919674366643,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.34659820228608,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4596f97c-8cde-48d1-a16a-aa8334cf6752}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b04dd7ee-86f0-4e17-a73a-1aee9b2614ed}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.500002053379657,                      !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {86e068e5-053f-4904-91fc-ec217511f6fb}, !- Handle
  BaseVAVBox TrmlUnit-3 Outlet Node,      !- Name
  {b04dd7ee-86f0-4e17-a73a-1aee9b2614ed}, !- Inlet Port
  {b07b3a25-5734-4cb9-8a54-62beb6ba65b0}; !- Outlet Port

OS:Node,
  {f51f2519-c48e-4e77-9cfa-3d940201b489}, !- Handle
  Thermal Zone: F1 Retail SE Return Air Node, !- Name
  {c9248ac0-bed3-4210-9fc6-e8202c2918ab}, !- Inlet Port
  {5df346e3-49c4-4845-a14e-8906c8cba433}; !- Outlet Port

OS:Connection,
  {b07b3a25-5734-4cb9-8a54-62beb6ba65b0}, !- Handle
  {86e068e5-053f-4904-91fc-ec217511f6fb}, !- Source Object
  3,                                      !- Outlet Port
  {b88a3afa-d680-4d6e-80ac-3cf021d98fa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9248ac0-bed3-4210-9fc6-e8202c2918ab}, !- Handle
  {a772259a-a73b-42fc-90ac-da07fc272614}, !- Source Object
  2,                                      !- Outlet Port
  {f51f2519-c48e-4e77-9cfa-3d940201b489}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5df346e3-49c4-4845-a14e-8906c8cba433}, !- Handle
  {f51f2519-c48e-4e77-9cfa-3d940201b489}, !- Source Object
  3,                                      !- Outlet Port
  {241d15e0-cce7-4990-bc8d-ba81c796875b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {aa6902e8-7445-40d8-9a95-19ca262107e8}, !- Handle
  BaseAirSys5 Zone Splitter Outlet Node 3, !- Name
  {14a687ee-1c2b-49ab-b8bf-0b4e1a05bf32}, !- Inlet Port
  {0640006c-c449-4df8-a3ff-2ae60f4803a1}; !- Outlet Port

OS:Connection,
  {14a687ee-1c2b-49ab-b8bf-0b4e1a05bf32}, !- Handle
  {2c166bd3-c1e7-4da5-a7e6-7eb51e0e4f16}, !- Source Object
  5,                                      !- Outlet Port
  {aa6902e8-7445-40d8-9a95-19ca262107e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0640006c-c449-4df8-a3ff-2ae60f4803a1}, !- Handle
  {aa6902e8-7445-40d8-9a95-19ca262107e8}, !- Source Object
  3,                                      !- Outlet Port
  {92c465d3-a8d9-466d-aac7-f29aa7a40d01}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b04dd7ee-86f0-4e17-a73a-1aee9b2614ed}, !- Handle
  {92c465d3-a8d9-466d-aac7-f29aa7a40d01}, !- Source Object
  12,                                     !- Outlet Port
  {86e068e5-053f-4904-91fc-ec217511f6fb}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {5fa5a6ef-0f59-4d62-aa36-be4989273d56}, !- Handle
  Thermal Zone: F1 Retail SW Thermostat,  !- Name
  {57f8d1c4-8b39-4e43-99b0-f51c371ee3c1}, !- Heating Setpoint Temperature Schedule Name
  {cbd1d540-51ec-47f5-8848-7ef969c3cead}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {845fc7e0-c9e8-45c7-bded-5655bf350911}, !- Handle
  Thermal Zone: F1 Retail SW Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0012954,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {a56e0e28-f9ee-4acc-a3c6-8444c1ee6b6d}, !- Handle
  BaseVAVBox CoilHtg-4,                   !- Name
  {77ffada2-dced-4210-a72f-eb7937e10eb5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f58a8ff3-b04a-44dc-b0fe-e607e0e0a00a}, !- Water Inlet Node Name
  {0f6dea2f-24f8-4789-bd73-035f3d64c375}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  28020.7301689153,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  40.5555555555556,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7c6130fd-72a8-4b03-a38a-844d0b8171d2}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 5, !- Name
  {417c2ca7-4d5b-4742-b239-7d898567718f}, !- Inlet Port
  {f58a8ff3-b04a-44dc-b0fe-e607e0e0a00a}; !- Outlet Port

OS:Connection,
  {417c2ca7-4d5b-4742-b239-7d898567718f}, !- Handle
  {7746fa9e-5a99-4b74-a5b0-a59004f58345}, !- Source Object
  7,                                      !- Outlet Port
  {7c6130fd-72a8-4b03-a38a-844d0b8171d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0aa53e98-f7d4-465b-ab7d-868f46395f14}, !- Handle
  BaseVAVBox CoilHtg-4 Water Outlet Node, !- Name
  {0f6dea2f-24f8-4789-bd73-035f3d64c375}, !- Inlet Port
  {93b3b77c-d96d-4000-828f-344eb7eaf560}; !- Outlet Port

OS:Connection,
  {f58a8ff3-b04a-44dc-b0fe-e607e0e0a00a}, !- Handle
  {7c6130fd-72a8-4b03-a38a-844d0b8171d2}, !- Source Object
  3,                                      !- Outlet Port
  {a56e0e28-f9ee-4acc-a3c6-8444c1ee6b6d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0f6dea2f-24f8-4789-bd73-035f3d64c375}, !- Handle
  {a56e0e28-f9ee-4acc-a3c6-8444c1ee6b6d}, !- Source Object
  6,                                      !- Outlet Port
  {0aa53e98-f7d4-465b-ab7d-868f46395f14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93b3b77c-d96d-4000-828f-344eb7eaf560}, !- Handle
  {0aa53e98-f7d4-465b-ab7d-868f46395f14}, !- Source Object
  3,                                      !- Outlet Port
  {3d5609db-5df9-4a3b-ad81-de46cc024208}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {0c64b09a-2c18-46b6-92d7-08f1c0dd18cd}, !- Handle
  Controller Water Coil 5,                !- Name
  {a56e0e28-f9ee-4acc-a3c6-8444c1ee6b6d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f6f2d9e2-49ed-4a97-b89a-99d8b17a9511}, !- Handle
  BaseVAVBox TrmlUnit-4,                  !- Name
  {77ffada2-dced-4210-a72f-eb7937e10eb5}, !- Availability Schedule Name
  {3cac8128-f0e8-4364-b4ae-bd7275d6f00f}, !- Air Inlet Node Name
  1.79697292630502,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.532894736014848,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a56e0e28-f9ee-4acc-a3c6-8444c1ee6b6d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b27ad57c-3b63-4968-9aff-802113c9850b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.499998686826506,                      !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5592ed5d-55ee-42aa-bdab-006e90193275}, !- Handle
  BaseVAVBox TrmlUnit-4 Outlet Node,      !- Name
  {b27ad57c-3b63-4968-9aff-802113c9850b}, !- Inlet Port
  {423166dc-57b7-46ee-8c5b-da5d19cde388}; !- Outlet Port

OS:Node,
  {63f22e3e-da6a-4ab3-94aa-c1844aef4455}, !- Handle
  Thermal Zone: F1 Retail SW Return Air Node, !- Name
  {b2744e59-8ff8-4e2d-9e8b-fa10c814d44f}, !- Inlet Port
  {51807d95-67f1-45fc-a7c5-29f8cf60dcfe}; !- Outlet Port

OS:Connection,
  {423166dc-57b7-46ee-8c5b-da5d19cde388}, !- Handle
  {5592ed5d-55ee-42aa-bdab-006e90193275}, !- Source Object
  3,                                      !- Outlet Port
  {2e5977e1-b325-4366-ab88-0072fbb4cfef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2744e59-8ff8-4e2d-9e8b-fa10c814d44f}, !- Handle
  {2aa287ed-aa99-4103-b5ef-01ffd27529fc}, !- Source Object
  2,                                      !- Outlet Port
  {63f22e3e-da6a-4ab3-94aa-c1844aef4455}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51807d95-67f1-45fc-a7c5-29f8cf60dcfe}, !- Handle
  {63f22e3e-da6a-4ab3-94aa-c1844aef4455}, !- Source Object
  3,                                      !- Outlet Port
  {241d15e0-cce7-4990-bc8d-ba81c796875b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b187e51b-fed7-44b0-8697-a9aa01585285}, !- Handle
  BaseAirSys5 Zone Splitter Outlet Node 4, !- Name
  {0fe87a33-1961-4885-a9ce-f9714f731de2}, !- Inlet Port
  {3cac8128-f0e8-4364-b4ae-bd7275d6f00f}; !- Outlet Port

OS:Connection,
  {0fe87a33-1961-4885-a9ce-f9714f731de2}, !- Handle
  {2c166bd3-c1e7-4da5-a7e6-7eb51e0e4f16}, !- Source Object
  6,                                      !- Outlet Port
  {b187e51b-fed7-44b0-8697-a9aa01585285}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cac8128-f0e8-4364-b4ae-bd7275d6f00f}, !- Handle
  {b187e51b-fed7-44b0-8697-a9aa01585285}, !- Source Object
  3,                                      !- Outlet Port
  {f6f2d9e2-49ed-4a97-b89a-99d8b17a9511}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b27ad57c-3b63-4968-9aff-802113c9850b}, !- Handle
  {f6f2d9e2-49ed-4a97-b89a-99d8b17a9511}, !- Source Object
  12,                                     !- Outlet Port
  {5592ed5d-55ee-42aa-bdab-006e90193275}, !- Target Object
  2;                                      !- Inlet Port

OS:Timestep,
  {7d741d39-b191-45af-9ff1-dc22a345ead2}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:Output:Meter,
  {7f9f2100-fd00-439e-875f-8ad94e9433b9}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1df32092-52fc-435e-811f-6b7fa8fd3981}, !- Handle
  InteriorLights:Electricity,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {5c5ba032-f048-4cbb-ae24-4fd4b5efa567}, !- Handle
  ExteriorLights:Electricity,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1da060c8-df2c-42e7-b49b-70716b44b0ce}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e5e2d91a-2afc-458c-9d6e-f22fa4f2b96f}, !- Handle
  ExteriorEquipment:Electricity,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f96ff384-600b-491b-9bdd-43b2c50d1634}, !- Handle
  Fans:Electricity,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {7e1ed1e9-233a-418a-8057-7f9b309a2bee}, !- Handle
  Pumps:Electricity,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9b68b641-6ff2-443f-a027-28b20e7e4d45}, !- Handle
  Heating:Electricity,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {010ad265-22e9-4c76-b6be-ea4996037e22}, !- Handle
  Cooling:Electricity,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f9560637-389b-4966-a16d-14b8d14e5563}, !- Handle
  HeatRejection:Electricity,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {57409861-3b98-41fd-90bc-4b874a262489}, !- Handle
  Humidifier:Electricity,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {3154acea-99de-4b3c-82bd-f72417bf3f96}, !- Handle
  HeatRecovery:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {bb8ab20f-3a00-4ebf-94e4-9b51964dfcbd}, !- Handle
  WaterSystems:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a7166edd-4b61-4fb4-ad5d-b1639c0442fc}, !- Handle
  Cogeneration:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9a950b56-f1ea-4f27-b680-d396647f1a22}, !- Handle
  Refrigeration:Electricity,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {bfbf372f-1d6b-4d86-aff7-58876ca11bbf}, !- Handle
  Chillers:Electricity,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {3ec4324d-7950-40ea-b22c-5af8d498d6cc}, !- Handle
  NaturalGas:Facility,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1eb407e0-eb60-45c8-bd05-603a8e9333a2}, !- Handle
  InteriorLights:NaturalGas,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f579c5c1-9d9d-4e0e-bc2b-6882ac68c0d6}, !- Handle
  ExteriorLights:NaturalGas,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {eaa7880e-c2db-477a-9f26-c3da7c568bbc}, !- Handle
  InteriorEquipment:NaturalGas,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {fd7e5a81-bdbf-449a-9378-2d1d145220f6}, !- Handle
  ExteriorEquipment:NaturalGas,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2ebc38de-7c42-4721-9e39-9c149a2a9f3c}, !- Handle
  Fans:NaturalGas,                        !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {59f2bbad-0f16-4fc9-a502-446e63601a37}, !- Handle
  Pumps:NaturalGas,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {662269b6-e2fe-47e1-af45-267ed7a75e4d}, !- Handle
  Heating:NaturalGas,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1c18136e-2e6b-4654-81be-271b9886b75d}, !- Handle
  Cooling:NaturalGas,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {93ae9cf5-c03f-4875-bc8e-f56722b83a14}, !- Handle
  HeatRejection:NaturalGas,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a162ef98-80b0-4a73-9ad8-ddf9feab8ab6}, !- Handle
  Humidifier:NaturalGas,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {0a7accf0-1834-451a-bf6b-b77a54734a0a}, !- Handle
  HeatRecovery:NaturalGas,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9e835f49-43ac-4062-ab59-6b7cc02f4093}, !- Handle
  WaterSystems:NaturalGas,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b1d52705-bd9e-4142-8d6d-dc29d59a190f}, !- Handle
  Cogeneration:NaturalGas,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c8422fb1-2448-41cd-a901-2df8765990c4}, !- Handle
  Refrigeration:NaturalGas,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2686d0a3-6cc2-4859-998a-4499590ff788}, !- Handle
  Chillers:NaturalGas,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9720e142-5b9c-405d-b95b-f653c031ccdc}, !- Handle
  Coal:Facility,                          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2a4e3a98-afe7-4281-beba-f03828d1cb52}, !- Handle
  InteriorLights:Coal,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e448e6e1-3b71-4891-8fe1-4f01c62b2813}, !- Handle
  ExteriorLights:Coal,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {92b91f45-3ef0-4659-9a23-826cd40d0be1}, !- Handle
  InteriorEquipment:Coal,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {36f99bdb-1c74-4719-9775-c41299c64cf2}, !- Handle
  ExteriorEquipment:Coal,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6da3e5de-16cb-43a7-8d6d-940d7ce287d2}, !- Handle
  Fans:Coal,                              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {7e60be1a-be66-481e-975b-09c8f3af91ab}, !- Handle
  Pumps:Coal,                             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {0fb24d40-f44f-459a-9afb-e4357cb5fe6b}, !- Handle
  Heating:Coal,                           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b9a7ea38-1fd3-4cbd-8c2a-d85d5790636b}, !- Handle
  Cooling:Coal,                           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {5a7db177-d1bc-4450-a6dc-785d64347b68}, !- Handle
  HeatRejection:Coal,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {080c1b23-7dd3-4932-8032-5e60926bd027}, !- Handle
  Humidifier:Coal,                        !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e031d47a-089b-4c16-aa96-d0f4bfc30138}, !- Handle
  HeatRecovery:Coal,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {be64cd30-bf15-4e28-80aa-36b5002363f4}, !- Handle
  WaterSystems:Coal,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {69997c53-91e4-4944-86ef-1de773d65864}, !- Handle
  Cogeneration:Coal,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9fea6895-5c06-48b8-b8e9-cf8f341bdfbc}, !- Handle
  Refrigeration:Coal,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {8a2f743f-7e25-498d-b4af-7e413490b1c3}, !- Handle
  Chillers:Coal,                          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {5b9702f3-3fa2-446a-8aa3-55563e9bb856}, !- Handle
  DistrictCooling:Facility,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2c3cb886-8342-4333-a0f5-adf0bdde6f72}, !- Handle
  InteriorLights:DistrictCooling,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c48b0acf-7cb2-4564-9b70-037751ac5b0b}, !- Handle
  ExteriorLights:DistrictCooling,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ef184d69-0c00-4950-b626-bdf087e340ea}, !- Handle
  InteriorEquipment:DistrictCooling,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {182b7c2b-ef81-4a19-9de7-f4b5ad75e5e9}, !- Handle
  ExteriorEquipment:DistrictCooling,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {84322667-1e7b-435a-a505-b6fde6cc55e1}, !- Handle
  Fans:DistrictCooling,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9b07c158-31b0-43cc-b662-b20b0fa0263c}, !- Handle
  Pumps:DistrictCooling,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b5c5352f-93a9-402f-9f2e-78bf78cc8867}, !- Handle
  Heating:DistrictCooling,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a7ae6164-368b-4a30-a1ac-95f237683f3b}, !- Handle
  Cooling:DistrictCooling,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {dc58b3b3-1eec-4227-8940-907e06d5b095}, !- Handle
  HeatRejection:DistrictCooling,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {db082b34-971e-4edc-bf58-18bbcdee8a59}, !- Handle
  Humidifier:DistrictCooling,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c93a0a2f-d5c7-44c5-b1d9-c47adab1d724}, !- Handle
  HeatRecovery:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6fa310b0-dcdb-42b6-b40e-fa7127a36d87}, !- Handle
  WaterSystems:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {178aef09-0c83-428c-b15f-1ac66711d85d}, !- Handle
  Cogeneration:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {4f213fd8-f3f2-4f64-a7b0-6284692eb416}, !- Handle
  Refrigeration:DistrictCooling,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2cf274c2-b642-4b99-9aab-796a72c1ac9a}, !- Handle
  Chillers:DistrictCooling,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {afdf2de0-e658-46c8-a903-4bc293b8f1c4}, !- Handle
  DistrictHeatingWater:Facility,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {43704a56-59c7-49d0-94a2-cc460b38d435}, !- Handle
  InteriorLights:DistrictHeatingWater,    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6d4fd4c2-6b59-49cf-afd9-c6e9bd7870ee}, !- Handle
  ExteriorLights:DistrictHeatingWater,    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6986b506-1a66-4aca-9a65-85d351e6595d}, !- Handle
  InteriorEquipment:DistrictHeatingWater, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {3ad69dcc-5c97-4659-8096-40e0391e77b5}, !- Handle
  ExteriorEquipment:DistrictHeatingWater, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a2e21be9-556d-4cfc-a374-c479ddba808d}, !- Handle
  Fans:DistrictHeatingWater,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {0757d81c-7a23-408c-9e3d-547bb4c6d43c}, !- Handle
  Pumps:DistrictHeatingWater,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9cda03eb-5ff6-4dd3-8be9-b863cc66645c}, !- Handle
  Heating:DistrictHeatingWater,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {74357ca9-4938-43f7-9b30-60537aa7087c}, !- Handle
  Cooling:DistrictHeatingWater,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f9d9a07d-0e11-4f1f-a13d-fd6e22e31819}, !- Handle
  HeatRejection:DistrictHeatingWater,     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2447ba9b-c9f3-423c-b442-83cba8d6303e}, !- Handle
  Humidifier:DistrictHeatingWater,        !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {48e70987-f994-4845-970b-fd0eb53d60d6}, !- Handle
  HeatRecovery:DistrictHeatingWater,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9e72e95a-c258-4bd7-94ac-d786849d3eb7}, !- Handle
  WaterSystems:DistrictHeatingWater,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {5f8be665-96d3-4887-aa39-0e1494dba265}, !- Handle
  Cogeneration:DistrictHeatingWater,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {fb825f9b-9196-4a3d-a38e-0ebcf3411ebd}, !- Handle
  Refrigeration:DistrictHeatingWater,     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c9b4e0c9-e2b9-4be3-9918-8dbcf80b8d95}, !- Handle
  Chillers:DistrictHeatingWater,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {bb8eed1d-d59a-4279-8a9f-e3ed9fe78d22}, !- Handle
  Receptacle:InteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1668f8eb-cf68-45c9-8945-86212aa54790}, !- Handle
  Process:InteriorEquipment:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {0fa815ae-8bba-438f-9804-65cd814b600e}, !- Handle
  Refrig:InteriorEquipment:Electricity,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2767f3fc-de09-49b7-9ac3-9b718c54d06d}, !- Handle
  Internal Transport:InteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {5f39b957-aea2-4267-96a1-c6813c5b3b8b}, !- Handle
  Receptacle:ExteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {763f0a95-05d0-42b5-88ba-e304b09be1b9}, !- Handle
  Process:ExteriorEquipment:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {0593aebe-1151-43b9-bc74-d9cd9a6709ad}, !- Handle
  Refrig:ExteriorEquipment:Electricity,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {91833115-848a-4733-858a-8dd738c1c3d0}, !- Handle
  Receptacle:InteriorEquipment:NaturalGas, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {11606032-b959-493b-ba39-e7c3c71cdb4a}, !- Handle
  Process:InteriorEquipment:NaturalGas,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {651e0776-ec3b-4292-8302-62f11582e15d}, !- Handle
  Receptacle:ExteriorEquipment:NaturalGas, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {37108351-df71-494b-926e-4c7090a27a38}, !- Handle
  Process:ExteriorEquipment:NaturalGas,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ffe1ddeb-09c0-43bf-8811-499fc1c476d2}, !- Handle
  ComplianceLtg:InteriorLights:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {49d9a70b-c909-40d6-9c0c-3b8352331f4c}, !- Handle
  NonComplianceLtg:InteriorLights:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6a6f77b0-5687-4535-8689-b30ebf2cd195}, !- Handle
  Reg Ltg:ExteriorLights:Electricity,     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {75fc919e-c8d5-4c9c-924b-fd1fe6231b58}, !- Handle
  NonReg Ltg:ExteriorLights:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:OutputControl:ReportingTolerances,
  {abd9a93b-7f49-4407-971d-106330c328a3}, !- Handle
  0.56,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.56;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

