  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  F1 Retail NW Inner Core Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  F1 Retail NW Outer Core Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  F1 Retail NW Outer Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  F1 Retail SE Bottom Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  F1 Retail SE Top Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  F1 Retail SW Bottom Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  F1 Retail SW Core Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  F1 Retail SW Top Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  GF Retail HW Loop Supply Temp Schedule Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  71.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  Nonres Elec Water Heater Ambient Temperature Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Nonres Elec Water Heater Setpoint Temp Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Nonresidential Elec DHW System Supply Temp Schedule Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  OfficeClgSetptSat,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  23.8888888888889,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  23.8888888888889,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  23.8888888888889,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  23.8888888888889,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  23.8888888888889,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  23.8888888888889,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  23.8888888888889,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  23.8888888888889,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  23.8888888888889,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  23.8888888888889,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  23.8888888888889,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  23.8888888888889,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  23.8888888888889,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  23.8888888888889,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29.4444444444444,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29.4444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29.4444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29.4444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29.4444444444444;                       !- Value Until Time 24

Schedule:Day:Interval,
  OfficeClgSetptSun,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29.4444444444444,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29.4444444444444,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29.4444444444444,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29.4444444444444,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29.4444444444444,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29.4444444444444,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29.4444444444444,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29.4444444444444,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29.4444444444444,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29.4444444444444,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29.4444444444444,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29.4444444444444,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29.4444444444444,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29.4444444444444,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29.4444444444444,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29.4444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29.4444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29.4444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29.4444444444444;                       !- Value Until Time 24

Schedule:Day:Interval,
  OfficeClgSetptWD,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  23.8888888888889,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  23.8888888888889,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  23.8888888888889,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  23.8888888888889,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  23.8888888888889,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  23.8888888888889,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  23.8888888888889,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  23.8888888888889,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  23.8888888888889,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  23.8888888888889,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  23.8888888888889,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  23.8888888888889,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  23.8888888888889,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  23.8888888888889,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  23.8888888888889,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  23.8888888888889,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  23.8888888888889,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  23.8888888888889,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  23.8888888888889;                       !- Value Until Time 24

Schedule:Day:Interval,
  OfficeGasEquipSat,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.75,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.75,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.75,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeGasEquipSun,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeGasEquipWD,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.75,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.75,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.75,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.75,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeHtgSetptSat,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21.1111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.1111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.1111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.1111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  15.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  15.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.5555555555556;                       !- Value Until Time 24

Schedule:Day:Interval,
  OfficeHtgSetptSun,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  15.5555555555556,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  15.5555555555556,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  15.5555555555556,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  15.5555555555556,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  15.5555555555556,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  15.5555555555556,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  15.5555555555556,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  15.5555555555556,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  15.5555555555556,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  15.5555555555556,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  15.5555555555556,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  15.5555555555556,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  15.5555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  15.5555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  15.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  15.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.5555555555556;                       !- Value Until Time 24

Schedule:Day:Interval,
  OfficeHtgSetptWD,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21.1111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.1111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.1111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.1111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  21.1111111111111,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  21.1111111111111,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  21.1111111111111,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  21.1111111111111,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  21.1111111111111;                       !- Value Until Time 24

Schedule:Day:Interval,
  OfficeLightsSat,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.3,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.15,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.15,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.15,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.15,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeLightsSun,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeLightsWD,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.65,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.65,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.65,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.65,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.65,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.65,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.65,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.65,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.35,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.3,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.2,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.2,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.1,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeOccupancySat,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.3,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.1,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.1,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.1,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.1,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.1,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeOccupancySun,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeOccupancyWD,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.95,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.95,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.95,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.95,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.5,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.95,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.95,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.95,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.95,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.3,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.1,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.1,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.1,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.1,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeReceptacleSat,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.3,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.15,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.15,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.15,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.15,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeReceptacleSun,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeReceptacleWD,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.9,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.3,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.2,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.2,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.1,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeServiceHotWaterSat,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.08,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.11,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.15,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.21,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.19,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.23,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.19,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.12,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.14,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.07,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.07,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.07,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.07,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.09,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeServiceHotWaterSun,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.04,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.04,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.07,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.04,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.04,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.04,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.04,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.04,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.06,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.06,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.09,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.06,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.04,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.04,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.04,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.04,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.04,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.04,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.07,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.04,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.04;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeServiceHotWaterWD,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.08,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.19,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.38,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.39,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.47,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.57,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.54,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.34,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.33,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.44,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.26,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.21,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.15,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.17,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.08,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  ParkingClgSetptSat,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29.4444444444444,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29.4444444444444,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29.4444444444444,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29.4444444444444,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29.4444444444444,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29.4444444444444,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29.4444444444444,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29.4444444444444,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29.4444444444444,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29.4444444444444,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29.4444444444444,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29.4444444444444,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29.4444444444444,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29.4444444444444,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29.4444444444444,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29.4444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29.4444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29.4444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29.4444444444444;                       !- Value Until Time 24

Schedule:Day:Interval,
  ParkingClgSetptSun,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29.4444444444444,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29.4444444444444,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29.4444444444444,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29.4444444444444,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29.4444444444444,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29.4444444444444,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29.4444444444444,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29.4444444444444,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29.4444444444444,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29.4444444444444,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29.4444444444444,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29.4444444444444,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29.4444444444444,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29.4444444444444,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29.4444444444444,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29.4444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29.4444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29.4444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29.4444444444444;                       !- Value Until Time 24

Schedule:Day:Interval,
  ParkingClgSetptWD,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29.4444444444444,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29.4444444444444,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29.4444444444444,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29.4444444444444,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29.4444444444444,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29.4444444444444,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29.4444444444444,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29.4444444444444,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29.4444444444444,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29.4444444444444,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29.4444444444444,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29.4444444444444,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29.4444444444444,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29.4444444444444,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29.4444444444444,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29.4444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29.4444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29.4444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29.4444444444444;                       !- Value Until Time 24

Schedule:Day:Interval,
  ParkingGasEquipSat,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.75,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.75,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.75,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ParkingGasEquipSun,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ParkingGasEquipWD,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.75,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.75,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.75,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.75,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ParkingHtgSetptSat,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  15.5555555555556,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  15.5555555555556,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  15.5555555555556,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  15.5555555555556,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  15.5555555555556,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  15.5555555555556,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  15.5555555555556,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  15.5555555555556,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  15.5555555555556,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  15.5555555555556,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  15.5555555555556,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  15.5555555555556,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  15.5555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  15.5555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  15.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  15.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.5555555555556;                       !- Value Until Time 24

Schedule:Day:Interval,
  ParkingHtgSetptSun,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  15.5555555555556,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  15.5555555555556,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  15.5555555555556,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  15.5555555555556,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  15.5555555555556,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  15.5555555555556,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  15.5555555555556,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  15.5555555555556,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  15.5555555555556,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  15.5555555555556,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  15.5555555555556,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  15.5555555555556,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  15.5555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  15.5555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  15.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  15.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.5555555555556;                       !- Value Until Time 24

Schedule:Day:Interval,
  ParkingHtgSetptWD,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  15.5555555555556,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  15.5555555555556,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  15.5555555555556,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  15.5555555555556,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  15.5555555555556,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  15.5555555555556,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  15.5555555555556,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  15.5555555555556,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  15.5555555555556,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  15.5555555555556,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  15.5555555555556,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  15.5555555555556,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  15.5555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  15.5555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  15.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  15.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.5555555555556;                       !- Value Until Time 24

Schedule:Day:Interval,
  ParkingLightsSat,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.5,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.5,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.5,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.5,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.5,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.5;                                    !- Value Until Time 24

Schedule:Day:Interval,
  ParkingLightsSun,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.5,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.5,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.5,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.5,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.5,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.5,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.5,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.5,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.5,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.5,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.5,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.5;                                    !- Value Until Time 24

Schedule:Day:Interval,
  ParkingLightsWD,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.5,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.5;                                    !- Value Until Time 24

Schedule:Day:Interval,
  ParkingOccupancySat,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ParkingOccupancySun,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ParkingOccupancyWD,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ParkingReceptacleSat,                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ParkingReceptacleSun,                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ParkingReceptacleWD,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ResidentialCommonClgSetptSat,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  25.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  25.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  25.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  25.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  25.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  25.5555555555556,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  25.5555555555556,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  25.5555555555556,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  25.5555555555556,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  25.5555555555556,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  25.5555555555556,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  25.5555555555556,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  25.5555555555556,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  25.5555555555556,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  25.5555555555556,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  25.5555555555556,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  25.5555555555556,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  25.5555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  25.5555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  25.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  25.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  25.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  25.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  25.5555555555556;                       !- Value Until Time 24

Schedule:Day:Interval,
  ResidentialCommonClgSetptSun,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  25.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  25.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  25.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  25.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  25.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  25.5555555555556,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  25.5555555555556,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  25.5555555555556,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  25.5555555555556,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  25.5555555555556,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  25.5555555555556,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  25.5555555555556,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  25.5555555555556,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  25.5555555555556,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  25.5555555555556,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  25.5555555555556,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  25.5555555555556,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  25.5555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  25.5555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  25.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  25.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  25.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  25.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  25.5555555555556;                       !- Value Until Time 24

Schedule:Day:Interval,
  ResidentialCommonClgSetptWD,            !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  25.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  25.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  25.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  25.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  25.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  25.5555555555556,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  25.5555555555556,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  25.5555555555556,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  25.5555555555556,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  25.5555555555556,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  25.5555555555556,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  25.5555555555556,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  25.5555555555556,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  25.5555555555556,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  25.5555555555556,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  25.5555555555556,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  25.5555555555556,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  25.5555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  25.5555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  25.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  25.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  25.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  25.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  25.5555555555556;                       !- Value Until Time 24

Schedule:Day:Interval,
  ResidentialCommonGasEquipSat,           !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.1,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.1,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.5,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.5,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.1,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.1,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.1,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.5,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.5,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.1,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ResidentialCommonGasEquipSun,           !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.1,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.1,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.5,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.5,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.1,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.1,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.1,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.5,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.5,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.1,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ResidentialCommonGasEquipWD,            !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.1,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.1,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.5,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.5,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.1,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.1,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.1,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.5,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.5,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.1,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ResidentialCommonHtgSetptSat,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  20,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  20,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  20,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  20,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  20,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  20,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  20,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  20,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  20,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  20,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  20,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  20,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  20,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  20,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  20,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  20,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  20,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  20,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  20,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  20,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  20;                                     !- Value Until Time 24

Schedule:Day:Interval,
  ResidentialCommonHtgSetptSun,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  20,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  20,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  20,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  20,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  20,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  20,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  20,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  20,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  20,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  20,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  20,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  20,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  20,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  20,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  20,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  20,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  20,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  20,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  20,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  20,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  20;                                     !- Value Until Time 24

Schedule:Day:Interval,
  ResidentialCommonHtgSetptWD,            !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  20,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  20,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  20,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  20,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  20,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  20,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  20,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  20,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  20,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  20,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  20,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  20,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  20,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  20,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  20,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  20,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  20,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  20,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  20,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  20,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  20;                                     !- Value Until Time 24

Schedule:Day:Interval,
  ResidentialCommonLightsSat,             !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ResidentialCommonLightsSun,             !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ResidentialCommonLightsWD,              !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ResidentialCommonOccupancySat,          !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.45,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.45,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.45,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.45,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.3,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.3,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.3,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.3,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.3,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.3,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.6,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.8,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.9,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.8,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.6,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.3;                                    !- Value Until Time 24

Schedule:Day:Interval,
  ResidentialCommonOccupancySun,          !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.45,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.45,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.45,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.45,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.3,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.3,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.3,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.3,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.3,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.3,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.6,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.8,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.9,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.8,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.6,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.3;                                    !- Value Until Time 24

Schedule:Day:Interval,
  ResidentialCommonOccupancyWD,           !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.45,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.45,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.45,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.45,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.3,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.3,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.3,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.3,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.3,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.3,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.6,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.8,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.9,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.8,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.6,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.3;                                    !- Value Until Time 24

Schedule:Day:Interval,
  ResidentialCommonReceptacleSat,         !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.45,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.45,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.45,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.45,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.3,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.3,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.3,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.3,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.3,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.3,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.6,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.8,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.9,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.8,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.6,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.3;                                    !- Value Until Time 24

Schedule:Day:Interval,
  ResidentialCommonReceptacleSun,         !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.45,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.45,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.45,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.45,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.3,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.3,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.3,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.3,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.3,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.3,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.6,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.8,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.9,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.8,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.6,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.3;                                    !- Value Until Time 24

Schedule:Day:Interval,
  ResidentialCommonReceptacleWD,          !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.45,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.45,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.45,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.45,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.3,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.3,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.3,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.3,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.3,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.3,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.6,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.8,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.9,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.8,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.6,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.3;                                    !- Value Until Time 24

Schedule:Day:Interval,
  ResidentialCommonServiceHotWaterSat,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.8,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.5,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.6,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.7,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.7,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.4,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.25,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.2,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.2,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  ResidentialCommonServiceHotWaterSun,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.8,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.5,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.6,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.7,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.7,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.4,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.25,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.2,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.2,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  ResidentialCommonServiceHotWaterWD,     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.8,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.5,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.6,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.7,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.7,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.4,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.25,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.2,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.2,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  RetailGasEquipSat,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.75,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.75,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.75,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.9,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.75,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.5,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.5,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailGasEquipSun,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.75,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.75,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.75,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.9,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.75,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.5,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.5,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailGasEquipWD,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.75,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.75,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.75,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.9,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.75,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.5,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.5,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailHVACAvailSat,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailHVACAvailSun,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailHVACAvailWD,                      !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailInfiltrationSat,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.25,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.25,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.25,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.25,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailInfiltrationSun,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailInfiltrationWD,                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.25,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.25,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.25,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailServiceHotWaterSat,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.11,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.08,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.06,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.06,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.06,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.24,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.27,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.42,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.54,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.59,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.6,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.49,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.48,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.47,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.46,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.44,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.36,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.29,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.22,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.16,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.13;                                   !- Value Until Time 24

Schedule:Day:Interval,
  RetailServiceHotWaterSun,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.07,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.07,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.06,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.06,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.06,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.12,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.14,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.29,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.31,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.36,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.36,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.34,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.35,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.37,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.34,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.27,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.21,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.16,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.1,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.06;                                   !- Value Until Time 24

Schedule:Day:Interval,
  RetailServiceHotWaterWD,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.04,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.04,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.04,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.04,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.15,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.23,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.32,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.41,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.57,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.62,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.61,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.5,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.45,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.46,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.47,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.42,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.34,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.33,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.23,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.13,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.08;                                   !- Value Until Time 24

Schedule:Day:Interval,
  WarehouseClgSetptSat,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29.4444444444444,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29.4444444444444,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  23.8888888888889,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  23.8888888888889,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  23.8888888888889,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  23.8888888888889,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  23.8888888888889,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  23.8888888888889,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  23.8888888888889,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  23.8888888888889,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  23.8888888888889,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29.4444444444444,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29.4444444444444,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29.4444444444444,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29.4444444444444,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29.4444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29.4444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29.4444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29.4444444444444;                       !- Value Until Time 24

Schedule:Day:Interval,
  WarehouseClgSetptSun,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29.4444444444444,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29.4444444444444,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29.4444444444444,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29.4444444444444,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29.4444444444444,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29.4444444444444,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29.4444444444444,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29.4444444444444,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29.4444444444444,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29.4444444444444,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29.4444444444444,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29.4444444444444,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29.4444444444444,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29.4444444444444,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29.4444444444444,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29.4444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29.4444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29.4444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29.4444444444444;                       !- Value Until Time 24

Schedule:Day:Interval,
  WarehouseClgSetptWD,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29.4444444444444,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  23.8888888888889,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  23.8888888888889,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  23.8888888888889,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  23.8888888888889,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  23.8888888888889,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  23.8888888888889,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  23.8888888888889,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  23.8888888888889,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  23.8888888888889,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  23.8888888888889,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  23.8888888888889,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29.4444444444444,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29.4444444444444,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29.4444444444444,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29.4444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29.4444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29.4444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29.4444444444444;                       !- Value Until Time 24

Schedule:Day:Interval,
  WarehouseGasEquipSat,                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.75,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.75,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.75,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  WarehouseGasEquipSun,                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  WarehouseGasEquipWD,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.75,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.75,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.75,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.75,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  WarehouseHtgSetptSat,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  15.5555555555556,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  15.5555555555556,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  15.5555555555556,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  15.5555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  15.5555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  15.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  15.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.5555555555556;                       !- Value Until Time 24

Schedule:Day:Interval,
  WarehouseHtgSetptSun,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  15.5555555555556,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  15.5555555555556,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  15.5555555555556,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  15.5555555555556,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  15.5555555555556,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  15.5555555555556,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  15.5555555555556,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  15.5555555555556,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  15.5555555555556,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  15.5555555555556,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  15.5555555555556,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  15.5555555555556,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  15.5555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  15.5555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  15.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  15.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.5555555555556;                       !- Value Until Time 24

Schedule:Day:Interval,
  WarehouseHtgSetptWD,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  15.5555555555556,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.1111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  15.5555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  15.5555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  15.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  15.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.5555555555556;                       !- Value Until Time 24

Schedule:Day:Interval,
  WarehouseLightsSat,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.08,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.24,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.24,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.24,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  WarehouseLightsSun,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  WarehouseLightsWD,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.45,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.55,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.55,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.55,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.55,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.55,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.55,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.55,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.55,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.3,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  WarehouseOccupancySat,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.2,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.2,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.2,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.1,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.1,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.1,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.1,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  WarehouseOccupancySun,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  WarehouseOccupancyWD,                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.15,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.7,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.5,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.85,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.85,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.85,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.2,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  WarehouseReceptacleSat,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.08,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.24,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.24,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.24,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  WarehouseReceptacleSun,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  WarehouseReceptacleWD,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.7,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.3,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  WarehouseServiceHotWaterSat,            !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.02,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.02,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.02,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.02,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.02,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.02,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.02,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.02,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.06,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.12,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.12,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.17,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.04,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.04,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.02,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.02,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.02,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.02,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.02,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.02,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.02,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.02,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.02,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.02;                                   !- Value Until Time 24

Schedule:Day:Interval,
  WarehouseServiceHotWaterSun,            !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.02,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.02,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.02,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.02,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.02,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.02,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.02,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.02,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.02,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.02,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.02,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.02,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.04,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.04,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.02,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.02,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.02,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.02,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.02,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.02,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.02,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.02,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.02,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.02;                                   !- Value Until Time 24

Schedule:Day:Interval,
  WarehouseServiceHotWaterWD,             !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.02,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.02,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.02,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.02,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.07,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.36,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.36,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.46,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.57,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.43,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.38,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.4,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.3,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.18,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.03,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.03,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.03,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.03,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.03,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.03;                                   !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ09Apr,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  14.8333333333333,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  14.8333333333333,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  14.8333333333333,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  14.8333333333333,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  14.8333333333333,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  14.8333333333333,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  14.8333333333333,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  14.8333333333333,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  14.8333333333333,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  14.8333333333333,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  14.8333333333333,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  14.8333333333333,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  14.8333333333333,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  14.8333333333333,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  14.8333333333333,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  14.8333333333333,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  14.8333333333333,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  14.8333333333333,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  14.8333333333333,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  14.8333333333333,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  14.8333333333333,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  14.8333333333333,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  14.8333333333333,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  14.8333333333333;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ09Aug,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  17.7222222222222,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  17.7222222222222,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  17.7222222222222,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  17.7222222222222,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  17.7222222222222,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  17.7222222222222,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  17.7222222222222,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  17.7222222222222,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  17.7222222222222,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  17.7222222222222,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  17.7222222222222,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  17.7222222222222,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  17.7222222222222,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  17.7222222222222,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  17.7222222222222,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  17.7222222222222,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  17.7222222222222,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  17.7222222222222,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  17.7222222222222,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  17.7222222222222,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  17.7222222222222,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  17.7222222222222,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  17.7222222222222,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  17.7222222222222;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ09Dec,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  14.6111111111111,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  14.6111111111111,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  14.6111111111111,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  14.6111111111111,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  14.6111111111111,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  14.6111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  14.6111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  14.6111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  14.6111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  14.6111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  14.6111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  14.6111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  14.6111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  14.6111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  14.6111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  14.6111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  14.6111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  14.6111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  14.6111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  14.6111111111111,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  14.6111111111111,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  14.6111111111111,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  14.6111111111111,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  14.6111111111111;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ09Feb,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  14.2222222222222,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  14.2222222222222,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  14.2222222222222,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  14.2222222222222,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  14.2222222222222,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  14.2222222222222,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  14.2222222222222,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  14.2222222222222,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  14.2222222222222,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  14.2222222222222,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  14.2222222222222,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  14.2222222222222,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  14.2222222222222,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  14.2222222222222,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  14.2222222222222,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  14.2222222222222,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  14.2222222222222,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  14.2222222222222,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  14.2222222222222,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  14.2222222222222,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  14.2222222222222,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  14.2222222222222,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  14.2222222222222,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  14.2222222222222;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ09Jan,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  14.2777777777778,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  14.2777777777778,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  14.2777777777778,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  14.2777777777778,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  14.2777777777778,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  14.2777777777778,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  14.2777777777778,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  14.2777777777778,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  14.2777777777778,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  14.2777777777778,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  14.2777777777778,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  14.2777777777778,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  14.2777777777778,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  14.2777777777778,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  14.2777777777778,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  14.2777777777778,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  14.2777777777778,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  14.2777777777778,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  14.2777777777778,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  14.2777777777778,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  14.2777777777778,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  14.2777777777778,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  14.2777777777778,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  14.2777777777778;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ09Jul,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  16.8888888888889,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  16.8888888888889,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  16.8888888888889,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  16.8888888888889,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  16.8888888888889,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  16.8888888888889,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  16.8888888888889,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  16.8888888888889,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  16.8888888888889,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  16.8888888888889,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  16.8888888888889,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  16.8888888888889,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  16.8888888888889,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  16.8888888888889,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  16.8888888888889,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  16.8888888888889,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  16.8888888888889,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  16.8888888888889,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  16.8888888888889,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  16.8888888888889,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  16.8888888888889,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  16.8888888888889,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  16.8888888888889,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  16.8888888888889;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ09Jun,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  16.2222222222222,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  16.2222222222222,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  16.2222222222222,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  16.2222222222222,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  16.2222222222222,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  16.2222222222222,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  16.2222222222222,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  16.2222222222222,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  16.2222222222222,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  16.2222222222222,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  16.2222222222222,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  16.2222222222222,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  16.2222222222222,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  16.2222222222222,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  16.2222222222222,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  16.2222222222222,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  16.2222222222222,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  16.2222222222222,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  16.2222222222222,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  16.2222222222222,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  16.2222222222222,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  16.2222222222222,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  16.2222222222222,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  16.2222222222222;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ09Mar,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  14.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  14.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  14.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  14.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  14.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  14.4444444444444,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  14.4444444444444,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  14.4444444444444,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  14.4444444444444,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  14.4444444444444,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  14.4444444444444,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  14.4444444444444,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  14.4444444444444,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  14.4444444444444,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  14.4444444444444,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  14.4444444444444,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  14.4444444444444,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  14.4444444444444,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  14.4444444444444,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  14.4444444444444,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  14.4444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  14.4444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  14.4444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  14.4444444444444;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ09May,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  14.9444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  14.9444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  14.9444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  14.9444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  14.9444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  14.9444444444444,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  14.9444444444444,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  14.9444444444444,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  14.9444444444444,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  14.9444444444444,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  14.9444444444444,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  14.9444444444444,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  14.9444444444444,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  14.9444444444444,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  14.9444444444444,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  14.9444444444444,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  14.9444444444444,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  14.9444444444444,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  14.9444444444444,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  14.9444444444444,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  14.9444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  14.9444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  14.9444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  14.9444444444444;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ09Nov,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  16.2777777777778,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  16.2777777777778,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  16.2777777777778,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  16.2777777777778,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  16.2777777777778,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  16.2777777777778,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  16.2777777777778,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  16.2777777777778,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  16.2777777777778,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  16.2777777777778,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  16.2777777777778,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  16.2777777777778,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  16.2777777777778,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  16.2777777777778,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  16.2777777777778,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  16.2777777777778,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  16.2777777777778,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  16.2777777777778,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  16.2777777777778,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  16.2777777777778,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  16.2777777777778,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  16.2777777777778,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  16.2777777777778,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  16.2777777777778;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ09Oct,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  18,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  18,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  18,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  18,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  18,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  18,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  18,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  18,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  18,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  18,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  18,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  18,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  18,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  18,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  18,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  18,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  18,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  18,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  18,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  18,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  18,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  18,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  18;                                     !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ09Sep,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  18.0555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  18.0555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  18.0555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  18.0555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  18.0555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  18.0555555555556,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  18.0555555555556,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  18.0555555555556,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  18.0555555555556,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  18.0555555555556,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  18.0555555555556,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  18.0555555555556,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  18.0555555555556,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  18.0555555555556,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  18.0555555555556,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  18.0555555555556,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  18.0555555555556,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  18.0555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  18.0555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  18.0555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  18.0555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  18.0555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  18.0555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  18.0555555555556;                       !- Value Until Time 24

Schedule:Day:Interval,
  {868a3c0d-4745-426c-878d-6d8108b108c6}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  {eb52c8c5-839a-4f6a-aa79-cc8542545240}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Week:Daily,
  AllOnHVACAvailWk,                       !- Name
  AllOnHVACAvailDay,                      !- Sunday Schedule:Day Name
  AllOnHVACAvailDay,                      !- Monday Schedule:Day Name
  AllOnHVACAvailDay,                      !- Tuesday Schedule:Day Name
  AllOnHVACAvailDay,                      !- Wednesday Schedule:Day Name
  AllOnHVACAvailDay,                      !- Thursday Schedule:Day Name
  AllOnHVACAvailDay,                      !- Friday Schedule:Day Name
  AllOnHVACAvailDay,                      !- Saturday Schedule:Day Name
  AllOnHVACAvailDay,                      !- Holiday Schedule:Day Name
  AllOnHVACAvailDay,                      !- SummerDesignDay Schedule:Day Name
  AllOnHVACAvailDay,                      !- WinterDesignDay Schedule:Day Name
  AllOnHVACAvailDay,                      !- CustomDay1 Schedule:Day Name
  AllOnHVACAvailDay;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  AssemblyClgSetptWk,                     !- Name
  AssemblyClgSetptSun,                    !- Sunday Schedule:Day Name
  AssemblyClgSetptWD,                     !- Monday Schedule:Day Name
  AssemblyClgSetptWD,                     !- Tuesday Schedule:Day Name
  AssemblyClgSetptWD,                     !- Wednesday Schedule:Day Name
  AssemblyClgSetptWD,                     !- Thursday Schedule:Day Name
  AssemblyClgSetptWD,                     !- Friday Schedule:Day Name
  AssemblyClgSetptSat,                    !- Saturday Schedule:Day Name
  AssemblyClgSetptSun,                    !- Holiday Schedule:Day Name
  AssemblyClgSetptWD,                     !- SummerDesignDay Schedule:Day Name
  AssemblyClgSetptWD,                     !- WinterDesignDay Schedule:Day Name
  AssemblyClgSetptSun,                    !- CustomDay1 Schedule:Day Name
  AssemblyClgSetptSun;                    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  AssemblyGasEquipWk,                     !- Name
  AssemblyGasEquipSun,                    !- Sunday Schedule:Day Name
  AssemblyGasEquipWD,                     !- Monday Schedule:Day Name
  AssemblyGasEquipWD,                     !- Tuesday Schedule:Day Name
  AssemblyGasEquipWD,                     !- Wednesday Schedule:Day Name
  AssemblyGasEquipWD,                     !- Thursday Schedule:Day Name
  AssemblyGasEquipWD,                     !- Friday Schedule:Day Name
  AssemblyGasEquipSat,                    !- Saturday Schedule:Day Name
  AssemblyGasEquipSun,                    !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  AssemblyGasEquipSun,                    !- CustomDay1 Schedule:Day Name
  AssemblyGasEquipSun;                    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  AssemblyHtgSetptWk,                     !- Name
  AssemblyHtgSetptSun,                    !- Sunday Schedule:Day Name
  AssemblyHtgSetptWD,                     !- Monday Schedule:Day Name
  AssemblyHtgSetptWD,                     !- Tuesday Schedule:Day Name
  AssemblyHtgSetptWD,                     !- Wednesday Schedule:Day Name
  AssemblyHtgSetptWD,                     !- Thursday Schedule:Day Name
  AssemblyHtgSetptWD,                     !- Friday Schedule:Day Name
  AssemblyHtgSetptSat,                    !- Saturday Schedule:Day Name
  AssemblyHtgSetptSun,                    !- Holiday Schedule:Day Name
  AssemblyHtgSetptWD,                     !- SummerDesignDay Schedule:Day Name
  AssemblyHtgSetptWD,                     !- WinterDesignDay Schedule:Day Name
  AssemblyHtgSetptSun,                    !- CustomDay1 Schedule:Day Name
  AssemblyHtgSetptSun;                    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  AssemblyLightsWk,                       !- Name
  AssemblyLightsSun,                      !- Sunday Schedule:Day Name
  AssemblyLightsWD,                       !- Monday Schedule:Day Name
  AssemblyLightsWD,                       !- Tuesday Schedule:Day Name
  AssemblyLightsWD,                       !- Wednesday Schedule:Day Name
  AssemblyLightsWD,                       !- Thursday Schedule:Day Name
  AssemblyLightsWD,                       !- Friday Schedule:Day Name
  AssemblyLightsSat,                      !- Saturday Schedule:Day Name
  AssemblyLightsSun,                      !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  AssemblyLightsSun,                      !- CustomDay1 Schedule:Day Name
  AssemblyLightsSun;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  AssemblyOccupancyWk,                    !- Name
  AssemblyOccupancySun,                   !- Sunday Schedule:Day Name
  AssemblyOccupancyWD,                    !- Monday Schedule:Day Name
  AssemblyOccupancyWD,                    !- Tuesday Schedule:Day Name
  AssemblyOccupancyWD,                    !- Wednesday Schedule:Day Name
  AssemblyOccupancyWD,                    !- Thursday Schedule:Day Name
  AssemblyOccupancyWD,                    !- Friday Schedule:Day Name
  AssemblyOccupancySat,                   !- Saturday Schedule:Day Name
  AssemblyOccupancySun,                   !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  AssemblyOccupancySun,                   !- CustomDay1 Schedule:Day Name
  AssemblyOccupancySun;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  AssemblyReceptacleWk,                   !- Name
  AssemblyReceptacleSun,                  !- Sunday Schedule:Day Name
  AssemblyReceptacleWD,                   !- Monday Schedule:Day Name
  AssemblyReceptacleWD,                   !- Tuesday Schedule:Day Name
  AssemblyReceptacleWD,                   !- Wednesday Schedule:Day Name
  AssemblyReceptacleWD,                   !- Thursday Schedule:Day Name
  AssemblyReceptacleWD,                   !- Friday Schedule:Day Name
  AssemblyReceptacleSat,                  !- Saturday Schedule:Day Name
  AssemblyReceptacleSun,                  !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  AssemblyReceptacleSun,                  !- CustomDay1 Schedule:Day Name
  AssemblyReceptacleSun;                  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  AssemblyServiceHotWaterWk,              !- Name
  AssemblyServiceHotWaterSun,             !- Sunday Schedule:Day Name
  AssemblyServiceHotWaterWD,              !- Monday Schedule:Day Name
  AssemblyServiceHotWaterWD,              !- Tuesday Schedule:Day Name
  AssemblyServiceHotWaterWD,              !- Wednesday Schedule:Day Name
  AssemblyServiceHotWaterWD,              !- Thursday Schedule:Day Name
  AssemblyServiceHotWaterWD,              !- Friday Schedule:Day Name
  AssemblyServiceHotWaterSat,             !- Saturday Schedule:Day Name
  AssemblyServiceHotWaterSun,             !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  AssemblyServiceHotWaterSun,             !- CustomDay1 Schedule:Day Name
  AssemblyServiceHotWaterSun;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys5 OACtrl Schedule Week 1,        !- Name
  BaseSys5 OACtrl Schedule Week 1 Sunday, !- Sunday Schedule:Day Name
  BaseSys5 OACtrl Schedule Week 1 Monday, !- Monday Schedule:Day Name
  BaseSys5 OACtrl Schedule Week 1 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys5 OACtrl Schedule Week 1 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys5 OACtrl Schedule Week 1 Thursday, !- Thursday Schedule:Day Name
  BaseSys5 OACtrl Schedule Week 1 Friday, !- Friday Schedule:Day Name
  BaseSys5 OACtrl Schedule Week 1 Saturday, !- Saturday Schedule:Day Name
  BaseSys5 OACtrl Schedule Week 1 Holiday, !- Holiday Schedule:Day Name
  BaseSys5 OACtrl Schedule Week 1 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys5 OACtrl Schedule Week 1 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys5 OACtrl Schedule Week 1 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys5 OACtrl Schedule Week 1 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeClgSetptWk,                       !- Name
  OfficeClgSetptSun,                      !- Sunday Schedule:Day Name
  OfficeClgSetptWD,                       !- Monday Schedule:Day Name
  OfficeClgSetptWD,                       !- Tuesday Schedule:Day Name
  OfficeClgSetptWD,                       !- Wednesday Schedule:Day Name
  OfficeClgSetptWD,                       !- Thursday Schedule:Day Name
  OfficeClgSetptWD,                       !- Friday Schedule:Day Name
  OfficeClgSetptSat,                      !- Saturday Schedule:Day Name
  OfficeClgSetptSun,                      !- Holiday Schedule:Day Name
  OfficeClgSetptWD,                       !- SummerDesignDay Schedule:Day Name
  OfficeClgSetptWD,                       !- WinterDesignDay Schedule:Day Name
  OfficeClgSetptSun,                      !- CustomDay1 Schedule:Day Name
  OfficeClgSetptSun;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeGasEquipWk,                       !- Name
  OfficeGasEquipSun,                      !- Sunday Schedule:Day Name
  OfficeGasEquipWD,                       !- Monday Schedule:Day Name
  OfficeGasEquipWD,                       !- Tuesday Schedule:Day Name
  OfficeGasEquipWD,                       !- Wednesday Schedule:Day Name
  OfficeGasEquipWD,                       !- Thursday Schedule:Day Name
  OfficeGasEquipWD,                       !- Friday Schedule:Day Name
  OfficeGasEquipSat,                      !- Saturday Schedule:Day Name
  OfficeGasEquipSun,                      !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  OfficeGasEquipSun,                      !- CustomDay1 Schedule:Day Name
  OfficeGasEquipSun;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeHtgSetptWk,                       !- Name
  OfficeHtgSetptSun,                      !- Sunday Schedule:Day Name
  OfficeHtgSetptWD,                       !- Monday Schedule:Day Name
  OfficeHtgSetptWD,                       !- Tuesday Schedule:Day Name
  OfficeHtgSetptWD,                       !- Wednesday Schedule:Day Name
  OfficeHtgSetptWD,                       !- Thursday Schedule:Day Name
  OfficeHtgSetptWD,                       !- Friday Schedule:Day Name
  OfficeHtgSetptSat,                      !- Saturday Schedule:Day Name
  OfficeHtgSetptSun,                      !- Holiday Schedule:Day Name
  OfficeHtgSetptWD,                       !- SummerDesignDay Schedule:Day Name
  OfficeHtgSetptWD,                       !- WinterDesignDay Schedule:Day Name
  OfficeHtgSetptSun,                      !- CustomDay1 Schedule:Day Name
  OfficeHtgSetptSun;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeLightsWk,                         !- Name
  OfficeLightsSun,                        !- Sunday Schedule:Day Name
  OfficeLightsWD,                         !- Monday Schedule:Day Name
  OfficeLightsWD,                         !- Tuesday Schedule:Day Name
  OfficeLightsWD,                         !- Wednesday Schedule:Day Name
  OfficeLightsWD,                         !- Thursday Schedule:Day Name
  OfficeLightsWD,                         !- Friday Schedule:Day Name
  OfficeLightsSat,                        !- Saturday Schedule:Day Name
  OfficeLightsSun,                        !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  OfficeLightsSun,                        !- CustomDay1 Schedule:Day Name
  OfficeLightsSun;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeOccupancyWk,                      !- Name
  OfficeOccupancySun,                     !- Sunday Schedule:Day Name
  OfficeOccupancyWD,                      !- Monday Schedule:Day Name
  OfficeOccupancyWD,                      !- Tuesday Schedule:Day Name
  OfficeOccupancyWD,                      !- Wednesday Schedule:Day Name
  OfficeOccupancyWD,                      !- Thursday Schedule:Day Name
  OfficeOccupancyWD,                      !- Friday Schedule:Day Name
  OfficeOccupancySat,                     !- Saturday Schedule:Day Name
  OfficeOccupancySun,                     !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  OfficeOccupancySun,                     !- CustomDay1 Schedule:Day Name
  OfficeOccupancySun;                     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeReceptacleWk,                     !- Name
  OfficeReceptacleSun,                    !- Sunday Schedule:Day Name
  OfficeReceptacleWD,                     !- Monday Schedule:Day Name
  OfficeReceptacleWD,                     !- Tuesday Schedule:Day Name
  OfficeReceptacleWD,                     !- Wednesday Schedule:Day Name
  OfficeReceptacleWD,                     !- Thursday Schedule:Day Name
  OfficeReceptacleWD,                     !- Friday Schedule:Day Name
  OfficeReceptacleSat,                    !- Saturday Schedule:Day Name
  OfficeReceptacleSun,                    !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  OfficeReceptacleSun,                    !- CustomDay1 Schedule:Day Name
  OfficeReceptacleSun;                    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeServiceHotWaterWk,                !- Name
  OfficeServiceHotWaterSun,               !- Sunday Schedule:Day Name
  OfficeServiceHotWaterWD,                !- Monday Schedule:Day Name
  OfficeServiceHotWaterWD,                !- Tuesday Schedule:Day Name
  OfficeServiceHotWaterWD,                !- Wednesday Schedule:Day Name
  OfficeServiceHotWaterWD,                !- Thursday Schedule:Day Name
  OfficeServiceHotWaterWD,                !- Friday Schedule:Day Name
  OfficeServiceHotWaterSat,               !- Saturday Schedule:Day Name
  OfficeServiceHotWaterSun,               !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  OfficeServiceHotWaterSun,               !- CustomDay1 Schedule:Day Name
  OfficeServiceHotWaterSun;               !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OnWk,                                   !- Name
  OnDay,                                  !- Sunday Schedule:Day Name
  OnDay,                                  !- Monday Schedule:Day Name
  OnDay,                                  !- Tuesday Schedule:Day Name
  OnDay,                                  !- Wednesday Schedule:Day Name
  OnDay,                                  !- Thursday Schedule:Day Name
  OnDay,                                  !- Friday Schedule:Day Name
  OnDay,                                  !- Saturday Schedule:Day Name
  OnDay,                                  !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OnDay,                                  !- WinterDesignDay Schedule:Day Name
  OnDay,                                  !- CustomDay1 Schedule:Day Name
  OnDay;                                  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ParkingClgSetptWk,                      !- Name
  ParkingClgSetptSun,                     !- Sunday Schedule:Day Name
  ParkingClgSetptWD,                      !- Monday Schedule:Day Name
  ParkingClgSetptWD,                      !- Tuesday Schedule:Day Name
  ParkingClgSetptWD,                      !- Wednesday Schedule:Day Name
  ParkingClgSetptWD,                      !- Thursday Schedule:Day Name
  ParkingClgSetptWD,                      !- Friday Schedule:Day Name
  ParkingClgSetptSat,                     !- Saturday Schedule:Day Name
  ParkingClgSetptSun,                     !- Holiday Schedule:Day Name
  ParkingClgSetptWD,                      !- SummerDesignDay Schedule:Day Name
  ParkingClgSetptWD,                      !- WinterDesignDay Schedule:Day Name
  ParkingClgSetptSun,                     !- CustomDay1 Schedule:Day Name
  ParkingClgSetptSun;                     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ParkingGasEquipWk,                      !- Name
  ParkingGasEquipSun,                     !- Sunday Schedule:Day Name
  ParkingGasEquipWD,                      !- Monday Schedule:Day Name
  ParkingGasEquipWD,                      !- Tuesday Schedule:Day Name
  ParkingGasEquipWD,                      !- Wednesday Schedule:Day Name
  ParkingGasEquipWD,                      !- Thursday Schedule:Day Name
  ParkingGasEquipWD,                      !- Friday Schedule:Day Name
  ParkingGasEquipSat,                     !- Saturday Schedule:Day Name
  ParkingGasEquipSun,                     !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  ParkingGasEquipSun,                     !- CustomDay1 Schedule:Day Name
  ParkingGasEquipSun;                     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ParkingHtgSetptWk,                      !- Name
  ParkingHtgSetptSun,                     !- Sunday Schedule:Day Name
  ParkingHtgSetptWD,                      !- Monday Schedule:Day Name
  ParkingHtgSetptWD,                      !- Tuesday Schedule:Day Name
  ParkingHtgSetptWD,                      !- Wednesday Schedule:Day Name
  ParkingHtgSetptWD,                      !- Thursday Schedule:Day Name
  ParkingHtgSetptWD,                      !- Friday Schedule:Day Name
  ParkingHtgSetptSat,                     !- Saturday Schedule:Day Name
  ParkingHtgSetptSun,                     !- Holiday Schedule:Day Name
  ParkingHtgSetptWD,                      !- SummerDesignDay Schedule:Day Name
  ParkingHtgSetptWD,                      !- WinterDesignDay Schedule:Day Name
  ParkingHtgSetptSun,                     !- CustomDay1 Schedule:Day Name
  ParkingHtgSetptSun;                     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ParkingLightsWk,                        !- Name
  ParkingLightsSun,                       !- Sunday Schedule:Day Name
  ParkingLightsWD,                        !- Monday Schedule:Day Name
  ParkingLightsWD,                        !- Tuesday Schedule:Day Name
  ParkingLightsWD,                        !- Wednesday Schedule:Day Name
  ParkingLightsWD,                        !- Thursday Schedule:Day Name
  ParkingLightsWD,                        !- Friday Schedule:Day Name
  ParkingLightsSat,                       !- Saturday Schedule:Day Name
  ParkingLightsSun,                       !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  ParkingLightsSun,                       !- CustomDay1 Schedule:Day Name
  ParkingLightsSun;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ParkingOccupancyWk,                     !- Name
  ParkingOccupancySun,                    !- Sunday Schedule:Day Name
  ParkingOccupancyWD,                     !- Monday Schedule:Day Name
  ParkingOccupancyWD,                     !- Tuesday Schedule:Day Name
  ParkingOccupancyWD,                     !- Wednesday Schedule:Day Name
  ParkingOccupancyWD,                     !- Thursday Schedule:Day Name
  ParkingOccupancyWD,                     !- Friday Schedule:Day Name
  ParkingOccupancySat,                    !- Saturday Schedule:Day Name
  ParkingOccupancySun,                    !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  ParkingOccupancySun,                    !- CustomDay1 Schedule:Day Name
  ParkingOccupancySun;                    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ParkingReceptacleWk,                    !- Name
  ParkingReceptacleSun,                   !- Sunday Schedule:Day Name
  ParkingReceptacleWD,                    !- Monday Schedule:Day Name
  ParkingReceptacleWD,                    !- Tuesday Schedule:Day Name
  ParkingReceptacleWD,                    !- Wednesday Schedule:Day Name
  ParkingReceptacleWD,                    !- Thursday Schedule:Day Name
  ParkingReceptacleWD,                    !- Friday Schedule:Day Name
  ParkingReceptacleSat,                   !- Saturday Schedule:Day Name
  ParkingReceptacleSun,                   !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  ParkingReceptacleSun,                   !- CustomDay1 Schedule:Day Name
  ParkingReceptacleSun;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ResidentialCommonClgSetptWk,            !- Name
  ResidentialCommonClgSetptSun,           !- Sunday Schedule:Day Name
  ResidentialCommonClgSetptWD,            !- Monday Schedule:Day Name
  ResidentialCommonClgSetptWD,            !- Tuesday Schedule:Day Name
  ResidentialCommonClgSetptWD,            !- Wednesday Schedule:Day Name
  ResidentialCommonClgSetptWD,            !- Thursday Schedule:Day Name
  ResidentialCommonClgSetptWD,            !- Friday Schedule:Day Name
  ResidentialCommonClgSetptSat,           !- Saturday Schedule:Day Name
  ResidentialCommonClgSetptSun,           !- Holiday Schedule:Day Name
  ResidentialCommonClgSetptWD,            !- SummerDesignDay Schedule:Day Name
  ResidentialCommonClgSetptWD,            !- WinterDesignDay Schedule:Day Name
  ResidentialCommonClgSetptSun,           !- CustomDay1 Schedule:Day Name
  ResidentialCommonClgSetptSun;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ResidentialCommonGasEquipWk,            !- Name
  ResidentialCommonGasEquipSun,           !- Sunday Schedule:Day Name
  ResidentialCommonGasEquipWD,            !- Monday Schedule:Day Name
  ResidentialCommonGasEquipWD,            !- Tuesday Schedule:Day Name
  ResidentialCommonGasEquipWD,            !- Wednesday Schedule:Day Name
  ResidentialCommonGasEquipWD,            !- Thursday Schedule:Day Name
  ResidentialCommonGasEquipWD,            !- Friday Schedule:Day Name
  ResidentialCommonGasEquipSat,           !- Saturday Schedule:Day Name
  ResidentialCommonGasEquipSun,           !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  ResidentialCommonGasEquipSun,           !- CustomDay1 Schedule:Day Name
  ResidentialCommonGasEquipSun;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ResidentialCommonHtgSetptWk,            !- Name
  ResidentialCommonHtgSetptSun,           !- Sunday Schedule:Day Name
  ResidentialCommonHtgSetptWD,            !- Monday Schedule:Day Name
  ResidentialCommonHtgSetptWD,            !- Tuesday Schedule:Day Name
  ResidentialCommonHtgSetptWD,            !- Wednesday Schedule:Day Name
  ResidentialCommonHtgSetptWD,            !- Thursday Schedule:Day Name
  ResidentialCommonHtgSetptWD,            !- Friday Schedule:Day Name
  ResidentialCommonHtgSetptSat,           !- Saturday Schedule:Day Name
  ResidentialCommonHtgSetptSun,           !- Holiday Schedule:Day Name
  ResidentialCommonHtgSetptWD,            !- SummerDesignDay Schedule:Day Name
  ResidentialCommonHtgSetptWD,            !- WinterDesignDay Schedule:Day Name
  ResidentialCommonHtgSetptSun,           !- CustomDay1 Schedule:Day Name
  ResidentialCommonHtgSetptSun;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ResidentialCommonLightsWk,              !- Name
  ResidentialCommonLightsSun,             !- Sunday Schedule:Day Name
  ResidentialCommonLightsWD,              !- Monday Schedule:Day Name
  ResidentialCommonLightsWD,              !- Tuesday Schedule:Day Name
  ResidentialCommonLightsWD,              !- Wednesday Schedule:Day Name
  ResidentialCommonLightsWD,              !- Thursday Schedule:Day Name
  ResidentialCommonLightsWD,              !- Friday Schedule:Day Name
  ResidentialCommonLightsSat,             !- Saturday Schedule:Day Name
  ResidentialCommonLightsSun,             !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  ResidentialCommonLightsSun,             !- CustomDay1 Schedule:Day Name
  ResidentialCommonLightsSun;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ResidentialCommonOccupancyWk,           !- Name
  ResidentialCommonOccupancySun,          !- Sunday Schedule:Day Name
  ResidentialCommonOccupancyWD,           !- Monday Schedule:Day Name
  ResidentialCommonOccupancyWD,           !- Tuesday Schedule:Day Name
  ResidentialCommonOccupancyWD,           !- Wednesday Schedule:Day Name
  ResidentialCommonOccupancyWD,           !- Thursday Schedule:Day Name
  ResidentialCommonOccupancyWD,           !- Friday Schedule:Day Name
  ResidentialCommonOccupancySat,          !- Saturday Schedule:Day Name
  ResidentialCommonOccupancySun,          !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  ResidentialCommonOccupancySun,          !- CustomDay1 Schedule:Day Name
  ResidentialCommonOccupancySun;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ResidentialCommonReceptacleWk,          !- Name
  ResidentialCommonReceptacleSun,         !- Sunday Schedule:Day Name
  ResidentialCommonReceptacleWD,          !- Monday Schedule:Day Name
  ResidentialCommonReceptacleWD,          !- Tuesday Schedule:Day Name
  ResidentialCommonReceptacleWD,          !- Wednesday Schedule:Day Name
  ResidentialCommonReceptacleWD,          !- Thursday Schedule:Day Name
  ResidentialCommonReceptacleWD,          !- Friday Schedule:Day Name
  ResidentialCommonReceptacleSat,         !- Saturday Schedule:Day Name
  ResidentialCommonReceptacleSun,         !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  ResidentialCommonReceptacleSun,         !- CustomDay1 Schedule:Day Name
  ResidentialCommonReceptacleSun;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ResidentialCommonServiceHotWaterWk,     !- Name
  ResidentialCommonServiceHotWaterSun,    !- Sunday Schedule:Day Name
  ResidentialCommonServiceHotWaterWD,     !- Monday Schedule:Day Name
  ResidentialCommonServiceHotWaterWD,     !- Tuesday Schedule:Day Name
  ResidentialCommonServiceHotWaterWD,     !- Wednesday Schedule:Day Name
  ResidentialCommonServiceHotWaterWD,     !- Thursday Schedule:Day Name
  ResidentialCommonServiceHotWaterWD,     !- Friday Schedule:Day Name
  ResidentialCommonServiceHotWaterSat,    !- Saturday Schedule:Day Name
  ResidentialCommonServiceHotWaterSun,    !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  ResidentialCommonServiceHotWaterSun,    !- CustomDay1 Schedule:Day Name
  ResidentialCommonServiceHotWaterSun;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RetailGasEquipWk,                       !- Name
  RetailGasEquipSun,                      !- Sunday Schedule:Day Name
  RetailGasEquipWD,                       !- Monday Schedule:Day Name
  RetailGasEquipWD,                       !- Tuesday Schedule:Day Name
  RetailGasEquipWD,                       !- Wednesday Schedule:Day Name
  RetailGasEquipWD,                       !- Thursday Schedule:Day Name
  RetailGasEquipWD,                       !- Friday Schedule:Day Name
  RetailGasEquipSat,                      !- Saturday Schedule:Day Name
  RetailGasEquipSun,                      !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  RetailGasEquipSun,                      !- CustomDay1 Schedule:Day Name
  RetailGasEquipSun;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RetailHVACAvailWk,                      !- Name
  RetailHVACAvailSun,                     !- Sunday Schedule:Day Name
  RetailHVACAvailWD,                      !- Monday Schedule:Day Name
  RetailHVACAvailWD,                      !- Tuesday Schedule:Day Name
  RetailHVACAvailWD,                      !- Wednesday Schedule:Day Name
  RetailHVACAvailWD,                      !- Thursday Schedule:Day Name
  RetailHVACAvailWD,                      !- Friday Schedule:Day Name
  RetailHVACAvailSat,                     !- Saturday Schedule:Day Name
  RetailHVACAvailSun,                     !- Holiday Schedule:Day Name
  AllOnHVACAvailDay,                      !- SummerDesignDay Schedule:Day Name
  AllOnHVACAvailDay,                      !- WinterDesignDay Schedule:Day Name
  RetailHVACAvailSun,                     !- CustomDay1 Schedule:Day Name
  RetailHVACAvailSun;                     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RetailInfiltrationWk,                   !- Name
  RetailInfiltrationSun,                  !- Sunday Schedule:Day Name
  RetailInfiltrationWD,                   !- Monday Schedule:Day Name
  RetailInfiltrationWD,                   !- Tuesday Schedule:Day Name
  RetailInfiltrationWD,                   !- Wednesday Schedule:Day Name
  RetailInfiltrationWD,                   !- Thursday Schedule:Day Name
  RetailInfiltrationWD,                   !- Friday Schedule:Day Name
  RetailInfiltrationSat,                  !- Saturday Schedule:Day Name
  RetailInfiltrationSun,                  !- Holiday Schedule:Day Name
  RetailInfiltrationWD,                   !- SummerDesignDay Schedule:Day Name
  RetailInfiltrationWD,                   !- WinterDesignDay Schedule:Day Name
  RetailInfiltrationSun,                  !- CustomDay1 Schedule:Day Name
  RetailInfiltrationSun;                  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RetailServiceHotWaterWk,                !- Name
  RetailServiceHotWaterSun,               !- Sunday Schedule:Day Name
  RetailServiceHotWaterWD,                !- Monday Schedule:Day Name
  RetailServiceHotWaterWD,                !- Tuesday Schedule:Day Name
  RetailServiceHotWaterWD,                !- Wednesday Schedule:Day Name
  RetailServiceHotWaterWD,                !- Thursday Schedule:Day Name
  RetailServiceHotWaterWD,                !- Friday Schedule:Day Name
  RetailServiceHotWaterSat,               !- Saturday Schedule:Day Name
  RetailServiceHotWaterSun,               !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  RetailServiceHotWaterSun,               !- CustomDay1 Schedule:Day Name
  RetailServiceHotWaterSun;               !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WarehouseClgSetptWk,                    !- Name
  WarehouseClgSetptSun,                   !- Sunday Schedule:Day Name
  WarehouseClgSetptWD,                    !- Monday Schedule:Day Name
  WarehouseClgSetptWD,                    !- Tuesday Schedule:Day Name
  WarehouseClgSetptWD,                    !- Wednesday Schedule:Day Name
  WarehouseClgSetptWD,                    !- Thursday Schedule:Day Name
  WarehouseClgSetptWD,                    !- Friday Schedule:Day Name
  WarehouseClgSetptSat,                   !- Saturday Schedule:Day Name
  WarehouseClgSetptSun,                   !- Holiday Schedule:Day Name
  WarehouseClgSetptWD,                    !- SummerDesignDay Schedule:Day Name
  WarehouseClgSetptWD,                    !- WinterDesignDay Schedule:Day Name
  WarehouseClgSetptSun,                   !- CustomDay1 Schedule:Day Name
  WarehouseClgSetptSun;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WarehouseGasEquipWk,                    !- Name
  WarehouseGasEquipSun,                   !- Sunday Schedule:Day Name
  WarehouseGasEquipWD,                    !- Monday Schedule:Day Name
  WarehouseGasEquipWD,                    !- Tuesday Schedule:Day Name
  WarehouseGasEquipWD,                    !- Wednesday Schedule:Day Name
  WarehouseGasEquipWD,                    !- Thursday Schedule:Day Name
  WarehouseGasEquipWD,                    !- Friday Schedule:Day Name
  WarehouseGasEquipSat,                   !- Saturday Schedule:Day Name
  WarehouseGasEquipSun,                   !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  WarehouseGasEquipSun,                   !- CustomDay1 Schedule:Day Name
  WarehouseGasEquipSun;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WarehouseHtgSetptWk,                    !- Name
  WarehouseHtgSetptSun,                   !- Sunday Schedule:Day Name
  WarehouseHtgSetptWD,                    !- Monday Schedule:Day Name
  WarehouseHtgSetptWD,                    !- Tuesday Schedule:Day Name
  WarehouseHtgSetptWD,                    !- Wednesday Schedule:Day Name
  WarehouseHtgSetptWD,                    !- Thursday Schedule:Day Name
  WarehouseHtgSetptWD,                    !- Friday Schedule:Day Name
  WarehouseHtgSetptSat,                   !- Saturday Schedule:Day Name
  WarehouseHtgSetptSun,                   !- Holiday Schedule:Day Name
  WarehouseHtgSetptWD,                    !- SummerDesignDay Schedule:Day Name
  WarehouseHtgSetptWD,                    !- WinterDesignDay Schedule:Day Name
  WarehouseHtgSetptSun,                   !- CustomDay1 Schedule:Day Name
  WarehouseHtgSetptSun;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WarehouseLightsWk,                      !- Name
  WarehouseLightsSun,                     !- Sunday Schedule:Day Name
  WarehouseLightsWD,                      !- Monday Schedule:Day Name
  WarehouseLightsWD,                      !- Tuesday Schedule:Day Name
  WarehouseLightsWD,                      !- Wednesday Schedule:Day Name
  WarehouseLightsWD,                      !- Thursday Schedule:Day Name
  WarehouseLightsWD,                      !- Friday Schedule:Day Name
  WarehouseLightsSat,                     !- Saturday Schedule:Day Name
  WarehouseLightsSun,                     !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  WarehouseLightsSun,                     !- CustomDay1 Schedule:Day Name
  WarehouseLightsSun;                     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WarehouseOccupancyWk,                   !- Name
  WarehouseOccupancySun,                  !- Sunday Schedule:Day Name
  WarehouseOccupancyWD,                   !- Monday Schedule:Day Name
  WarehouseOccupancyWD,                   !- Tuesday Schedule:Day Name
  WarehouseOccupancyWD,                   !- Wednesday Schedule:Day Name
  WarehouseOccupancyWD,                   !- Thursday Schedule:Day Name
  WarehouseOccupancyWD,                   !- Friday Schedule:Day Name
  WarehouseOccupancySat,                  !- Saturday Schedule:Day Name
  WarehouseOccupancySun,                  !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  WarehouseOccupancySun,                  !- CustomDay1 Schedule:Day Name
  WarehouseOccupancySun;                  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WarehouseReceptacleWk,                  !- Name
  WarehouseReceptacleSun,                 !- Sunday Schedule:Day Name
  WarehouseReceptacleWD,                  !- Monday Schedule:Day Name
  WarehouseReceptacleWD,                  !- Tuesday Schedule:Day Name
  WarehouseReceptacleWD,                  !- Wednesday Schedule:Day Name
  WarehouseReceptacleWD,                  !- Thursday Schedule:Day Name
  WarehouseReceptacleWD,                  !- Friday Schedule:Day Name
  WarehouseReceptacleSat,                 !- Saturday Schedule:Day Name
  WarehouseReceptacleSun,                 !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  WarehouseReceptacleSun,                 !- CustomDay1 Schedule:Day Name
  WarehouseReceptacleSun;                 !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WarehouseServiceHotWaterWk,             !- Name
  WarehouseServiceHotWaterSun,            !- Sunday Schedule:Day Name
  WarehouseServiceHotWaterWD,             !- Monday Schedule:Day Name
  WarehouseServiceHotWaterWD,             !- Tuesday Schedule:Day Name
  WarehouseServiceHotWaterWD,             !- Wednesday Schedule:Day Name
  WarehouseServiceHotWaterWD,             !- Thursday Schedule:Day Name
  WarehouseServiceHotWaterWD,             !- Friday Schedule:Day Name
  WarehouseServiceHotWaterSat,            !- Saturday Schedule:Day Name
  WarehouseServiceHotWaterSun,            !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  WarehouseServiceHotWaterSun,            !- CustomDay1 Schedule:Day Name
  WarehouseServiceHotWaterSun;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09AprWk,                     !- Name
  WaterMainCZ09Apr,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Apr,                       !- Monday Schedule:Day Name
  WaterMainCZ09Apr,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Apr,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Apr,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Apr,                       !- Friday Schedule:Day Name
  WaterMainCZ09Apr,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Apr,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Apr,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Apr,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Apr,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Apr;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09AugWk,                     !- Name
  WaterMainCZ09Aug,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Aug,                       !- Monday Schedule:Day Name
  WaterMainCZ09Aug,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Aug,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Aug,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Aug,                       !- Friday Schedule:Day Name
  WaterMainCZ09Aug,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Aug,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Aug,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Aug,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Aug,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Aug;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09DecWk,                     !- Name
  WaterMainCZ09Dec,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Dec,                       !- Monday Schedule:Day Name
  WaterMainCZ09Dec,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Dec,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Dec,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Dec,                       !- Friday Schedule:Day Name
  WaterMainCZ09Dec,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Dec,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Dec,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Dec,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Dec,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Dec;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09FebWk,                     !- Name
  WaterMainCZ09Feb,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Feb,                       !- Monday Schedule:Day Name
  WaterMainCZ09Feb,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Feb,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Feb,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Feb,                       !- Friday Schedule:Day Name
  WaterMainCZ09Feb,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Feb,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Feb,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Feb,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Feb,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Feb;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09JanWk,                     !- Name
  WaterMainCZ09Jan,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Jan,                       !- Monday Schedule:Day Name
  WaterMainCZ09Jan,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Jan,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Jan,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Jan,                       !- Friday Schedule:Day Name
  WaterMainCZ09Jan,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Jan,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Jan,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Jan,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Jan,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Jan;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09JulWk,                     !- Name
  WaterMainCZ09Jul,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Jul,                       !- Monday Schedule:Day Name
  WaterMainCZ09Jul,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Jul,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Jul,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Jul,                       !- Friday Schedule:Day Name
  WaterMainCZ09Jul,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Jul,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Jul,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Jul,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Jul,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Jul;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09JunWk,                     !- Name
  WaterMainCZ09Jun,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Jun,                       !- Monday Schedule:Day Name
  WaterMainCZ09Jun,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Jun,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Jun,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Jun,                       !- Friday Schedule:Day Name
  WaterMainCZ09Jun,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Jun,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Jun,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Jun,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Jun,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Jun;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09MarWk,                     !- Name
  WaterMainCZ09Mar,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Mar,                       !- Monday Schedule:Day Name
  WaterMainCZ09Mar,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Mar,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Mar,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Mar,                       !- Friday Schedule:Day Name
  WaterMainCZ09Mar,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Mar,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Mar,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Mar,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Mar,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Mar;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09MayWk,                     !- Name
  WaterMainCZ09May,                       !- Sunday Schedule:Day Name
  WaterMainCZ09May,                       !- Monday Schedule:Day Name
  WaterMainCZ09May,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09May,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09May,                       !- Thursday Schedule:Day Name
  WaterMainCZ09May,                       !- Friday Schedule:Day Name
  WaterMainCZ09May,                       !- Saturday Schedule:Day Name
  WaterMainCZ09May,                       !- Holiday Schedule:Day Name
  WaterMainCZ09May,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09May,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09May,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09May;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09NovWk,                     !- Name
  WaterMainCZ09Nov,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Nov,                       !- Monday Schedule:Day Name
  WaterMainCZ09Nov,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Nov,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Nov,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Nov,                       !- Friday Schedule:Day Name
  WaterMainCZ09Nov,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Nov,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Nov,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Nov,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Nov,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Nov;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09OctWk,                     !- Name
  WaterMainCZ09Oct,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Oct,                       !- Monday Schedule:Day Name
  WaterMainCZ09Oct,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Oct,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Oct,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Oct,                       !- Friday Schedule:Day Name
  WaterMainCZ09Oct,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Oct,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Oct,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Oct,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Oct,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Oct;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09SepWk,                     !- Name
  WaterMainCZ09Sep,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Sep,                       !- Monday Schedule:Day Name
  WaterMainCZ09Sep,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Sep,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Sep,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Sep,                       !- Friday Schedule:Day Name
  WaterMainCZ09Sep,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Sep,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Sep,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Sep,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Sep,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Sep;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  AllOnHVACAvail,                         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  AllOnHVACAvailWk,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  AssemblyClgSetpt,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  AssemblyClgSetptWk,                     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  AssemblyGasEquip,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  AssemblyGasEquipWk,                     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  AssemblyHtgSetpt,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  AssemblyHtgSetptWk,                     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  AssemblyLights,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  AssemblyLightsWk,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  AssemblyOccupancy,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  AssemblyOccupancyWk,                    !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  AssemblyReceptacle,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  AssemblyReceptacleWk,                   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  AssemblyServiceHotWater,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  AssemblyServiceHotWaterWk,              !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  BaseSys5 OACtrl Schedule,               !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys5 OACtrl Schedule Week 1,        !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  OfficeClgSetpt,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeClgSetptWk,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  OfficeGasEquip,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  OfficeGasEquipWk,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  OfficeHtgSetpt,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeHtgSetptWk,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  OfficeLights,                           !- Name
  Fraction,                               !- Schedule Type Limits Name
  OfficeLightsWk,                         !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  OfficeOccupancy,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  OfficeOccupancyWk,                      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  OfficeReceptacle,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  OfficeReceptacleWk,                     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  OfficeServiceHotWater,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  OfficeServiceHotWaterWk,                !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  On,                                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  OnWk,                                   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  ParkingClgSetpt,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  ParkingClgSetptWk,                      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  ParkingGasEquip,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  ParkingGasEquipWk,                      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  ParkingHtgSetpt,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  ParkingHtgSetptWk,                      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  ParkingLights,                          !- Name
  Fraction,                               !- Schedule Type Limits Name
  ParkingLightsWk,                        !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  ParkingOccupancy,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  ParkingOccupancyWk,                     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  ParkingReceptacle,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  ParkingReceptacleWk,                    !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  ResidentialCommonClgSetpt,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  ResidentialCommonClgSetptWk,            !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  ResidentialCommonGasEquip,              !- Name
  Fraction,                               !- Schedule Type Limits Name
  ResidentialCommonGasEquipWk,            !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  ResidentialCommonHtgSetpt,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  ResidentialCommonHtgSetptWk,            !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  ResidentialCommonLights,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  ResidentialCommonLightsWk,              !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  ResidentialCommonOccupancy,             !- Name
  Fraction,                               !- Schedule Type Limits Name
  ResidentialCommonOccupancyWk,           !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  ResidentialCommonReceptacle,            !- Name
  Fraction,                               !- Schedule Type Limits Name
  ResidentialCommonReceptacleWk,          !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  ResidentialCommonServiceHotWater,       !- Name
  Fraction,                               !- Schedule Type Limits Name
  ResidentialCommonServiceHotWaterWk,     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  RetailGasEquip,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  RetailGasEquipWk,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  RetailHVACAvail,                        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  RetailHVACAvailWk,                      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  RetailInfiltration,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  RetailInfiltrationWk,                   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  RetailServiceHotWater,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  RetailServiceHotWaterWk,                !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  RetailServiceHotWater-user,             !- Name
  Fraction,                               !- Schedule Type Limits Name
  RetailServiceHotWaterWk,                !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  WarehouseClgSetpt,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  WarehouseClgSetptWk,                    !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  WarehouseGasEquip,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  WarehouseGasEquipWk,                    !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  WarehouseHtgSetpt,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  WarehouseHtgSetptWk,                    !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  WarehouseLights,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  WarehouseLightsWk,                      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  WarehouseOccupancy,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  WarehouseOccupancyWk,                   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  WarehouseReceptacle,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  WarehouseReceptacleWk,                  !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  WarehouseServiceHotWater,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  WarehouseServiceHotWaterWk,             !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  WaterMainCZ09,                          !- Name
  Temperature,                            !- Schedule Type Limits Name
  WaterMainCZ09JanWk,                     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  31,                                     !- End Day 1
  WaterMainCZ09FebWk,                     !- Schedule:Week Name 2
  2,                                      !- Start Month 2
  1,                                      !- Start Day 2
  2,                                      !- End Month 2
  28,                                     !- End Day 2
  WaterMainCZ09MarWk,                     !- Schedule:Week Name 3
  3,                                      !- Start Month 3
  1,                                      !- Start Day 3
  3,                                      !- End Month 3
  31,                                     !- End Day 3
  WaterMainCZ09AprWk,                     !- Schedule:Week Name 4
  4,                                      !- Start Month 4
  1,                                      !- Start Day 4
  4,                                      !- End Month 4
  30,                                     !- End Day 4
  WaterMainCZ09MayWk,                     !- Schedule:Week Name 5
  5,                                      !- Start Month 5
  1,                                      !- Start Day 5
  5,                                      !- End Month 5
  31,                                     !- End Day 5
  WaterMainCZ09JunWk,                     !- Schedule:Week Name 6
  6,                                      !- Start Month 6
  1,                                      !- Start Day 6
  6,                                      !- End Month 6
  30,                                     !- End Day 6
  WaterMainCZ09JulWk,                     !- Schedule:Week Name 7
  7,                                      !- Start Month 7
  1,                                      !- Start Day 7
  7,                                      !- End Month 7
  31,                                     !- End Day 7
  WaterMainCZ09AugWk,                     !- Schedule:Week Name 8
  8,                                      !- Start Month 8
  1,                                      !- Start Day 8
  8,                                      !- End Month 8
  31,                                     !- End Day 8
  WaterMainCZ09SepWk,                     !- Schedule:Week Name 9
  9,                                      !- Start Month 9
  1,                                      !- Start Day 9
  9,                                      !- End Month 9
  30,                                     !- End Day 9
  WaterMainCZ09OctWk,                     !- Schedule:Week Name 10
  10,                                     !- Start Month 10
  1,                                      !- Start Day 10
  10,                                     !- End Month 10
  31,                                     !- End Day 10
  WaterMainCZ09NovWk,                     !- Schedule:Week Name 11
  11,                                     !- Start Month 11
  1,                                      !- Start Day 11
  11,                                     !- End Month 11
  30,                                     !- End Day 11
  WaterMainCZ09DecWk,                     !- Schedule:Week Name 12
  12,                                     !- Start Month 12
  1,                                      !- Start Day 12
  12,                                     !- End Month 12
  31;                                     !- End Day 12

Schedule:Week:Daily,
  BaseSys5 OACtrl Max OA Schedule Week Rule - Jan1-Dec31, !- Name
  BaseSys5 OACtrl Max OA Schedule Day Schedule, !- Sunday Schedule:Day Name
  BaseSys5 OACtrl Max OA Schedule Day Schedule, !- Monday Schedule:Day Name
  BaseSys5 OACtrl Max OA Schedule Day Schedule, !- Tuesday Schedule:Day Name
  BaseSys5 OACtrl Max OA Schedule Day Schedule, !- Wednesday Schedule:Day Name
  BaseSys5 OACtrl Max OA Schedule Day Schedule, !- Thursday Schedule:Day Name
  BaseSys5 OACtrl Max OA Schedule Day Schedule, !- Friday Schedule:Day Name
  BaseSys5 OACtrl Max OA Schedule Day Schedule, !- Saturday Schedule:Day Name
  BaseSys5 OACtrl Max OA Schedule Day Schedule, !- Holiday Schedule:Day Name
  BaseSys5 OACtrl Max OA Schedule Day Schedule, !- SummerDesignDay Schedule:Day Name
  BaseSys5 OACtrl Max OA Schedule Day Schedule, !- WinterDesignDay Schedule:Day Name
  BaseSys5 OACtrl Max OA Schedule Day Schedule, !- CustomDay1 Schedule:Day Name
  BaseSys5 OACtrl Max OA Schedule Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BaseSys5 OACtrl Max OA Schedule,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  BaseSys5 OACtrl Max OA Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail N Core Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  F1 Retail N Core Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  F1 Retail N Core Target SHW Temp Default Day, !- Monday Schedule:Day Name
  F1 Retail N Core Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  F1 Retail N Core Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  F1 Retail N Core Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  F1 Retail N Core Target SHW Temp Default Day, !- Friday Schedule:Day Name
  F1 Retail N Core Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  F1 Retail N Core Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  F1 Retail N Core Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  F1 Retail N Core Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  F1 Retail N Core Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  F1 Retail N Core Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail N Core Target SHW Temp,       !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Retail N Core Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail NE Core Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  F1 Retail NE Core Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  F1 Retail NE Core Target SHW Temp Default Day, !- Monday Schedule:Day Name
  F1 Retail NE Core Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  F1 Retail NE Core Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  F1 Retail NE Core Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  F1 Retail NE Core Target SHW Temp Default Day, !- Friday Schedule:Day Name
  F1 Retail NE Core Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  F1 Retail NE Core Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  F1 Retail NE Core Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  F1 Retail NE Core Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  F1 Retail NE Core Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  F1 Retail NE Core Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail NE Core Target SHW Temp,      !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Retail NE Core Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail NE Inner Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  F1 Retail NE Inner Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  F1 Retail NE Inner Target SHW Temp Default Day, !- Monday Schedule:Day Name
  F1 Retail NE Inner Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  F1 Retail NE Inner Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  F1 Retail NE Inner Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  F1 Retail NE Inner Target SHW Temp Default Day, !- Friday Schedule:Day Name
  F1 Retail NE Inner Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  F1 Retail NE Inner Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  F1 Retail NE Inner Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  F1 Retail NE Inner Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  F1 Retail NE Inner Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  F1 Retail NE Inner Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail NE Inner Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Retail NE Inner Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail NE Outer Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  F1 Retail NE Outer Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  F1 Retail NE Outer Target SHW Temp Default Day, !- Monday Schedule:Day Name
  F1 Retail NE Outer Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  F1 Retail NE Outer Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  F1 Retail NE Outer Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  F1 Retail NE Outer Target SHW Temp Default Day, !- Friday Schedule:Day Name
  F1 Retail NE Outer Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  F1 Retail NE Outer Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  F1 Retail NE Outer Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  F1 Retail NE Outer Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  F1 Retail NE Outer Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  F1 Retail NE Outer Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail NE Outer Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Retail NE Outer Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail NW Inner Core Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  F1 Retail NW Inner Core Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  F1 Retail NW Inner Core Target SHW Temp Default Day, !- Monday Schedule:Day Name
  F1 Retail NW Inner Core Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  F1 Retail NW Inner Core Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  F1 Retail NW Inner Core Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  F1 Retail NW Inner Core Target SHW Temp Default Day, !- Friday Schedule:Day Name
  F1 Retail NW Inner Core Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  F1 Retail NW Inner Core Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  F1 Retail NW Inner Core Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  F1 Retail NW Inner Core Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  F1 Retail NW Inner Core Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  F1 Retail NW Inner Core Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail NW Inner Core Target SHW Temp, !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Retail NW Inner Core Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail NW Outer Core Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  F1 Retail NW Outer Core Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  F1 Retail NW Outer Core Target SHW Temp Default Day, !- Monday Schedule:Day Name
  F1 Retail NW Outer Core Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  F1 Retail NW Outer Core Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  F1 Retail NW Outer Core Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  F1 Retail NW Outer Core Target SHW Temp Default Day, !- Friday Schedule:Day Name
  F1 Retail NW Outer Core Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  F1 Retail NW Outer Core Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  F1 Retail NW Outer Core Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  F1 Retail NW Outer Core Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  F1 Retail NW Outer Core Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  F1 Retail NW Outer Core Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail NW Outer Core Target SHW Temp, !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Retail NW Outer Core Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail NW Outer Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  F1 Retail NW Outer Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  F1 Retail NW Outer Target SHW Temp Default Day, !- Monday Schedule:Day Name
  F1 Retail NW Outer Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  F1 Retail NW Outer Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  F1 Retail NW Outer Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  F1 Retail NW Outer Target SHW Temp Default Day, !- Friday Schedule:Day Name
  F1 Retail NW Outer Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  F1 Retail NW Outer Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  F1 Retail NW Outer Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  F1 Retail NW Outer Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  F1 Retail NW Outer Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  F1 Retail NW Outer Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail NW Outer Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Retail NW Outer Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail SE Bottom Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  F1 Retail SE Bottom Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  F1 Retail SE Bottom Target SHW Temp Default Day, !- Monday Schedule:Day Name
  F1 Retail SE Bottom Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  F1 Retail SE Bottom Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  F1 Retail SE Bottom Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  F1 Retail SE Bottom Target SHW Temp Default Day, !- Friday Schedule:Day Name
  F1 Retail SE Bottom Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  F1 Retail SE Bottom Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  F1 Retail SE Bottom Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  F1 Retail SE Bottom Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  F1 Retail SE Bottom Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  F1 Retail SE Bottom Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail SE Bottom Target SHW Temp,    !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Retail SE Bottom Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail SE Top Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  F1 Retail SE Top Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  F1 Retail SE Top Target SHW Temp Default Day, !- Monday Schedule:Day Name
  F1 Retail SE Top Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  F1 Retail SE Top Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  F1 Retail SE Top Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  F1 Retail SE Top Target SHW Temp Default Day, !- Friday Schedule:Day Name
  F1 Retail SE Top Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  F1 Retail SE Top Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  F1 Retail SE Top Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  F1 Retail SE Top Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  F1 Retail SE Top Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  F1 Retail SE Top Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail SE Top Target SHW Temp,       !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Retail SE Top Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail SW Bottom Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  F1 Retail SW Bottom Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  F1 Retail SW Bottom Target SHW Temp Default Day, !- Monday Schedule:Day Name
  F1 Retail SW Bottom Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  F1 Retail SW Bottom Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  F1 Retail SW Bottom Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  F1 Retail SW Bottom Target SHW Temp Default Day, !- Friday Schedule:Day Name
  F1 Retail SW Bottom Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  F1 Retail SW Bottom Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  F1 Retail SW Bottom Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  F1 Retail SW Bottom Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  F1 Retail SW Bottom Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  F1 Retail SW Bottom Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail SW Bottom Target SHW Temp,    !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Retail SW Bottom Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail SW Core Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  F1 Retail SW Core Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  F1 Retail SW Core Target SHW Temp Default Day, !- Monday Schedule:Day Name
  F1 Retail SW Core Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  F1 Retail SW Core Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  F1 Retail SW Core Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  F1 Retail SW Core Target SHW Temp Default Day, !- Friday Schedule:Day Name
  F1 Retail SW Core Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  F1 Retail SW Core Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  F1 Retail SW Core Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  F1 Retail SW Core Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  F1 Retail SW Core Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  F1 Retail SW Core Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail SW Core Target SHW Temp,      !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Retail SW Core Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail SW Top Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  F1 Retail SW Top Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  F1 Retail SW Top Target SHW Temp Default Day, !- Monday Schedule:Day Name
  F1 Retail SW Top Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  F1 Retail SW Top Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  F1 Retail SW Top Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  F1 Retail SW Top Target SHW Temp Default Day, !- Friday Schedule:Day Name
  F1 Retail SW Top Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  F1 Retail SW Top Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  F1 Retail SW Top Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  F1 Retail SW Top Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  F1 Retail SW Top Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  F1 Retail SW Top Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail SW Top Target SHW Temp,       !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Retail SW Top Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  GF Retail HW Loop Supply Temp Schedule Week Rule - Jan1-Dec31, !- Name
  GF Retail HW Loop Supply Temp Schedule Day Schedule, !- Sunday Schedule:Day Name
  GF Retail HW Loop Supply Temp Schedule Day Schedule, !- Monday Schedule:Day Name
  GF Retail HW Loop Supply Temp Schedule Day Schedule, !- Tuesday Schedule:Day Name
  GF Retail HW Loop Supply Temp Schedule Day Schedule, !- Wednesday Schedule:Day Name
  GF Retail HW Loop Supply Temp Schedule Day Schedule, !- Thursday Schedule:Day Name
  GF Retail HW Loop Supply Temp Schedule Day Schedule, !- Friday Schedule:Day Name
  GF Retail HW Loop Supply Temp Schedule Day Schedule, !- Saturday Schedule:Day Name
  GF Retail HW Loop Supply Temp Schedule Day Schedule, !- Holiday Schedule:Day Name
  GF Retail HW Loop Supply Temp Schedule Day Schedule, !- SummerDesignDay Schedule:Day Name
  GF Retail HW Loop Supply Temp Schedule Day Schedule, !- WinterDesignDay Schedule:Day Name
  GF Retail HW Loop Supply Temp Schedule Day Schedule, !- CustomDay1 Schedule:Day Name
  GF Retail HW Loop Supply Temp Schedule Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  GF Retail HW Loop Supply Temp Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  GF Retail HW Loop Supply Temp Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Nonres Elec Water Heater Ambient Temperature Week Rule - Jan1-Dec31, !- Name
  Nonres Elec Water Heater Ambient Temperature Day Schedule, !- Sunday Schedule:Day Name
  Nonres Elec Water Heater Ambient Temperature Day Schedule, !- Monday Schedule:Day Name
  Nonres Elec Water Heater Ambient Temperature Day Schedule, !- Tuesday Schedule:Day Name
  Nonres Elec Water Heater Ambient Temperature Day Schedule, !- Wednesday Schedule:Day Name
  Nonres Elec Water Heater Ambient Temperature Day Schedule, !- Thursday Schedule:Day Name
  Nonres Elec Water Heater Ambient Temperature Day Schedule, !- Friday Schedule:Day Name
  Nonres Elec Water Heater Ambient Temperature Day Schedule, !- Saturday Schedule:Day Name
  Nonres Elec Water Heater Ambient Temperature Day Schedule, !- Holiday Schedule:Day Name
  Nonres Elec Water Heater Ambient Temperature Day Schedule, !- SummerDesignDay Schedule:Day Name
  Nonres Elec Water Heater Ambient Temperature Day Schedule, !- WinterDesignDay Schedule:Day Name
  Nonres Elec Water Heater Ambient Temperature Day Schedule, !- CustomDay1 Schedule:Day Name
  Nonres Elec Water Heater Ambient Temperature Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Nonres Elec Water Heater Ambient Temperature, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Nonres Elec Water Heater Ambient Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Nonres Elec Water Heater Setpoint Temp Week Rule - Jan1-Dec31, !- Name
  Nonres Elec Water Heater Setpoint Temp Day Schedule, !- Sunday Schedule:Day Name
  Nonres Elec Water Heater Setpoint Temp Day Schedule, !- Monday Schedule:Day Name
  Nonres Elec Water Heater Setpoint Temp Day Schedule, !- Tuesday Schedule:Day Name
  Nonres Elec Water Heater Setpoint Temp Day Schedule, !- Wednesday Schedule:Day Name
  Nonres Elec Water Heater Setpoint Temp Day Schedule, !- Thursday Schedule:Day Name
  Nonres Elec Water Heater Setpoint Temp Day Schedule, !- Friday Schedule:Day Name
  Nonres Elec Water Heater Setpoint Temp Day Schedule, !- Saturday Schedule:Day Name
  Nonres Elec Water Heater Setpoint Temp Day Schedule, !- Holiday Schedule:Day Name
  Nonres Elec Water Heater Setpoint Temp Day Schedule, !- SummerDesignDay Schedule:Day Name
  Nonres Elec Water Heater Setpoint Temp Day Schedule, !- WinterDesignDay Schedule:Day Name
  Nonres Elec Water Heater Setpoint Temp Day Schedule, !- CustomDay1 Schedule:Day Name
  Nonres Elec Water Heater Setpoint Temp Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Nonres Elec Water Heater Setpoint Temp, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Nonres Elec Water Heater Setpoint Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Nonresidential Elec DHW System Supply Temp Schedule Week Rule - Jan1-Dec31, !- Name
  Nonresidential Elec DHW System Supply Temp Schedule Day Schedule, !- Sunday Schedule:Day Name
  Nonresidential Elec DHW System Supply Temp Schedule Day Schedule, !- Monday Schedule:Day Name
  Nonresidential Elec DHW System Supply Temp Schedule Day Schedule, !- Tuesday Schedule:Day Name
  Nonresidential Elec DHW System Supply Temp Schedule Day Schedule, !- Wednesday Schedule:Day Name
  Nonresidential Elec DHW System Supply Temp Schedule Day Schedule, !- Thursday Schedule:Day Name
  Nonresidential Elec DHW System Supply Temp Schedule Day Schedule, !- Friday Schedule:Day Name
  Nonresidential Elec DHW System Supply Temp Schedule Day Schedule, !- Saturday Schedule:Day Name
  Nonresidential Elec DHW System Supply Temp Schedule Day Schedule, !- Holiday Schedule:Day Name
  Nonresidential Elec DHW System Supply Temp Schedule Day Schedule, !- SummerDesignDay Schedule:Day Name
  Nonresidential Elec DHW System Supply Temp Schedule Day Schedule, !- WinterDesignDay Schedule:Day Name
  Nonresidential Elec DHW System Supply Temp Schedule Day Schedule, !- CustomDay1 Schedule:Day Name
  Nonresidential Elec DHW System Supply Temp Schedule Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Nonresidential Elec DHW System Supply Temp Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Nonresidential Elec DHW System Supply Temp Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  {1082fe48-3c73-4673-a04d-676e9128f9eb} Week Rule - Jan1-Dec31, !- Name
  {eb52c8c5-839a-4f6a-aa79-cc8542545240}, !- Sunday Schedule:Day Name
  {eb52c8c5-839a-4f6a-aa79-cc8542545240}, !- Monday Schedule:Day Name
  {eb52c8c5-839a-4f6a-aa79-cc8542545240}, !- Tuesday Schedule:Day Name
  {eb52c8c5-839a-4f6a-aa79-cc8542545240}, !- Wednesday Schedule:Day Name
  {eb52c8c5-839a-4f6a-aa79-cc8542545240}, !- Thursday Schedule:Day Name
  {eb52c8c5-839a-4f6a-aa79-cc8542545240}, !- Friday Schedule:Day Name
  {eb52c8c5-839a-4f6a-aa79-cc8542545240}, !- Saturday Schedule:Day Name
  {eb52c8c5-839a-4f6a-aa79-cc8542545240}, !- Holiday Schedule:Day Name
  {eb52c8c5-839a-4f6a-aa79-cc8542545240}, !- SummerDesignDay Schedule:Day Name
  {eb52c8c5-839a-4f6a-aa79-cc8542545240}, !- WinterDesignDay Schedule:Day Name
  {eb52c8c5-839a-4f6a-aa79-cc8542545240}, !- CustomDay1 Schedule:Day Name
  {eb52c8c5-839a-4f6a-aa79-cc8542545240}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  {1082fe48-3c73-4673-a04d-676e9128f9eb}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  {1082fe48-3c73-4673-a04d-676e9128f9eb} Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  {b47dbbf5-886b-487f-95ad-b64ab1fee9c2} Week Rule - Jan1-Dec31, !- Name
  {868a3c0d-4745-426c-878d-6d8108b108c6}, !- Sunday Schedule:Day Name
  {868a3c0d-4745-426c-878d-6d8108b108c6}, !- Monday Schedule:Day Name
  {868a3c0d-4745-426c-878d-6d8108b108c6}, !- Tuesday Schedule:Day Name
  {868a3c0d-4745-426c-878d-6d8108b108c6}, !- Wednesday Schedule:Day Name
  {868a3c0d-4745-426c-878d-6d8108b108c6}, !- Thursday Schedule:Day Name
  {868a3c0d-4745-426c-878d-6d8108b108c6}, !- Friday Schedule:Day Name
  {868a3c0d-4745-426c-878d-6d8108b108c6}, !- Saturday Schedule:Day Name
  {868a3c0d-4745-426c-878d-6d8108b108c6}, !- Holiday Schedule:Day Name
  {868a3c0d-4745-426c-878d-6d8108b108c6}, !- SummerDesignDay Schedule:Day Name
  {868a3c0d-4745-426c-878d-6d8108b108c6}, !- WinterDesignDay Schedule:Day Name
  {868a3c0d-4745-426c-878d-6d8108b108c6}, !- CustomDay1 Schedule:Day Name
  {868a3c0d-4745-426c-878d-6d8108b108c6}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  {b47dbbf5-886b-487f-95ad-b64ab1fee9c2}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  {b47dbbf5-886b-487f-95ad-b64ab1fee9c2} Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  BaseSys5 F1,                            !- Name
  BaseSys5 F1 Controllers,                !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  BaseSys5 F1 Supply Branches,            !- Branch List Name
  ,                                       !- Connector List Name
  BaseSys5 F1 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseSys5 F1 Zone Mixer Outlet Node,     !- Demand Side Outlet Node Name
  BaseSys5 F1 Demand Inlet Nodes,         !- Demand Side Inlet Node Names
  BaseSys5 F1 Supply Outlet Nodes,        !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseSys5 F1 Supply Outlet Nodes,        !- Name
  BaseSys5 Fan Outlet Node;               !- Node Name 1

NodeList,
  BaseSys5 F1 Demand Inlet Nodes,         !- Name
  BaseSys5 F1 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseSys5 F1,                            !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  15.5555555555556,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  BaseSys5 F1 Controllers,                !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  Controller Water Coil 1;                !- Controller Name 1

Controller:WaterCoil,
  Controller Water Coil 1,                !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  BaseSys5 CoilHtg Air Outlet Node,       !- Sensor Node Name
  GF Retail HW Loop Demand Splitter Outlet Node 1, !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  RetailHVACAvail,                        !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900;                                    !- Cycling Run Time {s}

BranchList,
  BaseSys5 F1 Supply Branches,            !- Name
  BaseSys5 F1 Main Branch;                !- Branch Name 1

Branch,
  BaseSys5 F1 Main Branch,                !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys5 OACtrl OA System,              !- Component Name 1
  BaseSys5 F1 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys5 OACtrl OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys5 CoilClg CoilSystem,            !- Component Name 2
  BaseSys5 OACtrl OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys5 CoilClg Outlet Node,           !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  BaseSys5 CoilHtg,                       !- Component Name 3
  BaseSys5 CoilClg Outlet Node,           !- Component Inlet Node Name 3
  BaseSys5 CoilHtg Air Outlet Node,       !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  BaseSys5 Fan,                           !- Component Name 4
  BaseSys5 CoilHtg Air Outlet Node,       !- Component Inlet Node Name 4
  BaseSys5 Fan Outlet Node;               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys5 OACtrl OA System,              !- Name
  BaseSys5 OACtrl OA System Controller List, !- Controller List Name
  BaseSys5 OACtrl OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys5 OACtrl OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys5 OACtrl;                        !- Controller Name 1

Controller:OutdoorAir,
  BaseSys5 OACtrl,                        !- Name
  BaseSys5 OACtrl OA System Relief Node,  !- Relief Air Outlet Node Name
  BaseSys5 F1 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys5 OACtrl OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys5 OACtrl OA System OA Node,      !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.6666666666667,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys5 OACtrl Schedule,               !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  BaseSys5 OACtrl Max OA Schedule,        !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys5 OACtrl Mech Vent Controller,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys5 OACtrl Mech Vent Controller,   !- Name
  BaseSys5 OACtrl Schedule,               !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone: F1 Retail N-NW,           !- Zone or ZoneList Name 1
  Thermal Zone: F1 Retail N-NW Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  Thermal Zone: F1 Retail NE,             !- Zone or ZoneList Name 2
  Thermal Zone: F1 Retail NE Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  Thermal Zone: F1 Retail SE,             !- Zone or ZoneList Name 3
  Thermal Zone: F1 Retail SE Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  Thermal Zone: F1 Retail SW,             !- Zone or ZoneList Name 4
  Thermal Zone: F1 Retail SW Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 4
  ;                                       !- Design Specification Zone Air Distribution Object Name 4

OutdoorAir:NodeList,
  BaseSys5 OACtrl OA System OA Node;      !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys5 OACtrl OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys5 OACtrl OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys5 OACtrl OA System Outdoor Air Mixer, !- Name
  BaseSys5 OACtrl OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys5 OACtrl OA System OA Node,      !- Outdoor Air Stream Node Name
  BaseSys5 OACtrl OA System Relief Node,  !- Relief Air Stream Node Name
  BaseSys5 F1 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys5 OACtrl OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys5 Fan Outlet Node,               !- Reference Setpoint Node Name
  BaseSys5 CoilHtg Air Outlet Node,       !- Fan Inlet Node Name
  BaseSys5 Fan Outlet Node,               !- Fan Outlet Node Name
  BaseSys5 OACtrl OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys5 CoilClg CoilSystem,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys5 OACtrl OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys5 CoilClg Outlet Node,           !- DX Cooling Coil System Outlet Node Name
  BaseSys5 CoilClg Outlet Node,           !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  BaseSys5 CoilClg;                       !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  BaseSys5 CoilClg,                       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.42234862096462,                       !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  BaseSys5 OACtrl OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys5 CoilClg Outlet Node,           !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXDblEIRRatio_fCFMRatio,         !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Low Speed Gross Rated Sensible Heat Ratio
  3.42234862096462,                       !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  CoilClgDXQRatio_fTwbToadbSI 1,          !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI 1,        !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  BaseSys5 CoilClg Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys5 Fan Outlet Node,               !- Reference Setpoint Node Name
  BaseSys5 CoilHtg Air Outlet Node,       !- Fan Inlet Node Name
  BaseSys5 Fan Outlet Node,               !- Fan Outlet Node Name
  BaseSys5 CoilClg Outlet Node;           !- Setpoint Node or NodeList Name

Curve:Biquadratic,
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  0.8;                                    !- Minimum Curve Output {BasedOnField A3}

Curve:Biquadratic,
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  CoilClgDXDblEIRRatio_fCFMRatio,         !- Name
  1.00795,                                !- Coefficient1 Constant
  0.345441,                               !- Coefficient2 x
  -0.692289,                              !- Coefficient3 x**2
  0.338899,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.92,                                   !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Biquadratic,
  CoilClgDXQRatio_fTwbToadbSI 1,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  CoilClgDXEIRRatio_fTwbToadbSI 1,        !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11;                                  !- Maximum Value of y {BasedOnField A3}

Coil:Heating:Water,
  BaseSys5 CoilHtg,                       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  GF Retail HW Loop Demand Splitter Outlet Node 1, !- Water Inlet Node Name
  BaseSys5 CoilHtg Water Outlet Node,     !- Water Outlet Node Name
  BaseSys5 CoilClg Outlet Node,           !- Air Inlet Node Name
  BaseSys5 CoilHtg Air Outlet Node,       !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  BaseSys5 CoilHtg Air Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys5 Fan Outlet Node,               !- Reference Setpoint Node Name
  BaseSys5 CoilHtg Air Outlet Node,       !- Fan Inlet Node Name
  BaseSys5 Fan Outlet Node,               !- Fan Outlet Node Name
  BaseSys5 CoilHtg Air Outlet Node;       !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  BaseSys5 Fan,                           !- Name
  RetailHVACAvail,                        !- Availability Schedule Name
  0.6084,                                 !- Fan Total Efficiency
  1220.104686203,                         !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  2.11966227111859,                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.936,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.088045,                               !- Fan Power Coefficient 2
  -0.072926,                              !- Fan Power Coefficient 3
  0.94374,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  BaseSys5 CoilHtg Air Outlet Node,       !- Air Inlet Node Name
  BaseSys5 Fan Outlet Node,               !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:Warmest,
  Setpoint Manager Warmest 1,             !- Name
  Temperature,                            !- Control Variable
  BaseSys5 F1,                            !- HVAC Air Loop Name
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  BaseSys5 Fan Outlet Node;               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseSys5 F1 BaseSys5 F1 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseSys5 F1 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseSys5 F1 Zone Splitter;              !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseSys5 F1 Zone Splitter,              !- Name
  BaseSys5 F1 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseSys5 F1 Zone Splitter Outlet Node 1, !- Outlet Node Name 1
  BaseSys5 F1 Zone Splitter Outlet Node 2, !- Outlet Node Name 2
  BaseSys5 F1 Zone Splitter Outlet Node 3, !- Outlet Node Name 3
  BaseSys5 F1 Zone Splitter Outlet Node 4; !- Outlet Node Name 4

AirLoopHVAC:ReturnPath,
  BaseSys5 F1 Return Path,                !- Name
  BaseSys5 F1 Zone Mixer Outlet Node,     !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseSys5 F1 Zone Mixer;                 !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseSys5 F1 Zone Mixer,                 !- Name
  BaseSys5 F1 Zone Mixer Outlet Node,     !- Outlet Node Name
  Thermal Zone: F1 Retail N-NW Return Air Node, !- Inlet Node Name 1
  Thermal Zone: F1 Retail NE Return Air Node, !- Inlet Node Name 2
  Thermal Zone: F1 Retail SE Return Air Node, !- Inlet Node Name 3
  Thermal Zone: F1 Retail SW Return Air Node; !- Inlet Node Name 4

PlantLoop,
  GF Retail HW Loop,                      !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  GF Retail HW Loop Operation Schemes,    !- Plant Equipment Operation Scheme Name
  GF Retail HW Loop Supply Mixer Outlet Node, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  GF Retail HW Loop Supply Inlet Node,    !- Plant Side Inlet Node Name
  GF Retail HW Loop Supply Mixer Outlet Node, !- Plant Side Outlet Node Name
  GF Retail HW Loop Supply Branches,      !- Plant Side Branch List Name
  GF Retail HW Loop Supply Connector List, !- Plant Side Connector List Name
  GF Retail HW Loop Demand Inlet Node,    !- Demand Side Inlet Node Name
  GF Retail HW Loop Demand Mixer Outlet Node, !- Demand Side Outlet Node Name
  GF Retail HW Loop Demand Branches,      !- Demand Side Branch List Name
  GF Retail HW Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  GF Retail HW Loop,                      !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  71.1111111111111,                       !- Design Loop Exit Temperature {C}
  22.2222222222222,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  GF Retail HW Loop Supply Branches,      !- Name
  GF Retail HW Loop Supply Inlet Branch,  !- Branch Name 1
  GF Retail HW Loop Supply Branch 1,      !- Branch Name 2
  GF Retail HW Loop Supply Branch 2,      !- Branch Name 3
  GF Retail HW Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  GF Retail HW Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  GF Retail HW Loop Supply Splitter,      !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  GF Retail HW Loop Supply Mixer;         !- Connector Name 2

Connector:Splitter,
  GF Retail HW Loop Supply Splitter,      !- Name
  GF Retail HW Loop Supply Inlet Branch,  !- Inlet Branch Name
  GF Retail HW Loop Supply Branch 1,      !- Outlet Branch Name 1
  GF Retail HW Loop Supply Branch 2;      !- Outlet Branch Name 2

Connector:Mixer,
  GF Retail HW Loop Supply Mixer,         !- Name
  GF Retail HW Loop Supply Outlet Branch, !- Outlet Branch Name
  GF Retail HW Loop Supply Branch 1,      !- Inlet Branch Name 1
  GF Retail HW Loop Supply Branch 2;      !- Inlet Branch Name 2

Branch,
  GF Retail HW Loop Supply Inlet Branch,  !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  GF Retail HW Loop Supply Inlet Pipe,    !- Component Name 1
  GF Retail HW Loop Supply Inlet Node,    !- Component Inlet Node Name 1
  GF Retail HW Loop Supply Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  GF Retail HW Loop Supply Inlet Pipe,    !- Name
  GF Retail HW Loop Supply Inlet Node,    !- Inlet Node Name
  GF Retail HW Loop Supply Inlet Pipe Node; !- Outlet Node Name

Branch,
  GF Retail HW Loop Supply Branch 1,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  GF Retail HW Pump,                      !- Component Name 1
  GF Retail HW Loop Supply Splitter Outlet Node 1, !- Component Inlet Node Name 1
  GF Retail HW Pump Outlet Node,          !- Component Outlet Node Name 1
  Boiler:HotWater,                        !- Component Object Type 2
  GF Retail Boiler,                       !- Component Name 2
  GF Retail HW Pump Outlet Node,          !- Component Inlet Node Name 2
  GF Retail Boiler Outlet Node;           !- Component Outlet Node Name 2

Pump:ConstantSpeed,
  GF Retail HW Pump,                      !- Name
  GF Retail HW Loop Supply Splitter Outlet Node 1, !- Inlet Node Name
  GF Retail HW Pump Outlet Node,          !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  180539.6468,                            !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Boiler:HotWater,
  GF Retail Boiler,                       !- Name
  NaturalGas,                             !- Fuel Type
  Autosize,                               !- Nominal Capacity {W}
  0.84,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  BlrHWBlrFIRRatio_fQRatioSI,             !- Normalized Boiler Efficiency Curve Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  GF Retail HW Pump Outlet Node,          !- Boiler Water Inlet Node Name
  GF Retail Boiler Outlet Node,           !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  16.8203744659294,                       !- On Cycle Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General,                                !- End-Use Subcategory
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

Curve:Quadratic,
  BlrHWBlrFIRRatio_fQRatioSI,             !- Name
  0.6267,                                 !- Coefficient1 Constant
  0.674,                                  !- Coefficient2 x
  -0.3073,                                !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  0.75;                                   !- Minimum Curve Output {BasedOnField A3}

Branch,
  GF Retail HW Loop Supply Branch 2,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  GF Retail HW Loop Supply Splitter Outlet Node 2, !- Component Inlet Node Name 1
  Pipe Adiabatic 1 Outlet Node;           !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  GF Retail HW Loop Supply Splitter Outlet Node 2, !- Inlet Node Name
  Pipe Adiabatic 1 Outlet Node;           !- Outlet Node Name

Branch,
  GF Retail HW Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  GF Retail HW Loop Supply Outlet Pipe,   !- Component Name 1
  GF Retail HW Loop Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  GF Retail HW Loop Supply Mixer Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  GF Retail HW Loop Supply Outlet Pipe,   !- Name
  GF Retail HW Loop Supply Outlet Pipe Node, !- Inlet Node Name
  GF Retail HW Loop Supply Mixer Outlet Node; !- Outlet Node Name

BranchList,
  GF Retail HW Loop Demand Branches,      !- Name
  GF Retail HW Loop Demand Inlet Branch,  !- Branch Name 1
  GF Retail HW Loop Demand Branch 1,      !- Branch Name 2
  GF Retail HW Loop Demand Branch 2,      !- Branch Name 3
  GF Retail HW Loop Demand Branch 3,      !- Branch Name 4
  GF Retail HW Loop Demand Branch 4,      !- Branch Name 5
  GF Retail HW Loop Demand Branch 5,      !- Branch Name 6
  GF Retail HW Loop Demand Bypass Branch, !- Branch Name 7
  GF Retail HW Loop Demand Outlet Branch; !- Branch Name 8

ConnectorList,
  GF Retail HW Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  GF Retail HW Loop Demand Splitter,      !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  GF Retail HW Loop Demand Mixer;         !- Connector Name 2

Connector:Splitter,
  GF Retail HW Loop Demand Splitter,      !- Name
  GF Retail HW Loop Demand Inlet Branch,  !- Inlet Branch Name
  GF Retail HW Loop Demand Branch 1,      !- Outlet Branch Name 1
  GF Retail HW Loop Demand Branch 2,      !- Outlet Branch Name 2
  GF Retail HW Loop Demand Branch 3,      !- Outlet Branch Name 3
  GF Retail HW Loop Demand Branch 4,      !- Outlet Branch Name 4
  GF Retail HW Loop Demand Branch 5,      !- Outlet Branch Name 5
  GF Retail HW Loop Demand Bypass Branch; !- Outlet Branch Name 6

Connector:Mixer,
  GF Retail HW Loop Demand Mixer,         !- Name
  GF Retail HW Loop Demand Outlet Branch, !- Outlet Branch Name
  GF Retail HW Loop Demand Branch 1,      !- Inlet Branch Name 1
  GF Retail HW Loop Demand Branch 2,      !- Inlet Branch Name 2
  GF Retail HW Loop Demand Branch 3,      !- Inlet Branch Name 3
  GF Retail HW Loop Demand Branch 4,      !- Inlet Branch Name 4
  GF Retail HW Loop Demand Branch 5,      !- Inlet Branch Name 5
  GF Retail HW Loop Demand Bypass Branch; !- Inlet Branch Name 6

Branch,
  GF Retail HW Loop Demand Inlet Branch,  !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  GF Retail HW Loop Demand Inlet Pipe,    !- Component Name 1
  GF Retail HW Loop Demand Inlet Node,    !- Component Inlet Node Name 1
  GF Retail HW Loop Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  GF Retail HW Loop Demand Inlet Pipe,    !- Name
  GF Retail HW Loop Demand Inlet Node,    !- Inlet Node Name
  GF Retail HW Loop Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  GF Retail HW Loop Demand Branch 1,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseSys5 CoilHtg,                       !- Component Name 1
  GF Retail HW Loop Demand Splitter Outlet Node 1, !- Component Inlet Node Name 1
  BaseSys5 CoilHtg Water Outlet Node;     !- Component Outlet Node Name 1

Branch,
  GF Retail HW Loop Demand Branch 2,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-7,                   !- Component Name 1
  GF Retail HW Loop Demand Splitter Outlet Node 2, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-7 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  GF Retail HW Loop Demand Branch 3,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-8,                   !- Component Name 1
  GF Retail HW Loop Demand Splitter Outlet Node 3, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-8 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  GF Retail HW Loop Demand Branch 4,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-9,                   !- Component Name 1
  GF Retail HW Loop Demand Splitter Outlet Node 4, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-9 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  GF Retail HW Loop Demand Branch 5,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-10,                  !- Component Name 1
  GF Retail HW Loop Demand Splitter Outlet Node 5, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-10 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  GF Retail HW Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  GF Retail HW Loop Demand Bypass Pipe,   !- Component Name 1
  GF Retail HW Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  GF Retail HW Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  GF Retail HW Loop Demand Bypass Pipe,   !- Name
  GF Retail HW Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  GF Retail HW Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  GF Retail HW Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  GF Retail HW Loop Demand Outlet Pipe,   !- Component Name 1
  GF Retail HW Loop Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  GF Retail HW Loop Demand Mixer Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  GF Retail HW Loop Demand Outlet Pipe,   !- Name
  GF Retail HW Loop Demand Outlet Pipe Node, !- Inlet Node Name
  GF Retail HW Loop Demand Mixer Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  GF Retail HW Loop Operation Schemes,    !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  GF Retail HW Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  GF Retail HW Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  GF Retail HW Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  GF Retail HW Loop Heating Equipment List, !- Name
  Boiler:HotWater,                        !- Equipment Object Type 1
  GF Retail Boiler;                       !- Equipment Name 1

PlantLoop,
  Nonresidential Elec DHW System,         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Nonresidential Elec DHW System Operation Schemes, !- Plant Equipment Operation Scheme Name
  Nonresidential Elec DHW System Supply Mixer Outlet Node, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Nonresidential Elec DHW System Supply Inlet Node, !- Plant Side Inlet Node Name
  Nonresidential Elec DHW System Supply Mixer Outlet Node, !- Plant Side Outlet Node Name
  Nonresidential Elec DHW System Supply Branches, !- Plant Side Branch List Name
  Nonresidential Elec DHW System Supply Connector List, !- Plant Side Connector List Name
  Nonresidential Elec DHW System Demand Inlet Node, !- Demand Side Inlet Node Name
  Nonresidential Elec DHW System Demand Mixer Outlet Node, !- Demand Side Outlet Node Name
  Nonresidential Elec DHW System Demand Branches, !- Demand Side Branch List Name
  Nonresidential Elec DHW System Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Nonresidential Elec DHW System,         !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  57.2222222222223,                       !- Design Loop Exit Temperature {C}
  44.4444444444444,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Nonresidential Elec DHW System Supply Branches, !- Name
  Nonresidential Elec DHW System Supply Inlet Branch, !- Branch Name 1
  Nonresidential Elec DHW System Supply Branch 1, !- Branch Name 2
  Nonresidential Elec DHW System Supply Outlet Branch; !- Branch Name 3

ConnectorList,
  Nonresidential Elec DHW System Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Nonresidential Elec DHW System Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Nonresidential Elec DHW System Supply Mixer; !- Connector Name 2

Connector:Splitter,
  Nonresidential Elec DHW System Supply Splitter, !- Name
  Nonresidential Elec DHW System Supply Inlet Branch, !- Inlet Branch Name
  Nonresidential Elec DHW System Supply Branch 1; !- Outlet Branch Name 1

Connector:Mixer,
  Nonresidential Elec DHW System Supply Mixer, !- Name
  Nonresidential Elec DHW System Supply Outlet Branch, !- Outlet Branch Name
  Nonresidential Elec DHW System Supply Branch 1; !- Inlet Branch Name 1

Branch,
  Nonresidential Elec DHW System Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Nonresidential Elec DHW System Pump,    !- Component Name 1
  Nonresidential Elec DHW System Supply Inlet Node, !- Component Inlet Node Name 1
  Nonresidential Elec DHW System Pump Outlet Node; !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Nonresidential Elec DHW System Pump,    !- Name
  Nonresidential Elec DHW System Supply Inlet Node, !- Inlet Node Name
  Nonresidential Elec DHW System Pump Outlet Node, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  0,                                      !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Nonresidential Elec DHW System Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  Nonres Elec Water Heater,               !- Component Name 1
  Nonresidential Elec DHW System Supply Splitter Outlet Node 1, !- Component Inlet Node Name 1
  Nonres Elec Water Heater Supply Outlet Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  Nonres Elec Water Heater,               !- Name
  0.113562353519096,                      !- Tank Volume {m3}
  Nonres Elec Water Heater Setpoint Temp, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  8699.63887542031,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  0.99,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Nonres Elec Water Heater Ambient Temperature, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.1782564925,                           !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  0.1782564925,                           !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Nonresidential Elec DHW System Supply Splitter Outlet Node 1, !- Use Side Inlet Node Name
  Nonres Elec Water Heater Supply Outlet Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

WaterHeater:Sizing,
  Nonres Elec Water Heater,               !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  Nonresidential Elec DHW System Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Nonresidential Elec DHW System Supply Outlet Pipe, !- Component Name 1
  Nonresidential Elec DHW System Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  Nonresidential Elec DHW System Supply Mixer Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Nonresidential Elec DHW System Supply Outlet Pipe, !- Name
  Nonresidential Elec DHW System Supply Outlet Pipe Node, !- Inlet Node Name
  Nonresidential Elec DHW System Supply Mixer Outlet Node; !- Outlet Node Name

BranchList,
  Nonresidential Elec DHW System Demand Branches, !- Name
  Nonresidential Elec DHW System Demand Inlet Branch, !- Branch Name 1
  Nonresidential Elec DHW System Demand Branch 1, !- Branch Name 2
  Nonresidential Elec DHW System Demand Branch 2, !- Branch Name 3
  Nonresidential Elec DHW System Demand Branch 3, !- Branch Name 4
  Nonresidential Elec DHW System Demand Branch 4, !- Branch Name 5
  Nonresidential Elec DHW System Demand Branch 5, !- Branch Name 6
  Nonresidential Elec DHW System Demand Branch 6, !- Branch Name 7
  Nonresidential Elec DHW System Demand Branch 7, !- Branch Name 8
  Nonresidential Elec DHW System Demand Branch 8, !- Branch Name 9
  Nonresidential Elec DHW System Demand Branch 9, !- Branch Name 10
  Nonresidential Elec DHW System Demand Branch 10, !- Branch Name 11
  Nonresidential Elec DHW System Demand Branch 11, !- Branch Name 12
  Nonresidential Elec DHW System Demand Branch 12, !- Branch Name 13
  Nonresidential Elec DHW System Demand Bypass Branch, !- Branch Name 14
  Nonresidential Elec DHW System Demand Outlet Branch; !- Branch Name 15

ConnectorList,
  Nonresidential Elec DHW System Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Nonresidential Elec DHW System Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Nonresidential Elec DHW System Demand Mixer; !- Connector Name 2

Connector:Splitter,
  Nonresidential Elec DHW System Demand Splitter, !- Name
  Nonresidential Elec DHW System Demand Inlet Branch, !- Inlet Branch Name
  Nonresidential Elec DHW System Demand Branch 1, !- Outlet Branch Name 1
  Nonresidential Elec DHW System Demand Branch 2, !- Outlet Branch Name 2
  Nonresidential Elec DHW System Demand Branch 3, !- Outlet Branch Name 3
  Nonresidential Elec DHW System Demand Branch 4, !- Outlet Branch Name 4
  Nonresidential Elec DHW System Demand Branch 5, !- Outlet Branch Name 5
  Nonresidential Elec DHW System Demand Branch 6, !- Outlet Branch Name 6
  Nonresidential Elec DHW System Demand Branch 7, !- Outlet Branch Name 7
  Nonresidential Elec DHW System Demand Branch 8, !- Outlet Branch Name 8
  Nonresidential Elec DHW System Demand Branch 9, !- Outlet Branch Name 9
  Nonresidential Elec DHW System Demand Branch 10, !- Outlet Branch Name 10
  Nonresidential Elec DHW System Demand Branch 11, !- Outlet Branch Name 11
  Nonresidential Elec DHW System Demand Branch 12, !- Outlet Branch Name 12
  Nonresidential Elec DHW System Demand Bypass Branch; !- Outlet Branch Name 13

Connector:Mixer,
  Nonresidential Elec DHW System Demand Mixer, !- Name
  Nonresidential Elec DHW System Demand Outlet Branch, !- Outlet Branch Name
  Nonresidential Elec DHW System Demand Branch 1, !- Inlet Branch Name 1
  Nonresidential Elec DHW System Demand Branch 2, !- Inlet Branch Name 2
  Nonresidential Elec DHW System Demand Branch 3, !- Inlet Branch Name 3
  Nonresidential Elec DHW System Demand Branch 4, !- Inlet Branch Name 4
  Nonresidential Elec DHW System Demand Branch 5, !- Inlet Branch Name 5
  Nonresidential Elec DHW System Demand Branch 6, !- Inlet Branch Name 6
  Nonresidential Elec DHW System Demand Branch 7, !- Inlet Branch Name 7
  Nonresidential Elec DHW System Demand Branch 8, !- Inlet Branch Name 8
  Nonresidential Elec DHW System Demand Branch 9, !- Inlet Branch Name 9
  Nonresidential Elec DHW System Demand Branch 10, !- Inlet Branch Name 10
  Nonresidential Elec DHW System Demand Branch 11, !- Inlet Branch Name 11
  Nonresidential Elec DHW System Demand Branch 12, !- Inlet Branch Name 12
  Nonresidential Elec DHW System Demand Bypass Branch; !- Inlet Branch Name 13

Branch,
  Nonresidential Elec DHW System Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Nonresidential Elec DHW System Demand Inlet Pipe, !- Component Name 1
  Nonresidential Elec DHW System Demand Inlet Node, !- Component Inlet Node Name 1
  Nonresidential Elec DHW System Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Nonresidential Elec DHW System Demand Inlet Pipe, !- Name
  Nonresidential Elec DHW System Demand Inlet Node, !- Inlet Node Name
  Nonresidential Elec DHW System Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  Nonresidential Elec DHW System Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Retail N Core Water Use Connection,  !- Component Name 1
  Nonresidential Elec DHW System Demand Splitter Outlet Node 1, !- Component Inlet Node Name 1
  F1 Retail N Core Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Retail N Core Water Use Connection,  !- Name
  Nonresidential Elec DHW System Demand Splitter Outlet Node 1, !- Inlet Node Name
  F1 Retail N Core Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Retail N Core Water Use Equipment;   !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Retail N Core Water Use Equipment,   !- Name
  General,                                !- End-Use Subcategory
  5.35730402726333e-06,                   !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Retail N Core Target SHW Temp;       !- Target Temperature Schedule Name

Branch,
  Nonresidential Elec DHW System Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Retail NE Core Water Use Connection, !- Component Name 1
  Nonresidential Elec DHW System Demand Splitter Outlet Node 2, !- Component Inlet Node Name 1
  F1 Retail NE Core Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Retail NE Core Water Use Connection, !- Name
  Nonresidential Elec DHW System Demand Splitter Outlet Node 2, !- Inlet Node Name
  F1 Retail NE Core Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Retail NE Core Water Use Equipment;  !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Retail NE Core Water Use Equipment,  !- Name
  General,                                !- End-Use Subcategory
  4.6333440235791e-06,                    !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Retail NE Core Target SHW Temp;      !- Target Temperature Schedule Name

Branch,
  Nonresidential Elec DHW System Demand Branch 3, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Retail NE Inner Water Use Connection, !- Component Name 1
  Nonresidential Elec DHW System Demand Splitter Outlet Node 3, !- Component Inlet Node Name 1
  F1 Retail NE Inner Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Retail NE Inner Water Use Connection, !- Name
  Nonresidential Elec DHW System Demand Splitter Outlet Node 3, !- Inlet Node Name
  F1 Retail NE Inner Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Retail NE Inner Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Retail NE Inner Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  4.6333440235791e-06,                    !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Retail NE Inner Target SHW Temp;     !- Target Temperature Schedule Name

Branch,
  Nonresidential Elec DHW System Demand Branch 4, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Retail NE Outer Water Use Connection, !- Component Name 1
  Nonresidential Elec DHW System Demand Splitter Outlet Node 4, !- Component Inlet Node Name 1
  F1 Retail NE Outer Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Retail NE Outer Water Use Connection, !- Name
  Nonresidential Elec DHW System Demand Splitter Outlet Node 4, !- Inlet Node Name
  F1 Retail NE Outer Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Retail NE Outer Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Retail NE Outer Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  4.6333440235791e-06,                    !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Retail NE Outer Target SHW Temp;     !- Target Temperature Schedule Name

Branch,
  Nonresidential Elec DHW System Demand Branch 5, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Retail NW Inner Core Water Use Connection, !- Component Name 1
  Nonresidential Elec DHW System Demand Splitter Outlet Node 5, !- Component Inlet Node Name 1
  F1 Retail NW Inner Core Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Retail NW Inner Core Water Use Connection, !- Name
  Nonresidential Elec DHW System Demand Splitter Outlet Node 5, !- Inlet Node Name
  F1 Retail NW Inner Core Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Retail NW Inner Core Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Retail NW Inner Core Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  4.6333440235791e-06,                    !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Retail NW Inner Core Target SHW Temp; !- Target Temperature Schedule Name

Branch,
  Nonresidential Elec DHW System Demand Branch 6, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Retail NW Outer Water Use Connection, !- Component Name 1
  Nonresidential Elec DHW System Demand Splitter Outlet Node 6, !- Component Inlet Node Name 1
  F1 Retail NW Outer Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Retail NW Outer Water Use Connection, !- Name
  Nonresidential Elec DHW System Demand Splitter Outlet Node 6, !- Inlet Node Name
  F1 Retail NW Outer Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Retail NW Outer Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Retail NW Outer Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  4.6333440235791e-06,                    !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Retail NW Outer Target SHW Temp;     !- Target Temperature Schedule Name

Branch,
  Nonresidential Elec DHW System Demand Branch 7, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Retail NW Outer Core Water Use Connection, !- Component Name 1
  Nonresidential Elec DHW System Demand Splitter Outlet Node 7, !- Component Inlet Node Name 1
  F1 Retail NW Outer Core Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Retail NW Outer Core Water Use Connection, !- Name
  Nonresidential Elec DHW System Demand Splitter Outlet Node 7, !- Inlet Node Name
  F1 Retail NW Outer Core Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Retail NW Outer Core Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Retail NW Outer Core Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  4.6333440235791e-06,                    !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Retail NW Outer Core Target SHW Temp; !- Target Temperature Schedule Name

Branch,
  Nonresidential Elec DHW System Demand Branch 8, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Retail SE Bottom Water Use Connection, !- Component Name 1
  Nonresidential Elec DHW System Demand Splitter Outlet Node 8, !- Component Inlet Node Name 1
  F1 Retail SE Bottom Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Retail SE Bottom Water Use Connection, !- Name
  Nonresidential Elec DHW System Demand Splitter Outlet Node 8, !- Inlet Node Name
  F1 Retail SE Bottom Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Retail SE Bottom Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Retail SE Bottom Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  4.6333440235791e-06,                    !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Retail SE Bottom Target SHW Temp;    !- Target Temperature Schedule Name

Branch,
  Nonresidential Elec DHW System Demand Branch 9, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Retail SE Top Water Use Connection,  !- Component Name 1
  Nonresidential Elec DHW System Demand Splitter Outlet Node 9, !- Component Inlet Node Name 1
  F1 Retail SE Top Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Retail SE Top Water Use Connection,  !- Name
  Nonresidential Elec DHW System Demand Splitter Outlet Node 9, !- Inlet Node Name
  F1 Retail SE Top Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Retail SE Top Water Use Equipment;   !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Retail SE Top Water Use Equipment,   !- Name
  General,                                !- End-Use Subcategory
  4.6333440235791e-06,                    !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Retail SE Top Target SHW Temp;       !- Target Temperature Schedule Name

Branch,
  Nonresidential Elec DHW System Demand Branch 10, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Retail SW Bottom Water Use Connection, !- Component Name 1
  Nonresidential Elec DHW System Demand Splitter Outlet Node 10, !- Component Inlet Node Name 1
  F1 Retail SW Bottom Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Retail SW Bottom Water Use Connection, !- Name
  Nonresidential Elec DHW System Demand Splitter Outlet Node 10, !- Inlet Node Name
  F1 Retail SW Bottom Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Retail SW Bottom Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Retail SW Bottom Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  4.6333440235791e-06,                    !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Retail SW Bottom Target SHW Temp;    !- Target Temperature Schedule Name

Branch,
  Nonresidential Elec DHW System Demand Branch 11, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Retail SW Core Water Use Connection, !- Component Name 1
  Nonresidential Elec DHW System Demand Splitter Outlet Node 11, !- Component Inlet Node Name 1
  F1 Retail SW Core Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Retail SW Core Water Use Connection, !- Name
  Nonresidential Elec DHW System Demand Splitter Outlet Node 11, !- Inlet Node Name
  F1 Retail SW Core Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Retail SW Core Water Use Equipment;  !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Retail SW Core Water Use Equipment,  !- Name
  General,                                !- End-Use Subcategory
  4.6333440235791e-06,                    !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Retail SW Core Target SHW Temp;      !- Target Temperature Schedule Name

Branch,
  Nonresidential Elec DHW System Demand Branch 12, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Retail SW Top Water Use Connection,  !- Component Name 1
  Nonresidential Elec DHW System Demand Splitter Outlet Node 12, !- Component Inlet Node Name 1
  F1 Retail SW Top Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Retail SW Top Water Use Connection,  !- Name
  Nonresidential Elec DHW System Demand Splitter Outlet Node 12, !- Inlet Node Name
  F1 Retail SW Top Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Retail SW Top Water Use Equipment;   !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Retail SW Top Water Use Equipment,   !- Name
  General,                                !- End-Use Subcategory
  4.98084482534753e-06,                   !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Retail SW Top Target SHW Temp;       !- Target Temperature Schedule Name

Branch,
  Nonresidential Elec DHW System Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Nonresidential Elec DHW System Demand Bypass Pipe, !- Component Name 1
  Nonresidential Elec DHW System Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Nonresidential Elec DHW System Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Nonresidential Elec DHW System Demand Bypass Pipe, !- Name
  Nonresidential Elec DHW System Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Nonresidential Elec DHW System Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Nonresidential Elec DHW System Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Nonresidential Elec DHW System Demand Outlet Pipe, !- Component Name 1
  Nonresidential Elec DHW System Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Nonresidential Elec DHW System Demand Mixer Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Nonresidential Elec DHW System Demand Outlet Pipe, !- Name
  Nonresidential Elec DHW System Demand Outlet Pipe Node, !- Inlet Node Name
  Nonresidential Elec DHW System Demand Mixer Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Nonresidential Elec DHW System Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Nonresidential Elec DHW System Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Nonresidential Elec DHW System Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Nonresidential Elec DHW System Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Nonresidential Elec DHW System Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  Nonres Elec Water Heater;               !- Equipment Name 1

OutputControl:ReportingTolerances,
  0.56,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.56;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Site:Location,
  LOS ANGELES USC,                        !- Name
  38.69,                                  !- Latitude {deg}
  -121.6,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  54.5592;                                !- Elevation {m}

Site:WaterMainsTemperature,
  Schedule,                               !- Calculation Method
  WaterMainCZ09;                          !- Temperature Schedule Name

SizingPeriod:DesignDay,
  LOS ANGELES USC  August .4% Condns DB=>MCWB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.7,                                   !- Maximum Dry-Bulb Temperature {C}
  9.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  21.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.383,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.433,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  LOS ANGELES USC  July .4% Condns DB=>MCWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.402,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.401,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  LOS ANGELES USC  June .4% Condns DB=>MCWB, !- Name
  6,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  32.3,                                   !- Maximum Dry-Bulb Temperature {C}
  8.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  20.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.405,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.324,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  LOS ANGELES USC  November .4% Condns DB=>MCWB, !- Name
  11,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  31.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  15.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.325,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.558,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  LOS ANGELES USC  October .4% Condns DB=>MCWB, !- Name
  10,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  35.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  16.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.38,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.397,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  LOS ANGELES USC  September .4% Condns DB=>MCWB, !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  36.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  20.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.369,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.465,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  LOS ANGELES USC Ann Htg 99.6% Condns DB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  6.2,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  6.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

Curve:Biquadratic,
  CoilClgDXEIRRatio_fTwbToadbIP,          !- Name
  -1.06393,                               !- Coefficient1 Constant
  0.0306584,                              !- Coefficient2 x
  -0.0001269,                             !- Coefficient3 x**2
  0.0154213,                              !- Coefficient4 y
  4.97e-05,                               !- Coefficient5 y**2
  -0.0002096,                             !- Coefficient6 x*y
  57,                                     !- Minimum Value of x {BasedOnField A2}
  77,                                     !- Maximum Value of x {BasedOnField A2}
  75,                                     !- Minimum Value of y {BasedOnField A3}
  115;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  CoilClgDXQRatio_fTwbToadbIP,            !- Name
  0.874962,                               !- Coefficient1 Constant
  -0.00114282,                            !- Coefficient2 x
  0.00017128,                             !- Coefficient3 x**2
  -0.00296015,                            !- Coefficient4 y
  1.021e-05,                              !- Coefficient5 y**2
  -5.926e-05,                             !- Coefficient6 x*y
  57,                                     !- Minimum Value of x {BasedOnField A2}
  77,                                     !- Maximum Value of x {BasedOnField A2}
  75,                                     !- Minimum Value of y {BasedOnField A3}
  115;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  CoilClgDXEIRRatio_fQRatio,              !- Name
  0.20123,                                !- Coefficient1 Constant
  -0.031218,                              !- Coefficient2 x
  1.9505,                                 !- Coefficient3 x**2
  -1.12051,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  0.2;                                    !- Minimum Curve Output {BasedOnField A3}

Curve:Cubic,
  FanVSDGoodSpResetPwrRatio_fCFMRatio,    !- Name
  0.04076,                                !- Coefficient1 Constant
  0.088045,                               !- Coefficient2 x
  -0.072926,                              !- Coefficient3 x**2
  0.94374,                                !- Coefficient4 x**3
  0.342,                                  !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  GF Retail HW Loop Supply Temp Schedule, !- Schedule Name
  GF Retail HW Loop Supply Mixer Outlet Node; !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  {f020271f-84a9-4ed1-9101-87cbc7b5d7af}, !- Name
  Temperature,                            !- Control Variable
  Nonresidential Elec DHW System Supply Temp Schedule, !- Schedule Name
  Nonresidential Elec DHW System Supply Mixer Outlet Node; !- Setpoint Node or NodeList Name

Output:Meter:MeterFileOnly,
  Coal:Facility,                          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  DistrictCooling:Facility,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  DistrictHeatingWater:Facility,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller Evaporator Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Cooling Tower Heat Transfer Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Boiler Heating Rate,                    !- Variable Name
  Hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML,                                   !- Column Separator
  InchPound;                              !- Unit Conversion

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Timestep;                               !- Reporting Frequency

RunPeriodControl:DaylightSavingTime, 2nd Sunday in Mar, 1st Sunday in Nov; 

