            <WinHHTopUse index="1">7.4</WinHHTopUse>
            <TreeDescrip>3,660 ft2, 4 dwellings</TreeDescrip>
            <CondFloorArea>3660</CondFloorArea>
            <CondFloorAreaWithMult>3660</CondFloorAreaWithMult>
            <UncondFloorArea>0</UncondFloorArea>
            <LvgCondFloorArea>0</LvgCondFloorArea>
            <SlpCondFloorArea>0</SlpCondFloorArea>
            <AtticArea>0</AtticArea>
            <UncondAtticArea>0</UncondAtticArea>
            <exCondFloorArea>0</exCondFloorArea>
            <AdditionCFA>0</AdditionCFA>
            <ClVentableClgArea>0</ClVentableClgArea>
            <IsEAAAdditionZone>0</IsEAAAdditionZone>
            <HVACNewCondFloorAreaWithMult>3660</HVACNewCondFloorAreaWithMult>
            <HVACAltCondFloorAreaWithMult>0</HVACAltCondFloorAreaWithMult>
            <HVACExCondFloorAreaWithMult>0</HVACExCondFloorAreaWithMult>
            <HVACExVCondFloorAreaWithMult>0</HVACExVCondFloorAreaWithMult>
            <DwellingUnitArea_Cond>3660</DwellingUnitArea_Cond>
            <NumDwellingUnitsByBedrmsWithMult index="1">2</NumDwellingUnitsByBedrmsWithMult>
            <NumDwellingUnitsByBedrmsWithMult index="2">2</NumDwellingUnitsByBedrmsWithMult>
            <NumDwellingUnits>4</NumDwellingUnits>
            <InterCondZnArea>3660</InterCondZnArea>
            <DHWFloorArea>3660</DHWFloorArea>
            <Top>8.7</Top>
            <Top_HasDHW>8.7</Top_HasDHW>
            <Bottom_HasDHW>0.7</Bottom_HasDHW>
            <ExtWallArea>2584</ExtWallArea>
            <ExtWallDoorArea>80</ExtWallDoorArea>
            <UndWallArea>0</UndWallArea>
            <ClgBlwAtticArea>0</ClgBlwAtticArea>
            <CathCeilingArea>0</CathCeilingArea>
            <CondClgBlwAtticArea>0</CondClgBlwAtticArea>
            <HasCondClgBlwAttic>0</HasCondClgBlwAttic>
            <ClVentCompat>0</ClVentCompat>
            <SlabFloorArea>3660</SlabFloorArea>
            <UndFloorArea>0</UndFloorArea>
            <ExtFloorArea>0</ExtFloorArea>
            <FlrOverUncondZnArea>0</FlrOverUncondZnArea>
            <PartyEdgeArea>0</PartyEdgeArea>
            <ExtWallAreaWithMult>2584</ExtWallAreaWithMult>
            <UndWallAreaWithMult>0</UndWallAreaWithMult>
            <ClgBlwAtticAreaWithMult>0</ClgBlwAtticAreaWithMult>
            <CathCeilingAreaWithMult>0</CathCeilingAreaWithMult>
            <CondClgBlwAtticAreaWithMult>0</CondClgBlwAtticAreaWithMult>
            <SlabFloorAreaWithMult>3660</SlabFloorAreaWithMult>
            <UndFloorAreaWithMult>0</UndFloorAreaWithMult>
            <ExtFloorAreaWithMult>0</ExtFloorAreaWithMult>
            <FlrOverUncondZnAreaWithMult>0</FlrOverUncondZnAreaWithMult>
            <AdjUnCondZnAreaWithMult>0</AdjUnCondZnAreaWithMult>
            <AdjUnCondZnWallAreaWithMult>0</AdjUnCondZnWallAreaWithMult>
            <TotCondZoneWinArea index="0">410.4</TotCondZoneWinArea>
            <TotCondZoneWinArea index="1">410.4</TotCondZoneWinArea>
            <TotCondZoneWinArea index="2">0</TotCondZoneWinArea>
            <TotCondZoneWinArea index="3">0</TotCondZoneWinArea>
            <WinAreaByOrientation index="0">164.7</WinAreaByOrientation>
            <WinAreaByOrientation index="1">40.5</WinAreaByOrientation>
            <WinAreaByOrientation index="2">164.7</WinAreaByOrientation>
            <WinAreaByOrientation index="3">40.5</WinAreaByOrientation>
            <NumWinOrientations>4</NumWinOrientations>
            <MinWinOrientArea>20</MinWinOrientArea>
            <NatVentWindPresCoefMult>1</NatVentWindPresCoefMult>
            <ExtWallAreaByWallType index="0">2584</ExtWallAreaByWallType>
            <ExtWallAreaByWallType index="1">0</ExtWallAreaByWallType>
            <ExtWallAreaByWallType index="2">0</ExtWallAreaByWallType>
            <ExtWallAreaByWallType index="3">2584</ExtWallAreaByWallType>
            <ExtWallWinAreaByWallType index="0">410.4</ExtWallWinAreaByWallType>
            <ExtWallWinAreaByWallType index="1">0</ExtWallWinAreaByWallType>
            <ExtWallWinAreaByWallType index="2">0</ExtWallWinAreaByWallType>
            <ExtWallWinAreaByWallType index="3">410.4</ExtWallWinAreaByWallType>
            <ExtWallDoorAreaByWallType index="0">80</ExtWallDoorAreaByWallType>
            <ExtWallDoorAreaByWallType index="1">0</ExtWallDoorAreaByWallType>
            <ExtWallDoorAreaByWallType index="2">0</ExtWallDoorAreaByWallType>
            <ExtWallDoorAreaByWallType index="3">80</ExtWallDoorAreaByWallType>
            <CSE_ZONE>Zone1-zn</CSE_ZONE>
            <SurfaceCount>6</SurfaceCount>
            <SurfaceAreaSum>9904</SurfaceAreaSum>
            <SurfaceAreaMax>3660</SurfaceAreaMax>
            <SurfaceAreaMaxComp>child ResSlabFlr 'Zone1Slab' of</SurfaceAreaMaxComp>
            <SurfaceAreaTop>3660</SurfaceAreaTop>
            <SurfaceAreaBot>3660</SurfaceAreaBot>
            <OutsideConnection>1</OutsideConnection>
            <ELA_ACeil>0</ELA_ACeil>
            <ELA_XCeil>0</ELA_XCeil>
            <ELA_XWall>1.10027</ELA_XWall>
            <ELA_Floor>0</ELA_Floor>
            <ZoneBotZ>0.7</ZoneBotZ>
            <ZoneTopZ>8.7</ZoneTopZ>
            <ZoneHeight>8</ZoneHeight>
            <WallHoleSize>0.137534</WallHoleSize>
            <AirNetIZXFERs index="0">Zone1-InfLU</AirNetIZXFERs>
            <AirNetIZXFERs index="1">Zone1-InfLS</AirNetIZXFERs>
            <AirNetIZXFERs index="2">Zone1-InfLD</AirNetIZXFERs>
            <AirNetIZXFERs index="3">Zone1-InfHU</AirNetIZXFERs>
            <AirNetIZXFERs index="4">Zone1-InfHS</AirNetIZXFERs>
            <AirNetIZXFERs index="5">Zone1-InfHD</AirNetIZXFERs>
            <WHFanHole>0</WHFanHole>
            <AirFlowMeter>One</AirFlowMeter>
            <WinVentArea>41.04</WinVentArea>
            <WinVentHtDiff index="0">-999</WinVentHtDiff>
            <WinVentHtDiff index="1">-999</WinVentHtDiff>
            <WinVentHtDiff index="2">-999</WinVentHtDiff>
            <WinHoleAreaExp index="0">2.565 * WINDOWVENTAVAIL</WinHoleAreaExp>
            <WinHoleAreaExp index="1">5.130 * WINDOWVENTAVAIL</WinHoleAreaExp>
            <WinAirNetIZXFERs index="0">Zone1-NVLU</WinAirNetIZXFERs>
            <WinAirNetIZXFERs index="1">Zone1-NVLS</WinAirNetIZXFERs>
            <WinAirNetIZXFERs index="2">Zone1-NVLD</WinAirNetIZXFERs>
            <WinAirNetIZXFERs index="3">Zone1-NVHU</WinAirNetIZXFERs>
            <WinAirNetIZXFERs index="4">Zone1-NVHS</WinAirNetIZXFERs>
            <WinAirNetIZXFERs index="5">Zone1-NVHD</WinAirNetIZXFERs>
            <AdjUnCondZnArea>0</AdjUnCondZnArea>
            <AdjUnCondZnWallArea>0</AdjUnCondZnWallArea>
            <IAQCFM_Exhaust index="0">0</IAQCFM_Exhaust>
            <IAQCFM_Exhaust index="1">0</IAQCFM_Exhaust>
            <IAQPwr_Exhaust index="0">0</IAQPwr_Exhaust>
            <IAQPwr_Exhaust index="1">0</IAQPwr_Exhaust>
            <IAQCFM_Supply index="0">0</IAQCFM_Supply>
            <IAQCFM_Supply index="1">0</IAQCFM_Supply>
            <IAQPwr_Supply index="0">0</IAQPwr_Supply>
            <IAQPwr_Supply index="1">0</IAQPwr_Supply>
            <IAQBalCFM index="0">184.8</IAQBalCFM>
            <IAQBalCFM index="1">0</IAQBalCFM>
            <IAQBalPwr index="0">73.92</IAQBalPwr>
            <IAQBalPwr index="1">0</IAQBalPwr>
            <IAQHRVCFM index="0">184.8</IAQHRVCFM>
            <IAQHRVCFM index="1">0</IAQHRVCFM>
            <IAQHRVPwr index="0">73.92</IAQHRVPwr>
            <IAQHRVPwr index="1">0</IAQHRVPwr>
            <IAQHRVCFMxRcvEff index="0">0</IAQHRVCFMxRcvEff>
            <IAQHRVCFMxRcvEff index="1">0</IAQHRVCFMxRcvEff>
            <IAQHRVCFMxSRE index="0">0</IAQHRVCFMxSRE>
            <IAQHRVCFMxSRE index="1">0</IAQHRVCFMxSRE>
            <IAQHRVCFMxASRE index="0">0</IAQHRVCFMxASRE>
            <IAQHRVCFMxASRE index="1">0</IAQHRVCFMxASRE>
            <StdDesignIAQCFM>184.8</StdDesignIAQCFM>
            <MaxStdDesignIAQPower>221.76</MaxStdDesignIAQPower>
            <IAQVentAirNetIZXFERs index="2">Zone1-IAQHRV</IAQVentAirNetIZXFERs>
            <ClVentAirFlow index="0">0</ClVentAirFlow>
            <ClVentAirFlow index="1">0</ClVentAirFlow>
            <ClVentPower index="0">0</ClVentPower>
            <ClVentPower index="1">0</ClVentPower>
            <AtcEdg_CeilBlwAtcArea>0</AtcEdg_CeilBlwAtcArea>
            <ZnModel>CZM</ZnModel>
            <ZnCAir>7320</ZnCAir>
            <UseTstatIncFile>0</UseTstatIncFile>
            <ZnHIRatio>10</ZnHIRatio>
            <InfAC>0</InfAC>
            <InfELA>0</InfELA>
            <InfShld>4</InfShld>
            <GainLights>Zone1-znLtg</GainLights>
            <Ltg_Gain>2.68089</Ltg_Gain>
            <LtgDaySched>CARes2013 InsLighting Hrly</LtgDaySched>
            <LtgDaySched_CSE>* select( $dsDay==1, 0., default hourval(0.023,0.019,0.015,0.017,0.021,0.031,0.042,0.041,0.034,0.029,0.027,0.025,0.021,0.021,0.021,0.026,0.031,0.044,0.084,0.118,0.113,0.096,0.063,0.038) </LtgDaySched_CSE>
            <ExtLtg_Gain>1.38494</ExtLtg_Gain>
            <ExtLtgDaySched>CARes2013 ExtLighting Hrly</ExtLtgDaySched>
            <ExtLtgDaySched_CSE>* hourval(0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.25,0.25,0.25,0.25) </ExtLtgDaySched_CSE>
            <GainPeople>Zone1-znPpl</GainPeople>
            <Ppl_GainPerCFA>17.4806</Ppl_GainPerCFA>
            <PplDaySched>CARes2013 Occupancy Hrly</PplDaySched>
            <PplDaySched_CSE>* select( $dsDay==1, 0., default hourval(0.035,0.035,0.035,0.035,0.035,0.059,0.082,0.055,0.027,0.014,0.014,0.014,0.014,0.014,0.019,0.027,0.041,0.055,0.068,0.082,0.082,0.07,0.053,0.035) </PplDaySched_CSE>
            <GainNumBedrooms>3660</GainNumBedrooms>
            <GainTelevision>Zone1-znTV</GainTelevision>
            <GainSetTopBox>Zone1-znSTB</GainSetTopBox>
            <GainComputer>Zone1-znComp</GainComputer>
            <GainMisc>Zone1-znMEL</GainMisc>
            <Msc_GainPerCFA>8.87135</Msc_GainPerCFA>
            <CondApplArea>3660</CondApplArea>
            <GainRefrig>Zone1-znRfrg</GainRefrig>
            <GainCooking index="0">Zone1-znCkE</GainCooking>
            <Appl_RefrigGain>5.58356</Appl_RefrigGain>
            <Appl_DishGain>0.58028</Appl_DishGain>
            <Appl_CookGain index="0">9439.56</Appl_CookGain>
            <Appl_CookGain index="1">0</Appl_CookGain>
            <Appl_CookGain index="2">0</Appl_CookGain>
            <Appl_WasherGain>0.040268</Appl_WasherGain>
            <Appl_DryerGain index="0">0.34036</Appl_DryerGain>
            <Appl_DryerGain index="1">0</Appl_DryerGain>
            <Appl_DryerGain index="2">0</Appl_DryerGain>
            <EqpDaySched>CARes2013 Equipment Hrly</EqpDaySched>
            <EqpDaySched_CSE>* select( $dsDay==1, 0., default hourval(0.037,0.035,0.034,0.034,0.032,0.036,0.042,0.044,0.037,0.032,0.033,0.033,0.032,0.033,0.035,0.037,0.044,0.053,0.058,0.06,0.062,0.06,0.052,0.045) </EqpDaySched_CSE>
            <HeatTDaySched>CARes2013 SZ Heat Hrly</HeatTDaySched>
            <HeatTDaySched_CSE>select( $dsDay==1, 70, $dsDay==2, 60, ISSEASONCOOLING, 60, default 68) </HeatTDaySched_CSE>
            <CoolTDaySched>CARes2013 SZ Cool Hrly</CoolTDaySched>
            <CoolTDaySched_CSE>select( $dsDay==1, 83, $dsDay==2, 75, default 78)</CoolTDaySched_CSE>
            <WinterVentTemp>77</WinterVentTemp>
            <WinterCoolTemp>78</WinterCoolTemp>
            <SummerVentTemp>68</SummerVentTemp>
            <SummerHeatTemp>60</SummerHeatTemp>
            <ConstHtgSetpt>68</ConstHtgSetpt>
            <ThermostatTypeRpt>Not Setback</ThermostatTypeRpt>
            <IMassExtFlrArea>3660</IMassExtFlrArea>
            <IMassIntFlrArea>0</IMassIntFlrArea>
            <IMassIZWallArea>0</IMassIZWallArea>
            <IMassIntWallArea>3660</IMassIntWallArea>
            <IMassFurnitureSurf>Furniture-imass</IMassFurnitureSurf>
            <IMassWallFrmSurf>WallFrm-imass</IMassWallFrmSurf>
            <IMassWallCavSurf>WallCav-imass</IMassWallCavSurf>
            <TrackUMLHs>1</TrackUMLHs>
            <ClgUMLHLimit>150.1</ClgUMLHLimit>
            <HtgUMLHLimit>150.1</HtgUMLHLimit>
            <CSE_UMLHsExpCol index="0">xcz-Zone1-Name</CSE_UMLHsExpCol>
            <CSE_UMLHsExpCol index="1">xcz-Zone1-Clg</CSE_UMLHsExpCol>
            <CSE_UMLHsExpCol index="2">xcz-Zone1-Htg</CSE_UMLHsExpCol>
            <RptTotCondZoneWinArea>410.4</RptTotCondZoneWinArea>
            <ExtShade>0</ExtShade>
            <OvrHangsFins>0</OvrHangsFins>
            <UILabel_HVACSys index="0">       HVAC System:</UILabel_HVACSys>
            <UILabel_HVACSys index="1"> </UILabel_HVACSys>
            <UILabel_DHWSys1 index="0">       DHW System 1:</UILabel_DHWSys1>
            <UILabel_DHWSys1 index="1"> </UILabel_DHWSys1>
            <VerifExDHWSys1Assigned>0</VerifExDHWSys1Assigned>
            <VerifExDHWSys2Assigned>0</VerifExDHWSys2Assigned>
            <VerifExistingAFUE>0</VerifExistingAFUE>
            <VerifExistingHSPF>0</VerifExistingHSPF>
            <VerifExistingSEER>0</VerifExistingSEER>
            <VerifExistingEER>0</VerifExistingEER>
            <VerifExistingCFMperTon>0</VerifExistingCFMperTon>
            <VerifExistingFChg>0</VerifExistingFChg>
            <NeedStdClVent>1</NeedStdClVent>
            <HighRvalCeilIns>0</HighRvalCeilIns>
            <HighRvalFloorIns>0</HighRvalFloorIns>
            <IsNew>1</IsNew>
            <IsAltered>0</IsAltered>
            <IsExisting>0</IsExisting>
            <GasFueled index="0">0</GasFueled>
            <GasFueled index="1">0</GasFueled>
            <GasFueled index="2">0</GasFueled>
            <GasFueled index="3">0</GasFueled>
            <GasFueled index="4">0</GasFueled>
            <GasFueled index="5">0</GasFueled>
            <AffordableGasFueled index="0">0</AffordableGasFueled>
            <AffordableGasFueled index="1">0</AffordableGasFueled>
            <AffordableGasFueled index="2">0</AffordableGasFueled>
            <AffordableGasFueled index="3">0</AffordableGasFueled>
            <AffordableGasFueled index="4">0</AffordableGasFueled>
            <AffordableGasFueled index="5">0</AffordableGasFueled>
            <CentralDHWDUCount>0</CentralDHWDUCount>
            <CSE_ElecMETER index="0">MtrElec</CSE_ElecMETER>
            <CSE_ElecMETER index="1">MtrElec</CSE_ElecMETER>
            <CSE_NatGasMETER index="0">MtrNatGas</CSE_NatGasMETER>
            <CSE_NatGasMETER index="1">MtrNatGas</CSE_NatGasMETER>
            <DwellUnit>
              <Name>1BR - First Floor</Name>
              <Description>2 units, 1 Bdrm &amp; 750 ft2 per unit</Description>
              <TreeDescrip>2 units, 1 Bdrm &amp; 750 ft2 per unit</TreeDescrip>
              <DwellUnitTypeRef>1-Bed Type Z1</DwellUnitTypeRef>
              <Count>2</Count>
              <CountWithMult>2</CountWithMult>
              <CondFlrArea>750</CondFlrArea>
              <TotalCondFlrArea>1500</TotalCondFlrArea>
              <TotalCondFlrAreaWithMult>1500</TotalCondFlrAreaWithMult>
              <NewOrAltHVACFlrAreaWithMult>1500</NewOrAltHVACFlrAreaWithMult>
              <NumBedroomsPerUnit>1</NumBedroomsPerUnit>
              <TotalNumBedrooms>2</TotalNumBedrooms>
              <TotalNumBedroomsWithMult>2</TotalNumBedroomsWithMult>
              <TotalDHWFlrArea>1500</TotalDHWFlrArea>
              <TotalLtgFlrArea>1500</TotalLtgFlrArea>
              <HVACSysStatus>New</HVACSysStatus>
              <HVACSysVerified>0</HVACSysVerified>
              <UnitLtgGain>2179.24</UnitLtgGain>
              <TotalLtgGain>4358.48</TotalLtgGain>
              <UnitTVGain>2774.47</UnitTVGain>
              <TotalTVGain>5548.94</TotalTVGain>
              <UnitSTBGain>1265.71</UnitSTBGain>
              <TotalSTBGain>2531.42</TotalSTBGain>
              <UnitCompGain>1256.36</UnitCompGain>
              <TotalCompGain>2512.73</TotalCompGain>
              <UnitMscElecGain>7187.64</UnitMscElecGain>
              <TotalMscElecGain>14375.3</TotalMscElecGain>
              <UnitCookElecGain>2236.96</UnitCookElecGain>
              <UnitCookGasGain>0</UnitCookGasGain>
              <TotalCookGasGain>0</TotalCookGasGain>
              <TotalCookElecGain>4473.93</TotalCookElecGain>
              <TotalCookOthrGain>0</TotalCookOthrGain>
              <UnitClthWashGain>0.010067</UnitClthWashGain>
              <TotalClthWashGain>0.020134</TotalClthWashGain>
              <UnitClthDryGasGain>0</UnitClthDryGasGain>
              <UnitClthDryElecGain>0.08509</UnitClthDryElecGain>
              <TotalClthDryGasGain>0</TotalClthDryGasGain>
              <TotalClthDryElecGain>0.17018</TotalClthDryElecGain>
              <TotalClthDryOthrGain>0</TotalClthDryOthrGain>
              <TotalRefrigUsage>982</TotalRefrigUsage>
              <TotalDishUsage>1061.91</TotalDishUsage>
              <DailyHtEqpHWConsumption>0</DailyHtEqpHWConsumption>
              <HaveWasher>1</HaveWasher>
              <WasherZoneRef>Zone1</WasherZoneRef>
              <HaveDryer>1</HaveDryer>
              <DryerZoneRef>Zone1</DryerZoneRef>
              <DryerFuel>Electricity</DryerFuel>
              <MinIAQCFM>75</MinIAQCFM>
              <TotalIAQCFM>75</TotalIAQCFM>
              <MinIAQCFMLbl>Minimum IAQ Ventilation:  75.0 CFM (75.0 entered)</MinIAQCFMLbl>
              <IAQCFM_Exhaust>0</IAQCFM_Exhaust>
              <IAQPwr_Exhaust>0</IAQPwr_Exhaust>
              <IAQCFM_Supply>0</IAQCFM_Supply>
              <IAQPwr_Supply>0</IAQPwr_Supply>
              <IAQHRVCFM>75</IAQHRVCFM>
              <IAQHRVPwr>30</IAQHRVPwr>
              <IAQBalCFM>75</IAQBalCFM>
              <IAQBalPwr>30</IAQBalPwr>
              <IAQHRVCFMxRcvEff>0</IAQHRVCFMxRcvEff>
              <IAQHRVCFMxSRE>0</IAQHRVCFMxSRE>
              <IAQHRVCFMxASRE>0</IAQHRVCFMxASRE>
              <IAQCFMIsBalanced>1</IAQCFMIsBalanced>
              <IAQCFM_Balanced>75</IAQCFM_Balanced>
              <StdDesignIAQCFM>75</StdDesignIAQCFM>
              <MaxStdDesignIAQPower>90</MaxStdDesignIAQPower>
              <ForceStdIAQFanPwr>0.4</ForceStdIAQFanPwr>
              <TopZEstimate>8.7</TopZEstimate>
              <BottomZEstimate>-0.3</BottomZEstimate>
              <GasFueled index="0">0</GasFueled>
              <GasFueled index="1">0</GasFueled>
              <GasFueled index="2">0</GasFueled>
              <GasFueled index="3">0</GasFueled>
              <GasFueled index="4">0</GasFueled>
              <GasFueled index="5">0</GasFueled>
              <DwellUnitRpt>
                <Name>1BR - First Floor-(1/2)</Name>
                <DwellUnitRef>1BR - First Floor</DwellUnitRef>
                <DwellUnitTypeRef>1-Bed Type Z1</DwellUnitTypeRef>
                <ZoneRef>Zone1</ZoneRef>
                <ZoneMultRef>1</ZoneMultRef>
              </DwellUnitRpt>
              <DwellUnitRpt>
                <Name>1BR - First Floor-(2/2)</Name>
                <DwellUnitRef>1BR - First Floor</DwellUnitRef>
                <DwellUnitTypeRef>1-Bed Type Z1</DwellUnitTypeRef>
                <ZoneRef>Zone1</ZoneRef>
                <ZoneMultRef>1</ZoneMultRef>
              </DwellUnitRpt>
              <ResDHWSysRpt>
                <Name>1BR - First Floor 1/2 | DHWHeatpump</Name>
                <DHWSysName>DHWHeatpump - 1/1</DHWSysName>
                <DwellingUnit>1BR - First Floor</DwellingUnit>
                <DwellUnitRptName>1BR - First Floor-(1/2)</DwellUnitRptName>
                <DwellUnitRef>1BR - First Floor</DwellUnitRef>
                <DwellUnitTypeRef>1-Bed Type Z1</DwellUnitTypeRef>
                <DHWSysRef>DHWHeatpump</DHWSysRef>
                <Status>New</Status>
                <DHWSysIdx>1</DHWSysIdx>
                <DHWSysType>DHW</DHWSysType>
                <DwellUnitDistType>Standard</DwellUnitDistType>
                <MFamDistType>None</MFamDistType>
                <IsCentralHPWH>0</IsCentralHPWH>
                <DHWHeaterRef>Heat Pump</DHWHeaterRef>
                <DHWHeaterIdx>1</DHWHeaterIdx>
                <DHWHeaterCnt>1</DHWHeaterCnt>
                <NonCntrlDHWHeaterCnt>1</NonCntrlDHWHeaterCnt>
                <HeaterElementType>Gas</HeaterElementType>
                <TankType>Small Storage (existing only)</TankType>
                <InputRating>12000</InputRating>
                <InputRatingUnits>Btu/hr</InputRatingUnits>
                <InputRatingRpt>&lt;= 75 kBtu/hr</InputRatingRpt>
                <Efficiency>0.6</Efficiency>
                <EfficiencyUnits>EF</EfficiencyUnits>
                <EfficiencyRpt>0.6 EF</EfficiencyRpt>
                <TankVolume>50</TankVolume>
                <TankVolumeRpt>50</TankVolumeRpt>
                <ExtInsulRVal>0</ExtInsulRVal>
                <ExtInsulRpt>0</ExtInsulRpt>
                <StandbyLossFrac>0</StandbyLossFrac>
                <StandbyLossRpt>0</StandbyLossRpt>
                <MakeAndModel>NA</MakeAndModel>
                <SimulatedEquip>NA</SimulatedEquip>
                <TankLocation>NA</TankLocation>
                <RecovEffRpt>NA</RecovEffRpt>
                <FirstHourRatingRpt>NA</FirstHourRatingRpt>
                <RatedFlowRpt>NA</RatedFlowRpt>
                <ShwrDrnWtrHtRecovRpt>NA</ShwrDrnWtrHtRecovRpt>
                <HERSCompact>0</HERSCompact>
                <HERSCompactRptMsg>none</HERSCompactRptMsg>
                <HERSMFCtrlRecircDualLp>0</HERSMFCtrlRecircDualLp>
                <HERSMFCtrlRecircDualLpRptMsg>none</HERSMFCtrlRecircDualLpRptMsg>
                <HERSParallelPipe>0</HERSParallelPipe>
                <HERSParaPipeRptMsg>none</HERSParaPipeRptMsg>
                <HERSAllPipesIns>0</HERSAllPipesIns>
                <HERSPipeInsRptMsg>none</HERSPipeInsRptMsg>
                <HERSPointOfUse>0</HERSPointOfUse>
                <HERSPOURptMsg>none</HERSPOURptMsg>
                <HERSOccRecirc>0</HERSOccRecirc>
                <HERSOccRptMsg>none</HERSOccRptMsg>
                <HERSPushBtnRecirc>0</HERSPushBtnRecirc>
                <HERSPushBtnRptMsg>none</HERSPushBtnRptMsg>
              </ResDHWSysRpt>
              <ResDHWSysRpt>
                <Name>1BR - First Floor 2/2 | DHWHeatpump</Name>
                <DHWSysName>DHWHeatpump - 1/1</DHWSysName>
                <DwellingUnit>1BR - First Floor</DwellingUnit>
                <DwellUnitRptName>1BR - First Floor-(2/2)</DwellUnitRptName>
                <DwellUnitRef>1BR - First Floor</DwellUnitRef>
                <DwellUnitTypeRef>1-Bed Type Z1</DwellUnitTypeRef>
                <DHWSysRef>DHWHeatpump</DHWSysRef>
                <Status>New</Status>
                <DHWSysIdx>1</DHWSysIdx>
                <DHWSysType>DHW</DHWSysType>
                <DwellUnitDistType>Standard</DwellUnitDistType>
                <MFamDistType>None</MFamDistType>
                <IsCentralHPWH>0</IsCentralHPWH>
                <DHWHeaterRef>Heat Pump</DHWHeaterRef>
                <DHWHeaterIdx>1</DHWHeaterIdx>
                <DHWHeaterCnt>1</DHWHeaterCnt>
                <NonCntrlDHWHeaterCnt>1</NonCntrlDHWHeaterCnt>
                <HeaterElementType>Gas</HeaterElementType>
                <TankType>Small Storage (existing only)</TankType>
                <InputRating>12000</InputRating>
                <InputRatingUnits>Btu/hr</InputRatingUnits>
                <InputRatingRpt>&lt;= 75 kBtu/hr</InputRatingRpt>
                <Efficiency>0.6</Efficiency>
                <EfficiencyUnits>EF</EfficiencyUnits>
                <EfficiencyRpt>0.6 EF</EfficiencyRpt>
                <TankVolume>50</TankVolume>
                <TankVolumeRpt>50</TankVolumeRpt>
                <ExtInsulRVal>0</ExtInsulRVal>
                <ExtInsulRpt>0</ExtInsulRpt>
                <StandbyLossFrac>0</StandbyLossFrac>
                <StandbyLossRpt>0</StandbyLossRpt>
                <MakeAndModel>NA</MakeAndModel>
                <SimulatedEquip>NA</SimulatedEquip>
                <TankLocation>NA</TankLocation>
                <RecovEffRpt>NA</RecovEffRpt>
                <FirstHourRatingRpt>NA</FirstHourRatingRpt>
                <RatedFlowRpt>NA</RatedFlowRpt>
                <ShwrDrnWtrHtRecovRpt>NA</ShwrDrnWtrHtRecovRpt>
                <HERSCompact>0</HERSCompact>
                <HERSCompactRptMsg>none</HERSCompactRptMsg>
                <HERSMFCtrlRecircDualLp>0</HERSMFCtrlRecircDualLp>
                <HERSMFCtrlRecircDualLpRptMsg>none</HERSMFCtrlRecircDualLpRptMsg>
                <HERSParallelPipe>0</HERSParallelPipe>
                <HERSParaPipeRptMsg>none</HERSParaPipeRptMsg>
                <HERSAllPipesIns>0</HERSAllPipesIns>
                <HERSPipeInsRptMsg>none</HERSPipeInsRptMsg>
                <HERSPointOfUse>0</HERSPointOfUse>
                <HERSPOURptMsg>none</HERSPOURptMsg>
                <HERSOccRecirc>0</HERSOccRecirc>
                <HERSOccRptMsg>none</HERSOccRptMsg>
                <HERSPushBtnRecirc>0</HERSPushBtnRecirc>
                <HERSPushBtnRptMsg>none</HERSPushBtnRptMsg>
              </ResDHWSysRpt>
              <DwellUnitDHW>
                <Name>1BR - First Floor DU</Name>
                <NumBedrooms>1</NumBedrooms>
                <NumDHWSchShuffles>50</NumDHWSchShuffles>
                <DHWProfileLetter>01</DHWProfileLetter>
                <CSEDayUseName>DHWMF1BR01</CSEDayUseName>
                <DwellUnitTypeRef>1-Bed Type Z1</DwellUnitTypeRef>
                <PropCompactFactor>1</PropCompactFactor>
                <DUTypeDHWSysIndex>1</DUTypeDHWSysIndex>
                <cseDHWSYSRef>dhwsys-1BR - First Floor DU</cseDHWSYSRef>
                <GainDishwasher>1BR - First Floor DU-znDshwshr</GainDishwasher>
                <GainWasher>1BR - First Floor DU-znCWshr</GainWasher>
                <GainDryer index="0">1BR - First Floor DU-znCDryE</GainDryer>
              </DwellUnitDHW>
              <DwellUnitDHW>
                <Name>1BR - First Floor DU 2</Name>
                <NumBedrooms>1</NumBedrooms>
                <NumDHWSchShuffles>50</NumDHWSchShuffles>
                <DHWProfileLetter>02</DHWProfileLetter>
                <CSEDayUseName>DHWMF1BR02</CSEDayUseName>
                <DwellUnitTypeRef>1-Bed Type Z1</DwellUnitTypeRef>
                <PropCompactFactor>1</PropCompactFactor>
                <DUTypeDHWSysIndex>1</DUTypeDHWSysIndex>
                <cseDHWSYSRef>dhwsys-1BR - First Floor DU 2</cseDHWSYSRef>
                <GainDishwasher>1BR - First Floor DU 2-znDshwshr</GainDishwasher>
                <GainWasher>1BR - First Floor DU 2-znCWshr</GainWasher>
                <GainDryer index="0">1BR - First Floor DU 2-znCDryE</GainDryer>
              </DwellUnitDHW>
            </DwellUnit>
            <DwellUnit>
              <Name>2BR - First Floor</Name>
              <Description>2 units, 2 Bdrms &amp; 1,080 ft2 per unit</Description>
              <TreeDescrip>2 units, 2 Bdrms &amp; 1,080 ft2 per unit</TreeDescrip>
              <DwellUnitTypeRef>2-Bed Type Z1</DwellUnitTypeRef>
              <Count>2</Count>
              <CountWithMult>2</CountWithMult>
              <CondFlrArea>1080</CondFlrArea>
              <TotalCondFlrArea>2160</TotalCondFlrArea>
              <TotalCondFlrAreaWithMult>2160</TotalCondFlrAreaWithMult>
              <NewOrAltHVACFlrAreaWithMult>2160</NewOrAltHVACFlrAreaWithMult>
              <NumBedroomsPerUnit>2</NumBedroomsPerUnit>
              <TotalNumBedrooms>4</TotalNumBedrooms>
              <TotalNumBedroomsWithMult>4</TotalNumBedroomsWithMult>
              <TotalDHWFlrArea>2160</TotalDHWFlrArea>
              <TotalLtgFlrArea>2160</TotalLtgFlrArea>
              <HVACSysStatus>New</HVACSysStatus>
              <HVACSysVerified>0</HVACSysVerified>
              <UnitLtgGain>2726.8</UnitLtgGain>
              <TotalLtgGain>5453.59</TotalLtgGain>
              <UnitTVGain>3071.73</UnitTVGain>
              <TotalTVGain>6143.47</TotalTVGain>
              <UnitSTBGain>1820.98</UnitSTBGain>
              <TotalSTBGain>3641.96</TotalSTBGain>
              <UnitCompGain>1774.24</UnitCompGain>
              <TotalCompGain>3548.48</TotalCompGain>
              <UnitMscElecGain>9046.94</UnitMscElecGain>
              <TotalMscElecGain>18093.9</TotalMscElecGain>
              <UnitCookElecGain>2482.81</UnitCookElecGain>
              <UnitCookGasGain>0</UnitCookGasGain>
              <TotalCookGasGain>0</TotalCookGasGain>
              <TotalCookElecGain>4965.63</TotalCookElecGain>
              <TotalCookOthrGain>0</TotalCookOthrGain>
              <UnitClthWashGain>0.010067</UnitClthWashGain>
              <TotalClthWashGain>0.020134</TotalClthWashGain>
              <UnitClthDryGasGain>0</UnitClthDryGasGain>
              <UnitClthDryElecGain>0.08509</UnitClthDryElecGain>
              <TotalClthDryGasGain>0</TotalClthDryGasGain>
              <TotalClthDryElecGain>0.17018</TotalClthDryElecGain>
              <TotalClthDryOthrGain>0</TotalClthDryOthrGain>
              <TotalRefrigUsage>1056</TotalRefrigUsage>
              <TotalDishUsage>1061.91</TotalDishUsage>
              <DailyHtEqpHWConsumption>0</DailyHtEqpHWConsumption>
              <HaveWasher>1</HaveWasher>
              <WasherZoneRef>Zone1</WasherZoneRef>
              <HaveDryer>1</HaveDryer>
              <DryerZoneRef>Zone1</DryerZoneRef>
              <DryerFuel>Electricity</DryerFuel>
              <MinIAQCFM>109.8</MinIAQCFM>
              <TotalIAQCFM>109.8</TotalIAQCFM>
              <MinIAQCFMLbl>Minimum IAQ Ventilation:  109.8 CFM (109.8 entered)</MinIAQCFMLbl>
              <IAQCFM_Exhaust>0</IAQCFM_Exhaust>
              <IAQPwr_Exhaust>0</IAQPwr_Exhaust>
              <IAQCFM_Supply>0</IAQCFM_Supply>
              <IAQPwr_Supply>0</IAQPwr_Supply>
              <IAQHRVCFM>109.8</IAQHRVCFM>
              <IAQHRVPwr>43.92</IAQHRVPwr>
              <IAQBalCFM>109.8</IAQBalCFM>
              <IAQBalPwr>43.92</IAQBalPwr>
              <IAQHRVCFMxRcvEff>0</IAQHRVCFMxRcvEff>
              <IAQHRVCFMxSRE>0</IAQHRVCFMxSRE>
              <IAQHRVCFMxASRE>0</IAQHRVCFMxASRE>
              <IAQCFMIsBalanced>1</IAQCFMIsBalanced>
              <IAQCFM_Balanced>109.8</IAQCFM_Balanced>
              <StdDesignIAQCFM>109.8</StdDesignIAQCFM>
              <MaxStdDesignIAQPower>131.76</MaxStdDesignIAQPower>
              <ForceStdIAQFanPwr>0.4</ForceStdIAQFanPwr>
              <TopZEstimate>8.7</TopZEstimate>
              <BottomZEstimate>-0.3</BottomZEstimate>
              <GasFueled index="0">0</GasFueled>
              <GasFueled index="1">0</GasFueled>
              <GasFueled index="2">0</GasFueled>
              <GasFueled index="3">0</GasFueled>
              <GasFueled index="4">0</GasFueled>
              <GasFueled index="5">0</GasFueled>
              <DwellUnitRpt>
                <Name>2BR - First Floor-(1/2)</Name>
                <DwellUnitRef>2BR - First Floor</DwellUnitRef>
                <DwellUnitTypeRef>2-Bed Type Z1</DwellUnitTypeRef>
                <ZoneRef>Zone1</ZoneRef>
                <ZoneMultRef>1</ZoneMultRef>
              </DwellUnitRpt>
              <DwellUnitRpt>
                <Name>2BR - First Floor-(2/2)</Name>
                <DwellUnitRef>2BR - First Floor</DwellUnitRef>
                <DwellUnitTypeRef>2-Bed Type Z1</DwellUnitTypeRef>
                <ZoneRef>Zone1</ZoneRef>
                <ZoneMultRef>1</ZoneMultRef>
              </DwellUnitRpt>
              <ResDHWSysRpt>
                <Name>2BR - First Floor 1/2 | DHWHeatpump</Name>
                <DHWSysName>DHWHeatpump - 1/1</DHWSysName>
                <DwellingUnit>2BR - First Floor</DwellingUnit>
                <DwellUnitRptName>2BR - First Floor-(1/2)</DwellUnitRptName>
                <DwellUnitRef>2BR - First Floor</DwellUnitRef>
                <DwellUnitTypeRef>2-Bed Type Z1</DwellUnitTypeRef>
                <DHWSysRef>DHWHeatpump</DHWSysRef>
                <Status>New</Status>
                <DHWSysIdx>1</DHWSysIdx>
                <DHWSysType>DHW</DHWSysType>
                <DwellUnitDistType>Standard</DwellUnitDistType>
                <MFamDistType>None</MFamDistType>
                <IsCentralHPWH>0</IsCentralHPWH>
                <DHWHeaterRef>Heat Pump</DHWHeaterRef>
                <DHWHeaterIdx>1</DHWHeaterIdx>
                <DHWHeaterCnt>1</DHWHeaterCnt>
                <NonCntrlDHWHeaterCnt>1</NonCntrlDHWHeaterCnt>
                <HeaterElementType>Gas</HeaterElementType>
                <TankType>Small Storage (existing only)</TankType>
                <InputRating>12000</InputRating>
                <InputRatingUnits>Btu/hr</InputRatingUnits>
                <InputRatingRpt>&lt;= 75 kBtu/hr</InputRatingRpt>
                <Efficiency>0.6</Efficiency>
                <EfficiencyUnits>EF</EfficiencyUnits>
                <EfficiencyRpt>0.6 EF</EfficiencyRpt>
                <TankVolume>50</TankVolume>
                <TankVolumeRpt>50</TankVolumeRpt>
                <ExtInsulRVal>0</ExtInsulRVal>
                <ExtInsulRpt>0</ExtInsulRpt>
                <StandbyLossFrac>0</StandbyLossFrac>
                <StandbyLossRpt>0</StandbyLossRpt>
                <MakeAndModel>NA</MakeAndModel>
                <SimulatedEquip>NA</SimulatedEquip>
                <TankLocation>NA</TankLocation>
                <RecovEffRpt>NA</RecovEffRpt>
                <FirstHourRatingRpt>NA</FirstHourRatingRpt>
                <RatedFlowRpt>NA</RatedFlowRpt>
                <ShwrDrnWtrHtRecovRpt>NA</ShwrDrnWtrHtRecovRpt>
                <HERSCompact>0</HERSCompact>
                <HERSCompactRptMsg>none</HERSCompactRptMsg>
                <HERSMFCtrlRecircDualLp>0</HERSMFCtrlRecircDualLp>
                <HERSMFCtrlRecircDualLpRptMsg>none</HERSMFCtrlRecircDualLpRptMsg>
                <HERSParallelPipe>0</HERSParallelPipe>
                <HERSParaPipeRptMsg>none</HERSParaPipeRptMsg>
                <HERSAllPipesIns>0</HERSAllPipesIns>
                <HERSPipeInsRptMsg>none</HERSPipeInsRptMsg>
                <HERSPointOfUse>0</HERSPointOfUse>
                <HERSPOURptMsg>none</HERSPOURptMsg>
                <HERSOccRecirc>0</HERSOccRecirc>
                <HERSOccRptMsg>none</HERSOccRptMsg>
                <HERSPushBtnRecirc>0</HERSPushBtnRecirc>
                <HERSPushBtnRptMsg>none</HERSPushBtnRptMsg>
              </ResDHWSysRpt>
              <ResDHWSysRpt>
                <Name>2BR - First Floor 2/2 | DHWHeatpump</Name>
                <DHWSysName>DHWHeatpump - 1/1</DHWSysName>
                <DwellingUnit>2BR - First Floor</DwellingUnit>
                <DwellUnitRptName>2BR - First Floor-(2/2)</DwellUnitRptName>
                <DwellUnitRef>2BR - First Floor</DwellUnitRef>
                <DwellUnitTypeRef>2-Bed Type Z1</DwellUnitTypeRef>
                <DHWSysRef>DHWHeatpump</DHWSysRef>
                <Status>New</Status>
                <DHWSysIdx>1</DHWSysIdx>
                <DHWSysType>DHW</DHWSysType>
                <DwellUnitDistType>Standard</DwellUnitDistType>
                <MFamDistType>None</MFamDistType>
                <IsCentralHPWH>0</IsCentralHPWH>
                <DHWHeaterRef>Heat Pump</DHWHeaterRef>
                <DHWHeaterIdx>1</DHWHeaterIdx>
                <DHWHeaterCnt>1</DHWHeaterCnt>
                <NonCntrlDHWHeaterCnt>1</NonCntrlDHWHeaterCnt>
                <HeaterElementType>Gas</HeaterElementType>
                <TankType>Small Storage (existing only)</TankType>
                <InputRating>12000</InputRating>
                <InputRatingUnits>Btu/hr</InputRatingUnits>
                <InputRatingRpt>&lt;= 75 kBtu/hr</InputRatingRpt>
                <Efficiency>0.6</Efficiency>
                <EfficiencyUnits>EF</EfficiencyUnits>
                <EfficiencyRpt>0.6 EF</EfficiencyRpt>
                <TankVolume>50</TankVolume>
                <TankVolumeRpt>50</TankVolumeRpt>
                <ExtInsulRVal>0</ExtInsulRVal>
                <ExtInsulRpt>0</ExtInsulRpt>
                <StandbyLossFrac>0</StandbyLossFrac>
                <StandbyLossRpt>0</StandbyLossRpt>
                <MakeAndModel>NA</MakeAndModel>
                <SimulatedEquip>NA</SimulatedEquip>
                <TankLocation>NA</TankLocation>
                <RecovEffRpt>NA</RecovEffRpt>
                <FirstHourRatingRpt>NA</FirstHourRatingRpt>
                <RatedFlowRpt>NA</RatedFlowRpt>
                <ShwrDrnWtrHtRecovRpt>NA</ShwrDrnWtrHtRecovRpt>
                <HERSCompact>0</HERSCompact>
                <HERSCompactRptMsg>none</HERSCompactRptMsg>
                <HERSMFCtrlRecircDualLp>0</HERSMFCtrlRecircDualLp>
                <HERSMFCtrlRecircDualLpRptMsg>none</HERSMFCtrlRecircDualLpRptMsg>
                <HERSParallelPipe>0</HERSParallelPipe>
                <HERSParaPipeRptMsg>none</HERSParaPipeRptMsg>
                <HERSAllPipesIns>0</HERSAllPipesIns>
                <HERSPipeInsRptMsg>none</HERSPipeInsRptMsg>
                <HERSPointOfUse>0</HERSPointOfUse>
                <HERSPOURptMsg>none</HERSPOURptMsg>
                <HERSOccRecirc>0</HERSOccRecirc>
                <HERSOccRptMsg>none</HERSOccRptMsg>
                <HERSPushBtnRecirc>0</HERSPushBtnRecirc>
                <HERSPushBtnRptMsg>none</HERSPushBtnRptMsg>
              </ResDHWSysRpt>
              <DwellUnitDHW>
                <Name>2BR - First Floor DU</Name>
                <NumBedrooms>2</NumBedrooms>
                <NumDHWSchShuffles>50</NumDHWSchShuffles>
                <DHWProfileLetter>01</DHWProfileLetter>
                <CSEDayUseName>DHWMF2BR01</CSEDayUseName>
                <DwellUnitTypeRef>2-Bed Type Z1</DwellUnitTypeRef>
                <PropCompactFactor>1</PropCompactFactor>
                <DUTypeDHWSysIndex>1</DUTypeDHWSysIndex>
                <cseDHWSYSRef>dhwsys-2BR - First Floor DU</cseDHWSYSRef>
                <GainDishwasher>2BR - First Floor DU-znDshwshr</GainDishwasher>
                <GainWasher>2BR - First Floor DU-znCWshr</GainWasher>
                <GainDryer index="0">2BR - First Floor DU-znCDryE</GainDryer>
              </DwellUnitDHW>
              <DwellUnitDHW>
                <Name>2BR - First Floor DU 4</Name>
                <NumBedrooms>2</NumBedrooms>
                <NumDHWSchShuffles>50</NumDHWSchShuffles>
                <DHWProfileLetter>02</DHWProfileLetter>
                <CSEDayUseName>DHWMF2BR02</CSEDayUseName>
                <DwellUnitTypeRef>2-Bed Type Z1</DwellUnitTypeRef>
                <PropCompactFactor>1</PropCompactFactor>
                <DUTypeDHWSysIndex>1</DUTypeDHWSysIndex>
                <cseDHWSYSRef>dhwsys-2BR - First Floor DU 4</cseDHWSYSRef>
                <GainDishwasher>2BR - First Floor DU 4-znDshwshr</GainDishwasher>
                <GainWasher>2BR - First Floor DU 4-znCWshr</GainWasher>
                <GainDryer index="0">2BR - First Floor DU 4-znCDryE</GainDryer>
              </DwellUnitDHW>
            </DwellUnit>
            <ResExtWall>
              <Name>Zone1WallFront</Name>
              <Status>New</Status>
              <IsVerified>0</IsVerified>
              <Orientation>Front</Orientation>
              <OrientationValue>0</OrientationValue>
              <Azimuth>0</Azimuth>
              <TrueOrientationIdx>1</TrueOrientationIdx>
              <Area>1037</Area>
              <ZoneArea>1037</ZoneArea>
              <Construction>T24-2022 ExtWall 2x6 16oc U=0.051</Construction>
              <ShowException>0</ShowException>
              <Exception>- none -</Exception>
              <ExceptionRpt>n/a</ExceptionRpt>
              <Tilt>90</Tilt>
              <Absorptivity>0.5</Absorptivity>
              <FrameSURFACE>Zone1WallFront-Frm</FrameSURFACE>
              <CavitySURFACE>Zone1WallFront-Cav</CavitySURFACE>
              <ChildAreaSum>244.7</ChildAreaSum>
              <NetWallArea>792.3</NetWallArea>
              <FramingFactor>0.25</FramingFactor>
              <WinVentArea>16.47</WinVentArea>
              <TotWinArea index="0">164.7</TotWinArea>
              <TotWinArea index="1">164.7</TotWinArea>
              <TotWinArea index="2">0</TotWinArea>
              <TotWinArea index="3">0</TotWinArea>
              <ParentType>1</ParentType>
              <AreaByWallType index="0">1037</AreaByWallType>
              <AreaByWallType index="1">0</AreaByWallType>
              <AreaByWallType index="2">0</AreaByWallType>
              <TotWinAreaByWallType index="0">164.7</TotWinAreaByWallType>
              <TotWinAreaByWallType index="1">0</TotWinAreaByWallType>
              <TotWinAreaByWallType index="2">0</TotWinAreaByWallType>
              <NewWinAreaByWallType index="0">164.7</NewWinAreaByWallType>
              <NewWinAreaByWallType index="1">0</NewWinAreaByWallType>
              <NewWinAreaByWallType index="2">0</NewWinAreaByWallType>
              <DoorAreaByWallType index="0">80</DoorAreaByWallType>
              <DoorAreaByWallType index="1">0</DoorAreaByWallType>
              <DoorAreaByWallType index="2">0</DoorAreaByWallType>
              <TotDoorArea>80</TotDoorArea>
              <IsStdCondZoneWall>0</IsStdCondZoneWall>
              <RptTotWinArea>164.7</RptTotWinArea>
              <AWFWallsArea>0</AWFWallsArea>
              <MetalFrmArea>0</MetalFrmArea>
              <SIPArea>0</SIPArea>
              <IsNew>1</IsNew>
              <IsAltered>0</IsAltered>
              <IsExisting>0</IsExisting>
              <ParentIsNewZone>1</ParentIsNewZone>
              <ParentNotNewZone>0</ParentNotNewZone>
              <ParentIsCond>1</ParentIsCond>
              <QIIDegraded>0</QIIDegraded>
              <QIINotDegraded>1</QIINotDegraded>
              <IsEAAAddZoneChild>0</IsEAAAddZoneChild>
              <ResWin>
                <Name>Zone1WinFront</Name>
                <Status>New</Status>
                <IsVerified>0</IsVerified>
                <WinType>ResidentialWindowType 1</WinType>
                <DefaultViaWinType>1</DefaultViaWinType>
                <SpecMethod>Window Dimensions (required for fins/overhangs)</SpecMethod>
                <Azimuth>0</Azimuth>
                <Area>15</Area>
                <Height>5</Height>
                <Width>3</Width>
                <Multiplier>10.98</Multiplier>
                <WinProdType>All Other Fenestration</WinProdType>
                <NFRCUfactor>0.3</NFRCUfactor>
                <NFRCSHGC>0.23</NFRCSHGC>
                <UfactorSHGCSource>NFRC</UfactorSHGCSource>
                <ExteriorShade>Insect Screen (default)</ExteriorShade>
                <exArea>15</exArea>
                <exHeight>5</exHeight>
                <exWidth>3</exWidth>
                <exMultiplier>10.98</exMultiplier>
                <exNFRCUfactor>0.3</exNFRCUfactor>
                <exNFRCSHGC>0.23</exNFRCSHGC>
                <exUfactorSHGCSource>NFRC</exUfactorSHGCSource>
                <exExteriorShade>Insect Screen (default)</exExteriorShade>
                <MaxArea>87.1585</MaxArea>
                <MaxHeight>29.0528</MaxHeight>
                <MaxWidth>17.4317</MaxWidth>
                <MaxMultiplier>63.8</MaxMultiplier>
                <NoScrnWINDOW>Zone1WinFront-NoScrn</NoScrnWINDOW>
                <ScrnWINDOW>Zone1WinFront-Scrn</ScrnWINDOW>
                <TotAreaInclMult index="0">164.7</TotAreaInclMult>
                <TotAreaInclMult index="1">164.7</TotAreaInclMult>
                <TotAreaInclMult index="2">0</TotAreaInclMult>
                <TotAreaInclMult index="3">0</TotAreaInclMult>
                <WinAreaMult>1</WinAreaMult>
                <AreaUfactorMult>49.41</AreaUfactorMult>
                <VentArea>16.47</VentArea>
                <ModelFinsOverhang>0</ModelFinsOverhang>
                <ShowFinsOverhang>0</ShowFinsOverhang>
                <FinOverhangMsg>Window fin/overhang modeling is toggled off on main Window Data tab</FinOverhangMsg>
                <OverhangDepth>0</OverhangDepth>
                <OverhangDistUp>0</OverhangDistUp>
                <OverhangExL>0</OverhangExL>
                <OverhangExR>0</OverhangExR>
                <OverhangFlap>0</OverhangFlap>
                <exOverhangDepth>1</exOverhangDepth>
                <exOverhangDistUp>1.33</exOverhangDistUp>
                <exOverhangExL>3</exOverhangExL>
                <exOverhangExR>3</exOverhangExR>
                <exOverhangFlap>0.4</exOverhangFlap>
                <LeftFinDepth>0</LeftFinDepth>
                <LeftFinTopUp>0</LeftFinTopUp>
                <LeftFinDistL>0</LeftFinDistL>
                <LeftFinBotUp>0</LeftFinBotUp>
                <exLeftFinDepth>0</exLeftFinDepth>
                <exLeftFinTopUp>0</exLeftFinTopUp>
                <exLeftFinDistL>0</exLeftFinDistL>
                <exLeftFinBotUp>0</exLeftFinBotUp>
                <RightFinDepth>0</RightFinDepth>
                <RightFinTopUp>0</RightFinTopUp>
                <RightFinDistR>0</RightFinDistR>
                <RightFinBotUp>0</RightFinBotUp>
                <exRightFinDepth>0</exRightFinDepth>
                <exRightFinTopUp>0</exRightFinTopUp>
                <exRightFinDistR>0</exRightFinDistR>
                <exRightFinBotUp>0</exRightFinBotUp>
                <IsNew>1</IsNew>
                <IsAltered>0</IsAltered>
                <IsExisting>0</IsExisting>
                <IsStdCondZoneWin>0</IsStdCondZoneWin>
                <IsEAAAddZoneGChild>0</IsEAAAddZoneGChild>
                <IsClerestory>0</IsClerestory>
                <ClerestoryPAFAllowed>0</ClerestoryPAFAllowed>
              </ResWin>
              <ResDr>
                <Name>Zone1DoorFront</Name>
                <Status>New</Status>
                <IsVerified>0</IsVerified>
                <Area>80</Area>
                <MaxArea>872.3</MaxArea>
                <Ufactor>0.2</Ufactor>
                <exUfactor>0.2</exUfactor>
                <SimDOOR>Zone1DoorFront-Sim</SimDOOR>
                <SimCONS>c-Zone1DoorFront-dr</SimCONS>
                <SimLAYER>l-Zone1DoorFront-dr</SimLAYER>
                <SimMATERIAL>m-Zone1DoorFront-dr</SimMATERIAL>
                <AltUfactor>0.2</AltUfactor>
                <IsNew>1</IsNew>
                <IsAltered>0</IsAltered>
                <IsExisting>0</IsExisting>
                <IsStdCondZoneDoor>0</IsStdCondZoneDoor>
              </ResDr>
            </ResExtWall>
            <ResExtWall>
              <Name>Zone1WallLeft</Name>
              <Status>New</Status>
              <IsVerified>0</IsVerified>
              <Orientation>Left</Orientation>
              <OrientationValue>90</OrientationValue>
              <Azimuth>90</Azimuth>
              <TrueOrientationIdx>2</TrueOrientationIdx>
              <Area>255</Area>
              <ZoneArea>255</ZoneArea>
              <Construction>T24-2022 ExtWall 2x6 16oc U=0.051</Construction>
              <ShowException>0</ShowException>
              <Exception>- none -</Exception>
              <ExceptionRpt>n/a</ExceptionRpt>
              <Tilt>90</Tilt>
              <Absorptivity>0.5</Absorptivity>
              <FrameSURFACE>Zone1WallLeft-Frm</FrameSURFACE>
              <CavitySURFACE>Zone1WallLeft-Cav</CavitySURFACE>
              <ChildAreaSum>40.5</ChildAreaSum>
              <NetWallArea>214.5</NetWallArea>
              <FramingFactor>0.25</FramingFactor>
              <WinVentArea>4.05</WinVentArea>
              <TotWinArea index="0">40.5</TotWinArea>
              <TotWinArea index="1">40.5</TotWinArea>
              <TotWinArea index="2">0</TotWinArea>
              <TotWinArea index="3">0</TotWinArea>
              <ParentType>1</ParentType>
              <AreaByWallType index="0">255</AreaByWallType>
              <AreaByWallType index="1">0</AreaByWallType>
              <AreaByWallType index="2">0</AreaByWallType>
              <TotWinAreaByWallType index="0">40.5</TotWinAreaByWallType>
              <TotWinAreaByWallType index="1">0</TotWinAreaByWallType>
              <TotWinAreaByWallType index="2">0</TotWinAreaByWallType>
              <NewWinAreaByWallType index="0">40.5</NewWinAreaByWallType>
              <NewWinAreaByWallType index="1">0</NewWinAreaByWallType>
              <NewWinAreaByWallType index="2">0</NewWinAreaByWallType>
              <DoorAreaByWallType index="0">0</DoorAreaByWallType>
              <DoorAreaByWallType index="1">0</DoorAreaByWallType>
              <DoorAreaByWallType index="2">0</DoorAreaByWallType>
              <TotDoorArea>0</TotDoorArea>
              <IsStdCondZoneWall>0</IsStdCondZoneWall>
              <RptTotWinArea>40.5</RptTotWinArea>
              <AWFWallsArea>0</AWFWallsArea>
              <MetalFrmArea>0</MetalFrmArea>
              <SIPArea>0</SIPArea>
              <IsNew>1</IsNew>
              <IsAltered>0</IsAltered>
              <IsExisting>0</IsExisting>
              <ParentIsNewZone>1</ParentIsNewZone>
              <ParentNotNewZone>0</ParentNotNewZone>
              <ParentIsCond>1</ParentIsCond>
              <QIIDegraded>0</QIIDegraded>
              <QIINotDegraded>1</QIINotDegraded>
              <IsEAAAddZoneChild>0</IsEAAAddZoneChild>
              <ResWin>
                <Name>Zone1WinLeft</Name>
                <Status>New</Status>
                <IsVerified>0</IsVerified>
                <WinType>ResidentialWindowType 1</WinType>
                <DefaultViaWinType>1</DefaultViaWinType>
                <SpecMethod>Window Dimensions (required for fins/overhangs)</SpecMethod>
                <Azimuth>90</Azimuth>
                <Area>15</Area>
                <Height>5</Height>
                <Width>3</Width>
                <Multiplier>2.7</Multiplier>
                <WinProdType>All Other Fenestration</WinProdType>
                <NFRCUfactor>0.3</NFRCUfactor>
                <NFRCSHGC>0.23</NFRCSHGC>
                <UfactorSHGCSource>NFRC</UfactorSHGCSource>
                <ExteriorShade>Insect Screen (default)</ExteriorShade>
                <exArea>15</exArea>
                <exHeight>5</exHeight>
                <exWidth>3</exWidth>
                <exMultiplier>2.7</exMultiplier>
                <exNFRCUfactor>0.3</exNFRCUfactor>
                <exNFRCSHGC>0.23</exNFRCSHGC>
                <exUfactorSHGCSource>NFRC</exUfactorSHGCSource>
                <exExteriorShade>Insect Screen (default)</exExteriorShade>
                <MaxArea>94.4444</MaxArea>
                <MaxHeight>31.4815</MaxHeight>
                <MaxWidth>18.8889</MaxWidth>
                <MaxMultiplier>17</MaxMultiplier>
                <NoScrnWINDOW>Zone1WinLeft-NoScrn</NoScrnWINDOW>
                <ScrnWINDOW>Zone1WinLeft-Scrn</ScrnWINDOW>
                <TotAreaInclMult index="0">40.5</TotAreaInclMult>
                <TotAreaInclMult index="1">40.5</TotAreaInclMult>
                <TotAreaInclMult index="2">0</TotAreaInclMult>
                <TotAreaInclMult index="3">0</TotAreaInclMult>
                <WinAreaMult>1</WinAreaMult>
                <AreaUfactorMult>12.15</AreaUfactorMult>
                <VentArea>4.05</VentArea>
                <ModelFinsOverhang>0</ModelFinsOverhang>
                <ShowFinsOverhang>0</ShowFinsOverhang>
                <FinOverhangMsg>Window fin/overhang modeling is toggled off on main Window Data tab</FinOverhangMsg>
                <OverhangDepth>0</OverhangDepth>
                <OverhangDistUp>0</OverhangDistUp>
                <OverhangExL>0</OverhangExL>
                <OverhangExR>0</OverhangExR>
                <OverhangFlap>0</OverhangFlap>
                <exOverhangDepth>1</exOverhangDepth>
                <exOverhangDistUp>1.33</exOverhangDistUp>
                <exOverhangExL>3</exOverhangExL>
                <exOverhangExR>3</exOverhangExR>
                <exOverhangFlap>0.4</exOverhangFlap>
                <LeftFinDepth>0</LeftFinDepth>
                <LeftFinTopUp>0</LeftFinTopUp>
                <LeftFinDistL>0</LeftFinDistL>
                <LeftFinBotUp>0</LeftFinBotUp>
                <exLeftFinDepth>0</exLeftFinDepth>
                <exLeftFinTopUp>0</exLeftFinTopUp>
                <exLeftFinDistL>0</exLeftFinDistL>
                <exLeftFinBotUp>0</exLeftFinBotUp>
                <RightFinDepth>0</RightFinDepth>
                <RightFinTopUp>0</RightFinTopUp>
                <RightFinDistR>0</RightFinDistR>
                <RightFinBotUp>0</RightFinBotUp>
                <exRightFinDepth>0</exRightFinDepth>
                <exRightFinTopUp>0</exRightFinTopUp>
                <exRightFinDistR>0</exRightFinDistR>
                <exRightFinBotUp>0</exRightFinBotUp>
                <IsNew>1</IsNew>
                <IsAltered>0</IsAltered>
                <IsExisting>0</IsExisting>
                <IsStdCondZoneWin>0</IsStdCondZoneWin>
                <IsEAAAddZoneGChild>0</IsEAAAddZoneGChild>
                <IsClerestory>0</IsClerestory>
                <ClerestoryPAFAllowed>0</ClerestoryPAFAllowed>
              </ResWin>
            </ResExtWall>
            <ResExtWall>
              <Name>Zone1WallBack</Name>
              <Status>New</Status>
              <IsVerified>0</IsVerified>
              <Orientation>Back</Orientation>
              <OrientationValue>180</OrientationValue>
              <Azimuth>180</Azimuth>
              <TrueOrientationIdx>3</TrueOrientationIdx>
              <Area>1037</Area>
              <ZoneArea>1037</ZoneArea>
              <Construction>T24-2022 ExtWall 2x6 16oc U=0.051</Construction>
              <ShowException>0</ShowException>
              <Exception>- none -</Exception>
              <ExceptionRpt>n/a</ExceptionRpt>
              <Tilt>90</Tilt>
              <Absorptivity>0.5</Absorptivity>
              <FrameSURFACE>Zone1WallBack-Frm</FrameSURFACE>
              <CavitySURFACE>Zone1WallBack-Cav</CavitySURFACE>
              <ChildAreaSum>164.7</ChildAreaSum>
              <NetWallArea>872.3</NetWallArea>
              <FramingFactor>0.25</FramingFactor>
              <WinVentArea>16.47</WinVentArea>
              <TotWinArea index="0">164.7</TotWinArea>
              <TotWinArea index="1">164.7</TotWinArea>
              <TotWinArea index="2">0</TotWinArea>
              <TotWinArea index="3">0</TotWinArea>
              <ParentType>1</ParentType>
              <AreaByWallType index="0">1037</AreaByWallType>
              <AreaByWallType index="1">0</AreaByWallType>
              <AreaByWallType index="2">0</AreaByWallType>
              <TotWinAreaByWallType index="0">164.7</TotWinAreaByWallType>
              <TotWinAreaByWallType index="1">0</TotWinAreaByWallType>
              <TotWinAreaByWallType index="2">0</TotWinAreaByWallType>
              <NewWinAreaByWallType index="0">164.7</NewWinAreaByWallType>
              <NewWinAreaByWallType index="1">0</NewWinAreaByWallType>
              <NewWinAreaByWallType index="2">0</NewWinAreaByWallType>
              <DoorAreaByWallType index="0">0</DoorAreaByWallType>
              <DoorAreaByWallType index="1">0</DoorAreaByWallType>
              <DoorAreaByWallType index="2">0</DoorAreaByWallType>
              <TotDoorArea>0</TotDoorArea>
              <IsStdCondZoneWall>0</IsStdCondZoneWall>
              <RptTotWinArea>164.7</RptTotWinArea>
              <AWFWallsArea>0</AWFWallsArea>
              <MetalFrmArea>0</MetalFrmArea>
              <SIPArea>0</SIPArea>
              <IsNew>1</IsNew>
              <IsAltered>0</IsAltered>
              <IsExisting>0</IsExisting>
              <ParentIsNewZone>1</ParentIsNewZone>
              <ParentNotNewZone>0</ParentNotNewZone>
              <ParentIsCond>1</ParentIsCond>
              <QIIDegraded>0</QIIDegraded>
              <QIINotDegraded>1</QIINotDegraded>
              <IsEAAAddZoneChild>0</IsEAAAddZoneChild>
              <ResWin>
                <Name>Zone1WinBack</Name>
                <Status>New</Status>
                <IsVerified>0</IsVerified>
                <WinType>ResidentialWindowType 1</WinType>
                <DefaultViaWinType>1</DefaultViaWinType>
                <SpecMethod>Window Dimensions (required for fins/overhangs)</SpecMethod>
                <Azimuth>180</Azimuth>
                <Area>15</Area>
                <Height>5</Height>
                <Width>3</Width>
                <Multiplier>10.98</Multiplier>
                <WinProdType>All Other Fenestration</WinProdType>
                <NFRCUfactor>0.3</NFRCUfactor>
                <NFRCSHGC>0.23</NFRCSHGC>
                <UfactorSHGCSource>NFRC</UfactorSHGCSource>
                <ExteriorShade>Insect Screen (default)</ExteriorShade>
                <exArea>15</exArea>
                <exHeight>5</exHeight>
                <exWidth>3</exWidth>
                <exMultiplier>10.98</exMultiplier>
                <exNFRCUfactor>0.3</exNFRCUfactor>
                <exNFRCSHGC>0.23</exNFRCSHGC>
                <exUfactorSHGCSource>NFRC</exUfactorSHGCSource>
                <exExteriorShade>Insect Screen (default)</exExteriorShade>
                <MaxArea>94.4444</MaxArea>
                <MaxHeight>31.4815</MaxHeight>
                <MaxWidth>18.8889</MaxWidth>
                <MaxMultiplier>69.1333</MaxMultiplier>
                <NoScrnWINDOW>Zone1WinBack-NoScrn</NoScrnWINDOW>
                <ScrnWINDOW>Zone1WinBack-Scrn</ScrnWINDOW>
                <TotAreaInclMult index="0">164.7</TotAreaInclMult>
                <TotAreaInclMult index="1">164.7</TotAreaInclMult>
                <TotAreaInclMult index="2">0</TotAreaInclMult>
                <TotAreaInclMult index="3">0</TotAreaInclMult>
                <WinAreaMult>1</WinAreaMult>
                <AreaUfactorMult>49.41</AreaUfactorMult>
                <VentArea>16.47</VentArea>
                <ModelFinsOverhang>0</ModelFinsOverhang>
                <ShowFinsOverhang>0</ShowFinsOverhang>
                <FinOverhangMsg>Window fin/overhang modeling is toggled off on main Window Data tab</FinOverhangMsg>
                <OverhangDepth>0</OverhangDepth>
                <OverhangDistUp>0</OverhangDistUp>
                <OverhangExL>0</OverhangExL>
                <OverhangExR>0</OverhangExR>
                <OverhangFlap>0</OverhangFlap>
                <exOverhangDepth>1</exOverhangDepth>
                <exOverhangDistUp>1.33</exOverhangDistUp>
                <exOverhangExL>3</exOverhangExL>
                <exOverhangExR>3</exOverhangExR>
                <exOverhangFlap>0.4</exOverhangFlap>
                <LeftFinDepth>0</LeftFinDepth>
                <LeftFinTopUp>0</LeftFinTopUp>
                <LeftFinDistL>0</LeftFinDistL>
                <LeftFinBotUp>0</LeftFinBotUp>
                <exLeftFinDepth>0</exLeftFinDepth>
                <exLeftFinTopUp>0</exLeftFinTopUp>
                <exLeftFinDistL>0</exLeftFinDistL>
                <exLeftFinBotUp>0</exLeftFinBotUp>
                <RightFinDepth>0</RightFinDepth>
                <RightFinTopUp>0</RightFinTopUp>
                <RightFinDistR>0</RightFinDistR>
                <RightFinBotUp>0</RightFinBotUp>
                <exRightFinDepth>0</exRightFinDepth>
                <exRightFinTopUp>0</exRightFinTopUp>
                <exRightFinDistR>0</exRightFinDistR>
                <exRightFinBotUp>0</exRightFinBotUp>
                <IsNew>1</IsNew>
                <IsAltered>0</IsAltered>
                <IsExisting>0</IsExisting>
                <IsStdCondZoneWin>0</IsStdCondZoneWin>
                <IsEAAAddZoneGChild>0</IsEAAAddZoneGChild>
                <IsClerestory>0</IsClerestory>
                <ClerestoryPAFAllowed>0</ClerestoryPAFAllowed>
              </ResWin>
            </ResExtWall>
            <ResExtWall>
              <Name>Zone1WallRight</Name>
              <Status>New</Status>
              <IsVerified>0</IsVerified>
              <Orientation>Right</Orientation>
              <OrientationValue>270</OrientationValue>
              <Azimuth>270</Azimuth>
              <TrueOrientationIdx>4</TrueOrientationIdx>
              <Area>255</Area>
              <ZoneArea>255</ZoneArea>
              <Construction>T24-2022 ExtWall 2x6 16oc U=0.051</Construction>
              <ShowException>0</ShowException>
              <Exception>- none -</Exception>
              <ExceptionRpt>n/a</ExceptionRpt>
              <Tilt>90</Tilt>
              <Absorptivity>0.5</Absorptivity>
              <FrameSURFACE>Zone1WallRight-Frm</FrameSURFACE>
              <CavitySURFACE>Zone1WallRight-Cav</CavitySURFACE>
              <ChildAreaSum>40.5</ChildAreaSum>
              <NetWallArea>214.5</NetWallArea>
              <FramingFactor>0.25</FramingFactor>
              <WinVentArea>4.05</WinVentArea>
              <TotWinArea index="0">40.5</TotWinArea>
              <TotWinArea index="1">40.5</TotWinArea>
              <TotWinArea index="2">0</TotWinArea>
              <TotWinArea index="3">0</TotWinArea>
              <ParentType>1</ParentType>
              <AreaByWallType index="0">255</AreaByWallType>
              <AreaByWallType index="1">0</AreaByWallType>
              <AreaByWallType index="2">0</AreaByWallType>
              <TotWinAreaByWallType index="0">40.5</TotWinAreaByWallType>
              <TotWinAreaByWallType index="1">0</TotWinAreaByWallType>
              <TotWinAreaByWallType index="2">0</TotWinAreaByWallType>
              <NewWinAreaByWallType index="0">40.5</NewWinAreaByWallType>
              <NewWinAreaByWallType index="1">0</NewWinAreaByWallType>
              <NewWinAreaByWallType index="2">0</NewWinAreaByWallType>
              <DoorAreaByWallType index="0">0</DoorAreaByWallType>
              <DoorAreaByWallType index="1">0</DoorAreaByWallType>
              <DoorAreaByWallType index="2">0</DoorAreaByWallType>
              <TotDoorArea>0</TotDoorArea>
              <IsStdCondZoneWall>0</IsStdCondZoneWall>
              <RptTotWinArea>40.5</RptTotWinArea>
              <AWFWallsArea>0</AWFWallsArea>
              <MetalFrmArea>0</MetalFrmArea>
              <SIPArea>0</SIPArea>
              <IsNew>1</IsNew>
              <IsAltered>0</IsAltered>
              <IsExisting>0</IsExisting>
              <ParentIsNewZone>1</ParentIsNewZone>
              <ParentNotNewZone>0</ParentNotNewZone>
              <ParentIsCond>1</ParentIsCond>
              <QIIDegraded>0</QIIDegraded>
              <QIINotDegraded>1</QIINotDegraded>
              <IsEAAAddZoneChild>0</IsEAAAddZoneChild>
              <ResWin>
                <Name>Zone1WinRight</Name>
                <Status>New</Status>
                <IsVerified>0</IsVerified>
                <WinType>ResidentialWindowType 1</WinType>
                <DefaultViaWinType>1</DefaultViaWinType>
                <SpecMethod>Window Dimensions (required for fins/overhangs)</SpecMethod>
                <Azimuth>270</Azimuth>
                <Area>15</Area>
                <Height>5</Height>
                <Width>3</Width>
                <Multiplier>2.7</Multiplier>
                <WinProdType>All Other Fenestration</WinProdType>
                <NFRCUfactor>0.3</NFRCUfactor>
                <NFRCSHGC>0.23</NFRCSHGC>
                <UfactorSHGCSource>NFRC</UfactorSHGCSource>
                <ExteriorShade>Insect Screen (default)</ExteriorShade>
                <exArea>15</exArea>
                <exHeight>5</exHeight>
                <exWidth>3</exWidth>
                <exMultiplier>2.7</exMultiplier>
                <exNFRCUfactor>0.3</exNFRCUfactor>
                <exNFRCSHGC>0.23</exNFRCSHGC>
                <exUfactorSHGCSource>NFRC</exUfactorSHGCSource>
                <exExteriorShade>Insect Screen (default)</exExteriorShade>
                <MaxArea>94.4444</MaxArea>
                <MaxHeight>31.4815</MaxHeight>
                <MaxWidth>18.8889</MaxWidth>
                <MaxMultiplier>17</MaxMultiplier>
                <NoScrnWINDOW>Zone1WinRight-NoScrn</NoScrnWINDOW>
                <ScrnWINDOW>Zone1WinRight-Scrn</ScrnWINDOW>
                <TotAreaInclMult index="0">40.5</TotAreaInclMult>
                <TotAreaInclMult index="1">40.5</TotAreaInclMult>
                <TotAreaInclMult index="2">0</TotAreaInclMult>
                <TotAreaInclMult index="3">0</TotAreaInclMult>
                <WinAreaMult>1</WinAreaMult>
                <AreaUfactorMult>12.15</AreaUfactorMult>
                <VentArea>4.05</VentArea>
                <ModelFinsOverhang>0</ModelFinsOverhang>
                <ShowFinsOverhang>0</ShowFinsOverhang>
                <FinOverhangMsg>Window fin/overhang modeling is toggled off on main Window Data tab</FinOverhangMsg>
                <OverhangDepth>0</OverhangDepth>
                <OverhangDistUp>0</OverhangDistUp>
                <OverhangExL>0</OverhangExL>
                <OverhangExR>0</OverhangExR>
                <OverhangFlap>0</OverhangFlap>
                <exOverhangDepth>1</exOverhangDepth>
                <exOverhangDistUp>1.33</exOverhangDistUp>
                <exOverhangExL>3</exOverhangExL>
                <exOverhangExR>3</exOverhangExR>
                <exOverhangFlap>0.4</exOverhangFlap>
                <LeftFinDepth>0</LeftFinDepth>
                <LeftFinTopUp>0</LeftFinTopUp>
                <LeftFinDistL>0</LeftFinDistL>
                <LeftFinBotUp>0</LeftFinBotUp>
                <exLeftFinDepth>0</exLeftFinDepth>
                <exLeftFinTopUp>0</exLeftFinTopUp>
                <exLeftFinDistL>0</exLeftFinDistL>
                <exLeftFinBotUp>0</exLeftFinBotUp>
                <RightFinDepth>0</RightFinDepth>
                <RightFinTopUp>0</RightFinTopUp>
                <RightFinDistR>0</RightFinDistR>
                <RightFinBotUp>0</RightFinBotUp>
                <exRightFinDepth>0</exRightFinDepth>
                <exRightFinTopUp>0</exRightFinTopUp>
                <exRightFinDistR>0</exRightFinDistR>
                <exRightFinBotUp>0</exRightFinBotUp>
                <IsNew>1</IsNew>
                <IsAltered>0</IsAltered>
                <IsExisting>0</IsExisting>
                <IsStdCondZoneWin>0</IsStdCondZoneWin>
                <IsEAAAddZoneGChild>0</IsEAAAddZoneGChild>
                <IsClerestory>0</IsClerestory>
                <ClerestoryPAFAllowed>0</ClerestoryPAFAllowed>
              </ResWin>
            </ResExtWall>
            <ResSlabFlr>
              <Name>Zone1Slab</Name>
              <Status>New</Status>
              <IsVerified>0</IsVerified>
              <Area>3660</Area>
              <Surface>Default (80% carpeted/covered, 20% exposed)</Surface>
              <Perimeter>304</Perimeter>
              <HeatedSlab>0</HeatedSlab>
              <EdgeInsulation>0</EdgeInsulation>
              <EdgeInsulRValue>0</EdgeInsulRValue>
              <EdgeInsulDepth>0</EdgeInsulDepth>
              <EdgeInsulOption>- none -</EdgeInsulOption>
              <HasEdgeInsul>0</HasEdgeInsul>
              <exSurface>Default (80% carpeted/covered, 20% exposed)</exSurface>
              <exEdgeInsulOption>- none -</exEdgeInsulOption>
              <exEdgeInsulRValue>0</exEdgeInsulRValue>
              <exEdgeInsulDepth>0</exEdgeInsulDepth>
              <CarpetedFrac>0.8</CarpetedFrac>
              <CarpetedArea>2928</CarpetedArea>
              <ExposedArea>732</ExposedArea>
              <CondZnExposedArea>732</CondZnExposedArea>
              <CondZnArea>3660</CondZnArea>
              <PerimCptSURFACE>Zone1Slab-Prm</PerimCptSURFACE>
              <PerimExpSURFACE>Zone1Slab-Prm 27</PerimExpSURFACE>
              <InteriorCptSURFACE>Zone1Slab-Int</InteriorCptSURFACE>
              <InteriorExpSURFACE>Zone1Slab-Int 28</InteriorExpSURFACE>
              <IsNew>1</IsNew>
              <IsAltered>0</IsAltered>
              <IsExisting>0</IsExisting>
            </ResSlabFlr>
          </ResZn>
        </ResZnGrp>
        <ResZnGrp>
          <Name>Second Floor Zone Group</Name>
          <Mult>1</Mult>
          <NumStories>1</NumStories>
          <TreeDescrip>4 dwellings (3,660 ft2)</TreeDescrip>
          <PredomPVBattSizeBldgTypeArea index="0">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="1">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="2">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="3">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="4">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="5">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="6">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="7">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="8">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="9">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="10">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgType>4</PredomPVBattSizeBldgType>
          <HasIntCorridors>0</HasIntCorridors>
          <ResZn>
            <Name>Zone2</Name>
            <Type>Conditioned</Type>
            <Status>New</Status>
            <IsVerified>0</IsVerified>
            <HVACSysStatus>New</HVACSysStatus>
            <HVACSysVerified>0</HVACSysVerified>
            <HVACSystem>Zone2 HVACSys</HVACSystem>
            <ActiveHVACSystem>Zone2 HVACSys</ActiveHVACSystem>
            <MFamHVACUILabel>(assigned via child DwellUnits)</MFamHVACUILabel>
            <HVACSysAssigned>1</HVACSysAssigned>
            <DHWSys1Status>New</DHWSys1Status>
            <DHWSys1Verified>0</DHWSys1Verified>
            <DHWSys1NewCondFloorArea>3660</DHWSys1NewCondFloorArea>
            <DHWSys1AltCondFloorArea>0</DHWSys1AltCondFloorArea>
            <DHWSys1ExCondFloorArea>0</DHWSys1ExCondFloorArea>
            <DHWUnassignedFloorArea>0</DHWUnassignedFloorArea>
            <DHWUnassignedFloorArea>0</DHWUnassignedFloorArea>
            <DHWUnassignedFloorArea>0</DHWUnassignedFloorArea>
            <DHWSys2Status>New</DHWSys2Status>
            <DHWSys2Verified>0</DHWSys2Verified>
            <DHWSys2NewCondFloorArea>0</DHWSys2NewCondFloorArea>
            <DHWSys2AltCondFloorArea>0</DHWSys2AltCondFloorArea>
            <DHWSys2ExCondFloorArea>0</DHWSys2ExCondFloorArea>
            <NumDHWSysAssigns>0</NumDHWSysAssigns>
            <DHWSysAssignFrac>0</DHWSysAssignFrac>
            <HasDHWUse>1</HasDHWUse>
            <DHWDailyConsPerSys>0</DHWDailyConsPerSys>
            <Mult>1</Mult>
            <FloorArea>3660</FloorArea>
            <Area>3660</Area>
            <Volume>29280</Volume>
            <CondVolume>29280</CondVolume>
            <CeilingHeight>8</CeilingHeight>
            <FloorHeight>9</FloorHeight>
            <WinHeadHeight>6.7</WinHeadHeight>
            <Bottom>9.7</Bottom>
            <NumStories>1</NumStories>
            <BottomFlrEstimate>8.7</BottomFlrEstimate>
            <WinHHTopUse index="0">16.4</WinHHTopUse>
            <WinHHTopUse index="1">16.4</WinHHTopUse>
            <TreeDescrip>3,660 ft2, 4 dwellings</TreeDescrip>
            <CondFloorArea>3660</CondFloorArea>
            <CondFloorAreaWithMult>3660</CondFloorAreaWithMult>
            <UncondFloorArea>0</UncondFloorArea>
            <LvgCondFloorArea>0</LvgCondFloorArea>
            <SlpCondFloorArea>0</SlpCondFloorArea>
            <AtticArea>3660</AtticArea>
            <UncondAtticArea>3660</UncondAtticArea>
            <exCondFloorArea>0</exCondFloorArea>
            <AdditionCFA>0</AdditionCFA>
            <ClVentableClgArea>3660</ClVentableClgArea>
            <IsEAAAdditionZone>0</IsEAAAdditionZone>
            <HVACNewCondFloorAreaWithMult>3660</HVACNewCondFloorAreaWithMult>
            <HVACAltCondFloorAreaWithMult>0</HVACAltCondFloorAreaWithMult>
            <HVACExCondFloorAreaWithMult>0</HVACExCondFloorAreaWithMult>
            <HVACExVCondFloorAreaWithMult>0</HVACExVCondFloorAreaWithMult>
            <DwellingUnitArea_Cond>3660</DwellingUnitArea_Cond>
            <NumDwellingUnitsByBedrmsWithMult index="1">2</NumDwellingUnitsByBedrmsWithMult>
            <NumDwellingUnitsByBedrmsWithMult index="2">2</NumDwellingUnitsByBedrmsWithMult>
            <NumDwellingUnits>4</NumDwellingUnits>
            <InterCondZnArea>3660</InterCondZnArea>
            <DHWFloorArea>3660</DHWFloorArea>
            <Top>17.7</Top>
            <Top_HasDHW>17.7</Top_HasDHW>
            <Bottom_HasDHW>9.7</Bottom_HasDHW>
            <ExtWallArea>2584</ExtWallArea>
            <ExtWallDoorArea>80</ExtWallDoorArea>
            <UndWallArea>0</UndWallArea>
            <ClgBlwAtticArea>3660</ClgBlwAtticArea>
            <CathCeilingArea>0</CathCeilingArea>
            <CondClgBlwAtticArea>3660</CondClgBlwAtticArea>
            <HasCondClgBlwAttic>1</HasCondClgBlwAttic>
            <ClVentCompat>0</ClVentCompat>
            <SlabFloorArea>0</SlabFloorArea>
            <UndFloorArea>0</UndFloorArea>
            <ExtFloorArea>0</ExtFloorArea>
            <FlrOverUncondZnArea>0</FlrOverUncondZnArea>
            <PartyEdgeArea>3660</PartyEdgeArea>
            <ExtWallAreaWithMult>2584</ExtWallAreaWithMult>
            <UndWallAreaWithMult>0</UndWallAreaWithMult>
            <ClgBlwAtticAreaWithMult>3660</ClgBlwAtticAreaWithMult>
            <CathCeilingAreaWithMult>0</CathCeilingAreaWithMult>
            <CondClgBlwAtticAreaWithMult>3660</CondClgBlwAtticAreaWithMult>
            <SlabFloorAreaWithMult>0</SlabFloorAreaWithMult>
            <UndFloorAreaWithMult>0</UndFloorAreaWithMult>
            <ExtFloorAreaWithMult>0</ExtFloorAreaWithMult>
            <FlrOverUncondZnAreaWithMult>0</FlrOverUncondZnAreaWithMult>
            <AdjUnCondZnAreaWithMult>0</AdjUnCondZnAreaWithMult>
            <AdjUnCondZnWallAreaWithMult>0</AdjUnCondZnWallAreaWithMult>
            <TotCondZoneWinArea index="0">410.4</TotCondZoneWinArea>
            <TotCondZoneWinArea index="1">410.4</TotCondZoneWinArea>
            <TotCondZoneWinArea index="2">0</TotCondZoneWinArea>
            <TotCondZoneWinArea index="3">0</TotCondZoneWinArea>
            <WinAreaByOrientation index="0">164.7</WinAreaByOrientation>
            <WinAreaByOrientation index="1">40.5</WinAreaByOrientation>
            <WinAreaByOrientation index="2">164.7</WinAreaByOrientation>
            <WinAreaByOrientation index="3">40.5</WinAreaByOrientation>
            <NumWinOrientations>4</NumWinOrientations>
            <MinWinOrientArea>20</MinWinOrientArea>
            <NatVentWindPresCoefMult>1</NatVentWindPresCoefMult>
            <ExtWallAreaByWallType index="0">2584</ExtWallAreaByWallType>
            <ExtWallAreaByWallType index="1">0</ExtWallAreaByWallType>
            <ExtWallAreaByWallType index="2">0</ExtWallAreaByWallType>
            <ExtWallAreaByWallType index="3">2584</ExtWallAreaByWallType>
            <ExtWallWinAreaByWallType index="0">410.4</ExtWallWinAreaByWallType>
            <ExtWallWinAreaByWallType index="1">0</ExtWallWinAreaByWallType>
            <ExtWallWinAreaByWallType index="2">0</ExtWallWinAreaByWallType>
            <ExtWallWinAreaByWallType index="3">410.4</ExtWallWinAreaByWallType>
            <ExtWallDoorAreaByWallType index="0">80</ExtWallDoorAreaByWallType>
            <ExtWallDoorAreaByWallType index="1">0</ExtWallDoorAreaByWallType>
            <ExtWallDoorAreaByWallType index="2">0</ExtWallDoorAreaByWallType>
            <ExtWallDoorAreaByWallType index="3">80</ExtWallDoorAreaByWallType>
            <CSE_ZONE>Zone2-zn</CSE_ZONE>
            <SurfaceCount>6</SurfaceCount>
            <SurfaceAreaSum>9904</SurfaceAreaSum>
            <SurfaceAreaMax>3660</SurfaceAreaMax>
            <SurfaceAreaMaxComp>child ResCeilingBelowAttic 'Zone2ToAtticCeiling' of</SurfaceAreaMaxComp>
            <SurfaceAreaTop>3660</SurfaceAreaTop>
            <SurfaceAreaBot>3660</SurfaceAreaBot>
            <OutsideConnection>1</OutsideConnection>
            <ELA_ACeil>1.55843</ELA_ACeil>
            <ELA_XCeil>0</ELA_XCeil>
            <ELA_XWall>1.10027</ELA_XWall>
            <ELA_Floor>0</ELA_Floor>
            <ZoneBotZ>9.7</ZoneBotZ>
            <ZoneTopZ>17.7</ZoneTopZ>
            <ZoneHeight>8</ZoneHeight>
            <WallHoleSize>0.137534</WallHoleSize>
            <AirNetIZXFERs index="0">Zone2-InfLU</AirNetIZXFERs>
            <AirNetIZXFERs index="1">Zone2-InfLS</AirNetIZXFERs>
            <AirNetIZXFERs index="2">Zone2-InfLD</AirNetIZXFERs>
            <AirNetIZXFERs index="3">Zone2-InfHU</AirNetIZXFERs>
            <AirNetIZXFERs index="4">Zone2-InfHS</AirNetIZXFERs>
            <AirNetIZXFERs index="5">Zone2-InfHD</AirNetIZXFERs>
            <WHFanHole>0</WHFanHole>
            <AirFlowMeter>One</AirFlowMeter>
            <WinVentArea>41.04</WinVentArea>
            <WinVentHtDiff index="0">-999</WinVentHtDiff>
            <WinVentHtDiff index="1">-999</WinVentHtDiff>
            <WinVentHtDiff index="2">-999</WinVentHtDiff>
            <WinHoleAreaExp index="0">2.565 * WINDOWVENTAVAIL</WinHoleAreaExp>
            <WinHoleAreaExp index="1">5.130 * WINDOWVENTAVAIL</WinHoleAreaExp>
            <WinAirNetIZXFERs index="0">Zone2-NVLU</WinAirNetIZXFERs>
            <WinAirNetIZXFERs index="1">Zone2-NVLS</WinAirNetIZXFERs>
            <WinAirNetIZXFERs index="2">Zone2-NVLD</WinAirNetIZXFERs>
            <WinAirNetIZXFERs index="3">Zone2-NVHU</WinAirNetIZXFERs>
            <WinAirNetIZXFERs index="4">Zone2-NVHS</WinAirNetIZXFERs>
            <WinAirNetIZXFERs index="5">Zone2-NVHD</WinAirNetIZXFERs>
            <AdjUnCondZnArea>0</AdjUnCondZnArea>
            <AdjUnCondZnWallArea>0</AdjUnCondZnWallArea>
            <IAQCFM_Exhaust index="0">0</IAQCFM_Exhaust>
            <IAQCFM_Exhaust index="1">0</IAQCFM_Exhaust>
            <IAQPwr_Exhaust index="0">0</IAQPwr_Exhaust>
            <IAQPwr_Exhaust index="1">0</IAQPwr_Exhaust>
            <IAQCFM_Supply index="0">0</IAQCFM_Supply>
            <IAQCFM_Supply index="1">0</IAQCFM_Supply>
            <IAQPwr_Supply index="0">0</IAQPwr_Supply>
            <IAQPwr_Supply index="1">0</IAQPwr_Supply>
            <IAQBalCFM index="0">184.8</IAQBalCFM>
            <IAQBalCFM index="1">0</IAQBalCFM>
            <IAQBalPwr index="0">73.92</IAQBalPwr>
            <IAQBalPwr index="1">0</IAQBalPwr>
            <IAQHRVCFM index="0">184.8</IAQHRVCFM>
            <IAQHRVCFM index="1">0</IAQHRVCFM>
            <IAQHRVPwr index="0">73.92</IAQHRVPwr>
            <IAQHRVPwr index="1">0</IAQHRVPwr>
            <IAQHRVCFMxRcvEff index="0">0</IAQHRVCFMxRcvEff>
            <IAQHRVCFMxRcvEff index="1">0</IAQHRVCFMxRcvEff>
            <IAQHRVCFMxSRE index="0">0</IAQHRVCFMxSRE>
            <IAQHRVCFMxSRE index="1">0</IAQHRVCFMxSRE>
            <IAQHRVCFMxASRE index="0">0</IAQHRVCFMxASRE>
            <IAQHRVCFMxASRE index="1">0</IAQHRVCFMxASRE>
            <StdDesignIAQCFM>184.8</StdDesignIAQCFM>
            <MaxStdDesignIAQPower>221.76</MaxStdDesignIAQPower>
            <IAQVentAirNetIZXFERs index="2">Zone2-IAQHRV</IAQVentAirNetIZXFERs>
            <ClVentAirFlow index="0">0</ClVentAirFlow>
            <ClVentAirFlow index="1">0</ClVentAirFlow>
            <ClVentPower index="0">0</ClVentPower>
            <ClVentPower index="1">0</ClVentPower>
            <MaxClVentableVolume>14232.4</MaxClVentableVolume>
            <MaxClVentableCeiling>Zone2ToAtticCeiling</MaxClVentableCeiling>
            <MaxClVentableAttic>Attic</MaxClVentableAttic>
            <AtcEdg_CeilBlwAtcArea>3660</AtcEdg_CeilBlwAtcArea>
            <ZnModel>CZM</ZnModel>
            <ZnCAir>7320</ZnCAir>
            <UseTstatIncFile>0</UseTstatIncFile>
            <ZnHIRatio>10</ZnHIRatio>
            <InfAC>0</InfAC>
            <InfELA>0</InfELA>
            <InfShld>4</InfShld>
            <GainLights>Zone2-znLtg</GainLights>
            <Ltg_Gain>2.68089</Ltg_Gain>
            <LtgDaySched>CARes2013 InsLighting Hrly</LtgDaySched>
            <LtgDaySched_CSE>* select( $dsDay==1, 0., default hourval(0.023,0.019,0.015,0.017,0.021,0.031,0.042,0.041,0.034,0.029,0.027,0.025,0.021,0.021,0.021,0.026,0.031,0.044,0.084,0.118,0.113,0.096,0.063,0.038) </LtgDaySched_CSE>
            <ExtLtg_Gain>0</ExtLtg_Gain>
            <ExtLtgDaySched>CARes2013 ExtLighting Hrly</ExtLtgDaySched>
            <ExtLtgDaySched_CSE>* hourval(0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.25,0.25,0.25,0.25) </ExtLtgDaySched_CSE>
            <GainPeople>Zone2-znPpl</GainPeople>
            <Ppl_GainPerCFA>17.4806</Ppl_GainPerCFA>
            <PplDaySched>CARes2013 Occupancy Hrly</PplDaySched>
            <PplDaySched_CSE>* select( $dsDay==1, 0., default hourval(0.035,0.035,0.035,0.035,0.035,0.059,0.082,0.055,0.027,0.014,0.014,0.014,0.014,0.014,0.019,0.027,0.041,0.055,0.068,0.082,0.082,0.07,0.053,0.035) </PplDaySched_CSE>
            <GainNumBedrooms>3660</GainNumBedrooms>
            <GainTelevision>Zone2-znTV</GainTelevision>
            <GainSetTopBox>Zone2-znSTB</GainSetTopBox>
            <GainComputer>Zone2-znComp</GainComputer>
            <GainMisc>Zone2-znMEL</GainMisc>
            <Msc_GainPerCFA>8.87135</Msc_GainPerCFA>
            <CondApplArea>3660</CondApplArea>
            <GainRefrig>Zone2-znRfrg</GainRefrig>
            <GainCooking index="0">Zone2-znCkE</GainCooking>
            <Appl_RefrigGain>5.58356</Appl_RefrigGain>
            <Appl_DishGain>0.58028</Appl_DishGain>
            <Appl_CookGain index="0">9439.56</Appl_CookGain>
            <Appl_CookGain index="1">0</Appl_CookGain>
            <Appl_CookGain index="2">0</Appl_CookGain>
            <Appl_WasherGain>0.040268</Appl_WasherGain>
            <Appl_DryerGain index="0">0.34036</Appl_DryerGain>
            <Appl_DryerGain index="1">0</Appl_DryerGain>
            <Appl_DryerGain index="2">0</Appl_DryerGain>
            <EqpDaySched>CARes2013 Equipment Hrly</EqpDaySched>
            <EqpDaySched_CSE>* select( $dsDay==1, 0., default hourval(0.037,0.035,0.034,0.034,0.032,0.036,0.042,0.044,0.037,0.032,0.033,0.033,0.032,0.033,0.035,0.037,0.044,0.053,0.058,0.06,0.062,0.06,0.052,0.045) </EqpDaySched_CSE>
            <HeatTDaySched>CARes2013 SZ Heat Hrly</HeatTDaySched>
            <HeatTDaySched_CSE>select( $dsDay==1, 70, $dsDay==2, 60, ISSEASONCOOLING, 60, default 68) </HeatTDaySched_CSE>
            <CoolTDaySched>CARes2013 SZ Cool Hrly</CoolTDaySched>
            <CoolTDaySched_CSE>select( $dsDay==1, 83, $dsDay==2, 75, default 78)</CoolTDaySched_CSE>
            <WinterVentTemp>77</WinterVentTemp>
            <WinterCoolTemp>78</WinterCoolTemp>
            <SummerVentTemp>68</SummerVentTemp>
            <SummerHeatTemp>60</SummerHeatTemp>
            <ConstHtgSetpt>68</ConstHtgSetpt>
            <ThermostatTypeRpt>Not Setback</ThermostatTypeRpt>
            <IMassExtFlrArea>3660</IMassExtFlrArea>
            <IMassIntFlrArea>0</IMassIntFlrArea>
            <IMassIZWallArea>0</IMassIZWallArea>
            <IMassIntWallArea>3660</IMassIntWallArea>
            <IMassFurnitureSurf>Furniture-imass 41</IMassFurnitureSurf>
            <IMassWallFrmSurf>WallFrm-imass 44</IMassWallFrmSurf>
            <IMassWallCavSurf>WallCav-imass 45</IMassWallCavSurf>
            <ClgMaxAtcANHoleRef>Zone2ToAtticCeiling</ClgMaxAtcANHoleRef>
            <TrackUMLHs>1</TrackUMLHs>
            <ClgUMLHLimit>150.1</ClgUMLHLimit>
            <HtgUMLHLimit>150.1</HtgUMLHLimit>
            <CSE_UMLHsExpCol index="0">xcz-Zone2-Name</CSE_UMLHsExpCol>
            <CSE_UMLHsExpCol index="1">xcz-Zone2-Clg</CSE_UMLHsExpCol>
            <CSE_UMLHsExpCol index="2">xcz-Zone2-Htg</CSE_UMLHsExpCol>
            <RptTotCondZoneWinArea>410.4</RptTotCondZoneWinArea>
            <ExtShade>0</ExtShade>
            <OvrHangsFins>0</OvrHangsFins>
            <UILabel_HVACSys index="0">       HVAC System:</UILabel_HVACSys>
            <UILabel_HVACSys index="1"> </UILabel_HVACSys>
            <UILabel_DHWSys1 index="0">       DHW System 1:</UILabel_DHWSys1>
            <UILabel_DHWSys1 index="1"> </UILabel_DHWSys1>
            <VerifExDHWSys1Assigned>0</VerifExDHWSys1Assigned>
            <VerifExDHWSys2Assigned>0</VerifExDHWSys2Assigned>
            <VerifExistingAFUE>0</VerifExistingAFUE>
            <VerifExistingHSPF>0</VerifExistingHSPF>
            <VerifExistingSEER>0</VerifExistingSEER>
            <VerifExistingEER>0</VerifExistingEER>
            <VerifExistingCFMperTon>0</VerifExistingCFMperTon>
            <VerifExistingFChg>0</VerifExistingFChg>
            <NeedStdClVent>1</NeedStdClVent>
            <HighRvalCeilIns>0</HighRvalCeilIns>
            <HighRvalFloorIns>0</HighRvalFloorIns>
            <IsNew>1</IsNew>
            <IsAltered>0</IsAltered>
            <IsExisting>0</IsExisting>
            <GasFueled index="0">0</GasFueled>
            <GasFueled index="1">0</GasFueled>
            <GasFueled index="2">0</GasFueled>
            <GasFueled index="3">0</GasFueled>
            <GasFueled index="4">0</GasFueled>
            <GasFueled index="5">0</GasFueled>
            <AffordableGasFueled index="0">0</AffordableGasFueled>
            <AffordableGasFueled index="1">0</AffordableGasFueled>
            <AffordableGasFueled index="2">0</AffordableGasFueled>
            <AffordableGasFueled index="3">0</AffordableGasFueled>
            <AffordableGasFueled index="4">0</AffordableGasFueled>
            <AffordableGasFueled index="5">0</AffordableGasFueled>
            <CentralDHWDUCount>0</CentralDHWDUCount>
            <CSE_ElecMETER index="0">MtrElec</CSE_ElecMETER>
            <CSE_ElecMETER index="1">MtrElec</CSE_ElecMETER>
            <CSE_NatGasMETER index="0">MtrNatGas</CSE_NatGasMETER>
            <CSE_NatGasMETER index="1">MtrNatGas</CSE_NatGasMETER>
            <DwellUnit>
              <Name>1BR - Second Floor</Name>
              <Description>2 units, 1 Bdrm &amp; 750 ft2 per unit</Description>
              <TreeDescrip>2 units, 1 Bdrm &amp; 750 ft2 per unit</TreeDescrip>
              <DwellUnitTypeRef>1-Bed Type Z1</DwellUnitTypeRef>
              <Count>2</Count>
              <CountWithMult>2</CountWithMult>
              <CondFlrArea>750</CondFlrArea>
              <TotalCondFlrArea>1500</TotalCondFlrArea>
              <TotalCondFlrAreaWithMult>1500</TotalCondFlrAreaWithMult>
              <NewOrAltHVACFlrAreaWithMult>1500</NewOrAltHVACFlrAreaWithMult>
              <NumBedroomsPerUnit>1</NumBedroomsPerUnit>
              <TotalNumBedrooms>2</TotalNumBedrooms>
              <TotalNumBedroomsWithMult>2</TotalNumBedroomsWithMult>
              <TotalDHWFlrArea>1500</TotalDHWFlrArea>
              <TotalLtgFlrArea>1500</TotalLtgFlrArea>
              <HVACSysStatus>New</HVACSysStatus>
              <HVACSysVerified>0</HVACSysVerified>
              <UnitLtgGain>2179.24</UnitLtgGain>
              <TotalLtgGain>4358.48</TotalLtgGain>
              <UnitTVGain>2774.47</UnitTVGain>
              <TotalTVGain>5548.94</TotalTVGain>
              <UnitSTBGain>1265.71</UnitSTBGain>
              <TotalSTBGain>2531.42</TotalSTBGain>
              <UnitCompGain>1256.36</UnitCompGain>
              <TotalCompGain>2512.73</TotalCompGain>
              <UnitMscElecGain>7187.64</UnitMscElecGain>
              <TotalMscElecGain>14375.3</TotalMscElecGain>
              <UnitCookElecGain>2236.96</UnitCookElecGain>
              <UnitCookGasGain>0</UnitCookGasGain>
              <TotalCookGasGain>0</TotalCookGasGain>
              <TotalCookElecGain>4473.93</TotalCookElecGain>
              <TotalCookOthrGain>0</TotalCookOthrGain>
              <UnitClthWashGain>0.010067</UnitClthWashGain>
              <TotalClthWashGain>0.020134</TotalClthWashGain>
              <UnitClthDryGasGain>0</UnitClthDryGasGain>
              <UnitClthDryElecGain>0.08509</UnitClthDryElecGain>
              <TotalClthDryGasGain>0</TotalClthDryGasGain>
              <TotalClthDryElecGain>0.17018</TotalClthDryElecGain>
              <TotalClthDryOthrGain>0</TotalClthDryOthrGain>
              <TotalRefrigUsage>982</TotalRefrigUsage>
              <TotalDishUsage>1061.91</TotalDishUsage>
              <DailyHtEqpHWConsumption>0</DailyHtEqpHWConsumption>
              <HaveWasher>1</HaveWasher>
              <WasherZoneRef>Zone2</WasherZoneRef>
              <HaveDryer>1</HaveDryer>
              <DryerZoneRef>Zone2</DryerZoneRef>
              <DryerFuel>Electricity</DryerFuel>
              <MinIAQCFM>75</MinIAQCFM>
              <TotalIAQCFM>75</TotalIAQCFM>
              <MinIAQCFMLbl>Minimum IAQ Ventilation:  75.0 CFM (75.0 entered)</MinIAQCFMLbl>
              <IAQCFM_Exhaust>0</IAQCFM_Exhaust>
              <IAQPwr_Exhaust>0</IAQPwr_Exhaust>
              <IAQCFM_Supply>0</IAQCFM_Supply>
              <IAQPwr_Supply>0</IAQPwr_Supply>
              <IAQHRVCFM>75</IAQHRVCFM>
              <IAQHRVPwr>30</IAQHRVPwr>
              <IAQBalCFM>75</IAQBalCFM>
              <IAQBalPwr>30</IAQBalPwr>
              <IAQHRVCFMxRcvEff>0</IAQHRVCFMxRcvEff>
              <IAQHRVCFMxSRE>0</IAQHRVCFMxSRE>
              <IAQHRVCFMxASRE>0</IAQHRVCFMxASRE>
              <IAQCFMIsBalanced>1</IAQCFMIsBalanced>
              <IAQCFM_Balanced>75</IAQCFM_Balanced>
              <StdDesignIAQCFM>75</StdDesignIAQCFM>
              <MaxStdDesignIAQPower>90</MaxStdDesignIAQPower>
              <ForceStdIAQFanPwr>0.4</ForceStdIAQFanPwr>
              <TopZEstimate>17.7</TopZEstimate>
              <BottomZEstimate>8.7</BottomZEstimate>
              <GasFueled index="0">0</GasFueled>
              <GasFueled index="1">0</GasFueled>
              <GasFueled index="2">0</GasFueled>
              <GasFueled index="3">0</GasFueled>
              <GasFueled index="4">0</GasFueled>
              <GasFueled index="5">0</GasFueled>
              <DwellUnitRpt>
                <Name>1BR - Second Floor-(1/2)</Name>
                <DwellUnitRef>1BR - Second Floor</DwellUnitRef>
                <DwellUnitTypeRef>1-Bed Type Z1</DwellUnitTypeRef>
                <ZoneRef>Zone2</ZoneRef>
                <ZoneMultRef>1</ZoneMultRef>
              </DwellUnitRpt>
              <DwellUnitRpt>
                <Name>1BR - Second Floor-(2/2)</Name>
                <DwellUnitRef>1BR - Second Floor</DwellUnitRef>
                <DwellUnitTypeRef>1-Bed Type Z1</DwellUnitTypeRef>
                <ZoneRef>Zone2</ZoneRef>
                <ZoneMultRef>1</ZoneMultRef>
              </DwellUnitRpt>
              <ResDHWSysRpt>
                <Name>1BR - Second Floor 1/2 | DHWHeatpump</Name>
                <DHWSysName>DHWHeatpump - 1/1</DHWSysName>
                <DwellingUnit>1BR - Second Floor</DwellingUnit>
                <DwellUnitRptName>1BR - Second Floor-(1/2)</DwellUnitRptName>
                <DwellUnitRef>1BR - Second Floor</DwellUnitRef>
                <DwellUnitTypeRef>1-Bed Type Z1</DwellUnitTypeRef>
                <DHWSysRef>DHWHeatpump</DHWSysRef>
                <Status>New</Status>
                <DHWSysIdx>1</DHWSysIdx>
                <DHWSysType>DHW</DHWSysType>
                <DwellUnitDistType>Standard</DwellUnitDistType>
                <MFamDistType>None</MFamDistType>
                <IsCentralHPWH>0</IsCentralHPWH>
                <DHWHeaterRef>Heat Pump</DHWHeaterRef>
                <DHWHeaterIdx>1</DHWHeaterIdx>
                <DHWHeaterCnt>1</DHWHeaterCnt>
                <NonCntrlDHWHeaterCnt>1</NonCntrlDHWHeaterCnt>
                <HeaterElementType>Gas</HeaterElementType>
                <TankType>Small Storage (existing only)</TankType>
                <InputRating>12000</InputRating>
                <InputRatingUnits>Btu/hr</InputRatingUnits>
                <InputRatingRpt>&lt;= 75 kBtu/hr</InputRatingRpt>
                <Efficiency>0.6</Efficiency>
                <EfficiencyUnits>EF</EfficiencyUnits>
                <EfficiencyRpt>0.6 EF</EfficiencyRpt>
                <TankVolume>50</TankVolume>
                <TankVolumeRpt>50</TankVolumeRpt>
                <ExtInsulRVal>0</ExtInsulRVal>
                <ExtInsulRpt>0</ExtInsulRpt>
                <StandbyLossFrac>0</StandbyLossFrac>
                <StandbyLossRpt>0</StandbyLossRpt>
                <MakeAndModel>NA</MakeAndModel>
                <SimulatedEquip>NA</SimulatedEquip>
                <TankLocation>NA</TankLocation>
                <RecovEffRpt>NA</RecovEffRpt>
                <FirstHourRatingRpt>NA</FirstHourRatingRpt>
                <RatedFlowRpt>NA</RatedFlowRpt>
                <ShwrDrnWtrHtRecovRpt>NA</ShwrDrnWtrHtRecovRpt>
                <HERSCompact>0</HERSCompact>
                <HERSCompactRptMsg>none</HERSCompactRptMsg>
                <HERSMFCtrlRecircDualLp>0</HERSMFCtrlRecircDualLp>
                <HERSMFCtrlRecircDualLpRptMsg>none</HERSMFCtrlRecircDualLpRptMsg>
                <HERSParallelPipe>0</HERSParallelPipe>
                <HERSParaPipeRptMsg>none</HERSParaPipeRptMsg>
                <HERSAllPipesIns>0</HERSAllPipesIns>
                <HERSPipeInsRptMsg>none</HERSPipeInsRptMsg>
                <HERSPointOfUse>0</HERSPointOfUse>
                <HERSPOURptMsg>none</HERSPOURptMsg>
                <HERSOccRecirc>0</HERSOccRecirc>
                <HERSOccRptMsg>none</HERSOccRptMsg>
                <HERSPushBtnRecirc>0</HERSPushBtnRecirc>
                <HERSPushBtnRptMsg>none</HERSPushBtnRptMsg>
              </ResDHWSysRpt>
              <ResDHWSysRpt>
                <Name>1BR - Second Floor 2/2 | DHWHeatpump</Name>
                <DHWSysName>DHWHeatpump - 1/1</DHWSysName>
                <DwellingUnit>1BR - Second Floor</DwellingUnit>
                <DwellUnitRptName>1BR - Second Floor-(2/2)</DwellUnitRptName>
                <DwellUnitRef>1BR - Second Floor</DwellUnitRef>
                <DwellUnitTypeRef>1-Bed Type Z1</DwellUnitTypeRef>
                <DHWSysRef>DHWHeatpump</DHWSysRef>
                <Status>New</Status>
                <DHWSysIdx>1</DHWSysIdx>
                <DHWSysType>DHW</DHWSysType>
                <DwellUnitDistType>Standard</DwellUnitDistType>
                <MFamDistType>None</MFamDistType>
                <IsCentralHPWH>0</IsCentralHPWH>
                <DHWHeaterRef>Heat Pump</DHWHeaterRef>
                <DHWHeaterIdx>1</DHWHeaterIdx>
                <DHWHeaterCnt>1</DHWHeaterCnt>
                <NonCntrlDHWHeaterCnt>1</NonCntrlDHWHeaterCnt>
                <HeaterElementType>Gas</HeaterElementType>
                <TankType>Small Storage (existing only)</TankType>
                <InputRating>12000</InputRating>
                <InputRatingUnits>Btu/hr</InputRatingUnits>
                <InputRatingRpt>&lt;= 75 kBtu/hr</InputRatingRpt>
                <Efficiency>0.6</Efficiency>
                <EfficiencyUnits>EF</EfficiencyUnits>
                <EfficiencyRpt>0.6 EF</EfficiencyRpt>
                <TankVolume>50</TankVolume>
                <TankVolumeRpt>50</TankVolumeRpt>
                <ExtInsulRVal>0</ExtInsulRVal>
                <ExtInsulRpt>0</ExtInsulRpt>
                <StandbyLossFrac>0</StandbyLossFrac>
                <StandbyLossRpt>0</StandbyLossRpt>
                <MakeAndModel>NA</MakeAndModel>
                <SimulatedEquip>NA</SimulatedEquip>
                <TankLocation>NA</TankLocation>
                <RecovEffRpt>NA</RecovEffRpt>
                <FirstHourRatingRpt>NA</FirstHourRatingRpt>
                <RatedFlowRpt>NA</RatedFlowRpt>
                <ShwrDrnWtrHtRecovRpt>NA</ShwrDrnWtrHtRecovRpt>
                <HERSCompact>0</HERSCompact>
                <HERSCompactRptMsg>none</HERSCompactRptMsg>
                <HERSMFCtrlRecircDualLp>0</HERSMFCtrlRecircDualLp>
                <HERSMFCtrlRecircDualLpRptMsg>none</HERSMFCtrlRecircDualLpRptMsg>
                <HERSParallelPipe>0</HERSParallelPipe>
                <HERSParaPipeRptMsg>none</HERSParaPipeRptMsg>
                <HERSAllPipesIns>0</HERSAllPipesIns>
                <HERSPipeInsRptMsg>none</HERSPipeInsRptMsg>
                <HERSPointOfUse>0</HERSPointOfUse>
                <HERSPOURptMsg>none</HERSPOURptMsg>
                <HERSOccRecirc>0</HERSOccRecirc>
                <HERSOccRptMsg>none</HERSOccRptMsg>
                <HERSPushBtnRecirc>0</HERSPushBtnRecirc>
                <HERSPushBtnRptMsg>none</HERSPushBtnRptMsg>
              </ResDHWSysRpt>
              <DwellUnitDHW>
                <Name>1BR - Second Floor DU</Name>
                <NumBedrooms>1</NumBedrooms>
                <NumDHWSchShuffles>50</NumDHWSchShuffles>
                <DHWProfileLetter>03</DHWProfileLetter>
                <CSEDayUseName>DHWMF1BR03</CSEDayUseName>
                <DwellUnitTypeRef>1-Bed Type Z1</DwellUnitTypeRef>
                <PropCompactFactor>1</PropCompactFactor>
                <DUTypeDHWSysIndex>1</DUTypeDHWSysIndex>
                <cseDHWSYSRef>dhwsys-1BR - Second Floor DU</cseDHWSYSRef>
                <GainDishwasher>1BR - Second Floor DU-znDshwshr</GainDishwasher>
                <GainWasher>1BR - Second Floor DU-znCWshr</GainWasher>
                <GainDryer index="0">1BR - Second Floor DU-znCDryE</GainDryer>
              </DwellUnitDHW>
              <DwellUnitDHW>
                <Name>1BR - Second Floor DU 6</Name>
                <NumBedrooms>1</NumBedrooms>
                <NumDHWSchShuffles>50</NumDHWSchShuffles>
                <DHWProfileLetter>04</DHWProfileLetter>
                <CSEDayUseName>DHWMF1BR04</CSEDayUseName>
                <DwellUnitTypeRef>1-Bed Type Z1</DwellUnitTypeRef>
                <PropCompactFactor>1</PropCompactFactor>
                <DUTypeDHWSysIndex>1</DUTypeDHWSysIndex>
                <cseDHWSYSRef>dhwsys-1BR - Second Floor DU 6</cseDHWSYSRef>
                <GainDishwasher>1BR - Second Floor DU 6-znDshwshr</GainDishwasher>
                <GainWasher>1BR - Second Floor DU 6-znCWshr</GainWasher>
                <GainDryer index="0">1BR - Second Floor DU 6-znCDryE</GainDryer>
              </DwellUnitDHW>
            </DwellUnit>
            <DwellUnit>
              <Name>2BR - Second Floor</Name>
              <Description>2 units, 2 Bdrms &amp; 1,080 ft2 per unit</Description>
              <TreeDescrip>2 units, 2 Bdrms &amp; 1,080 ft2 per unit</TreeDescrip>
              <DwellUnitTypeRef>2-Bed Type Z1</DwellUnitTypeRef>
              <Count>2</Count>
              <CountWithMult>2</CountWithMult>
              <CondFlrArea>1080</CondFlrArea>
              <TotalCondFlrArea>2160</TotalCondFlrArea>
              <TotalCondFlrAreaWithMult>2160</TotalCondFlrAreaWithMult>
              <NewOrAltHVACFlrAreaWithMult>2160</NewOrAltHVACFlrAreaWithMult>
              <NumBedroomsPerUnit>2</NumBedroomsPerUnit>
              <TotalNumBedrooms>4</TotalNumBedrooms>
              <TotalNumBedroomsWithMult>4</TotalNumBedroomsWithMult>
              <TotalDHWFlrArea>2160</TotalDHWFlrArea>
              <TotalLtgFlrArea>2160</TotalLtgFlrArea>
              <HVACSysStatus>New</HVACSysStatus>
              <HVACSysVerified>0</HVACSysVerified>
              <UnitLtgGain>2726.8</UnitLtgGain>
              <TotalLtgGain>5453.59</TotalLtgGain>
              <UnitTVGain>3071.73</UnitTVGain>
              <TotalTVGain>6143.47</TotalTVGain>
              <UnitSTBGain>1820.98</UnitSTBGain>
              <TotalSTBGain>3641.96</TotalSTBGain>
              <UnitCompGain>1774.24</UnitCompGain>
              <TotalCompGain>3548.48</TotalCompGain>
              <UnitMscElecGain>9046.94</UnitMscElecGain>
              <TotalMscElecGain>18093.9</TotalMscElecGain>
              <UnitCookElecGain>2482.81</UnitCookElecGain>
              <UnitCookGasGain>0</UnitCookGasGain>
              <TotalCookGasGain>0</TotalCookGasGain>
              <TotalCookElecGain>4965.63</TotalCookElecGain>
              <TotalCookOthrGain>0</TotalCookOthrGain>
              <UnitClthWashGain>0.010067</UnitClthWashGain>
              <TotalClthWashGain>0.020134</TotalClthWashGain>
              <UnitClthDryGasGain>0</UnitClthDryGasGain>
              <UnitClthDryElecGain>0.08509</UnitClthDryElecGain>
              <TotalClthDryGasGain>0</TotalClthDryGasGain>
              <TotalClthDryElecGain>0.17018</TotalClthDryElecGain>
              <TotalClthDryOthrGain>0</TotalClthDryOthrGain>
              <TotalRefrigUsage>1056</TotalRefrigUsage>
              <TotalDishUsage>1061.91</TotalDishUsage>
              <DailyHtEqpHWConsumption>0</DailyHtEqpHWConsumption>
              <HaveWasher>1</HaveWasher>
              <WasherZoneRef>Zone2</WasherZoneRef>
              <HaveDryer>1</HaveDryer>
              <DryerZoneRef>Zone2</DryerZoneRef>
              <DryerFuel>Electricity</DryerFuel>
              <MinIAQCFM>109.8</MinIAQCFM>
              <TotalIAQCFM>109.8</TotalIAQCFM>
              <MinIAQCFMLbl>Minimum IAQ Ventilation:  109.8 CFM (109.8 entered)</MinIAQCFMLbl>
              <IAQCFM_Exhaust>0</IAQCFM_Exhaust>
              <IAQPwr_Exhaust>0</IAQPwr_Exhaust>
              <IAQCFM_Supply>0</IAQCFM_Supply>
              <IAQPwr_Supply>0</IAQPwr_Supply>
              <IAQHRVCFM>109.8</IAQHRVCFM>
              <IAQHRVPwr>43.92</IAQHRVPwr>
              <IAQBalCFM>109.8</IAQBalCFM>
              <IAQBalPwr>43.92</IAQBalPwr>
              <IAQHRVCFMxRcvEff>0</IAQHRVCFMxRcvEff>
              <IAQHRVCFMxSRE>0</IAQHRVCFMxSRE>
              <IAQHRVCFMxASRE>0</IAQHRVCFMxASRE>
              <IAQCFMIsBalanced>1</IAQCFMIsBalanced>
              <IAQCFM_Balanced>109.8</IAQCFM_Balanced>
              <StdDesignIAQCFM>109.8</StdDesignIAQCFM>
              <MaxStdDesignIAQPower>131.76</MaxStdDesignIAQPower>
              <ForceStdIAQFanPwr>0.4</ForceStdIAQFanPwr>
              <TopZEstimate>17.7</TopZEstimate>
              <BottomZEstimate>8.7</BottomZEstimate>
              <GasFueled index="0">0</GasFueled>
              <GasFueled index="1">0</GasFueled>
              <GasFueled index="2">0</GasFueled>
              <GasFueled index="3">0</GasFueled>
              <GasFueled index="4">0</GasFueled>
              <GasFueled index="5">0</GasFueled>
              <DwellUnitRpt>
                <Name>2BR - Second Floor-(1/2)</Name>
                <DwellUnitRef>2BR - Second Floor</DwellUnitRef>
                <DwellUnitTypeRef>2-Bed Type Z1</DwellUnitTypeRef>
                <ZoneRef>Zone2</ZoneRef>
                <ZoneMultRef>1</ZoneMultRef>
              </DwellUnitRpt>
              <DwellUnitRpt>
                <Name>2BR - Second Floor-(2/2)</Name>
                <DwellUnitRef>2BR - Second Floor</DwellUnitRef>
                <DwellUnitTypeRef>2-Bed Type Z1</DwellUnitTypeRef>
                <ZoneRef>Zone2</ZoneRef>
                <ZoneMultRef>1</ZoneMultRef>
              </DwellUnitRpt>
              <ResDHWSysRpt>
                <Name>2BR - Second Floor 1/2 | DHWHeatpump</Name>
                <DHWSysName>DHWHeatpump - 1/1</DHWSysName>
                <DwellingUnit>2BR - Second Floor</DwellingUnit>
                <DwellUnitRptName>2BR - Second Floor-(1/2)</DwellUnitRptName>
                <DwellUnitRef>2BR - Second Floor</DwellUnitRef>
                <DwellUnitTypeRef>2-Bed Type Z1</DwellUnitTypeRef>
                <DHWSysRef>DHWHeatpump</DHWSysRef>
                <Status>New</Status>
                <DHWSysIdx>1</DHWSysIdx>
                <DHWSysType>DHW</DHWSysType>
                <DwellUnitDistType>Standard</DwellUnitDistType>
                <MFamDistType>None</MFamDistType>
                <IsCentralHPWH>0</IsCentralHPWH>
                <DHWHeaterRef>Heat Pump</DHWHeaterRef>
                <DHWHeaterIdx>1</DHWHeaterIdx>
                <DHWHeaterCnt>1</DHWHeaterCnt>
                <NonCntrlDHWHeaterCnt>1</NonCntrlDHWHeaterCnt>
                <HeaterElementType>Gas</HeaterElementType>
                <TankType>Small Storage (existing only)</TankType>
                <InputRating>12000</InputRating>
                <InputRatingUnits>Btu/hr</InputRatingUnits>
                <InputRatingRpt>&lt;= 75 kBtu/hr</InputRatingRpt>
                <Efficiency>0.6</Efficiency>
                <EfficiencyUnits>EF</EfficiencyUnits>
                <EfficiencyRpt>0.6 EF</EfficiencyRpt>
                <TankVolume>50</TankVolume>
                <TankVolumeRpt>50</TankVolumeRpt>
                <ExtInsulRVal>0</ExtInsulRVal>
                <ExtInsulRpt>0</ExtInsulRpt>
                <StandbyLossFrac>0</StandbyLossFrac>
                <StandbyLossRpt>0</StandbyLossRpt>
                <MakeAndModel>NA</MakeAndModel>
                <SimulatedEquip>NA</SimulatedEquip>
                <TankLocation>NA</TankLocation>
                <RecovEffRpt>NA</RecovEffRpt>
                <FirstHourRatingRpt>NA</FirstHourRatingRpt>
                <RatedFlowRpt>NA</RatedFlowRpt>
                <ShwrDrnWtrHtRecovRpt>NA</ShwrDrnWtrHtRecovRpt>
                <HERSCompact>0</HERSCompact>
                <HERSCompactRptMsg>none</HERSCompactRptMsg>
                <HERSMFCtrlRecircDualLp>0</HERSMFCtrlRecircDualLp>
                <HERSMFCtrlRecircDualLpRptMsg>none</HERSMFCtrlRecircDualLpRptMsg>
                <HERSParallelPipe>0</HERSParallelPipe>
                <HERSParaPipeRptMsg>none</HERSParaPipeRptMsg>
                <HERSAllPipesIns>0</HERSAllPipesIns>
                <HERSPipeInsRptMsg>none</HERSPipeInsRptMsg>
                <HERSPointOfUse>0</HERSPointOfUse>
                <HERSPOURptMsg>none</HERSPOURptMsg>
                <HERSOccRecirc>0</HERSOccRecirc>
                <HERSOccRptMsg>none</HERSOccRptMsg>
                <HERSPushBtnRecirc>0</HERSPushBtnRecirc>
                <HERSPushBtnRptMsg>none</HERSPushBtnRptMsg>
              </ResDHWSysRpt>
              <ResDHWSysRpt>
                <Name>2BR - Second Floor 2/2 | DHWHeatpump</Name>
                <DHWSysName>DHWHeatpump - 1/1</DHWSysName>
                <DwellingUnit>2BR - Second Floor</DwellingUnit>
                <DwellUnitRptName>2BR - Second Floor-(2/2)</DwellUnitRptName>
                <DwellUnitRef>2BR - Second Floor</DwellUnitRef>
                <DwellUnitTypeRef>2-Bed Type Z1</DwellUnitTypeRef>
                <DHWSysRef>DHWHeatpump</DHWSysRef>
                <Status>New</Status>
                <DHWSysIdx>1</DHWSysIdx>
                <DHWSysType>DHW</DHWSysType>
                <DwellUnitDistType>Standard</DwellUnitDistType>
                <MFamDistType>None</MFamDistType>
                <IsCentralHPWH>0</IsCentralHPWH>
                <DHWHeaterRef>Heat Pump</DHWHeaterRef>
                <DHWHeaterIdx>1</DHWHeaterIdx>
                <DHWHeaterCnt>1</DHWHeaterCnt>
                <NonCntrlDHWHeaterCnt>1</NonCntrlDHWHeaterCnt>
                <HeaterElementType>Gas</HeaterElementType>
                <TankType>Small Storage (existing only)</TankType>
                <InputRating>12000</InputRating>
                <InputRatingUnits>Btu/hr</InputRatingUnits>
                <InputRatingRpt>&lt;= 75 kBtu/hr</InputRatingRpt>
                <Efficiency>0.6</Efficiency>
                <EfficiencyUnits>EF</EfficiencyUnits>
                <EfficiencyRpt>0.6 EF</EfficiencyRpt>
                <TankVolume>50</TankVolume>
                <TankVolumeRpt>50</TankVolumeRpt>
                <ExtInsulRVal>0</ExtInsulRVal>
                <ExtInsulRpt>0</ExtInsulRpt>
                <StandbyLossFrac>0</StandbyLossFrac>
                <StandbyLossRpt>0</StandbyLossRpt>
                <MakeAndModel>NA</MakeAndModel>
                <SimulatedEquip>NA</SimulatedEquip>
                <TankLocation>NA</TankLocation>
                <RecovEffRpt>NA</RecovEffRpt>
                <FirstHourRatingRpt>NA</FirstHourRatingRpt>
                <RatedFlowRpt>NA</RatedFlowRpt>
                <ShwrDrnWtrHtRecovRpt>NA</ShwrDrnWtrHtRecovRpt>
                <HERSCompact>0</HERSCompact>
                <HERSCompactRptMsg>none</HERSCompactRptMsg>
                <HERSMFCtrlRecircDualLp>0</HERSMFCtrlRecircDualLp>
                <HERSMFCtrlRecircDualLpRptMsg>none</HERSMFCtrlRecircDualLpRptMsg>
                <HERSParallelPipe>0</HERSParallelPipe>
                <HERSParaPipeRptMsg>none</HERSParaPipeRptMsg>
                <HERSAllPipesIns>0</HERSAllPipesIns>
                <HERSPipeInsRptMsg>none</HERSPipeInsRptMsg>
                <HERSPointOfUse>0</HERSPointOfUse>
                <HERSPOURptMsg>none</HERSPOURptMsg>
                <HERSOccRecirc>0</HERSOccRecirc>
                <HERSOccRptMsg>none</HERSOccRptMsg>
                <HERSPushBtnRecirc>0</HERSPushBtnRecirc>
                <HERSPushBtnRptMsg>none</HERSPushBtnRptMsg>
              </ResDHWSysRpt>
              <DwellUnitDHW>
                <Name>2BR - Second Floor DU</Name>
                <NumBedrooms>2</NumBedrooms>
                <NumDHWSchShuffles>50</NumDHWSchShuffles>
                <DHWProfileLetter>03</DHWProfileLetter>
                <CSEDayUseName>DHWMF2BR03</CSEDayUseName>
                <DwellUnitTypeRef>2-Bed Type Z1</DwellUnitTypeRef>
                <PropCompactFactor>1</PropCompactFactor>
                <DUTypeDHWSysIndex>1</DUTypeDHWSysIndex>
                <cseDHWSYSRef>dhwsys-2BR - Second Floor DU</cseDHWSYSRef>
                <GainDishwasher>2BR - Second Floor DU-znDshwshr</GainDishwasher>
                <GainWasher>2BR - Second Floor DU-znCWshr</GainWasher>
                <GainDryer index="0">2BR - Second Floor DU-znCDryE</GainDryer>
              </DwellUnitDHW>
              <DwellUnitDHW>
                <Name>2BR - Second Floor DU 8</Name>
                <NumBedrooms>2</NumBedrooms>
                <NumDHWSchShuffles>50</NumDHWSchShuffles>
                <DHWProfileLetter>04</DHWProfileLetter>
                <CSEDayUseName>DHWMF2BR04</CSEDayUseName>
                <DwellUnitTypeRef>2-Bed Type Z1</DwellUnitTypeRef>
                <PropCompactFactor>1</PropCompactFactor>
                <DUTypeDHWSysIndex>1</DUTypeDHWSysIndex>
                <cseDHWSYSRef>dhwsys-2BR - Second Floor DU 8</cseDHWSYSRef>
                <GainDishwasher>2BR - Second Floor DU 8-znDshwshr</GainDishwasher>
                <GainWasher>2BR - Second Floor DU 8-znCWshr</GainWasher>
                <GainDryer index="0">2BR - Second Floor DU 8-znCDryE</GainDryer>
              </DwellUnitDHW>
            </DwellUnit>
            <ResExtWall>
              <Name>Zone2WallFront</Name>
              <Status>New</Status>
              <IsVerified>0</IsVerified>
              <Orientation>Front</Orientation>
              <OrientationValue>0</OrientationValue>
              <Azimuth>0</Azimuth>
              <TrueOrientationIdx>1</TrueOrientationIdx>
              <Area>1037</Area>
              <ZoneArea>1037</ZoneArea>
              <Construction>T24-2022 ExtWall 2x6 16oc U=0.051</Construction>
              <ShowException>0</ShowException>
              <Exception>- none -</Exception>
              <ExceptionRpt>n/a</ExceptionRpt>
              <Tilt>90</Tilt>
              <Absorptivity>0.5</Absorptivity>
              <FrameSURFACE>Zone2WallFront-Frm</FrameSURFACE>
              <CavitySURFACE>Zone2WallFront-Cav</CavitySURFACE>
              <ChildAreaSum>244.7</ChildAreaSum>
              <NetWallArea>792.3</NetWallArea>
              <FramingFactor>0.25</FramingFactor>
              <WinVentArea>16.47</WinVentArea>
              <TotWinArea index="0">164.7</TotWinArea>
              <TotWinArea index="1">164.7</TotWinArea>
              <TotWinArea index="2">0</TotWinArea>
              <TotWinArea index="3">0</TotWinArea>
              <ParentType>1</ParentType>
              <AreaByWallType index="0">1037</AreaByWallType>
              <AreaByWallType index="1">0</AreaByWallType>
              <AreaByWallType index="2">0</AreaByWallType>
              <TotWinAreaByWallType index="0">164.7</TotWinAreaByWallType>
              <TotWinAreaByWallType index="1">0</TotWinAreaByWallType>
              <TotWinAreaByWallType index="2">0</TotWinAreaByWallType>
              <NewWinAreaByWallType index="0">164.7</NewWinAreaByWallType>
              <NewWinAreaByWallType index="1">0</NewWinAreaByWallType>
              <NewWinAreaByWallType index="2">0</NewWinAreaByWallType>
              <DoorAreaByWallType index="0">80</DoorAreaByWallType>
              <DoorAreaByWallType index="1">0</DoorAreaByWallType>
              <DoorAreaByWallType index="2">0</DoorAreaByWallType>
              <TotDoorArea>80</TotDoorArea>
              <IsStdCondZoneWall>0</IsStdCondZoneWall>
              <RptTotWinArea>164.7</RptTotWinArea>
              <AWFWallsArea>0</AWFWallsArea>
              <MetalFrmArea>0</MetalFrmArea>
              <SIPArea>0</SIPArea>
              <IsNew>1</IsNew>
              <IsAltered>0</IsAltered>
              <IsExisting>0</IsExisting>
              <ParentIsNewZone>1</ParentIsNewZone>
              <ParentNotNewZone>0</ParentNotNewZone>
              <ParentIsCond>1</ParentIsCond>
              <QIIDegraded>0</QIIDegraded>
              <QIINotDegraded>1</QIINotDegraded>
              <IsEAAAddZoneChild>0</IsEAAAddZoneChild>
              <ResWin>
                <Name>Zone2WinFront</Name>
                <Status>New</Status>
                <IsVerified>0</IsVerified>
                <WinType>ResidentialWindowType 1</WinType>
                <DefaultViaWinType>1</DefaultViaWinType>
                <SpecMethod>Window Dimensions (required for fins/overhangs)</SpecMethod>
                <Azimuth>0</Azimuth>
                <Area>15</Area>
                <Height>5</Height>
                <Width>3</Width>
                <Multiplier>10.98</Multiplier>
                <WinProdType>All Other Fenestration</WinProdType>
                <NFRCUfactor>0.3</NFRCUfactor>
                <NFRCSHGC>0.23</NFRCSHGC>
                <UfactorSHGCSource>NFRC</UfactorSHGCSource>
                <ExteriorShade>Insect Screen (default)</ExteriorShade>
                <exArea>15</exArea>
                <exHeight>5</exHeight>
                <exWidth>3</exWidth>
                <exMultiplier>10.98</exMultiplier>
                <exNFRCUfactor>0.3</exNFRCUfactor>
                <exNFRCSHGC>0.23</exNFRCSHGC>
                <exUfactorSHGCSource>NFRC</exUfactorSHGCSource>
                <exExteriorShade>Insect Screen (default)</exExteriorShade>
                <MaxArea>87.1585</MaxArea>
                <MaxHeight>29.0528</MaxHeight>
                <MaxWidth>17.4317</MaxWidth>
                <MaxMultiplier>63.8</MaxMultiplier>
                <NoScrnWINDOW>Zone2WinFront-NoScrn</NoScrnWINDOW>
                <ScrnWINDOW>Zone2WinFront-Scrn</ScrnWINDOW>
                <TotAreaInclMult index="0">164.7</TotAreaInclMult>
                <TotAreaInclMult index="1">164.7</TotAreaInclMult>
                <TotAreaInclMult index="2">0</TotAreaInclMult>
                <TotAreaInclMult index="3">0</TotAreaInclMult>
                <WinAreaMult>1</WinAreaMult>
                <AreaUfactorMult>49.41</AreaUfactorMult>
                <VentArea>16.47</VentArea>
                <ModelFinsOverhang>0</ModelFinsOverhang>
                <ShowFinsOverhang>0</ShowFinsOverhang>
                <FinOverhangMsg>Window fin/overhang modeling is toggled off on main Window Data tab</FinOverhangMsg>
                <OverhangDepth>0</OverhangDepth>
                <OverhangDistUp>0</OverhangDistUp>
                <OverhangExL>0</OverhangExL>
                <OverhangExR>0</OverhangExR>
                <OverhangFlap>0</OverhangFlap>
                <exOverhangDepth>1</exOverhangDepth>
                <exOverhangDistUp>1.33</exOverhangDistUp>
                <exOverhangExL>3</exOverhangExL>
                <exOverhangExR>3</exOverhangExR>
                <exOverhangFlap>0.4</exOverhangFlap>
                <LeftFinDepth>0</LeftFinDepth>
                <LeftFinTopUp>0</LeftFinTopUp>
                <LeftFinDistL>0</LeftFinDistL>
                <LeftFinBotUp>0</LeftFinBotUp>
                <exLeftFinDepth>0</exLeftFinDepth>
                <exLeftFinTopUp>0</exLeftFinTopUp>
                <exLeftFinDistL>0</exLeftFinDistL>
                <exLeftFinBotUp>0</exLeftFinBotUp>
                <RightFinDepth>0</RightFinDepth>
                <RightFinTopUp>0</RightFinTopUp>
                <RightFinDistR>0</RightFinDistR>
                <RightFinBotUp>0</RightFinBotUp>
                <exRightFinDepth>0</exRightFinDepth>
                <exRightFinTopUp>0</exRightFinTopUp>
                <exRightFinDistR>0</exRightFinDistR>
                <exRightFinBotUp>0</exRightFinBotUp>
                <IsNew>1</IsNew>
                <IsAltered>0</IsAltered>
                <IsExisting>0</IsExisting>
                <IsStdCondZoneWin>0</IsStdCondZoneWin>
                <IsEAAAddZoneGChild>0</IsEAAAddZoneGChild>
                <IsClerestory>0</IsClerestory>
                <ClerestoryPAFAllowed>0</ClerestoryPAFAllowed>
              </ResWin>
              <ResDr>
                <Name>Zone2DoorFront</Name>
                <Status>New</Status>
                <IsVerified>0</IsVerified>
                <Area>80</Area>
                <MaxArea>872.3</MaxArea>
                <Ufactor>0.2</Ufactor>
                <exUfactor>0.2</exUfactor>
                <SimDOOR>Zone2DoorFront-Sim</SimDOOR>
                <SimCONS>c-Zone2DoorFront-dr</SimCONS>
                <SimLAYER>l-Zone2DoorFront-dr</SimLAYER>
                <SimMATERIAL>m-Zone2DoorFront-dr</SimMATERIAL>
                <AltUfactor>0.2</AltUfactor>
                <IsNew>1</IsNew>
                <IsAltered>0</IsAltered>
                <IsExisting>0</IsExisting>
                <IsStdCondZoneDoor>0</IsStdCondZoneDoor>
              </ResDr>
            </ResExtWall>
            <ResExtWall>
              <Name>Zone2WallLeft</Name>
              <Status>New</Status>
              <IsVerified>0</IsVerified>
              <Orientation>Left</Orientation>
              <OrientationValue>90</OrientationValue>
              <Azimuth>90</Azimuth>
              <TrueOrientationIdx>2</TrueOrientationIdx>
              <Area>255</Area>
              <ZoneArea>255</ZoneArea>
              <Construction>T24-2022 ExtWall 2x6 16oc U=0.051</Construction>
              <ShowException>0</ShowException>
              <Exception>- none -</Exception>
              <ExceptionRpt>n/a</ExceptionRpt>
              <Tilt>90</Tilt>
              <Absorptivity>0.5</Absorptivity>
              <FrameSURFACE>Zone2WallLeft-Frm</FrameSURFACE>
              <CavitySURFACE>Zone2WallLeft-Cav</CavitySURFACE>
              <ChildAreaSum>40.5</ChildAreaSum>
              <NetWallArea>214.5</NetWallArea>
              <FramingFactor>0.25</FramingFactor>
              <WinVentArea>4.05</WinVentArea>
              <TotWinArea index="0">40.5</TotWinArea>
              <TotWinArea index="1">40.5</TotWinArea>
              <TotWinArea index="2">0</TotWinArea>
              <TotWinArea index="3">0</TotWinArea>
              <ParentType>1</ParentType>
              <AreaByWallType index="0">255</AreaByWallType>
              <AreaByWallType index="1">0</AreaByWallType>
              <AreaByWallType index="2">0</AreaByWallType>
              <TotWinAreaByWallType index="0">40.5</TotWinAreaByWallType>
              <TotWinAreaByWallType index="1">0</TotWinAreaByWallType>
              <TotWinAreaByWallType index="2">0</TotWinAreaByWallType>
              <NewWinAreaByWallType index="0">40.5</NewWinAreaByWallType>
              <NewWinAreaByWallType index="1">0</NewWinAreaByWallType>
              <NewWinAreaByWallType index="2">0</NewWinAreaByWallType>
              <DoorAreaByWallType index="0">0</DoorAreaByWallType>
              <DoorAreaByWallType index="1">0</DoorAreaByWallType>
              <DoorAreaByWallType index="2">0</DoorAreaByWallType>
              <TotDoorArea>0</TotDoorArea>
              <IsStdCondZoneWall>0</IsStdCondZoneWall>
              <RptTotWinArea>40.5</RptTotWinArea>
              <AWFWallsArea>0</AWFWallsArea>
              <MetalFrmArea>0</MetalFrmArea>
              <SIPArea>0</SIPArea>
              <IsNew>1</IsNew>
              <IsAltered>0</IsAltered>
              <IsExisting>0</IsExisting>
              <ParentIsNewZone>1</ParentIsNewZone>
              <ParentNotNewZone>0</ParentNotNewZone>
              <ParentIsCond>1</ParentIsCond>
              <QIIDegraded>0</QIIDegraded>
              <QIINotDegraded>1</QIINotDegraded>
              <IsEAAAddZoneChild>0</IsEAAAddZoneChild>
              <ResWin>
                <Name>Zone2WinLeft</Name>
                <Status>New</Status>
                <IsVerified>0</IsVerified>
                <WinType>ResidentialWindowType 1</WinType>
                <DefaultViaWinType>1</DefaultViaWinType>
                <SpecMethod>Window Dimensions (required for fins/overhangs)</SpecMethod>
                <Azimuth>90</Azimuth>
                <Area>15</Area>
                <Height>5</Height>
                <Width>3</Width>
                <Multiplier>2.7</Multiplier>
                <WinProdType>All Other Fenestration</WinProdType>
                <NFRCUfactor>0.3</NFRCUfactor>
                <NFRCSHGC>0.23</NFRCSHGC>
                <UfactorSHGCSource>NFRC</UfactorSHGCSource>
                <ExteriorShade>Insect Screen (default)</ExteriorShade>
                <exArea>15</exArea>
                <exHeight>5</exHeight>
                <exWidth>3</exWidth>
                <exMultiplier>2.7</exMultiplier>
                <exNFRCUfactor>0.3</exNFRCUfactor>
                <exNFRCSHGC>0.23</exNFRCSHGC>
                <exUfactorSHGCSource>NFRC</exUfactorSHGCSource>
                <exExteriorShade>Insect Screen (default)</exExteriorShade>
                <MaxArea>94.4444</MaxArea>
                <MaxHeight>31.4815</MaxHeight>
                <MaxWidth>18.8889</MaxWidth>
                <MaxMultiplier>17</MaxMultiplier>
                <NoScrnWINDOW>Zone2WinLeft-NoScrn</NoScrnWINDOW>
                <ScrnWINDOW>Zone2WinLeft-Scrn</ScrnWINDOW>
                <TotAreaInclMult index="0">40.5</TotAreaInclMult>
                <TotAreaInclMult index="1">40.5</TotAreaInclMult>
                <TotAreaInclMult index="2">0</TotAreaInclMult>
                <TotAreaInclMult index="3">0</TotAreaInclMult>
                <WinAreaMult>1</WinAreaMult>
                <AreaUfactorMult>12.15</AreaUfactorMult>
                <VentArea>4.05</VentArea>
                <ModelFinsOverhang>0</ModelFinsOverhang>
                <ShowFinsOverhang>0</ShowFinsOverhang>
                <FinOverhangMsg>Window fin/overhang modeling is toggled off on main Window Data tab</FinOverhangMsg>
                <OverhangDepth>0</OverhangDepth>
                <OverhangDistUp>0</OverhangDistUp>
                <OverhangExL>0</OverhangExL>
                <OverhangExR>0</OverhangExR>
                <OverhangFlap>0</OverhangFlap>
                <exOverhangDepth>1</exOverhangDepth>
                <exOverhangDistUp>1.33</exOverhangDistUp>
                <exOverhangExL>3</exOverhangExL>
                <exOverhangExR>3</exOverhangExR>
                <exOverhangFlap>0.4</exOverhangFlap>
                <LeftFinDepth>0</LeftFinDepth>
                <LeftFinTopUp>0</LeftFinTopUp>
                <LeftFinDistL>0</LeftFinDistL>
                <LeftFinBotUp>0</LeftFinBotUp>
                <exLeftFinDepth>0</exLeftFinDepth>
                <exLeftFinTopUp>0</exLeftFinTopUp>
                <exLeftFinDistL>0</exLeftFinDistL>
                <exLeftFinBotUp>0</exLeftFinBotUp>
                <RightFinDepth>0</RightFinDepth>
                <RightFinTopUp>0</RightFinTopUp>
                <RightFinDistR>0</RightFinDistR>
                <RightFinBotUp>0</RightFinBotUp>
                <exRightFinDepth>0</exRightFinDepth>
                <exRightFinTopUp>0</exRightFinTopUp>
                <exRightFinDistR>0</exRightFinDistR>
                <exRightFinBotUp>0</exRightFinBotUp>
                <IsNew>1</IsNew>
                <IsAltered>0</IsAltered>
                <IsExisting>0</IsExisting>
                <IsStdCondZoneWin>0</IsStdCondZoneWin>
                <IsEAAAddZoneGChild>0</IsEAAAddZoneGChild>
                <IsClerestory>0</IsClerestory>
                <ClerestoryPAFAllowed>0</ClerestoryPAFAllowed>
              </ResWin>
            </ResExtWall>
            <ResExtWall>
              <Name>Zone2WallBack</Name>
              <Status>New</Status>
              <IsVerified>0</IsVerified>
              <Orientation>Back</Orientation>
              <OrientationValue>180</OrientationValue>
              <Azimuth>180</Azimuth>
              <TrueOrientationIdx>3</TrueOrientationIdx>
              <Area>1037</Area>
              <ZoneArea>1037</ZoneArea>
              <Construction>T24-2022 ExtWall 2x6 16oc U=0.051</Construction>
              <ShowException>0</ShowException>
              <Exception>- none -</Exception>
              <ExceptionRpt>n/a</ExceptionRpt>
              <Tilt>90</Tilt>
              <Absorptivity>0.5</Absorptivity>
              <FrameSURFACE>Zone2WallBack-Frm</FrameSURFACE>
              <CavitySURFACE>Zone2WallBack-Cav</CavitySURFACE>
              <ChildAreaSum>164.7</ChildAreaSum>
              <NetWallArea>872.3</NetWallArea>
              <FramingFactor>0.25</FramingFactor>
              <WinVentArea>16.47</WinVentArea>
              <TotWinArea index="0">164.7</TotWinArea>
              <TotWinArea index="1">164.7</TotWinArea>
              <TotWinArea index="2">0</TotWinArea>
              <TotWinArea index="3">0</TotWinArea>
              <ParentType>1</ParentType>
              <AreaByWallType index="0">1037</AreaByWallType>
              <AreaByWallType index="1">0</AreaByWallType>
              <AreaByWallType index="2">0</AreaByWallType>
              <TotWinAreaByWallType index="0">164.7</TotWinAreaByWallType>
              <TotWinAreaByWallType index="1">0</TotWinAreaByWallType>
              <TotWinAreaByWallType index="2">0</TotWinAreaByWallType>
              <NewWinAreaByWallType index="0">164.7</NewWinAreaByWallType>
              <NewWinAreaByWallType index="1">0</NewWinAreaByWallType>
              <NewWinAreaByWallType index="2">0</NewWinAreaByWallType>
              <DoorAreaByWallType index="0">0</DoorAreaByWallType>
              <DoorAreaByWallType index="1">0</DoorAreaByWallType>
              <DoorAreaByWallType index="2">0</DoorAreaByWallType>
              <TotDoorArea>0</TotDoorArea>
              <IsStdCondZoneWall>0</IsStdCondZoneWall>
              <RptTotWinArea>164.7</RptTotWinArea>
              <AWFWallsArea>0</AWFWallsArea>
              <MetalFrmArea>0</MetalFrmArea>
              <SIPArea>0</SIPArea>
              <IsNew>1</IsNew>
              <IsAltered>0</IsAltered>
              <IsExisting>0</IsExisting>
              <ParentIsNewZone>1</ParentIsNewZone>
              <ParentNotNewZone>0</ParentNotNewZone>
              <ParentIsCond>1</ParentIsCond>
              <QIIDegraded>0</QIIDegraded>
              <QIINotDegraded>1</QIINotDegraded>
              <IsEAAAddZoneChild>0</IsEAAAddZoneChild>
              <ResWin>
                <Name>Zone2WinBack</Name>
                <Status>New</Status>
                <IsVerified>0</IsVerified>
                <WinType>ResidentialWindowType 1</WinType>
                <DefaultViaWinType>1</DefaultViaWinType>
                <SpecMethod>Window Dimensions (required for fins/overhangs)</SpecMethod>
                <Azimuth>180</Azimuth>
                <Area>15</Area>
                <Height>5</Height>
                <Width>3</Width>
                <Multiplier>10.98</Multiplier>
                <WinProdType>All Other Fenestration</WinProdType>
                <NFRCUfactor>0.3</NFRCUfactor>
                <NFRCSHGC>0.23</NFRCSHGC>
                <UfactorSHGCSource>NFRC</UfactorSHGCSource>
                <ExteriorShade>Insect Screen (default)</ExteriorShade>
                <exArea>15</exArea>
                <exHeight>5</exHeight>
                <exWidth>3</exWidth>
                <exMultiplier>10.98</exMultiplier>
                <exNFRCUfactor>0.3</exNFRCUfactor>
                <exNFRCSHGC>0.23</exNFRCSHGC>
                <exUfactorSHGCSource>NFRC</exUfactorSHGCSource>
                <exExteriorShade>Insect Screen (default)</exExteriorShade>
                <MaxArea>94.4444</MaxArea>
                <MaxHeight>31.4815</MaxHeight>
                <MaxWidth>18.8889</MaxWidth>
                <MaxMultiplier>69.1333</MaxMultiplier>
                <NoScrnWINDOW>Zone2WinBack-NoScrn</NoScrnWINDOW>
                <ScrnWINDOW>Zone2WinBack-Scrn</ScrnWINDOW>
                <TotAreaInclMult index="0">164.7</TotAreaInclMult>
                <TotAreaInclMult index="1">164.7</TotAreaInclMult>
                <TotAreaInclMult index="2">0</TotAreaInclMult>
                <TotAreaInclMult index="3">0</TotAreaInclMult>
                <WinAreaMult>1</WinAreaMult>
                <AreaUfactorMult>49.41</AreaUfactorMult>
                <VentArea>16.47</VentArea>
                <ModelFinsOverhang>0</ModelFinsOverhang>
                <ShowFinsOverhang>0</ShowFinsOverhang>
                <FinOverhangMsg>Window fin/overhang modeling is toggled off on main Window Data tab</FinOverhangMsg>
                <OverhangDepth>0</OverhangDepth>
                <OverhangDistUp>0</OverhangDistUp>
                <OverhangExL>0</OverhangExL>
                <OverhangExR>0</OverhangExR>
                <OverhangFlap>0</OverhangFlap>
                <exOverhangDepth>1</exOverhangDepth>
                <exOverhangDistUp>1.33</exOverhangDistUp>
                <exOverhangExL>3</exOverhangExL>
                <exOverhangExR>3</exOverhangExR>
                <exOverhangFlap>0.4</exOverhangFlap>
                <LeftFinDepth>0</LeftFinDepth>
                <LeftFinTopUp>0</LeftFinTopUp>
                <LeftFinDistL>0</LeftFinDistL>
                <LeftFinBotUp>0</LeftFinBotUp>
                <exLeftFinDepth>0</exLeftFinDepth>
                <exLeftFinTopUp>1.33</exLeftFinTopUp>
                <exLeftFinDistL>1</exLeftFinDistL>
                <exLeftFinBotUp>0</exLeftFinBotUp>
                <RightFinDepth>0</RightFinDepth>
                <RightFinTopUp>0</RightFinTopUp>
                <RightFinDistR>0</RightFinDistR>
                <RightFinBotUp>0</RightFinBotUp>
                <exRightFinDepth>0</exRightFinDepth>
                <exRightFinTopUp>0</exRightFinTopUp>
                <exRightFinDistR>0</exRightFinDistR>
                <exRightFinBotUp>0</exRightFinBotUp>
                <IsNew>1</IsNew>
                <IsAltered>0</IsAltered>
                <IsExisting>0</IsExisting>
                <IsStdCondZoneWin>0</IsStdCondZoneWin>
                <IsEAAAddZoneGChild>0</IsEAAAddZoneGChild>
                <IsClerestory>0</IsClerestory>
                <ClerestoryPAFAllowed>0</ClerestoryPAFAllowed>
              </ResWin>
            </ResExtWall>
            <ResExtWall>
              <Name>Zone2WallRight</Name>
              <Status>New</Status>
              <IsVerified>0</IsVerified>
              <Orientation>Right</Orientation>
              <OrientationValue>270</OrientationValue>
              <Azimuth>270</Azimuth>
              <TrueOrientationIdx>4</TrueOrientationIdx>
              <Area>255</Area>
              <ZoneArea>255</ZoneArea>
              <Construction>T24-2022 ExtWall 2x6 16oc U=0.051</Construction>
              <ShowException>0</ShowException>
              <Exception>- none -</Exception>
              <ExceptionRpt>n/a</ExceptionRpt>
              <Tilt>90</Tilt>
              <Absorptivity>0.5</Absorptivity>
              <FrameSURFACE>Zone2WallRight-Frm</FrameSURFACE>
              <CavitySURFACE>Zone2WallRight-Cav</CavitySURFACE>
              <ChildAreaSum>40.5</ChildAreaSum>
              <NetWallArea>214.5</NetWallArea>
              <FramingFactor>0.25</FramingFactor>
              <WinVentArea>4.05</WinVentArea>
              <TotWinArea index="0">40.5</TotWinArea>
              <TotWinArea index="1">40.5</TotWinArea>
              <TotWinArea index="2">0</TotWinArea>
              <TotWinArea index="3">0</TotWinArea>
              <ParentType>1</ParentType>
              <AreaByWallType index="0">255</AreaByWallType>
              <AreaByWallType index="1">0</AreaByWallType>
              <AreaByWallType index="2">0</AreaByWallType>
              <TotWinAreaByWallType index="0">40.5</TotWinAreaByWallType>
              <TotWinAreaByWallType index="1">0</TotWinAreaByWallType>
              <TotWinAreaByWallType index="2">0</TotWinAreaByWallType>
              <NewWinAreaByWallType index="0">40.5</NewWinAreaByWallType>
              <NewWinAreaByWallType index="1">0</NewWinAreaByWallType>
              <NewWinAreaByWallType index="2">0</NewWinAreaByWallType>
              <DoorAreaByWallType index="0">0</DoorAreaByWallType>
              <DoorAreaByWallType index="1">0</DoorAreaByWallType>
              <DoorAreaByWallType index="2">0</DoorAreaByWallType>
              <TotDoorArea>0</TotDoorArea>
              <IsStdCondZoneWall>0</IsStdCondZoneWall>
              <RptTotWinArea>40.5</RptTotWinArea>
              <AWFWallsArea>0</AWFWallsArea>
              <MetalFrmArea>0</MetalFrmArea>
              <SIPArea>0</SIPArea>
              <IsNew>1</IsNew>
              <IsAltered>0</IsAltered>
              <IsExisting>0</IsExisting>
              <ParentIsNewZone>1</ParentIsNewZone>
              <ParentNotNewZone>0</ParentNotNewZone>
              <ParentIsCond>1</ParentIsCond>
              <QIIDegraded>0</QIIDegraded>
              <QIINotDegraded>1</QIINotDegraded>
              <IsEAAAddZoneChild>0</IsEAAAddZoneChild>
              <ResWin>
                <Name>Zone2WinRight</Name>
                <Status>New</Status>
                <IsVerified>0</IsVerified>
                <WinType>ResidentialWindowType 1</WinType>
                <DefaultViaWinType>1</DefaultViaWinType>
                <SpecMethod>Window Dimensions (required for fins/overhangs)</SpecMethod>
                <Azimuth>270</Azimuth>
                <Area>15</Area>
                <Height>5</Height>
                <Width>3</Width>
                <Multiplier>2.7</Multiplier>
                <WinProdType>All Other Fenestration</WinProdType>
                <NFRCUfactor>0.3</NFRCUfactor>
                <NFRCSHGC>0.23</NFRCSHGC>
                <UfactorSHGCSource>NFRC</UfactorSHGCSource>
                <ExteriorShade>Insect Screen (default)</ExteriorShade>
                <exArea>15</exArea>
                <exHeight>5</exHeight>
                <exWidth>3</exWidth>
                <exMultiplier>2.7</exMultiplier>
                <exNFRCUfactor>0.3</exNFRCUfactor>
                <exNFRCSHGC>0.23</exNFRCSHGC>
                <exUfactorSHGCSource>NFRC</exUfactorSHGCSource>
                <exExteriorShade>Insect Screen (default)</exExteriorShade>
                <MaxArea>94.4444</MaxArea>
                <MaxHeight>31.4815</MaxHeight>
                <MaxWidth>18.8889</MaxWidth>
                <MaxMultiplier>17</MaxMultiplier>
                <NoScrnWINDOW>Zone2WinRight-NoScrn</NoScrnWINDOW>
                <ScrnWINDOW>Zone2WinRight-Scrn</ScrnWINDOW>
                <TotAreaInclMult index="0">40.5</TotAreaInclMult>
                <TotAreaInclMult index="1">40.5</TotAreaInclMult>
                <TotAreaInclMult index="2">0</TotAreaInclMult>
                <TotAreaInclMult index="3">0</TotAreaInclMult>
                <WinAreaMult>1</WinAreaMult>
                <AreaUfactorMult>12.15</AreaUfactorMult>
                <VentArea>4.05</VentArea>
                <ModelFinsOverhang>0</ModelFinsOverhang>
                <ShowFinsOverhang>0</ShowFinsOverhang>
                <FinOverhangMsg>Window fin/overhang modeling is toggled off on main Window Data tab</FinOverhangMsg>
                <OverhangDepth>0</OverhangDepth>
                <OverhangDistUp>0</OverhangDistUp>
                <OverhangExL>0</OverhangExL>
                <OverhangExR>0</OverhangExR>
                <OverhangFlap>0</OverhangFlap>
                <exOverhangDepth>1</exOverhangDepth>
                <exOverhangDistUp>1.33</exOverhangDistUp>
                <exOverhangExL>3</exOverhangExL>
                <exOverhangExR>3</exOverhangExR>
                <exOverhangFlap>0.4</exOverhangFlap>
                <LeftFinDepth>0</LeftFinDepth>
                <LeftFinTopUp>0</LeftFinTopUp>
                <LeftFinDistL>0</LeftFinDistL>
                <LeftFinBotUp>0</LeftFinBotUp>
                <exLeftFinDepth>0</exLeftFinDepth>
                <exLeftFinTopUp>1.33</exLeftFinTopUp>
                <exLeftFinDistL>1</exLeftFinDistL>
                <exLeftFinBotUp>0</exLeftFinBotUp>
                <RightFinDepth>0</RightFinDepth>
                <RightFinTopUp>0</RightFinTopUp>
                <RightFinDistR>0</RightFinDistR>
                <RightFinBotUp>0</RightFinBotUp>
                <exRightFinDepth>0</exRightFinDepth>
                <exRightFinTopUp>0</exRightFinTopUp>
                <exRightFinDistR>0</exRightFinDistR>
                <exRightFinBotUp>0</exRightFinBotUp>
                <IsNew>1</IsNew>
                <IsAltered>0</IsAltered>
                <IsExisting>0</IsExisting>
                <IsStdCondZoneWin>0</IsStdCondZoneWin>
                <IsEAAAddZoneGChild>0</IsEAAAddZoneGChild>
                <IsClerestory>0</IsClerestory>
                <ClerestoryPAFAllowed>0</ClerestoryPAFAllowed>
              </ResWin>
            </ResExtWall>
            <ResCeilingBelowAttic>
              <Name>Zone2ToAtticCeiling</Name>
              <Status>New</Status>
              <IsVerified>0</IsVerified>
              <Area>3660</Area>
              <ZoneArea>3660</ZoneArea>
              <Construction>T24-2013 Ceiling 2x4 24oc R30</Construction>
              <AtticZone>Attic</AtticZone>
              <FrameSURFACE>Zone2ToAtticCeiling-Frm</FrameSURFACE>
              <CavitySURFACE>Zone2ToAtticCeiling-Cav</CavitySURFACE>
              <AtticBottom>17.7</AtticBottom>
              <CSEZnEaveZ>17.7</CSEZnEaveZ>
              <UncondAtticArea>3660</UncondAtticArea>
              <ClVentableArea>3660</ClVentableArea>
              <ClVentableVolume>14232.4</ClVentableVolume>
              <CeilAirNetIZXFER>Zone2ToAtticCeiling-xAttic</CeilAirNetIZXFER>
              <AtticBypassIZXFER>Zone2ToAtticCeiling-BypassxA</AtticBypassIZXFER>
              <AtcEdg_Length>169.394</AtcEdg_Length>
              <AtcEdg_WAArea>128.457</AtcEdg_WAArea>
              <AtcEdg_WBArea>143.876</AtcEdg_WBArea>
              <AtcEdg_TotArea>272.334</AtcEdg_TotArea>
              <AtcEdg_Msg>Attic Edge:  Len=169.4 / WAArea=128.5 / WBArea=143.9 / TotArea=272.3</AtcEdg_Msg>
              <AtcEdg_WAFrameSURFACE>Zone2ToAtticCeiling-WAFrm</AtcEdg_WAFrameSURFACE>
              <AtcEdg_WACavitySURFACE>Zone2ToAtticCeiling-WACav</AtcEdg_WACavitySURFACE>
              <AtcEdg_WBFrameSURFACE>Zone2ToAtticCeiling-WBFrm</AtcEdg_WBFrameSURFACE>
              <AtcEdg_WBCavitySURFACE>Zone2ToAtticCeiling-WBCav</AtcEdg_WBCavitySURFACE>
              <AtcEdg_ClgCons>T24-2013 Ceiling 2x4 24oc R30</AtcEdg_ClgCons>
              <AtcEdg_AtcCons>Attic Roof Cons</AtcEdg_AtcCons>
              <EdgCavityRTot>30</EdgCavityRTot>
              <EdgInsulRValPerInch>2.6</EdgInsulRValPerInch>
              <AtcEdg_Yl>0.607639</AtcEdg_Yl>
              <AtcEdg_Xl>0.758333</AtcEdg_Xl>
              <AtcEdg_Ym>0.607639</AtcEdg_Ym>
              <AtcEdg_InsulDepth>0.961538</AtcEdg_InsulDepth>
              <AtcEdg_CalcPath>D &gt;= Ym</AtcEdg_CalcPath>
              <AtcEdg_WA>0.758333</AtcEdg_WA>
              <AtcEdg_WB>0.849359</AtcEdg_WB>
              <AtcEdg_HA>0.449653</AtcEdg_HA>
              <AtcEdg_HB>0.784589</AtcEdg_HB>
              <AtcEdg_HB1>0.607639</AtcEdg_HB1>
              <AtcEdg_HB2>0.17695</AtcEdg_HB2>
              <AtcEdg_HB3>0.291667</AtcEdg_HB3>
              <AtcEdg_ConsMsg index="0">Attic Edge:  RTot=30.0 / R/in=2.60 / w=0.292 / Y=0.292 / pitch=0.417 / Yl=0.608 / Xl=0.758 / YM=0.608</AtcEdg_ConsMsg>
              <AtcEdg_ConsMsg index="1">     D=0.962 =&gt; (D &gt;= Ym) =&gt; WA=0.758 / WB=0.849 / HA=0.450 / HB=0.785 / HB2=0.177</AtcEdg_ConsMsg>
              <AtcEdg_WACons>Zone2ToAtticCeiling-AtcEdgWA</AtcEdg_WACons>
              <AtcEdg_WBCons>Zone2ToAtticCeiling-AtcEdgWB</AtcEdg_WBCons>
              <IsNew>1</IsNew>
              <IsAltered>0</IsAltered>
              <IsExisting>0</IsExisting>
              <ParentIsNewZone>1</ParentIsNewZone>
              <ParentNotNewZone>0</ParentNotNewZone>
              <WasCathCeil>0</WasCathCeil>
              <AreaOverCond>3660</AreaOverCond>
              <AreaOverNewZone>3660</AreaOverNewZone>
              <HighRvalIns>0</HighRvalIns>
              <AtcAirNetHoleSize>1.55843</AtcAirNetHoleSize>
              <ICQAtticBypassApplies>1</ICQAtticBypassApplies>
              <ICQAtticBypassUAMult>0</ICQAtticBypassUAMult>
            </ResCeilingBelowAttic>
            <ResIntFlr>
              <Name>Zone2ToZone1InteriorFloor</Name>
              <Status>New</Status>
              <IsVerified>0</IsVerified>
              <Area>3660</Area>
              <ZoneArea>3660</ZoneArea>
              <FloorZ>9.7</FloorZ>
              <MinFloorZ>9.7</MinFloorZ>
              <Construction>Interior Floor</Construction>
              <IsPartySurface>1</IsPartySurface>
              <OtherSideModeled>1</OtherSideModeled>
              <PartyEdgeArea>3660</PartyEdgeArea>
              <Outside>Zone1</Outside>
              <FrameSURFACE>Zone2ToZone1InteriorFloor-Frm</FrameSURFACE>
              <CavitySURFACE>Zone2ToZone1InteriorFloor-Cav</CavitySURFACE>
              <FramingFactor>0.1</FramingFactor>
              <ParCndZnAdjUZnArea>0</ParCndZnAdjUZnArea>
              <ParCndOZnAdjUZnArea>0</ParCndOZnAdjUZnArea>
              <ParUZnAdjCndZnArea>0</ParUZnAdjCndZnArea>
              <ParUZnAdjCndOZnArea>0</ParUZnAdjCndOZnArea>
              <InterCondZnArea>3660</InterCondZnArea>
              <ELA_Floor>0</ELA_Floor>
              <AirNetPrtySrfIZXFER>Zone1PSxZone2ToZone1InteriorFloorPS</AirNetPrtySrfIZXFER>
              <SurfaceCount>1</SurfaceCount>
              <IsDemising>0</IsDemising>
              <DemisingArea>0</DemisingArea>
              <IsNew>1</IsNew>
              <IsAltered>0</IsAltered>
              <IsExisting>0</IsExisting>
              <ParentIsNewZone>1</ParentIsNewZone>
              <ParentNotNewZone>0</ParentNotNewZone>
            </ResIntFlr>
          </ResZn>
        </ResZnGrp>
        <ResZnGrp>
          <Name>Attic Zone Group</Name>
          <Mult>1</Mult>
          <NumStories>1</NumStories>
          <PredomPVBattSizeBldgTypeArea index="0">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="1">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="2">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="3">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="4">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="5">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="6">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="7">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="8">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="9">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="10">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgType>4</PredomPVBattSizeBldgType>
          <HasIntCorridors>0</HasIntCorridors>
          <ResAttic>
            <Name>Attic</Name>
            <Type>Ventilated</Type>
            <Status>New</Status>
            <IsVerified>0</IsVerified>
            <FloorArea>3660</FloorArea>
            <Area>3660</Area>
            <FloorAreaOverCond>3660</FloorAreaOverCond>
            <FloorAreaOverNewZone>3660</FloorAreaOverNewZone>
            <NewAltLowSlopeAtticRoof>0</NewAltLowSlopeAtticRoof>
            <NewAltHiSlopeAtticRoof>3660</NewAltHiSlopeAtticRoof>
            <OnlyOverUncond>0</OnlyOverUncond>
            <ToBeSimulated>1</ToBeSimulated>
            <RoofRise>5</RoofRise>
            <Construction>Attic Roof Cons</Construction>
            <RoofSolReflect>0.2</RoofSolReflect>
            <RoofEmiss>0.75</RoofEmiss>
            <AVentFraction>0.00333333</AVentFraction>
            <FractionHigh>0</FractionHigh>
            <TreeDescrip>3,660 ft2</TreeDescrip>
            <RoofPitch>0.416667</RoofPitch>
            <SteepSlope>1</SteepSlope>
            <SteepRoofArea>3660</SteepRoofArea>
            <FlatRoofArea>0</FlatRoofArea>
            <Height>12.6037</Height>
            <Volume>14232.4</Volume>
            <Bottom>17.7</Bottom>
            <RoofFramingFactor>0.07</RoofFramingFactor>
            <CSE_ZONE>Attic-atc</CSE_ZONE>
            <StdCathClgAtticArea>3660</StdCathClgAtticArea>
            <ClVentableArea>3660</ClVentableArea>
            <ClVentableVolume>14232.4</ClVentableVolume>
            <AboveDeckRoofIns>0</AboveDeckRoofIns>
            <BelowDeckRoofIns>0</BelowDeckRoofIns>
            <EdgeLength>169.394</EdgeLength>
            <EdgeArea>272.334</EdgeArea>
            <EdgeArea_Msg>Attic edge area (272.3) represents attic floor area (3660.0) x 0.074</EdgeArea_Msg>
            <CeilArea>3387.67</CeilArea>
            <CeilFact>0.925592</CeilFact>
            <DeckArea>3669.97</DeckArea>
            <TrussArea>6775.33</TrussArea>
            <RoofTilt>22.6199</RoofTilt>
            <FrameSURFACEs index="0">Attic-atc-rfNF</FrameSURFACEs>
            <FrameSURFACEs index="1">Attic-atc-rfEF</FrameSURFACEs>
            <FrameSURFACEs index="2">Attic-atc-rfSF</FrameSURFACEs>
            <FrameSURFACEs index="3">Attic-atc-rfWF</FrameSURFACEs>
            <CavitySURFACEs index="0">Attic-atc-rfNC</CavitySURFACEs>
            <CavitySURFACEs index="1">Attic-atc-rfEC</CavitySURFACEs>
            <CavitySURFACEs index="2">Attic-atc-rfSC</CavitySURFACEs>
            <CavitySURFACEs index="3">Attic-atc-rfWC</CavitySURFACEs>
            <TrussSURFACEs index="0">Attic-atc-rfT1</TrussSURFACEs>
            <TrussSURFACEs index="1">Attic-atc-rfT2</TrussSURFACEs>
            <TrussSURFACEs index="2">Attic-atc-rfT3</TrussSURFACEs>
            <TrussCONS>con-AtticTruss</TrussCONS>
            <TrussLAYER>lyr-AtticTruss</TrussLAYER>
            <TrussMATERIAL>m-AtticTruss</TrussMATERIAL>
            <AirNet_AtticRelief>0</AirNet_AtticRelief>
            <AirNet_PitchType>3</AirNet_PitchType>
            <AirNet_AventTot>12.2</AirNet_AventTot>
            <AirNet_SoffitVent>1.525</AirNet_SoffitVent>
            <AirNet_DeckVent>0</AirNet_DeckVent>
            <AirNetIZXFERs index="0">Attic-SU</AirNetIZXFERs>
            <AirNetIZXFERs index="1">Attic-SS</AirNetIZXFERs>
            <AirNetIZXFERs index="2">Attic-SD</AirNetIZXFERs>
            <AirFlowMeter>- none -</AirFlowMeter>
            <EdgeLengthFactor>0.7</EdgeLengthFactor>
            <AltSolReflect>0.2</AltSolReflect>
            <IsNew>1</IsNew>
            <IsAltered>0</IsAltered>
            <IsExisting>0</IsExisting>
            <IsAlteredSurface>0</IsAlteredSurface>
            <SolReflSpclFtrs>2</SolReflSpclFtrs>
            <SIPArea>0</SIPArea>
          </ResAttic>
        </ResZnGrp>
        <VRFSys>
          <Name>Res VRF System (All Units)</Name>
          <Status>New</Status>
          <Cnt>1</Cnt>
          <AvailSchRef>On</AvailSchRef>
          <HtRcvry>No</HtRcvry>
          <CndsrType>AirCooled</CndsrType>
          <FuelType>Electricity</FuelType>
          <PLRMin>0.25</PLRMin>
          <CtrlPriority>LoadPriority</CtrlPriority>
          <IndoorTypeRtd>Ducted</IndoorTypeRtd>
          <ClgCapNetRtd>216000</ClgCapNetRtd>
          <ClgCapGrossRtd>225355</ClgCapGrossRtd>
          <ClgCapGrossRtdSim>225355</ClgCapGrossRtdSim>
          <IsSmallVRF>0</IsSmallVRF>
          <EffRtg>AHRI 1230-2021/2023</EffRtg>
          <EER>12.3</EER>
          <ClgEIR>0.224436</ClgEIR>
          <HtgCapNetRtd>250000</HtgCapNetRtd>
          <HtgCapGrossRtd>240645</HtgCapGrossRtd>
          <HtgCapGrossRtdSim>240645</HtgCapGrossRtdSim>
          <COP>3.2</COP>
          <HtgEIR>0.285773</HtgEIR>
          <BypassMinEffCheck>0</BypassMinEffCheck>
          <ClgCprsrLockoutTempLow>14</ClgCprsrLockoutTempLow>
          <ClgCprsrLockoutTempHi>122</ClgCprsrLockoutTempHi>
          <HtgCprsrLockoutTempLow>-13</HtgCprsrLockoutTempLow>
          <HtgCprsrLockoutTempHi>70</HtgCprsrLockoutTempHi>
          <HtRcvryCprsrLockoutTempLow>14</HtRcvryCprsrLockoutTempLow>
          <HtRcvryCprsrLockoutTempHi>70</HtRcvryCprsrLockoutTempHi>
          <DefHtSrc>HotGas</DefHtSrc>
          <DefCtrl>OnDemand</DefCtrl>
          <DefHtrCapSim>0</DefHtrCapSim>
          <DefCtrlTemp>40</DefCtrlTemp>
          <CprsrCrankcaseHtrCap>204.72</CprsrCrankcaseHtrCap>
          <CprsrCrankcaseHtrCapSim>0</CprsrCrankcaseHtrCapSim>
          <CprsrQty>3</CprsrQty>
          <CrankcaseCtrlTemp>50</CrankcaseCtrlTemp>
          <EquivalentPipeLen>150</EquivalentPipeLen>
          <MaxDeltaHgt>50</MaxDeltaHgt>
          <ClgPipeLoss_fPipeHgtCoeff>-0.00019231</ClgPipeLoss_fPipeHgtCoeff>
          <HtgPipeLoss_fPipeHgtCoeff>-0.00019231</HtgPipeLoss_fPipeHgtCoeff>
          <ClgCap_fTempLowCrvRef>EPDef-VRFSysClgQRatio_fTwbToadbLowSI</ClgCap_fTempLowCrvRef>
          <ClgCapBndry_fTempCrvRef>EPDef-VRFSysClgCapBdry_fTwbSI</ClgCapBndry_fTempCrvRef>
          <ClgCap_fTempHiCrvRef>EPDef-VRFSysClgQRatio_fTwbToadbHiSI</ClgCap_fTempHiCrvRef>
          <ClgEIR_fTempLowCrvRef>EPDef-VRFSysClgEIRRatio_fTwbToadbLowSI</ClgEIR_fTempLowCrvRef>
          <ClgEIRBndry_fTempCrvRef>EPDef-VRFSysClgEIRBdry_fTwbSI</ClgEIRBndry_fTempCrvRef>
          <ClgEIR_fTempHiCrvRef>EPDef-VRFSysClgEIRRatio_fTwbToadbHiSI</ClgEIR_fTempHiCrvRef>
          <ClgEIR_fPLRLowCrvRef>EPDef-VRFSysClgEIRRatio_fPLRLowSI</ClgEIR_fPLRLowCrvRef>
          <ClgEIR_fPLRHiCrvRef>EPDef-VRFSysClgEIRRatio_fPLRHiSI</ClgEIR_fPLRHiCrvRef>
          <ClgCap_fCombRatCrvRef>EPDef-VRFSysClgQRatio_fCombRat</ClgCap_fCombRatCrvRef>
          <ClgEIR_fCyclingRatCrvRef>EPDef-VRFSysClgEIRRatio_fCycRatSI</ClgEIR_fCyclingRatCrvRef>
          <HtRcvryClgCap_fTempCrvRef>VRFSysHtRcvryClgQRatio_fTwbToadbSI</HtRcvryClgCap_fTempCrvRef>
          <HtRcvryClgEIR_fTempCrvRef>VRFSysHtRcvryClgEIRRatio_fTwbToadbSI</HtRcvryClgEIR_fTempCrvRef>
          <ClgPipeLoss_fPipeLenCrvRef>EPDef-VRFSysClgPipeLoss_fLenRatioSI</ClgPipeLoss_fPipeLenCrvRef>
          <HtgCrvOutdoorTempType>DryBulb</HtgCrvOutdoorTempType>
          <HtgCap_fTempLowCrvRef>EPDef-VRFSysHtgQRatio_fTdbToadbLowSI</HtgCap_fTempLowCrvRef>
          <HtgCapBndry_fTempCrvRef>EPDef-VRFSysHtgCapBdry_fTdbSI</HtgCapBndry_fTempCrvRef>
          <HtgCap_fTempHiCrvRef>EPDef-VRFSysHtgQRatio_fTdbToadbHiSI</HtgCap_fTempHiCrvRef>
          <HtgEIR_fTempLowCrvRef>EPDef-VRFSysHtgEIRRatio_fTdbToadbLowSI</HtgEIR_fTempLowCrvRef>
          <HtgEIRBndry_fTempCrvRef>EPDef-VRFSysHtgEIRBdry_fTdbSI</HtgEIRBndry_fTempCrvRef>
          <HtgEIR_fTempHiCrvRef>EPDef-VRFSysHtgEIRRatio_fTdbToadbHiSI</HtgEIR_fTempHiCrvRef>
          <HtgEIR_fPLRLowCrvRef>EPDef-VRFSysHtgEIRRatio_fPLRLowSI</HtgEIR_fPLRLowCrvRef>
          <HtgEIR_fPLRHiCrvRef>EPDef-VRFSysHtgEIRRatio_fPLRHiSI</HtgEIR_fPLRHiCrvRef>
          <HtgCap_fCombRatCrvRef>EPDef-VRFSysHtgQRatio_fCombRat</HtgCap_fCombRatCrvRef>
          <HtgEIR_fCyclingRatCrvRef>EPDef-VRFSysHtgEIRRatio_fCycRatSI</HtgEIR_fCyclingRatCrvRef>
          <HtRcvryHtgCap_fTempCrvRef>VRFSysHtRcvryHtgQRatio_fTdbToadbSI</HtRcvryHtgCap_fTempCrvRef>
          <HtRcvryHtgEIR_fTempCrvRef>VRFSysHtRcvryHtgEIRRatio_fTdbToadbSI</HtRcvryHtgEIR_fTempCrvRef>
          <HtgPipeLoss_fPipeLenCrvRef>EPDef-VRFSysHtgPipeLoss_fLenRatioSI</HtgPipeLoss_fPipeLenCrvRef>
          <DefEIR_fTempCrvRef>VRFSysDefEIRRatio_fToadbTwbSI</DefEIR_fTempCrvRef>
          <ExcludeFromSizing>0</ExcludeFromSizing>
          <ClgEffUnitRpt>IEER/EER</ClgEffUnitRpt>
          <ClgEffRpt>17.00 / 10.00</ClgEffRpt>
          <HtgEffUnitRpt>COP</HtgEffUnitRpt>
          <HtgEffRpt>3.20</HtgEffRpt>
          <BaseSysNum>0</BaseSysNum>
          <OperableWinInterlockRpt>No</OperableWinInterlockRpt>
          <IsHlthCareSys>0</IsHlthCareSys>
          <NumUIDialogTabs>3</NumUIDialogTabs>
        </VRFSys>
      </Bldg>
      <CrvLin>
        <Name>EPDef-VRFSysClgQRatio_fCombRat</Name>
        <Coef1>0.618055</Coef1>
        <Coef2>0.381945</Coef2>
        <MaxVar1>1.5</MaxVar1>
        <MinVar1>1</MinVar1>
      </CrvLin>
      <CrvLin>
        <Name>EPDef-VRFSysHtgQRatio_fCombRat</Name>
        <Coef1>0.96034</Coef1>
        <Coef2>0.03966</Coef2>
        <MaxVar1>1.5</MaxVar1>
        <MinVar1>1</MinVar1>
      </CrvLin>
      <CrvQuad>
        <Name>EPDef-VRFSysClgEIRRatio_fPLRHiSI</Name>
        <Coef1>1</Coef1>
        <Coef2>0</Coef2>
        <Coef3>0</Coef3>
        <MaxVar1>1.5</MaxVar1>
        <MinVar1>1</MinVar1>
      </CrvQuad>
      <CrvQuad>
        <Name>EPDef-VRFSysClgEIRRatio_fCycRatSI</Name>
        <Coef1>0.85</Coef1>
        <Coef2>0.15</Coef2>
        <Coef3>0</Coef3>
        <MaxVar1>1</MaxVar1>
        <MinVar1>0</MinVar1>
      </CrvQuad>
      <CrvQuad>
        <Name>EPDef-VRFSysHtgEIRRatio_fPLRHiSI</Name>
        <Coef1>2.42944</Coef1>
        <Coef2>-2.23589</Coef2>
        <Coef3>0.806452</Coef3>
        <MaxVar1>1.5</MaxVar1>
        <MinVar1>1</MinVar1>
      </CrvQuad>
      <CrvCubic>
        <Name>EPDef-VRFSysClgCapBdry_fTwbSI</Name>
        <Coef1>25.73</Coef1>
        <Coef2>-0.0315</Coef2>
        <Coef3>-0.014166</Coef3>
        <Coef4>0</Coef4>
        <MaxVar1>30</MaxVar1>
        <MinVar1>11</MinVar1>
      </CrvCubic>
      <CrvCubic>
        <Name>EPDef-VRFSysClgEIRBdry_fTwbSI</Name>
        <Coef1>25.7347</Coef1>
        <Coef2>-0.0315</Coef2>
        <Coef3>-0.014166</Coef3>
        <Coef4>0</Coef4>
        <MaxVar1>24</MaxVar1>
        <MinVar1>15</MinVar1>
      </CrvCubic>
      <CrvCubic>
        <Name>EPDef-VRFSysClgEIRRatio_fPLRLowSI</Name>
        <Coef1>0.462812</Coef1>
        <Coef2>-1.04024</Coef2>
        <Coef3>2.17491</Coef3>
        <Coef4>-0.597482</Coef4>
        <MaxVar1>1</MaxVar1>
        <MinVar1>0</MinVar1>
      </CrvCubic>
      <CrvCubic>
        <Name>EPDef-VRFSysHtgCapBdry_fTdbSI</Name>
        <Coef1>-7.60009</Coef1>
        <Coef2>3.0509</Coef2>
        <Coef3>-0.116284</Coef3>
        <MaxVar1>27</MaxVar1>
        <MinVar1>15</MinVar1>
      </CrvCubic>
      <CrvCubic>
        <Name>EPDef-VRFSysHtgEIRBdry_fTdbSI</Name>
        <Coef1>-7.60009</Coef1>
        <Coef2>3.0509</Coef2>
        <Coef3>-0.116284</Coef3>
        <Coef4>0</Coef4>
        <MaxVar1>27</MaxVar1>
        <MinVar1>15</MinVar1>
      </CrvCubic>
      <CrvCubic>
        <Name>EPDef-VRFSysHtgEIRRatio_fPLRLowSI</Name>
        <Coef1>0.140009</Coef1>
        <Coef2>0.6415</Coef2>
        <Coef3>0.133905</Coef3>
        <Coef4>0.084586</Coef4>
        <MaxVar1>1</MaxVar1>
        <MinVar1>0</MinVar1>
      </CrvCubic>
      <CrvCubic>
        <Name>EPDef-VRFSysHtgEIRRatio_fCycRatSI</Name>
        <Coef1>0.85</Coef1>
        <Coef2>0.15</Coef2>
        <Coef3>0</Coef3>
        <Coef4>0</Coef4>
        <MaxVar1>1</MaxVar1>
        <MinVar1>0</MinVar1>
      </CrvCubic>
      <CrvDblQuad>
        <Name>VRFSysDefEIRRatio_fToadbTwbSI</Name>
        <Coef1>1</Coef1>
        <Coef2>0</Coef2>
        <Coef3>0</Coef3>
        <Coef4>0</Coef4>
        <Coef5>0</Coef5>
        <Coef6>0</Coef6>
      </CrvDblQuad>
      <CrvDblQuad>
        <Name>EPDef-VRFSysClgQRatio_fTwbToadbLowSI</Name>
        <Coef1>0.576883</Coef1>
        <Coef2>0.017448</Coef2>
        <Coef3>0.000583</Coef3>
        <Coef4>-2e-06</Coef4>
        <Coef5>0</Coef5>
        <Coef6>0</Coef6>
        <MaxVar1>24</MaxVar1>
        <MaxVar2>23</MaxVar2>
        <MinVar1>15</MinVar1>
        <MinVar2>-5</MinVar2>
      </CrvDblQuad>
      <CrvDblQuad>
        <Name>EPDef-VRFSysClgQRatio_fTwbToadbHiSI</Name>
        <Coef1>0.686736</Coef1>
        <Coef2>0.020763</Coef2>
        <Coef3>0.000545</Coef3>
        <Coef4>-0.001622</Coef4>
        <Coef5>0</Coef5>
        <Coef6>-0.000339</Coef6>
        <MaxVar1>24</MaxVar1>
        <MaxVar2>43</MaxVar2>
        <MinVar1>15</MinVar1>
        <MinVar2>16</MinVar2>
      </CrvDblQuad>
      <CrvDblQuad>
        <Name>EPDef-VRFSysClgEIRRatio_fTwbToadbLowSI</Name>
        <Coef1>0.989011</Coef1>
        <Coef2>-0.02348</Coef2>
        <Coef3>0.0002</Coef3>
        <Coef4>0.005968</Coef4>
        <Coef5>0</Coef5>
        <Coef6>-0.000157</Coef6>
        <MaxVar1>24</MaxVar1>
        <MaxVar2>23</MaxVar2>
        <MinVar1>15</MinVar1>
        <MinVar2>-5</MinVar2>
      </CrvDblQuad>
      <CrvDblQuad>
        <Name>EPDef-VRFSysClgEIRRatio_fTwbToadbHiSI</Name>
        <Coef1>0.143515</Coef1>
        <Coef2>0.0186</Coef2>
        <Coef3>-0.000395</Coef3>
        <Coef4>0.024852</Coef4>
        <Coef5>0.000163</Coef5>
        <Coef6>-0.000624</Coef6>
        <MaxVar1>24</MaxVar1>
        <MaxVar2>43</MaxVar2>
        <MinVar1>15</MinVar1>
        <MinVar2>16</MinVar2>
      </CrvDblQuad>
      <CrvDblQuad>
        <Name>VRFSysHtRcvryClgQRatio_fTwbToadbSI</Name>
        <Coef1>-0.528082</Coef1>
        <Coef2>0.108507</Coef2>
        <Coef3>-0.001297</Coef3>
        <Coef4>0.01139</Coef4>
        <Coef5>-0.000144</Coef5>
        <Coef6>-0.000499</Coef6>
        <MaxVar1>28</MaxVar1>
        <MaxVar2>45</MaxVar2>
        <MinVar1>15</MinVar1>
        <MinVar2>-5</MinVar2>
      </CrvDblQuad>
      <CrvDblQuad>
        <Name>VRFSysHtRcvryClgEIRRatio_fTwbToadbSI</Name>
        <Coef1>0.711718</Coef1>
        <Coef2>-0.003691</Coef2>
        <Coef3>-5.4e-05</Coef3>
        <Coef4>-0.004262</Coef4>
        <Coef5>0.000239</Coef5>
        <Coef6>0.000247</Coef6>
        <MaxVar1>28</MaxVar1>
        <MaxVar2>45</MaxVar2>
        <MinVar1>15</MinVar1>
        <MinVar2>-5</MinVar2>
      </CrvDblQuad>
      <CrvDblQuad>
        <Name>EPDef-VRFSysClgPipeLoss_fLenRatioSI</Name>
        <Coef1>1.06938</Coef1>
        <Coef2>-0.001495</Coef2>
        <Coef3>3e-06</Coef3>
        <Coef4>-0.11511</Coef4>
        <Coef5>0.051117</Coef5>
        <Coef6>-0.000437</Coef6>
        <MaxVar1>175</MaxVar1>
        <MaxVar2>1.5</MaxVar2>
        <MinVar1>8</MinVar1>
        <MinVar2>0.5</MinVar2>
      </CrvDblQuad>
      <CrvDblQuad>
        <Name>EPDef-VRFSysHtgQRatio_fTdbToadbLowSI</Name>
        <Coef1>1.0146</Coef1>
        <Coef2>-0.002507</Coef2>
        <Coef3>-0.000142</Coef3>
        <Coef4>0.026932</Coef4>
        <Coef5>2e-06</Coef5>
        <Coef6>-0.000358</Coef6>
        <MaxVar1>27</MaxVar1>
        <MaxVar2>15</MaxVar2>
        <MinVar1>15</MinVar1>
        <MinVar2>-20</MinVar2>
      </CrvDblQuad>
      <CrvDblQuad>
        <Name>EPDef-VRFSysHtgQRatio_fTdbToadbHiSI</Name>
        <Coef1>1.16114</Coef1>
        <Coef2>0.027479</Coef2>
        <Coef3>-0.001688</Coef3>
        <Coef4>0.001783</Coef4>
        <Coef5>2e-06</Coef5>
        <Coef6>-6.9e-05</Coef6>
        <MaxVar1>27</MaxVar1>
        <MaxVar2>15</MaxVar2>
        <MinVar1>15</MinVar1>
        <MinVar2>-10</MinVar2>
      </CrvDblQuad>
      <CrvDblQuad>
        <Name>EPDef-VRFSysHtgEIRRatio_fTdbToadbLowSI</Name>
        <Coef1>0.988583</Coef1>
        <Coef2>-0.014917</Coef2>
        <Coef3>0.001247</Coef3>
        <Coef4>-0.015046</Coef4>
        <Coef5>0.001006</Coef5>
        <Coef6>-0.000144</Coef6>
        <MaxVar1>27</MaxVar1>
        <MaxVar2>12</MaxVar2>
        <MinVar1>15</MinVar1>
        <MinVar2>-20</MinVar2>
      </CrvDblQuad>
      <CrvDblQuad>
        <Name>EPDef-VRFSysHtgEIRRatio_fTdbToadbHiSI</Name>
        <Coef1>2.83016</Coef1>
        <Coef2>-0.06484</Coef2>
        <Coef3>4.6e-05</Coef3>
        <Coef4>-0.146477</Coef4>
        <Coef5>0.001535</Coef5>
        <Coef6>0.003583</Coef6>
        <MaxVar1>27</MaxVar1>
        <MaxVar2>15</MaxVar2>
        <MinVar1>15</MinVar1>
        <MinVar2>-10</MinVar2>
      </CrvDblQuad>
      <CrvDblQuad>
        <Name>VRFSysHtRcvryHtgQRatio_fTdbToadbSI</Name>
        <Coef1>0.196194</Coef1>
        <Coef2>0.088252</Coef2>
        <Coef3>-0.00252</Coef3>
        <Coef4>0.040784</Coef4>
        <Coef5>-0.000182</Coef5>
        <Coef6>-0.001401</Coef6>
        <MaxVar1>25</MaxVar1>
        <MaxVar2>16</MaxVar2>
        <MinVar1>12</MinVar1>
        <MinVar2>-20</MinVar2>
      </CrvDblQuad>
      <CrvDblQuad>
        <Name>VRFSysHtRcvryHtgEIRRatio_fTdbToadbSI</Name>
        <Coef1>0.869691</Coef1>
        <Coef2>0.017189</Coef2>
        <Coef3>-0.000151</Coef3>
        <Coef4>-0.015777</Coef4>
        <Coef5>0.000582</Coef5>
        <Coef6>-0.000697</Coef6>
        <MaxVar1>25</MaxVar1>
        <MaxVar2>16</MaxVar2>
        <MinVar1>12</MinVar1>
        <MinVar2>-20</MinVar2>
      </CrvDblQuad>
      <CrvDblQuad>
        <Name>EPDef-VRFSysHtgPipeLoss_fLenRatioSI</Name>
        <Coef1>1.06938</Coef1>
        <Coef2>-0.001495</Coef2>
        <Coef3>3e-06</Coef3>
        <Coef4>-0.11511</Coef4>
        <Coef5>0.051117</Coef5>
        <Coef6>-0.000437</Coef6>
        <MaxVar1>175</MaxVar1>
        <MaxVar2>1.5</MaxVar2>
        <MinVar1>8</MinVar1>
        <MinVar2>0.5</MinVar2>
      </CrvDblQuad>
      <Hol>
        <Name>New Year's Day</Name>
        <SpecMthd>Date</SpecMthd>
        <Month>January</Month>
        <Day>1</Day>
      </Hol>
      <Hol>
        <Name>Martin Luther King Day</Name>
        <SpecMthd>Third</SpecMthd>
        <DayOfWeek>Monday</DayOfWeek>
        <Month>January</Month>
      </Hol>
      <Hol>
        <Name>Presidents Day</Name>
        <SpecMthd>Third</SpecMthd>
        <DayOfWeek>Monday</DayOfWeek>
        <Month>February</Month>
      </Hol>
      <Hol>
        <Name>Memorial Day</Name>
        <SpecMthd>Last</SpecMthd>
        <DayOfWeek>Monday</DayOfWeek>
        <Month>May</Month>
      </Hol>
      <Hol>
        <Name>Independence Day</Name>
        <SpecMthd>Date</SpecMthd>
        <Month>July</Month>
        <Day>4</Day>
      </Hol>
      <Hol>
        <Name>Labor Day</Name>
        <SpecMthd>First</SpecMthd>
        <DayOfWeek>Monday</DayOfWeek>
        <Month>September</Month>
      </Hol>
      <Hol>
        <Name>Columbus Day</Name>
        <SpecMthd>Second</SpecMthd>
        <DayOfWeek>Monday</DayOfWeek>
        <Month>October</Month>
      </Hol>
      <Hol>
        <Name>Veterans Day</Name>
        <SpecMthd>Date</SpecMthd>
        <Month>November</Month>
        <Day>11</Day>
      </Hol>
      <Hol>
        <Name>Thanksgiving Day</Name>
        <SpecMthd>Fourth</SpecMthd>
        <DayOfWeek>Thursday</DayOfWeek>
        <Month>November</Month>
      </Hol>
      <Hol>
        <Name>Christmas Day</Name>
        <SpecMthd>Date</SpecMthd>
        <Month>December</Month>
        <Day>25</Day>
      </Hol>
      <PVArray>
        <Name>T24 PVArray</Name>
        <SpecMthd>Simplified</SpecMthd>
        <DCSysSize>15.3672</DCSysSize>
        <ModuleType>Standard</ModuleType>
        <CalFlexibleInstallOpt>CFI1</CalFlexibleInstallOpt>
        <GeomSpecMthd>azimuth and tilt</GeomSpecMthd>
        <LctnSpecified>0</LctnSpecified>
        <LctnSpecMthd>- not specified -</LctnSpecMthd>
        <Az>170</Az>
        <TiltInp>deg</TiltInp>
        <TiltPitch>5</TiltPitch>
        <TiltAngle>22.6199</TiltAngle>
        <ArrayType>Fixed (open rack)</ArrayType>
        <PwrElec>- none -</PwrElec>
        <PwrElecEffAdj>1</PwrElecEffAdj>
        <ShdgImpactFac>2</ShdgImpactFac>
        <SolarAccess>98</SolarAccess>
        <InverterEff>96</InverterEff>
        <SysLosses>17.44</SysLosses>
        <csePVARRAYRef>T24 PVArray-sim</csePVARRAYRef>
        <cseCFIPVSizeDiv>1</cseCFIPVSizeDiv>
      </PVArray>
      <EUseSummary>
        <Name>Metrics 2025 (Oct 2022)</Name>
        <Title1 index="1">Proposed Design</Title1>
        <Title1 index="2">Proposed</Title1>
        <Title1 index="3">Proposed</Title1>
        <Title1 index="4">Standard Design</Title1>
        <Title1 index="5">Standard</Title1>
        <Title1 index="6">Standard</Title1>
        <Title1 index="7">Compliance Margins</Title1>
        <Title1 index="10">Proposed</Title1>
        <Title1 index="11">Standard</Title1>
        <Title1 index="12">Compliance</Title1>
        <Title1 index="16">Proposed Design Emissions</Title1>
        <Title1 index="17">Prop Design</Title1>
        <Title1 index="18">Prop Design</Title1>
        <Title1 index="19">Standard Design Emissions</Title1>
        <Title1 index="20">Std Design</Title1>
        <Title1 index="21">Std Design</Title1>
        <Title1 index="22">Emissions Margin</Title1>
        <Title2 index="1">Site Elec.</Title2>
        <Title2 index="2">Site Gas</Title2>
        <Title2 index="3">LSC¹</Title2>
        <Title2 index="4">Site Elec.</Title2>
        <Title2 index="5">Site Gas</Title2>
        <Title2 index="6">LSC¹</Title2>
        <Title2 index="7">LSC¹</Title2>
        <Title2 index="10">Source</Title2>
        <Title2 index="11">Source</Title2>
        <Title2 index="12">Source</Title2>
        <Title2 index="16">Electricity</Title2>
        <Title2 index="17">Fuel</Title2>
        <Title2 index="18">Total</Title2>
        <Title2 index="19">Electricity</Title2>
        <Title2 index="20">Fuel</Title2>
        <Title2 index="21">Total</Title2>
        <Title2 index="22">Total</Title2>
        <Title3 index="0">End Use</Title3>
        <Title3 index="1">(MWh/yr)</Title3>
        <Title3 index="2">(MBtu/yr)</Title3>
        <Title3 index="3">($/ft²-yr)</Title3>
        <Title3 index="4">(MWh/yr)</Title3>
        <Title3 index="5">(MBtu/yr)</Title3>
        <Title3 index="6">($/ft²-yr)</Title3>
        <Title3 index="7">($/ft²-yr)</Title3>
        <Title3 index="10">(kBtu/ft²-yr)</Title3>
        <Title3 index="11">(kBtu/ft²-yr)</Title3>
        <Title3 index="12">(kBtu/ft²-yr)</Title3>
        <Title3 index="16">(tonnes of CO2)</Title3>
        <Title3 index="17">(tonnes of CO2)</Title3>
        <Title3 index="18">(tonnes of CO2)</Title3>
        <Title3 index="19">(tonnes of CO2)</Title3>
        <Title3 index="20">(tonnes of CO2)</Title3>
        <Title3 index="21">(tonnes of CO2)</Title3>
        <Title3 index="22">(tonnes of CO2)</Title3>
        <Enduse1 index="0">Space Heating</Enduse1>
        <Enduse1 index="1">--</Enduse1>
        <Enduse1 index="2">--</Enduse1>
        <Enduse1 index="3">--</Enduse1>
        <Enduse1 index="4">0.1</Enduse1>
        <Enduse1 index="5">--</Enduse1>
        <Enduse1 index="6">0.11</Enduse1>
        <Enduse1 index="7">0.11</Enduse1>
        <Enduse1 index="8">--</Enduse1>
        <Enduse1 index="9">0.0</Enduse1>
        <Enduse1 index="10">--</Enduse1>
        <Enduse1 index="11">0.05</Enduse1>
        <Enduse1 index="12">0.05</Enduse1>
        <Enduse1 index="19">0.02</Enduse1>
        <Enduse1 index="21">0.02</Enduse1>
        <Enduse1 index="22">0.02</Enduse1>
        <Enduse2 index="0">Space Cooling</Enduse2>
        <Enduse2 index="1">4.4</Enduse2>
        <Enduse2 index="2">--</Enduse2>
        <Enduse2 index="3">4.02</Enduse2>
        <Enduse2 index="4">1.9</Enduse2>
        <Enduse2 index="5">--</Enduse2>
        <Enduse2 index="6">1.71</Enduse2>
        <Enduse2 index="7">-2.31</Enduse2>
        <Enduse2 index="8">0.2</Enduse2>
        <Enduse2 index="9">0.1</Enduse2>
        <Enduse2 index="10">0.62</Enduse2>
        <Enduse2 index="11">0.24</Enduse2>
        <Enduse2 index="12">-0.38</Enduse2>
        <Enduse2 index="16">0.24</Enduse2>
        <Enduse2 index="18">0.24</Enduse2>
        <Enduse2 index="19">0.09</Enduse2>
        <Enduse2 index="21">0.09</Enduse2>
        <Enduse2 index="22">-0.15</Enduse2>
        <Enduse3 index="0">Indoor Fans</Enduse3>
        <Enduse3 index="1">1.3</Enduse3>
        <Enduse3 index="2">--</Enduse3>
        <Enduse3 index="3">1.23</Enduse3>
        <Enduse3 index="4">1.7</Enduse3>
        <Enduse3 index="5">--</Enduse3>
        <Enduse3 index="6">1.59</Enduse3>
        <Enduse3 index="7">0.36</Enduse3>
        <Enduse3 index="8">0.2</Enduse3>
        <Enduse3 index="9">0.2</Enduse3>
        <Enduse3 index="10">0.31</Enduse3>
        <Enduse3 index="11">0.37</Enduse3>
        <Enduse3 index="12">0.06</Enduse3>
        <Enduse3 index="16">0.12</Enduse3>
        <Enduse3 index="18">0.12</Enduse3>
        <Enduse3 index="19">0.14</Enduse3>
        <Enduse3 index="21">0.14</Enduse3>
        <Enduse3 index="22">0.02</Enduse3>
        <Enduse4 index="0">Heat Rejection</Enduse4>
        <Enduse4 index="1">--</Enduse4>
        <Enduse4 index="2">--</Enduse4>
        <Enduse4 index="3">--</Enduse4>
        <Enduse4 index="4">--</Enduse4>
        <Enduse4 index="5">--</Enduse4>
        <Enduse4 index="6">--</Enduse4>
        <Enduse4 index="7">--</Enduse4>
        <Enduse4 index="8">--</Enduse4>
        <Enduse4 index="9">--</Enduse4>
        <Enduse4 index="10">--</Enduse4>
        <Enduse4 index="11">--</Enduse4>
        <Enduse4 index="12">--</Enduse4>
        <Enduse4 index="22">0.00</Enduse4>
        <Enduse5 index="0">Pumps &amp; Misc.</Enduse5>
        <Enduse5 index="1">--</Enduse5>
        <Enduse5 index="2">--</Enduse5>
        <Enduse5 index="3">--</Enduse5>
        <Enduse5 index="4">0.0</Enduse5>
        <Enduse5 index="5">--</Enduse5>
        <Enduse5 index="6">0.03</Enduse5>
        <Enduse5 index="7">0.03</Enduse5>
        <Enduse5 index="8">--</Enduse5>
        <Enduse5 index="9">0.0</Enduse5>
        <Enduse5 index="10">--</Enduse5>
        <Enduse5 index="11">0.02</Enduse5>
        <Enduse5 index="12">0.02</Enduse5>
        <Enduse5 index="19">0.01</Enduse5>
        <Enduse5 index="21">0.01</Enduse5>
        <Enduse5 index="22">0.01</Enduse5>
        <Enduse6 index="0">Domestic Hot Water</Enduse6>
        <Enduse6 index="1">6.0</Enduse6>
        <Enduse6 index="2">--</Enduse6>
        <Enduse6 index="3">5.42</Enduse6>
        <Enduse6 index="4">6.1</Enduse6>
        <Enduse6 index="5">--</Enduse6>
        <Enduse6 index="6">5.48</Enduse6>
        <Enduse6 index="7">0.06</Enduse6>
        <Enduse6 index="8">0.6</Enduse6>
        <Enduse6 index="9">0.6</Enduse6>
        <Enduse6 index="10">1.34</Enduse6>
        <Enduse6 index="11">8.37</Enduse6>
        <Enduse6 index="12">7.03</Enduse6>
        <Enduse6 index="16">0.52</Enduse6>
        <Enduse6 index="18">0.52</Enduse6>
        <Enduse6 index="19">0.53</Enduse6>
        <Enduse6 index="21">0.53</Enduse6>
        <Enduse6 index="22">0.01</Enduse6>
        <Enduse7 index="0">Indoor Lighting</Enduse7>
        <Enduse7 index="1">--</Enduse7>
        <Enduse7 index="2">--</Enduse7>
        <Enduse7 index="3">--</Enduse7>
        <Enduse7 index="4">--</Enduse7>
        <Enduse7 index="5">--</Enduse7>
        <Enduse7 index="6">--</Enduse7>
        <Enduse7 index="7">--</Enduse7>
        <Enduse7 index="8">--</Enduse7>
        <Enduse7 index="9">--</Enduse7>
        <Enduse7 index="10">--</Enduse7>
        <Enduse7 index="11">--</Enduse7>
        <Enduse7 index="12">--</Enduse7>
        <Enduse7 index="22">0.00</Enduse7>
        <Enduse8 index="0">Total Compliance</Enduse8>
        <Enduse8 index="1">-13.4</Enduse8>
        <Enduse8 index="2">0.0</Enduse8>
        <Enduse8 index="3">-7.62</Enduse8>
        <Enduse8 index="4">-15.2</Enduse8>
        <Enduse8 index="5">0.0</Enduse8>
        <Enduse8 index="6">-9.33</Enduse8>
        <Enduse8 index="7">-1.71</Enduse8>
        <Enduse8 index="8">0.9</Enduse8>
        <Enduse8 index="9">0.8</Enduse8>
        <Enduse8 index="10">0.46</Enduse8>
        <Enduse8 index="11">7.24</Enduse8>
        <Enduse8 index="12">6.78</Enduse8>
        <Enduse8 index="16">0.18</Enduse8>
        <Enduse8 index="18">0.18</Enduse8>
        <Enduse8 index="19">0.09</Enduse8>
        <Enduse8 index="21">0.09</Enduse8>
        <Enduse8 index="22">-0.09</Enduse8>
        <Enduse9 index="0">Receptacle</Enduse9>
        <Enduse9 index="1">12.1</Enduse9>
        <Enduse9 index="2">--</Enduse9>
        <Enduse9 index="3">11.33</Enduse9>
        <Enduse9 index="4">12.1</Enduse9>
        <Enduse9 index="5">--</Enduse9>
        <Enduse9 index="6">11.33</Enduse9>
        <Enduse9 index="7">--</Enduse9>
        <Enduse9 index="8">1.5</Enduse9>
        <Enduse9 index="9">1.5</Enduse9>
        <Enduse9 index="10">3.01</Enduse9>
        <Enduse9 index="11">3.01</Enduse9>
        <Enduse9 index="12">--</Enduse9>
        <Enduse9 index="16">1.17</Enduse9>
        <Enduse9 index="18">1.17</Enduse9>
        <Enduse9 index="19">1.17</Enduse9>
        <Enduse9 index="21">1.17</Enduse9>
        <Enduse9 index="22">0.00</Enduse9>
        <Enduse10 index="0">Process</Enduse10>
        <Enduse10 index="1">13.3</Enduse10>
        <Enduse10 index="2">--</Enduse10>
        <Enduse10 index="3">11.83</Enduse10>
        <Enduse10 index="4">13.2</Enduse10>
        <Enduse10 index="5">--</Enduse10>
        <Enduse10 index="6">11.73</Enduse10>
        <Enduse10 index="7">-0.10</Enduse10>
        <Enduse10 index="8">1.0</Enduse10>
        <Enduse10 index="9">1.0</Enduse10>
        <Enduse10 index="10">2.77</Enduse10>
        <Enduse10 index="11">2.74</Enduse10>
        <Enduse10 index="12">-0.03</Enduse10>
        <Enduse10 index="16">1.07</Enduse10>
        <Enduse10 index="18">1.07</Enduse10>
        <Enduse10 index="19">1.06</Enduse10>
        <Enduse10 index="21">1.06</Enduse10>
        <Enduse10 index="22">-0.01</Enduse10>
        <Enduse11 index="0">Other Lighting</Enduse11>
        <Enduse11 index="1">2.1</Enduse11>
        <Enduse11 index="2">--</Enduse11>
        <Enduse11 index="3">2.05</Enduse11>
        <Enduse11 index="4">2.1</Enduse11>
        <Enduse11 index="5">--</Enduse11>
        <Enduse11 index="6">2.05</Enduse11>
        <Enduse11 index="7">--</Enduse11>
        <Enduse11 index="8">0.2</Enduse11>
        <Enduse11 index="9">0.2</Enduse11>
        <Enduse11 index="10">0.59</Enduse11>
        <Enduse11 index="11">0.59</Enduse11>
        <Enduse11 index="12">--</Enduse11>
        <Enduse11 index="16">0.23</Enduse11>
        <Enduse11 index="18">0.23</Enduse11>
        <Enduse11 index="19">0.23</Enduse11>
        <Enduse11 index="21">0.23</Enduse11>
        <Enduse11 index="22">0.00</Enduse11>
        <Enduse12 index="0">Process Motors</Enduse12>
        <Enduse12 index="1">--</Enduse12>
        <Enduse12 index="2">--</Enduse12>
        <Enduse12 index="3">--</Enduse12>
        <Enduse12 index="4">--</Enduse12>
        <Enduse12 index="5">--</Enduse12>
        <Enduse12 index="6">--</Enduse12>
        <Enduse12 index="7">--</Enduse12>
        <Enduse12 index="8">--</Enduse12>
        <Enduse12 index="9">--</Enduse12>
        <Enduse12 index="10">--</Enduse12>
        <Enduse12 index="11">--</Enduse12>
        <Enduse12 index="12">--</Enduse12>
        <Enduse12 index="22">0.00</Enduse12>
        <Enduse13 index="0">Photovoltaics</Enduse13>
        <Enduse13 index="1">-25.1</Enduse13>
        <Enduse13 index="2">--</Enduse13>
        <Enduse13 index="3">-18.29</Enduse13>
        <Enduse13 index="4">-25.0</Enduse13>
        <Enduse13 index="5">--</Enduse13>
        <Enduse13 index="6">-18.25</Enduse13>
        <Enduse13 index="7">0.04</Enduse13>
        <Enduse13 index="8">-0.1</Enduse13>
        <Enduse13 index="9">-0.1</Enduse13>
        <Enduse13 index="10">-1.81</Enduse13>
        <Enduse13 index="11">-1.81</Enduse13>
        <Enduse13 index="12">--</Enduse13>
        <Enduse13 index="16">-0.70</Enduse13>
        <Enduse13 index="18">-0.70</Enduse13>
        <Enduse13 index="19">-0.70</Enduse13>
        <Enduse13 index="21">-0.70</Enduse13>
        <Enduse13 index="22">0.00</Enduse13>
        <Enduse14 index="0">Battery Storage</Enduse14>
        <Enduse14 index="1">--</Enduse14>
        <Enduse14 index="2">--</Enduse14>
        <Enduse14 index="3">--</Enduse14>
        <Enduse14 index="4">--</Enduse14>
        <Enduse14 index="5">--</Enduse14>
        <Enduse14 index="6">--</Enduse14>
        <Enduse14 index="7">--</Enduse14>
        <Enduse14 index="8">--</Enduse14>
        <Enduse14 index="9">--</Enduse14>
        <Enduse14 index="10">--</Enduse14>
        <Enduse14 index="11">--</Enduse14>
        <Enduse14 index="12">--</Enduse14>
        <Enduse14 index="22">0.00</Enduse14>
        <Enduse15 index="0">Project Total</Enduse15>
        <Enduse15 index="1">14.1</Enduse15>
        <Enduse15 index="2">0.0</Enduse15>
        <Enduse15 index="3">17.59</Enduse15>
        <Enduse15 index="4">12.2</Enduse15>
        <Enduse15 index="5">0.0</Enduse15>
        <Enduse15 index="6">15.78</Enduse15>
        <Enduse15 index="7">-1.81</Enduse15>
        <Enduse15 index="8">3.6</Enduse15>
        <Enduse15 index="9">3.6</Enduse15>
        <Enduse15 index="10">6.83</Enduse15>
        <Enduse15 index="11">13.58</Enduse15>
        <Enduse15 index="12">6.75</Enduse15>
        <Enduse15 index="16">2.65</Enduse15>
        <Enduse15 index="18">2.65</Enduse15>
        <Enduse15 index="19">2.55</Enduse15>
        <Enduse15 index="21">2.55</Enduse15>
        <Enduse15 index="22">-0.10</Enduse15>
        <Enduse16 index="0">Efficiency Compliance</Enduse16>
        <Enduse16 index="1">11.7</Enduse16>
        <Enduse16 index="2">0.0</Enduse16>
        <Enduse16 index="3">10.67</Enduse16>
        <Enduse16 index="4">9.8</Enduse16>
        <Enduse16 index="5">0.0</Enduse16>
        <Enduse16 index="6">8.92</Enduse16>
        <Enduse16 index="7">-1.75</Enduse16>
        <Enduse16 index="8">1.0</Enduse16>
        <Enduse16 index="9">0.9</Enduse16>
        <Enduse16 index="10">2.27</Enduse16>
        <Enduse16 index="11">9.05</Enduse16>
        <Enduse16 index="12">6.78</Enduse16>
        <Enduse16 index="16">0.88</Enduse16>
        <Enduse16 index="18">0.88</Enduse16>
        <Enduse16 index="19">0.79</Enduse16>
        <Enduse16 index="21">0.79</Enduse16>
        <Enduse16 index="22">-0.09</Enduse16>
        <ZoneUMLHsLoaded index="0">0</ZoneUMLHsLoaded>
        <ZoneUMLHsLoaded index="1">0</ZoneUMLHsLoaded>
        <SimSummary index="0">CSE Successful</SimSummary>
        <SimSummary index="2">CSE Successful</SimSummary>
        <PassFail>FAIL</PassFail>
        <MetricPassFail index="0">Fail</MetricPassFail>
        <MetricPassFail index="1">Fail</MetricPassFail>
        <MetricPassFail index="2">Pass</MetricPassFail>
        <ComplyMessage>DOES NOT COMPLY</ComplyMessage>
        <StdPVBatteryMsg>Standard Design PV Capacity: 15.4 kWdc  /  (no battery)</StdPVBatteryMsg>
        <AnalysisValid>1</AnalysisValid>
        <HideCompSmrySrc>0</HideCompSmrySrc>
        <HideCompSmryTot>0</HideCompSmryTot>
        <PctSavingsSLCC>-11.4702</PctSavingsSLCC>
        <PctSavingsEffSLCC>-19.6188</PctSavingsEffSLCC>
        <PctSavingsCmpSLCC>0</PctSavingsCmpSLCC>
        <PctSavSLCCLbl>-11.5</PctSavSLCCLbl>
        <PctSavEffSLCCLbl>-19.6</PctSavEffSLCCLbl>
        <PctSavCmpSLCCLbl>-</PctSavCmpSLCCLbl>
        <PctSavingsSrc>49.7054</PctSavingsSrc>
        <PctSavingsEffSrc>74.9171</PctSavingsEffSrc>
        <PctSavingsCmpSrc>93.6464</PctSavingsCmpSrc>
        <PctSavSrcLbl>49.7</PctSavSrcLbl>
        <PctSavEffSrcLbl>74.9</PctSavEffSrcLbl>
        <PctSavCmpSrcLbl>93.6</PctSavCmpSrcLbl>
        <MarginkW>0</MarginkW>
        <PVBattResultsValid>1</PVBattResultsValid>
        <PropPV_Size>15.4</PropPV_Size>
        <PropPV_Total>25099.4</PropPV_Total>
        <PropPV_Export>8963.41</PropPV_Export>
        <PropPV_PctExport>35.7117</PropPV_PctExport>
        <PropBatt_Size>0</PropBatt_Size>
        <PropBatt_Pwr>0</PropBatt_Pwr>
        <StdPV_Size>15.37</StdPV_Size>
        <StdPV_Total>25045.8</StdPV_Total>
        <StdPV_Export>9838.18</StdPV_Export>
        <StdPV_PctExport>39.2807</StdPV_PctExport>
        <StdBatt_Size>0</StdBatt_Size>
        <StdBatt_Pwr>0</StdBatt_Pwr>
      </EUseSummary>
      <EnergyUse>
        <Name>Space Heating</Name>
        <EnduseName>Space Heating</EnduseName>
        <ProposedTDV index="0">0</ProposedTDV>
        <StandardTDV index="0">0.107195</StandardTDV>
        <CompMarginTDV index="0">0.11</CompMarginTDV>
        <PctImproveTDV index="0">100</PctImproveTDV>
        <PropElecEnergy>0</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>0</PropTotalEnergy>
        <PropElecResEnergy>0</PropElecResEnergy>
        <PropNatGasResEnergy>0</PropNatGasResEnergy>
        <PropOtherResEnergy>0</PropOtherResEnergy>
        <StdElecEnergy>89.527</StdElecEnergy>
        <StdNatGasEnergy>0</StdNatGasEnergy>
        <StdOtherEnergy>0</StdOtherEnergy>
        <StdTotalEnergy>0.041732</StdTotalEnergy>
        <StdElecDemand>0.0310115</StdElecDemand>
        <StdElecResEnergy>89.527</StdElecResEnergy>
        <StdNatGasResEnergy>0</StdNatGasResEnergy>
        <StdOtherResEnergy>0</StdOtherResEnergy>
        <PropElecTDV index="0">0</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <PropElecResTDV index="0">0</PropElecResTDV>
        <PropNatGasResTDV index="0">0</PropNatGasResTDV>
        <PropOtherResTDV index="0">0</PropOtherResTDV>
        <StdElecTDV index="0">0.107195</StdElecTDV>
        <StdNatGasTDV index="0">0</StdNatGasTDV>
        <StdOtherTDV index="0">0</StdOtherTDV>
        <StdElecResTDV index="0">0.107195</StdElecResTDV>
        <StdNatGasResTDV index="0">0</StdNatGasResTDV>
        <StdOtherResTDV index="0">0</StdOtherResTDV>
        <ProposedSrc index="0">0</ProposedSrc>
        <StandardSrc index="0">0.0535041</StandardSrc>
        <CompMarginSrc index="0">0.05</CompMarginSrc>
        <PctImproveSrc index="0">100</PctImproveSrc>
        <PropElecC02 index="0">0</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">0</PropTotalC02>
        <StdElecC02 index="0">0.0207222</StdElecC02>
        <StdNatGasC02 index="0">0</StdNatGasC02>
        <StdOtherC02 index="0">0</StdOtherC02>
        <StdTotalC02 index="0">0.02</StdTotalC02>
        <MarginC02 index="0">0.02</MarginC02>
        <PropElecResC02 index="0">0</PropElecResC02>
        <PropNatGasResC02 index="0">0</PropNatGasResC02>
        <PropOtherResC02 index="0">0</PropOtherResC02>
        <StdElecResC02 index="0">0.0207222</StdElecResC02>
        <StdNatGasResC02 index="0">0</StdNatGasResC02>
        <StdOtherResC02 index="0">0</StdOtherResC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Space Cooling</Name>
        <EnduseName>Space Cooling</EnduseName>
        <ProposedTDV index="0">4.02279</ProposedTDV>
        <StandardTDV index="0">1.71239</StandardTDV>
        <CompMarginTDV index="0">-2.31</CompMarginTDV>
        <PctImproveTDV index="0">-135.088</PctImproveTDV>
        <PropElecEnergy>4365.22</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>2.0348</PropTotalEnergy>
        <PropElecDemand>0.223223</PropElecDemand>
        <PropElecResEnergy>4365.22</PropElecResEnergy>
        <PropNatGasResEnergy>0</PropNatGasResEnergy>
        <PropOtherResEnergy>0</PropOtherResEnergy>
        <StdElecEnergy>1855.22</StdElecEnergy>
        <StdNatGasEnergy>0</StdNatGasEnergy>
        <StdOtherEnergy>0</StdOtherEnergy>
        <StdTotalEnergy>0.864792</StdTotalEnergy>
        <StdElecDemand>0.0817026</StdElecDemand>
        <StdElecResEnergy>1855.22</StdElecResEnergy>
        <StdNatGasResEnergy>0</StdNatGasResEnergy>
        <StdOtherResEnergy>0</StdOtherResEnergy>
        <PropElecTDV index="0">4.02279</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <PropElecResTDV index="0">4.02279</PropElecResTDV>
        <PropNatGasResTDV index="0">0</PropNatGasResTDV>
        <PropOtherResTDV index="0">0</PropOtherResTDV>
        <StdElecTDV index="0">1.71239</StdElecTDV>
        <StdNatGasTDV index="0">0</StdNatGasTDV>
        <StdOtherTDV index="0">0</StdOtherTDV>
        <StdElecResTDV index="0">1.71239</StdElecResTDV>
        <StdNatGasResTDV index="0">0</StdNatGasResTDV>
        <StdOtherResTDV index="0">0</StdOtherResTDV>
        <ProposedSrc index="0">0.618022</ProposedSrc>
        <StandardSrc index="0">0.241081</StandardSrc>
        <CompMarginSrc index="0">-0.38</CompMarginSrc>
        <PctImproveSrc index="0">-158.333</PctImproveSrc>
        <PropElecC02 index="0">0.239361</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">0.24</PropTotalC02>
        <StdElecC02 index="0">0.0933708</StdElecC02>
        <StdNatGasC02 index="0">0</StdNatGasC02>
        <StdOtherC02 index="0">0</StdOtherC02>
        <StdTotalC02 index="0">0.09</StdTotalC02>
        <MarginC02 index="0">-0.15</MarginC02>
        <PropElecResC02 index="0">0.239361</PropElecResC02>
        <PropNatGasResC02 index="0">0</PropNatGasResC02>
        <PropOtherResC02 index="0">0</PropOtherResC02>
        <StdElecResC02 index="0">0.0933708</StdElecResC02>
        <StdNatGasResC02 index="0">0</StdNatGasResC02>
        <StdOtherResC02 index="0">0</StdOtherResC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Indoor Fans</Name>
        <EnduseName>Indoor Fans</EnduseName>
        <ProposedTDV index="0">1.23279</ProposedTDV>
        <StandardTDV index="0">1.58964</StandardTDV>
        <CompMarginTDV index="0">0.36</CompMarginTDV>
        <PctImproveTDV index="0">22.6415</PctImproveTDV>
        <PropElecEnergy>1342.11</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>0.625609</PropTotalEnergy>
        <PropElecDemand>0.150321</PropElecDemand>
        <PropElecResEnergy>1342.11</PropElecResEnergy>
        <PropNatGasResEnergy>0</PropNatGasResEnergy>
        <PropOtherResEnergy>0</PropOtherResEnergy>
        <StdElecEnergy>1718.5</StdElecEnergy>
        <StdNatGasEnergy>0</StdNatGasEnergy>
        <StdOtherEnergy>0</StdOtherEnergy>
        <StdTotalEnergy>0.801061</StdTotalEnergy>
        <StdElecDemand>0.172537</StdElecDemand>
        <StdElecResEnergy>1718.5</StdElecResEnergy>
        <StdNatGasResEnergy>0</StdNatGasResEnergy>
        <StdOtherResEnergy>0</StdOtherResEnergy>
        <PropElecTDV index="0">1.23279</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <PropElecResTDV index="0">1.23279</PropElecResTDV>
        <PropNatGasResTDV index="0">0</PropNatGasResTDV>
        <PropOtherResTDV index="0">0</PropOtherResTDV>
        <StdElecTDV index="0">1.58964</StdElecTDV>
        <StdNatGasTDV index="0">0</StdNatGasTDV>
        <StdOtherTDV index="0">0</StdOtherTDV>
        <StdElecResTDV index="0">1.58964</StdElecResTDV>
        <StdNatGasResTDV index="0">0</StdNatGasResTDV>
        <StdOtherResTDV index="0">0</StdOtherResTDV>
        <ProposedSrc index="0">0.30843</ProposedSrc>
        <StandardSrc index="0">0.366682</StandardSrc>
        <CompMarginSrc index="0">0.06</CompMarginSrc>
        <PctImproveSrc index="0">16.2162</PctImproveSrc>
        <PropElecC02 index="0">0.119455</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">0.12</PropTotalC02>
        <StdElecC02 index="0">0.142016</StdElecC02>
        <StdNatGasC02 index="0">0</StdNatGasC02>
        <StdOtherC02 index="0">0</StdOtherC02>
        <StdTotalC02 index="0">0.14</StdTotalC02>
        <MarginC02 index="0">0.02</MarginC02>
        <PropElecResC02 index="0">0.119455</PropElecResC02>
        <PropNatGasResC02 index="0">0</PropNatGasResC02>
        <PropOtherResC02 index="0">0</PropOtherResC02>
        <StdElecResC02 index="0">0.142016</StdElecResC02>
        <StdNatGasResC02 index="0">0</StdNatGasResC02>
        <StdOtherResC02 index="0">0</StdOtherResC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Heat Rejection</Name>
        <EnduseName>Heat Rejection</EnduseName>
        <ProposedTDV index="0">0</ProposedTDV>
        <StandardTDV index="0">0</StandardTDV>
        <CompMarginTDV index="0">0</CompMarginTDV>
        <PctImproveTDV index="0">0</PctImproveTDV>
        <PropElecEnergy>0</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>0</PropTotalEnergy>
        <PropElecResEnergy>0</PropElecResEnergy>
        <PropNatGasResEnergy>0</PropNatGasResEnergy>
        <PropOtherResEnergy>0</PropOtherResEnergy>
        <StdElecEnergy>0</StdElecEnergy>
        <StdNatGasEnergy>0</StdNatGasEnergy>
        <StdOtherEnergy>0</StdOtherEnergy>
        <StdTotalEnergy>0</StdTotalEnergy>
        <StdElecResEnergy>0</StdElecResEnergy>
        <StdNatGasResEnergy>0</StdNatGasResEnergy>
        <StdOtherResEnergy>0</StdOtherResEnergy>
        <PropElecTDV index="0">0</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <PropElecResTDV index="0">0</PropElecResTDV>
        <PropNatGasResTDV index="0">0</PropNatGasResTDV>
        <PropOtherResTDV index="0">0</PropOtherResTDV>
        <StdElecTDV index="0">0</StdElecTDV>
        <StdNatGasTDV index="0">0</StdNatGasTDV>
        <StdOtherTDV index="0">0</StdOtherTDV>
        <StdElecResTDV index="0">0</StdElecResTDV>
        <StdNatGasResTDV index="0">0</StdNatGasResTDV>
        <StdOtherResTDV index="0">0</StdOtherResTDV>
        <ProposedSrc index="0">0</ProposedSrc>
        <StandardSrc index="0">0</StandardSrc>
        <CompMarginSrc index="0">0</CompMarginSrc>
        <PctImproveSrc index="0">0</PctImproveSrc>
        <PropElecC02 index="0">0</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">0</PropTotalC02>
        <StdElecC02 index="0">0</StdElecC02>
        <StdNatGasC02 index="0">0</StdNatGasC02>
        <StdOtherC02 index="0">0</StdOtherC02>
        <StdTotalC02 index="0">0</StdTotalC02>
        <MarginC02 index="0">0</MarginC02>
        <PropElecResC02 index="0">0</PropElecResC02>
        <PropNatGasResC02 index="0">0</PropNatGasResC02>
        <PropOtherResC02 index="0">0</PropOtherResC02>
        <StdElecResC02 index="0">0</StdElecResC02>
        <StdNatGasResC02 index="0">0</StdNatGasResC02>
        <StdOtherResC02 index="0">0</StdOtherResC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Pumps &amp; Misc.</Name>
        <EnduseName>Pumps &amp; Misc.</EnduseName>
        <ProposedTDV index="0">0</ProposedTDV>
        <StandardTDV index="0">0.0325161</StandardTDV>
        <CompMarginTDV index="0">0.03</CompMarginTDV>
        <PctImproveTDV index="0">100</PctImproveTDV>
        <PropElecEnergy>0</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>0</PropTotalEnergy>
        <PropElecResEnergy>0</PropElecResEnergy>
        <PropNatGasResEnergy>0</PropNatGasResEnergy>
        <PropOtherResEnergy>0</PropOtherResEnergy>
        <StdElecEnergy>28.7888</StdElecEnergy>
        <StdNatGasEnergy>0</StdNatGasEnergy>
        <StdOtherEnergy>0</StdOtherEnergy>
        <StdTotalEnergy>0.0134196</StdTotalEnergy>
        <StdElecDemand>0.00901238</StdElecDemand>
        <StdElecResEnergy>28.7888</StdElecResEnergy>
        <StdNatGasResEnergy>0</StdNatGasResEnergy>
        <StdOtherResEnergy>0</StdOtherResEnergy>
        <PropElecTDV index="0">0</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <PropElecResTDV index="0">0</PropElecResTDV>
        <PropNatGasResTDV index="0">0</PropNatGasResTDV>
        <PropOtherResTDV index="0">0</PropOtherResTDV>
        <StdElecTDV index="0">0.0325161</StdElecTDV>
        <StdNatGasTDV index="0">0</StdNatGasTDV>
        <StdOtherTDV index="0">0</StdOtherTDV>
        <StdElecResTDV index="0">0.0325161</StdElecResTDV>
        <StdNatGasResTDV index="0">0</StdNatGasResTDV>
        <StdOtherResTDV index="0">0</StdOtherResTDV>
        <ProposedSrc index="0">0</ProposedSrc>
        <StandardSrc index="0">0.0151523</StandardSrc>
        <CompMarginSrc index="0">0.02</CompMarginSrc>
        <PctImproveSrc index="0">100</PctImproveSrc>
        <PropElecC02 index="0">0</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">0</PropTotalC02>
        <StdElecC02 index="0">0.0058685</StdElecC02>
        <StdNatGasC02 index="0">0</StdNatGasC02>
        <StdOtherC02 index="0">0</StdOtherC02>
        <StdTotalC02 index="0">0.01</StdTotalC02>
        <MarginC02 index="0">0.01</MarginC02>
        <PropElecResC02 index="0">0</PropElecResC02>
        <PropNatGasResC02 index="0">0</PropNatGasResC02>
        <PropOtherResC02 index="0">0</PropOtherResC02>
        <StdElecResC02 index="0">0.0058685</StdElecResC02>
        <StdNatGasResC02 index="0">0</StdNatGasResC02>
        <StdOtherResC02 index="0">0</StdOtherResC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Domestic Hot Water</Name>
        <EnduseName>Domestic Hot Water</EnduseName>
        <ProposedTDV index="0">5.41837</ProposedTDV>
        <StandardTDV index="0">5.47816</StandardTDV>
        <CompMarginTDV index="0">0.06</CompMarginTDV>
        <PctImproveTDV index="0">1.09489</PctImproveTDV>
        <PropElecEnergy>6000.92</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>2.79726</PropTotalEnergy>
        <PropElecDemand>0.613915</PropElecDemand>
        <PropElecResEnergy>6000.92</PropElecResEnergy>
        <PropNatGasResEnergy>0</PropNatGasResEnergy>
        <PropOtherResEnergy>0</PropOtherResEnergy>
        <StdElecEnergy>6056.49</StdElecEnergy>
        <StdNatGasEnergy>0</StdNatGasEnergy>
        <StdOtherEnergy>0</StdOtherEnergy>
        <StdTotalEnergy>2.82317</StdTotalEnergy>
        <StdElecDemand>0.616156</StdElecDemand>
        <StdElecResEnergy>6056.49</StdElecResEnergy>
        <StdNatGasResEnergy>0</StdNatGasResEnergy>
        <StdOtherResEnergy>0</StdOtherResEnergy>
        <PropElecTDV index="0">5.41837</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <PropElecResTDV index="0">5.41837</PropElecResTDV>
        <PropNatGasResTDV index="0">0</PropNatGasResTDV>
        <PropOtherResTDV index="0">0</PropOtherResTDV>
        <StdElecTDV index="0">5.47816</StdElecTDV>
        <StdNatGasTDV index="0">0</StdNatGasTDV>
        <StdOtherTDV index="0">0</StdOtherTDV>
        <StdElecResTDV index="0">5.47816</StdElecResTDV>
        <StdNatGasResTDV index="0">0</StdNatGasResTDV>
        <StdOtherResTDV index="0">0</StdOtherResTDV>
        <ProposedSrc index="0">1.34116</ProposedSrc>
        <StandardSrc index="0">8.36506</StandardSrc>
        <CompMarginSrc index="0">7.03</CompMarginSrc>
        <PctImproveSrc index="0">83.9904</PctImproveSrc>
        <PropElecC02 index="0">0.519432</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">0.52</PropTotalC02>
        <StdElecC02 index="0">0.529912</StdElecC02>
        <StdNatGasC02 index="0">0</StdNatGasC02>
        <StdOtherC02 index="0">0</StdOtherC02>
        <StdTotalC02 index="0">0.53</StdTotalC02>
        <MarginC02 index="0">0.01</MarginC02>
        <PropElecResC02 index="0">0.519432</PropElecResC02>
        <PropNatGasResC02 index="0">0</PropNatGasResC02>
        <PropOtherResC02 index="0">0</PropOtherResC02>
        <StdElecResC02 index="0">0.529912</StdElecResC02>
        <StdNatGasResC02 index="0">0</StdNatGasResC02>
        <StdOtherResC02 index="0">0</StdOtherResC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Indoor Lighting</Name>
        <EnduseName>Indoor Lighting</EnduseName>
        <ProposedTDV index="0">0</ProposedTDV>
        <StandardTDV index="0">0</StandardTDV>
        <CompMarginTDV index="0">0</CompMarginTDV>
        <PctImproveTDV index="0">0</PctImproveTDV>
        <PropElecEnergy>0</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>0</PropTotalEnergy>
        <PropElecResEnergy>0</PropElecResEnergy>
        <PropNatGasResEnergy>0</PropNatGasResEnergy>
        <PropOtherResEnergy>0</PropOtherResEnergy>
        <StdElecEnergy>0</StdElecEnergy>
        <StdNatGasEnergy>0</StdNatGasEnergy>
        <StdOtherEnergy>0</StdOtherEnergy>
        <StdTotalEnergy>0</StdTotalEnergy>
        <StdElecResEnergy>0</StdElecResEnergy>
        <StdNatGasResEnergy>0</StdNatGasResEnergy>
        <StdOtherResEnergy>0</StdOtherResEnergy>
        <PropElecTDV index="0">0</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <PropElecResTDV index="0">0</PropElecResTDV>
        <PropNatGasResTDV index="0">0</PropNatGasResTDV>
        <PropOtherResTDV index="0">0</PropOtherResTDV>
        <StdElecTDV index="0">0</StdElecTDV>
        <StdNatGasTDV index="0">0</StdNatGasTDV>
        <StdOtherTDV index="0">0</StdOtherTDV>
        <StdElecResTDV index="0">0</StdElecResTDV>
        <StdNatGasResTDV index="0">0</StdNatGasResTDV>
        <StdOtherResTDV index="0">0</StdOtherResTDV>
        <ProposedSrc index="0">0</ProposedSrc>
        <StandardSrc index="0">0</StandardSrc>
        <CompMarginSrc index="0">0</CompMarginSrc>
        <PctImproveSrc index="0">0</PctImproveSrc>
        <PropElecC02 index="0">0</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">0</PropTotalC02>
        <StdElecC02 index="0">0</StdElecC02>
        <StdNatGasC02 index="0">0</StdNatGasC02>
        <StdOtherC02 index="0">0</StdOtherC02>
        <StdTotalC02 index="0">0</StdTotalC02>
        <MarginC02 index="0">0</MarginC02>
        <PropElecResC02 index="0">0</PropElecResC02>
        <PropNatGasResC02 index="0">0</PropNatGasResC02>
        <PropOtherResC02 index="0">0</PropOtherResC02>
        <StdElecResC02 index="0">0</StdElecResC02>
        <StdNatGasResC02 index="0">0</StdNatGasResC02>
        <StdOtherResC02 index="0">0</StdOtherResC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Total Compliance</Name>
        <EnduseName>Total Compliance</EnduseName>
        <ProposedTDV index="0">-7.61745</ProposedTDV>
        <StandardTDV index="0">-9.3325</StandardTDV>
        <CompMarginTDV index="0">-1.71</CompMarginTDV>
        <PctImproveTDV index="0">0</PctImproveTDV>
        <PropElecEnergy>-13391.1</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>0</PropTotalEnergy>
        <PropElecDemand>0.905165</PropElecDemand>
        <PropElecResEnergy>-13391.1</PropElecResEnergy>
        <PropNatGasResEnergy>0</PropNatGasResEnergy>
        <PropOtherResEnergy>0</PropOtherResEnergy>
        <StdElecEnergy>-15297.3</StdElecEnergy>
        <StdNatGasEnergy>0</StdNatGasEnergy>
        <StdOtherEnergy>0</StdOtherEnergy>
        <StdTotalEnergy>0</StdTotalEnergy>
        <StdElecDemand>0.828302</StdElecDemand>
        <StdElecResEnergy>-15297.3</StdElecResEnergy>
        <StdNatGasResEnergy>0</StdNatGasResEnergy>
        <StdOtherResEnergy>0</StdOtherResEnergy>
        <PropElecTDV index="0">-7.61745</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <PropElecResTDV index="0">-7.61745</PropElecResTDV>
        <PropNatGasResTDV index="0">0</PropNatGasResTDV>
        <PropOtherResTDV index="0">0</PropOtherResTDV>
        <StdElecTDV index="0">-9.3325</StdElecTDV>
        <StdNatGasTDV index="0">0</StdNatGasTDV>
        <StdOtherTDV index="0">0</StdOtherTDV>
        <StdElecResTDV index="0">-9.3325</StdElecResTDV>
        <StdNatGasResTDV index="0">0</StdNatGasResTDV>
        <StdOtherResTDV index="0">0</StdOtherResTDV>
        <PropElecSupEnergy>-25099.4</PropElecSupEnergy>
        <PropElecSupTDV>-14.4802</PropElecSupTDV>
        <StdElecSupEnergy>-25045.8</StdElecSupEnergy>
        <StdElecSupTDV>-14.4493</StdElecSupTDV>
        <ProposedSrc index="0">0.458738</ProposedSrc>
        <StandardSrc index="0">7.23647</StandardSrc>
        <CompMarginSrc index="0">6.78</CompMarginSrc>
        <PctImproveSrc index="0">93.6464</PctImproveSrc>
        <PropElecC02 index="0">0.18</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">0.18</PropTotalC02>
        <StdElecC02 index="0">0.09</StdElecC02>
        <StdNatGasC02 index="0">0</StdNatGasC02>
        <StdOtherC02 index="0">0</StdOtherC02>
        <StdTotalC02 index="0">0.09</StdTotalC02>
        <MarginC02 index="0">-0.09</MarginC02>
        <PropElecResC02 index="0">0.18</PropElecResC02>
        <PropNatGasResC02 index="0">0</PropNatGasResC02>
        <PropOtherResC02 index="0">0</PropOtherResC02>
        <StdElecResC02 index="0">0.09</StdElecResC02>
        <StdNatGasResC02 index="0">0</StdNatGasResC02>
        <StdOtherResC02 index="0">0</StdOtherResC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Receptacle</Name>
        <EnduseName>Receptacle</EnduseName>
        <ProposedTDV index="0">11.3303</ProposedTDV>
        <StandardTDV index="0">11.3303</StandardTDV>
        <CompMarginTDV index="0">0</CompMarginTDV>
        <PctImproveTDV index="0">0</PctImproveTDV>
        <PropElecEnergy>12062.1</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>5.6226</PropTotalEnergy>
        <PropElecDemand>1.45782</PropElecDemand>
        <PropElecResEnergy>12062.1</PropElecResEnergy>
        <PropNatGasResEnergy>0</PropNatGasResEnergy>
        <PropOtherResEnergy>0</PropOtherResEnergy>
        <StdElecEnergy>12062.1</StdElecEnergy>
        <StdNatGasEnergy>0</StdNatGasEnergy>
        <StdOtherEnergy>0</StdOtherEnergy>
        <StdTotalEnergy>5.6226</StdTotalEnergy>
        <StdElecDemand>1.45782</StdElecDemand>
        <StdElecResEnergy>12062.1</StdElecResEnergy>
        <StdNatGasResEnergy>0</StdNatGasResEnergy>
        <StdOtherResEnergy>0</StdOtherResEnergy>
        <PropElecTDV index="0">11.3303</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <PropElecResTDV index="0">11.3303</PropElecResTDV>
        <PropNatGasResTDV index="0">0</PropNatGasResTDV>
        <PropOtherResTDV index="0">0</PropOtherResTDV>
        <StdElecTDV index="0">11.3303</StdElecTDV>
        <StdNatGasTDV index="0">0</StdNatGasTDV>
        <StdOtherTDV index="0">0</StdOtherTDV>
        <StdElecResTDV index="0">11.3303</StdElecResTDV>
        <StdNatGasResTDV index="0">0</StdNatGasResTDV>
        <StdOtherResTDV index="0">0</StdOtherResTDV>
        <ProposedSrc index="0">3.00954</ProposedSrc>
        <StandardSrc index="0">3.00954</StandardSrc>
        <CompMarginSrc index="0">0</CompMarginSrc>
        <PctImproveSrc index="0">0</PctImproveSrc>
        <PropElecC02 index="0">1.1656</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">1.17</PropTotalC02>
        <StdElecC02 index="0">1.1656</StdElecC02>
        <StdNatGasC02 index="0">0</StdNatGasC02>
        <StdOtherC02 index="0">0</StdOtherC02>
        <StdTotalC02 index="0">1.17</StdTotalC02>
        <MarginC02 index="0">0</MarginC02>
        <PropElecResC02 index="0">1.1656</PropElecResC02>
        <PropNatGasResC02 index="0">0</PropNatGasResC02>
        <PropOtherResC02 index="0">0</PropOtherResC02>
        <StdElecResC02 index="0">1.1656</StdElecResC02>
        <StdNatGasResC02 index="0">0</StdNatGasResC02>
        <StdOtherResC02 index="0">0</StdOtherResC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Process</Name>
        <EnduseName>Process</EnduseName>
        <ProposedTDV index="0">11.8276</ProposedTDV>
        <StandardTDV index="0">11.7328</StandardTDV>
        <CompMarginTDV index="0">-0.1</CompMarginTDV>
        <PctImproveTDV index="0">-0.852515</PctImproveTDV>
        <PropElecEnergy>13269.7</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>6.18551</PropTotalEnergy>
        <PropElecDemand>1.03717</PropElecDemand>
        <PropElecResEnergy>13269.7</PropElecResEnergy>
        <PropNatGasResEnergy>0</PropNatGasResEnergy>
        <PropOtherResEnergy>0</PropOtherResEnergy>
        <StdElecEnergy>13169</StdElecEnergy>
        <StdNatGasEnergy>0</StdNatGasEnergy>
        <StdOtherEnergy>0</StdOtherEnergy>
        <StdTotalEnergy>6.13859</StdTotalEnergy>
        <StdElecDemand>1.02121</StdElecDemand>
        <StdElecResEnergy>13169</StdElecResEnergy>
        <StdNatGasResEnergy>0</StdNatGasResEnergy>
        <StdOtherResEnergy>0</StdOtherResEnergy>
        <PropElecTDV index="0">11.8276</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <PropElecResTDV index="0">11.8276</PropElecResTDV>
        <PropNatGasResTDV index="0">0</PropNatGasResTDV>
        <PropOtherResTDV index="0">0</PropOtherResTDV>
        <StdElecTDV index="0">11.7328</StdElecTDV>
        <StdNatGasTDV index="0">0</StdNatGasTDV>
        <StdOtherTDV index="0">0</StdOtherTDV>
        <StdElecResTDV index="0">11.7328</StdElecResTDV>
        <StdNatGasResTDV index="0">0</StdNatGasResTDV>
        <StdOtherResTDV index="0">0</StdOtherResTDV>
        <ProposedSrc index="0">2.77039</ProposedSrc>
        <StandardSrc index="0">2.74051</StandardSrc>
        <CompMarginSrc index="0">-0.03</CompMarginSrc>
        <PctImproveSrc index="0">-1.09489</PctImproveSrc>
        <PropElecC02 index="0">1.07298</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">1.07</PropTotalC02>
        <StdElecC02 index="0">1.0614</StdElecC02>
        <StdNatGasC02 index="0">0</StdNatGasC02>
        <StdOtherC02 index="0">0</StdOtherC02>
        <StdTotalC02 index="0">1.06</StdTotalC02>
        <MarginC02 index="0">-0.01</MarginC02>
        <PropElecResC02 index="0">1.07298</PropElecResC02>
        <PropNatGasResC02 index="0">0</PropNatGasResC02>
        <PropOtherResC02 index="0">0</PropOtherResC02>
        <StdElecResC02 index="0">1.0614</StdElecResC02>
        <StdNatGasResC02 index="0">0</StdNatGasResC02>
        <StdOtherResC02 index="0">0</StdOtherResC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Other Ltg</Name>
        <EnduseName>Other Ltg</EnduseName>
        <ProposedTDV index="0">2.05093</ProposedTDV>
        <StandardTDV index="0">2.05093</StandardTDV>
        <CompMarginTDV index="0">0</CompMarginTDV>
        <PctImproveTDV index="0">0</PctImproveTDV>
        <PropElecEnergy>2097.56</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>0.977757</PropTotalEnergy>
        <PropElecDemand>0.243169</PropElecDemand>
        <PropElecResEnergy>2097.56</PropElecResEnergy>
        <PropNatGasResEnergy>0</PropNatGasResEnergy>
        <PropOtherResEnergy>0</PropOtherResEnergy>
        <StdElecEnergy>2097.56</StdElecEnergy>
        <StdNatGasEnergy>0</StdNatGasEnergy>
        <StdOtherEnergy>0</StdOtherEnergy>
        <StdTotalEnergy>0.977757</StdTotalEnergy>
        <StdElecDemand>0.243169</StdElecDemand>
        <StdElecResEnergy>2097.56</StdElecResEnergy>
        <StdNatGasResEnergy>0</StdNatGasResEnergy>
        <StdOtherResEnergy>0</StdOtherResEnergy>
        <PropElecTDV index="0">2.05093</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <PropElecResTDV index="0">2.05093</PropElecResTDV>
        <PropNatGasResTDV index="0">0</PropNatGasResTDV>
        <PropOtherResTDV index="0">0</PropOtherResTDV>
        <StdElecTDV index="0">2.05093</StdElecTDV>
        <StdNatGasTDV index="0">0</StdNatGasTDV>
        <StdOtherTDV index="0">0</StdOtherTDV>
        <StdElecResTDV index="0">2.05093</StdElecResTDV>
        <StdNatGasResTDV index="0">0</StdNatGasResTDV>
        <StdOtherResTDV index="0">0</StdOtherResTDV>
        <ProposedSrc index="0">0.591183</ProposedSrc>
        <StandardSrc index="0">0.591183</StandardSrc>
        <CompMarginSrc index="0">0</CompMarginSrc>
        <PctImproveSrc index="0">0</PctImproveSrc>
        <PropElecC02 index="0">0.228966</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">0.23</PropTotalC02>
        <StdElecC02 index="0">0.228966</StdElecC02>
        <StdNatGasC02 index="0">0</StdNatGasC02>
        <StdOtherC02 index="0">0</StdOtherC02>
        <StdTotalC02 index="0">0.23</StdTotalC02>
        <MarginC02 index="0">0</MarginC02>
        <PropElecResC02 index="0">0.228966</PropElecResC02>
        <PropNatGasResC02 index="0">0</PropNatGasResC02>
        <PropOtherResC02 index="0">0</PropOtherResC02>
        <StdElecResC02 index="0">0.228966</StdElecResC02>
        <StdNatGasResC02 index="0">0</StdNatGasResC02>
        <StdOtherResC02 index="0">0</StdOtherResC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Process Motors</Name>
        <EnduseName>Process Motors</EnduseName>
        <ProposedTDV index="0">0</ProposedTDV>
        <StandardTDV index="0">0</StandardTDV>
        <CompMarginTDV index="0">0</CompMarginTDV>
        <PctImproveTDV index="0">0</PctImproveTDV>
        <PropElecEnergy>0</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>0</PropTotalEnergy>
        <PropElecResEnergy>0</PropElecResEnergy>
        <PropNatGasResEnergy>0</PropNatGasResEnergy>
        <PropOtherResEnergy>0</PropOtherResEnergy>
        <StdElecEnergy>0</StdElecEnergy>
        <StdNatGasEnergy>0</StdNatGasEnergy>
        <StdOtherEnergy>0</StdOtherEnergy>
        <StdTotalEnergy>0</StdTotalEnergy>
        <StdElecResEnergy>0</StdElecResEnergy>
        <StdNatGasResEnergy>0</StdNatGasResEnergy>
        <StdOtherResEnergy>0</StdOtherResEnergy>
        <PropElecTDV index="0">0</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <PropElecResTDV index="0">0</PropElecResTDV>
        <PropNatGasResTDV index="0">0</PropNatGasResTDV>
        <PropOtherResTDV index="0">0</PropOtherResTDV>
        <StdElecTDV index="0">0</StdElecTDV>
        <StdNatGasTDV index="0">0</StdNatGasTDV>
        <StdOtherTDV index="0">0</StdOtherTDV>
        <StdElecResTDV index="0">0</StdElecResTDV>
        <StdNatGasResTDV index="0">0</StdNatGasResTDV>
        <StdOtherResTDV index="0">0</StdOtherResTDV>
        <ProposedSrc index="0">0</ProposedSrc>
        <StandardSrc index="0">0</StandardSrc>
        <CompMarginSrc index="0">0</CompMarginSrc>
        <PctImproveSrc index="0">0</PctImproveSrc>
        <PropElecC02 index="0">0</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">0</PropTotalC02>
        <StdElecC02 index="0">0</StdElecC02>
        <StdNatGasC02 index="0">0</StdNatGasC02>
        <StdOtherC02 index="0">0</StdOtherC02>
        <StdTotalC02 index="0">0</StdTotalC02>
        <MarginC02 index="0">0</MarginC02>
        <PropElecResC02 index="0">0</PropElecResC02>
        <PropNatGasResC02 index="0">0</PropNatGasResC02>
        <PropOtherResC02 index="0">0</PropOtherResC02>
        <StdElecResC02 index="0">0</StdElecResC02>
        <StdNatGasResC02 index="0">0</StdNatGasResC02>
        <StdOtherResC02 index="0">0</StdOtherResC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Photovoltaics</Name>
        <EnduseName>Photovoltaics</EnduseName>
        <ProposedTDV index="0">-18.2914</ProposedTDV>
        <StandardTDV index="0">-18.2524</StandardTDV>
        <CompMarginTDV index="0">0.04</CompMarginTDV>
        <PctImproveTDV index="0">0</PctImproveTDV>
        <PropElecEnergy>-25099.4</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>0</PropTotalEnergy>
        <PropElecDemand>-0.082293</PropElecDemand>
        <PropElecResEnergy>-25099.4</PropElecResEnergy>
        <PropNatGasResEnergy>0</PropNatGasResEnergy>
        <PropOtherResEnergy>0</PropOtherResEnergy>
        <StdElecEnergy>-25045.8</StdElecEnergy>
        <StdNatGasEnergy>0</StdNatGasEnergy>
        <StdOtherEnergy>0</StdOtherEnergy>
        <StdTotalEnergy>0</StdTotalEnergy>
        <StdElecDemand>-0.0821176</StdElecDemand>
        <StdElecResEnergy>-25045.8</StdElecResEnergy>
        <StdNatGasResEnergy>0</StdNatGasResEnergy>
        <StdOtherResEnergy>0</StdOtherResEnergy>
        <PropElecTDV index="0">-18.2914</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <PropElecResTDV index="0">-18.2914</PropElecResTDV>
        <PropNatGasResTDV index="0">0</PropNatGasResTDV>
        <PropOtherResTDV index="0">0</PropOtherResTDV>
        <StdElecTDV index="0">-18.2524</StdElecTDV>
        <StdNatGasTDV index="0">0</StdNatGasTDV>
        <StdOtherTDV index="0">0</StdOtherTDV>
        <StdElecResTDV index="0">-18.2524</StdElecResTDV>
        <StdNatGasResTDV index="0">0</StdNatGasResTDV>
        <StdOtherResTDV index="0">0</StdOtherResTDV>
        <PropElecSupEnergy>-25099.4</PropElecSupEnergy>
        <PropElecSupTDV>-14.4802</PropElecSupTDV>
        <StdElecSupEnergy>-25045.8</StdElecSupEnergy>
        <StdElecSupTDV>-14.4493</StdElecSupTDV>
        <ProposedSrc index="0">-1.80887</ProposedSrc>
        <StandardSrc index="0">-1.80501</StandardSrc>
        <CompMarginSrc index="0">0</CompMarginSrc>
        <PctImproveSrc index="0">0</PctImproveSrc>
        <PropElecC02 index="0">-0.700578</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">-0.7</PropTotalC02>
        <StdElecC02 index="0">-0.699084</StdElecC02>
        <StdNatGasC02 index="0">0</StdNatGasC02>
        <StdOtherC02 index="0">0</StdOtherC02>
        <StdTotalC02 index="0">-0.7</StdTotalC02>
        <MarginC02 index="0">0</MarginC02>
        <PropElecResC02 index="0">-0.700578</PropElecResC02>
        <PropNatGasResC02 index="0">0</PropNatGasResC02>
        <PropOtherResC02 index="0">0</PropOtherResC02>
        <StdElecResC02 index="0">-0.699084</StdElecResC02>
        <StdNatGasResC02 index="0">0</StdNatGasResC02>
        <StdOtherResC02 index="0">0</StdOtherResC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Battery</Name>
        <EnduseName>Battery</EnduseName>
        <ProposedTDV index="0">0</ProposedTDV>
        <StandardTDV index="0">0</StandardTDV>
        <CompMarginTDV index="0">0</CompMarginTDV>
        <PctImproveTDV index="0">0</PctImproveTDV>
        <PropElecEnergy>0</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>0</PropTotalEnergy>
        <PropElecResEnergy>0</PropElecResEnergy>
        <PropNatGasResEnergy>0</PropNatGasResEnergy>
        <PropOtherResEnergy>0</PropOtherResEnergy>
        <StdElecEnergy>0</StdElecEnergy>
        <StdNatGasEnergy>0</StdNatGasEnergy>
        <StdOtherEnergy>0</StdOtherEnergy>
        <StdTotalEnergy>0</StdTotalEnergy>
        <StdElecResEnergy>0</StdElecResEnergy>
        <StdNatGasResEnergy>0</StdNatGasResEnergy>
        <StdOtherResEnergy>0</StdOtherResEnergy>
        <PropElecTDV index="0">0</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <PropElecResTDV index="0">0</PropElecResTDV>
        <PropNatGasResTDV index="0">0</PropNatGasResTDV>
        <PropOtherResTDV index="0">0</PropOtherResTDV>
        <StdElecTDV index="0">0</StdElecTDV>
        <StdNatGasTDV index="0">0</StdNatGasTDV>
        <StdOtherTDV index="0">0</StdOtherTDV>
        <StdElecResTDV index="0">0</StdElecResTDV>
        <StdNatGasResTDV index="0">0</StdNatGasResTDV>
        <StdOtherResTDV index="0">0</StdOtherResTDV>
        <ProposedSrc index="0">0</ProposedSrc>
        <StandardSrc index="0">0</StandardSrc>
        <CompMarginSrc index="0">0</CompMarginSrc>
        <PctImproveSrc index="0">0</PctImproveSrc>
        <PropElecC02 index="0">0</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">0</PropTotalC02>
        <StdElecC02 index="0">0</StdElecC02>
        <StdNatGasC02 index="0">0</StdNatGasC02>
        <StdOtherC02 index="0">0</StdOtherC02>
        <StdTotalC02 index="0">0</StdTotalC02>
        <MarginC02 index="0">0</MarginC02>
        <PropElecResC02 index="0">0</PropElecResC02>
        <PropNatGasResC02 index="0">0</PropNatGasResC02>
        <PropOtherResC02 index="0">0</PropOtherResC02>
        <StdElecResC02 index="0">0</StdElecResC02>
        <StdNatGasResC02 index="0">0</StdNatGasResC02>
        <StdOtherResC02 index="0">0</StdOtherResC02>
      </EnergyUse>
      <EnergyUse>
        <Name>TOTAL</Name>
        <EnduseName>TOTAL</EnduseName>
        <ProposedTDV index="0">17.5914</ProposedTDV>
        <StandardTDV index="0">15.7816</StandardTDV>
        <CompMarginTDV index="0">-1.81</CompMarginTDV>
        <PctImproveTDV index="0">-11.4702</PctImproveTDV>
        <PropElecEnergy>14038.2</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>6.54374</PropTotalEnergy>
        <PropElecDemand>3.64332</PropElecDemand>
        <PropElecResEnergy>14038.2</PropElecResEnergy>
        <PropNatGasResEnergy>0</PropNatGasResEnergy>
        <PropOtherResEnergy>0</PropOtherResEnergy>
        <StdElecEnergy>12031.3</StdElecEnergy>
        <StdNatGasEnergy>0</StdNatGasEnergy>
        <StdOtherEnergy>0</StdOtherEnergy>
        <StdTotalEnergy>5.60827</StdTotalEnergy>
        <StdElecDemand>3.5505</StdElecDemand>
        <StdElecResEnergy>12031.3</StdElecResEnergy>
        <StdNatGasResEnergy>0</StdNatGasResEnergy>
        <StdOtherResEnergy>0</StdOtherResEnergy>
        <PropElecTDV index="0">17.5914</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <PropElecResTDV index="0">17.5914</PropElecResTDV>
        <PropNatGasResTDV index="0">0</PropNatGasResTDV>
        <PropOtherResTDV index="0">0</PropOtherResTDV>
        <StdElecTDV index="0">15.7816</StdElecTDV>
        <StdNatGasTDV index="0">0</StdNatGasTDV>
        <StdOtherTDV index="0">0</StdOtherTDV>
        <StdElecResTDV index="0">15.7816</StdElecResTDV>
        <StdNatGasResTDV index="0">0</StdNatGasResTDV>
        <StdOtherResTDV index="0">0</StdOtherResTDV>
        <PropElecSupEnergy>-25099.4</PropElecSupEnergy>
        <PropElecSupTDV>-14.4802</PropElecSupTDV>
        <StdElecSupEnergy>-25045.8</StdElecSupEnergy>
        <StdElecSupTDV>-14.4493</StdElecSupTDV>
        <ProposedSrc index="0">6.82986</ProposedSrc>
        <StandardSrc index="0">13.5777</StandardSrc>
        <CompMarginSrc index="0">6.75</CompMarginSrc>
        <PctImproveSrc index="0">49.7054</PctImproveSrc>
        <PropElecC02 index="0">2.65</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">2.65</PropTotalC02>
        <StdElecC02 index="0">2.55</StdElecC02>
        <StdNatGasC02 index="0">0</StdNatGasC02>
        <StdOtherC02 index="0">0</StdOtherC02>
        <StdTotalC02 index="0">2.55</StdTotalC02>
        <MarginC02 index="0">-0.1</MarginC02>
        <PropElecResC02 index="0">2.65</PropElecResC02>
        <PropNatGasResC02 index="0">0</PropNatGasResC02>
        <PropOtherResC02 index="0">0</PropOtherResC02>
        <StdElecResC02 index="0">2.55</StdElecResC02>
        <StdNatGasResC02 index="0">0</StdNatGasResC02>
        <StdOtherResC02 index="0">0</StdOtherResC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Efficiency Compliance</Name>
        <EnduseName>Efficiency Compliance</EnduseName>
        <ProposedTDV index="0">10.674</ProposedTDV>
        <StandardTDV index="0">8.9199</StandardTDV>
        <CompMarginTDV index="0">-1.75</CompMarginTDV>
        <PctImproveTDV index="0">-19.6188</PctImproveTDV>
        <PropElecEnergy>11708.2</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>5.45767</PropTotalEnergy>
        <PropElecDemand>0.987458</PropElecDemand>
        <PropElecResEnergy>11708.2</PropElecResEnergy>
        <PropNatGasResEnergy>0</PropNatGasResEnergy>
        <PropOtherResEnergy>0</PropOtherResEnergy>
        <StdElecEnergy>9748.53</StdElecEnergy>
        <StdNatGasEnergy>0</StdNatGasEnergy>
        <StdOtherEnergy>0</StdOtherEnergy>
        <StdTotalEnergy>4.54417</StdTotalEnergy>
        <StdElecDemand>0.910419</StdElecDemand>
        <StdElecResEnergy>9748.53</StdElecResEnergy>
        <StdNatGasResEnergy>0</StdNatGasResEnergy>
        <StdOtherResEnergy>0</StdOtherResEnergy>
        <PropElecTDV index="0">10.674</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <PropElecResTDV index="0">10.674</PropElecResTDV>
        <PropNatGasResTDV index="0">0</PropNatGasResTDV>
        <PropOtherResTDV index="0">0</PropOtherResTDV>
        <StdElecTDV index="0">8.9199</StdElecTDV>
        <StdNatGasTDV index="0">0</StdNatGasTDV>
        <StdOtherTDV index="0">0</StdOtherTDV>
        <StdElecResTDV index="0">8.9199</StdElecResTDV>
        <StdNatGasResTDV index="0">0</StdNatGasResTDV>
        <StdOtherResTDV index="0">0</StdOtherResTDV>
        <ProposedSrc index="0">2.26761</ProposedSrc>
        <StandardSrc index="0">9.04148</StandardSrc>
        <CompMarginSrc index="0">6.78</CompMarginSrc>
        <PctImproveSrc index="0">74.9171</PctImproveSrc>
        <PropElecC02 index="0">0.88</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">0.88</PropTotalC02>
        <StdElecC02 index="0">0.79</StdElecC02>
        <StdNatGasC02 index="0">0</StdNatGasC02>
        <StdOtherC02 index="0">0</StdOtherC02>
        <StdTotalC02 index="0">0.79</StdTotalC02>
        <MarginC02 index="0">-0.09</MarginC02>
        <PropElecResC02 index="0">0.88</PropElecResC02>
        <PropNatGasResC02 index="0">0</PropNatGasResC02>
        <PropOtherResC02 index="0">0</PropOtherResC02>
        <StdElecResC02 index="0">0.79</StdElecResC02>
        <StdNatGasResC02 index="0">0</StdNatGasResC02>
        <StdOtherResC02 index="0">0</StdOtherResC02>
      </EnergyUse>
    </Proj>
    <ResConsAssm>
      <Name>Attic Roof Cons</Name>
      <CanAssignTo>Attic Roofs</CanAssignTo>
      <Type>Wood Framed Ceiling</Type>
      <ConsType>WoodFramingAndOtherRoof</ConsType>
      <NumPaths>2</NumPaths>
      <MaxNumLayers>8</MaxNumLayers>
      <NumLayers>4</NumLayers>
      <RoofingLayer>10 PSF (RoofTileAirGap)</RoofingLayer>
      <AbvDeckInsulLayer>- no insulation -</AbvDeckInsulLayer>
      <RoofDeckLayer>Wood Siding/sheathing/decking</RoofDeckLayer>
      <InsideFinishLayer>- select inside finish -</InsideFinishLayer>
      <AtticFloorLayer>- no attic floor -</AtticFloorLayer>
      <FloorSurfaceLayer>Carpeted</FloorSurfaceLayer>
      <FlrConcreteFillLayer>- no concrete fill -</FlrConcreteFillLayer>
      <FloorDeckLayer>Wood Siding/sheathing/decking</FloorDeckLayer>
      <SheathInsul2Layer>- no sheathing/insul. -</SheathInsul2Layer>
      <MassLayer>- none -</MassLayer>
      <MassThickness>- none -</MassThickness>
      <FurringInsul2Layer>- no insulation -</FurringInsul2Layer>
      <FurringInsulLayer>- no insulation -</FurringInsulLayer>
      <Furring2Layer>- none -</Furring2Layer>
      <FurringLayer>- none -</FurringLayer>
      <StructPanel2Layer>1.25 in. Laminated Bamboo Panel</StructPanel2Layer>
      <StructPanelLayer>1.25 in. Laminated Bamboo Panel</StructPanelLayer>
      <CavityLayer>- no insulation -</CavityLayer>
      <CavityLayerRVal>0</CavityLayerRVal>
      <FrameLayer>2x4 Top Chord of Roof Truss @ 24 in. O.C.</FrameLayer>
      <SheathInsulLayer>- no sheathing/insul. -</SheathInsulLayer>
      <WallExtFinishLayer>- select finish -</WallExtFinishLayer>
      <OtherSideFinishLayer>Gypsum Board</OtherSideFinishLayer>
      <FlrExtFinishLayer>- select finish -</FlrExtFinishLayer>
      <FrameWCanBeInput>0</FrameWCanBeInput>
      <SpecifyFrameW>0</SpecifyFrameW>
      <FrameWInput>0</FrameWInput>
      <FlrExtConditions>Exterior</FlrExtConditions>
      <RadiantBarrier>1</RadiantBarrier>
      <RaisedHeelTruss>0</RaisedHeelTruss>
      <RaisedHeelTrussHeight>3.5</RaisedHeelTrussHeight>
      <RoofingType>Steep Slope Roof tile, metal tile, or wood shakes</RoofingType>
      <RoofTileGapVal>100206</RoofTileGapVal>
      <RoofTileGapStr>present</RoofTileGapStr>
      <RoofingLayerVal>100203</RoofingLayerVal>
      <RoofingLayerStr>10 PSF (RoofTileAirGap)</RoofingLayerStr>
      <OutsdAirFilmR>0.17</OutsdAirFilmR>
      <InsdAirFilmR>0.61</InsdAirFilmR>
      <UfactorCalcMethod>Parallel Path</UfactorCalcMethod>
      <InsideLayerFirst>0</InsideLayerFirst>
      <MaterialLibItem>none</MaterialLibItem>
      <CavityPathMats index="1">Wood layer</CavityPathMats>
      <CavityPathMats index="2">TileGap</CavityPathMats>
      <CavityPathMats index="3">10 PSF Roof</CavityPathMats>
      <FramePathMats index="0">SoftWood</FramePathMats>
      <FramePathMats index="1">Wood layer</FramePathMats>
      <FramePathMats index="2">TileGap</FramePathMats>
      <FramePathMats index="3">10 PSF Roof</FramePathMats>
      <LayerParameters index="0">Attic Roof Cons - LyrPrm-1</LayerParameters>
      <NumLayerMats>4</NumLayerMats>
      <FrameLayerMapIdx index="0">3</FrameLayerMapIdx>
      <FrameLayerMapIdx index="1">0</FrameLayerMapIdx>
      <AbvJoistInsLyrMapIdx>0</AbvJoistInsLyrMapIdx>
      <BlwJoistInsLyrMapIdx>1</BlwJoistInsLyrMapIdx>
      <FrameCavityLayerMat index="0">1</FrameCavityLayerMat>
      <FrameCavityLayerMat index="1">0</FrameCavityLayerMat>
      <LayerPropertyIndex index="0">3</LayerPropertyIndex>
      <LayerPropertyIndex index="1">4</LayerPropertyIndex>
      <LayerPropertyIndex index="2">6</LayerPropertyIndex>
      <LayerPropertyIndex index="3">7</LayerPropertyIndex>
      <LayerPropertyIndex index="4">0</LayerPropertyIndex>
      <LayerPropertyIndex index="5">0</LayerPropertyIndex>
      <LayerPropertyIndex index="6">0</LayerPropertyIndex>
      <FrameLayerSymVal index="0">424</FrameLayerSymVal>
      <FrameLayerSymVal index="1">100102</FrameLayerSymVal>
      <FrameLayerSymVal index="2">100206</FrameLayerSymVal>
      <FrameLayerSymVal index="3">100203</FrameLayerSymVal>
      <FrameLayerSymVal index="4">0</FrameLayerSymVal>
      <FrameLayerSymVal index="5">0</FrameLayerSymVal>
      <FrameLayerSymVal index="6">0</FrameLayerSymVal>
      <CavityLayerSymVal index="0">0</CavityLayerSymVal>
      <CavityLayerSymVal index="1">100102</CavityLayerSymVal>
      <CavityLayerSymVal index="2">100206</CavityLayerSymVal>
      <CavityLayerSymVal index="3">100203</CavityLayerSymVal>
      <CavityLayerSymVal index="4">0</CavityLayerSymVal>
      <CavityLayerSymVal index="5">0</CavityLayerSymVal>
      <FrameSpacing>24</FrameSpacing>
      <FrmFctrCanBeInput>0</FrmFctrCanBeInput>
      <SpecifyFrmFctr>0</SpecifyFrmFctr>
      <PathFraction index="0">0.93</PathFraction>
      <PathFraction index="1">0.07</PathFraction>
      <FramingFactor>0.07</FramingFactor>
      <PathCodeRValue>2.39338</PathCodeRValue>
      <PathCodeRValue>5.96466</PathCodeRValue>
      <PathCodeRValue>0</PathCodeRValue>
      <PathCodeRValue>0</PathCodeRValue>
      <FrameCodeRValueX>5.96467</FrameCodeRValueX>
      <CavityCodeRValueX>2.39327</CavityCodeRValueX>
      <FrameCodeUValueX>0.167654</FrameCodeUValueX>
      <CavityCodeUValueX>0.417837</CavityCodeUValueX>
      <OverallCodeUValue>0.400308</OverallCodeUValue>
      <OverallCodeUValueX>0.400325</OverallCodeUValueX>
      <CodeMaximumUValue>0</CodeMaximumUValue>
      <CodeUValueLabel> </CodeUValueLabel>
      <CavityThickness>3.5</CavityThickness>
      <CavityMatCond index="0">0</CavityMatCond>
      <CavityMatCond index="1">0</CavityMatCond>
      <CavityMatCond index="2">0</CavityMatCond>
      <CavityMatCond index="3">0</CavityMatCond>
      <CavityMatCond index="4">0</CavityMatCond>
      <CavityMatCond index="5">0</CavityMatCond>
      <CavityMatCond index="6">0</CavityMatCond>
      <CavityMatCond index="7">0</CavityMatCond>
      <CavityMatCondQII index="0">0</CavityMatCondQII>
      <CavityMatCondQII index="1">0</CavityMatCondQII>
      <CavityMatCondQII index="2">0</CavityMatCondQII>
      <CavityMatCondQII index="3">0</CavityMatCondQII>
      <CavityMatCondQII index="4">0</CavityMatCondQII>
      <CavityMatCondQII index="5">0</CavityMatCondQII>
      <CavityMatCondQII index="6">0</CavityMatCondQII>
      <CavityMatCondQII index="7">0</CavityMatCondQII>
      <AbvJoistInsulThick>0</AbvJoistInsulThick>
      <BlwJoistInsulThick>0</BlwJoistInsulThick>
      <ICQCeilingInsMult>0</ICQCeilingInsMult>
      <Thickness index="0">3.5</Thickness>
      <Thickness index="1">0.5</Thickness>
      <Thickness index="2">0.75</Thickness>
      <Thickness index="3">1</Thickness>
      <Thickness index="4">0</Thickness>
      <Thickness index="5">0</Thickness>
      <Thickness index="6">0</Thickness>
      <Thickness index="7">0</Thickness>
      <Thickness index="8">0</Thickness>
      <Thickness index="9">0</Thickness>
      <LayerLabels index="0">Roofing:</LayerLabels>
      <LayerLabels index="1">Above Deck Insulation:</LayerLabels>
      <LayerLabels index="2">Roof Deck:</LayerLabels>
      <LayerLabels index="3">Cavity / Frame:</LayerLabels>
      <LayerLabels index="4">Inside Finish:</LayerLabels>
      <LayerLabels index="5">none</LayerLabels>
      <LayerLabels index="6">none</LayerLabels>
      <SecTypeLabel>Roofing Type:</SecTypeLabel>
      <WinterDesUValue>0.400308</WinterDesUValue>
      <OverallThickness>5.75</OverallThickness>
      <LayerOrderLabel>(topmost to bottom)</LayerOrderLabel>
      <Path2Label>Frame Path</Path2Label>
      <LayerVar index="0">1</LayerVar>
      <LayerVar index="1">1</LayerVar>
      <LayerVar index="2">1</LayerVar>
      <LayerVar index="3">1</LayerVar>
      <LayerVar index="4">2</LayerVar>
      <LayerVar index="5">-1</LayerVar>
      <LayerVar index="6">-1</LayerVar>
      <FrameLayerAbr>2x4 Top Chrd</FrameLayerAbr>
      <CavityLayerAbr>no insul.</CavityLayerAbr>
      <FurringInsulLayerAbr>no insul.</FurringInsulLayerAbr>
      <FurringInsul2LayerAbr>no insul.</FurringInsul2LayerAbr>
      <FurringInsulLayerStr>no insul.</FurringInsulLayerStr>
      <FurringInsul2LayerStr>no insul.</FurringInsul2LayerStr>
      <FurringLayerAbr>no furring</FurringLayerAbr>
      <Furring2LayerAbr>no furring</Furring2LayerAbr>
      <StructPanelLayerAbr>none</StructPanelLayerAbr>
      <StructPanel2LayerAbr>none</StructPanel2LayerAbr>
      <FramingRpt>2x4 Top Chord of Roof Truss @ 24 in. O.C.</FramingRpt>
      <CavityRRpt>none</CavityRRpt>
      <AbvDeckInsulLayerRpt>- no insulation -</AbvDeckInsulLayerRpt>
      <SheathInsul2LayerRpt>- no sheathing/insul. -</SheathInsul2LayerRpt>
      <SheathInsulLayerRpt>- no sheathing/insul. -</SheathInsulLayerRpt>
      <NumLayersRpt>4</NumLayersRpt>
      <AssemblyLayersRpt index="0">Roofing: 10 PSF (RoofTileAirGap)</AssemblyLayersRpt>
      <AssemblyLayersRpt index="1">Tile Gap: present</AssemblyLayersRpt>
      <AssemblyLayersRpt index="2">Roof Deck: Wood Siding/sheathing/decking</AssemblyLayersRpt>
      <AssemblyLayersRpt index="3">Cavity / Frame: no insul. / 2x4 Top Chrd</AssemblyLayersRpt>
      <AtcEdg_ConsType>n/a</AtcEdg_ConsType>
      <cseFrmCONS>fc-Attic Roof Cons</cseFrmCONS>
      <cseCavCONS>cc-Attic Roof Cons</cseCavCONS>
      <cseFrmLAYERs index="0">fl1-Attic Roof Cons</cseFrmLAYERs>
      <cseFrmLAYERs index="1">fl2-Attic Roof Cons</cseFrmLAYERs>
      <cseFrmLAYERs index="2">fl3-Attic Roof Cons</cseFrmLAYERs>
      <cseFrmLAYERs index="3">fl4-Attic Roof Cons</cseFrmLAYERs>
      <cseCavLAYERs index="1">cl2-Attic Roof Cons</cseCavLAYERs>
      <cseCavLAYERs index="2">cl3-Attic Roof Cons</cseCavLAYERs>
      <cseCavLAYERs index="3">cl4-Attic Roof Cons</cseCavLAYERs>
      <CavInsulOverFrame>0</CavInsulOverFrame>
      <AssignedSurfaceArea>3660</AssignedSurfaceArea>
      <AssignedCondZoneArea>3660</AssignedCondZoneArea>
      <AssignedDemisingArea>0</AssignedDemisingArea>
      <SurfacesOfNewZone>1</SurfacesOfNewZone>
      <SurfacesOfNotNewZone>0</SurfacesOfNotNewZone>
      <SurfacesQIIDegraded>0</SurfacesQIIDegraded>
      <SurfacesQIINotDegraded>1</SurfacesQIINotDegraded>
      <RptNonStd>0</RptNonStd>
      <AssignedNewSurfaces>1</AssignedNewSurfaces>
      <AssignedExistingSurfaces>0</AssignedExistingSurfaces>
      <AssignedAlteredSurfaces>0</AssignedAlteredSurfaces>
      <TempDensity>1.5</TempDensity>
      <TempSpecHeat>0.2</TempSpecHeat>
      <TempCondCT>0.0032537</TempCondCT>
      <DisplayInpErrMsg>0</DisplayInpErrMsg>
    </ResConsAssm>
    <ResConsAssm>
      <Name>Interior Floor</Name>
      <CanAssignTo>Interior Floors</CanAssignTo>
      <Type>Wood Framed Floor</Type>
      <ConsType>OtherFloor</ConsType>
      <NumPaths>2</NumPaths>
      <MaxNumLayers>8</MaxNumLayers>
      <NumLayers>4</NumLayers>
      <RoofingLayer>Light Roof (Asphalt Shingle)</RoofingLayer>
      <AbvDeckInsulLayer>- no insulation -</AbvDeckInsulLayer>
      <RoofDeckLayer>Wood Siding/sheathing/decking</RoofDeckLayer>
      <InsideFinishLayer>Gypsum Board</InsideFinishLayer>
      <AtticFloorLayer>- no attic floor -</AtticFloorLayer>
      <FloorSurfaceLayer>Carpeted</FloorSurfaceLayer>
      <FlrConcreteFillLayer>- no concrete fill -</FlrConcreteFillLayer>
      <FloorDeckLayer>Wood Siding/sheathing/decking</FloorDeckLayer>
      <SheathInsul2Layer>- no sheathing/insul. -</SheathInsul2Layer>
      <MassLayer>- none -</MassLayer>
      <MassThickness>- none -</MassThickness>
      <FurringInsul2Layer>- no insulation -</FurringInsul2Layer>
      <FurringInsulLayer>- no insulation -</FurringInsulLayer>
      <Furring2Layer>- none -</Furring2Layer>
      <FurringLayer>- none -</FurringLayer>
      <StructPanel2Layer>1.25 in. Laminated Bamboo Panel</StructPanel2Layer>
      <StructPanelLayer>1.25 in. Laminated Bamboo Panel</StructPanelLayer>
      <CavityLayer>- no insulation -</CavityLayer>
      <CavityLayerRVal>0</CavityLayerRVal>
      <FrameLayer>2x12 @ 16 in. O.C.</FrameLayer>
      <SheathInsulLayer>- no sheathing/insul. -</SheathInsulLayer>
      <WallExtFinishLayer>- select finish -</WallExtFinishLayer>
      <OtherSideFinishLayer>Gypsum Board</OtherSideFinishLayer>
      <FlrExtFinishLayer>- select finish -</FlrExtFinishLayer>
      <FrameWCanBeInput>0</FrameWCanBeInput>
      <SpecifyFrameW>0</SpecifyFrameW>
      <FrameWInput>0</FrameWInput>
      <FlrExtConditions>Exterior</FlrExtConditions>
      <RadiantBarrier>0</RadiantBarrier>
      <RaisedHeelTruss>0</RaisedHeelTruss>
      <RaisedHeelTrussHeight>3.5</RaisedHeelTrussHeight>
      <RoofingType>all others</RoofingType>
      <OutsdAirFilmR>0.61</OutsdAirFilmR>
      <InsdAirFilmR>0.92</InsdAirFilmR>
      <UfactorCalcMethod>Parallel Path</UfactorCalcMethod>
      <InsideLayerFirst>1</InsideLayerFirst>
      <MaterialLibItem>none</MaterialLibItem>
      <CavityPathMats index="0">Carpet</CavityPathMats>
      <CavityPathMats index="1">Wood layer</CavityPathMats>
      <CavityPathMats index="3">Gypsum Board</CavityPathMats>
      <FramePathMats index="0">Carpet</FramePathMats>
      <FramePathMats index="1">Wood layer</FramePathMats>
      <FramePathMats index="2">SoftWood</FramePathMats>
      <FramePathMats index="3">Gypsum Board</FramePathMats>
      <LayerParameters index="2">Interior Floor - LyrPrm-3</LayerParameters>
      <NumLayerMats>4</NumLayerMats>
      <FrameLayerMapIdx index="0">4</FrameLayerMapIdx>
      <FrameLayerMapIdx index="1">0</FrameLayerMapIdx>
      <AbvJoistInsLyrMapIdx>0</AbvJoistInsLyrMapIdx>
      <BlwJoistInsLyrMapIdx>0</BlwJoistInsLyrMapIdx>
      <FrameCavityLayerMat index="0">3</FrameCavityLayerMat>
      <FrameCavityLayerMat index="1">0</FrameCavityLayerMat>
      <LayerPropertyIndex index="0">1</LayerPropertyIndex>
      <LayerPropertyIndex index="1">3</LayerPropertyIndex>
      <LayerPropertyIndex index="2">4</LayerPropertyIndex>
      <LayerPropertyIndex index="3">6</LayerPropertyIndex>
      <LayerPropertyIndex index="4">0</LayerPropertyIndex>
      <LayerPropertyIndex index="5">0</LayerPropertyIndex>
      <FrameLayerSymVal index="0">100105</FrameLayerSymVal>
      <FrameLayerSymVal index="1">100102</FrameLayerSymVal>
      <FrameLayerSymVal index="2">1216</FrameLayerSymVal>
      <FrameLayerSymVal index="3">100101</FrameLayerSymVal>
      <FrameLayerSymVal index="4">0</FrameLayerSymVal>
      <FrameLayerSymVal index="5">0</FrameLayerSymVal>
      <CavityLayerSymVal index="0">100105</CavityLayerSymVal>
      <CavityLayerSymVal index="1">100102</CavityLayerSymVal>
      <CavityLayerSymVal index="2">0</CavityLayerSymVal>
      <CavityLayerSymVal index="3">100101</CavityLayerSymVal>
      <CavityLayerSymVal index="4">0</CavityLayerSymVal>
      <CavityLayerSymVal index="5">0</CavityLayerSymVal>
      <FrameSpacing>16</FrameSpacing>
      <FrmFctrCanBeInput>0</FrmFctrCanBeInput>
      <SpecifyFrmFctr>0</SpecifyFrmFctr>
      <PathFraction index="0">0.9</PathFraction>
      <PathFraction index="1">0.1</PathFraction>
      <FramingFactor>0.1</FramingFactor>
      <PathCodeRValue>4.74791</PathCodeRValue>
      <PathCodeRValue>16.227</PathCodeRValue>
      <PathCodeRValue>0</PathCodeRValue>
      <PathCodeRValue>0</PathCodeRValue>
      <FrameCodeRValueX>16.2274</FrameCodeRValueX>
      <CavityCodeRValueX>4.7479</CavityCodeRValueX>
      <FrameCodeUValueX>0.0616242</FrameCodeUValueX>
      <CavityCodeUValueX>0.210619</CavityCodeUValueX>
      <OverallCodeUValue>0.19572</OverallCodeUValue>
      <OverallCodeUValueX>0.19572</OverallCodeUValueX>
      <CodeMaximumUValue>0</CodeMaximumUValue>
      <CodeUValueLabel> </CodeUValueLabel>
      <CavityThickness>11.25</CavityThickness>
      <CavityMatCond index="0">0</CavityMatCond>
      <CavityMatCond index="1">0</CavityMatCond>
      <CavityMatCond index="2">0</CavityMatCond>
      <CavityMatCond index="3">0</CavityMatCond>
      <CavityMatCond index="4">0</CavityMatCond>
      <CavityMatCond index="5">0</CavityMatCond>
      <CavityMatCond index="6">0</CavityMatCond>
      <CavityMatCond index="7">0</CavityMatCond>
      <CavityMatCondQII index="0">0</CavityMatCondQII>
      <CavityMatCondQII index="1">0</CavityMatCondQII>
      <CavityMatCondQII index="2">0</CavityMatCondQII>
      <CavityMatCondQII index="3">0</CavityMatCondQII>
      <CavityMatCondQII index="4">0</CavityMatCondQII>
      <CavityMatCondQII index="5">0</CavityMatCondQII>
      <CavityMatCondQII index="6">0</CavityMatCondQII>
      <CavityMatCondQII index="7">0</CavityMatCondQII>
      <AbvJoistInsulThick>0</AbvJoistInsulThick>
      <BlwJoistInsulThick>0</BlwJoistInsulThick>
      <ICQCeilingInsMult>0</ICQCeilingInsMult>
      <Thickness index="0">0.5</Thickness>
      <Thickness index="1">0.5</Thickness>
      <Thickness index="2">11.25</Thickness>
      <Thickness index="3">0.5</Thickness>
      <Thickness index="4">0</Thickness>
      <Thickness index="5">0</Thickness>
      <Thickness index="6">0</Thickness>
      <Thickness index="7">0</Thickness>
      <Thickness index="8">0</Thickness>
      <Thickness index="9">0</Thickness>
      <LayerLabels index="0">Floor Surface:</LayerLabels>
      <LayerLabels index="1">Concrete Fill:</LayerLabels>
      <LayerLabels index="2">Floor Deck:</LayerLabels>
      <LayerLabels index="3">Cavity / Frame:</LayerLabels>
      <LayerLabels index="4">Sheathing / Insulation:</LayerLabels>
      <LayerLabels index="5">Ceiling Below Finish:</LayerLabels>
      <LayerLabels index="6">none</LayerLabels>
      <SecTypeLabel> </SecTypeLabel>
      <WinterDesUValue>0.19572</WinterDesUValue>
      <OverallThickness>12.75</OverallThickness>
      <LayerOrderLabel>(topmost to bottom)</LayerOrderLabel>
      <Path2Label>Frame Path</Path2Label>
      <LayerVar index="0">3</LayerVar>
      <LayerVar index="1">3</LayerVar>
      <LayerVar index="2">3</LayerVar>
      <LayerVar index="3">1</LayerVar>
      <LayerVar index="4">3</LayerVar>
      <LayerVar index="5">0</LayerVar>
      <LayerVar index="6">-1</LayerVar>
      <FrameLayerAbr>2x12</FrameLayerAbr>
      <CavityLayerAbr>no insul.</CavityLayerAbr>
      <FurringInsulLayerAbr>no insul.</FurringInsulLayerAbr>
      <FurringInsul2LayerAbr>no insul.</FurringInsul2LayerAbr>
      <FurringInsulLayerStr>no insul.</FurringInsulLayerStr>
      <FurringInsul2LayerStr>no insul.</FurringInsul2LayerStr>
      <FurringLayerAbr>no furring</FurringLayerAbr>
      <Furring2LayerAbr>no furring</Furring2LayerAbr>
      <StructPanelLayerAbr>none</StructPanelLayerAbr>
      <StructPanel2LayerAbr>none</StructPanel2LayerAbr>
      <FramingRpt>2x12 @ 16 in. O.C.</FramingRpt>
      <CavityRRpt>none</CavityRRpt>
      <AbvDeckInsulLayerRpt>- no insulation -</AbvDeckInsulLayerRpt>
      <SheathInsul2LayerRpt>- no sheathing/insul. -</SheathInsul2LayerRpt>
      <SheathInsulLayerRpt>- no sheathing/insul. -</SheathInsulLayerRpt>
      <NumLayersRpt>4</NumLayersRpt>
      <AssemblyLayersRpt index="0">Floor Surface: Carpeted</AssemblyLayersRpt>
      <AssemblyLayersRpt index="1">Floor Deck: Wood Siding/sheathing/decking</AssemblyLayersRpt>
      <AssemblyLayersRpt index="2">Cavity / Frame: no insul. / 2x12</AssemblyLayersRpt>
      <AssemblyLayersRpt index="3">Ceiling Below Finish: Gypsum Board</AssemblyLayersRpt>
      <AtcEdg_ConsType>n/a</AtcEdg_ConsType>
      <cseFrmCONS>fc-Interior Floor</cseFrmCONS>
      <cseCavCONS>cc-Interior Floor</cseCavCONS>
      <cseFrmLAYERs index="0">fl1-Interior Floor</cseFrmLAYERs>
      <cseFrmLAYERs index="1">fl2-Interior Floor</cseFrmLAYERs>
      <cseFrmLAYERs index="2">fl3-Interior Floor</cseFrmLAYERs>
      <cseFrmLAYERs index="3">fl4-Interior Floor</cseFrmLAYERs>
      <cseCavLAYERs index="0">cl1-Interior Floor</cseCavLAYERs>
      <cseCavLAYERs index="1">cl2-Interior Floor</cseCavLAYERs>
      <cseCavLAYERs index="3">cl4-Interior Floor</cseCavLAYERs>
      <AssignedSurfaceArea>3660</AssignedSurfaceArea>
      <AssignedCondZoneArea>3660</AssignedCondZoneArea>
      <AssignedDemisingArea>0</AssignedDemisingArea>
      <SurfacesOfNewZone>1</SurfacesOfNewZone>
      <SurfacesOfNotNewZone>0</SurfacesOfNotNewZone>
      <SurfacesQIIDegraded>0</SurfacesQIIDegraded>
      <SurfacesQIINotDegraded>1</SurfacesQIINotDegraded>
      <RptNonStd>0</RptNonStd>
      <AssignedNewSurfaces>1</AssignedNewSurfaces>
      <AssignedExistingSurfaces>0</AssignedExistingSurfaces>
      <AssignedAlteredSurfaces>0</AssignedAlteredSurfaces>
      <TempDensity>1.5</TempDensity>
      <TempSpecHeat>0.2</TempSpecHeat>
      <TempCondCT>0.0032537</TempCondCT>
      <DisplayInpErrMsg>0</DisplayInpErrMsg>
    </ResConsAssm>
    <ResConsAssm>
      <Name>T24-2013 Ceiling 2x4 24oc R30</Name>
      <CanAssignTo>Ceilings (below attic)</CanAssignTo>
      <Type>Wood Framed Ceiling</Type>
      <ConsType>WoodFramingAndOtherRoof</ConsType>
      <NumPaths>2</NumPaths>
      <MaxNumLayers>8</MaxNumLayers>
      <NumLayers>3</NumLayers>
      <RoofingLayer>Light Roof (Asphalt Shingle)</RoofingLayer>
      <AbvDeckInsulLayer>- no insulation -</AbvDeckInsulLayer>
      <RoofDeckLayer>Wood Siding/sheathing/decking</RoofDeckLayer>
      <InsideFinishLayer>Gypsum Board</InsideFinishLayer>
      <AtticFloorLayer>- no attic floor -</AtticFloorLayer>
      <FloorSurfaceLayer>Carpeted</FloorSurfaceLayer>
      <FlrConcreteFillLayer>- no concrete fill -</FlrConcreteFillLayer>
      <FloorDeckLayer>Wood Siding/sheathing/decking</FloorDeckLayer>
      <SheathInsul2Layer>- no sheathing/insul. -</SheathInsul2Layer>
      <MassLayer>- none -</MassLayer>
      <MassThickness>- none -</MassThickness>
      <FurringInsul2Layer>- no insulation -</FurringInsul2Layer>
      <FurringInsulLayer>- no insulation -</FurringInsulLayer>
      <Furring2Layer>- none -</Furring2Layer>
      <FurringLayer>- none -</FurringLayer>
      <StructPanel2Layer>1.25 in. Laminated Bamboo Panel</StructPanel2Layer>
      <StructPanelLayer>1.25 in. Laminated Bamboo Panel</StructPanelLayer>
      <CavityLayer>R 30</CavityLayer>
      <CavityLayerRVal>30</CavityLayerRVal>
      <FrameLayer>2x4 Bottom Chord of Truss @ 24 in. O.C.</FrameLayer>
      <SheathInsulLayer>- no sheathing/insul. -</SheathInsulLayer>
      <WallExtFinishLayer>- select finish -</WallExtFinishLayer>
      <OtherSideFinishLayer>Gypsum Board</OtherSideFinishLayer>
      <FlrExtFinishLayer>- select finish -</FlrExtFinishLayer>
      <FrameWCanBeInput>0</FrameWCanBeInput>
      <SpecifyFrameW>0</SpecifyFrameW>
      <FrameWInput>0</FrameWInput>
      <FlrExtConditions>Exterior</FlrExtConditions>
      <RadiantBarrier>0</RadiantBarrier>
      <RaisedHeelTruss>0</RaisedHeelTruss>
      <RaisedHeelTrussHeight>3.5</RaisedHeelTrussHeight>
      <RoofingType>all others</RoofingType>
      <OutsdAirFilmR>0.92</OutsdAirFilmR>
      <InsdAirFilmR>0.61</InsdAirFilmR>
      <UfactorCalcMethod>Parallel Path</UfactorCalcMethod>
      <InsideLayerFirst>0</InsideLayerFirst>
      <MaterialLibItem>none</MaterialLibItem>
      <CavityPathMats index="0">Gypsum Board</CavityPathMats>
      <CavityPathMats index="1">Ins-R9.1-D1.5-SH0.2-C0.03205</CavityPathMats>
      <CavityPathMats index="2">Ins-R9.1-D1.5-SH0.2-C0.03205</CavityPathMats>
      <FramePathMats index="0">Gypsum Board</FramePathMats>
      <FramePathMats index="1">SoftWood</FramePathMats>
      <FramePathMats index="2">Ins-R9.1-D1.5-SH0.2-C0.03205</FramePathMats>
      <LayerParameters index="1">T24-2013 Ceiling 2x4 24oc R30 - LyrPrm-2</LayerParameters>
      <NumLayerMats>3</NumLayerMats>
      <FrameLayerMapIdx index="0">3</FrameLayerMapIdx>
      <FrameLayerMapIdx index="1">0</FrameLayerMapIdx>
      <AbvJoistInsLyrMapIdx>5</AbvJoistInsLyrMapIdx>
      <BlwJoistInsLyrMapIdx>0</BlwJoistInsLyrMapIdx>
      <FrameCavityLayerMat index="0">2</FrameCavityLayerMat>
      <FrameCavityLayerMat index="1">0</FrameCavityLayerMat>
      <LayerPropertyIndex index="0">1</LayerPropertyIndex>
      <LayerPropertyIndex index="1">3</LayerPropertyIndex>
      <LayerPropertyIndex index="2">5</LayerPropertyIndex>
      <LayerPropertyIndex index="3">0</LayerPropertyIndex>
      <LayerPropertyIndex index="4">0</LayerPropertyIndex>
      <LayerPropertyIndex index="5">0</LayerPropertyIndex>
      <LayerPropertyIndex index="6">0</LayerPropertyIndex>
      <FrameLayerSymVal index="0">100101</FrameLayerSymVal>
      <FrameLayerSymVal index="1">424</FrameLayerSymVal>
      <FrameLayerSymVal index="2">20.9</FrameLayerSymVal>
      <FrameLayerSymVal index="3">0</FrameLayerSymVal>
      <FrameLayerSymVal index="4">0</FrameLayerSymVal>
      <FrameLayerSymVal index="5">0</FrameLayerSymVal>
      <FrameLayerSymVal index="6">0</FrameLayerSymVal>
      <CavityLayerSymVal index="0">100101</CavityLayerSymVal>
      <CavityLayerSymVal index="1">9.1</CavityLayerSymVal>
      <CavityLayerSymVal index="2">20.9</CavityLayerSymVal>
      <CavityLayerSymVal index="3">0</CavityLayerSymVal>
      <CavityLayerSymVal index="4">0</CavityLayerSymVal>
      <CavityLayerSymVal index="5">0</CavityLayerSymVal>
      <CavityLayerSymVal index="6">0</CavityLayerSymVal>
      <FrameSpacing>24</FrameSpacing>
      <FrmFctrCanBeInput>0</FrmFctrCanBeInput>
      <SpecifyFrmFctr>0</SpecifyFrmFctr>
      <PathFraction index="0">0.93</PathFraction>
      <PathFraction index="1">0.07</PathFraction>
      <FramingFactor>0.07</FramingFactor>
      <PathCodeRValue>31.9845</PathCodeRValue>
      <PathCodeRValue>26.4558</PathCodeRValue>
      <PathCodeRValue>0</PathCodeRValue>
      <PathCodeRValue>0</PathCodeRValue>
      <FrameCodeRValueX>26.456</FrameCodeRValueX>
      <CavityCodeRValueX>31.9845</CavityCodeRValueX>
      <FrameCodeUValueX>0.0377987</FrameCodeUValueX>
      <CavityCodeUValueX>0.0312651</CavityCodeUValueX>
      <OverallCodeUValue>0.0317225</OverallCodeUValue>
      <OverallCodeUValueX>0.0317224</OverallCodeUValueX>
      <CodeMaximumUValue>0</CodeMaximumUValue>
      <CodeUValueLabel> </CodeUValueLabel>
      <CavityThickness>3.5</CavityThickness>
      <CavityMatCond index="0">0.0320513</CavityMatCond>
      <CavityMatCond index="1">0.0320513</CavityMatCond>
      <CavityMatCond index="2">0.0320513</CavityMatCond>
      <CavityMatCond index="3">0.00972222</CavityMatCond>
      <CavityMatCond index="4">0.00972222</CavityMatCond>
      <CavityMatCond index="5">0.00972222</CavityMatCond>
      <CavityMatCond index="6">0.00972222</CavityMatCond>
      <CavityMatCond index="7">0.00972222</CavityMatCond>
      <CavityMatCondQII index="0">0.0320513</CavityMatCondQII>
      <CavityMatCondQII index="1">0.0320513</CavityMatCondQII>
      <CavityMatCondQII index="2">0.0320513</CavityMatCondQII>
      <CavityMatCondQII index="3">0.00972222</CavityMatCondQII>
      <CavityMatCondQII index="4">0.00972222</CavityMatCondQII>
      <CavityMatCondQII index="5">0.00972222</CavityMatCondQII>
      <CavityMatCondQII index="6">0.00972222</CavityMatCondQII>
      <CavityMatCondQII index="7">0.00972222</CavityMatCondQII>
      <AbvJoistInsulThick>8.03846</AbvJoistInsulThick>
      <BlwJoistInsulThick>0</BlwJoistInsulThick>
      <ICQCeilingInsMult>1</ICQCeilingInsMult>
      <Thickness index="0">0.5</Thickness>
      <Thickness index="1">3.5</Thickness>
      <Thickness index="2">8.03846</Thickness>
      <Thickness index="3">0</Thickness>
      <Thickness index="4">0</Thickness>
      <Thickness index="5">0</Thickness>
      <Thickness index="6">0</Thickness>
      <Thickness index="7">0</Thickness>
      <Thickness index="8">0</Thickness>
      <Thickness index="9">0</Thickness>
      <LayerLabels index="0">Attic Floor:</LayerLabels>
      <LayerLabels index="1">Cavity / Frame:</LayerLabels>
      <LayerLabels index="2">Sheathing / Insulation:</LayerLabels>
      <LayerLabels index="3">Inside Finish:</LayerLabels>
      <LayerLabels index="4">none</LayerLabels>
      <LayerLabels index="5">none</LayerLabels>
      <LayerLabels index="6">none</LayerLabels>
      <SecTypeLabel> </SecTypeLabel>
      <WinterDesUValue>0.0317225</WinterDesUValue>
      <OverallThickness>12.0385</OverallThickness>
      <LayerOrderLabel>(topmost to bottom)</LayerOrderLabel>
      <Path2Label>Frame Path</Path2Label>
      <LayerVar index="0">2</LayerVar>
      <LayerVar index="1">2</LayerVar>
      <LayerVar index="2">2</LayerVar>
      <LayerVar index="3">2</LayerVar>
      <LayerVar index="4">-1</LayerVar>
      <LayerVar index="5">-1</LayerVar>
      <LayerVar index="6">-1</LayerVar>
      <FrameLayerAbr>2x4 Btm Chrd</FrameLayerAbr>
      <CavityLayerAbr>R-30</CavityLayerAbr>
      <FurringInsulLayerAbr>no insul.</FurringInsulLayerAbr>
      <FurringInsul2LayerAbr>no insul.</FurringInsul2LayerAbr>
      <FurringInsulLayerStr>no insul.</FurringInsulLayerStr>
      <FurringInsul2LayerStr>no insul.</FurringInsul2LayerStr>
      <FurringLayerAbr>no furring</FurringLayerAbr>
      <Furring2LayerAbr>no furring</Furring2LayerAbr>
      <StructPanelLayerAbr>none</StructPanelLayerAbr>
      <StructPanel2LayerAbr>none</StructPanel2LayerAbr>
      <FramingRpt>2x4 Bottom Chord of Truss @ 24 in. O.C.</FramingRpt>
      <CavityRRpt>R 30</CavityRRpt>
      <AbvDeckInsulLayerRpt>- no insulation -</AbvDeckInsulLayerRpt>
      <SheathInsul2LayerRpt>- no sheathing/insul. -</SheathInsul2LayerRpt>
      <SheathInsulLayerRpt>- no sheathing/insul. -</SheathInsulLayerRpt>
      <NumLayersRpt>3</NumLayersRpt>
      <AssemblyLayersRpt index="0">Over Ceiling Joists: R-20.9 insul.</AssemblyLayersRpt>
      <AssemblyLayersRpt index="1">Cavity / Frame: R-9.1 / 2x4 Btm Chrd</AssemblyLayersRpt>
      <AssemblyLayersRpt index="2">Inside Finish: Gypsum Board</AssemblyLayersRpt>
      <AtcEdg_ConsType>n/a</AtcEdg_ConsType>
      <cseFrmCONS>fc-T24-2013 Ceiling 2x4 24oc R30</cseFrmCONS>
      <cseCavCONS>cc-T24-2013 Ceiling 2x4 24oc R30</cseCavCONS>
      <cseFrmLAYERs index="0">fl1-T24-2013 Ceiling 2x4 24oc R30</cseFrmLAYERs>
      <cseFrmLAYERs index="1">fl2-T24-2013 Ceiling 2x4 24oc R30</cseFrmLAYERs>
      <cseFrmLAYERs index="2">fl3-T24-2013 Ceiling 2x4 24oc R30</cseFrmLAYERs>
      <cseCavLAYERs index="0">cl1-T24-2013 Ceiling 2x4 24oc R30</cseCavLAYERs>
      <cseCavLAYERs index="1">cl2-T24-2013 Ceiling 2x4 24oc R30</cseCavLAYERs>
      <cseCavLAYERs index="2">cl3-T24-2013 Ceiling 2x4 24oc R30</cseCavLAYERs>
      <AssignedSurfaceArea>3660</AssignedSurfaceArea>
      <AssignedCondZoneArea>3660</AssignedCondZoneArea>
      <AssignedDemisingArea>0</AssignedDemisingArea>
      <SurfacesOfNewZone>1</SurfacesOfNewZone>
      <SurfacesOfNotNewZone>0</SurfacesOfNotNewZone>
      <SurfacesQIIDegraded>0</SurfacesQIIDegraded>
      <SurfacesQIINotDegraded>1</SurfacesQIINotDegraded>
      <T24AltConsUValue>0.032</T24AltConsUValue>
      <AssignedNewSurfaces>1</AssignedNewSurfaces>
      <AssignedExistingSurfaces>0</AssignedExistingSurfaces>
      <AssignedAlteredSurfaces>0</AssignedAlteredSurfaces>
      <TempDensity>1.5</TempDensity>
      <TempSpecHeat>0.2</TempSpecHeat>
      <TempCondCT>0.00418</TempCondCT>
      <InsFurMatName index="1">Ins-R9.1-D1.5-SH0.2-C0.03205</InsFurMatName>
      <DisplayInpErrMsg>0</DisplayInpErrMsg>
    </ResConsAssm>
    <ResConsAssm>
      <Name>T24-2022 ExtWall 2x6 16oc U=0.051</Name>
      <CanAssignTo>Exterior Walls</CanAssignTo>
      <Type>Wood Framed Wall</Type>
      <ConsType>WoodFramingAndOtherWall</ConsType>
      <NumPaths>2</NumPaths>
      <MaxNumLayers>8</MaxNumLayers>
      <NumLayers>4</NumLayers>
      <RoofingLayer>Light Roof (Asphalt Shingle)</RoofingLayer>
      <AbvDeckInsulLayer>- no insulation -</AbvDeckInsulLayer>
      <RoofDeckLayer>Wood Siding/sheathing/decking</RoofDeckLayer>
      <InsideFinishLayer>Gypsum Board</InsideFinishLayer>
      <AtticFloorLayer>- no attic floor -</AtticFloorLayer>
      <FloorSurfaceLayer>Carpeted</FloorSurfaceLayer>
      <FlrConcreteFillLayer>- no concrete fill -</FlrConcreteFillLayer>
      <FloorDeckLayer>Wood Siding/sheathing/decking</FloorDeckLayer>
      <SheathInsul2Layer>- no sheathing/insul. -</SheathInsul2Layer>
      <MassLayer>- none -</MassLayer>
      <MassThickness>- none -</MassThickness>
      <FurringInsul2Layer>- no insulation -</FurringInsul2Layer>
      <FurringInsulLayer>- no insulation -</FurringInsulLayer>
      <Furring2Layer>- none -</Furring2Layer>
      <FurringLayer>- none -</FurringLayer>
      <StructPanel2Layer>1.25 in. Laminated Bamboo Panel</StructPanel2Layer>
      <StructPanelLayer>1.25 in. Laminated Bamboo Panel</StructPanelLayer>
      <CavityLayer>R 19 in 5-1/2 in. cavity (R-18)</CavityLayer>
      <CavityLayerRVal>18</CavityLayerRVal>
      <FrameLayer>2x6 @ 16 in. O.C.</FrameLayer>
      <SheathInsulLayer>R5 Sheathing</SheathInsulLayer>
      <WallExtFinishLayer>Synthetic Stucco</WallExtFinishLayer>
      <OtherSideFinishLayer>Gypsum Board</OtherSideFinishLayer>
      <FlrExtFinishLayer>- select finish -</FlrExtFinishLayer>
      <FrameWCanBeInput>0</FrameWCanBeInput>
      <SpecifyFrameW>0</SpecifyFrameW>
      <FrameWInput>0</FrameWInput>
      <FlrExtConditions>Exterior</FlrExtConditions>
      <RadiantBarrier>0</RadiantBarrier>
      <RaisedHeelTruss>0</RaisedHeelTruss>
      <RaisedHeelTrussHeight>3.5</RaisedHeelTrussHeight>
      <RoofingType>all others</RoofingType>
      <OutsdAirFilmR>0.17</OutsdAirFilmR>
      <InsdAirFilmR>0.68</InsdAirFilmR>
      <UfactorCalcMethod>Parallel Path</UfactorCalcMethod>
      <InsideLayerFirst>1</InsideLayerFirst>
      <MaterialLibItem>none</MaterialLibItem>
      <CavityPathMats index="0">Gypsum Board</CavityPathMats>
      <CavityPathMats index="1">Ins-R18-D1.5-SH0.2-C0.02546</CavityPathMats>
      <CavityPathMats index="2">Insul-R5-D1.5-SH0.35-C0.01667</CavityPathMats>
      <CavityPathMats index="3">Synthetic Stucco</CavityPathMats>
      <FramePathMats index="0">Gypsum Board</FramePathMats>
      <FramePathMats index="1">SoftWood</FramePathMats>
      <FramePathMats index="2">Insul-R5-D1.5-SH0.35-C0.01667</FramePathMats>
      <FramePathMats index="3">Synthetic Stucco</FramePathMats>
      <LayerParameters index="1">T24-2022 ExtWall 2x6 16oc U=0.051 - LyrPrm-2</LayerParameters>
      <NumLayerMats>4</NumLayerMats>
      <FrameLayerMapIdx index="0">3</FrameLayerMapIdx>
      <FrameLayerMapIdx index="1">0</FrameLayerMapIdx>
      <AbvJoistInsLyrMapIdx>0</AbvJoistInsLyrMapIdx>
      <BlwJoistInsLyrMapIdx>0</BlwJoistInsLyrMapIdx>
      <FrameCavityLayerMat index="0">2</FrameCavityLayerMat>
      <FrameCavityLayerMat index="1">0</FrameCavityLayerMat>
      <LayerPropertyIndex index="0">1</LayerPropertyIndex>
      <LayerPropertyIndex index="1">3</LayerPropertyIndex>
      <LayerPropertyIndex index="2">4</LayerPropertyIndex>
      <LayerPropertyIndex index="3">5</LayerPropertyIndex>
      <LayerPropertyIndex index="4">0</LayerPropertyIndex>
      <FrameLayerSymVal index="0">100101</FrameLayerSymVal>
      <FrameLayerSymVal index="1">616</FrameLayerSymVal>
      <FrameLayerSymVal index="2">99005</FrameLayerSymVal>
      <FrameLayerSymVal index="3">100112</FrameLayerSymVal>
      <FrameLayerSymVal index="4">0</FrameLayerSymVal>
      <CavityLayerSymVal index="0">100101</CavityLayerSymVal>
      <CavityLayerSymVal index="1">18</CavityLayerSymVal>
      <CavityLayerSymVal index="2">99005</CavityLayerSymVal>
      <CavityLayerSymVal index="3">100112</CavityLayerSymVal>
      <CavityLayerSymVal index="4">0</CavityLayerSymVal>
      <FrameSpacing>16</FrameSpacing>
      <FrmFctrCanBeInput>0</FrmFctrCanBeInput>
      <SpecifyFrmFctr>0</SpecifyFrmFctr>
      <PathFraction index="0">0.75</PathFraction>
      <PathFraction index="1">0.25</PathFraction>
      <FramingFactor>0.25</FramingFactor>
      <PathCodeRValue>24.461</PathCodeRValue>
      <PathCodeRValue>12.073</PathCodeRValue>
      <PathCodeRValue>0</PathCodeRValue>
      <PathCodeRValue>0</PathCodeRValue>
      <FrameCodeRValueX>12.1167</FrameCodeRValueX>
      <CavityCodeRValueX>24.5045</CavityCodeRValueX>
      <FrameCodeUValueX>0.0825305</FrameCodeUValueX>
      <CavityCodeUValueX>0.0408088</CavityCodeUValueX>
      <OverallCodeUValue>0.0513685</OverallCodeUValue>
      <OverallCodeUValueX>0.0512392</OverallCodeUValueX>
      <CodeMaximumUValue>0.05149</CodeMaximumUValue>
      <CodeUValueLabel>(meets prescriptive 0.051 U-factor reqmnt. (0.051))</CodeUValueLabel>
      <CavityThickness>5.5</CavityThickness>
      <CavityMatCond index="0">0.025463</CavityMatCond>
      <CavityMatCond index="1">0.025463</CavityMatCond>
      <CavityMatCond index="2">0.025463</CavityMatCond>
      <CavityMatCond index="3">0.025463</CavityMatCond>
      <CavityMatCond index="4">0.025463</CavityMatCond>
      <CavityMatCond index="5">0.025463</CavityMatCond>
      <CavityMatCond index="6">0.025463</CavityMatCond>
      <CavityMatCond index="7">0.025463</CavityMatCond>
      <CavityMatCondQII index="0">0.025463</CavityMatCondQII>
      <CavityMatCondQII index="1">0.025463</CavityMatCondQII>
      <CavityMatCondQII index="2">0.025463</CavityMatCondQII>
      <CavityMatCondQII index="3">0.025463</CavityMatCondQII>
      <CavityMatCondQII index="4">0.025463</CavityMatCondQII>
      <CavityMatCondQII index="5">0.025463</CavityMatCondQII>
      <CavityMatCondQII index="6">0.025463</CavityMatCondQII>
      <CavityMatCondQII index="7">0.025463</CavityMatCondQII>
      <AbvJoistInsulThick>0</AbvJoistInsulThick>
      <BlwJoistInsulThick>0</BlwJoistInsulThick>
      <ICQCeilingInsMult>0</ICQCeilingInsMult>
      <Thickness index="0">0.5</Thickness>
      <Thickness index="1">5.5</Thickness>
      <Thickness index="2">1</Thickness>
      <Thickness index="3">0.375</Thickness>
      <Thickness index="4">0</Thickness>
      <Thickness index="5">0</Thickness>
      <Thickness index="6">0</Thickness>
      <Thickness index="7">0</Thickness>
      <Thickness index="8">0</Thickness>
      <Thickness index="9">0</Thickness>
      <LayerLabels index="0">Inside Finish:</LayerLabels>
      <LayerLabels index="1">Sheathing / Insulation:</LayerLabels>
      <LayerLabels index="2">Cavity / Frame:</LayerLabels>
      <LayerLabels index="3">Sheathing / Insulation:</LayerLabels>
      <LayerLabels index="4">Exterior Finish:</LayerLabels>
      <LayerLabels index="5">none</LayerLabels>
      <LayerLabels index="6">none</LayerLabels>
      <SecTypeLabel> </SecTypeLabel>
      <WinterDesUValue>0.0513685</WinterDesUValue>
      <OverallThickness>7.375</OverallThickness>
      <LayerOrderLabel>(inside to outside)</LayerOrderLabel>
      <Path2Label>Frame Path</Path2Label>
      <LayerVar index="0">0</LayerVar>
      <LayerVar index="1">0</LayerVar>
      <LayerVar index="2">0</LayerVar>
      <LayerVar index="3">0</LayerVar>
      <LayerVar index="4">0</LayerVar>
      <LayerVar index="5">-1</LayerVar>
      <LayerVar index="6">-1</LayerVar>
      <FrameLayerAbr>2x6</FrameLayerAbr>
      <CavityLayerAbr>R-19 in 5-1/2 in. (R-18)</CavityLayerAbr>
      <FurringInsulLayerAbr>no insul.</FurringInsulLayerAbr>
      <FurringInsul2LayerAbr>no insul.</FurringInsul2LayerAbr>
      <FurringInsulLayerStr>no insul.</FurringInsulLayerStr>
      <FurringInsul2LayerStr>no insul.</FurringInsul2LayerStr>
      <FurringLayerAbr>no furring</FurringLayerAbr>
      <Furring2LayerAbr>no furring</Furring2LayerAbr>
      <StructPanelLayerAbr>none</StructPanelLayerAbr>
      <StructPanel2LayerAbr>none</StructPanel2LayerAbr>
      <FramingRpt>2x6 @ 16 in. O.C.</FramingRpt>
      <CavityRRpt>R 19 in 5-1/2 in. cavity (R-18)</CavityRRpt>
      <AbvDeckInsulLayerRpt>- no insulation -</AbvDeckInsulLayerRpt>
      <SheathInsul2LayerRpt>- no sheathing/insul. -</SheathInsul2LayerRpt>
      <SheathInsulLayerRpt>R-5 Sheathing</SheathInsulLayerRpt>
      <NumLayersRpt>4</NumLayersRpt>
      <AssemblyLayersRpt index="0">Inside Finish: Gypsum Board</AssemblyLayersRpt>
      <AssemblyLayersRpt index="1">Cavity / Frame: R-19 in 5-1/2 in. (R-18) / 2x6</AssemblyLayersRpt>
      <AssemblyLayersRpt index="2">Sheathing / Insulation: R-5 Sheathing</AssemblyLayersRpt>
      <AssemblyLayersRpt index="3">Exterior Finish: Synthetic Stucco</AssemblyLayersRpt>
      <AtcEdg_ConsType>n/a</AtcEdg_ConsType>
      <cseFrmCONS>fc-T24-2022 ExtWall 2x6 16oc U=0.051</cseFrmCONS>
      <cseCavCONS>cc-T24-2022 ExtWall 2x6 16oc U=0.051</cseCavCONS>
      <cseFrmLAYERs index="0">fl1-T24-2022 ExtWall 2x6 16oc U=0.051</cseFrmLAYERs>
      <cseFrmLAYERs index="1">fl2-T24-2022 ExtWall 2x6 16oc U=0.051</cseFrmLAYERs>
      <cseFrmLAYERs index="2">fl3-T24-2022 ExtWall 2x6 16oc U=0.051</cseFrmLAYERs>
      <cseFrmLAYERs index="3">fl4-T24-2022 ExtWall 2x6 16oc U=0.051</cseFrmLAYERs>
      <cseCavLAYERs index="0">cl1-T24-2022 ExtWall 2x6 16oc U=0.051</cseCavLAYERs>
      <cseCavLAYERs index="1">cl2-T24-2022 ExtWall 2x6 16oc U=0.051</cseCavLAYERs>
      <cseCavLAYERs index="2">cl3-T24-2022 ExtWall 2x6 16oc U=0.051</cseCavLAYERs>
      <cseCavLAYERs index="3">cl4-T24-2022 ExtWall 2x6 16oc U=0.051</cseCavLAYERs>
      <AssignedSurfaceArea>5168</AssignedSurfaceArea>
      <AssignedCondZoneArea>5168</AssignedCondZoneArea>
      <AssignedDemisingArea>0</AssignedDemisingArea>
      <SurfacesOfNewZone>8</SurfacesOfNewZone>
      <SurfacesOfNotNewZone>0</SurfacesOfNotNewZone>
      <SurfacesQIIDegraded>0</SurfacesQIIDegraded>
      <SurfacesQIINotDegraded>8</SurfacesQIINotDegraded>
      <T24AltConsUValue>0.052</T24AltConsUValue>
      <AssignedNewSurfaces>8</AssignedNewSurfaces>
      <AssignedExistingSurfaces>0</AssignedExistingSurfaces>
      <AssignedAlteredSurfaces>0</AssignedAlteredSurfaces>
      <TempDensity>1.5</TempDensity>
      <TempSpecHeat>0.2</TempSpecHeat>
      <TempCondCT>0.0032537</TempCondCT>
      <InsFurMatName index="1">Ins-R18-D1.5-SH0.2-C0.02546</InsFurMatName>
      <DisplayInpErrMsg>0</DisplayInpErrMsg>
    </ResConsAssm>
    <ResConsAssm>
      <Name>Zone2ToAtticCeiling-AtcEdgWA</Name>
      <CanAssignTo>Cathedral Ceilings</CanAssignTo>
      <Type>Wood Framed Ceiling</Type>
      <ConsType>WoodFramingAndOtherWall</ConsType>
      <NumPaths>2</NumPaths>
      <NumLayers>5</NumLayers>
      <RoofingLayer>Light Roof (Asphalt Shingle)</RoofingLayer>
      <AbvDeckInsulLayer>- no insulation -</AbvDeckInsulLayer>
      <RoofDeckLayer>Wood Siding/sheathing/decking</RoofDeckLayer>
      <InsideFinishLayer>Gypsum Board</InsideFinishLayer>
      <AtticFloorLayer>- no attic floor -</AtticFloorLayer>
      <FloorSurfaceLayer>Carpeted</FloorSurfaceLayer>
      <FlrConcreteFillLayer>- no concrete fill -</FlrConcreteFillLayer>
      <FloorDeckLayer>Wood Siding/sheathing/decking</FloorDeckLayer>
      <SheathInsul2Layer>- no sheathing/insul. -</SheathInsul2Layer>
      <MassLayer>- none -</MassLayer>
      <MassThickness>- none -</MassThickness>
      <FurringInsul2Layer>- no insulation -</FurringInsul2Layer>
      <FurringInsulLayer>- no insulation -</FurringInsulLayer>
      <Furring2Layer>- none -</Furring2Layer>
      <FurringLayer>- none -</FurringLayer>
      <StructPanel2Layer>1.25 in. Laminated Bamboo Panel</StructPanel2Layer>
      <StructPanelLayer>1.25 in. Laminated Bamboo Panel</StructPanelLayer>
      <FrameLayer>2x4 @ 16 in. O.C.</FrameLayer>
      <SheathInsulLayer>- no sheathing/insul. -</SheathInsulLayer>
      <WallExtFinishLayer>- select finish -</WallExtFinishLayer>
      <OtherSideFinishLayer>Gypsum Board</OtherSideFinishLayer>
      <FlrExtFinishLayer>- select finish -</FlrExtFinishLayer>
      <FlrExtConditions>Exterior</FlrExtConditions>
      <RoofingType>all others</RoofingType>
      <RoofTileGapVal>0</RoofTileGapVal>
      <RoofingLayerVal>100201</RoofingLayerVal>
      <OutsdAirFilmR>0.17</OutsdAirFilmR>
      <InsdAirFilmR>0.61</InsdAirFilmR>
      <UfactorCalcMethod>Parallel Path</UfactorCalcMethod>
      <InsideLayerFirst>0</InsideLayerFirst>
      <MaterialLibItem>none</MaterialLibItem>
      <CavityPathMats index="0">Gypsum Board</CavityPathMats>
      <CavityPathMats index="1">Ins-R9.1-D1.5-SH0.2-C0.03205</CavityPathMats>
      <CavityPathMats index="2">Wood layer</CavityPathMats>
      <CavityPathMats index="3">TileGap</CavityPathMats>
      <CavityPathMats index="4">10 PSF Roof</CavityPathMats>
      <FramePathMats index="0">Gypsum Board</FramePathMats>
      <FramePathMats index="1">SoftWood</FramePathMats>
      <FramePathMats index="2">Wood layer</FramePathMats>
      <FramePathMats index="3">TileGap</FramePathMats>
      <FramePathMats index="4">10 PSF Roof</FramePathMats>
      <LayerParameters index="1">Zone2ToAtticCeiling-AtcEdgWA - LyrPrm-2</LayerParameters>
      <NumLayerMats>5</NumLayerMats>
      <FrameLayerMapIdx index="0">3</FrameLayerMapIdx>
      <FrameLayerMapIdx index="1">0</FrameLayerMapIdx>
      <AbvJoistInsLyrMapIdx>0</AbvJoistInsLyrMapIdx>
      <BlwJoistInsLyrMapIdx>0</BlwJoistInsLyrMapIdx>
      <FrameCavityLayerMat index="0">2</FrameCavityLayerMat>
      <FrameCavityLayerMat index="1">0</FrameCavityLayerMat>
      <LayerPropertyIndex index="0">1</LayerPropertyIndex>
      <LayerPropertyIndex index="1">3</LayerPropertyIndex>
      <LayerPropertyIndex index="2">4</LayerPropertyIndex>
      <LayerPropertyIndex index="3">6</LayerPropertyIndex>
      <LayerPropertyIndex index="4">7</LayerPropertyIndex>
      <LayerPropertyIndex index="5">0</LayerPropertyIndex>
      <LayerPropertyIndex index="6">0</LayerPropertyIndex>
      <FrameLayerSymVal index="0">100101</FrameLayerSymVal>
      <FrameLayerSymVal index="1">10424</FrameLayerSymVal>
      <FrameLayerSymVal index="2">100102</FrameLayerSymVal>
      <FrameLayerSymVal index="3">100206</FrameLayerSymVal>
      <FrameLayerSymVal index="4">100203</FrameLayerSymVal>
      <FrameLayerSymVal index="5">0</FrameLayerSymVal>
      <FrameLayerSymVal index="6">0</FrameLayerSymVal>
      <CavityLayerSymVal index="0">100101</CavityLayerSymVal>
      <CavityLayerSymVal index="1">14.0292</CavityLayerSymVal>
      <CavityLayerSymVal index="2">100102</CavityLayerSymVal>
      <CavityLayerSymVal index="3">100206</CavityLayerSymVal>
      <CavityLayerSymVal index="4">100203</CavityLayerSymVal>
      <CavityLayerSymVal index="5">0</CavityLayerSymVal>
      <CavityLayerSymVal index="6">0</CavityLayerSymVal>
      <FrameSpacing>24</FrameSpacing>
      <PathFraction index="0">0.93</PathFraction>
      <PathFraction index="1">0.07</PathFraction>
      <FramingFactor>0.07</FramingFactor>
      <PathCodeRValue>16.8771</PathCodeRValue>
      <PathCodeRValue>8.35363</PathCodeRValue>
      <PathCodeRValue>0</PathCodeRValue>
      <PathCodeRValue>0</PathCodeRValue>
      <FrameCodeRValueX>8.35373</FrameCodeRValueX>
      <CavityCodeRValueX>22.3829</CavityCodeRValueX>
      <FrameCodeUValueX>0.119707</FrameCodeUValueX>
      <CavityCodeUValueX>0.044677</CavityCodeUValueX>
      <OverallCodeUValue>0.063484</OverallCodeUValue>
      <OverallCodeUValueX>0.0499291</OverallCodeUValueX>
      <CodeMaximumUValue>0</CodeMaximumUValue>
      <CodeUValueLabel> </CodeUValueLabel>
      <CavityMatCond index="0">0.0320513</CavityMatCond>
      <CavityMatCond index="1">0.0320513</CavityMatCond>
      <CavityMatCond index="2">0.0320513</CavityMatCond>
      <CavityMatCondQII index="0">0.0320513</CavityMatCondQII>
      <CavityMatCondQII index="1">0.0320513</CavityMatCondQII>
      <CavityMatCondQII index="2">0.0320513</CavityMatCondQII>
      <AbvJoistInsulThick>0</AbvJoistInsulThick>
      <ICQCeilingInsMult>1</ICQCeilingInsMult>
      <Thickness index="0">0.5</Thickness>
      <Thickness index="1">5.39583</Thickness>
      <Thickness index="2">0.5</Thickness>
      <Thickness index="3">0.75</Thickness>
      <Thickness index="4">1</Thickness>
      <Thickness index="5">0</Thickness>
      <Thickness index="6">0</Thickness>
      <Thickness index="7">0</Thickness>
      <Thickness index="8">0</Thickness>
      <Thickness index="9">0</Thickness>
      <WinterDesUValue>0.063484</WinterDesUValue>
      <FrameLayerAbr>no frame</FrameLayerAbr>
      <CavityLayerAbr>no insul.</CavityLayerAbr>
      <FurringInsulLayerAbr>no insul.</FurringInsulLayerAbr>
      <FurringInsul2LayerAbr>no insul.</FurringInsul2LayerAbr>
      <FurringLayerAbr>no furring</FurringLayerAbr>
      <Furring2LayerAbr>no furring</Furring2LayerAbr>
      <StructPanelLayerAbr>none</StructPanelLayerAbr>
      <StructPanel2LayerAbr>none</StructPanel2LayerAbr>
      <AbvDeckInsulLayerRpt>- no insulation -</AbvDeckInsulLayerRpt>
      <SheathInsul2LayerRpt>- no sheathing/insul. -</SheathInsul2LayerRpt>
      <SheathInsulLayerRpt>- no sheathing/insul. -</SheathInsulLayerRpt>
      <AtcEdg_ConsType>WA</AtcEdg_ConsType>
      <AtcEdg_ClgCons>T24-2013 Ceiling 2x4 24oc R30</AtcEdg_ClgCons>
      <AtcEdg_AtcCons>Attic Roof Cons</AtcEdg_AtcCons>
      <AtcEdg_Attic>Attic</AtcEdg_Attic>
      <AtcEdg_ClgBlwAtc>Zone2ToAtticCeiling</AtcEdg_ClgBlwAtc>
      <cseFrmCONS>fc-Zone2ToAtticCeiling-AtcEdgWA</cseFrmCONS>
      <cseCavCONS>cc-Zone2ToAtticCeiling-AtcEdgWA</cseCavCONS>
      <cseFrmLAYERs index="0">fl1-Zone2ToAtticCeiling-AtcEdgWA</cseFrmLAYERs>
      <cseFrmLAYERs index="1">fl2-Zone2ToAtticCeiling-AtcEdgWA</cseFrmLAYERs>
      <cseFrmLAYERs index="2">fl3-Zone2ToAtticCeiling-AtcEdgWA</cseFrmLAYERs>
      <cseFrmLAYERs index="3">fl4-Zone2ToAtticCeiling-AtcEdgWA</cseFrmLAYERs>
      <cseFrmLAYERs index="4">fl5-Zone2ToAtticCeiling-AtcEdgWA</cseFrmLAYERs>
      <cseCavLAYERs index="0">cl1-Zone2ToAtticCeiling-AtcEdgWA</cseCavLAYERs>
      <cseCavLAYERs index="1">cl2-Zone2ToAtticCeiling-AtcEdgWA</cseCavLAYERs>
      <cseCavLAYERs index="2">cl3-Zone2ToAtticCeiling-AtcEdgWA</cseCavLAYERs>
      <cseCavLAYERs index="3">cl4-Zone2ToAtticCeiling-AtcEdgWA</cseCavLAYERs>
      <cseCavLAYERs index="4">cl5-Zone2ToAtticCeiling-AtcEdgWA</cseCavLAYERs>
      <TempDensity>1.5</TempDensity>
      <TempSpecHeat>0.2</TempSpecHeat>
      <TempCondCT>0.00418</TempCondCT>
      <InsFurMatName index="1">Ins-R9.1-D1.5-SH0.2-C0.03205</InsFurMatName>
    </ResConsAssm>
    <ResConsAssm>
      <Name>Zone2ToAtticCeiling-AtcEdgWB</Name>
      <CanAssignTo>Cathedral Ceilings</CanAssignTo>
      <Type>Wood Framed Ceiling</Type>
      <ConsType>WoodFramingAndOtherWall</ConsType>
      <NumPaths>2</NumPaths>
      <NumLayers>7</NumLayers>
      <RoofingLayer>Light Roof (Asphalt Shingle)</RoofingLayer>
      <AbvDeckInsulLayer>- no insulation -</AbvDeckInsulLayer>
      <RoofDeckLayer>Wood Siding/sheathing/decking</RoofDeckLayer>
      <InsideFinishLayer>Gypsum Board</InsideFinishLayer>
      <AtticFloorLayer>- no attic floor -</AtticFloorLayer>
      <FloorSurfaceLayer>Carpeted</FloorSurfaceLayer>
      <FlrConcreteFillLayer>- no concrete fill -</FlrConcreteFillLayer>
      <FloorDeckLayer>Wood Siding/sheathing/decking</FloorDeckLayer>
      <SheathInsul2Layer>- no sheathing/insul. -</SheathInsul2Layer>
      <MassLayer>- none -</MassLayer>
      <MassThickness>- none -</MassThickness>
      <FurringInsul2Layer>- no insulation -</FurringInsul2Layer>
      <FurringInsulLayer>- no insulation -</FurringInsulLayer>
      <Furring2Layer>- none -</Furring2Layer>
      <FurringLayer>- none -</FurringLayer>
      <StructPanel2Layer>1.25 in. Laminated Bamboo Panel</StructPanel2Layer>
      <StructPanelLayer>1.25 in. Laminated Bamboo Panel</StructPanelLayer>
      <FrameLayer>2x4 @ 16 in. O.C.</FrameLayer>
      <SheathInsulLayer>- no sheathing/insul. -</SheathInsulLayer>
      <WallExtFinishLayer>- select finish -</WallExtFinishLayer>
      <OtherSideFinishLayer>Gypsum Board</OtherSideFinishLayer>
      <FlrExtFinishLayer>- select finish -</FlrExtFinishLayer>
      <FlrExtConditions>Exterior</FlrExtConditions>
      <RoofingType>all others</RoofingType>
      <RoofTileGapVal>0</RoofTileGapVal>
      <RoofingLayerVal>100201</RoofingLayerVal>
      <OutsdAirFilmR>0.17</OutsdAirFilmR>
      <InsdAirFilmR>0.61</InsdAirFilmR>
      <UfactorCalcMethod>Parallel Path</UfactorCalcMethod>
      <InsideLayerFirst>0</InsideLayerFirst>
      <MaterialLibItem>none</MaterialLibItem>
      <CavityPathMats index="0">Gypsum Board</CavityPathMats>
      <CavityPathMats index="1">Ins-R9.1-D1.5-SH0.2-C0.03205</CavityPathMats>
      <CavityPathMats index="2">Ins-R9.1-D1.5-SH0.2-C0.03205</CavityPathMats>
      <CavityPathMats index="3">Ins-R9.1-D1.5-SH0.2-C0.03205</CavityPathMats>
      <CavityPathMats index="4">Wood layer</CavityPathMats>
      <CavityPathMats index="5">TileGap</CavityPathMats>
      <CavityPathMats index="6">10 PSF Roof</CavityPathMats>
      <FramePathMats index="0">Gypsum Board</FramePathMats>
      <FramePathMats index="1">SoftWood</FramePathMats>
      <FramePathMats index="2">Ins-R9.1-D1.5-SH0.2-C0.03205</FramePathMats>
      <FramePathMats index="3">SoftWood</FramePathMats>
      <FramePathMats index="4">Wood layer</FramePathMats>
      <FramePathMats index="5">TileGap</FramePathMats>
      <FramePathMats index="6">10 PSF Roof</FramePathMats>
      <LayerParameters index="1">Zone2ToAtticCeiling-AtcEdgWB - LyrPrm-2</LayerParameters>
      <LayerParameters index="3">Zone2ToAtticCeiling-AtcEdgWB - LyrPrm-4</LayerParameters>
      <NumLayerMats>7</NumLayerMats>
      <FrameLayerMapIdx index="0">3</FrameLayerMapIdx>
      <FrameLayerMapIdx index="1">5</FrameLayerMapIdx>
      <AbvJoistInsLyrMapIdx>4</AbvJoistInsLyrMapIdx>
      <BlwJoistInsLyrMapIdx>0</BlwJoistInsLyrMapIdx>
      <FrameCavityLayerMat index="0">2</FrameCavityLayerMat>
      <FrameCavityLayerMat index="1">4</FrameCavityLayerMat>
      <LayerPropertyIndex index="0">1</LayerPropertyIndex>
      <LayerPropertyIndex index="1">3</LayerPropertyIndex>
      <LayerPropertyIndex index="2">4</LayerPropertyIndex>
      <LayerPropertyIndex index="3">5</LayerPropertyIndex>
      <LayerPropertyIndex index="4">6</LayerPropertyIndex>
      <LayerPropertyIndex index="5">8</LayerPropertyIndex>
      <LayerPropertyIndex index="6">9</LayerPropertyIndex>
      <LayerPropertyIndex index="7">0</LayerPropertyIndex>
      <LayerPropertyIndex index="8">0</LayerPropertyIndex>
      <FrameLayerSymVal index="0">100101</FrameLayerSymVal>
      <FrameLayerSymVal index="1">10424</FrameLayerSymVal>
      <FrameLayerSymVal index="2">5.52083</FrameLayerSymVal>
      <FrameLayerSymVal index="3">10424</FrameLayerSymVal>
      <FrameLayerSymVal index="4">100102</FrameLayerSymVal>
      <FrameLayerSymVal index="5">100206</FrameLayerSymVal>
      <FrameLayerSymVal index="6">100203</FrameLayerSymVal>
      <FrameLayerSymVal index="7">0</FrameLayerSymVal>
      <FrameLayerSymVal index="8">0</FrameLayerSymVal>
      <CavityLayerSymVal index="0">100101</CavityLayerSymVal>
      <CavityLayerSymVal index="1">9.1</CavityLayerSymVal>
      <CavityLayerSymVal index="2">5.52083</CavityLayerSymVal>
      <CavityLayerSymVal index="3">18.9583</CavityLayerSymVal>
      <CavityLayerSymVal index="4">100102</CavityLayerSymVal>
      <CavityLayerSymVal index="5">100206</CavityLayerSymVal>
      <CavityLayerSymVal index="6">100203</CavityLayerSymVal>
      <CavityLayerSymVal index="7">0</CavityLayerSymVal>
      <CavityLayerSymVal index="8">0</CavityLayerSymVal>
      <FrameSpacing>24</FrameSpacing>
      <PathFraction index="0">0.93</PathFraction>
      <PathFraction index="1">0.07</PathFraction>
      <FramingFactor>0.07</FramingFactor>
      <PathCodeRValue>36.4271</PathCodeRValue>
      <PathCodeRValue>19.3802</PathCodeRValue>
      <PathCodeRValue>0</PathCodeRValue>
      <PathCodeRValue>0</PathCodeRValue>
      <FrameCodeRValueX>19.3805</FrameCodeRValueX>
      <CavityCodeRValueX>47.4388</CavityCodeRValueX>
      <FrameCodeUValueX>0.0515983</FrameCodeUValueX>
      <CavityCodeUValueX>0.0210798</CavityCodeUValueX>
      <OverallCodeUValue>0.0291424</OverallCodeUValue>
      <OverallCodeUValueX>0.0232161</OverallCodeUValueX>
      <CodeMaximumUValue>0</CodeMaximumUValue>
      <CodeUValueLabel> </CodeUValueLabel>
      <CavityMatCond index="0">0.0320513</CavityMatCond>
      <CavityMatCond index="1">0.0320513</CavityMatCond>
      <CavityMatCond index="2">0.0320513</CavityMatCond>
      <CavityMatCond index="3">0.0320513</CavityMatCond>
      <CavityMatCond index="4">0.0320513</CavityMatCond>
      <CavityMatCondQII index="0">0.0320513</CavityMatCondQII>
      <CavityMatCondQII index="1">0.0320513</CavityMatCondQII>
      <CavityMatCondQII index="2">0.0320513</CavityMatCondQII>
      <CavityMatCondQII index="3">0.0320513</CavityMatCondQII>
      <CavityMatCondQII index="4">0.0320513</CavityMatCondQII>
      <AbvJoistInsulThick>2.1234</AbvJoistInsulThick>
      <ICQCeilingInsMult>1</ICQCeilingInsMult>
      <Thickness index="0">0.5</Thickness>
      <Thickness index="1">3.5</Thickness>
      <Thickness index="2">2.1234</Thickness>
      <Thickness index="3">7.29167</Thickness>
      <Thickness index="4">0.5</Thickness>
      <Thickness index="5">0.75</Thickness>
      <Thickness index="6">1</Thickness>
      <Thickness index="7">0</Thickness>
      <Thickness index="8">0</Thickness>
      <Thickness index="9">0</Thickness>
      <WinterDesUValue>0.0291424</WinterDesUValue>
      <FrameLayerAbr>no frame</FrameLayerAbr>
      <CavityLayerAbr>no insul.</CavityLayerAbr>
      <FurringInsulLayerAbr>no insul.</FurringInsulLayerAbr>
      <FurringInsul2LayerAbr>no insul.</FurringInsul2LayerAbr>
      <FurringLayerAbr>no furring</FurringLayerAbr>
      <Furring2LayerAbr>no furring</Furring2LayerAbr>
      <StructPanelLayerAbr>none</StructPanelLayerAbr>
      <StructPanel2LayerAbr>none</StructPanel2LayerAbr>
      <AbvDeckInsulLayerRpt>- no insulation -</AbvDeckInsulLayerRpt>
      <SheathInsul2LayerRpt>- no sheathing/insul. -</SheathInsul2LayerRpt>
      <SheathInsulLayerRpt>- no sheathing/insul. -</SheathInsulLayerRpt>
      <AtcEdg_ConsType>WB</AtcEdg_ConsType>
      <AtcEdg_ClgCons>T24-2013 Ceiling 2x4 24oc R30</AtcEdg_ClgCons>
      <AtcEdg_AtcCons>Attic Roof Cons</AtcEdg_AtcCons>
      <AtcEdg_Attic>Attic</AtcEdg_Attic>
      <AtcEdg_ClgBlwAtc>Zone2ToAtticCeiling</AtcEdg_ClgBlwAtc>
      <cseFrmCONS>fc-Zone2ToAtticCeiling-AtcEdgWB</cseFrmCONS>
      <cseCavCONS>cc-Zone2ToAtticCeiling-AtcEdgWB</cseCavCONS>
      <cseFrmLAYERs index="0">fl1-Zone2ToAtticCeiling-AtcEdgWB</cseFrmLAYERs>
      <cseFrmLAYERs index="1">fl2-Zone2ToAtticCeiling-AtcEdgWB</cseFrmLAYERs>
      <cseFrmLAYERs index="2">fl3-Zone2ToAtticCeiling-AtcEdgWB</cseFrmLAYERs>
      <cseFrmLAYERs index="3">fl4-Zone2ToAtticCeiling-AtcEdgWB</cseFrmLAYERs>
      <cseFrmLAYERs index="4">fl5-Zone2ToAtticCeiling-AtcEdgWB</cseFrmLAYERs>
      <cseFrmLAYERs index="5">fl6-Zone2ToAtticCeiling-AtcEdgWB</cseFrmLAYERs>
      <cseFrmLAYERs index="6">fl7-Zone2ToAtticCeiling-AtcEdgWB</cseFrmLAYERs>
      <cseCavLAYERs index="0">cl1-Zone2ToAtticCeiling-AtcEdgWB</cseCavLAYERs>
      <cseCavLAYERs index="1">cl2-Zone2ToAtticCeiling-AtcEdgWB</cseCavLAYERs>
      <cseCavLAYERs index="2">cl3-Zone2ToAtticCeiling-AtcEdgWB</cseCavLAYERs>
      <cseCavLAYERs index="3">cl4-Zone2ToAtticCeiling-AtcEdgWB</cseCavLAYERs>
      <cseCavLAYERs index="4">cl5-Zone2ToAtticCeiling-AtcEdgWB</cseCavLAYERs>
      <cseCavLAYERs index="5">cl6-Zone2ToAtticCeiling-AtcEdgWB</cseCavLAYERs>
      <cseCavLAYERs index="6">cl7-Zone2ToAtticCeiling-AtcEdgWB</cseCavLAYERs>
      <TempDensity>1.5</TempDensity>
      <TempSpecHeat>0.2</TempSpecHeat>
      <TempCondCT>0.00418</TempCondCT>
      <InsFurMatName index="1">Ins-R9.1-D1.5-SH0.2-C0.03205</InsFurMatName>
      <InsFurMatName index="3">Ins-R9.1-D1.5-SH0.2-C0.03205</InsFurMatName>
    </ResConsAssm>
    <ResMat>
      <Name>SoftWood</Name>
      <Density>35</Density>
      <SpecHeat>0.39</SpecHeat>
      <Conductivity>0.08167</Conductivity>
      <ConductivityQII>0.08167</ConductivityQII>
      <ConductivityCT>0.0012</ConductivityCT>
      <cseMATERIAL>m-SoftWood</cseMATERIAL>
      <RValPerInch>1.0204</RValPerInch>
    </ResMat>
    <ResMat>
      <Name>Steel</Name>
      <Density>489</Density>
      <SpecHeat>0.12</SpecHeat>
      <Conductivity>26.2</Conductivity>
      <ConductivityQII>26.2</ConductivityQII>
      <cseMATERIAL>m-Steel</cseMATERIAL>
      <RValPerInch>0.00318</RValPerInch>
    </ResMat>
    <ResMat>
      <Name>SIPSskin</Name>
      <Thickness>0.4375</Thickness>
      <Density>41</Density>
      <SpecHeat>0.45</SpecHeat>
      <Conductivity>0.06127</Conductivity>
      <ConductivityQII>0.06127</ConductivityQII>
      <ConductivityCT>0.0012</ConductivityCT>
      <cseMATERIAL>m-SIPSskin</cseMATERIAL>
      <RValPerInch>1.36</RValPerInch>
    </ResMat>
    <ResMat>
      <Name>Ceiling Insul</Name>
      <Density>1.5</Density>
      <SpecHeat>0.2</SpecHeat>
      <ConductivityCT>0.00418</ConductivityCT>
    </ResMat>
    <ResMat>
      <Name>Other Insul</Name>
      <Density>1.5</Density>
      <SpecHeat>0.2</SpecHeat>
      <ConductivityCT>0.0032537</ConductivityCT>
    </ResMat>
    <ResMat>
      <Name>Gypsum Board</Name>
      <Thickness>0.5</Thickness>
      <Density>40</Density>
      <SpecHeat>0.27</SpecHeat>
      <Conductivity>0.09167</Conductivity>
      <ConductivityQII>0.09167</ConductivityQII>
      <ConductivityCT>0.0001217</ConductivityCT>
      <cseMATERIAL>m-Gypsum Board</cseMATERIAL>
      <RValPerInch>0.9091</RValPerInch>
    </ResMat>
    <ResMat>
      <Name>Synthetic Stucco</Name>
      <Thickness>0.375</Thickness>
      <Density>58</Density>
      <SpecHeat>0.2</SpecHeat>
      <Conductivity>0.2</Conductivity>
      <ConductivityQII>0.2</ConductivityQII>
      <cseMATERIAL>m-Synthetic Stucco</cseMATERIAL>
      <RValPerInch>0.5333</RValPerInch>
    </ResMat>
    <ResMat>
      <Name>Carpet</Name>
      <Thickness>0.5</Thickness>
      <Density>12.3</Density>
      <SpecHeat>0.34</SpecHeat>
      <Conductivity>0.02</Conductivity>
      <ConductivityQII>0.02</ConductivityQII>
      <cseMATERIAL>m-Carpet</cseMATERIAL>
      <RValPerInch>4.1667</RValPerInch>
    </ResMat>
    <ResMat>
      <Name>Wood layer</Name>
      <Thickness>0.5</Thickness>
      <Density>41</Density>
      <SpecHeat>0.45</SpecHeat>
      <Conductivity>0.06127</Conductivity>
      <ConductivityQII>0.06127</ConductivityQII>
      <ConductivityCT>0.0012</ConductivityCT>
      <cseMATERIAL>m-Wood layer</cseMATERIAL>
      <RValPerInch>1.36</RValPerInch>
    </ResMat>
    <ResMat>
      <Name>TileGap</Name>
      <Thickness>0.75</Thickness>
      <Density>0.075</Density>
      <SpecHeat>0.24</SpecHeat>
      <Conductivity>0.07353</Conductivity>
      <ConductivityQII>0.07353</ConductivityQII>
      <cseMATERIAL>m-TileGap</cseMATERIAL>
      <RValPerInch>1.1333</RValPerInch>
    </ResMat>
    <ResMat>
      <Name>10 PSF Roof</Name>
      <Thickness>1</Thickness>
      <Density>120</Density>
      <SpecHeat>0.2</SpecHeat>
      <Conductivity>1</Conductivity>
      <ConductivityQII>1</ConductivityQII>
      <cseMATERIAL>m-10 PSF Roof</cseMATERIAL>
      <RValPerInch>0.0833</RValPerInch>
    </ResMat>
    <ResMat>
      <Name>VertWallCavity</Name>
      <Thickness>3.5</Thickness>
      <Density>0.075</Density>
      <SpecHeat>0.24</SpecHeat>
      <Conductivity>0.314</Conductivity>
      <ConductivityQII>0.314</ConductivityQII>
      <ConductivityCT>0.00397</ConductivityCT>
      <cseMATERIAL>m-VertWallCavity</cseMATERIAL>
      <RValPerInch>1.1333</RValPerInch>
    </ResMat>
    <ResMat>
      <Name>Ins-R9.1-D1.5-SH0.2-C0.03205</Name>
      <Density>1.5</Density>
      <SpecHeat>0.2</SpecHeat>
      <Conductivity>0.0320513</Conductivity>
      <ConductivityQII>0.0320513</ConductivityQII>
      <ConductivityCT>0.00418</ConductivityCT>
      <cseMATERIAL>m-Ins-R9.1-D1.5-SH0.2-C0.03205</cseMATERIAL>
    </ResMat>
    <ResMat>
      <Name>Insul-R5-D1.5-SH0.35-C0.01667</Name>
      <Thickness>1</Thickness>
      <Density>1.5</Density>
      <SpecHeat>0.35</SpecHeat>
      <Conductivity>0.016666</Conductivity>
      <ConductivityQII>0.016666</ConductivityQII>
      <ConductivityCT>0.00175</ConductivityCT>
      <cseMATERIAL>m-Insul-R5-D1.5-SH0.35-C0.01667</cseMATERIAL>
    </ResMat>
    <ResMat>
      <Name>Ins-R18-D1.5-SH0.2-C0.02546</Name>
      <Density>1.5</Density>
      <SpecHeat>0.2</SpecHeat>
      <Conductivity>0.025463</Conductivity>
      <ConductivityQII>0.025463</ConductivityQII>
      <ConductivityCT>0.0032537</ConductivityCT>
      <cseMATERIAL>m-Ins-R18-D1.5-SH0.2-C0.02546</cseMATERIAL>
    </ResMat>
    <LayerParams>
      <Name>Attic Roof Cons - LyrPrm-1</Name>
      <Type>Wood Framed Layer</Type>
      <FrameSpacing>24</FrameSpacing>
      <FrameWebWidth>1.5</FrameWebWidth>
      <FrameFlangeWidth>1.5</FrameFlangeWidth>
      <FrameWeight>0</FrameWeight>
      <FKnockOut>0</FKnockOut>
      <SourceCons>Attic Roof Cons</SourceCons>
      <LayerIndex>1</LayerIndex>
    </LayerParams>
    <LayerParams>
      <Name>T24-2013 Ceiling 2x4 24oc R30 - LyrPrm-2</Name>
      <Type>Wood Framed Layer</Type>
      <FrameSpacing>24</FrameSpacing>
      <FrameWebWidth>1.5</FrameWebWidth>
      <FrameFlangeWidth>1.5</FrameFlangeWidth>
      <FrameWeight>0</FrameWeight>
      <FKnockOut>0</FKnockOut>
      <SourceCons>T24-2013 Ceiling 2x4 24oc R30</SourceCons>
      <LayerIndex>2</LayerIndex>
    </LayerParams>
    <LayerParams>
      <Name>T24-2022 ExtWall 2x6 16oc U=0.051 - LyrPrm-2</Name>
      <Type>Wood Framed Layer</Type>
      <FrameSpacing>16</FrameSpacing>
      <FrameWebWidth>1.5</FrameWebWidth>
      <FrameFlangeWidth>1.5</FrameFlangeWidth>
      <FrameWeight>0</FrameWeight>
      <FKnockOut>0</FKnockOut>
      <SourceCons>T24-2022 ExtWall 2x6 16oc U=0.051</SourceCons>
      <LayerIndex>2</LayerIndex>
    </LayerParams>
    <LayerParams>
      <Name>Zone2ToAtticCeiling-AtcEdgWA - LyrPrm-2</Name>
      <Type>Wood Framed Layer</Type>
      <FrameSpacing>24</FrameSpacing>
      <FrameWebWidth>1.5</FrameWebWidth>
      <FrameFlangeWidth>1.5</FrameFlangeWidth>
      <FrameWeight>0</FrameWeight>
      <FKnockOut>0</FKnockOut>
      <SourceCons>Zone2ToAtticCeiling-AtcEdgWA</SourceCons>
      <LayerIndex>2</LayerIndex>
    </LayerParams>
    <LayerParams>
      <Name>Zone2ToAtticCeiling-AtcEdgWB - LyrPrm-2</Name>
      <Type>Wood Framed Layer</Type>
      <FrameSpacing>24</FrameSpacing>
      <FrameWebWidth>1.5</FrameWebWidth>
      <FrameFlangeWidth>1.5</FrameFlangeWidth>
      <FrameWeight>0</FrameWeight>
      <FKnockOut>0</FKnockOut>
      <SourceCons>Zone2ToAtticCeiling-AtcEdgWB</SourceCons>
      <LayerIndex>2</LayerIndex>
    </LayerParams>
    <LayerParams>
      <Name>Interior Floor - LyrPrm-3</Name>
      <Type>Wood Framed Layer</Type>
      <FrameSpacing>16</FrameSpacing>
      <FrameWebWidth>1.5</FrameWebWidth>
      <FrameFlangeWidth>1.5</FrameFlangeWidth>
      <FrameWeight>0</FrameWeight>
      <FKnockOut>0</FKnockOut>
      <SourceCons>Interior Floor</SourceCons>
      <LayerIndex>3</LayerIndex>
    </LayerParams>
    <LayerParams>
      <Name>Zone2ToAtticCeiling-AtcEdgWB - LyrPrm-4</Name>
      <Type>Wood Framed Layer</Type>
      <FrameSpacing>24</FrameSpacing>
      <FrameWebWidth>1.5</FrameWebWidth>
      <FrameFlangeWidth>1.5</FrameFlangeWidth>
      <FrameWeight>0</FrameWeight>
      <FKnockOut>0</FKnockOut>
      <SourceCons>Zone2ToAtticCeiling-AtcEdgWB</SourceCons>
      <LayerIndex>4</LayerIndex>
    </LayerParams>
    <ResWinType>
      <Name>ResidentialWindowType 1</Name>
      <SpecMethod>Window Dimensions (required for fins/overhangs)</SpecMethod>
      <WinProdType>All Other Fenestration</WinProdType>
      <NFRCUfactor>0.3</NFRCUfactor>
      <NFRCSHGC>0.23</NFRCSHGC>
      <ExteriorShade>Insect Screen (default)</ExteriorShade>
      <ModelFinsOverhang>1</ModelFinsOverhang>
      <ShowFinsOverhang>0</ShowFinsOverhang>
      <FinOverhangMsg>Window Height and Width must be specified to model fins/overhang</FinOverhangMsg>
      <OverhangDepth>0</OverhangDepth>
      <OverhangDistUp>0</OverhangDistUp>
      <OverhangExL>0</OverhangExL>
      <OverhangExR>0</OverhangExR>
      <OverhangFlap>0</OverhangFlap>
      <LeftFinDepth>0</LeftFinDepth>
      <LeftFinTopUp>0</LeftFinTopUp>
      <LeftFinDistL>0</LeftFinDistL>
      <LeftFinBotUp>0</LeftFinBotUp>
      <RightFinDepth>0</RightFinDepth>
      <RightFinTopUp>0</RightFinTopUp>
      <RightFinDistR>0</RightFinDistR>
      <RightFinBotUp>0</RightFinBotUp>
    </ResWinType>
    <DwellUnitType>
      <Name>1-Bed Type Z1</Name>
      <Description>1 Bdrm / 750 ft2 / VRF / DHWHtr</Description>
      <TreeDescrip>1 Bdrm / 750 ft2 / VRF / DHWHtr</TreeDescrip>
      <NumBedrooms>1</NumBedrooms>
      <CondFlrArea>750</CondFlrArea>
      <HaveRefrig>1</HaveRefrig>
      <RefrigEffMethod>from # bedrooms/unit</RefrigEffMethod>
      <RefrigElecUsage>491</RefrigElecUsage>
      <HaveDish>1</HaveDish>
      <DishUsageMethod>from # bedrooms/unit</DishUsageMethod>
      <DishElecUsage>0.14507</DishElecUsage>
      <WasherOption>In-Unit</WasherOption>
      <DryerOption>In-Unit</DryerOption>
      <HaveWasher>1</HaveWasher>
      <HaveDryer>1</HaveDryer>
      <HaveDryer_Elec>1</HaveDryer_Elec>
      <DryerFuel>Electricity</DryerFuel>
      <HaveCook>1</HaveCook>
      <CookFuel>Electricity</CookFuel>
      <DisableIAQ>0</DisableIAQ>
      <IAQDisabled>0</IAQDisabled>
      <HasIndvIAQSup>1</HasIndvIAQSup>
      <IAQSupInletsAccessible>1</IAQSupInletsAccessible>
      <IAQHasFID>1</IAQHasFID>
      <FanPowerAdjFactor>0</FanPowerAdjFactor>
      <FanHeatRecovMultFactor>0</FanHeatRecovMultFactor>
      <IAQOption>Individual IAQ Fans</IAQOption>
      <MinIAQCFM>37.5</MinIAQCFM>
      <TotalIAQCFM>37.5</TotalIAQCFM>
      <MinIAQCFMLbl>Minimum IAQ Ventilation:  37.5 CFM  (37.5 entered)</MinIAQCFMLbl>
      <IAQCFMIsBalanced>1</IAQCFMIsBalanced>
      <IAQSysType>Balanced</IAQSysType>
      <StdDesignIAQCFM>37.5</StdDesignIAQCFM>
      <IAQCFMScaleFactor index="0">1</IAQCFMScaleFactor>
      <MaxStdDesignIAQWperCFM>1.2</MaxStdDesignIAQWperCFM>
      <MaxStdDesignIAQPower>45</MaxStdDesignIAQPower>
      <IAQFanRef index="0">IAQ Bal Fan HRV - 1BR</IAQFanRef>
      <IAQFanCnt index="0">1</IAQFanCnt>
      <IAQFanCnt index="1">1</IAQFanCnt>
      <IAQFanCnt index="2">1</IAQFanCnt>
      <IAQFanCnt index="3">1</IAQFanCnt>
      <IAQCFM index="0">37.5</IAQCFM>
      <IAQCFM index="1">0</IAQCFM>
      <IAQCFM index="2">0</IAQCFM>
      <IAQCFM index="3">0</IAQCFM>
      <IAQWpCFM index="0">0.4</IAQWpCFM>
      <IAQSRE index="0">70</IAQSRE>
      <IAQASRE index="0">70</IAQASRE>
      <IAQNumFanRefs>1</IAQNumFanRefs>
      <IAQCFM_Exhaust>0</IAQCFM_Exhaust>
      <IAQPwr_Exhaust>0</IAQPwr_Exhaust>
      <IAQCFM_Supply>0</IAQCFM_Supply>
      <IAQPwr_Supply>0</IAQPwr_Supply>
      <IAQHRVCFM>37.5</IAQHRVCFM>
      <IAQHRVPwr>15</IAQHRVPwr>
      <IAQBalCFM>37.5</IAQBalCFM>
      <IAQBalPwr>15</IAQBalPwr>
      <IAQHRVCFMxRcvEff>0</IAQHRVCFMxRcvEff>
      <IAQHRVCFMxSRE>0</IAQHRVCFMxSRE>
      <IAQHRVCFMxASRE>0</IAQHRVCFMxASRE>
      <CentralSupplyCFM>0</CentralSupplyCFM>
      <CentralExhaustCFM>0</CentralExhaustCFM>
      <SupplyIAQFanRef>IAQ Bal Fan HRV - 1BR</SupplyIAQFanRef>
      <SupplyIAQFanCnt>1</SupplyIAQFanCnt>
      <SupplyIAQCFM>0</SupplyIAQCFM>
      <ExhaustIAQFanRef>IAQ Bal Fan HRV - 1BR</ExhaustIAQFanRef>
      <ExhaustIAQFanCnt>1</ExhaustIAQFanCnt>
      <ExhaustIAQCFM>0</ExhaustIAQCFM>
      <HVACSysType>Central Heating and Cooling System</HVACSysType>
      <HVACSysTypeAbbrev>Central Heat/Cool</HVACSysTypeAbbrev>
      <HVACSysTypeAbbrevStr>Central Heat/Cool</HVACSysTypeAbbrevStr>
      <HVACSysStatus>New</HVACSysStatus>
      <NumHeatEquipTypes>0</NumHeatEquipTypes>
      <HeatEquipCount index="0">0</HeatEquipCount>
      <HeatEquipCount index="1">0</HeatEquipCount>
      <HeatEquipCount index="2">0</HeatEquipCount>
      <HeatEquipCount index="3">0</HeatEquipCount>
      <HeatEquipCount index="4">0</HeatEquipCount>
      <NumHeatEqpUnits>0</NumHeatEqpUnits>
      <HeatEqpType>- select heating component type -</HeatEqpType>
      <HeatEqpTypeAbbrev> </HeatEqpTypeAbbrev>
      <PrevHeatEqpType>- select heating component type -</PrevHeatEqpType>
      <HeatEqpTypeSetup>0</HeatEqpTypeSetup>
      <NumCoolEquipTypes>0</NumCoolEquipTypes>
      <CoolEquipCount index="0">0</CoolEquipCount>
      <CoolEquipCount index="1">0</CoolEquipCount>
      <CoolEquipCount index="2">0</CoolEquipCount>
      <CoolEquipCount index="3">0</CoolEquipCount>
      <CoolEquipCount index="4">0</CoolEquipCount>
      <NumCoolEqpUnits>0</NumCoolEqpUnits>
      <CoolEqpType>- select cooling component type -</CoolEqpType>
      <CoolEqpTypeAbbrev> </CoolEqpTypeAbbrev>
      <PrevCoolEqpType>- select cooling component type -</PrevCoolEqpType>
      <CoolEqpTypeSetup>0</CoolEqpTypeSetup>
      <PreventCoolingSim>0</PreventCoolingSim>
      <NoPropCoolingSim>0</NoPropCoolingSim>
      <NumHtPumpEquipTypes>0</NumHtPumpEquipTypes>
      <HtPumpEquipCount index="0">0</HtPumpEquipCount>
      <HtPumpEquipCount index="1">0</HtPumpEquipCount>
      <HtPumpEquipCount index="2">0</HtPumpEquipCount>
      <HtPumpEquipCount index="3">0</HtPumpEquipCount>
      <HtPumpEquipCount index="4">0</HtPumpEquipCount>
      <NumHtPumpEqpUnits>0</NumHtPumpEqpUnits>
      <HtPumpEqpType>- select heat pump component type -</HtPumpEqpType>
      <HtPumpEqpTypeAbbrev> </HtPumpEqpTypeAbbrev>
      <PrevHtPumpEqpType>- select heat pump component type -</PrevHtPumpEqpType>
      <HtPumpEqpTypeSetup>0</HtPumpEqpTypeSetup>
      <NumCentralEquipTypes>1</NumCentralEquipTypes>
      <HVACCentralRef index="0">VRF Residential Central Heating Cooling System</HVACCentralRef>
      <CentralEquipCount>1</CentralEquipCount>
      <CentralEquipCount>0</CentralEquipCount>
      <CentralEquipCount>0</CentralEquipCount>
      <CentralEquipCount>0</CentralEquipCount>
      <CentralEquipCount>0</CentralEquipCount>
      <CentralEquipCountMult>4</CentralEquipCountMult>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <NumCentralEqpUnits>1</NumCentralEqpUnits>
      <CentralEqpType>Variable refrigerant flow</CentralEqpType>
      <AreaPerCentralEqp>3000</AreaPerCentralEqp>
      <AreaPerCentralEqp>0</AreaPerCentralEqp>
      <AreaPerCentralEqp>0</AreaPerCentralEqp>
      <AreaPerCentralEqp>0</AreaPerCentralEqp>
      <AreaPerCentralEqp>0</AreaPerCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <HeatEquipNumLbl>Central System Type:</HeatEquipNumLbl>
      <HeatEquipSummary>1 Variable refrigerant flow indoor unit(s)</HeatEquipSummary>
      <AddlEquipLabel>Heating, cooling and heat pump equipment entered on main DwellUnitType tab.</AddlEquipLabel>
      <HaveCooling>0</HaveCooling>
      <DUFloorAreaServed>3000</DUFloorAreaServed>
      <DUClFlrAreaServed>0</DUClFlrAreaServed>
      <DUHtFlrAreaServed>0</DUHtFlrAreaServed>
      <DUHtPmpFlrAreaServed>0</DUHtPmpFlrAreaServed>
      <DUGasFurnAreaServed>0</DUGasFurnAreaServed>
      <DUSDHVFlrAreaServed>0</DUSDHVFlrAreaServed>
      <DUCntrlHtClFlrAreaServed>3000</DUCntrlHtClFlrAreaServed>
      <DUNewOrAltHVACFlrAreaServed>3000</DUNewOrAltHVACFlrAreaServed>
      <HVACFanRef>HVAC Fan - VRF Indoor</HVACFanRef>
      <HVACDistRef>Air Distribution System - Res</HVACDistRef>
      <MaxFanPower>0.58</MaxFanPower>
      <NumDHWSysTypes>1</NumDHWSysTypes>
      <DHWSysRef index="0">DHWHeatpump</DHWSysRef>
      <HaveDHWSysRef index="0">1</HaveDHWSysRef>
      <HaveDHWSysRef index="1">0</HaveDHWSysRef>
      <HaveDHWSysRef index="2">0</HaveDHWSysRef>
      <HaveDHWSysRef index="3">0</HaveDHWSysRef>
      <HaveDHWSysRef index="4">0</HaveDHWSysRef>
      <NumDHWSysAssigns>1</NumDHWSysAssigns>
      <DHWSysAssignFrac>1</DHWSysAssignFrac>
      <DHWDailyConsPerSys>26.4925</DHWDailyConsPerSys>
      <DHWFlrAreaPerSys>750</DHWFlrAreaPerSys>
      <ServedByDHWSys>1</ServedByDHWSys>
      <NumDUsCntrlDHW>0</NumDUsCntrlDHW>
      <NumDUsNonCntrlDHW>4</NumDUsNonCntrlDHW>
      <TotShowersServed index="0">1</TotShowersServed>
      <TotBathsServed index="0">1</TotBathsServed>
      <IsStdDesignElecDHW>1</IsStdDesignElecDHW>
      <CompactDistrib>not compact</CompactDistrib>
      <CDSpecFixDists>1</CDSpecFixDists>
      <CDCentralDHW>0</CDCentralDHW>
      <CDUseMBathFixDist>0</CDUseMBathFixDist>
      <CDUseKitFixDist>0</CDUseKitFixDist>
      <CDUseThirdFixDist>0</CDUseThirdFixDist>
      <CDNumThirdFixDist>0</CDNumThirdFixDist>
      <CDTotNumDHWHeaters>0</CDTotNumDHWHeaters>
      <CDWeightedDist>10002</CDWeightedDist>
      <CDQualifyDist>-1</CDQualifyDist>
      <CompactFactor>1</CompactFactor>
      <PropCompactFactor>1</PropCompactFactor>
      <IsDHWRecircSystem index="0">0</IsDHWRecircSystem>
      <CmpctDistErrorID index="0">2</CmpctDistErrorID>
      <CDDistMessage index="0">DHW Distribution Compactness not selected on main DwellUnitType dialog</CDDistMessage>
      <FixtSrvdDWHRMsg index="0">1 shower(s) &amp; 1 bath(s) served / Drain Water Heat Recov. not specified</FixtSrvdDWHRMsg>
      <HaveShowerDWHR>0</HaveShowerDWHR>
      <AllowShowerDWHR>1</AllowShowerDWHR>
      <TotDWHRSysShowers index="0">0</TotDWHRSysShowers>
      <DWHRSysSummaryMsg index="0">Assign DWHRSys devices below to enable shower drain heat recovery</DWHRSysSummaryMsg>
      <DWHRSysConfig1 index="0">- specify -</DWHRSysConfig1>
      <DWHRSysConfig1 index="1">- specify -</DWHRSysConfig1>
      <DWHRSysConfig1 index="2">- specify -</DWHRSysConfig1>
      <DWHRSysConfig1 index="3">- specify -</DWHRSysConfig1>
      <DWHRSysConfig1 index="4">- specify -</DWHRSysConfig1>
      <DWHRSysShowers1 index="0">0</DWHRSysShowers1>
      <DWHRSysTakeCold1 index="0">0</DWHRSysTakeCold1>
      <DWHRSysFeedHeater1 index="0">0</DWHRSysFeedHeater1>
      <DWHRSysConfig2 index="0">- specify -</DWHRSysConfig2>
      <DWHRSysConfig2 index="1">- specify -</DWHRSysConfig2>
      <DWHRSysConfig2 index="2">- specify -</DWHRSysConfig2>
      <DWHRSysConfig2 index="3">- specify -</DWHRSysConfig2>
      <DWHRSysConfig2 index="4">- specify -</DWHRSysConfig2>
      <DWHRSysConfig3 index="0">- specify -</DWHRSysConfig3>
      <DWHRSysConfig3 index="1">- specify -</DWHRSysConfig3>
      <DWHRSysConfig3 index="2">- specify -</DWHRSysConfig3>
      <DWHRSysConfig3 index="3">- specify -</DWHRSysConfig3>
      <DWHRSysConfig3 index="4">- specify -</DWHRSysConfig3>
      <DWHRSysConfig4 index="0">- specify -</DWHRSysConfig4>
      <DWHRSysConfig4 index="1">- specify -</DWHRSysConfig4>
      <DWHRSysConfig4 index="2">- specify -</DWHRSysConfig4>
      <DWHRSysConfig4 index="3">- specify -</DWHRSysConfig4>
      <DWHRSysConfig4 index="4">- specify -</DWHRSysConfig4>
      <DWHRSysConfig5 index="0">- specify -</DWHRSysConfig5>
      <DWHRSysConfig5 index="1">- specify -</DWHRSysConfig5>
      <DWHRSysConfig5 index="2">- specify -</DWHRSysConfig5>
      <DWHRSysConfig5 index="3">- specify -</DWHRSysConfig5>
      <DWHRSysConfig5 index="4">- specify -</DWHRSysConfig5>
      <DWHRSysConfig6 index="0">- specify -</DWHRSysConfig6>
      <DWHRSysConfig6 index="1">- specify -</DWHRSysConfig6>
      <DWHRSysConfig6 index="2">- specify -</DWHRSysConfig6>
      <DWHRSysConfig6 index="3">- specify -</DWHRSysConfig6>
      <DWHRSysConfig6 index="4">- specify -</DWHRSysConfig6>
      <NumDWHRSysRefs index="0">0</NumDWHRSysRefs>
      <NumDWHRSysDevices index="0">0</NumDWHRSysDevices>
      <DWHRSysDevicesSim index="0">0</DWHRSysDevicesSim>
      <ServesAsDHWHtr>0</ServesAsDHWHtr>
      <HtEqpUsedAsDHWHtr>0</HtEqpUsedAsDHWHtr>
      <DHWSystemType>Standard</DHWSystemType>
      <DHWHeaterElementType>Air-Source Heat Pump</DHWHeaterElementType>
      <DHWTankType>Indirect</DHWTankType>
      <DHWAmbientCond>Unconditioned</DHWAmbientCond>
      <DHWSolFracType>- none -</DHWSolFracType>
      <AssignedDUFlrArea>3000</AssignedDUFlrArea>
      <NumAssigningDUs>4</NumAssigningDUs>
      <NumDUsSrvdPerDHWSys>4</NumDUsSrvdPerDHWSys>
      <NumBRsSrvdPerDHWSys>4</NumBRsSrvdPerDHWSys>
      <NumAssigningHtClDUs index="0">0</NumAssigningHtClDUs>
      <NumAssigningHtClDUs index="1">0</NumAssigningHtClDUs>
      <NumAssigningHtClDUs index="2">0</NumAssigningHtClDUs>
      <NumAssigningHtClDUs index="3">0</NumAssigningHtClDUs>
      <NumAssigningHtClDUs index="4">0</NumAssigningHtClDUs>
      <NumAssigningHPDUs index="0">0</NumAssigningHPDUs>
      <NumAssigningHPDUs index="1">0</NumAssigningHPDUs>
      <NumAssigningHPDUs index="2">0</NumAssigningHPDUs>
      <NumAssigningHPDUs index="3">0</NumAssigningHPDUs>
      <NumAssigningHPDUs index="4">0</NumAssigningHPDUs>
      <NumAssigningCntrlDUs index="0">4</NumAssigningCntrlDUs>
      <NumAssigningCntrlDUs index="1">4</NumAssigningCntrlDUs>
      <NumAssigningCntrlDUs index="2">4</NumAssigningCntrlDUs>
      <NumAssigningCntrlDUs index="3">4</NumAssigningCntrlDUs>
      <NumAssigningCntrlDUs index="4">4</NumAssigningCntrlDUs>
      <SCSysRptRef index="0">1-Bed Type Z1 | :VRF Residential Central Heating Cooling System:Air Distribution System - Res:HVAC Fan - VRF Indoor:4:3</SCSysRptRef>
      <SCSysRptCount index="0">1</SCSysRptCount>
      <SCSysRptDUCount index="0">4</SCSysRptDUCount>
      <NumCWashers>4</NumCWashers>
      <NumDWashers>4</NumDWashers>
      <TopZEstimate>17.7</TopZEstimate>
      <TopZEstimate>17.7</TopZEstimate>
      <TopZEstimate>17.7</TopZEstimate>
      <TopZEstimate>17.7</TopZEstimate>
      <TopZEstimate>17.7</TopZEstimate>
      <BottomZEstimate>-0.3</BottomZEstimate>
      <BottomZEstimate>-0.3</BottomZEstimate>
      <BottomZEstimate>-0.3</BottomZEstimate>
      <BottomZEstimate>-0.3</BottomZEstimate>
      <BottomZEstimate>-0.3</BottomZEstimate>
      <CondFlrAreaArr index="0">750</CondFlrAreaArr>
      <CondFlrAreaArr index="1">750</CondFlrAreaArr>
      <CondFlrAreaArr index="2">750</CondFlrAreaArr>
      <CondFlrAreaArr index="3">750</CondFlrAreaArr>
      <CondFlrAreaArr index="4">750</CondFlrAreaArr>
      <GasFueled index="0">0</GasFueled>
      <GasFueled index="1">0</GasFueled>
      <GasFueled index="2">0</GasFueled>
      <GasFueled index="3">0</GasFueled>
      <GasFueled index="4">0</GasFueled>
      <GasFueled index="5">0</GasFueled>
      <ResSCSysRpt>
        <Name>1-Bed Type Z1 | :VRF Residential Central Heating Cooling System:Air Distribution System - Res:HVAC Fan - VRF Indoor:4:3</Name>
        <Status>New</Status>
        <HeatingType>Variable refrigerant flow</HeatingType>
        <HeatSysName>Res VRF System (All Units)</HeatSysName>
        <CoolingType>Variable refrigerant flow</CoolingType>
        <CoolSysName>Res VRF System (All Units)</CoolSysName>
        <FanType>Furnace Fan</FanType>
        <DistribType>DuctsInAll</DistribType>
        <ReferenceCount>4</ReferenceCount>
        <RefCountByType index="2">4</RefCountByType>
        <DUEquipCnt>1</DUEquipCnt>
        <DuctLocationRpt>Conditioned zone</DuctLocationRpt>
        <TStatType>Constant Heating</TStatType>
        <LLAHUStatus>None</LLAHUStatus>
        <BypassDuctStatus>None</BypassDuctStatus>
        <ZonalCoolingType>Not Zonal</ZonalCoolingType>
        <CoolCompType>Single Speed</CoolCompType>
        <HtPumpCap47>36000</HtPumpCap47>
        <SysHtPumpCap47>250000</SysHtPumpCap47>
        <ClgCapNetRtd>36000</ClgCapNetRtd>
        <SysClgCapNetRtd>216000</SysClgCapNetRtd>
        <MinDistribInsRval>4.2</MinDistribInsRval>
        <CentralHtgClgSystem>VRF Residential Central Heating Cooling System</CentralHtgClgSystem>
        <HVACFanRef>HVAC Fan - VRF Indoor</HVACFanRef>
        <HVACDistRef>Air Distribution System - Res</HVACDistRef>
        <SCSysTypeVal>4</SCSysTypeVal>
        <HERSDuctLeakage>1</HERSDuctLeakage>
        <HERSDuctLkgRptMsg>total leakage &lt;= 12.0 or leakage to outdoors &lt;= 6.0</HERSDuctLkgRptMsg>
        <HERSDuctLocation>1</HERSDuctLocation>
        <HERSDuctLocRptMsg>Ducts located entirely in conditioned space confirmed by duct leakage testing</HERSDuctLocRptMsg>
        <HERSRetDuctDesign>0</HERSRetDuctDesign>
        <HERSRetDuctRptMsg>none</HERSRetDuctRptMsg>
        <HERSSupDuctDesign>0</HERSSupDuctDesign>
        <HERSSupDuctRptMsg>none</HERSSupDuctRptMsg>
        <HERSFanEff>-1</HERSFanEff>
        <HERSFanEffRptMsg>none</HERSFanEffRptMsg>
      </ResSCSysRpt>
    </DwellUnitType>
    <DwellUnitType>
      <Name>2-Bed Type Z1</Name>
      <Description>2 Bdrms / 1,080 ft2 / VRF / DHWHtr</Description>
      <TreeDescrip>2 Bdrms / 1,080 ft2 / VRF / DHWHtr</TreeDescrip>
      <NumBedrooms>2</NumBedrooms>
      <CondFlrArea>1080</CondFlrArea>
      <HaveRefrig>1</HaveRefrig>
      <RefrigEffMethod>from # bedrooms/unit</RefrigEffMethod>
      <RefrigElecUsage>528</RefrigElecUsage>
      <HaveDish>1</HaveDish>
      <DishUsageMethod>from # bedrooms/unit</DishUsageMethod>
      <DishElecUsage>0.14507</DishElecUsage>
      <WasherOption>In-Unit</WasherOption>
      <DryerOption>In-Unit</DryerOption>
      <HaveWasher>1</HaveWasher>
      <HaveDryer>1</HaveDryer>
      <HaveDryer_Elec>1</HaveDryer_Elec>
      <DryerFuel>Electricity</DryerFuel>
      <HaveCook>1</HaveCook>
      <CookFuel>Electricity</CookFuel>
      <DisableIAQ>0</DisableIAQ>
      <IAQDisabled>0</IAQDisabled>
      <HasIndvIAQSup>1</HasIndvIAQSup>
      <IAQSupInletsAccessible>1</IAQSupInletsAccessible>
      <IAQHasFID>1</IAQHasFID>
      <FanPowerAdjFactor>0</FanPowerAdjFactor>
      <FanHeatRecovMultFactor>0</FanHeatRecovMultFactor>
      <IAQOption>Individual IAQ Fans</IAQOption>
      <MinIAQCFM>54.9</MinIAQCFM>
      <TotalIAQCFM>54.9</TotalIAQCFM>
      <MinIAQCFMLbl>Minimum IAQ Ventilation:  54.9 CFM  (54.9 entered)</MinIAQCFMLbl>
      <IAQCFMIsBalanced>1</IAQCFMIsBalanced>
      <IAQSysType>Balanced</IAQSysType>
      <StdDesignIAQCFM>54.9</StdDesignIAQCFM>
      <IAQCFMScaleFactor index="0">1</IAQCFMScaleFactor>
      <MaxStdDesignIAQWperCFM>1.2</MaxStdDesignIAQWperCFM>
      <MaxStdDesignIAQPower>65.88</MaxStdDesignIAQPower>
      <IAQFanRef index="0">IAQ Bal Fan HRV - 2BR</IAQFanRef>
      <IAQFanCnt index="0">1</IAQFanCnt>
      <IAQFanCnt index="1">1</IAQFanCnt>
      <IAQFanCnt index="2">1</IAQFanCnt>
      <IAQFanCnt index="3">1</IAQFanCnt>
      <IAQCFM index="0">54.9</IAQCFM>
      <IAQCFM index="1">0</IAQCFM>
      <IAQCFM index="2">0</IAQCFM>
      <IAQCFM index="3">0</IAQCFM>
      <IAQWpCFM index="0">0.4</IAQWpCFM>
      <IAQSRE index="0">70</IAQSRE>
      <IAQASRE index="0">70</IAQASRE>
      <IAQNumFanRefs>1</IAQNumFanRefs>
      <IAQCFM_Exhaust>0</IAQCFM_Exhaust>
      <IAQPwr_Exhaust>0</IAQPwr_Exhaust>
      <IAQCFM_Supply>0</IAQCFM_Supply>
      <IAQPwr_Supply>0</IAQPwr_Supply>
      <IAQHRVCFM>54.9</IAQHRVCFM>
      <IAQHRVPwr>21.96</IAQHRVPwr>
      <IAQBalCFM>54.9</IAQBalCFM>
      <IAQBalPwr>21.96</IAQBalPwr>
      <IAQHRVCFMxRcvEff>0</IAQHRVCFMxRcvEff>
      <IAQHRVCFMxSRE>0</IAQHRVCFMxSRE>
      <IAQHRVCFMxASRE>0</IAQHRVCFMxASRE>
      <CentralSupplyCFM>0</CentralSupplyCFM>
      <CentralExhaustCFM>0</CentralExhaustCFM>
      <SupplyIAQFanRef>IAQ Bal Fan HRV - 2BR</SupplyIAQFanRef>
      <SupplyIAQFanCnt>1</SupplyIAQFanCnt>
      <SupplyIAQCFM>0</SupplyIAQCFM>
      <ExhaustIAQFanRef>IAQ Bal Fan HRV - 2BR</ExhaustIAQFanRef>
      <ExhaustIAQFanCnt>1</ExhaustIAQFanCnt>
      <ExhaustIAQCFM>0</ExhaustIAQCFM>
      <HVACSysType>Central Heating and Cooling System</HVACSysType>
      <HVACSysTypeAbbrev>Central Heat/Cool</HVACSysTypeAbbrev>
      <HVACSysTypeAbbrevStr>Central Heat/Cool</HVACSysTypeAbbrevStr>
      <HVACSysStatus>New</HVACSysStatus>
      <NumHeatEquipTypes>0</NumHeatEquipTypes>
      <HeatEquipCount index="0">0</HeatEquipCount>
      <HeatEquipCount index="1">0</HeatEquipCount>
      <HeatEquipCount index="2">0</HeatEquipCount>
      <HeatEquipCount index="3">0</HeatEquipCount>
      <HeatEquipCount index="4">0</HeatEquipCount>
      <NumHeatEqpUnits>0</NumHeatEqpUnits>
      <HeatEqpType>- select heating component type -</HeatEqpType>
      <HeatEqpTypeAbbrev> </HeatEqpTypeAbbrev>
      <PrevHeatEqpType>- select heating component type -</PrevHeatEqpType>
      <HeatEqpTypeSetup>0</HeatEqpTypeSetup>
      <NumCoolEquipTypes>0</NumCoolEquipTypes>
      <CoolEquipCount index="0">0</CoolEquipCount>
      <CoolEquipCount index="1">0</CoolEquipCount>
      <CoolEquipCount index="2">0</CoolEquipCount>
      <CoolEquipCount index="3">0</CoolEquipCount>
      <CoolEquipCount index="4">0</CoolEquipCount>
      <NumCoolEqpUnits>0</NumCoolEqpUnits>
      <CoolEqpType>- select cooling component type -</CoolEqpType>
      <CoolEqpTypeAbbrev> </CoolEqpTypeAbbrev>
      <PrevCoolEqpType>- select cooling component type -</PrevCoolEqpType>
      <CoolEqpTypeSetup>0</CoolEqpTypeSetup>
      <PreventCoolingSim>0</PreventCoolingSim>
      <NoPropCoolingSim>0</NoPropCoolingSim>
      <NumHtPumpEquipTypes>0</NumHtPumpEquipTypes>
      <HtPumpEquipCount index="0">0</HtPumpEquipCount>
      <HtPumpEquipCount index="1">0</HtPumpEquipCount>
      <HtPumpEquipCount index="2">0</HtPumpEquipCount>
      <HtPumpEquipCount index="3">0</HtPumpEquipCount>
      <HtPumpEquipCount index="4">0</HtPumpEquipCount>
      <NumHtPumpEqpUnits>0</NumHtPumpEqpUnits>
      <HtPumpEqpType>- select heat pump component type -</HtPumpEqpType>
      <HtPumpEqpTypeAbbrev> </HtPumpEqpTypeAbbrev>
      <PrevHtPumpEqpType>- select heat pump component type -</PrevHtPumpEqpType>
      <HtPumpEqpTypeSetup>0</HtPumpEqpTypeSetup>
      <NumCentralEquipTypes>1</NumCentralEquipTypes>
      <HVACCentralRef index="0">VRF Residential Central Heating Cooling System</HVACCentralRef>
      <CentralEquipCount>1</CentralEquipCount>
      <CentralEquipCount>0</CentralEquipCount>
      <CentralEquipCount>0</CentralEquipCount>
      <CentralEquipCount>0</CentralEquipCount>
      <CentralEquipCount>0</CentralEquipCount>
      <CentralEquipCountMult>4</CentralEquipCountMult>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <NumCentralEqpUnits>1</NumCentralEqpUnits>
      <CentralEqpType>Variable refrigerant flow</CentralEqpType>
      <AreaPerCentralEqp>4320</AreaPerCentralEqp>
      <AreaPerCentralEqp>0</AreaPerCentralEqp>
      <AreaPerCentralEqp>0</AreaPerCentralEqp>
      <AreaPerCentralEqp>0</AreaPerCentralEqp>
      <AreaPerCentralEqp>0</AreaPerCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <HeatEquipNumLbl>Central System Type:</HeatEquipNumLbl>
      <HeatEquipSummary>1 Variable refrigerant flow indoor unit(s)</HeatEquipSummary>
      <AddlEquipLabel>Heating, cooling and heat pump equipment entered on main DwellUnitType tab.</AddlEquipLabel>
      <HaveCooling>0</HaveCooling>
      <DUFloorAreaServed>4320</DUFloorAreaServed>
      <DUClFlrAreaServed>0</DUClFlrAreaServed>
      <DUHtFlrAreaServed>0</DUHtFlrAreaServed>
      <DUHtPmpFlrAreaServed>0</DUHtPmpFlrAreaServed>
      <DUGasFurnAreaServed>0</DUGasFurnAreaServed>
      <DUSDHVFlrAreaServed>0</DUSDHVFlrAreaServed>
      <DUCntrlHtClFlrAreaServed>4320</DUCntrlHtClFlrAreaServed>
      <DUNewOrAltHVACFlrAreaServed>4320</DUNewOrAltHVACFlrAreaServed>
      <HVACFanRef>HVAC Fan - VRF Indoor</HVACFanRef>
      <HVACDistRef>Air Distribution System - Res</HVACDistRef>
      <MaxFanPower>0.58</MaxFanPower>
      <NumDHWSysTypes>1</NumDHWSysTypes>
      <DHWSysRef index="0">DHWHeatpump</DHWSysRef>
      <HaveDHWSysRef index="0">1</HaveDHWSysRef>
      <HaveDHWSysRef index="1">0</HaveDHWSysRef>
      <HaveDHWSysRef index="2">0</HaveDHWSysRef>
      <HaveDHWSysRef index="3">0</HaveDHWSysRef>
      <HaveDHWSysRef index="4">0</HaveDHWSysRef>
      <NumDHWSysAssigns>1</NumDHWSysAssigns>
      <DHWSysAssignFrac>1</DHWSysAssignFrac>
      <DHWDailyConsPerSys>28.7332</DHWDailyConsPerSys>
      <DHWFlrAreaPerSys>1080</DHWFlrAreaPerSys>
      <ServedByDHWSys>1</ServedByDHWSys>
      <NumDUsCntrlDHW>0</NumDUsCntrlDHW>
      <NumDUsNonCntrlDHW>4</NumDUsNonCntrlDHW>
      <TotShowersServed index="0">2</TotShowersServed>
      <TotBathsServed index="0">1</TotBathsServed>
      <IsStdDesignElecDHW>1</IsStdDesignElecDHW>
      <CompactDistrib>not compact</CompactDistrib>
      <CDSpecFixDists>1</CDSpecFixDists>
      <CDCentralDHW>0</CDCentralDHW>
      <CDUseMBathFixDist>0</CDUseMBathFixDist>
      <CDUseKitFixDist>0</CDUseKitFixDist>
      <CDUseThirdFixDist>0</CDUseThirdFixDist>
      <CDNumThirdFixDist>0</CDNumThirdFixDist>
      <CDTotNumDHWHeaters>0</CDTotNumDHWHeaters>
      <CDWeightedDist>10002</CDWeightedDist>
      <CDQualifyDist>-1</CDQualifyDist>
      <CompactFactor>1</CompactFactor>
      <PropCompactFactor>1</PropCompactFactor>
      <IsDHWRecircSystem index="0">0</IsDHWRecircSystem>
      <CmpctDistErrorID index="0">2</CmpctDistErrorID>
      <CDDistMessage index="0">DHW Distribution Compactness not selected on main DwellUnitType dialog</CDDistMessage>
      <FixtSrvdDWHRMsg index="0">2 shower(s) &amp; 1 bath(s) served / Drain Water Heat Recov. not specified</FixtSrvdDWHRMsg>
      <HaveShowerDWHR>0</HaveShowerDWHR>
      <AllowShowerDWHR>1</AllowShowerDWHR>
      <TotDWHRSysShowers index="0">0</TotDWHRSysShowers>
      <DWHRSysSummaryMsg index="0">Assign DWHRSys devices below to enable shower drain heat recovery</DWHRSysSummaryMsg>
      <DWHRSysConfig1 index="0">- specify -</DWHRSysConfig1>
      <DWHRSysConfig1 index="1">- specify -</DWHRSysConfig1>
      <DWHRSysConfig1 index="2">- specify -</DWHRSysConfig1>
      <DWHRSysConfig1 index="3">- specify -</DWHRSysConfig1>
      <DWHRSysConfig1 index="4">- specify -</DWHRSysConfig1>
      <DWHRSysShowers1 index="0">0</DWHRSysShowers1>
      <DWHRSysTakeCold1 index="0">0</DWHRSysTakeCold1>
      <DWHRSysFeedHeater1 index="0">0</DWHRSysFeedHeater1>
      <DWHRSysConfig2 index="0">- specify -</DWHRSysConfig2>
      <DWHRSysConfig2 index="1">- specify -</DWHRSysConfig2>
      <DWHRSysConfig2 index="2">- specify -</DWHRSysConfig2>
      <DWHRSysConfig2 index="3">- specify -</DWHRSysConfig2>
      <DWHRSysConfig2 index="4">- specify -</DWHRSysConfig2>
      <DWHRSysConfig3 index="0">- specify -</DWHRSysConfig3>
      <DWHRSysConfig3 index="1">- specify -</DWHRSysConfig3>
      <DWHRSysConfig3 index="2">- specify -</DWHRSysConfig3>
      <DWHRSysConfig3 index="3">- specify -</DWHRSysConfig3>
      <DWHRSysConfig3 index="4">- specify -</DWHRSysConfig3>
      <DWHRSysConfig4 index="0">- specify -</DWHRSysConfig4>
      <DWHRSysConfig4 index="1">- specify -</DWHRSysConfig4>
      <DWHRSysConfig4 index="2">- specify -</DWHRSysConfig4>
      <DWHRSysConfig4 index="3">- specify -</DWHRSysConfig4>
      <DWHRSysConfig4 index="4">- specify -</DWHRSysConfig4>
      <DWHRSysConfig5 index="0">- specify -</DWHRSysConfig5>
      <DWHRSysConfig5 index="1">- specify -</DWHRSysConfig5>
      <DWHRSysConfig5 index="2">- specify -</DWHRSysConfig5>
      <DWHRSysConfig5 index="3">- specify -</DWHRSysConfig5>
      <DWHRSysConfig5 index="4">- specify -</DWHRSysConfig5>
      <DWHRSysConfig6 index="0">- specify -</DWHRSysConfig6>
      <DWHRSysConfig6 index="1">- specify -</DWHRSysConfig6>
      <DWHRSysConfig6 index="2">- specify -</DWHRSysConfig6>
      <DWHRSysConfig6 index="3">- specify -</DWHRSysConfig6>
      <DWHRSysConfig6 index="4">- specify -</DWHRSysConfig6>
      <NumDWHRSysRefs index="0">0</NumDWHRSysRefs>
      <NumDWHRSysDevices index="0">0</NumDWHRSysDevices>
      <DWHRSysDevicesSim index="0">0</DWHRSysDevicesSim>
      <ServesAsDHWHtr>0</ServesAsDHWHtr>
      <HtEqpUsedAsDHWHtr>0</HtEqpUsedAsDHWHtr>
      <DHWSystemType>Standard</DHWSystemType>
      <DHWHeaterElementType>Air-Source Heat Pump</DHWHeaterElementType>
      <DHWTankType>Indirect</DHWTankType>
      <DHWAmbientCond>Unconditioned</DHWAmbientCond>
      <DHWSolFracType>- none -</DHWSolFracType>
      <AssignedDUFlrArea>4320</AssignedDUFlrArea>
      <NumAssigningDUs>4</NumAssigningDUs>
      <NumDUsSrvdPerDHWSys>4</NumDUsSrvdPerDHWSys>
      <NumBRsSrvdPerDHWSys>8</NumBRsSrvdPerDHWSys>
      <NumAssigningHtClDUs index="0">0</NumAssigningHtClDUs>
      <NumAssigningHtClDUs index="1">0</NumAssigningHtClDUs>
      <NumAssigningHtClDUs index="2">0</NumAssigningHtClDUs>
      <NumAssigningHtClDUs index="3">0</NumAssigningHtClDUs>
      <NumAssigningHtClDUs index="4">0</NumAssigningHtClDUs>
      <NumAssigningHPDUs index="0">0</NumAssigningHPDUs>
      <NumAssigningHPDUs index="1">0</NumAssigningHPDUs>
      <NumAssigningHPDUs index="2">0</NumAssigningHPDUs>
      <NumAssigningHPDUs index="3">0</NumAssigningHPDUs>
      <NumAssigningHPDUs index="4">0</NumAssigningHPDUs>
      <NumAssigningCntrlDUs index="0">4</NumAssigningCntrlDUs>
      <NumAssigningCntrlDUs index="1">4</NumAssigningCntrlDUs>
      <NumAssigningCntrlDUs index="2">4</NumAssigningCntrlDUs>
      <NumAssigningCntrlDUs index="3">4</NumAssigningCntrlDUs>
      <NumAssigningCntrlDUs index="4">4</NumAssigningCntrlDUs>
      <SCSysRptRef index="0">2-Bed Type Z1 | :VRF Residential Central Heating Cooling System:Air Distribution System - Res:HVAC Fan - VRF Indoor:4:3</SCSysRptRef>
      <SCSysRptCount index="0">1</SCSysRptCount>
      <SCSysRptDUCount index="0">4</SCSysRptDUCount>
      <NumCWashers>4</NumCWashers>
      <NumDWashers>4</NumDWashers>
      <TopZEstimate>17.7</TopZEstimate>
      <TopZEstimate>17.7</TopZEstimate>
      <TopZEstimate>17.7</TopZEstimate>
      <TopZEstimate>17.7</TopZEstimate>
      <TopZEstimate>17.7</TopZEstimate>
      <BottomZEstimate>-0.3</BottomZEstimate>
      <BottomZEstimate>-0.3</BottomZEstimate>
      <BottomZEstimate>-0.3</BottomZEstimate>
      <BottomZEstimate>-0.3</BottomZEstimate>
      <BottomZEstimate>-0.3</BottomZEstimate>
      <CondFlrAreaArr index="0">1080</CondFlrAreaArr>
      <CondFlrAreaArr index="1">1080</CondFlrAreaArr>
      <CondFlrAreaArr index="2">1080</CondFlrAreaArr>
      <CondFlrAreaArr index="3">1080</CondFlrAreaArr>
      <CondFlrAreaArr index="4">1080</CondFlrAreaArr>
      <GasFueled index="0">0</GasFueled>
      <GasFueled index="1">0</GasFueled>
      <GasFueled index="2">0</GasFueled>
      <GasFueled index="3">0</GasFueled>
      <GasFueled index="4">0</GasFueled>
      <GasFueled index="5">0</GasFueled>
      <ResSCSysRpt>
        <Name>2-Bed Type Z1 | :VRF Residential Central Heating Cooling System:Air Distribution System - Res:HVAC Fan - VRF Indoor:4:3</Name>
        <Status>New</Status>
        <HeatingType>Variable refrigerant flow</HeatingType>
        <HeatSysName>Res VRF System (All Units)</HeatSysName>
        <CoolingType>Variable refrigerant flow</CoolingType>
        <CoolSysName>Res VRF System (All Units)</CoolSysName>
        <FanType>Furnace Fan</FanType>
        <DistribType>DuctsInAll</DistribType>
        <ReferenceCount>4</ReferenceCount>
        <RefCountByType index="2">4</RefCountByType>
        <DUEquipCnt>1</DUEquipCnt>
        <DuctLocationRpt>Conditioned zone</DuctLocationRpt>
        <TStatType>Constant Heating</TStatType>
        <LLAHUStatus>None</LLAHUStatus>
        <BypassDuctStatus>None</BypassDuctStatus>
        <ZonalCoolingType>Not Zonal</ZonalCoolingType>
        <CoolCompType>Single Speed</CoolCompType>
        <HtPumpCap47>36000</HtPumpCap47>
        <SysHtPumpCap47>250000</SysHtPumpCap47>
        <ClgCapNetRtd>36000</ClgCapNetRtd>
        <SysClgCapNetRtd>216000</SysClgCapNetRtd>
        <MinDistribInsRval>4.2</MinDistribInsRval>
        <CentralHtgClgSystem>VRF Residential Central Heating Cooling System</CentralHtgClgSystem>
        <HVACFanRef>HVAC Fan - VRF Indoor</HVACFanRef>
        <HVACDistRef>Air Distribution System - Res</HVACDistRef>
        <SCSysTypeVal>4</SCSysTypeVal>
        <HERSDuctLeakage>1</HERSDuctLeakage>
        <HERSDuctLkgRptMsg>total leakage &lt;= 12.0 or leakage to outdoors &lt;= 6.0</HERSDuctLkgRptMsg>
        <HERSDuctLocation>1</HERSDuctLocation>
        <HERSDuctLocRptMsg>Ducts located entirely in conditioned space confirmed by duct leakage testing</HERSDuctLocRptMsg>
        <HERSRetDuctDesign>0</HERSRetDuctDesign>
        <HERSRetDuctRptMsg>none</HERSRetDuctRptMsg>
        <HERSSupDuctDesign>0</HERSSupDuctDesign>
        <HERSSupDuctRptMsg>none</HERSSupDuctRptMsg>
        <HERSFanEff>-1</HERSFanEff>
        <HERSFanEffRptMsg>none</HERSFanEffRptMsg>
      </ResSCSysRpt>
    </DwellUnitType>
    <ResHVACSys>
      <Name>Zone1 HVACSys</Name>
      <Type>Heat Pump Heating and Cooling System</Type>
      <TypeOK>1</TypeOK>
      <Status>New</Status>
      <StatusArray index="0">New</StatusArray>
      <StatusArray index="1">New</StatusArray>
      <StatusArray index="2">New</StatusArray>
      <StatusArray index="3">New</StatusArray>
      <StatusArray index="4">New</StatusArray>
      <StatusArray index="5">New</StatusArray>
      <StatusArray index="6">New</StatusArray>
      <StatusArray index="7">New</StatusArray>
      <StatusArray index="8">New</StatusArray>
      <StatusArray index="9">New</StatusArray>
      <IsVerified>0</IsVerified>
      <PropEqStd>0</PropEqStd>
      <EffMetric>SEER2/EER2/HSPF2</EffMetric>
      <EffMetricLbls index="0">SEER2</EffMetricLbls>
      <EffMetricLbls index="1">EER2</EffMetricLbls>
      <EffMetricLbls index="2">HSPF2</EffMetricLbls>
      <EffMetricVals index="0">14.3</EffMetricVals>
      <EffMetricVals index="1">11.7</EffMetricVals>
      <EffMetricVals index="2">7.5</EffMetricVals>
      <CFIClVentCompat>0</CFIClVentCompat>
      <CFIClVentOption>- none -</CFIClVentOption>
      <CFIClVentOptShow>0</CFIClVentOptShow>
      <CFIClVentMsg>(CFI cool vent available only for single family homes with ventilated attics)</CFIClVentMsg>
      <CFIClVentFanShow>0</CFIClVentFanShow>
      <CFIClVentFanLbl> </CFIClVentFanLbl>
      <CFIClVentFanMsg> </CFIClVentFanMsg>
      <CFIClVentFlow>0</CFIClVentFlow>
      <CFIClVentPwr>0</CFIClVentPwr>
      <IsVariableCFIClVent>0</IsVariableCFIClVent>
      <IsFixedCFIClVent>0</IsFixedCFIClVent>
      <NumHeatSystemTypes>0</NumHeatSystemTypes>
      <AutoSizeHeatInp>1</AutoSizeHeatInp>
      <HeatDucted>1</HeatDucted>
      <HaveHeating>1</HaveHeating>
      <ServesHeating>1</ServesHeating>
      <HeatSysEntryMsg>Heating equipment entered on main HVAC system or Heat Pump tab for this system.</HeatSysEntryMsg>
      <NumHeatSysUnits>0</NumHeatSysUnits>
      <HeatSysType>CntrlFurnace - Fuel-fired central furnace</HeatSysType>
      <PrevHeatSysType>CntrlFurnace - Fuel-fired central furnace</PrevHeatSysType>
      <HeatEquipSummary>4 ElecBackup SplitHeatPump unit(s), HSPF2 7.5, auto-sized</HeatEquipSummary>
      <HtSysRefrigChgAdjFctr>0.96</HtSysRefrigChgAdjFctr>
      <ConstHtgSetpt>68</ConstHtgSetpt>
      <NumCoolSystemTypes>0</NumCoolSystemTypes>
      <AutoSizeCoolInp>1</AutoSizeCoolInp>
      <CoolDucted>1</CoolDucted>
      <CoolDuctedRpt index="0">1</CoolDuctedRpt>
      <PreventCoolingSim>0</PreventCoolingSim>
      <NoPropCoolingSim>0</NoPropCoolingSim>
      <HaveCooling>1</HaveCooling>
      <ServesCooling>1</ServesCooling>
      <CoolSysEntryMsg>Cooling equipment entered on main HVAC system or Heat Pump tab for this system.</CoolSysEntryMsg>
      <NumCoolSysUnits>0</NumCoolSysUnits>
      <CoolSysType>SplitAirCond - Split air conditioning system</CoolSysType>
      <PrevCoolSysType>SplitAirCond - Split air conditioning system</PrevCoolSysType>
      <CoolEquipSummary>14.3 SEER2, 11.7 EER2, 350 CFM/ton</CoolEquipSummary>
      <ClSysSEER>0</ClSysSEER>
      <ClSysSEER2>14.3</ClSysSEER2>
      <ClSysSEER2perSEER>0.95</ClSysSEER2perSEER>
      <ClSysEER>0</ClSysEER>
      <ClSysEER2>11.7</ClSysEER2>
      <ClSysEER2perEER>0.96</ClSysEER2perEER>
      <ClSysCFMperTon>350</ClSysCFMperTon>
      <ClSysRefrigChgAdjFctr>0.96</ClSysRefrigChgAdjFctr>
      <ClSysSizingFactor>1.2</ClSysSizingFactor>
      <ClSysCapacity>0</ClSysCapacity>
      <ClSysMultiSpeed>0</ClSysMultiSpeed>
      <CoolSysPropCr8>0</CoolSysPropCr8>
      <NoCoolingRpt>0</NoCoolingRpt>
      <HaveEvapCond>0</HaveEvapCond>
      <NumHtPumpSystemTypes>1</NumHtPumpSystemTypes>
      <HtPumpSystemCount index="0">4</HtPumpSystemCount>
      <HtPumpSystemCount index="1">0</HtPumpSystemCount>
      <HtPumpSystemCount index="2">0</HtPumpSystemCount>
      <HtPumpSystemCount index="3">0</HtPumpSystemCount>
      <HtPumpSystemCount index="4">0</HtPumpSystemCount>
      <HtPumpSystemCount index="5">0</HtPumpSystemCount>
      <HtPumpSystemCount index="6">0</HtPumpSystemCount>
      <HtPumpSystemCount index="7">0</HtPumpSystemCount>
      <HtPumpSystemCount index="8">0</HtPumpSystemCount>
      <HtPumpSystemCount index="9">0</HtPumpSystemCount>
      <HtPumpSystem index="0">t24-SplitHeatPumpPM</HtPumpSystem>
      <HtPumpDucted>1</HtPumpDucted>
      <HtPumpDuctedEditable>0</HtPumpDuctedEditable>
      <HaveHtPump>1</HaveHtPump>
      <HtPumpSysEntryMsg>Heat pump equipment entered on main HVAC System tab for this system.</HtPumpSysEntryMsg>
      <NumHtPumpSysUnits>4</NumHtPumpSysUnits>
      <HtPumpSysType>SplitHeatPump - Ducted central split heat pump</HtPumpSysType>
      <HtPumpSysTypeAbbrev>SplitHeatPump</HtPumpSysTypeAbbrev>
      <PrevHtPumpSysType>SplitHeatPump - Ducted central split heat pump</PrevHtPumpSysType>
      <HtPumpSysTypeSetup>1</HtPumpSysTypeSetup>
      <HtPumpEquipIssue> </HtPumpEquipIssue>
      <HPSysHSPF>0</HPSysHSPF>
      <HPSysHSPF2>7.5</HPSysHSPF2>
      <HPSysHSPF2perHSPF>0.85</HPSysHSPF2perHSPF>
      <HPSysAutoSize>0</HPSysAutoSize>
      <HPSysCap95>0</HPSysCap95>
      <HPSysCap47>0</HPSysCap47>
      <HPSysMinCap47>36000</HPSysMinCap47>
      <HPSysCap35>0</HPSysCap35>
      <HPSysCap17>0</HPSysCap17>
      <HPSysCOP47>0</HPSysCOP47>
      <HPSysCOP35>0</HPSysCOP35>
      <HPSysCOP17>0</HPSysCOP17>
      <HPSysAuxHtgCap>0</HPSysAuxHtgCap>
      <HPSysVCHPFanPwr>0</HPSysVCHPFanPwr>
      <HtPumpCap47AutoSz>1</HtPumpCap47AutoSz>
      <HPBackupOption>Electric Resistance</HPBackupOption>
      <HPModelDualFuel>0</HPModelDualFuel>
      <HPDFAFUE>101</HPDFAFUE>
      <HPLockoutTemp>0</HPLockoutTemp>
      <LrgHtPumpStdFanPwr>0</LrgHtPumpStdFanPwr>
      <PropHtPumpAutoSz>0</PropHtPumpAutoSz>
      <NumCentralEquipTypes>1</NumCentralEquipTypes>
      <HVACCentralRef index="0">VRF Residential Central Heating Cooling System</HVACCentralRef>
      <CentralEquipCount>4</CentralEquipCount>
      <CentralEquipCount>0</CentralEquipCount>
      <CentralEquipCount>0</CentralEquipCount>
      <CentralEquipCount>0</CentralEquipCount>
      <CentralEquipCount>0</CentralEquipCount>
      <CentralEquipCount>0</CentralEquipCount>
      <CentralEquipCount>0</CentralEquipCount>
      <CentralEquipCount>0</CentralEquipCount>
      <CentralEquipCount>0</CentralEquipCount>
      <CentralEquipCount>0</CentralEquipCount>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <NumCentralEqpUnits>4</NumCentralEqpUnits>
      <AreaPerCentralEqp>3660</AreaPerCentralEqp>
      <AreaPerCentralEqp>0</AreaPerCentralEqp>
      <AreaPerCentralEqp>0</AreaPerCentralEqp>
      <AreaPerCentralEqp>0</AreaPerCentralEqp>
      <AreaPerCentralEqp>0</AreaPerCentralEqp>
      <AreaPerCentralEqp>0</AreaPerCentralEqp>
      <AreaPerCentralEqp>0</AreaPerCentralEqp>
      <AreaPerCentralEqp>0</AreaPerCentralEqp>
      <AreaPerCentralEqp>0</AreaPerCentralEqp>
      <AreaPerCentralEqp>0</AreaPerCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <CentralEqpType>Variable refrigerant flow</CentralEqpType>
      <CentralEqpTypeAbbrev>VRF</CentralEqpTypeAbbrev>
      <CentralSysClgCap>144000</CentralSysClgCap>
      <CentralSysHtgCap>144000</CentralSysHtgCap>
      <HeatEquipNumLbl>Heat Pump(s):</HeatEquipNumLbl>
      <HeatEquipRefLbl>Heat Pump:</HeatEquipRefLbl>
      <MaxNumHVACEquipTypes>4</MaxNumHVACEquipTypes>
      <EqpCountsMustAlign>0</EqpCountsMustAlign>
      <HtEqpCanBeDHWHtr>0</HtEqpCanBeDHWHtr>
      <ServesAsDHWHtr>0</ServesAsDHWHtr>
      <CanBeDHWHtr>0</CanBeDHWHtr>
      <DHWHeaterElementType>Air-Source Heat Pump</DHWHeaterElementType>
      <DHWTankType>Small Storage</DHWTankType>
      <DHWInputRating>0</DHWInputRating>
      <DHWInputRatingUnits>watts</DHWInputRatingUnits>
      <DHWEnergyFactor>3</DHWEnergyFactor>
      <DHWTankVolume>50</DHWTankVolume>
      <DHWIntInsulRVal>0</DHWIntInsulRVal>
      <DHWExtInsulRVal>0</DHWExtInsulRVal>
      <DHWAmbientCond>Unconditioned</DHWAmbientCond>
      <DHWStandbyLossFrac>0</DHWStandbyLossFrac>
      <DHWFloorAreaServed>0</DHWFloorAreaServed>
      <DistribSystem>Air Distribution System - Res</DistribSystem>
      <MaintainHVACDist>0</MaintainHVACDist>
      <DuctsPresentAndNew>1</DuctsPresentAndNew>
      <Fan>Zone1 HVACSys-gffan</Fan>
      <TreeDescrip>Heat Pump, 3,660 SqFt assigned</TreeDescrip>
      <TypeAbbrev>Heat Pump</TypeAbbrev>
      <TypeAbbrevStr>Heat Pump</TypeAbbrevStr>
      <FloorAreaServed index="0">3660</FloorAreaServed>
      <FloorAreaServed index="1">3660</FloorAreaServed>
      <FloorAreaServed index="2">3660</FloorAreaServed>
      <FloorAreaServed index="3">3660</FloorAreaServed>
      <FloorAreaServed index="4">3660</FloorAreaServed>
      <FloorAreaServed index="5">3660</FloorAreaServed>
      <FloorAreaServed index="6">3660</FloorAreaServed>
      <FloorAreaServed index="7">3660</FloorAreaServed>
      <FloorAreaServed index="8">3660</FloorAreaServed>
      <FloorAreaServed index="9">3660</FloorAreaServed>
      <FloorAreaSrvdInclV>3660</FloorAreaSrvdInclV>
      <exFloorAreaSrvd>0</exFloorAreaSrvd>
      <AtticArea>0</AtticArea>
      <UncondAtticArea>0</UncondAtticArea>
      <MaxClVentableAtticVol index="3">0</MaxClVentableAtticVol>
      <DfltWHFAreaServed>0</DfltWHFAreaServed>
      <HtClFlrAreaServed>3660</HtClFlrAreaServed>
      <ClFlrAreaServed index="0">0</ClFlrAreaServed>
      <ClFlrAreaServed index="1">0</ClFlrAreaServed>
      <ClFlrAreaServed index="2">0</ClFlrAreaServed>
      <ClFlrAreaServed index="3">0</ClFlrAreaServed>
      <ClFlrAreaServed index="4">0</ClFlrAreaServed>
      <ClFlrAreaServed index="5">0</ClFlrAreaServed>
      <ClFlrAreaServed index="6">0</ClFlrAreaServed>
      <ClFlrAreaServed index="7">0</ClFlrAreaServed>
      <ClFlrAreaServed index="8">0</ClFlrAreaServed>
      <ClFlrAreaServed index="9">0</ClFlrAreaServed>
      <HtFlrAreaServed index="0">0</HtFlrAreaServed>
      <HtFlrAreaServed index="1">0</HtFlrAreaServed>
      <HtFlrAreaServed index="2">0</HtFlrAreaServed>
      <HtFlrAreaServed index="3">0</HtFlrAreaServed>
      <HtFlrAreaServed index="4">0</HtFlrAreaServed>
      <HtFlrAreaServed index="5">0</HtFlrAreaServed>
      <HtFlrAreaServed index="6">0</HtFlrAreaServed>
      <HtFlrAreaServed index="7">0</HtFlrAreaServed>
      <HtFlrAreaServed index="8">0</HtFlrAreaServed>
      <HtFlrAreaServed index="9">0</HtFlrAreaServed>
      <HtExFlrAreaServed>0</HtExFlrAreaServed>
      <HtAltFlrAreaServed>0</HtAltFlrAreaServed>
      <HtNewFlrAreaServed>0</HtNewFlrAreaServed>
      <HtPmpFlrAreaServed index="0">3660</HtPmpFlrAreaServed>
      <HtPmpFlrAreaServed index="1">0</HtPmpFlrAreaServed>
      <HtPmpFlrAreaServed index="2">0</HtPmpFlrAreaServed>
      <HtPmpFlrAreaServed index="3">0</HtPmpFlrAreaServed>
      <HtPmpFlrAreaServed index="4">0</HtPmpFlrAreaServed>
      <HtPmpFlrAreaServed index="5">0</HtPmpFlrAreaServed>
      <HtPmpFlrAreaServed index="6">0</HtPmpFlrAreaServed>
      <HtPmpFlrAreaServed index="7">0</HtPmpFlrAreaServed>
      <HtPmpFlrAreaServed index="8">0</HtPmpFlrAreaServed>
      <HtPmpFlrAreaServed index="9">0</HtPmpFlrAreaServed>
      <GasHeatAreaServed>0</GasHeatAreaServed>
      <GasFurnAreaServed>0</GasFurnAreaServed>
      <SDHVAreaServed>0</SDHVAreaServed>
      <ElecHeatAreaServed>3660</ElecHeatAreaServed>
      <SDHVFlrAreaServed>0</SDHVFlrAreaServed>
      <ExFlrAreaServed>0</ExFlrAreaServed>
      <AltFlrAreaServed>0</AltFlrAreaServed>
      <NewFlrAreaServed>3660</NewFlrAreaServed>
      <VLLCDuctAreaSrvd>0</VLLCDuctAreaSrvd>
      <UncondDuctAreaSrvd>3660</UncondDuctAreaSrvd>
      <HtOrClDucted>3</HtOrClDucted>
      <DuctMsg> </DuctMsg>
      <MinFloorHeight>9</MinFloorHeight>
      <FloorZRange>0</FloorZRange>
      <NumStoriesServed>1</NumStoriesServed>
      <NumStoriesSrvdMsg>(1 story)</NumStoriesSrvdMsg>
      <NumDUsServed>4</NumDUsServed>
      <HasCentralFurnace>0</HasCentralFurnace>
      <DuctsRequired>1</DuctsRequired>
      <StdHeatingType>SplitHeatPump</StdHeatingType>
      <StdCoolingType>SplitHeatPump</StdCoolingType>
      <StdSysSEER>15</StdSysSEER>
      <StdSysEER>12.2</StdSysEER>
      <HeatEqpVsStandard>Worse than Standard</HeatEqpVsStandard>
      <CoolEqpVsStandard>Worse than Standard</CoolEqpVsStandard>
      <DuctsVsStandard>Worse than Standard</DuctsVsStandard>
      <ZonalSysBypassDuct>0</ZonalSysBypassDuct>
      <AutoSizeCool index="0">1</AutoSizeCool>
      <AutoSizeCool index="1">1</AutoSizeCool>
      <AutoSizeCool index="2">1</AutoSizeCool>
      <AutoSizeCool index="3">1</AutoSizeCool>
      <AutoSizeCool index="4">1</AutoSizeCool>
      <AutoSizeCool index="5">1</AutoSizeCool>
      <AutoSizeCool index="6">1</AutoSizeCool>
      <AutoSizeCool index="7">1</AutoSizeCool>
      <AutoSizeCool index="8">1</AutoSizeCool>
      <AutoSizeCool index="9">1</AutoSizeCool>
      <AutoSizeHeat index="0">0</AutoSizeHeat>
      <AutoSizeHeat index="1">0</AutoSizeHeat>
      <AutoSizeHeat index="2">0</AutoSizeHeat>
      <AutoSizeHeat index="3">0</AutoSizeHeat>
      <AutoSizeHeat index="4">0</AutoSizeHeat>
      <AutoSizeHeat index="5">0</AutoSizeHeat>
      <AutoSizeHeat index="6">0</AutoSizeHeat>
      <AutoSizeHeat index="7">0</AutoSizeHeat>
      <AutoSizeHeat index="8">0</AutoSizeHeat>
      <AutoSizeHeat index="9">0</AutoSizeHeat>
      <cseRSYS>rsys-Zone1 HVACSys</cseRSYS>
      <ActiveInAnyZone>1</ActiveInAnyZone>
      <IsHtSysAFUE index="0">0</IsHtSysAFUE>
      <IsHtSysAFUE index="1">0</IsHtSysAFUE>
      <IsHtSysAFUE index="2">0</IsHtSysAFUE>
      <IsHtSysAFUE index="3">0</IsHtSysAFUE>
      <IsHtSysAFUE index="4">0</IsHtSysAFUE>
      <IsHtSysAFUE index="5">0</IsHtSysAFUE>
      <IsHtSysAFUE index="6">0</IsHtSysAFUE>
      <IsHtSysAFUE index="7">0</IsHtSysAFUE>
      <IsHtSysAFUE index="8">0</IsHtSysAFUE>
      <IsHtSysAFUE index="9">0</IsHtSysAFUE>
      <IsHPSysSEER index="0">0</IsHPSysSEER>
      <IsHPSysSEER index="1">0</IsHPSysSEER>
      <IsHPSysSEER index="2">0</IsHPSysSEER>
      <IsHPSysSEER index="3">0</IsHPSysSEER>
      <IsHPSysSEER index="4">0</IsHPSysSEER>
      <IsHPSysSEER index="5">0</IsHPSysSEER>
      <IsHPSysSEER index="6">0</IsHPSysSEER>
      <IsHPSysSEER index="7">0</IsHPSysSEER>
      <IsHPSysSEER index="8">0</IsHPSysSEER>
      <IsHPSysSEER index="9">0</IsHPSysSEER>
      <IsHPSysSEER2 index="0">1</IsHPSysSEER2>
      <IsHPSysSEER2 index="1">0</IsHPSysSEER2>
      <IsHPSysSEER2 index="2">0</IsHPSysSEER2>
      <IsHPSysSEER2 index="3">0</IsHPSysSEER2>
      <IsHPSysSEER2 index="4">0</IsHPSysSEER2>
      <IsHPSysSEER2 index="5">0</IsHPSysSEER2>
      <IsHPSysSEER2 index="6">0</IsHPSysSEER2>
      <IsHPSysSEER2 index="7">0</IsHPSysSEER2>
      <IsHPSysSEER2 index="8">0</IsHPSysSEER2>
      <IsHPSysSEER2 index="9">0</IsHPSysSEER2>
      <IsHPSysEER index="0">0</IsHPSysEER>
      <IsHPSysEER index="1">0</IsHPSysEER>
      <IsHPSysEER index="2">0</IsHPSysEER>
      <IsHPSysEER index="3">0</IsHPSysEER>
      <IsHPSysEER index="4">0</IsHPSysEER>
      <IsHPSysEER index="5">0</IsHPSysEER>
      <IsHPSysEER index="6">0</IsHPSysEER>
      <IsHPSysEER index="7">0</IsHPSysEER>
      <IsHPSysEER index="8">0</IsHPSysEER>
      <IsHPSysEER index="9">0</IsHPSysEER>
      <IsHPSysEER2 index="0">1</IsHPSysEER2>
      <IsHPSysEER2 index="1">0</IsHPSysEER2>
      <IsHPSysEER2 index="2">0</IsHPSysEER2>
      <IsHPSysEER2 index="3">0</IsHPSysEER2>
      <IsHPSysEER2 index="4">0</IsHPSysEER2>
      <IsHPSysEER2 index="5">0</IsHPSysEER2>
      <IsHPSysEER2 index="6">0</IsHPSysEER2>
      <IsHPSysEER2 index="7">0</IsHPSysEER2>
      <IsHPSysEER2 index="8">0</IsHPSysEER2>
      <IsHPSysEER2 index="9">0</IsHPSysEER2>
      <IsHPSysCFMperTon index="0">1</IsHPSysCFMperTon>
      <IsHPSysCFMperTon index="1">0</IsHPSysCFMperTon>
      <IsHPSysCFMperTon index="2">0</IsHPSysCFMperTon>
      <IsHPSysCFMperTon index="3">0</IsHPSysCFMperTon>
      <IsHPSysCFMperTon index="4">0</IsHPSysCFMperTon>
      <IsHPSysCFMperTon index="5">0</IsHPSysCFMperTon>
      <IsHPSysCFMperTon index="6">0</IsHPSysCFMperTon>
      <IsHPSysCFMperTon index="7">0</IsHPSysCFMperTon>
      <IsHPSysCFMperTon index="8">0</IsHPSysCFMperTon>
      <IsHPSysCFMperTon index="9">0</IsHPSysCFMperTon>
      <IsClSysSEER index="0">0</IsClSysSEER>
      <IsClSysSEER index="1">0</IsClSysSEER>
      <IsClSysSEER index="2">0</IsClSysSEER>
      <IsClSysSEER index="3">0</IsClSysSEER>
      <IsClSysSEER index="4">0</IsClSysSEER>
      <IsClSysSEER index="5">0</IsClSysSEER>
      <IsClSysSEER index="6">0</IsClSysSEER>
      <IsClSysSEER index="7">0</IsClSysSEER>
      <IsClSysSEER index="8">0</IsClSysSEER>
      <IsClSysSEER index="9">0</IsClSysSEER>
      <IsClSysSEER2 index="0">0</IsClSysSEER2>
      <IsClSysSEER2 index="1">0</IsClSysSEER2>
      <IsClSysSEER2 index="2">0</IsClSysSEER2>
      <IsClSysSEER2 index="3">0</IsClSysSEER2>
      <IsClSysSEER2 index="4">0</IsClSysSEER2>
      <IsClSysSEER2 index="5">0</IsClSysSEER2>
      <IsClSysSEER2 index="6">0</IsClSysSEER2>
      <IsClSysSEER2 index="7">0</IsClSysSEER2>
      <IsClSysSEER2 index="8">0</IsClSysSEER2>
      <IsClSysSEER2 index="9">0</IsClSysSEER2>
      <IsClSysEER index="0">0</IsClSysEER>
      <IsClSysEER index="1">0</IsClSysEER>
      <IsClSysEER index="2">0</IsClSysEER>
      <IsClSysEER index="3">0</IsClSysEER>
      <IsClSysEER index="4">0</IsClSysEER>
      <IsClSysEER index="5">0</IsClSysEER>
      <IsClSysEER index="6">0</IsClSysEER>
      <IsClSysEER index="7">0</IsClSysEER>
      <IsClSysEER index="8">0</IsClSysEER>
      <IsClSysEER index="9">0</IsClSysEER>
      <IsClSysEER2 index="0">0</IsClSysEER2>
      <IsClSysEER2 index="1">0</IsClSysEER2>
      <IsClSysEER2 index="2">0</IsClSysEER2>
      <IsClSysEER2 index="3">0</IsClSysEER2>
      <IsClSysEER2 index="4">0</IsClSysEER2>
      <IsClSysEER2 index="5">0</IsClSysEER2>
      <IsClSysEER2 index="6">0</IsClSysEER2>
      <IsClSysEER2 index="7">0</IsClSysEER2>
      <IsClSysEER2 index="8">0</IsClSysEER2>
      <IsClSysEER2 index="9">0</IsClSysEER2>
      <IsClSysCFMperTon index="0">0</IsClSysCFMperTon>
      <IsClSysCFMperTon index="1">0</IsClSysCFMperTon>
      <IsClSysCFMperTon index="2">0</IsClSysCFMperTon>
      <IsClSysCFMperTon index="3">0</IsClSysCFMperTon>
      <IsClSysCFMperTon index="4">0</IsClSysCFMperTon>
      <IsClSysCFMperTon index="5">0</IsClSysCFMperTon>
      <IsClSysCFMperTon index="6">0</IsClSysCFMperTon>
      <IsClSysCFMperTon index="7">0</IsClSysCFMperTon>
      <IsClSysCFMperTon index="8">0</IsClSysCFMperTon>
      <IsClSysCFMperTon index="9">0</IsClSysCFMperTon>
      <DuctStatusFlag index="0">0</DuctStatusFlag>
      <DuctStatusFlag index="1">0</DuctStatusFlag>
      <DuctStatusFlag index="2">0</DuctStatusFlag>
      <DuctStatusFlag index="3">0</DuctStatusFlag>
      <DuctStatusFlag index="4">0</DuctStatusFlag>
      <DuctStatusFlag index="5">0</DuctStatusFlag>
      <DuctStatusFlag index="6">0</DuctStatusFlag>
      <DuctStatusFlag index="7">0</DuctStatusFlag>
      <DuctStatusFlag index="8">0</DuctStatusFlag>
      <DuctStatusFlag index="9">0</DuctStatusFlag>
      <IsAltSrvdDucted>0</IsAltSrvdDucted>
      <TriggerHERS>0</TriggerHERS>
      <T24RPV_EER2>999</T24RPV_EER2>
      <AirNet_CoolVent>0</AirNet_CoolVent>
      <AirNet_CoolVentWpCFM>0</AirNet_CoolVentWpCFM>
      <HiRvalDuctIns>0</HiRvalDuctIns>
      <NonStdDuctLoc index="0">0</NonStdDuctLoc>
      <NonStdDuctLoc index="1">1</NonStdDuctLoc>
      <StdGasFurnFanPwr>0</StdGasFurnFanPwr>
      <IsNew>1</IsNew>
      <IsAltered>0</IsAltered>
      <IsExisting>0</IsExisting>
      <CSE_HVACCapsExpCol index="0">xc1-Zone1 HVACSys-Name</CSE_HVACCapsExpCol>
      <CSE_HVACCapsExpCol index="1">xc1-Zone1 HVACSys-HtgCap</CSE_HVACCapsExpCol>
      <CSE_HVACCapsExpCol index="2">xc1-Zone1 HVACSys-ClgCap</CSE_HVACCapsExpCol>
      <NumUIDialogTabs>6</NumUIDialogTabs>
    </ResHVACSys>
    <ResHVACSys>
      <Name>Zone2 HVACSys</Name>
      <Type>Heat Pump Heating and Cooling System</Type>
      <TypeOK>1</TypeOK>
      <Status>New</Status>
      <StatusArray index="0">New</StatusArray>
      <StatusArray index="1">New</StatusArray>
      <StatusArray index="2">New</StatusArray>
      <StatusArray index="3">New</StatusArray>
      <StatusArray index="4">New</StatusArray>
      <StatusArray index="5">New</StatusArray>
      <StatusArray index="6">New</StatusArray>
      <StatusArray index="7">New</StatusArray>
      <StatusArray index="8">New</StatusArray>
      <StatusArray index="9">New</StatusArray>
      <IsVerified>0</IsVerified>
      <PropEqStd>0</PropEqStd>
      <EffMetric>SEER2/EER2/HSPF2</EffMetric>
      <EffMetricLbls index="0">SEER2</EffMetricLbls>
      <EffMetricLbls index="1">EER2</EffMetricLbls>
      <EffMetricLbls index="2">HSPF2</EffMetricLbls>
      <EffMetricVals index="0">14.3</EffMetricVals>
      <EffMetricVals index="1">11.7</EffMetricVals>
      <EffMetricVals index="2">7.5</EffMetricVals>
      <CFIClVentCompat>0</CFIClVentCompat>
      <CFIClVentOption>- none -</CFIClVentOption>
      <CFIClVentOptShow>0</CFIClVentOptShow>
      <CFIClVentMsg>(CFI cool vent available only for single family homes with ventilated attics)</CFIClVentMsg>
      <CFIClVentFanShow>0</CFIClVentFanShow>
      <CFIClVentFanLbl> </CFIClVentFanLbl>
      <CFIClVentFanMsg> </CFIClVentFanMsg>
      <CFIClVentFlow>0</CFIClVentFlow>
      <CFIClVentPwr>0</CFIClVentPwr>
      <IsVariableCFIClVent>0</IsVariableCFIClVent>
      <IsFixedCFIClVent>0</IsFixedCFIClVent>
      <NumHeatSystemTypes>0</NumHeatSystemTypes>
      <AutoSizeHeatInp>1</AutoSizeHeatInp>
      <HeatDucted>1</HeatDucted>
      <HaveHeating>1</HaveHeating>
      <ServesHeating>1</ServesHeating>
      <HeatSysEntryMsg>Heating equipment entered on main HVAC system or Heat Pump tab for this system.</HeatSysEntryMsg>
      <NumHeatSysUnits>0</NumHeatSysUnits>
      <HeatSysType>CntrlFurnace - Fuel-fired central furnace</HeatSysType>
      <PrevHeatSysType>CntrlFurnace - Fuel-fired central furnace</PrevHeatSysType>
      <HeatEquipSummary>4 ElecBackup SplitHeatPump unit(s), HSPF2 7.5, auto-sized</HeatEquipSummary>
      <HtSysRefrigChgAdjFctr>0.96</HtSysRefrigChgAdjFctr>
      <ConstHtgSetpt>68</ConstHtgSetpt>
      <NumCoolSystemTypes>0</NumCoolSystemTypes>
      <AutoSizeCoolInp>1</AutoSizeCoolInp>
      <CoolDucted>1</CoolDucted>
      <CoolDuctedRpt index="0">1</CoolDuctedRpt>
      <PreventCoolingSim>0</PreventCoolingSim>
      <NoPropCoolingSim>0</NoPropCoolingSim>
      <HaveCooling>1</HaveCooling>
      <ServesCooling>1</ServesCooling>
      <CoolSysEntryMsg>Cooling equipment entered on main HVAC system or Heat Pump tab for this system.</CoolSysEntryMsg>
      <NumCoolSysUnits>0</NumCoolSysUnits>
      <CoolSysType>SplitAirCond - Split air conditioning system</CoolSysType>
      <PrevCoolSysType>SplitAirCond - Split air conditioning system</PrevCoolSysType>
      <CoolEquipSummary>14.3 SEER2, 11.7 EER2, 350 CFM/ton</CoolEquipSummary>
      <ClSysSEER>0</ClSysSEER>
      <ClSysSEER2>14.3</ClSysSEER2>
      <ClSysSEER2perSEER>0.95</ClSysSEER2perSEER>
      <ClSysEER>0</ClSysEER>
      <ClSysEER2>11.7</ClSysEER2>
      <ClSysEER2perEER>0.96</ClSysEER2perEER>
      <ClSysCFMperTon>350</ClSysCFMperTon>
      <ClSysRefrigChgAdjFctr>0.96</ClSysRefrigChgAdjFctr>
      <ClSysSizingFactor>1.2</ClSysSizingFactor>
      <ClSysCapacity>0</ClSysCapacity>
      <ClSysMultiSpeed>0</ClSysMultiSpeed>
      <CoolSysPropCr8>0</CoolSysPropCr8>
      <NoCoolingRpt>0</NoCoolingRpt>
      <HaveEvapCond>0</HaveEvapCond>
      <NumHtPumpSystemTypes>1</NumHtPumpSystemTypes>
      <HtPumpSystemCount index="0">4</HtPumpSystemCount>
      <HtPumpSystemCount index="1">0</HtPumpSystemCount>
      <HtPumpSystemCount index="2">0</HtPumpSystemCount>
      <HtPumpSystemCount index="3">0</HtPumpSystemCount>
      <HtPumpSystemCount index="4">0</HtPumpSystemCount>
      <HtPumpSystemCount index="5">0</HtPumpSystemCount>
      <HtPumpSystemCount index="6">0</HtPumpSystemCount>
      <HtPumpSystemCount index="7">0</HtPumpSystemCount>
      <HtPumpSystemCount index="8">0</HtPumpSystemCount>
      <HtPumpSystemCount index="9">0</HtPumpSystemCount>
      <HtPumpSystem index="0">t24-SplitHeatPumpPM-2</HtPumpSystem>
      <HtPumpDucted>1</HtPumpDucted>
      <HtPumpDuctedEditable>0</HtPumpDuctedEditable>
      <HaveHtPump>1</HaveHtPump>
      <HtPumpSysEntryMsg>Heat pump equipment entered on main HVAC System tab for this system.</HtPumpSysEntryMsg>
      <NumHtPumpSysUnits>4</NumHtPumpSysUnits>
      <HtPumpSysType>SplitHeatPump - Ducted central split heat pump</HtPumpSysType>
      <HtPumpSysTypeAbbrev>SplitHeatPump</HtPumpSysTypeAbbrev>
      <PrevHtPumpSysType>SplitHeatPump - Ducted central split heat pump</PrevHtPumpSysType>
      <HtPumpSysTypeSetup>1</HtPumpSysTypeSetup>
      <HtPumpEquipIssue> </HtPumpEquipIssue>
      <HPSysHSPF>0</HPSysHSPF>
      <HPSysHSPF2>7.5</HPSysHSPF2>
      <HPSysHSPF2perHSPF>0.85</HPSysHSPF2perHSPF>
      <HPSysAutoSize>0</HPSysAutoSize>
      <HPSysCap95>0</HPSysCap95>
      <HPSysCap47>0</HPSysCap47>
      <HPSysMinCap47>36000</HPSysMinCap47>
      <HPSysCap35>0</HPSysCap35>
      <HPSysCap17>0</HPSysCap17>
      <HPSysCOP47>0</HPSysCOP47>
      <HPSysCOP35>0</HPSysCOP35>
      <HPSysCOP17>0</HPSysCOP17>
      <HPSysAuxHtgCap>0</HPSysAuxHtgCap>
      <HPSysVCHPFanPwr>0</HPSysVCHPFanPwr>
      <HtPumpCap47AutoSz>1</HtPumpCap47AutoSz>
      <HPBackupOption>Electric Resistance</HPBackupOption>
      <HPModelDualFuel>0</HPModelDualFuel>
      <HPDFAFUE>101</HPDFAFUE>
      <HPLockoutTemp>0</HPLockoutTemp>
      <LrgHtPumpStdFanPwr>0</LrgHtPumpStdFanPwr>
      <PropHtPumpAutoSz>0</PropHtPumpAutoSz>
      <NumCentralEquipTypes>1</NumCentralEquipTypes>
      <HVACCentralRef index="0">VRF Residential Central Heating Cooling System</HVACCentralRef>
      <CentralEquipCount>4</CentralEquipCount>
      <CentralEquipCount>0</CentralEquipCount>
      <CentralEquipCount>0</CentralEquipCount>
      <CentralEquipCount>0</CentralEquipCount>
      <CentralEquipCount>0</CentralEquipCount>
      <CentralEquipCount>0</CentralEquipCount>
      <CentralEquipCount>0</CentralEquipCount>
      <CentralEquipCount>0</CentralEquipCount>
      <CentralEquipCount>0</CentralEquipCount>
      <CentralEquipCount>0</CentralEquipCount>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <NumCentralEqpUnits>4</NumCentralEqpUnits>
      <AreaPerCentralEqp>3660</AreaPerCentralEqp>
      <AreaPerCentralEqp>0</AreaPerCentralEqp>
      <AreaPerCentralEqp>0</AreaPerCentralEqp>
      <AreaPerCentralEqp>0</AreaPerCentralEqp>
      <AreaPerCentralEqp>0</AreaPerCentralEqp>
      <AreaPerCentralEqp>0</AreaPerCentralEqp>
      <AreaPerCentralEqp>0</AreaPerCentralEqp>
      <AreaPerCentralEqp>0</AreaPerCentralEqp>
      <AreaPerCentralEqp>0</AreaPerCentralEqp>
      <AreaPerCentralEqp>0</AreaPerCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <CentralEqpType>Variable refrigerant flow</CentralEqpType>
      <CentralEqpTypeAbbrev>VRF</CentralEqpTypeAbbrev>
      <CentralSysClgCap>144000</CentralSysClgCap>
      <CentralSysHtgCap>144000</CentralSysHtgCap>
      <HeatEquipNumLbl>Heat Pump(s):</HeatEquipNumLbl>
      <HeatEquipRefLbl>Heat Pump:</HeatEquipRefLbl>
      <MaxNumHVACEquipTypes>4</MaxNumHVACEquipTypes>
      <EqpCountsMustAlign>0</EqpCountsMustAlign>
      <HtEqpCanBeDHWHtr>0</HtEqpCanBeDHWHtr>
      <ServesAsDHWHtr>0</ServesAsDHWHtr>
      <CanBeDHWHtr>0</CanBeDHWHtr>
      <DHWHeaterElementType>Air-Source Heat Pump</DHWHeaterElementType>
      <DHWTankType>Small Storage</DHWTankType>
      <DHWInputRating>0</DHWInputRating>
      <DHWInputRatingUnits>watts</DHWInputRatingUnits>
      <DHWEnergyFactor>3</DHWEnergyFactor>
      <DHWTankVolume>50</DHWTankVolume>
      <DHWIntInsulRVal>0</DHWIntInsulRVal>
      <DHWExtInsulRVal>0</DHWExtInsulRVal>
      <DHWAmbientCond>Unconditioned</DHWAmbientCond>
      <DHWStandbyLossFrac>0</DHWStandbyLossFrac>
      <DHWFloorAreaServed>0</DHWFloorAreaServed>
      <DistribSystem>Air Distribution System - Res</DistribSystem>
      <MaintainHVACDist>0</MaintainHVACDist>
      <DuctsPresentAndNew>1</DuctsPresentAndNew>
      <Fan>Zone2 HVACSys-gffan</Fan>
      <TreeDescrip>Heat Pump, 3,660 SqFt assigned</TreeDescrip>
      <TypeAbbrev>Heat Pump</TypeAbbrev>
      <TypeAbbrevStr>Heat Pump</TypeAbbrevStr>
      <FloorAreaServed index="0">3660</FloorAreaServed>
      <FloorAreaServed index="1">3660</FloorAreaServed>
      <FloorAreaServed index="2">3660</FloorAreaServed>
      <FloorAreaServed index="3">3660</FloorAreaServed>
      <FloorAreaServed index="4">3660</FloorAreaServed>
      <FloorAreaServed index="5">3660</FloorAreaServed>
      <FloorAreaServed index="6">3660</FloorAreaServed>
      <FloorAreaServed index="7">3660</FloorAreaServed>
      <FloorAreaServed index="8">3660</FloorAreaServed>
      <FloorAreaServed index="9">3660</FloorAreaServed>
      <FloorAreaSrvdInclV>3660</FloorAreaSrvdInclV>
      <exFloorAreaSrvd>0</exFloorAreaSrvd>
      <AtticArea>3660</AtticArea>
      <UncondAtticArea>3660</UncondAtticArea>
      <MaxClVentableAtticVol index="0">14232.4</MaxClVentableAtticVol>
      <MaxClVentableAtticVol index="3">14232.4</MaxClVentableAtticVol>
      <MaxClVentableAtticZn>Zone2</MaxClVentableAtticZn>
      <MaxClVentableAttic>Attic</MaxClVentableAttic>
      <DfltWHFAreaServed>0</DfltWHFAreaServed>
      <HtClFlrAreaServed>3660</HtClFlrAreaServed>
      <ClFlrAreaServed index="0">0</ClFlrAreaServed>
      <ClFlrAreaServed index="1">0</ClFlrAreaServed>
      <ClFlrAreaServed index="2">0</ClFlrAreaServed>
      <ClFlrAreaServed index="3">0</ClFlrAreaServed>
      <ClFlrAreaServed index="4">0</ClFlrAreaServed>
      <ClFlrAreaServed index="5">0</ClFlrAreaServed>
      <ClFlrAreaServed index="6">0</ClFlrAreaServed>
      <ClFlrAreaServed index="7">0</ClFlrAreaServed>
      <ClFlrAreaServed index="8">0</ClFlrAreaServed>
      <ClFlrAreaServed index="9">0</ClFlrAreaServed>
      <HtFlrAreaServed index="0">0</HtFlrAreaServed>
      <HtFlrAreaServed index="1">0</HtFlrAreaServed>
      <HtFlrAreaServed index="2">0</HtFlrAreaServed>
      <HtFlrAreaServed index="3">0</HtFlrAreaServed>
      <HtFlrAreaServed index="4">0</HtFlrAreaServed>
      <HtFlrAreaServed index="5">0</HtFlrAreaServed>
      <HtFlrAreaServed index="6">0</HtFlrAreaServed>
      <HtFlrAreaServed index="7">0</HtFlrAreaServed>
      <HtFlrAreaServed index="8">0</HtFlrAreaServed>
      <HtFlrAreaServed index="9">0</HtFlrAreaServed>
      <HtExFlrAreaServed>0</HtExFlrAreaServed>
      <HtAltFlrAreaServed>0</HtAltFlrAreaServed>
      <HtNewFlrAreaServed>0</HtNewFlrAreaServed>
      <HtPmpFlrAreaServed index="0">3660</HtPmpFlrAreaServed>
      <HtPmpFlrAreaServed index="1">0</HtPmpFlrAreaServed>
      <HtPmpFlrAreaServed index="2">0</HtPmpFlrAreaServed>
      <HtPmpFlrAreaServed index="3">0</HtPmpFlrAreaServed>
      <HtPmpFlrAreaServed index="4">0</HtPmpFlrAreaServed>
      <HtPmpFlrAreaServed index="5">0</HtPmpFlrAreaServed>
      <HtPmpFlrAreaServed index="6">0</HtPmpFlrAreaServed>
      <HtPmpFlrAreaServed index="7">0</HtPmpFlrAreaServed>
      <HtPmpFlrAreaServed index="8">0</HtPmpFlrAreaServed>
      <HtPmpFlrAreaServed index="9">0</HtPmpFlrAreaServed>
      <GasHeatAreaServed>0</GasHeatAreaServed>
      <GasFurnAreaServed>0</GasFurnAreaServed>
      <SDHVAreaServed>0</SDHVAreaServed>
      <ElecHeatAreaServed>3660</ElecHeatAreaServed>
      <SDHVFlrAreaServed>0</SDHVFlrAreaServed>
      <ExFlrAreaServed>0</ExFlrAreaServed>
      <AltFlrAreaServed>0</AltFlrAreaServed>
      <NewFlrAreaServed>3660</NewFlrAreaServed>
      <VLLCDuctAreaSrvd>0</VLLCDuctAreaSrvd>
      <UncondDuctAreaSrvd>3660</UncondDuctAreaSrvd>
      <HtOrClDucted>3</HtOrClDucted>
      <DuctMsg> </DuctMsg>
      <MinFloorHeight>9</MinFloorHeight>
      <FloorZRange>0</FloorZRange>
      <NumStoriesServed>1</NumStoriesServed>
      <NumStoriesSrvdMsg>(1 story)</NumStoriesSrvdMsg>
      <NumDUsServed>4</NumDUsServed>
      <HasCentralFurnace>0</HasCentralFurnace>
      <DuctsRequired>1</DuctsRequired>
      <StdHeatingType>SplitHeatPump</StdHeatingType>
      <StdCoolingType>SplitHeatPump</StdCoolingType>
      <StdSysSEER>15</StdSysSEER>
      <StdSysEER>12.2</StdSysEER>
      <HeatEqpVsStandard>Worse than Standard</HeatEqpVsStandard>
      <CoolEqpVsStandard>Worse than Standard</CoolEqpVsStandard>
      <DuctsVsStandard>Worse than Standard</DuctsVsStandard>
      <ZonalSysBypassDuct>0</ZonalSysBypassDuct>
      <AutoSizeCool index="0">1</AutoSizeCool>
      <AutoSizeCool index="1">1</AutoSizeCool>
      <AutoSizeCool index="2">1</AutoSizeCool>
      <AutoSizeCool index="3">1</AutoSizeCool>
      <AutoSizeCool index="4">1</AutoSizeCool>
      <AutoSizeCool index="5">1</AutoSizeCool>
      <AutoSizeCool index="6">1</AutoSizeCool>
      <AutoSizeCool index="7">1</AutoSizeCool>
      <AutoSizeCool index="8">1</AutoSizeCool>
      <AutoSizeCool index="9">1</AutoSizeCool>
      <AutoSizeHeat index="0">0</AutoSizeHeat>
      <AutoSizeHeat index="1">0</AutoSizeHeat>
      <AutoSizeHeat index="2">0</AutoSizeHeat>
      <AutoSizeHeat index="3">0</AutoSizeHeat>
      <AutoSizeHeat index="4">0</AutoSizeHeat>
      <AutoSizeHeat index="5">0</AutoSizeHeat>
      <AutoSizeHeat index="6">0</AutoSizeHeat>
      <AutoSizeHeat index="7">0</AutoSizeHeat>
      <AutoSizeHeat index="8">0</AutoSizeHeat>
      <AutoSizeHeat index="9">0</AutoSizeHeat>
      <cseRSYS>rsys-Zone2 HVACSys</cseRSYS>
      <ActiveInAnyZone>1</ActiveInAnyZone>
      <IsHtSysAFUE index="0">0</IsHtSysAFUE>
      <IsHtSysAFUE index="1">0</IsHtSysAFUE>
      <IsHtSysAFUE index="2">0</IsHtSysAFUE>
      <IsHtSysAFUE index="3">0</IsHtSysAFUE>
      <IsHtSysAFUE index="4">0</IsHtSysAFUE>
      <IsHtSysAFUE index="5">0</IsHtSysAFUE>
      <IsHtSysAFUE index="6">0</IsHtSysAFUE>
      <IsHtSysAFUE index="7">0</IsHtSysAFUE>
      <IsHtSysAFUE index="8">0</IsHtSysAFUE>
      <IsHtSysAFUE index="9">0</IsHtSysAFUE>
      <IsHPSysSEER index="0">0</IsHPSysSEER>
      <IsHPSysSEER index="1">0</IsHPSysSEER>
      <IsHPSysSEER index="2">0</IsHPSysSEER>
      <IsHPSysSEER index="3">0</IsHPSysSEER>
      <IsHPSysSEER index="4">0</IsHPSysSEER>
      <IsHPSysSEER index="5">0</IsHPSysSEER>
      <IsHPSysSEER index="6">0</IsHPSysSEER>
      <IsHPSysSEER index="7">0</IsHPSysSEER>
      <IsHPSysSEER index="8">0</IsHPSysSEER>
      <IsHPSysSEER index="9">0</IsHPSysSEER>
      <IsHPSysSEER2 index="0">1</IsHPSysSEER2>
      <IsHPSysSEER2 index="1">0</IsHPSysSEER2>
      <IsHPSysSEER2 index="2">0</IsHPSysSEER2>
      <IsHPSysSEER2 index="3">0</IsHPSysSEER2>
      <IsHPSysSEER2 index="4">0</IsHPSysSEER2>
      <IsHPSysSEER2 index="5">0</IsHPSysSEER2>
      <IsHPSysSEER2 index="6">0</IsHPSysSEER2>
      <IsHPSysSEER2 index="7">0</IsHPSysSEER2>
      <IsHPSysSEER2 index="8">0</IsHPSysSEER2>
      <IsHPSysSEER2 index="9">0</IsHPSysSEER2>
      <IsHPSysEER index="0">0</IsHPSysEER>
      <IsHPSysEER index="1">0</IsHPSysEER>
      <IsHPSysEER index="2">0</IsHPSysEER>
      <IsHPSysEER index="3">0</IsHPSysEER>
      <IsHPSysEER index="4">0</IsHPSysEER>
      <IsHPSysEER index="5">0</IsHPSysEER>
      <IsHPSysEER index="6">0</IsHPSysEER>
      <IsHPSysEER index="7">0</IsHPSysEER>
      <IsHPSysEER index="8">0</IsHPSysEER>
      <IsHPSysEER index="9">0</IsHPSysEER>
      <IsHPSysEER2 index="0">1</IsHPSysEER2>
      <IsHPSysEER2 index="1">0</IsHPSysEER2>
      <IsHPSysEER2 index="2">0</IsHPSysEER2>
      <IsHPSysEER2 index="3">0</IsHPSysEER2>
      <IsHPSysEER2 index="4">0</IsHPSysEER2>
      <IsHPSysEER2 index="5">0</IsHPSysEER2>
      <IsHPSysEER2 index="6">0</IsHPSysEER2>
      <IsHPSysEER2 index="7">0</IsHPSysEER2>
      <IsHPSysEER2 index="8">0</IsHPSysEER2>
      <IsHPSysEER2 index="9">0</IsHPSysEER2>
      <IsHPSysCFMperTon index="0">1</IsHPSysCFMperTon>
      <IsHPSysCFMperTon index="1">0</IsHPSysCFMperTon>
      <IsHPSysCFMperTon index="2">0</IsHPSysCFMperTon>
      <IsHPSysCFMperTon index="3">0</IsHPSysCFMperTon>
      <IsHPSysCFMperTon index="4">0</IsHPSysCFMperTon>
      <IsHPSysCFMperTon index="5">0</IsHPSysCFMperTon>
      <IsHPSysCFMperTon index="6">0</IsHPSysCFMperTon>
      <IsHPSysCFMperTon index="7">0</IsHPSysCFMperTon>
      <IsHPSysCFMperTon index="8">0</IsHPSysCFMperTon>
      <IsHPSysCFMperTon index="9">0</IsHPSysCFMperTon>
      <IsClSysSEER index="0">0</IsClSysSEER>
      <IsClSysSEER index="1">0</IsClSysSEER>
      <IsClSysSEER index="2">0</IsClSysSEER>
      <IsClSysSEER index="3">0</IsClSysSEER>
      <IsClSysSEER index="4">0</IsClSysSEER>
      <IsClSysSEER index="5">0</IsClSysSEER>
      <IsClSysSEER index="6">0</IsClSysSEER>
      <IsClSysSEER index="7">0</IsClSysSEER>
      <IsClSysSEER index="8">0</IsClSysSEER>
      <IsClSysSEER index="9">0</IsClSysSEER>
      <IsClSysSEER2 index="0">0</IsClSysSEER2>
      <IsClSysSEER2 index="1">0</IsClSysSEER2>
      <IsClSysSEER2 index="2">0</IsClSysSEER2>
      <IsClSysSEER2 index="3">0</IsClSysSEER2>
      <IsClSysSEER2 index="4">0</IsClSysSEER2>
      <IsClSysSEER2 index="5">0</IsClSysSEER2>
      <IsClSysSEER2 index="6">0</IsClSysSEER2>
      <IsClSysSEER2 index="7">0</IsClSysSEER2>
      <IsClSysSEER2 index="8">0</IsClSysSEER2>
      <IsClSysSEER2 index="9">0</IsClSysSEER2>
      <IsClSysEER index="0">0</IsClSysEER>
      <IsClSysEER index="1">0</IsClSysEER>
      <IsClSysEER index="2">0</IsClSysEER>
      <IsClSysEER index="3">0</IsClSysEER>
      <IsClSysEER index="4">0</IsClSysEER>
      <IsClSysEER index="5">0</IsClSysEER>
      <IsClSysEER index="6">0</IsClSysEER>
      <IsClSysEER index="7">0</IsClSysEER>
      <IsClSysEER index="8">0</IsClSysEER>
      <IsClSysEER index="9">0</IsClSysEER>
      <IsClSysEER2 index="0">0</IsClSysEER2>
      <IsClSysEER2 index="1">0</IsClSysEER2>
      <IsClSysEER2 index="2">0</IsClSysEER2>
      <IsClSysEER2 index="3">0</IsClSysEER2>
      <IsClSysEER2 index="4">0</IsClSysEER2>
      <IsClSysEER2 index="5">0</IsClSysEER2>
      <IsClSysEER2 index="6">0</IsClSysEER2>
      <IsClSysEER2 index="7">0</IsClSysEER2>
      <IsClSysEER2 index="8">0</IsClSysEER2>
      <IsClSysEER2 index="9">0</IsClSysEER2>
      <IsClSysCFMperTon index="0">0</IsClSysCFMperTon>
      <IsClSysCFMperTon index="1">0</IsClSysCFMperTon>
      <IsClSysCFMperTon index="2">0</IsClSysCFMperTon>
      <IsClSysCFMperTon index="3">0</IsClSysCFMperTon>
      <IsClSysCFMperTon index="4">0</IsClSysCFMperTon>
      <IsClSysCFMperTon index="5">0</IsClSysCFMperTon>
      <IsClSysCFMperTon index="6">0</IsClSysCFMperTon>
      <IsClSysCFMperTon index="7">0</IsClSysCFMperTon>
      <IsClSysCFMperTon index="8">0</IsClSysCFMperTon>
      <IsClSysCFMperTon index="9">0</IsClSysCFMperTon>
      <DuctStatusFlag index="0">0</DuctStatusFlag>
      <DuctStatusFlag index="1">0</DuctStatusFlag>
      <DuctStatusFlag index="2">0</DuctStatusFlag>
      <DuctStatusFlag index="3">0</DuctStatusFlag>
      <DuctStatusFlag index="4">0</DuctStatusFlag>
      <DuctStatusFlag index="5">0</DuctStatusFlag>
      <DuctStatusFlag index="6">0</DuctStatusFlag>
      <DuctStatusFlag index="7">0</DuctStatusFlag>
      <DuctStatusFlag index="8">0</DuctStatusFlag>
      <DuctStatusFlag index="9">0</DuctStatusFlag>
      <IsAltSrvdDucted>0</IsAltSrvdDucted>
      <TriggerHERS>0</TriggerHERS>
      <T24RPV_EER2>999</T24RPV_EER2>
      <AirNet_CoolVent>0</AirNet_CoolVent>
      <AirNet_CoolVentWpCFM>0</AirNet_CoolVentWpCFM>
      <HiRvalDuctIns>0</HiRvalDuctIns>
      <NonStdDuctLoc index="0">0</NonStdDuctLoc>
      <NonStdDuctLoc index="1">1</NonStdDuctLoc>
      <StdGasFurnFanPwr>0</StdGasFurnFanPwr>
      <IsNew>1</IsNew>
      <IsAltered>0</IsAltered>
      <IsExisting>0</IsExisting>
      <CSE_HVACCapsExpCol index="0">xc1-Zone2 HVACSys-Name</CSE_HVACCapsExpCol>
      <CSE_HVACCapsExpCol index="1">xc1-Zone2 HVACSys-HtgCap</CSE_HVACCapsExpCol>
      <CSE_HVACCapsExpCol index="2">xc1-Zone2 HVACSys-ClgCap</CSE_HVACCapsExpCol>
      <NumUIDialogTabs>6</NumUIDialogTabs>
    </ResHVACSys>
    <ResHtPumpSys>
      <Name>t24-SplitHeatPump</Name>
      <Type>SplitHeatPump - Ducted central split heat pump</Type>
      <EffMetric>HSPF2/SEER2/EER2</EffMetric>
      <ShowEffMetric>1</ShowEffMetric>
      <EffLabel1>HSPF2</EffLabel1>
      <EffLabel2>EER2</EffLabel2>
      <UsePMModel>1</UsePMModel>
      <Speeds>Single</Speeds>
      <SpeedsLbl>Speed</SpeedsLbl>
      <HSPF>8.8</HSPF>
      <HSPF2>7.5</HSPF2>
      <AutoSize>1</AutoSize>
      <Cap47>36000</Cap47>
      <Cap17>22536</Cap17>
      <Cap05>17150.4</Cap05>
      <IncludesCooling>1</IncludesCooling>
      <SEER>14</SEER>
      <SEER2>14.3</SEER2>
      <EER>11.6</EER>
      <EER2>11.7</EER2>
      <CFMperTon>350</CFMperTon>
      <ACCharge>Verified</ACCharge>
      <RefrigerantType>R410A</RefrigerantType>
      <RefrigChgAdjFctr>0.96</RefrigChgAdjFctr>
      <ClSizingFactor>1.2</ClSizingFactor>
      <IsMultiSpeed>0</IsMultiSpeed>
      <ShowMultiSpeed>0</ShowMultiSpeed>
      <IsZonal>0</IsZonal>
      <ShowIsZonal>0</ShowIsZonal>
      <UseEERinAnalysis>1</UseEERinAnalysis>
      <AllowBackupOpt>1</AllowBackupOpt>
      <AllowDualFuel>0</AllowDualFuel>
      <ShowAFUE>0</ShowAFUE>
      <ShowLockout>0</ShowLockout>
      <HasHPLockout>1</HasHPLockout>
      <HPLockoutTemp>0</HPLockoutTemp>
      <TempLabels index="0">@ 47°F:</TempLabels>
      <TempLabels index="1">@ 35°F:</TempLabels>
      <TempLabels index="2">@ 17°F:</TempLabels>
      <VCHPDucts>Unducted</VCHPDucts>
      <Cap95>36551</Cap95>
      <VCHPFanPwrHC index="0">0.1</VCHPFanPwrHC>
      <VCHPFanPwrHC index="1">0.1</VCHPFanPwrHC>
      <HtgSizingFactor>1.2</HtgSizingFactor>
      <HtgAuxSizingFactor>1.2</HtgAuxSizingFactor>
      <ShowPerfDetails>0</ShowPerfDetails>
      <PerfDetailsMsgs index="1">Performance Data entered on first tab</PerfDetailsMsgs>
      <Cap82rtd>39058.4</Cap82rtd>
      <Cap40crtd>47159.2</Cap40crtd>
      <Cap60rtd>45608</Cap60rtd>
      <Cap125rtd>30764.7</Cap125rtd>
      <VCHP3_Tmin>0</VCHP3_Tmin>
      <VCHP3_Tdefrost>40</VCHP3_Tdefrost>
      <VCHP3_Tmax>125</VCHP3_Tmax>
      <HP3_HSPF2Min>5</HP3_HSPF2Min>
      <HP3_HSPF2Max>11</HP3_HSPF2Max>
      <HP3_HeatCapRatio>0.626</HP3_HeatCapRatio>
      <HP3_HeatCapRatioMin>0.5</HP3_HeatCapRatioMin>
      <HP3_HeatCapRatioMax>1</HP3_HeatCapRatioMax>
      <HP3_Cd>0.08</HP3_Cd>
      <COP47rated>3.27318</COP47rated>
      <Qm95rated>0.935804</Qm95rated>
      <EIRm17rated>1.3557</EIRm17rated>
      <Pm17rated>0.848668</Pm17rated>
      <EER2B82>14.8958</EER2B82>
      <Cap40rtd>32858.4</Cap40rtd>
      <Capm30rtd>14906.4</Capm30rtd>
      <ClgT60>48.0427</ClgT60>
      <NetPwr125rtd>14611.7</NetPwr125rtd>
      <NetPwr95rtd>10659.6</NetPwr95rtd>
      <NetPwr82rtd>8946.98</NetPwr82rtd>
      <NetPwr60rtd>4473.49</NetPwr60rtd>
      <NetPwr47rtd>10998.5</NetPwr47rtd>
      <NetPwr40rtd>10610.1</NetPwr40rtd>
      <NetPwr17rtd>9334.06</NetPwr17rtd>
      <NetPwr05rtd>8668.3</NetPwr05rtd>
      <NetPwrm30rtd>8390.89</NetPwrm30rtd>
      <SEERRpt>14</SEERRpt>
      <EERRpt>11.6</EERRpt>
      <IsAvailable>1</IsAvailable>
      <CanBeDHWHtr>0</CanBeDHWHtr>
      <ShowCapLabel>0</ShowCapLabel>
      <Show4717COPs>0</Show4717COPs>
      <Show4717Labels>0</Show4717Labels>
      <Show17COP>0</Show17COP>
      <Show35Props>0</Show35Props>
      <ShowVCHPDucts>0</ShowVCHPDucts>
      <ShowCFMperTon>1</ShowCFMperTon>
      <ShowRefrigerant>1</ShowRefrigerant>
      <TypeAbbrev>SplitHeatPump</TypeAbbrev>
      <TypeAbbrevStr>SplitHeatPump</TypeAbbrevStr>
      <TypeDescrip>RTF\Ht_VCHP3.rtf</TypeDescrip>
      <TreeDescrip>SplitHeatPump, not assigned</TreeDescrip>
      <FloorAreaServed>0</FloorAreaServed>
      <NumAssigningDUs>0</NumAssigningDUs>
      <StdType>SplitHeatPump</StdType>
      <IsNew>0</IsNew>
      <IsAltered>0</IsAltered>
      <IsExisting>0</IsExisting>
      <IsClSysEER>-199994</IsClSysEER>
      <IsClSysSEER>-199994</IsClSysSEER>
      <IsClSysCFMperTon>1</IsClSysCFMperTon>
      <ShowHSPF>1</ShowHSPF>
      <ShowHeatPower>0</ShowHeatPower>
      <ShowUseEER>1</ShowUseEER>
      <ShowSEER>1</ShowSEER>
      <ShowCEER>0</ShowCEER>
      <SEERCEERLabel>SEER2:</SEERCEERLabel>
      <IsPackaged>0</IsPackaged>
    </ResHtPumpSys>
    <ResHtPumpSys>
      <Name>t24-SplitHeatPumpPM</Name>
      <Type>SplitHeatPump - Ducted central split heat pump</Type>
      <EffMetric>HSPF2/SEER2/EER2</EffMetric>
      <ShowEffMetric>1</ShowEffMetric>
      <EffLabel1>HSPF2</EffLabel1>
      <EffLabel2>EER2</EffLabel2>
      <UsePMModel>1</UsePMModel>
      <Speeds>Single</Speeds>
      <SpeedsLbl>Speed</SpeedsLbl>
      <HSPF>8.8</HSPF>
      <HSPF2>7.5</HSPF2>
      <AutoSize>1</AutoSize>
      <Cap47>36000</Cap47>
      <Cap17>22536</Cap17>
      <Cap05>17150.4</Cap05>
      <IncludesCooling>1</IncludesCooling>
      <SEER>14</SEER>
      <SEER2>14.3</SEER2>
      <EER>11.6</EER>
      <EER2>11.7</EER2>
      <CFMperTon>350</CFMperTon>
      <ACCharge>Verified</ACCharge>
      <RefrigerantType>R410A</RefrigerantType>
      <RefrigChgAdjFctr>0.96</RefrigChgAdjFctr>
      <ClSizingFactor>1.2</ClSizingFactor>
      <IsMultiSpeed>0</IsMultiSpeed>
      <ShowMultiSpeed>0</ShowMultiSpeed>
      <IsZonal>0</IsZonal>
      <ShowIsZonal>1</ShowIsZonal>
      <UseEERinAnalysis>1</UseEERinAnalysis>
      <AllowBackupOpt>1</AllowBackupOpt>
      <BackupOption>Electric Resistance</BackupOption>
      <AllowDualFuel>0</AllowDualFuel>
      <ShowAFUE>0</ShowAFUE>
      <ShowLockout>0</ShowLockout>
      <HasHPLockout>1</HasHPLockout>
      <HPLockoutTemp>0</HPLockoutTemp>
      <TempLabels index="0">@ 47°F:</TempLabels>
      <TempLabels index="1">@ 35°F:</TempLabels>
      <TempLabels index="2">@ 17°F:</TempLabels>
      <VCHPDucts>Unducted</VCHPDucts>
      <Cap95>36551</Cap95>
      <VCHPFanPwrHC index="0">0.1</VCHPFanPwrHC>
      <VCHPFanPwrHC index="1">0.1</VCHPFanPwrHC>
      <HtgSizingFactor>1.2</HtgSizingFactor>
      <HtgAuxSizingFactor>1.2</HtgAuxSizingFactor>
      <ShowPerfDetails>0</ShowPerfDetails>
      <PerfDetailsMsgs index="1">Performance Data entered on first tab</PerfDetailsMsgs>
      <Cap82rtd>39058.4</Cap82rtd>
      <Cap40crtd>47159.2</Cap40crtd>
      <Cap60rtd>45608</Cap60rtd>
      <Cap125rtd>30764.7</Cap125rtd>
      <VCHP3_Tmin>0</VCHP3_Tmin>
      <VCHP3_Tdefrost>40</VCHP3_Tdefrost>
      <VCHP3_Tmax>125</VCHP3_Tmax>
      <HP3_HSPF2Min>5</HP3_HSPF2Min>
      <HP3_HSPF2Max>11</HP3_HSPF2Max>
      <HP3_HeatCapRatio>0.626</HP3_HeatCapRatio>
      <HP3_HeatCapRatioMin>0.5</HP3_HeatCapRatioMin>
      <HP3_HeatCapRatioMax>1</HP3_HeatCapRatioMax>
      <HP3_Cd>0.08</HP3_Cd>
      <COP47rated>3.27318</COP47rated>
      <Qm95rated>0.935804</Qm95rated>
      <EIRm17rated>1.3557</EIRm17rated>
      <Pm17rated>0.848668</Pm17rated>
      <EER2B82>14.8958</EER2B82>
      <Cap40rtd>32858.4</Cap40rtd>
      <Capm30rtd>14906.4</Capm30rtd>
      <ClgT60>48.0427</ClgT60>
      <NetPwr125rtd>14611.7</NetPwr125rtd>
      <NetPwr95rtd>10659.6</NetPwr95rtd>
      <NetPwr82rtd>8946.98</NetPwr82rtd>
      <NetPwr60rtd>4473.49</NetPwr60rtd>
      <NetPwr47rtd>10998.5</NetPwr47rtd>
      <NetPwr40rtd>10610.1</NetPwr40rtd>
      <NetPwr17rtd>9334.06</NetPwr17rtd>
      <NetPwr05rtd>8668.3</NetPwr05rtd>
      <NetPwrm30rtd>8390.89</NetPwrm30rtd>
      <VCHP3PerfMapHtgRef>t24-SplitHeatPumpPM-htgperfmap</VCHP3PerfMapHtgRef>
      <VCHP3PerfMapHtgAxesRef index="0">t24-SplitHeatPumpPM-htgdbtaxis</VCHP3PerfMapHtgAxesRef>
      <VCHP3PerfMapHtgAxesRef index="1">t24-SplitHeatPumpPM-htgspdaxis</VCHP3PerfMapHtgAxesRef>
      <VCHP3PerfMapHtgDataRef index="0">t24-SplitHeatPumpPM-htgcapdata</VCHP3PerfMapHtgDataRef>
      <VCHP3PerfMapHtgDataRef index="1">t24-SplitHeatPumpPM-htgcopdata</VCHP3PerfMapHtgDataRef>
      <VCHP3PerfMapClgRef>t24-SplitHeatPumpPM-clgperfmap</VCHP3PerfMapClgRef>
      <VCHP3PerfMapClgAxesRef index="0">t24-SplitHeatPumpPM-clgdbtaxis</VCHP3PerfMapClgAxesRef>
      <VCHP3PerfMapClgAxesRef index="1">t24-SplitHeatPumpPM-clgspdaxis</VCHP3PerfMapClgAxesRef>
      <VCHP3PerfMapClgDataRef index="0">t24-SplitHeatPumpPM-clgcapdata</VCHP3PerfMapClgDataRef>
      <VCHP3PerfMapClgDataRef index="1">t24-SplitHeatPumpPM-clgcopdata</VCHP3PerfMapClgDataRef>
      <SEERRpt>14</SEERRpt>
      <EERRpt>11.6</EERRpt>
      <IsAvailable>1</IsAvailable>
      <CanBeDHWHtr>0</CanBeDHWHtr>
      <ShowCapLabel>0</ShowCapLabel>
      <Show4717COPs>0</Show4717COPs>
      <Show4717Labels>0</Show4717Labels>
      <Show17COP>0</Show17COP>
      <Show35Props>0</Show35Props>
      <ShowVCHPDucts>0</ShowVCHPDucts>
      <ShowCFMperTon>1</ShowCFMperTon>
      <ShowRefrigerant>1</ShowRefrigerant>
      <TypeAbbrev>SplitHeatPump</TypeAbbrev>
      <TypeAbbrevStr>SplitHeatPump</TypeAbbrevStr>
      <TypeDescrip>RTF\Ht_VCHP3.rtf</TypeDescrip>
      <TreeDescrip>SplitHeatPump, not assigned</TreeDescrip>
      <FloorAreaServed>3660</FloorAreaServed>
      <NumAssigningDUs>0</NumAssigningDUs>
      <StdType>SplitHeatPump</StdType>
      <IsNew>1</IsNew>
      <IsAltered>0</IsAltered>
      <IsExisting>0</IsExisting>
      <IsClSysEER>1</IsClSysEER>
      <IsClSysSEER>1</IsClSysSEER>
      <IsClSysCFMperTon>1</IsClSysCFMperTon>
      <ShowHSPF>1</ShowHSPF>
      <ShowHeatPower>0</ShowHeatPower>
      <ShowUseEER>1</ShowUseEER>
      <ShowSEER>1</ShowSEER>
      <ShowCEER>0</ShowCEER>
      <SEERCEERLabel>SEER2:</SEERCEERLabel>
      <IsPackaged>0</IsPackaged>
    </ResHtPumpSys>
    <ResHtPumpSys>
      <Name>t24-SplitHeatPumpPM-2</Name>
      <Type>SplitHeatPump - Ducted central split heat pump</Type>
      <EffMetric>HSPF2/SEER2/EER2</EffMetric>
      <ShowEffMetric>1</ShowEffMetric>
      <EffLabel1>HSPF2</EffLabel1>
      <EffLabel2>EER2</EffLabel2>
      <UsePMModel>1</UsePMModel>
      <Speeds>Single</Speeds>
      <SpeedsLbl>Speed</SpeedsLbl>
      <HSPF>8.8</HSPF>
      <HSPF2>7.5</HSPF2>
      <AutoSize>1</AutoSize>
      <Cap47>36000</Cap47>
      <Cap17>22536</Cap17>
      <Cap05>17150.4</Cap05>
      <IncludesCooling>1</IncludesCooling>
      <SEER>14</SEER>
      <SEER2>14.3</SEER2>
      <EER>11.6</EER>
      <EER2>11.7</EER2>
      <CFMperTon>350</CFMperTon>
      <ACCharge>Verified</ACCharge>
      <RefrigerantType>R410A</RefrigerantType>
      <RefrigChgAdjFctr>0.96</RefrigChgAdjFctr>
      <ClSizingFactor>1.2</ClSizingFactor>
      <IsMultiSpeed>0</IsMultiSpeed>
      <ShowMultiSpeed>0</ShowMultiSpeed>
      <IsZonal>0</IsZonal>
      <ShowIsZonal>1</ShowIsZonal>
      <UseEERinAnalysis>1</UseEERinAnalysis>
      <AllowBackupOpt>1</AllowBackupOpt>
      <BackupOption>Electric Resistance</BackupOption>
      <AllowDualFuel>0</AllowDualFuel>
      <ShowAFUE>0</ShowAFUE>
      <ShowLockout>0</ShowLockout>
      <HasHPLockout>1</HasHPLockout>
      <HPLockoutTemp>0</HPLockoutTemp>
      <TempLabels index="0">@ 47°F:</TempLabels>
      <TempLabels index="1">@ 35°F:</TempLabels>
      <TempLabels index="2">@ 17°F:</TempLabels>
      <VCHPDucts>Unducted</VCHPDucts>
      <Cap95>36551</Cap95>
      <VCHPFanPwrHC index="0">0.1</VCHPFanPwrHC>
      <VCHPFanPwrHC index="1">0.1</VCHPFanPwrHC>
      <HtgSizingFactor>1.2</HtgSizingFactor>
      <HtgAuxSizingFactor>1.2</HtgAuxSizingFactor>
      <ShowPerfDetails>0</ShowPerfDetails>
      <PerfDetailsMsgs index="1">Performance Data entered on first tab</PerfDetailsMsgs>
      <Cap82rtd>39058.4</Cap82rtd>
      <Cap40crtd>47159.2</Cap40crtd>
      <Cap60rtd>45608</Cap60rtd>
      <Cap125rtd>30764.7</Cap125rtd>
      <VCHP3_Tmin>0</VCHP3_Tmin>
      <VCHP3_Tdefrost>40</VCHP3_Tdefrost>
      <VCHP3_Tmax>125</VCHP3_Tmax>
      <HP3_HSPF2Min>5</HP3_HSPF2Min>
      <HP3_HSPF2Max>11</HP3_HSPF2Max>
      <HP3_HeatCapRatio>0.626</HP3_HeatCapRatio>
      <HP3_HeatCapRatioMin>0.5</HP3_HeatCapRatioMin>
      <HP3_HeatCapRatioMax>1</HP3_HeatCapRatioMax>
      <HP3_Cd>0.08</HP3_Cd>
      <COP47rated>3.27318</COP47rated>
      <Qm95rated>0.935804</Qm95rated>
      <EIRm17rated>1.3557</EIRm17rated>
      <Pm17rated>0.848668</Pm17rated>
      <EER2B82>14.8958</EER2B82>
      <Cap40rtd>32858.4</Cap40rtd>
      <Capm30rtd>14906.4</Capm30rtd>
      <ClgT60>48.0427</ClgT60>
      <NetPwr125rtd>14611.7</NetPwr125rtd>
      <NetPwr95rtd>10659.6</NetPwr95rtd>
      <NetPwr82rtd>8946.98</NetPwr82rtd>
      <NetPwr60rtd>4473.49</NetPwr60rtd>
      <NetPwr47rtd>10998.5</NetPwr47rtd>
      <NetPwr40rtd>10610.1</NetPwr40rtd>
      <NetPwr17rtd>9334.06</NetPwr17rtd>
      <NetPwr05rtd>8668.3</NetPwr05rtd>
      <NetPwrm30rtd>8390.89</NetPwrm30rtd>
      <VCHP3PerfMapHtgRef>t24-SplitHeatPumpPM-2-htgperfmap</VCHP3PerfMapHtgRef>
      <VCHP3PerfMapHtgAxesRef index="0">t24-SplitHeatPumpPM-2-htgdbtaxis</VCHP3PerfMapHtgAxesRef>
      <VCHP3PerfMapHtgAxesRef index="1">t24-SplitHeatPumpPM-2-htgspdaxis</VCHP3PerfMapHtgAxesRef>
      <VCHP3PerfMapHtgDataRef index="0">t24-SplitHeatPumpPM-2-htgcapdata</VCHP3PerfMapHtgDataRef>
      <VCHP3PerfMapHtgDataRef index="1">t24-SplitHeatPumpPM-2-htgcopdata</VCHP3PerfMapHtgDataRef>
      <VCHP3PerfMapClgRef>t24-SplitHeatPumpPM-2-clgperfmap</VCHP3PerfMapClgRef>
      <VCHP3PerfMapClgAxesRef index="0">t24-SplitHeatPumpPM-2-clgdbtaxis</VCHP3PerfMapClgAxesRef>
      <VCHP3PerfMapClgAxesRef index="1">t24-SplitHeatPumpPM-2-clgspdaxis</VCHP3PerfMapClgAxesRef>
      <VCHP3PerfMapClgDataRef index="0">t24-SplitHeatPumpPM-2-clgcapdata</VCHP3PerfMapClgDataRef>
      <VCHP3PerfMapClgDataRef index="1">t24-SplitHeatPumpPM-2-clgcopdata</VCHP3PerfMapClgDataRef>
      <SEERRpt>14</SEERRpt>
      <EERRpt>11.6</EERRpt>
      <IsAvailable>1</IsAvailable>
      <CanBeDHWHtr>0</CanBeDHWHtr>
      <ShowCapLabel>0</ShowCapLabel>
      <Show4717COPs>0</Show4717COPs>
      <Show4717Labels>0</Show4717Labels>
      <Show17COP>0</Show17COP>
      <Show35Props>0</Show35Props>
      <ShowVCHPDucts>0</ShowVCHPDucts>
      <ShowCFMperTon>1</ShowCFMperTon>
      <ShowRefrigerant>1</ShowRefrigerant>
      <TypeAbbrev>SplitHeatPump</TypeAbbrev>
      <TypeAbbrevStr>SplitHeatPump</TypeAbbrevStr>
      <TypeDescrip>RTF\Ht_VCHP3.rtf</TypeDescrip>
      <TreeDescrip>SplitHeatPump, not assigned</TreeDescrip>
      <FloorAreaServed>3660</FloorAreaServed>
      <NumAssigningDUs>0</NumAssigningDUs>
      <StdType>SplitHeatPump</StdType>
      <IsNew>1</IsNew>
      <IsAltered>0</IsAltered>
      <IsExisting>0</IsExisting>
      <IsClSysEER>1</IsClSysEER>
      <IsClSysSEER>1</IsClSysSEER>
      <IsClSysCFMperTon>1</IsClSysCFMperTon>
      <ShowHSPF>1</ShowHSPF>
      <ShowHeatPower>0</ShowHeatPower>
      <ShowUseEER>1</ShowUseEER>
      <ShowSEER>1</ShowSEER>
      <ShowCEER>0</ShowCEER>
      <SEERCEERLabel>SEER2:</SEERCEERLabel>
      <IsPackaged>0</IsPackaged>
    </ResHtPumpSys>
    <ResCentralHtgClgSys>
      <Name>VRF Residential Central Heating Cooling System</Name>
      <Type>Variable refrigerant flow</Type>
      <HtgSizingFactor>1.25</HtgSizingFactor>
      <ClgSizingFactor>1.15</ClgSizingFactor>
      <HtgCapTotNetRtd>36000</HtgCapTotNetRtd>
      <ClgCapTotNetRtd>36000</ClgCapTotNetRtd>
      <AutoSize>0</AutoSize>
      <VRFSysRef>Res VRF System (All Units)</VRFSysRef>
      <TreeDescrip>VRF, serving 8 dwelling unit(s)</TreeDescrip>
      <FloorAreaServed>14640</FloorAreaServed>
      <exFloorAreaServed>0</exFloorAreaServed>
      <NumAssigningDUs>8</NumAssigningDUs>
      <TotalNumUnits>8</TotalNumUnits>
    </ResCentralHtgClgSys>
    <ResDistSys>
      <Name>Air Distribution System - Res</Name>
      <Type>Ducts located entirely in conditioned space</Type>
      <Status>New</Status>
      <ShowStatus>0</ShowStatus>
      <IsVerified>0</IsVerified>
      <DefaultSystem>1</DefaultSystem>
      <DuctLeakage>Sealed and tested</DuctLeakage>
      <DuctLeakageVal>6</DuctLeakageVal>
      <DuctLeakageValUse>7</DuctLeakageValUse>
      <DuctLeakageValRpt>6</DuctLeakageValRpt>
      <exDuctLeakageValShow>0</exDuctLeakageValShow>
      <HasBypassDuct>0</HasBypassDuct>
      <DuctLocation>Outside</DuctLocation>
      <DuctInsRvalOpt>4.2</DuctInsRvalOpt>
      <DuctInsRvalue>4.2</DuctInsRvalue>
      <exDuctInsRvalOpt>2.1</exDuctInsRvalOpt>
      <DfltSupDuctInsRval>7.09355</DfltSupDuctInsRval>
      <DfltRetDuctInsRval>8</DfltRetDuctInsRval>
      <SupplyDuctArea>0</SupplyDuctArea>
      <ReturnDuctArea>0</ReturnDuctArea>
      <SupplyDuctFracEx>0</SupplyDuctFracEx>
      <ReturnDuctFracEx>0</ReturnDuctFracEx>
      <DefaultSupDuctArea>1284.66</DefaultSupDuctArea>
      <DefaultRetDuctArea>732</DefaultRetDuctArea>
      <SupDuctSurfaceArea>0</SupDuctSurfaceArea>
      <RetDuctSurfaceArea>0</RetDuctSurfaceArea>
      <MaxSupDuctArea>-1</MaxSupDuctArea>
      <MaxRetDuctArea>-1</MaxRetDuctArea>
      <DuctsTooLrgForAttic>0</DuctsTooLrgForAttic>
      <SupplyDuctDiam>8</SupplyDuctDiam>
      <ReturnDuctDiam>16</ReturnDuctDiam>
      <RetDuctInsRvalOpt>4.2</RetDuctInsRvalOpt>
      <RetDuctInsRvalue>4.2</RetDuctInsRvalue>
      <RetDuctInsAdjRval>4.2</RetDuctInsAdjRval>
      <IsAvailable>1</IsAvailable>
      <TypeAbbrev>DuctsInAll</TypeAbbrev>
      <TypeAbbrevStr>DuctsInAll</TypeAbbrevStr>
      <FloorAreaServed>7320</FloorAreaServed>
      <exFloorAreaServed>0</exFloorAreaServed>
      <NumStoriesServed>2</NumStoriesServed>
      <DuctsPresent>0</DuctsPresent>
      <DuctsMayReqReport>1</DuctsMayReqReport>
      <DuctsCreatedForAnalysis>0</DuctsCreatedForAnalysis>
      <DuctInsAdjRval>4.2</DuctInsAdjRval>
      <ServesHeating>2</ServesHeating>
      <ServesCooling>2</ServesCooling>
      <DuctDesign>0</DuctDesign>
      <DuctDesignInsRvalue>8</DuctDesignInsRvalue>
      <RetDuctDesignInsRvalue>8</RetDuctDesignInsRvalue>
      <LowLkgAH>0</LowLkgAH>
      <HERSCheck>Air Distribution System - Res-hers-dist</HERSCheck>
      <SupplyRptLocation>Conditioned Zone</SupplyRptLocation>
      <ReturnRptLocation>Conditioned Zone</ReturnRptLocation>
      <IsNew>1</IsNew>
      <IsAltered>0</IsAltered>
      <IsExisting>0</IsExisting>
      <DuctsVsStandard>Worse than Standard</DuctsVsStandard>
      <AreBuried>0</AreBuried>
      <AreDeeplyBuried>0</AreDeeplyBuried>
      <IsLessThanFortyFt>0</IsLessThanFortyFt>
      <IsLessThan25Ft>0</IsLessThan25Ft>
      <DuctScreenMsg> </DuctScreenMsg>
    </ResDistSys>
    <ResFanSys>
      <Name>HVAC Fan - VRF Indoor</Name>
      <Type>Single Speed Fan</Type>
      <TypeRpt>1</TypeRpt>
      <Status>New</Status>
      <IsVerified>0</IsVerified>
      <DefaultSystem>0</DefaultSystem>
      <WperCFMCool>0.45</WperCFMCool>
      <IsAvailable>1</IsAvailable>
      <TypeAbbrev>Furnace Fan</TypeAbbrev>
      <TypeAbbrevStr>Furnace Fan</TypeAbbrevStr>
      <FloorAreaServed>0</FloorAreaServed>
      <ClFlrAreaServed>0</ClFlrAreaServed>
      <GasFurnAreaServed>0</GasFurnAreaServed>
      <HtPumpAreaServed>0</HtPumpAreaServed>
      <SDHVAreaServed>0</SDHVAreaServed>
      <IsNew>1</IsNew>
      <IsAltered>0</IsAltered>
      <IsExisting>0</IsExisting>
    </ResFanSys>
    <ResFanSys>
      <Name>Zone1 HVACSys-gffan</Name>
      <Type>Single Speed Fan</Type>
      <TypeRpt>0</TypeRpt>
      <Status>New</Status>
      <IsVerified>0</IsVerified>
      <DefaultSystem>0</DefaultSystem>
      <WperCFMCool>0.45</WperCFMCool>
      <IsAvailable>1</IsAvailable>
      <TypeAbbrev>Furnace Fan</TypeAbbrev>
      <TypeAbbrevStr>Furnace Fan</TypeAbbrevStr>
      <FloorAreaServed>3660</FloorAreaServed>
      <ClFlrAreaServed>3660</ClFlrAreaServed>
      <GasFurnAreaServed>0</GasFurnAreaServed>
      <HtPumpAreaServed>3660</HtPumpAreaServed>
      <SDHVAreaServed>0</SDHVAreaServed>
      <IsNew>1</IsNew>
      <IsAltered>0</IsAltered>
      <IsExisting>0</IsExisting>
    </ResFanSys>
    <ResFanSys>
      <Name>Zone2 HVACSys-gffan</Name>
      <Type>Single Speed Fan</Type>
      <TypeRpt>0</TypeRpt>
      <Status>New</Status>
      <IsVerified>0</IsVerified>
      <DefaultSystem>0</DefaultSystem>
      <WperCFMCool>0.45</WperCFMCool>
      <IsAvailable>1</IsAvailable>
      <TypeAbbrev>Furnace Fan</TypeAbbrev>
      <TypeAbbrevStr>Furnace Fan</TypeAbbrevStr>
      <FloorAreaServed>3660</FloorAreaServed>
      <ClFlrAreaServed>3660</ClFlrAreaServed>
      <GasFurnAreaServed>0</GasFurnAreaServed>
      <HtPumpAreaServed>3660</HtPumpAreaServed>
      <SDHVAreaServed>0</SDHVAreaServed>
      <IsNew>1</IsNew>
      <IsAltered>0</IsAltered>
      <IsExisting>0</IsExisting>
    </ResFanSys>
    <ResIAQFan>
      <Name>IAQ Bal Fan HRV - 1BR</Name>
      <Status>New</Status>
      <IAQCFM>37.5</IAQCFM>
      <WperCFMIAQ>0.4</WperCFMIAQ>
      <IAQFanType>Balanced</IAQFanType>
      <IAQRecovEffect>0</IAQRecovEffect>
      <IncludesRecov>1</IncludesRecov>
      <SensRecovEff>70</SensRecovEff>
      <AdjSensRecovEff>70</AdjSensRecovEff>
      <SetPerfByHVIInterp>0</SetPerfByHVIInterp>
      <HERSVerified>0</HERSVerified>
      <FanPowerMult>1</FanPowerMult>
      <FanHeatRecovMult>1</FanHeatRecovMult>
      <IAQErrID>0</IAQErrID>
      <TreeDescrip>Balanced, 37.5 CFM, HRV SRE 70%, ASRE 70%</TreeDescrip>
      <IAQFanTypeStr>Balanced</IAQFanTypeStr>
      <NumAssignments>1</NumAssignments>
      <WperCFMIAQRpt>0.4</WperCFMIAQRpt>
      <HRV_SRE_Rpt>70</HRV_SRE_Rpt>
      <HRV_ASRE_Rpt>70</HRV_ASRE_Rpt>
    </ResIAQFan>
    <ResIAQFan>
      <Name>IAQ Bal Fan HRV - 2BR</Name>
      <Status>New</Status>
      <IAQCFM>54.9</IAQCFM>
      <WperCFMIAQ>0.4</WperCFMIAQ>
      <IAQFanType>Balanced</IAQFanType>
      <IAQRecovEffect>0</IAQRecovEffect>
      <IncludesRecov>1</IncludesRecov>
      <SensRecovEff>70</SensRecovEff>
      <AdjSensRecovEff>70</AdjSensRecovEff>
      <SetPerfByHVIInterp>0</SetPerfByHVIInterp>
      <HERSVerified>0</HERSVerified>
      <FanPowerMult>1</FanPowerMult>
      <FanHeatRecovMult>1</FanHeatRecovMult>
      <IAQErrID>0</IAQErrID>
      <TreeDescrip>Balanced, 54.9 CFM, HRV SRE 70%, ASRE 70%</TreeDescrip>
      <IAQFanTypeStr>Balanced</IAQFanTypeStr>
      <NumAssignments>1</NumAssignments>
      <WperCFMIAQRpt>0.4</WperCFMIAQRpt>
      <HRV_SRE_Rpt>70</HRV_SRE_Rpt>
      <HRV_ASRE_Rpt>70</HRV_ASRE_Rpt>
    </ResIAQFan>
    <ResDHWSys>
      <Name>DHWHeatpump</Name>
      <SystemType>Standard</SystemType>
      <Status>New</Status>
      <IsVerified>0</IsVerified>
      <MFamDistType>Multi-family: No loops or recirc pump</MFamDistType>
      <CentralRecircType>Non-Central</CentralRecircType>
      <CentralDHW>0</CentralDHW>
      <CentralDHWTypeVal>0</CentralDHWTypeVal>
      <IsRecircSystem>0</IsRecircSystem>
      <CentralElecDHW>0</CentralElecDHW>
      <NewCentralElecModel>0</NewCentralElecModel>
      <UseMaxDurNumHtrs>0</UseMaxDurNumHtrs>
      <LoadMaxNumHrs>12</LoadMaxNumHrs>
      <DrawMaxNumHrs>4</DrawMaxNumHrs>
      <CHPWHSysDescrip>Single Pass Primary</CHPWHSysDescrip>
      <CHPWHIntegPkgType>Residential (NEEA rated) Product</CHPWHIntegPkgType>
      <CHPWHCompType>Sanden GS3-45HPA-US  (4kW cap @ 40F)</CHPWHCompType>
      <CHPWHNEEABrand>n/a</CHPWHNEEABrand>
      <CHPWHNEEAModel>n/a</CHPWHNEEAModel>
      <CHPWHComModel>- select Model -</CHPWHComModel>
      <CHPWHASHPType>- select HPWH type -</CHPWHASHPType>
      <CHPWHAutosize>0</CHPWHAutosize>
      <CHPWHNumComp>2</CHPWHNumComp>
      <CHPWHNumCompFlt>2</CHPWHNumCompFlt>
      <CHPWHMinTotTankVol>-1</CHPWHMinTotTankVol>
      <CHPWHTotTankVol>160</CHPWHTotTankVol>
      <CHPWHTankCount>1</CHPWHTankCount>
      <CHPWHTankRVal>16</CHPWHTankRVal>
      <CHPWHTankMinRVal>0</CHPWHTankMinRVal>
      <CHPWHTankLoc>Outside</CHPWHTankLoc>
      <CHPWHSrcAirLoc>Outside</CHPWHSrcAirLoc>
      <CHPWHLoopTankConfig>None (return to Primary)</CHPWHLoopTankConfig>
      <CHPWHLoopTankType>Electric Resistance</CHPWHLoopTankType>
      <CHPWHLoopTankIntegPkgType>Residential (NEEA rated) Product</CHPWHLoopTankIntegPkgType>
      <CHPWHLoopTankTypeVal>0</CHPWHLoopTankTypeVal>
      <CHPWHLoopTankCompType>- select CHPWH type -</CHPWHLoopTankCompType>
      <CHPWHLoopTankNEEABrand>n/a</CHPWHLoopTankNEEABrand>
      <CHPWHLoopTankNEEAModel>n/a</CHPWHLoopTankNEEAModel>
      <CHPWHLoopTankComModel>- select Model -</CHPWHLoopTankComModel>
      <CHPWHLoopTankASHPType>- select HPWH type -</CHPWHLoopTankASHPType>
      <CHPWHLoopTankResCtrls>Typical</CHPWHLoopTankResCtrls>
      <StdCHPWHLoopTankResCtrls>Typical</StdCHPWHLoopTankResCtrls>
      <CHPWHLoopTankMinTankVol>-1</CHPWHLoopTankMinTankVol>
      <CHPWHLoopTankVol>80</CHPWHLoopTankVol>
      <CHPWHLoopTankMinRVal>0</CHPWHLoopTankMinRVal>
      <CHPWHLoopTankLoc>- select tank location -</CHPWHLoopTankLoc>
      <CHPWHLoopTankSrcAirLoc>- select source air location -</CHPWHLoopTankSrcAirLoc>
      <CHPWHLoopTankShowDtls>0</CHPWHLoopTankShowDtls>
      <CmpctDistAllowed>1</CmpctDistAllowed>
      <CompactDistrib>not compact</CompactDistrib>
      <DHWHeater index="0">Std UEF2 NEEA HPWH</DHWHeater>
      <HeaterMult index="0">1</HeaterMult>
      <HeaterMultFlt index="0">1</HeaterMultFlt>
      <HeaterStatus index="0">New</HeaterStatus>
      <NumDHWHeaters>1</NumDHWHeaters>
      <TotNumDHWHeaters>1</TotNumDHWHeaters>
      <FirstDHWHtrIndex>1</FirstDHWHtrIndex>
      <RecircPumpPwr>10</RecircPumpPwr>
      <UseDefaultLoops>1</UseDefaultLoops>
      <LoopPipeInsulThk index="0">1.5</LoopPipeInsulThk>
      <RecircPipeLoc index="0">Conditioned</RecircPipeLoc>
      <RecircPipeLoc index="1">Conditioned</RecircPipeLoc>
      <RecircPipeLoc index="2">Conditioned</RecircPipeLoc>
      <RecircPipeLoc index="3">Conditioned</RecircPipeLoc>
      <RecircPipeLoc index="4">Conditioned</RecircPipeLoc>
      <RecircPipeLoc index="5">Conditioned</RecircPipeLoc>
      <NRecircLoops>1</NRecircLoops>
      <IsHydronic>0</IsHydronic>
      <BranchLossModel>Old Scheduled (independent of draws)</BranchLossModel>
      <LoopHeater>DHW Loop Tank Heater 1</LoopHeater>
      <LoopHeaterAssigned>0</LoopHeaterAssigned>
      <LoopHeaterMult>1</LoopHeaterMult>
      <TotShowersServed>1</TotShowersServed>
      <TotBathsServed>1</TotBathsServed>
      <TotDWHRSysShowers>0</TotDWHRSysShowers>
      <DWHRSysSummaryMsg>Describe DWHRSys devices for each DwellUnitType</DWHRSysSummaryMsg>
      <DWHRSysConfig index="0">- specify -</DWHRSysConfig>
      <DWHRSysConfig index="1">- specify -</DWHRSysConfig>
      <DWHRSysConfig index="2">- specify -</DWHRSysConfig>
      <DWHRSysConfig index="3">- specify -</DWHRSysConfig>
      <DWHRSysConfig index="4">- specify -</DWHRSysConfig>
      <DWHRSysConfig index="5">- specify -</DWHRSysConfig>
      <NumDWHRSysRefs>0</NumDWHRSysRefs>
      <NumDWHRSysDevices>0</NumDWHRSysDevices>
      <DHWSolarSysRefValid>0</DHWSolarSysRefValid>
      <CSESolarSysSimValid>0</CSESolarSysSimValid>
      <SolFracType>- none -</SolFracType>
      <SolFracAnn>0</SolFracAnn>
      <DemRespCompat>0</DemRespCompat>
      <DemResponsive>0</DemResponsive>
      <DemRespControl>Basic</DemRespControl>
      <TypeAbbrevStr>HPWH-NEEA</TypeAbbrevStr>
      <TreeDescrip>HPWH-NEEA, 7,320 SqFt assigned</TreeDescrip>
      <HERSCheck>DHWHeatpump-hers-dhw</HERSCheck>
      <IsNew>1</IsNew>
      <IsAltered>0</IsAltered>
      <IsExisting>0</IsExisting>
      <NResFloorAreaServed>0</NResFloorAreaServed>
      <FloorAreaServed index="0">7320</FloorAreaServed>
      <FloorAreaServed index="1">7320</FloorAreaServed>
      <FloorAreaServed index="2">7320</FloorAreaServed>
      <FloorAreaServed index="3">7320</FloorAreaServed>
      <FloorAreaServed index="4">7320</FloorAreaServed>
      <FloorAreaServed index="5">7320</FloorAreaServed>
      <ExFlrAreaServed index="0">0</ExFlrAreaServed>
      <ExFlrAreaServed index="1">0</ExFlrAreaServed>
      <ExFlrAreaServed index="2">0</ExFlrAreaServed>
      <ExFlrAreaServed index="3">0</ExFlrAreaServed>
      <ExFlrAreaServed index="4">0</ExFlrAreaServed>
      <ExFlrAreaServed index="5">0</ExFlrAreaServed>
      <AltFlrAreaServed index="0">0</AltFlrAreaServed>
      <AltFlrAreaServed index="1">0</AltFlrAreaServed>
      <AltFlrAreaServed index="2">0</AltFlrAreaServed>
      <AltFlrAreaServed index="3">0</AltFlrAreaServed>
      <AltFlrAreaServed index="4">0</AltFlrAreaServed>
      <AltFlrAreaServed index="5">0</AltFlrAreaServed>
      <NewFlrAreaServed index="0">7320</NewFlrAreaServed>
      <NewFlrAreaServed index="1">7320</NewFlrAreaServed>
      <NewFlrAreaServed index="2">7320</NewFlrAreaServed>
      <NewFlrAreaServed index="3">7320</NewFlrAreaServed>
      <NewFlrAreaServed index="4">7320</NewFlrAreaServed>
      <NewFlrAreaServed index="5">7320</NewFlrAreaServed>
      <NewCntrlAreaServed>0</NewCntrlAreaServed>
      <NewCntrlAreaServedHtr index="0">0</NewCntrlAreaServedHtr>
      <NewCntrlAreaServedHtr index="1">0</NewCntrlAreaServedHtr>
      <NewCntrlAreaServedHtr index="2">0</NewCntrlAreaServedHtr>
      <NewCntrlAreaServedHtr index="3">0</NewCntrlAreaServedHtr>
      <NewCntrlAreaServedHtr index="4">0</NewCntrlAreaServedHtr>
      <NewCntrlAreaServedHtr index="5">0</NewCntrlAreaServedHtr>
      <AreaServedDetails index="0">7320</AreaServedDetails>
      <AreaServedDetails index="1">0</AreaServedDetails>
      <AreaServedDetails index="2">0</AreaServedDetails>
      <AreaServedDetails index="3">0</AreaServedDetails>
      <AreaServedDetails index="4">0</AreaServedDetails>
      <AreaServedDetails index="5">0</AreaServedDetails>
      <HeatersAllElec>1</HeatersAllElec>
      <NumElecHeaters>1</NumElecHeaters>
      <NumFuelHeaters>0</NumFuelHeaters>
      <StdEqProp index="0">0</StdEqProp>
      <StdEqProp index="1">0</StdEqProp>
      <StdEqProp index="2">0</StdEqProp>
      <StdEqProp index="3">0</StdEqProp>
      <StdEqProp index="4">0</StdEqProp>
      <StdEqProp index="5">0</StdEqProp>
      <IsStdDesignElec>1</IsStdDesignElec>
      <IsNewAssignedAWHP>0</IsNewAssignedAWHP>
      <IsNewJA13HPWH>0</IsNewJA13HPWH>
      <SimDHWSys>1</SimDHWSys>
      <NumDUsServed>8</NumDUsServed>
      <NumResOtherZnsServed>0</NumResOtherZnsServed>
      <NumSystemsInBldg>8</NumSystemsInBldg>
      <NumAssignedDUFracs>8</NumAssignedDUFracs>
      <NumAssignedBRFracs>12</NumAssignedBRFracs>
      <NumAssignedDUHtrFracs index="0">8</NumAssignedDUHtrFracs>
      <NumAssignedDUHtrFracs index="1">0</NumAssignedDUHtrFracs>
      <NumAssignedDUHtrFracs index="2">0</NumAssignedDUHtrFracs>
      <NumAssignedDUHtrFracs index="3">0</NumAssignedDUHtrFracs>
      <NumAssignedDUHtrFracs index="4">0</NumAssignedDUHtrFracs>
      <NumAssignedDUHtrFracs index="5">0</NumAssignedDUHtrFracs>
      <NumAssignedBRHtrFracs index="0">12</NumAssignedBRHtrFracs>
      <NumAssignedBRHtrFracs index="1">0</NumAssignedBRHtrFracs>
      <NumAssignedBRHtrFracs index="2">0</NumAssignedBRHtrFracs>
      <NumAssignedBRHtrFracs index="3">0</NumAssignedBRHtrFracs>
      <NumAssignedBRHtrFracs index="4">0</NumAssignedBRHtrFracs>
      <NumAssignedBRHtrFracs index="5">0</NumAssignedBRHtrFracs>
      <NumIndivAssignedDUHtrFracs index="0">8</NumIndivAssignedDUHtrFracs>
      <NumIndivAssignedDUHtrFracs index="1">0</NumIndivAssignedDUHtrFracs>
      <NumIndivAssignedDUHtrFracs index="2">0</NumIndivAssignedDUHtrFracs>
      <NumIndivAssignedDUHtrFracs index="3">0</NumIndivAssignedDUHtrFracs>
      <NumIndivAssignedDUHtrFracs index="4">0</NumIndivAssignedDUHtrFracs>
      <NumIndivAssignedDUHtrFracs index="5">0</NumIndivAssignedDUHtrFracs>
      <DailyHWConsumption>220.903</DailyHWConsumption>
      <DailyCommonHWConsumption>0</DailyCommonHWConsumption>
      <DailyCommonHWConsHtrFracs index="0">0</DailyCommonHWConsHtrFracs>
      <DailyCommonHWConsHtrFracs index="1">0</DailyCommonHWConsHtrFracs>
      <DailyCommonHWConsHtrFracs index="2">0</DailyCommonHWConsHtrFracs>
      <DailyCommonHWConsHtrFracs index="3">0</DailyCommonHWConsHtrFracs>
      <DailyCommonHWConsHtrFracs index="4">0</DailyCommonHWConsHtrFracs>
      <DailyCommonHWConsHtrFracs index="5">0</DailyCommonHWConsHtrFracs>
      <NumAssignedCommonDUEquiv>0</NumAssignedCommonDUEquiv>
      <NumAssignedCommonDUEquivByHtr index="0">0</NumAssignedCommonDUEquivByHtr>
      <NumAssignedCommonDUEquivByHtr index="1">0</NumAssignedCommonDUEquivByHtr>
      <NumAssignedCommonDUEquivByHtr index="2">0</NumAssignedCommonDUEquivByHtr>
      <NumAssignedCommonDUEquivByHtr index="3">0</NumAssignedCommonDUEquivByHtr>
      <NumAssignedCommonDUEquivByHtr index="4">0</NumAssignedCommonDUEquivByHtr>
      <NumAssignedCommonDUEquivByHtr index="5">0</NumAssignedCommonDUEquivByHtr>
      <HWSupplyTemp>115</HWSupplyTemp>
      <HWDeltaTemp>51.4731</HWDeltaTemp>
      <DistribSysMult>1</DistribSysMult>
      <DisplayNumLoops>0</DisplayNumLoops>
      <SpeclFtrMFRecircDemCtrl>0</SpeclFtrMFRecircDemCtrl>
      <SpeclFtrMFNLpNRecirc>0</SpeclFtrMFNLpNRecirc>
      <SpeclFtrMFRecircNDemCtrl>0</SpeclFtrMFRecircNDemCtrl>
      <SpeclFtrMFRecircTempMod>0</SpeclFtrMFRecircTempMod>
      <SpeclFtrMFRecircTempModMon>0</SpeclFtrMFRecircTempModMon>
      <SpeclFtrParaPipeCntrl>0</SpeclFtrParaPipeCntrl>
      <SpeclFtrPipeInsul>0</SpeclFtrPipeInsul>
      <SpeclFtrPointOfUse>0</SpeclFtrPointOfUse>
      <SpeclFtrRecircDemOcc>0</SpeclFtrRecircDemOcc>
      <SpeclFtrRecircDemPBtn>0</SpeclFtrRecircDemPBtn>
      <SpeclFtrRecircNDemCtrl>0</SpeclFtrRecircNDemCtrl>
      <SFamSolarWH>0</SFamSolarWH>
      <MFamSolarWH>0</MFamSolarWH>
      <NumFloorsServed>2</NumFloorsServed>
      <FloorZRange>18</FloorZRange>
      <IsReferenced>1</IsReferenced>
      <IsExVerif>0</IsExVerif>
      <IsAltVerif>0</IsAltVerif>
      <ShwrDrnWtrHtRecovRpt>NA</ShwrDrnWtrHtRecovRpt>
      <NumSpcClothesWashers>8</NumSpcClothesWashers>
      <NumSpcDishWashers>8</NumSpcDishWashers>
    </ResDHWSys>
    <ResWtrHtr>
      <Name>Heat Pump</Name>
      <HeaterElementType>Gas</HeaterElementType>
      <HeaterType>6</HeaterType>
      <HPWHCategory>Residential (NEEA rated) Product</HPWHCategory>
      <HPWH_NEEARated>0</HPWH_NEEARated>
      <HPWH_ComProduct>0</HPWH_ComProduct>
      <CentralHPWHCprsrType>- select CHPWH type -</CentralHPWHCprsrType>
      <HPWHBrand>n/a</HPWHBrand>
      <JA13UICompliance>0</JA13UICompliance>
      <HPWHComModel>n/a</HPWHComModel>
      <ASHPType>- select HPWH type -</ASHPType>
      <TankOutside>0</TankOutside>
      <ShowTankLocation>0</ShowTankLocation>
      <ASHPTSrcOutside>1</ASHPTSrcOutside>
      <FuelTankTypeRangeID>1006</FuelTankTypeRangeID>
      <InputRating>12000</InputRating>
      <InputRatingUnits>Btu/hr</InputRatingUnits>
      <InputRatingSim>40000</InputRatingSim>
      <ShowInputRating>0</ShowInputRating>
      <EnergyFactor>0.6</EnergyFactor>
      <EfficiencyUnits>EF</EfficiencyUnits>
      <EfficiencyLabel>Energy Factor:</EfficiencyLabel>
      <IsUEF>0</IsUEF>
      <IsUEFHtPump>0</IsUEFHtPump>
      <AltEnergyFactor>0.59</AltEnergyFactor>
      <PropEnergyFactor>0.59</PropEnergyFactor>
      <TankVolume>50</TankVolume>
      <TankVolumeRange>1</TankVolumeRange>
      <NonStdTankVolume>275</NonStdTankVolume>
      <ShowTankVolume>1</ShowTankVolume>
      <TankVolumeEditable>1</TankVolumeEditable>
      <IntInsulRVal>0</IntInsulRVal>
      <ExtInsulRVal>0</ExtInsulRVal>
      <AmbientCond>Unconditioned</AmbientCond>
      <StandbyLossFrac>0</StandbyLossFrac>
      <StandbyLossMult>1</StandbyLossMult>
      <StandbyLossFracReqd>0</StandbyLossFracReqd>
      <PilotEnergyActive>0</PilotEnergyActive>
      <PilotEnergyReqd>0</PilotEnergyReqd>
      <RecovEff>70</RecovEff>
      <RecovEffActive>0</RecovEffActive>
      <RecovEffLabel>Recovery Efficiency:</RecovEffLabel>
      <DispUEFRecovEff>0</DispUEFRecovEff>
      <CanBeCHWHeater>1</CanBeCHWHeater>
      <IsHydronic>0</IsHydronic>
      <AllowElecMiniTank>0</AllowElecMiniTank>
      <HasElecMiniTank>0</HasElecMiniTank>
      <ElecMiniTankPower>0</ElecMiniTankPower>
      <DemRespCompat>0</DemRespCompat>
      <FloorAreaServed>0</FloorAreaServed>
      <ExFlrAreaServed>0</ExFlrAreaServed>
      <AltFlrAreaServed>0</AltFlrAreaServed>
      <NewFlrAreaServed>0</NewFlrAreaServed>
      <NewCntrlAreaServed>0</NewCntrlAreaServed>
      <AreaServedByFuel index="0">0</AreaServedByFuel>
      <AreaServedByFuel index="1">0</AreaServedByFuel>
      <AreaServedByFuel index="2">0</AreaServedByFuel>
      <AreaServedByFuel index="3">0</AreaServedByFuel>
      <AreaServedByFuel index="4">0</AreaServedByFuel>
      <IsNew>0</IsNew>
      <IsAltered>0</IsAltered>
      <IsExisting>0</IsExisting>
      <StdEqProp>0</StdEqProp>
      <ForceStdDesign>1</ForceStdDesign>
      <ShowEnergyFactor>1</ShowEnergyFactor>
      <EFRangeChkID>0</EFRangeChkID>
      <PropHtrElemTypeNum>5</PropHtrElemTypeNum>
      <StdInpRtgConv>3.412</StdInpRtgConv>
      <IsNEEAHtPumpWtrHtr>0</IsNEEAHtPumpWtrHtr>
      <IsNewAssignedHPWH>0</IsNewAssignedHPWH>
      <HeaterCount_Central>0</HeaterCount_Central>
      <HeaterCount_Report>0</HeaterCount_Report>
      <NumAssignedDUFracs>0</NumAssignedDUFracs>
      <NumAssignedBRFracs>0</NumAssignedBRFracs>
      <NumIndivAssignedDUFracs>0</NumIndivAssignedDUFracs>
      <DailyCommonHWConsFracs>0</DailyCommonHWConsFracs>
      <NumAssignedCommonDUEquiv>0</NumAssignedCommonDUEquiv>
      <TypeAbbrevStr>ExSmlStor</TypeAbbrevStr>
      <TreeDescrip>ExSmlStor, not assigned</TreeDescrip>
      <UEFModelDrawVar>na</UEFModelDrawVar>
      <UEFModelDrawPattern>na</UEFModelDrawPattern>
      <UEFModelHPDrawnVolume>0</UEFModelHPDrawnVolume>
      <UEFNewCoef1>0</UEFNewCoef1>
      <UEFNewCoef2>0</UEFNewCoef2>
      <UEFNewCoef3>0</UEFNewCoef3>
      <UEFModel>0</UEFModel>
      <UEFModelType>na</UEFModelType>
      <UEFModelCoef1>0</UEFModelCoef1>
      <UEFModelCoef2>0</UEFModelCoef2>
      <UEFModelCoef3>0</UEFModelCoef3>
      <UEFModelCoef4>0</UEFModelCoef4>
      <UEFModelCalcEF>0</UEFModelCalcEF>
      <UEFModelCalcRE>0</UEFModelCalcRE>
      <UEFModelCalcSL>0</UEFModelCalcSL>
      <UEFModelCalcTE>0</UEFModelCalcTE>
      <UEFMinTankVolCat>na</UEFMinTankVolCat>
      <UEFMinCoef1>0</UEFMinCoef1>
      <UEFMinCoef2>0</UEFMinCoef2>
    </ResWtrHtr>
    <ResWtrHtr>
      <Name>Std UEF2 NEEA HPWH</Name>
      <HeaterElementType>Heat Pump</HeaterElementType>
      <Status>New</Status>
      <TankType>Small Storage</TankType>
      <HeaterType>6</HeaterType>
      <HPWHCategory>Residential (NEEA rated) Product</HPWHCategory>
      <HPWH_NEEARated>1</HPWH_NEEARated>
      <HPWH_ComProduct>0</HPWH_ComProduct>
      <CentralHPWHCprsrType>- select CHPWH type -</CentralHPWHCprsrType>
      <HPWHBrand>(generic)</HPWHBrand>
      <HPWHModel>Standard Design 50 gal HPWH</HPWHModel>
      <JA13UICompliance>0</JA13UICompliance>
      <HPWHComModel>n/a</HPWHComModel>
      <ASHPType>GE2012 50</ASHPType>
      <TankOutside>0</TankOutside>
      <TankZone>Zone1</TankZone>
      <ShowTankLocation>1</ShowTankLocation>
      <ASHPSplit>0</ASHPSplit>
      <ASHPTSrcOutside>1</ASHPTSrcOutside>
      <FuelTankTypeRangeID>5099</FuelTankTypeRangeID>
      <InputRatingUnits>watts</InputRatingUnits>
      <InputRatingSim>5000</InputRatingSim>
      <ShowInputRating>0</ShowInputRating>
      <EnergyFactor>2</EnergyFactor>
      <EfficiencyUnits>EF</EfficiencyUnits>
      <EfficiencyLabel>Uniform Energy Factor:</EfficiencyLabel>
      <IsUEF>0</IsUEF>
      <IsUEFHtPump>0</IsUEFHtPump>
      <AltEnergyFactor>0.904</AltEnergyFactor>
      <TankVolume>50</TankVolume>
      <TankVolumeRange>0</TankVolumeRange>
      <ShowTankVolume>0</ShowTankVolume>
      <TankVolumeEditable>1</TankVolumeEditable>
      <IntInsulRVal>0</IntInsulRVal>
      <ExtInsulRVal>0</ExtInsulRVal>
      <AmbientCond>Unconditioned</AmbientCond>
      <StandbyLossMult>1</StandbyLossMult>
      <StandbyLossFracReqd>0</StandbyLossFracReqd>
      <PilotEnergyActive>0</PilotEnergyActive>
      <PilotEnergyReqd>0</PilotEnergyReqd>
      <RecovEffActive>0</RecovEffActive>
      <RecovEffLabel>Recovery Efficiency:</RecovEffLabel>
      <DispUEFRecovEff>0</DispUEFRecovEff>
      <CanBeCHWHeater>0</CanBeCHWHeater>
      <IsHydronic>0</IsHydronic>
      <AllowElecMiniTank>0</AllowElecMiniTank>
      <HasElecMiniTank>0</HasElecMiniTank>
      <ElecMiniTankPower>0</ElecMiniTankPower>
      <DemRespCompat>0</DemRespCompat>
      <FloorAreaServed>7320</FloorAreaServed>
      <ExFlrAreaServed>0</ExFlrAreaServed>
      <AltFlrAreaServed>0</AltFlrAreaServed>
      <NewFlrAreaServed>7320</NewFlrAreaServed>
      <NewCntrlAreaServed>0</NewCntrlAreaServed>
      <AreaServedByFuel index="0">0</AreaServedByFuel>
      <AreaServedByFuel index="1">0</AreaServedByFuel>
      <AreaServedByFuel index="2">0</AreaServedByFuel>
      <AreaServedByFuel index="3">0</AreaServedByFuel>
      <AreaServedByFuel index="4">0</AreaServedByFuel>
      <IsNew>1</IsNew>
      <IsAltered>0</IsAltered>
      <IsExisting>0</IsExisting>
      <StdEqProp>0</StdEqProp>
      <ForceStdDesign>0</ForceStdDesign>
      <ShowEnergyFactor>0</ShowEnergyFactor>
      <EFRangeChkID>0</EFRangeChkID>
      <PropHtrElemTypeNum>5</PropHtrElemTypeNum>
      <StdInpRtgConv>1</StdInpRtgConv>
      <IsNEEAHtPumpWtrHtr>1</IsNEEAHtPumpWtrHtr>
      <IsNewAssignedHPWH>1</IsNewAssignedHPWH>
      <HeaterCount_Central>0</HeaterCount_Central>
      <HeaterCount_Report>8</HeaterCount_Report>
      <NumAssignedDUFracs>8</NumAssignedDUFracs>
      <NumAssignedBRFracs>12</NumAssignedBRFracs>
      <NumIndivAssignedDUFracs>8</NumIndivAssignedDUFracs>
      <DailyCommonHWConsFracs>0</DailyCommonHWConsFracs>
      <NumAssignedCommonDUEquiv>0</NumAssignedCommonDUEquiv>
      <StdSrcMetricGas>1</StdSrcMetricGas>
      <TypeAbbrevStr>HPWH-NEEA</TypeAbbrevStr>
      <TreeDescrip>HPWH-NEEA, serving 8 dwelling unit(s) and/or other zones</TreeDescrip>
      <UEFModelDrawVar>na</UEFModelDrawVar>
      <UEFModelDrawPattern>na</UEFModelDrawPattern>
      <UEFModelHPDrawnVolume>0</UEFModelHPDrawnVolume>
      <UEFNewCoef1>0</UEFNewCoef1>
      <UEFNewCoef2>0</UEFNewCoef2>
      <UEFNewCoef3>0</UEFNewCoef3>
      <UEFModel>0</UEFModel>
      <UEFModelType>na</UEFModelType>
      <UEFModelCoef1>0</UEFModelCoef1>
      <UEFModelCoef2>0</UEFModelCoef2>
      <UEFModelCoef3>0</UEFModelCoef3>
      <UEFModelCoef4>0</UEFModelCoef4>
      <UEFModelCalcEF>0</UEFModelCalcEF>
      <UEFModelCalcRE>0</UEFModelCalcRE>
      <UEFModelCalcSL>0</UEFModelCalcSL>
      <UEFModelCalcTE>0</UEFModelCalcTE>
      <UEFMinTankVolCat>&gt;55 gal</UEFMinTankVolCat>
      <UEFMinCoef1>0</UEFMinCoef1>
      <UEFMinCoef2>0</UEFMinCoef2>
    </ResWtrHtr>
    <ResLpTankHtr>
      <Name>DHW Loop Tank Heater 1</Name>
      <whEF>0.97</whEF>
      <whResHtPwr>4500</whResHtPwr>
      <whVol>80</whVol>
      <TankOutside>1</TankOutside>
    </ResLpTankHtr>
    <cseTOP>
      <Name>CSE run</Name>
      <repHdrL>MF8  Individual Supply + Individual Exhaust (SZHP-HRV)</repHdrL>
      <runTitle>MF8  Individual Supply + Individual Exhaust (SZHP-HRV)  /  Standard  /  EX02_MF08_Central_VRF_TYPE 1_HP_CZ09.cibd25x</runTitle>
      <wfName>CA_Title24_2025_LOS-ANGELES-USC.epw</wfName>
      <ebTolHour>0.001</ebTolHour>
      <ebTolDay>0.001</ebTolDay>
      <ebTolMon>0.001</ebTolMon>
      <ebTolSubHr>0.001</ebTolSubHr>
      <tol>0.01</tol>
      <jan1DOW>THU</jan1DOW>
      <skyModel>anisotropic</skyModel>
      <bldgAzm>0</bldgAzm>
      <dt>YES</dt>
      <heatDsTDbO>43.1</heatDsTDbO>
      <coolDsCond index="0">ClgDC_0p4pct_Aug</coolDsCond>
      <ventAvail_x>zonal</ventAvail_x>
      <nSubSteps>20</nSubSteps>
      <wuDays>30</wuDays>
      <awTrigSlr>0.1</awTrigSlr>
      <anTolAbs>0.005</anTolAbs>
      <anTolRel>0.0005</anTolRel>
      <auszTol>0.01</auszTol>
      <awTrigT>3</awTrigT>
      <awTrigH>0.3</awTrigH>
      <HottestMonthNum>8</HottestMonthNum>
    </cseTOP>
    <cseCONSTRUCTION>
      <Name>cc-Attic Roof Cons</Name>
      <SourceCons>Attic Roof Cons</SourceCons>
      <CSEComment>Cavity R-val: 0</CSEComment>
      <cseLAYER>
        <Name>cl2-Attic Roof Cons</Name>
        <lrMat>m-Wood layer</lrMat>
        <lrThk>0.0416667</lrThk>
      </cseLAYER>
      <cseLAYER>
        <Name>cl3-Attic Roof Cons</Name>
        <lrMat>m-TileGap</lrMat>
        <lrThk>0.0625</lrThk>
      </cseLAYER>
      <cseLAYER>
        <Name>cl4-Attic Roof Cons</Name>
        <lrMat>m-10 PSF Roof</lrMat>
        <lrThk>0.0833333</lrThk>
      </cseLAYER>
    </cseCONSTRUCTION>
    <cseCONSTRUCTION>
      <Name>fc-Attic Roof Cons</Name>
      <SourceCons>Attic Roof Cons</SourceCons>
      <cseLAYER>
        <Name>fl1-Attic Roof Cons</Name>
        <lrMat>m-SoftWood</lrMat>
        <lrThk>0.291667</lrThk>
      </cseLAYER>
      <cseLAYER>
        <Name>fl2-Attic Roof Cons</Name>
        <lrMat>m-Wood layer</lrMat>
        <lrThk>0.0416667</lrThk>
      </cseLAYER>
      <cseLAYER>
        <Name>fl3-Attic Roof Cons</Name>
        <lrMat>m-TileGap</lrMat>
        <lrThk>0.0625</lrThk>
      </cseLAYER>
      <cseLAYER>
        <Name>fl4-Attic Roof Cons</Name>
        <lrMat>m-10 PSF Roof</lrMat>
        <lrThk>0.0833333</lrThk>
      </cseLAYER>
    </cseCONSTRUCTION>
    <cseCONSTRUCTION>
      <Name>cc-Interior Floor</Name>
      <SourceCons>Interior Floor</SourceCons>
      <cseLAYER>
        <Name>cl1-Interior Floor</Name>
        <lrMat>m-Carpet</lrMat>
        <lrThk>0.0416667</lrThk>
      </cseLAYER>
      <cseLAYER>
        <Name>cl2-Interior Floor</Name>
        <lrMat>m-Wood layer</lrMat>
        <lrThk>0.0416667</lrThk>
      </cseLAYER>
      <cseLAYER>
        <Name>cl4-Interior Floor</Name>
        <lrMat>m-Gypsum Board</lrMat>
        <lrThk>0.0416667</lrThk>
      </cseLAYER>
    </cseCONSTRUCTION>
    <cseCONSTRUCTION>
      <Name>fc-Interior Floor</Name>
      <SourceCons>Interior Floor</SourceCons>
      <cseLAYER>
        <Name>fl1-Interior Floor</Name>
        <lrMat>m-Carpet</lrMat>
        <lrThk>0.0416667</lrThk>
      </cseLAYER>
      <cseLAYER>
        <Name>fl2-Interior Floor</Name>
        <lrMat>m-Wood layer</lrMat>
        <lrThk>0.0416667</lrThk>
      </cseLAYER>
      <cseLAYER>
        <Name>fl3-Interior Floor</Name>
        <lrMat>m-SoftWood</lrMat>
        <lrThk>0.9375</lrThk>
      </cseLAYER>
      <cseLAYER>
        <Name>fl4-Interior Floor</Name>
        <lrMat>m-Gypsum Board</lrMat>
        <lrThk>0.0416667</lrThk>
      </cseLAYER>
    </cseCONSTRUCTION>
    <cseCONSTRUCTION>
      <Name>cc-T24-2013 Ceiling 2x4 24oc R30</Name>
      <SourceCons>T24-2013 Ceiling 2x4 24oc R30</SourceCons>
      <CSEComment>Cavity R-val: 30</CSEComment>
      <cseLAYER>
        <Name>cl1-T24-2013 Ceiling 2x4 24oc R30</Name>
        <lrMat>m-Gypsum Board</lrMat>
        <lrThk>0.0416667</lrThk>
      </cseLAYER>
      <cseLAYER>
        <Name>cl2-T24-2013 Ceiling 2x4 24oc R30</Name>
        <lrMat>m-Ins-R9.1-D1.5-SH0.2-C0.03205</lrMat>
        <lrThk>0.291667</lrThk>
      </cseLAYER>
      <cseLAYER>
        <Name>cl3-T24-2013 Ceiling 2x4 24oc R30</Name>
        <lrMat>m-Ins-R9.1-D1.5-SH0.2-C0.03205</lrMat>
        <lrThk>0.669872</lrThk>
      </cseLAYER>
    </cseCONSTRUCTION>
    <cseCONSTRUCTION>
      <Name>fc-T24-2013 Ceiling 2x4 24oc R30</Name>
      <SourceCons>T24-2013 Ceiling 2x4 24oc R30</SourceCons>
      <cseLAYER>
        <Name>fl1-T24-2013 Ceiling 2x4 24oc R30</Name>
        <lrMat>m-Gypsum Board</lrMat>
        <lrThk>0.0416667</lrThk>
      </cseLAYER>
      <cseLAYER>
        <Name>fl2-T24-2013 Ceiling 2x4 24oc R30</Name>
        <lrMat>m-SoftWood</lrMat>
        <lrThk>0.291667</lrThk>
      </cseLAYER>
      <cseLAYER>
        <Name>fl3-T24-2013 Ceiling 2x4 24oc R30</Name>
        <lrMat>m-Ins-R9.1-D1.5-SH0.2-C0.03205</lrMat>
        <lrThk>0.669872</lrThk>
      </cseLAYER>
    </cseCONSTRUCTION>
    <cseCONSTRUCTION>
      <Name>cc-T24-2022 ExtWall 2x6 16oc U=0.051</Name>
      <SourceCons>T24-2022 ExtWall 2x6 16oc U=0.051</SourceCons>
      <CSEComment>Cavity R-val: 18</CSEComment>
      <cseLAYER>
        <Name>cl1-T24-2022 ExtWall 2x6 16oc U=0.051</Name>
        <lrMat>m-Gypsum Board</lrMat>
        <lrThk>0.0416667</lrThk>
      </cseLAYER>
      <cseLAYER>
        <Name>cl2-T24-2022 ExtWall 2x6 16oc U=0.051</Name>
        <lrMat>m-Ins-R18-D1.5-SH0.2-C0.02546</lrMat>
        <lrThk>0.458333</lrThk>
      </cseLAYER>
      <cseLAYER>
        <Name>cl3-T24-2022 ExtWall 2x6 16oc U=0.051</Name>
        <lrMat>m-Insul-R5-D1.5-SH0.35-C0.01667</lrMat>
        <lrThk>0.0833333</lrThk>
      </cseLAYER>
      <cseLAYER>
        <Name>cl4-T24-2022 ExtWall 2x6 16oc U=0.051</Name>
        <lrMat>m-Synthetic Stucco</lrMat>
        <lrThk>0.03125</lrThk>
      </cseLAYER>
    </cseCONSTRUCTION>
    <cseCONSTRUCTION>
      <Name>fc-T24-2022 ExtWall 2x6 16oc U=0.051</Name>
      <SourceCons>T24-2022 ExtWall 2x6 16oc U=0.051</SourceCons>
      <cseLAYER>
        <Name>fl1-T24-2022 ExtWall 2x6 16oc U=0.051</Name>
        <lrMat>m-Gypsum Board</lrMat>
        <lrThk>0.0416667</lrThk>
      </cseLAYER>
      <cseLAYER>
        <Name>fl2-T24-2022 ExtWall 2x6 16oc U=0.051</Name>
        <lrMat>m-SoftWood</lrMat>
        <lrThk>0.458333</lrThk>
      </cseLAYER>
      <cseLAYER>
        <Name>fl3-T24-2022 ExtWall 2x6 16oc U=0.051</Name>
        <lrMat>m-Insul-R5-D1.5-SH0.35-C0.01667</lrMat>
        <lrThk>0.0833333</lrThk>
      </cseLAYER>
      <cseLAYER>
        <Name>fl4-T24-2022 ExtWall 2x6 16oc U=0.051</Name>
        <lrMat>m-Synthetic Stucco</lrMat>
        <lrThk>0.03125</lrThk>
      </cseLAYER>
    </cseCONSTRUCTION>
    <cseCONSTRUCTION>
      <Name>cc-Zone2ToAtticCeiling-AtcEdgWA</Name>
      <SourceCons>Zone2ToAtticCeiling-AtcEdgWA</SourceCons>
      <cseLAYER>
        <Name>cl1-Zone2ToAtticCeiling-AtcEdgWA</Name>
        <lrMat>m-Gypsum Board</lrMat>
        <lrThk>0.0416667</lrThk>
      </cseLAYER>
      <cseLAYER>
        <Name>cl2-Zone2ToAtticCeiling-AtcEdgWA</Name>
        <lrMat>m-Ins-R9.1-D1.5-SH0.2-C0.03205</lrMat>
        <lrThk>0.449653</lrThk>
      </cseLAYER>
      <cseLAYER>
        <Name>cl3-Zone2ToAtticCeiling-AtcEdgWA</Name>
        <lrMat>m-Wood layer</lrMat>
        <lrThk>0.0416667</lrThk>
      </cseLAYER>
      <cseLAYER>
        <Name>cl4-Zone2ToAtticCeiling-AtcEdgWA</Name>
        <lrMat>m-TileGap</lrMat>
        <lrThk>0.0625</lrThk>
      </cseLAYER>
      <cseLAYER>
        <Name>cl5-Zone2ToAtticCeiling-AtcEdgWA</Name>
        <lrMat>m-10 PSF Roof</lrMat>
        <lrThk>0.0833333</lrThk>
      </cseLAYER>
    </cseCONSTRUCTION>
    <cseCONSTRUCTION>
      <Name>fc-Zone2ToAtticCeiling-AtcEdgWA</Name>
      <SourceCons>Zone2ToAtticCeiling-AtcEdgWA</SourceCons>
      <cseLAYER>
        <Name>fl1-Zone2ToAtticCeiling-AtcEdgWA</Name>
        <lrMat>m-Gypsum Board</lrMat>
        <lrThk>0.0416667</lrThk>
      </cseLAYER>
      <cseLAYER>
        <Name>fl2-Zone2ToAtticCeiling-AtcEdgWA</Name>
        <lrMat>m-SoftWood</lrMat>
        <lrThk>0.449653</lrThk>
      </cseLAYER>
      <cseLAYER>
        <Name>fl3-Zone2ToAtticCeiling-AtcEdgWA</Name>
        <lrMat>m-Wood layer</lrMat>
        <lrThk>0.0416667</lrThk>
      </cseLAYER>
      <cseLAYER>
        <Name>fl4-Zone2ToAtticCeiling-AtcEdgWA</Name>
        <lrMat>m-TileGap</lrMat>
        <lrThk>0.0625</lrThk>
      </cseLAYER>
      <cseLAYER>
        <Name>fl5-Zone2ToAtticCeiling-AtcEdgWA</Name>
        <lrMat>m-10 PSF Roof</lrMat>
        <lrThk>0.0833333</lrThk>
      </cseLAYER>
    </cseCONSTRUCTION>
    <cseCONSTRUCTION>
      <Name>cc-Zone2ToAtticCeiling-AtcEdgWB</Name>
      <SourceCons>Zone2ToAtticCeiling-AtcEdgWB</SourceCons>
      <cseLAYER>
        <Name>cl1-Zone2ToAtticCeiling-AtcEdgWB</Name>
        <lrMat>m-Gypsum Board</lrMat>
        <lrThk>0.0416667</lrThk>
      </cseLAYER>
      <cseLAYER>
        <Name>cl2-Zone2ToAtticCeiling-AtcEdgWB</Name>
        <lrMat>m-Ins-R9.1-D1.5-SH0.2-C0.03205</lrMat>
        <lrThk>0.291667</lrThk>
      </cseLAYER>
      <cseLAYER>
        <Name>cl3-Zone2ToAtticCeiling-AtcEdgWB</Name>
        <lrMat>m-Ins-R9.1-D1.5-SH0.2-C0.03205</lrMat>
        <lrThk>0.17695</lrThk>
      </cseLAYER>
      <cseLAYER>
        <Name>cl4-Zone2ToAtticCeiling-AtcEdgWB</Name>
        <lrMat>m-Ins-R9.1-D1.5-SH0.2-C0.03205</lrMat>
        <lrThk>0.607639</lrThk>
      </cseLAYER>
      <cseLAYER>
        <Name>cl5-Zone2ToAtticCeiling-AtcEdgWB</Name>
        <lrMat>m-Wood layer</lrMat>
        <lrThk>0.0416667</lrThk>
      </cseLAYER>
      <cseLAYER>
        <Name>cl6-Zone2ToAtticCeiling-AtcEdgWB</Name>
        <lrMat>m-TileGap</lrMat>
        <lrThk>0.0625</lrThk>
      </cseLAYER>
      <cseLAYER>
        <Name>cl7-Zone2ToAtticCeiling-AtcEdgWB</Name>
        <lrMat>m-10 PSF Roof</lrMat>
        <lrThk>0.0833333</lrThk>
      </cseLAYER>
    </cseCONSTRUCTION>
    <cseCONSTRUCTION>
      <Name>fc-Zone2ToAtticCeiling-AtcEdgWB</Name>
      <SourceCons>Zone2ToAtticCeiling-AtcEdgWB</SourceCons>
      <cseLAYER>
        <Name>fl1-Zone2ToAtticCeiling-AtcEdgWB</Name>
        <lrMat>m-Gypsum Board</lrMat>
        <lrThk>0.0416667</lrThk>
      </cseLAYER>
      <cseLAYER>
        <Name>fl2-Zone2ToAtticCeiling-AtcEdgWB</Name>
        <lrMat>m-SoftWood</lrMat>
        <lrThk>0.291667</lrThk>
      </cseLAYER>
      <cseLAYER>
        <Name>fl3-Zone2ToAtticCeiling-AtcEdgWB</Name>
        <lrMat>m-Ins-R9.1-D1.5-SH0.2-C0.03205</lrMat>
        <lrThk>0.17695</lrThk>
      </cseLAYER>
      <cseLAYER>
        <Name>fl4-Zone2ToAtticCeiling-AtcEdgWB</Name>
        <lrMat>m-SoftWood</lrMat>
        <lrThk>0.607639</lrThk>
      </cseLAYER>
      <cseLAYER>
        <Name>fl5-Zone2ToAtticCeiling-AtcEdgWB</Name>
        <lrMat>m-Wood layer</lrMat>
        <lrThk>0.0416667</lrThk>
      </cseLAYER>
      <cseLAYER>
        <Name>fl6-Zone2ToAtticCeiling-AtcEdgWB</Name>
        <lrMat>m-TileGap</lrMat>
        <lrThk>0.0625</lrThk>
      </cseLAYER>
      <cseLAYER>
        <Name>fl7-Zone2ToAtticCeiling-AtcEdgWB</Name>
        <lrMat>m-10 PSF Roof</lrMat>
        <lrThk>0.0833333</lrThk>
      </cseLAYER>
    </cseCONSTRUCTION>
    <cseCONSTRUCTION>
      <Name>scn-SlabConsCarpet</Name>
      <cseLAYER>
        <Name>cl1-SNEICCCarpet</Name>
        <lrMat>m-SNEICCarpet</lrMat>
        <lrThk>0.0416667</lrThk>
      </cseLAYER>
      <cseLAYER>
        <Name>cl2-SNEICCConcrete</Name>
        <lrMat>m-SNEICConcrete</lrMat>
        <lrThk>0.291667</lrThk>
      </cseLAYER>
      <cseLAYER>
        <Name>cl3-SNEICCEarth</Name>
        <lrMat>m-SNEICEarth</lrMat>
        <lrThk>2</lrThk>
      </cseLAYER>
    </cseCONSTRUCTION>
    <cseCONSTRUCTION>
      <Name>scn-SlabConsExposed</Name>
      <cseLAYER>
        <Name>cl1-SNEIXCConcrete</Name>
        <lrMat>m-SNEICConcrete</lrMat>
        <lrThk>0.291667</lrThk>
      </cseLAYER>
      <cseLAYER>
        <Name>cl2-SNEIXCEarth</Name>
        <lrMat>m-SNEICEarth</lrMat>
        <lrThk>2</lrThk>
      </cseLAYER>
    </cseCONSTRUCTION>
    <cseCONSTRUCTION>
      <Name>c-Zone1DoorFront-dr</Name>
      <cseLAYER>
        <Name>l-Zone1DoorFront-dr</Name>
        <lrMat>m-Zone1DoorFront-dr</lrMat>
      </cseLAYER>
    </cseCONSTRUCTION>
    <cseCONSTRUCTION>
      <Name>c-Zone2DoorFront-dr</Name>
      <cseLAYER>
        <Name>l-Zone2DoorFront-dr</Name>
        <lrMat>m-Zone2DoorFront-dr</lrMat>
      </cseLAYER>
    </cseCONSTRUCTION>
    <cseCONSTRUCTION>
      <Name>con-AtticTruss</Name>
      <cseLAYER>
        <Name>lyr-AtticTruss</Name>
        <lrMat>m-AtticTruss</lrMat>
        <lrThk>0.0625</lrThk>
      </cseLAYER>
    </cseCONSTRUCTION>
    <cseCONSTRUCTION>
      <Name>con-FurnIMass</Name>
      <cseLAYER>
        <Name>cl1-FurnIMass</Name>
        <lrMat>IntMassMat-SoftWood</lrMat>
        <lrThk>0.208333</lrThk>
      </cseLAYER>
    </cseCONSTRUCTION>
    <cseCONSTRUCTION>
      <Name>con-WallFrmIMass</Name>
      <cseLAYER>
        <Name>cl1-WallFrmIMass</Name>
        <lrMat>IntMassMat-Gypsum</lrMat>
        <lrThk>0.0416667</lrThk>
      </cseLAYER>
      <cseLAYER>
        <Name>cl2-WallFrmIMass</Name>
        <lrMat>IntMassMat-SoftWood</lrMat>
        <lrThk>0.291667</lrThk>
      </cseLAYER>
      <cseLAYER>
        <Name>cl3-WallFrmIMass</Name>
        <lrMat>IntMassMat-Gypsum</lrMat>
        <lrThk>0.0416667</lrThk>
      </cseLAYER>
    </cseCONSTRUCTION>
    <cseCONSTRUCTION>
      <Name>con-WallCavIMass</Name>
      <cseLAYER>
        <Name>cl1-WallCavIMass</Name>
        <lrMat>IntMassMat-Gypsum</lrMat>
        <lrThk>0.0416667</lrThk>
      </cseLAYER>
      <cseLAYER>
        <Name>cl2-WallCavIMass</Name>
        <lrMat>IntMassMat-Gypsum</lrMat>
        <lrThk>0.0416667</lrThk>
      </cseLAYER>
    </cseCONSTRUCTION>
    <cseMATERIAL>
      <Name>m-SoftWood</Name>
      <matDens>35</matDens>
      <matSpHt>0.39</matSpHt>
      <matCond>0.08167</matCond>
      <matCondCT>0.0012</matCondCT>
      <SourceMat>SoftWood</SourceMat>
    </cseMATERIAL>
    <cseMATERIAL>
      <Name>m-Steel</Name>
      <matDens>489</matDens>
      <matSpHt>0.12</matSpHt>
      <matCond>26.2</matCond>
      <SourceMat>Steel</SourceMat>
    </cseMATERIAL>
    <cseMATERIAL>
      <Name>m-SIPSskin</Name>
      <matDens>41</matDens>
      <matSpHt>0.45</matSpHt>
      <matCond>0.06127</matCond>
      <matCondCT>0.0012</matCondCT>
      <SourceMat>SIPSskin</SourceMat>
    </cseMATERIAL>
    <cseMATERIAL>
      <Name>m-Gypsum Board</Name>
      <matDens>40</matDens>
      <matSpHt>0.27</matSpHt>
      <matCond>0.09167</matCond>
      <matCondCT>0.0001217</matCondCT>
      <SourceMat>Gypsum Board</SourceMat>
    </cseMATERIAL>
    <cseMATERIAL>
      <Name>m-Synthetic Stucco</Name>
      <matDens>58</matDens>
      <matSpHt>0.2</matSpHt>
      <matCond>0.2</matCond>
      <SourceMat>Synthetic Stucco</SourceMat>
    </cseMATERIAL>
    <cseMATERIAL>
      <Name>m-Carpet</Name>
      <matDens>12.3</matDens>
      <matSpHt>0.34</matSpHt>
      <matCond>0.02</matCond>
      <SourceMat>Carpet</SourceMat>
    </cseMATERIAL>
    <cseMATERIAL>
      <Name>m-Wood layer</Name>
      <matDens>41</matDens>
      <matSpHt>0.45</matSpHt>
      <matCond>0.06127</matCond>
      <matCondCT>0.0012</matCondCT>
      <SourceMat>Wood layer</SourceMat>
    </cseMATERIAL>
    <cseMATERIAL>
      <Name>m-TileGap</Name>
      <matDens>0.075</matDens>
      <matSpHt>0.24</matSpHt>
      <matCond>0.07353</matCond>
      <SourceMat>TileGap</SourceMat>
    </cseMATERIAL>
    <cseMATERIAL>
      <Name>m-10 PSF Roof</Name>
      <matDens>120</matDens>
      <matSpHt>0.2</matSpHt>
      <matCond>1</matCond>
      <SourceMat>10 PSF Roof</SourceMat>
    </cseMATERIAL>
    <cseMATERIAL>
      <Name>m-VertWallCavity</Name>
      <matDens>0.075</matDens>
      <matSpHt>0.24</matSpHt>
      <matCond>0.314</matCond>
      <matCondCT>0.00397</matCondCT>
      <SourceMat>VertWallCavity</SourceMat>
    </cseMATERIAL>
    <cseMATERIAL>
      <Name>m-Ins-R9.1-D1.5-SH0.2-C0.03205</Name>
      <matDens>1.5</matDens>
      <matSpHt>0.2</matSpHt>
      <matCond>0.0320513</matCond>
      <matCondCT>0.00418</matCondCT>
      <SourceMat>Ins-R9.1-D1.5-SH0.2-C0.03205</SourceMat>
    </cseMATERIAL>
    <cseMATERIAL>
      <Name>m-Insul-R5-D1.5-SH0.35-C0.01667</Name>
      <matDens>1.5</matDens>
      <matSpHt>0.35</matSpHt>
      <matCond>0.016666</matCond>
      <matCondCT>0.00175</matCondCT>
      <SourceMat>Insul-R5-D1.5-SH0.35-C0.01667</SourceMat>
    </cseMATERIAL>
    <cseMATERIAL>
      <Name>m-Ins-R18-D1.5-SH0.2-C0.02546</Name>
      <matDens>1.5</matDens>
      <matSpHt>0.2</matSpHt>
      <matCond>0.025463</matCond>
      <matCondCT>0.0032537</matCondCT>
      <SourceMat>Ins-R18-D1.5-SH0.2-C0.02546</SourceMat>
    </cseMATERIAL>
    <cseMATERIAL>
      <Name>m-SNEICConcrete</Name>
      <matDens>144</matDens>
      <matSpHt>0.2</matSpHt>
      <matCond>1</matCond>
    </cseMATERIAL>
    <cseMATERIAL>
      <Name>m-SNEICEarth</Name>
      <matDens>115</matDens>
      <matSpHt>0.2</matSpHt>
      <matCond>1</matCond>
    </cseMATERIAL>
    <cseMATERIAL>
      <Name>m-SNEICCarpet</Name>
      <matDens>12.3</matDens>
      <matSpHt>0.34</matSpHt>
      <matCond>0.02</matCond>
    </cseMATERIAL>
    <cseMATERIAL>
      <Name>m-Zone1DoorFront-dr</Name>
      <matThk>0.0416667</matThk>
      <matDens>41</matDens>
      <matSpHt>0.39</matSpHt>
      <matCond>0.0100402</matCond>
    </cseMATERIAL>
    <cseMATERIAL>
      <Name>m-Zone2DoorFront-dr</Name>
      <matThk>0.0416667</matThk>
      <matDens>41</matDens>
      <matSpHt>0.39</matSpHt>
      <matCond>0.0100402</matCond>
    </cseMATERIAL>
    <cseMATERIAL>
      <Name>m-AtticTruss</Name>
      <matDens>35</matDens>
      <matSpHt>0.39</matSpHt>
      <matCond>0.08167</matCond>
      <matCondCT>0.0012</matCondCT>
    </cseMATERIAL>
    <cseMATERIAL>
      <Name>IntMassMat-SoftWood</Name>
      <matDens>35</matDens>
      <matSpHt>0.39</matSpHt>
      <matCond>0.08167</matCond>
      <matCondCT>0.0012</matCondCT>
    </cseMATERIAL>
    <cseMATERIAL>
      <Name>IntMassMat-Gypsum</Name>
      <matDens>40</matDens>
      <matSpHt>0.27</matSpHt>
      <matCond>0.09167</matCond>
      <matCondCT>0.0001217</matCondCT>
    </cseMATERIAL>
    <cseDESCOND>
      <Name>ClgDC_0p4pct_Aug</Name>
      <dcDB>92.7</dcDB>
      <dcDay_x>Aug 21</dcDay_x>
      <dcMCDBR>20.7</dcMCDBR>
      <dcMCWB>70.2</dcMCWB>
      <dcMCWBR>7.8</dcMCWBR>
      <dcTauB>0.383</dcTauB>
      <dcTauD>2.433</dcTauD>
      <dcWindSpeed>2</dcWindSpeed>
    </cseDESCOND>
    <cseMETER>
      <Name>MtrElec</Name>
    </cseMETER>
    <cseMETER>
      <Name>MtrNatGas</Name>
    </cseMETER>
    <cseDHWMETER>
      <Name>DHWMtrFXMix</Name>
    </cseDHWMETER>
    <cseDHWMETER>
      <Name>DHWMtrWH</Name>
    </cseDHWMETER>
    <cseDHWSYS>
      <Name>dhwsys-1BR - First Floor DU</Name>
      <HWUse>26.4925</HWUse>
      <wsDayUse_x>DHWMF1BR01</wsDayUse_x>
      <wsTUse>115</wsTUse>
      <wsTSetpoint>125</wsTSetpoint>
      <wsWF>1</wsWF>
      <wsSDLM>1.13091</wsSDLM>
      <wsDSM>1</wsDSM>
      <wsShowerCount>1</wsShowerCount>
      <wsBathCount>1</wsBathCount>
      <wsElecMtr>MtrElec</wsElecMtr>
      <wsFuelMtr>MtrNatGas</wsFuelMtr>
      <wsFXHwMtr>DHWMtrFXMix</wsFXHwMtr>
      <wsWHHwMtr>DHWMtrWH</wsWHHwMtr>
      <wsCalcMode>Simulate</wsCalcMode>
      <SourceDHWSys>DHWHeatpump</SourceDHWSys>
      <SourceDwellUnitType>1-Bed Type Z1</SourceDwellUnitType>
      <SourceDwellUnitDHW>1BR - First Floor DU</SourceDwellUnitDHW>
      <DUTypeDHWSysIndex>1</DUTypeDHWSysIndex>
      <ChildcseDHWHEATERs index="0">dhwhtr1-Std UEF2 NEEA HPWH</ChildcseDHWHEATERs>
      <CFAk>750</CFAk>
      <HrlyStdEndUse>474.153</HrlyStdEndUse>
      <NumWaterHeaters>1</NumWaterHeaters>
      <cseDHWHEATER>
        <Name>dhwhtr1-Std UEF2 NEEA HPWH</Name>
        <whType>SmallStorage</whType>
        <whHeatSrc>ASHPX</whHeatSrc>
        <whASHPType>GE2012</whASHPType>
        <whMult>1</whMult>
        <whXBUEndUse>User2</whXBUEndUse>
        <whZone>Zone1-zn</whZone>
        <whASHPSrcT_x>$tDbO</whASHPSrcT_x>
        <SourceDHWHeater>Std UEF2 NEEA HPWH</SourceDHWHeater>
        <CSEPreRunRequired>0</CSEPreRunRequired>
        <HasZoneConnection>1</HasZoneConnection>
      </cseDHWHEATER>
    </cseDHWSYS>
    <cseDHWSYS>
      <Name>dhwsys-1BR - First Floor DU 2</Name>
      <HWUse>26.4925</HWUse>
      <wsDayUse_x>DHWMF1BR02</wsDayUse_x>
      <wsTUse>115</wsTUse>
      <wsTSetpoint>125</wsTSetpoint>
      <wsWF>1</wsWF>
      <wsSDLM>1.13091</wsSDLM>
      <wsDSM>1</wsDSM>
      <wsShowerCount>1</wsShowerCount>
      <wsBathCount>1</wsBathCount>
      <wsElecMtr>MtrElec</wsElecMtr>
      <wsFuelMtr>MtrNatGas</wsFuelMtr>
      <wsFXHwMtr>DHWMtrFXMix</wsFXHwMtr>
      <wsWHHwMtr>DHWMtrWH</wsWHHwMtr>
      <wsCalcMode>Simulate</wsCalcMode>
      <SourceDHWSys>DHWHeatpump</SourceDHWSys>
      <SourceDwellUnitType>1-Bed Type Z1</SourceDwellUnitType>
      <SourceDwellUnitDHW>1BR - First Floor DU 2</SourceDwellUnitDHW>
      <DUTypeDHWSysIndex>1</DUTypeDHWSysIndex>
      <ChildcseDHWHEATERs index="0">dhwhtr1-Std UEF2 NEEA HPWH 2</ChildcseDHWHEATERs>
      <CFAk>750</CFAk>
      <HrlyStdEndUse>474.153</HrlyStdEndUse>
      <NumWaterHeaters>1</NumWaterHeaters>
      <cseDHWHEATER>
        <Name>dhwhtr1-Std UEF2 NEEA HPWH 2</Name>
        <whType>SmallStorage</whType>
        <whHeatSrc>ASHPX</whHeatSrc>
        <whASHPType>GE2012</whASHPType>
        <whMult>1</whMult>
        <whXBUEndUse>User2</whXBUEndUse>
        <whZone>Zone1-zn</whZone>
        <whASHPSrcT_x>$tDbO</whASHPSrcT_x>
        <SourceDHWHeater>Std UEF2 NEEA HPWH</SourceDHWHeater>
        <CSEPreRunRequired>0</CSEPreRunRequired>
        <HasZoneConnection>1</HasZoneConnection>
      </cseDHWHEATER>
    </cseDHWSYS>
    <cseDHWSYS>
      <Name>dhwsys-2BR - First Floor DU</Name>
      <HWUse>28.7332</HWUse>
      <wsDayUse_x>DHWMF2BR01</wsDayUse_x>
      <wsTUse>115</wsTUse>
      <wsTSetpoint>125</wsTSetpoint>
      <wsWF>1</wsWF>
      <wsSDLM>1.17943</wsSDLM>
      <wsDSM>1</wsDSM>
      <wsShowerCount>2</wsShowerCount>
      <wsBathCount>1</wsBathCount>
      <wsElecMtr>MtrElec</wsElecMtr>
      <wsFuelMtr>MtrNatGas</wsFuelMtr>
      <wsFXHwMtr>DHWMtrFXMix</wsFXHwMtr>
      <wsWHHwMtr>DHWMtrWH</wsWHHwMtr>
      <wsCalcMode>Simulate</wsCalcMode>
      <SourceDHWSys>DHWHeatpump</SourceDHWSys>
      <SourceDwellUnitType>2-Bed Type Z1</SourceDwellUnitType>
      <SourceDwellUnitDHW>2BR - First Floor DU</SourceDwellUnitDHW>
      <DUTypeDHWSysIndex>1</DUTypeDHWSysIndex>
      <ChildcseDHWHEATERs index="0">dhwhtr1-Std UEF2 NEEA HPWH 3</ChildcseDHWHEATERs>
      <CFAk>1080</CFAk>
      <HrlyStdEndUse>514.256</HrlyStdEndUse>
      <NumWaterHeaters>1</NumWaterHeaters>
      <cseDHWHEATER>
        <Name>dhwhtr1-Std UEF2 NEEA HPWH 3</Name>
        <whType>SmallStorage</whType>
        <whHeatSrc>ASHPX</whHeatSrc>
        <whASHPType>GE2012</whASHPType>
        <whMult>1</whMult>
        <whXBUEndUse>User2</whXBUEndUse>
        <whZone>Zone1-zn</whZone>
        <whASHPSrcT_x>$tDbO</whASHPSrcT_x>
        <SourceDHWHeater>Std UEF2 NEEA HPWH</SourceDHWHeater>
        <CSEPreRunRequired>0</CSEPreRunRequired>
        <HasZoneConnection>1</HasZoneConnection>
      </cseDHWHEATER>
    </cseDHWSYS>
    <cseDHWSYS>
      <Name>dhwsys-2BR - First Floor DU 4</Name>
      <HWUse>28.7332</HWUse>
      <wsDayUse_x>DHWMF2BR02</wsDayUse_x>
      <wsTUse>115</wsTUse>
      <wsTSetpoint>125</wsTSetpoint>
      <wsWF>1</wsWF>
      <wsSDLM>1.17943</wsSDLM>
      <wsDSM>1</wsDSM>
      <wsShowerCount>2</wsShowerCount>
      <wsBathCount>1</wsBathCount>
      <wsElecMtr>MtrElec</wsElecMtr>
      <wsFuelMtr>MtrNatGas</wsFuelMtr>
      <wsFXHwMtr>DHWMtrFXMix</wsFXHwMtr>
      <wsWHHwMtr>DHWMtrWH</wsWHHwMtr>
      <wsCalcMode>Simulate</wsCalcMode>
      <SourceDHWSys>DHWHeatpump</SourceDHWSys>
      <SourceDwellUnitType>2-Bed Type Z1</SourceDwellUnitType>
      <SourceDwellUnitDHW>2BR - First Floor DU 4</SourceDwellUnitDHW>
      <DUTypeDHWSysIndex>1</DUTypeDHWSysIndex>
      <ChildcseDHWHEATERs index="0">dhwhtr1-Std UEF2 NEEA HPWH 4</ChildcseDHWHEATERs>
      <CFAk>1080</CFAk>
      <HrlyStdEndUse>514.256</HrlyStdEndUse>
      <NumWaterHeaters>1</NumWaterHeaters>
      <cseDHWHEATER>
        <Name>dhwhtr1-Std UEF2 NEEA HPWH 4</Name>
        <whType>SmallStorage</whType>
        <whHeatSrc>ASHPX</whHeatSrc>
        <whASHPType>GE2012</whASHPType>
        <whMult>1</whMult>
        <whXBUEndUse>User2</whXBUEndUse>
        <whZone>Zone1-zn</whZone>
        <whASHPSrcT_x>$tDbO</whASHPSrcT_x>
        <SourceDHWHeater>Std UEF2 NEEA HPWH</SourceDHWHeater>
        <CSEPreRunRequired>0</CSEPreRunRequired>
        <HasZoneConnection>1</HasZoneConnection>
      </cseDHWHEATER>
    </cseDHWSYS>
    <cseDHWSYS>
      <Name>dhwsys-1BR - Second Floor DU</Name>
      <HWUse>26.4925</HWUse>
      <wsDayUse_x>DHWMF1BR03</wsDayUse_x>
      <wsTUse>115</wsTUse>
      <wsTSetpoint>125</wsTSetpoint>
      <wsWF>1</wsWF>
      <wsSDLM>1.13091</wsSDLM>
      <wsDSM>1</wsDSM>
      <wsShowerCount>1</wsShowerCount>
      <wsBathCount>1</wsBathCount>
      <wsElecMtr>MtrElec</wsElecMtr>
      <wsFuelMtr>MtrNatGas</wsFuelMtr>
      <wsFXHwMtr>DHWMtrFXMix</wsFXHwMtr>
      <wsWHHwMtr>DHWMtrWH</wsWHHwMtr>
      <wsCalcMode>Simulate</wsCalcMode>
      <SourceDHWSys>DHWHeatpump</SourceDHWSys>
      <SourceDwellUnitType>1-Bed Type Z1</SourceDwellUnitType>
      <SourceDwellUnitDHW>1BR - Second Floor DU</SourceDwellUnitDHW>
      <DUTypeDHWSysIndex>1</DUTypeDHWSysIndex>
      <ChildcseDHWHEATERs index="0">dhwhtr1-Std UEF2 NEEA HPWH 5</ChildcseDHWHEATERs>
      <CFAk>750</CFAk>
      <HrlyStdEndUse>474.153</HrlyStdEndUse>
      <NumWaterHeaters>1</NumWaterHeaters>
      <cseDHWHEATER>
        <Name>dhwhtr1-Std UEF2 NEEA HPWH 5</Name>
        <whType>SmallStorage</whType>
        <whHeatSrc>ASHPX</whHeatSrc>
        <whASHPType>GE2012</whASHPType>
        <whMult>1</whMult>
        <whXBUEndUse>User2</whXBUEndUse>
        <whZone>Zone1-zn</whZone>
        <whASHPSrcT_x>$tDbO</whASHPSrcT_x>
        <SourceDHWHeater>Std UEF2 NEEA HPWH</SourceDHWHeater>
        <CSEPreRunRequired>0</CSEPreRunRequired>
        <HasZoneConnection>1</HasZoneConnection>
      </cseDHWHEATER>
    </cseDHWSYS>
    <cseDHWSYS>
      <Name>dhwsys-1BR - Second Floor DU 6</Name>
      <HWUse>26.4925</HWUse>
      <wsDayUse_x>DHWMF1BR04</wsDayUse_x>
      <wsTUse>115</wsTUse>
      <wsTSetpoint>125</wsTSetpoint>
      <wsWF>1</wsWF>
      <wsSDLM>1.13091</wsSDLM>
      <wsDSM>1</wsDSM>
      <wsShowerCount>1</wsShowerCount>
      <wsBathCount>1</wsBathCount>
      <wsElecMtr>MtrElec</wsElecMtr>
      <wsFuelMtr>MtrNatGas</wsFuelMtr>
      <wsFXHwMtr>DHWMtrFXMix</wsFXHwMtr>
      <wsWHHwMtr>DHWMtrWH</wsWHHwMtr>
      <wsCalcMode>Simulate</wsCalcMode>
      <SourceDHWSys>DHWHeatpump</SourceDHWSys>
      <SourceDwellUnitType>1-Bed Type Z1</SourceDwellUnitType>
      <SourceDwellUnitDHW>1BR - Second Floor DU 6</SourceDwellUnitDHW>
      <DUTypeDHWSysIndex>1</DUTypeDHWSysIndex>
      <ChildcseDHWHEATERs index="0">dhwhtr1-Std UEF2 NEEA HPWH 6</ChildcseDHWHEATERs>
      <CFAk>750</CFAk>
      <HrlyStdEndUse>474.153</HrlyStdEndUse>
      <NumWaterHeaters>1</NumWaterHeaters>
      <cseDHWHEATER>
        <Name>dhwhtr1-Std UEF2 NEEA HPWH 6</Name>
        <whType>SmallStorage</whType>
        <whHeatSrc>ASHPX</whHeatSrc>
        <whASHPType>GE2012</whASHPType>
        <whMult>1</whMult>
        <whXBUEndUse>User2</whXBUEndUse>
        <whZone>Zone1-zn</whZone>
        <whASHPSrcT_x>$tDbO</whASHPSrcT_x>
        <SourceDHWHeater>Std UEF2 NEEA HPWH</SourceDHWHeater>
        <CSEPreRunRequired>0</CSEPreRunRequired>
        <HasZoneConnection>1</HasZoneConnection>
      </cseDHWHEATER>
    </cseDHWSYS>
    <cseDHWSYS>
      <Name>dhwsys-2BR - Second Floor DU</Name>
      <HWUse>28.7332</HWUse>
      <wsDayUse_x>DHWMF2BR03</wsDayUse_x>
      <wsTUse>115</wsTUse>
      <wsTSetpoint>125</wsTSetpoint>
      <wsWF>1</wsWF>
      <wsSDLM>1.17943</wsSDLM>
      <wsDSM>1</wsDSM>
      <wsShowerCount>2</wsShowerCount>
      <wsBathCount>1</wsBathCount>
      <wsElecMtr>MtrElec</wsElecMtr>
      <wsFuelMtr>MtrNatGas</wsFuelMtr>
      <wsFXHwMtr>DHWMtrFXMix</wsFXHwMtr>
      <wsWHHwMtr>DHWMtrWH</wsWHHwMtr>
      <wsCalcMode>Simulate</wsCalcMode>
      <SourceDHWSys>DHWHeatpump</SourceDHWSys>
      <SourceDwellUnitType>2-Bed Type Z1</SourceDwellUnitType>
      <SourceDwellUnitDHW>2BR - Second Floor DU</SourceDwellUnitDHW>
      <DUTypeDHWSysIndex>1</DUTypeDHWSysIndex>
      <ChildcseDHWHEATERs index="0">dhwhtr1-Std UEF2 NEEA HPWH 7</ChildcseDHWHEATERs>
      <CFAk>1080</CFAk>
      <HrlyStdEndUse>514.256</HrlyStdEndUse>
      <NumWaterHeaters>1</NumWaterHeaters>
      <cseDHWHEATER>
        <Name>dhwhtr1-Std UEF2 NEEA HPWH 7</Name>
        <whType>SmallStorage</whType>
        <whHeatSrc>ASHPX</whHeatSrc>
        <whASHPType>GE2012</whASHPType>
        <whMult>1</whMult>
        <whXBUEndUse>User2</whXBUEndUse>
        <whZone>Zone1-zn</whZone>
        <whASHPSrcT_x>$tDbO</whASHPSrcT_x>
        <SourceDHWHeater>Std UEF2 NEEA HPWH</SourceDHWHeater>
        <CSEPreRunRequired>0</CSEPreRunRequired>
        <HasZoneConnection>1</HasZoneConnection>
      </cseDHWHEATER>
    </cseDHWSYS>
    <cseDHWSYS>
      <Name>dhwsys-2BR - Second Floor DU 8</Name>
      <HWUse>28.7332</HWUse>
      <wsDayUse_x>DHWMF2BR04</wsDayUse_x>
      <wsTUse>115</wsTUse>
      <wsTSetpoint>125</wsTSetpoint>
      <wsWF>1</wsWF>
      <wsSDLM>1.17943</wsSDLM>
      <wsDSM>1</wsDSM>
      <wsShowerCount>2</wsShowerCount>
      <wsBathCount>1</wsBathCount>
      <wsElecMtr>MtrElec</wsElecMtr>
      <wsFuelMtr>MtrNatGas</wsFuelMtr>
      <wsFXHwMtr>DHWMtrFXMix</wsFXHwMtr>
      <wsWHHwMtr>DHWMtrWH</wsWHHwMtr>
      <wsCalcMode>Simulate</wsCalcMode>
      <SourceDHWSys>DHWHeatpump</SourceDHWSys>
      <SourceDwellUnitType>2-Bed Type Z1</SourceDwellUnitType>
      <SourceDwellUnitDHW>2BR - Second Floor DU 8</SourceDwellUnitDHW>
      <DUTypeDHWSysIndex>1</DUTypeDHWSysIndex>
      <ChildcseDHWHEATERs index="0">dhwhtr1-Std UEF2 NEEA HPWH 8</ChildcseDHWHEATERs>
      <CFAk>1080</CFAk>
      <HrlyStdEndUse>514.256</HrlyStdEndUse>
      <NumWaterHeaters>1</NumWaterHeaters>
      <cseDHWHEATER>
        <Name>dhwhtr1-Std UEF2 NEEA HPWH 8</Name>
        <whType>SmallStorage</whType>
        <whHeatSrc>ASHPX</whHeatSrc>
        <whASHPType>GE2012</whASHPType>
        <whMult>1</whMult>
        <whXBUEndUse>User2</whXBUEndUse>
        <whZone>Zone1-zn</whZone>
        <whASHPSrcT_x>$tDbO</whASHPSrcT_x>
        <SourceDHWHeater>Std UEF2 NEEA HPWH</SourceDHWHeater>
        <CSEPreRunRequired>0</CSEPreRunRequired>
        <HasZoneConnection>1</HasZoneConnection>
      </cseDHWHEATER>
    </cseDHWSYS>
    <cseIZXFER>
      <Name>Zone2ToAtticCeiling-BypassxA</Name>
      <izNVType>NONE</izNVType>
      <izZn1>Zone2-zn</izZn1>
      <izZn2>Attic-atc</izZn2>
      <izHConst_x>0 * 3660 * select(@znRes[&quot;Zone2-zn&quot;].prior.H.tAir - @znRes[&quot;Attic-atc&quot;].prior.H.tAir &gt; 0., 1., default 0.)</izHConst_x>
    </cseIZXFER>
    <cseIZXFER>
      <Name>Zone1-InfLU</Name>
      <izNVType>AIRNETEXT</izNVType>
      <izZn1>Zone1-zn</izZn1>
      <izALo>0.137534</izALo>
      <izHD>2.7</izHD>
      <izNVEff>1</izNVEff>
      <izCpr>0.6</izCpr>
      <izExp>0.65</izExp>
    </cseIZXFER>
    <cseIZXFER>
      <Name>Zone1-InfLS</Name>
      <izNVType>AIRNETEXT</izNVType>
      <izZn1>Zone1-zn</izZn1>
      <izALo>0.275067</izALo>
      <izHD>2.7</izHD>
      <izNVEff>1</izNVEff>
      <izCpr>-0.65</izCpr>
      <izExp>0.65</izExp>
    </cseIZXFER>
    <cseIZXFER>
      <Name>Zone1-InfLD</Name>
      <izNVType>AIRNETEXT</izNVType>
      <izZn1>Zone1-zn</izZn1>
      <izALo>0.137534</izALo>
      <izHD>2.7</izHD>
      <izNVEff>1</izNVEff>
      <izCpr>-0.3</izCpr>
      <izExp>0.65</izExp>
    </cseIZXFER>
    <cseIZXFER>
      <Name>Zone1-InfHU</Name>
      <izNVType>AIRNETEXT</izNVType>
      <izZn1>Zone1-zn</izZn1>
      <izALo>0.137534</izALo>
      <izHD>6.7</izHD>
      <izNVEff>1</izNVEff>
      <izCpr>0.6</izCpr>
      <izExp>0.65</izExp>
    </cseIZXFER>
    <cseIZXFER>
      <Name>Zone1-InfHS</Name>
      <izNVType>AIRNETEXT</izNVType>
      <izZn1>Zone1-zn</izZn1>
      <izALo>0.275067</izALo>
      <izHD>6.7</izHD>
      <izNVEff>1</izNVEff>
      <izCpr>-0.65</izCpr>
      <izExp>0.65</izExp>
    </cseIZXFER>
    <cseIZXFER>
      <Name>Zone1-InfHD</Name>
      <izNVType>AIRNETEXT</izNVType>
      <izZn1>Zone1-zn</izZn1>
      <izALo>0.137534</izALo>
      <izHD>6.7</izHD>
      <izNVEff>1</izNVEff>
      <izCpr>-0.3</izCpr>
      <izExp>0.65</izExp>
    </cseIZXFER>
    <cseIZXFER>
      <Name>Zone1-NVLU</Name>
      <izNVType>AIRNETEXT</izNVType>
      <izZn1>Zone1-zn</izZn1>
      <izALo>0</izALo>
      <izAHi_x>2.565 * WINDOWVENTAVAIL</izAHi_x>
      <izHD>4.4</izHD>
      <izNVEff>0.5</izNVEff>
      <izCpr>0.6</izCpr>
      <izAFCat>VentEx</izAFCat>
    </cseIZXFER>
    <cseIZXFER>
      <Name>Zone1-NVLS</Name>
      <izNVType>AIRNETEXT</izNVType>
      <izZn1>Zone1-zn</izZn1>
      <izALo>0</izALo>
      <izAHi_x>5.130 * WINDOWVENTAVAIL</izAHi_x>
      <izHD>4.4</izHD>
      <izNVEff>0.5</izNVEff>
      <izCpr>-0.65</izCpr>
      <izAFCat>VentEx</izAFCat>
    </cseIZXFER>
    <cseIZXFER>
      <Name>Zone1-NVLD</Name>
      <izNVType>AIRNETEXT</izNVType>
      <izZn1>Zone1-zn</izZn1>
      <izALo>0</izALo>
      <izAHi_x>2.565 * WINDOWVENTAVAIL</izAHi_x>
      <izHD>4.4</izHD>
      <izNVEff>0.5</izNVEff>
      <izCpr>-0.3</izCpr>
      <izAFCat>VentEx</izAFCat>
    </cseIZXFER>
    <cseIZXFER>
      <Name>Zone1-NVHU</Name>
      <izNVType>AIRNETEXT</izNVType>
      <izZn1>Zone1-zn</izZn1>
      <izALo>0</izALo>
      <izAHi_x>2.565 * WINDOWVENTAVAIL</izAHi_x>
      <izHD>6.4</izHD>
      <izNVEff>0.5</izNVEff>
      <izCpr>0.6</izCpr>
      <izAFCat>VentEx</izAFCat>
    </cseIZXFER>
    <cseIZXFER>
      <Name>Zone1-NVHS</Name>
      <izNVType>AIRNETEXT</izNVType>
      <izZn1>Zone1-zn</izZn1>
      <izALo>0</izALo>
      <izAHi_x>5.130 * WINDOWVENTAVAIL</izAHi_x>
      <izHD>6.4</izHD>
      <izNVEff>0.5</izNVEff>
      <izCpr>-0.65</izCpr>
      <izAFCat>VentEx</izAFCat>
    </cseIZXFER>
    <cseIZXFER>
      <Name>Zone1-NVHD</Name>
      <izNVType>AIRNETEXT</izNVType>
      <izZn1>Zone1-zn</izZn1>
      <izALo>0</izALo>
      <izAHi_x>2.565 * WINDOWVENTAVAIL</izAHi_x>
      <izHD>6.4</izHD>
      <izNVEff>0.5</izNVEff>
      <izCpr>-0.3</izCpr>
      <izAFCat>VentEx</izAFCat>
    </cseIZXFER>
    <cseIZXFER>
      <Name>Zone1-IAQHRV</Name>
      <izNVType>AIRNETHERV</izNVType>
      <izZn1>Zone1-zn</izZn1>
      <izFanVfDs>184.8</izFanVfDs>
      <izFanElecPwr>0.4</izFanElecPwr>
      <izFanMtr>MtrElec</izFanMtr>
      <izFanEndUse>FANV</izFanEndUse>
    </cseIZXFER>
    <cseIZXFER>
      <Name>Zone2-InfLU</Name>
      <izNVType>AIRNETEXT</izNVType>
      <izZn1>Zone2-zn</izZn1>
      <izALo>0.137534</izALo>
      <izHD>11.7</izHD>
      <izNVEff>1</izNVEff>
      <izCpr>0.6</izCpr>
      <izExp>0.65</izExp>
    </cseIZXFER>
    <cseIZXFER>
      <Name>Zone2-InfLS</Name>
      <izNVType>AIRNETEXT</izNVType>
      <izZn1>Zone2-zn</izZn1>
      <izALo>0.275067</izALo>
      <izHD>11.7</izHD>
      <izNVEff>1</izNVEff>
      <izCpr>-0.65</izCpr>
      <izExp>0.65</izExp>
    </cseIZXFER>
    <cseIZXFER>
      <Name>Zone2-InfLD</Name>
      <izNVType>AIRNETEXT</izNVType>
      <izZn1>Zone2-zn</izZn1>
      <izALo>0.137534</izALo>
      <izHD>11.7</izHD>
      <izNVEff>1</izNVEff>
      <izCpr>-0.3</izCpr>
      <izExp>0.65</izExp>
    </cseIZXFER>
    <cseIZXFER>
      <Name>Zone2-InfHU</Name>
      <izNVType>AIRNETEXT</izNVType>
      <izZn1>Zone2-zn</izZn1>
      <izALo>0.137534</izALo>
      <izHD>15.7</izHD>
      <izNVEff>1</izNVEff>
      <izCpr>0.6</izCpr>
      <izExp>0.65</izExp>
    </cseIZXFER>
    <cseIZXFER>
      <Name>Zone2-InfHS</Name>
      <izNVType>AIRNETEXT</izNVType>
      <izZn1>Zone2-zn</izZn1>
      <izALo>0.275067</izALo>
      <izHD>15.7</izHD>
      <izNVEff>1</izNVEff>
      <izCpr>-0.65</izCpr>
      <izExp>0.65</izExp>
    </cseIZXFER>
    <cseIZXFER>
      <Name>Zone2-InfHD</Name>
      <izNVType>AIRNETEXT</izNVType>
      <izZn1>Zone2-zn</izZn1>
      <izALo>0.137534</izALo>
      <izHD>15.7</izHD>
      <izNVEff>1</izNVEff>
      <izCpr>-0.3</izCpr>
      <izExp>0.65</izExp>
    </cseIZXFER>
    <cseIZXFER>
      <Name>Zone2-NVLU</Name>
      <izNVType>AIRNETEXT</izNVType>
      <izZn1>Zone2-zn</izZn1>
      <izALo>0</izALo>
      <izAHi_x>2.565 * WINDOWVENTAVAIL</izAHi_x>
      <izHD>13.4</izHD>
      <izNVEff>0.5</izNVEff>
      <izCpr>0.6</izCpr>
      <izAFCat>VentEx</izAFCat>
    </cseIZXFER>
    <cseIZXFER>
      <Name>Zone2-NVLS</Name>
      <izNVType>AIRNETEXT</izNVType>
      <izZn1>Zone2-zn</izZn1>
      <izALo>0</izALo>
      <izAHi_x>5.130 * WINDOWVENTAVAIL</izAHi_x>
      <izHD>13.4</izHD>
      <izNVEff>0.5</izNVEff>
      <izCpr>-0.65</izCpr>
      <izAFCat>VentEx</izAFCat>
    </cseIZXFER>
    <cseIZXFER>
      <Name>Zone2-NVLD</Name>
      <izNVType>AIRNETEXT</izNVType>
      <izZn1>Zone2-zn</izZn1>
      <izALo>0</izALo>
      <izAHi_x>2.565 * WINDOWVENTAVAIL</izAHi_x>
      <izHD>13.4</izHD>
      <izNVEff>0.5</izNVEff>
      <izCpr>-0.3</izCpr>
      <izAFCat>VentEx</izAFCat>
    </cseIZXFER>
    <cseIZXFER>
      <Name>Zone2-NVHU</Name>
      <izNVType>AIRNETEXT</izNVType>
      <izZn1>Zone2-zn</izZn1>
      <izALo>0</izALo>
      <izAHi_x>2.565 * WINDOWVENTAVAIL</izAHi_x>
      <izHD>15.4</izHD>
      <izNVEff>0.5</izNVEff>
      <izCpr>0.6</izCpr>
      <izAFCat>VentEx</izAFCat>
    </cseIZXFER>
    <cseIZXFER>
      <Name>Zone2-NVHS</Name>
      <izNVType>AIRNETEXT</izNVType>
      <izZn1>Zone2-zn</izZn1>
      <izALo>0</izALo>
      <izAHi_x>5.130 * WINDOWVENTAVAIL</izAHi_x>
      <izHD>15.4</izHD>
      <izNVEff>0.5</izNVEff>
      <izCpr>-0.65</izCpr>
      <izAFCat>VentEx</izAFCat>
    </cseIZXFER>
    <cseIZXFER>
      <Name>Zone2-NVHD</Name>
      <izNVType>AIRNETEXT</izNVType>
      <izZn1>Zone2-zn</izZn1>
      <izALo>0</izALo>
      <izAHi_x>2.565 * WINDOWVENTAVAIL</izAHi_x>
      <izHD>15.4</izHD>
      <izNVEff>0.5</izNVEff>
      <izCpr>-0.3</izCpr>
      <izAFCat>VentEx</izAFCat>
    </cseIZXFER>
    <cseIZXFER>
      <Name>Zone2-IAQHRV</Name>
      <izNVType>AIRNETHERV</izNVType>
      <izZn1>Zone2-zn</izZn1>
      <izFanVfDs>184.8</izFanVfDs>
      <izFanElecPwr>0.4</izFanElecPwr>
      <izFanMtr>MtrElec</izFanMtr>
      <izFanEndUse>FANV</izFanEndUse>
    </cseIZXFER>
    <cseIZXFER>
      <Name>Zone2ToAtticCeiling-xAttic</Name>
      <izNVType>AIRNETIZ</izNVType>
      <izZn1>Zone2-zn</izZn1>
      <izZn2>Attic-atc</izZn2>
      <izALo>1.55843</izALo>
      <izHD>17.7</izHD>
      <izNVEff>1</izNVEff>
      <izExp>0.65</izExp>
    </cseIZXFER>
    <cseIZXFER>
      <Name>Attic-SU</Name>
      <izNVType>AIRNETEXT</izNVType>
      <izZn1>Attic-atc</izZn1>
      <izALo>1.525</izALo>
      <izHD>17.7</izHD>
      <izNVEff>0.6</izNVEff>
      <izCpr>0.6</izCpr>
      <izExp>0.65</izExp>
    </cseIZXFER>
    <cseIZXFER>
      <Name>Attic-SS</Name>
      <izNVType>AIRNETEXT</izNVType>
      <izZn1>Attic-atc</izZn1>
      <izALo>3.05</izALo>
      <izHD>17.7</izHD>
      <izNVEff>0.6</izNVEff>
      <izCpr>-0.65</izCpr>
      <izExp>0.65</izExp>
    </cseIZXFER>
    <cseIZXFER>
      <Name>Attic-SD</Name>
      <izNVType>AIRNETEXT</izNVType>
      <izZn1>Attic-atc</izZn1>
      <izALo>1.525</izALo>
      <izHD>17.7</izHD>
      <izNVEff>0.6</izNVEff>
      <izCpr>-0.3</izCpr>
      <izExp>0.65</izExp>
    </cseIZXFER>
    <cseIZXFER>
      <Name>Zone1PSxZone2ToZone1InteriorFloorPS</Name>
      <izNVType>AIRNETIZ</izNVType>
      <izZn1>Zone1-zn</izZn1>
      <izZn2>Zone2-zn</izZn2>
      <izALo>0.013176</izALo>
      <izHD>9.7</izHD>
      <izNVEff>1</izNVEff>
      <izExp>0.65</izExp>
    </cseIZXFER>
    <cseZONE>
      <Name>Zone1-zn</Name>
      <znModel>CZM</znModel>
      <znArea>3660</znArea>
      <znVol>29280</znVol>
      <znEaveZ>8.7</znEaveZ>
      <znCeilingHt>8</znCeilingHt>
      <znFloorZ>0.7</znFloorZ>
      <znCAir>7320</znCAir>
      <znSC_x>select( $radDiff &gt;1., 0.5, default 0.8 )</znSC_x>
      <znTH_x>select( $dsDay==1, 70, $dsDay==2, 60, ISSEASONCOOLING, 60, default 68) </znTH_x>
      <znTC_x>select( $dsDay==1, 83, $dsDay==2, 75, default 78)</znTC_x>
      <znTD_x>select( $dsDay==1, 77, $dsDay==2, 99, ISSEASONCOOLING, 68, default 77 )</znTD_x>
      <znHIRatio>10</znHIRatio>
      <infAC>0</infAC>
      <infELA>0</infELA>
      <infShld>4</infShld>
      <znRSys>rsys-Zone1 HVACSys</znRSys>
      <SumOpenArea>1.11344</SumOpenArea>
      <SourceZone>Zone1</SourceZone>
      <SurfaceAreaExport index="0">4</SurfaceAreaExport>
      <SurfaceAreaExport index="1">2584</SurfaceAreaExport>
      <SurfaceAreaExport index="2">410.4</SurfaceAreaExport>
      <SurfaceAreaExport index="3">3660</SurfaceAreaExport>
      <SurfaceAreaExport index="4">0</SurfaceAreaExport>
      <SurfaceAreaExport index="5">0</SurfaceAreaExport>
      <SurfaceAreaExport index="6">0</SurfaceAreaExport>
      <SurfaceAreaExport index="7">0</SurfaceAreaExport>
      <SurfaceAreaExport index="8">0</SurfaceAreaExport>
      <SurfaceAreaExport index="9">7320</SurfaceAreaExport>
      <SurfaceAreaExport index="10">14640</SurfaceAreaExport>
      <SurfaceAreaExport index="11">0</SurfaceAreaExport>
      <SurfaceAreaExport index="12">0</SurfaceAreaExport>
      <SurfaceAreaExport index="13">3660</SurfaceAreaExport>
      <SurfaceAreaExpStr>Conditioned</SurfaceAreaExpStr>
      <cseGAIN>
        <Name>Zone1-znLtg</Name>
        <gnMeter>MtrElec</gnMeter>
        <gnEndUse>Lit</gnEndUse>
        <gnPower_x>2.68089 * 3660 * select( $dsDay==1, 0., $ISWEHOL, IntLight_WEH, Default IntLight_WD) * Other_SM</gnPower_x>
        <gnFrRad index="0">0.2</gnFrRad>
      </cseGAIN>
      <cseGAIN>
        <Name>Zone1-znPpl</Name>
        <gnPower_x>17.4806 * 3660 * select( $dsDay==1, 0., default hourval(0.035,0.035,0.035,0.035,0.035,0.059,0.082,0.055,0.027,0.014,0.014,0.014,0.014,0.014,0.019,0.027,0.041,0.055,0.068,0.082,0.082,0.07,0.053,0.035)  * choose1($month, 1.19,1.11,1.02,0.93,0.84,0.8,0.82,0.88,0.98,1.07,1.16,1.21))</gnPower_x>
        <gnFrRad index="0">0.3</gnFrRad>
        <gnFrLat index="0">0.427</gnFrLat>
      </cseGAIN>
      <cseGAIN>
        <Name>Zone1-znTV</Name>
        <gnMeter>MtrElec</gnMeter>
        <gnEndUse>Rcp</gnEndUse>
        <gnPower_x>11692.4 * select( $dsDay==1, 0., $ISWEHOL, TV_WEH, Default TV_WD) * TV_SM</gnPower_x>
        <gnFrRad index="0">0.4</gnFrRad>
      </cseGAIN>
      <cseGAIN>
        <Name>Zone1-znSTB</Name>
        <gnMeter>MtrElec</gnMeter>
        <gnEndUse>Rcp</gnEndUse>
        <gnPower_x>6173.38 * select( $dsDay==1, 0., $ISWEHOL, STB_WEH, Default STB_WD) * STB_SM</gnPower_x>
        <gnFrRad index="0">0.2</gnFrRad>
      </cseGAIN>
      <cseGAIN>
        <Name>Zone1-znComp</Name>
        <gnMeter>MtrElec</gnMeter>
        <gnEndUse>Rcp</gnEndUse>
        <gnPower_x>6061.21 * select( $dsDay==1, 0., $ISWEHOL, Comp_WEH, Default Comp_WD) * Comp_SM</gnPower_x>
        <gnFrRad index="0">0.2</gnFrRad>
      </cseGAIN>
      <cseGAIN>
        <Name>Zone1-znMEL</Name>
        <gnMeter>MtrElec</gnMeter>
        <gnEndUse>Rcp</gnEndUse>
        <gnPower_x>32469.2 * select( $dsDay==1, 0., $ISWEHOL, RMEL_WEH, Default RMEL_WD) * Other_SM</gnPower_x>
        <gnFrRad index="0">0.3</gnFrRad>
        <gnFrLat index="0">0.03</gnFrLat>
      </cseGAIN>
      <cseGAIN>
        <Name>Zone1-znRfrg</Name>
        <gnMeter>MtrElec</gnMeter>
        <gnEndUse>Refr</gnEndUse>
        <gnPower_x>(5.58356 * 3412 / 24) * ( select( $isWeHol, RefrConst_WEH, default RefrConst_WD ) + select( $isWeHol, RefrTemp_WEH, default RefrTemp_WD ) * @znRes[&quot;Zone1-zn&quot;].prior.H.tAir)</gnPower_x>
        <gnFrRad index="0">0</gnFrRad>
      </cseGAIN>
      <cseGAIN>
        <Name>1BR - First Floor DU-znDshwshr</Name>
        <gnMeter>MtrElec</gnMeter>
        <gnEndUse>Dish</gnEndUse>
        <gnPower_x>0.14507 * 3412 / 1</gnPower_x>
        <gnFrRad index="0">0</gnFrRad>
        <gnFrLat index="0">0.25</gnFrLat>
        <gnCtrlDHWSYS>dhwsys-1BR - First Floor DU</gnCtrlDHWSYS>
        <gnCtrlDHWEndUse>DWashr</gnCtrlDHWEndUse>
      </cseGAIN>
      <cseGAIN>
        <Name>1BR - First Floor DU 2-znDshwshr</Name>
        <gnMeter>MtrElec</gnMeter>
        <gnEndUse>Dish</gnEndUse>
        <gnPower_x>0.14507 * 3412 / 1</gnPower_x>
        <gnFrRad index="0">0</gnFrRad>
        <gnFrLat index="0">0.25</gnFrLat>
        <gnCtrlDHWSYS>dhwsys-1BR - First Floor DU 2</gnCtrlDHWSYS>
        <gnCtrlDHWEndUse>DWashr</gnCtrlDHWEndUse>
      </cseGAIN>
      <cseGAIN>
        <Name>2BR - First Floor DU-znDshwshr</Name>
        <gnMeter>MtrElec</gnMeter>
        <gnEndUse>Dish</gnEndUse>
        <gnPower_x>0.14507 * 3412 / 1</gnPower_x>
        <gnFrRad index="0">0</gnFrRad>
        <gnFrLat index="0">0.25</gnFrLat>
        <gnCtrlDHWSYS>dhwsys-2BR - First Floor DU</gnCtrlDHWSYS>
        <gnCtrlDHWEndUse>DWashr</gnCtrlDHWEndUse>
      </cseGAIN>
      <cseGAIN>
        <Name>2BR - First Floor DU 4-znDshwshr</Name>
        <gnMeter>MtrElec</gnMeter>
        <gnEndUse>Dish</gnEndUse>
        <gnPower_x>0.14507 * 3412 / 1</gnPower_x>
        <gnFrRad index="0">0</gnFrRad>
        <gnFrLat index="0">0.25</gnFrLat>
        <gnCtrlDHWSYS>dhwsys-2BR - First Floor DU 4</gnCtrlDHWSYS>
        <gnCtrlDHWEndUse>DWashr</gnCtrlDHWEndUse>
      </cseGAIN>
      <cseGAIN>
        <Name>Zone1-znCkE</Name>
        <gnMeter>MtrElec</gnMeter>
        <gnEndUse>Cook</gnEndUse>
        <gnPower_x>9439.56 * select( $dsDay==1, 0., $ISWEHOL, Cook_WEH, Default Cook_WD) * Cook_SM</gnPower_x>
        <gnFrZn index="0">0.9</gnFrZn>
        <gnFrRad index="0">0</gnFrRad>
        <gnFrLat index="0">0.67</gnFrLat>
      </cseGAIN>
      <cseGAIN>
        <Name>1BR - First Floor DU-znCWshr</Name>
        <gnMeter>MtrElec</gnMeter>
        <gnEndUse>Wash</gnEndUse>
        <gnPower_x>0.010067 * 3412 / 1</gnPower_x>
        <gnFrRad index="0">0</gnFrRad>
        <gnCtrlDHWSYS>dhwsys-1BR - First Floor DU</gnCtrlDHWSYS>
        <gnCtrlDHWEndUse>CWashr</gnCtrlDHWEndUse>
      </cseGAIN>
      <cseGAIN>
        <Name>1BR - First Floor DU 2-znCWshr</Name>
        <gnMeter>MtrElec</gnMeter>
        <gnEndUse>Wash</gnEndUse>
        <gnPower_x>0.010067 * 3412 / 1</gnPower_x>
        <gnFrRad index="0">0</gnFrRad>
        <gnCtrlDHWSYS>dhwsys-1BR - First Floor DU 2</gnCtrlDHWSYS>
        <gnCtrlDHWEndUse>CWashr</gnCtrlDHWEndUse>
      </cseGAIN>
      <cseGAIN>
        <Name>2BR - First Floor DU-znCWshr</Name>
        <gnMeter>MtrElec</gnMeter>
        <gnEndUse>Wash</gnEndUse>
        <gnPower_x>0.010067 * 3412 / 1</gnPower_x>
        <gnFrRad index="0">0</gnFrRad>
        <gnCtrlDHWSYS>dhwsys-2BR - First Floor DU</gnCtrlDHWSYS>
        <gnCtrlDHWEndUse>CWashr</gnCtrlDHWEndUse>
      </cseGAIN>
      <cseGAIN>
        <Name>2BR - First Floor DU 4-znCWshr</Name>
        <gnMeter>MtrElec</gnMeter>
        <gnEndUse>Wash</gnEndUse>
        <gnPower_x>0.010067 * 3412 / 1</gnPower_x>
        <gnFrRad index="0">0</gnFrRad>
        <gnCtrlDHWSYS>dhwsys-2BR - First Floor DU 4</gnCtrlDHWSYS>
        <gnCtrlDHWEndUse>CWashr</gnCtrlDHWEndUse>
      </cseGAIN>
      <cseGAIN>
        <Name>1BR - First Floor DU-znCDryE</Name>
        <gnMeter>MtrElec</gnMeter>
        <gnEndUse>Dry</gnEndUse>
        <gnPower_x>0.08509 * 3412 * @DHWSYS[&quot;dhwsys-1BR - First Floor DU&quot;].FxUseMixLH.CWashr / 1</gnPower_x>
        <gnFrZn index="0">0.3</gnFrZn>
        <gnFrRad index="0">0</gnFrRad>
        <gnFrLat index="0">0.5</gnFrLat>
      </cseGAIN>
      <cseGAIN>
        <Name>1BR - First Floor DU 2-znCDryE</Name>
        <gnMeter>MtrElec</gnMeter>
        <gnEndUse>Dry</gnEndUse>
        <gnPower_x>0.08509 * 3412 * @DHWSYS[&quot;dhwsys-1BR - First Floor DU 2&quot;].FxUseMixLH.CWashr / 1</gnPower_x>
        <gnFrZn index="0">0.3</gnFrZn>
        <gnFrRad index="0">0</gnFrRad>
        <gnFrLat index="0">0.5</gnFrLat>
      </cseGAIN>
      <cseGAIN>
        <Name>2BR - First Floor DU-znCDryE</Name>
        <gnMeter>MtrElec</gnMeter>
        <gnEndUse>Dry</gnEndUse>
        <gnPower_x>0.08509 * 3412 * @DHWSYS[&quot;dhwsys-2BR - First Floor DU&quot;].FxUseMixLH.CWashr / 1</gnPower_x>
        <gnFrZn index="0">0.3</gnFrZn>
        <gnFrRad index="0">0</gnFrRad>
        <gnFrLat index="0">0.5</gnFrLat>
      </cseGAIN>
      <cseGAIN>
        <Name>2BR - First Floor DU 4-znCDryE</Name>
        <gnMeter>MtrElec</gnMeter>
        <gnEndUse>Dry</gnEndUse>
        <gnPower_x>0.08509 * 3412 * @DHWSYS[&quot;dhwsys-2BR - First Floor DU 4&quot;].FxUseMixLH.CWashr / 1</gnPower_x>
        <gnFrZn index="0">0.3</gnFrZn>
        <gnFrRad index="0">0</gnFrRad>
        <gnFrLat index="0">0.5</gnFrLat>
      </cseGAIN>
      <cseSURFACE>
        <Name>Zone1WallFront-Frm</Name>
        <sfType>Wall</sfType>
        <sfCon>fc-T24-2022 ExtWall 2x6 16oc U=0.051</sfCon>
        <sfArea>198.075</sfArea>
        <sfTilt>90</sfTilt>
        <sfAzm>0</sfAzm>
        <sfExAbs>0.5</sfExAbs>
        <sfModel>Forward_Difference</sfModel>
        <SourceExtWall>Zone1WallFront</SourceExtWall>
        <SurfaceAreaExport index="1">198.075</SurfaceAreaExport>
        <SurfaceAreaExport index="2">0</SurfaceAreaExport>
      </cseSURFACE>
      <cseSURFACE>
        <Name>Zone1WallLeft-Frm</Name>
        <sfType>Wall</sfType>
        <sfCon>fc-T24-2022 ExtWall 2x6 16oc U=0.051</sfCon>
        <sfArea>53.625</sfArea>
        <sfTilt>90</sfTilt>
        <sfAzm>90</sfAzm>
        <sfExAbs>0.5</sfExAbs>
        <sfModel>Forward_Difference</sfModel>
        <SourceExtWall>Zone1WallLeft</SourceExtWall>
        <SurfaceAreaExport index="1">53.625</SurfaceAreaExport>
        <SurfaceAreaExport index="2">0</SurfaceAreaExport>
      </cseSURFACE>
      <cseSURFACE>
        <Name>Zone1WallBack-Frm</Name>
        <sfType>Wall</sfType>
        <sfCon>fc-T24-2022 ExtWall 2x6 16oc U=0.051</sfCon>
        <sfArea>218.075</sfArea>
        <sfTilt>90</sfTilt>
        <sfAzm>180</sfAzm>
        <sfExAbs>0.5</sfExAbs>
        <sfModel>Forward_Difference</sfModel>
        <SourceExtWall>Zone1WallBack</SourceExtWall>
        <SurfaceAreaExport index="1">218.075</SurfaceAreaExport>
        <SurfaceAreaExport index="2">0</SurfaceAreaExport>
      </cseSURFACE>
      <cseSURFACE>
        <Name>Zone1WallRight-Frm</Name>
        <sfType>Wall</sfType>
        <sfCon>fc-T24-2022 ExtWall 2x6 16oc U=0.051</sfCon>
        <sfArea>53.625</sfArea>
        <sfTilt>90</sfTilt>
        <sfAzm>270</sfAzm>
        <sfExAbs>0.5</sfExAbs>
        <sfModel>Forward_Difference</sfModel>
        <SourceExtWall>Zone1WallRight</SourceExtWall>
        <SurfaceAreaExport index="1">53.625</SurfaceAreaExport>
        <SurfaceAreaExport index="2">0</SurfaceAreaExport>
      </cseSURFACE>
      <cseSURFACE>
        <Name>Zone1WallFront-Cav</Name>
        <sfType>Wall</sfType>
        <sfCon>cc-T24-2022 ExtWall 2x6 16oc U=0.051</sfCon>
        <sfArea>838.925</sfArea>
        <sfTilt>90</sfTilt>
        <sfAzm>0</sfAzm>
        <sfExAbs>0.5</sfExAbs>
        <sfModel>Forward_Difference</sfModel>
        <SourceExtWall>Zone1WallFront</SourceExtWall>
        <SurfaceAreaExport index="1">838.925</SurfaceAreaExport>
        <SurfaceAreaExport index="2">164.7</SurfaceAreaExport>
        <cseWINDOW>
          <Name>Zone1WinFront-NoScrn</Name>
          <wnArea>82.35</wnArea>
          <wnHeight>5</wnHeight>
          <wnWidth>3</wnWidth>
          <wnMult>1</wnMult>
          <wnModel>ASHWAT</wnModel>
          <wnFMult>0.85</wnFMult>
          <wnNGlz>2</wnNGlz>
          <wnUnfrc>0.3</wnUnfrc>
          <wnSHGC>0.23</wnSHGC>
          <wnDirtLoss>0.1</wnDirtLoss>
          <wnExShd>None</wnExShd>
          <wnInShd>DrapeMed</wnInShd>
          <SourceWin>Zone1WinFront</SourceWin>
        </cseWINDOW>
        <cseWINDOW>
          <Name>Zone1WinFront-Scrn</Name>
          <wnArea>82.35</wnArea>
          <wnHeight>5</wnHeight>
          <wnWidth>3</wnWidth>
          <wnMult>1</wnMult>
          <wnModel>ASHWAT</wnModel>
          <wnFMult>0.85</wnFMult>
          <wnNGlz>2</wnNGlz>
          <wnUnfrc>0.3</wnUnfrc>
          <wnSHGC>0.23</wnSHGC>
          <wnDirtLoss>0.1</wnDirtLoss>
          <wnExShd>Inscrn</wnExShd>
          <wnInShd>DrapeMed</wnInShd>
          <SourceWin>Zone1WinFront</SourceWin>
        </cseWINDOW>
        <cseDOOR>
          <Name>Zone1DoorFront-Sim</Name>
          <drArea>80</drArea>
          <drModel>Forward_Difference</drModel>
          <drCon>c-Zone1DoorFront-dr</drCon>
          <SourceDoor>Zone1DoorFront</SourceDoor>
        </cseDOOR>
      </cseSURFACE>
      <cseSURFACE>
        <Name>Zone1WallLeft-Cav</Name>
        <sfType>Wall</sfType>
        <sfCon>cc-T24-2022 ExtWall 2x6 16oc U=0.051</sfCon>
        <sfArea>201.375</sfArea>
        <sfTilt>90</sfTilt>
        <sfAzm>90</sfAzm>
        <sfExAbs>0.5</sfExAbs>
        <sfModel>Forward_Difference</sfModel>
        <SourceExtWall>Zone1WallLeft</SourceExtWall>
        <SurfaceAreaExport index="1">201.375</SurfaceAreaExport>
        <SurfaceAreaExport index="2">40.5</SurfaceAreaExport>
        <cseWINDOW>
          <Name>Zone1WinLeft-NoScrn</Name>
          <wnArea>20.25</wnArea>
          <wnHeight>5</wnHeight>
          <wnWidth>3</wnWidth>
          <wnMult>1</wnMult>
          <wnModel>ASHWAT</wnModel>
          <wnFMult>0.85</wnFMult>
          <wnNGlz>2</wnNGlz>
          <wnUnfrc>0.3</wnUnfrc>
          <wnSHGC>0.23</wnSHGC>
          <wnDirtLoss>0.1</wnDirtLoss>
          <wnExShd>None</wnExShd>
          <wnInShd>DrapeMed</wnInShd>
          <SourceWin>Zone1WinLeft</SourceWin>
        </cseWINDOW>
        <cseWINDOW>
          <Name>Zone1WinLeft-Scrn</Name>
          <wnArea>20.25</wnArea>
          <wnHeight>5</wnHeight>
          <wnWidth>3</wnWidth>
          <wnMult>1</wnMult>
          <wnModel>ASHWAT</wnModel>
          <wnFMult>0.85</wnFMult>
          <wnNGlz>2</wnNGlz>
          <wnUnfrc>0.3</wnUnfrc>
          <wnSHGC>0.23</wnSHGC>
          <wnDirtLoss>0.1</wnDirtLoss>
          <wnExShd>Inscrn</wnExShd>
          <wnInShd>DrapeMed</wnInShd>
          <SourceWin>Zone1WinLeft</SourceWin>
        </cseWINDOW>
      </cseSURFACE>
      <cseSURFACE>
        <Name>Zone1WallBack-Cav</Name>
        <sfType>Wall</sfType>
        <sfCon>cc-T24-2022 ExtWall 2x6 16oc U=0.051</sfCon>
        <sfArea>818.925</sfArea>
        <sfTilt>90</sfTilt>
        <sfAzm>180</sfAzm>
        <sfExAbs>0.5</sfExAbs>
        <sfModel>Forward_Difference</sfModel>
        <SourceExtWall>Zone1WallBack</SourceExtWall>
        <SurfaceAreaExport index="1">818.925</SurfaceAreaExport>
        <SurfaceAreaExport index="2">164.7</SurfaceAreaExport>
        <cseWINDOW>
          <Name>Zone1WinBack-NoScrn</Name>
          <wnArea>82.35</wnArea>
          <wnHeight>5</wnHeight>
          <wnWidth>3</wnWidth>
          <wnMult>1</wnMult>
          <wnModel>ASHWAT</wnModel>
          <wnFMult>0.85</wnFMult>
          <wnNGlz>2</wnNGlz>
          <wnUnfrc>0.3</wnUnfrc>
          <wnSHGC>0.23</wnSHGC>
          <wnDirtLoss>0.1</wnDirtLoss>
          <wnExShd>None</wnExShd>
          <wnInShd>DrapeMed</wnInShd>
          <SourceWin>Zone1WinBack</SourceWin>
        </cseWINDOW>
        <cseWINDOW>
          <Name>Zone1WinBack-Scrn</Name>
          <wnArea>82.35</wnArea>
          <wnHeight>5</wnHeight>
          <wnWidth>3</wnWidth>
          <wnMult>1</wnMult>
          <wnModel>ASHWAT</wnModel>
          <wnFMult>0.85</wnFMult>
          <wnNGlz>2</wnNGlz>
          <wnUnfrc>0.3</wnUnfrc>
          <wnSHGC>0.23</wnSHGC>
          <wnDirtLoss>0.1</wnDirtLoss>
          <wnExShd>Inscrn</wnExShd>
          <wnInShd>DrapeMed</wnInShd>
          <SourceWin>Zone1WinBack</SourceWin>
        </cseWINDOW>
      </cseSURFACE>
      <cseSURFACE>
        <Name>Zone1WallRight-Cav</Name>
        <sfType>Wall</sfType>
        <sfCon>cc-T24-2022 ExtWall 2x6 16oc U=0.051</sfCon>
        <sfArea>201.375</sfArea>
        <sfTilt>90</sfTilt>
        <sfAzm>270</sfAzm>
        <sfExAbs>0.5</sfExAbs>
        <sfModel>Forward_Difference</sfModel>
        <SourceExtWall>Zone1WallRight</SourceExtWall>
        <SurfaceAreaExport index="1">201.375</SurfaceAreaExport>
        <SurfaceAreaExport index="2">40.5</SurfaceAreaExport>
        <cseWINDOW>
          <Name>Zone1WinRight-NoScrn</Name>
          <wnArea>20.25</wnArea>
          <wnHeight>5</wnHeight>
          <wnWidth>3</wnWidth>
          <wnMult>1</wnMult>
          <wnModel>ASHWAT</wnModel>
          <wnFMult>0.85</wnFMult>
          <wnNGlz>2</wnNGlz>
          <wnUnfrc>0.3</wnUnfrc>
          <wnSHGC>0.23</wnSHGC>
          <wnDirtLoss>0.1</wnDirtLoss>
          <wnExShd>None</wnExShd>
          <wnInShd>DrapeMed</wnInShd>
          <SourceWin>Zone1WinRight</SourceWin>
        </cseWINDOW>
        <cseWINDOW>
          <Name>Zone1WinRight-Scrn</Name>
          <wnArea>20.25</wnArea>
          <wnHeight>5</wnHeight>
          <wnWidth>3</wnWidth>
          <wnMult>1</wnMult>
          <wnModel>ASHWAT</wnModel>
          <wnFMult>0.85</wnFMult>
          <wnNGlz>2</wnNGlz>
          <wnUnfrc>0.3</wnUnfrc>
          <wnSHGC>0.23</wnSHGC>
          <wnDirtLoss>0.1</wnDirtLoss>
          <wnExShd>Inscrn</wnExShd>
          <wnInShd>DrapeMed</wnInShd>
          <SourceWin>Zone1WinRight</SourceWin>
        </cseWINDOW>
      </cseSURFACE>
      <cseSURFACE>
        <Name>Zone1Slab-Prm</Name>
        <sfType>Floor</sfType>
        <UI_Con>ExpSlabfloor</UI_Con>
        <sfCon>scn-SlabConsCarpet</sfCon>
        <sfArea>486.4</sfArea>
        <sfTilt>180</sfTilt>
        <sfModel>Forward_Difference</sfModel>
        <sfExCnd>Ground</sfExCnd>
        <sfExCTGrnd>0.0551</sfExCTGrnd>
        <sfExCTaDbAvgYr>0.0028</sfExCTaDbAvgYr>
        <sfExCTaDbAvg14>0.0852</sfExCTaDbAvg14>
        <sfExRConGrnd>5.267</sfExRConGrnd>
        <sfInHcModel>Unified</sfInHcModel>
        <SourceSlabFlr>Zone1Slab</SourceSlabFlr>
        <SurfaceAreaExport index="3">486.4</SurfaceAreaExport>
      </cseSURFACE>
      <cseSURFACE>
        <Name>Zone1Slab-Int</Name>
        <sfType>Floor</sfType>
        <UI_Con>ExpSlabfloor</UI_Con>
        <sfCon>scn-SlabConsCarpet</sfCon>
        <sfArea>2441.6</sfArea>
        <sfTilt>180</sfTilt>
        <sfModel>Forward_Difference</sfModel>
        <sfExCnd>Ground</sfExCnd>
        <sfExCTGrnd>0.0446</sfExCTGrnd>
        <sfExCTaDbAvgYr>0.0238</sfExCTaDbAvgYr>
        <sfExRConGrnd>5.267</sfExRConGrnd>
        <sfInHcModel>Unified</sfInHcModel>
        <SourceSlabFlr>Zone1Slab</SourceSlabFlr>
        <SurfaceAreaExport index="3">2441.6</SurfaceAreaExport>
      </cseSURFACE>
      <cseSURFACE>
        <Name>Zone1Slab-Prm 27</Name>
        <sfType>Floor</sfType>
        <UI_Con>ExpSlabfloor</UI_Con>
        <sfCon>scn-SlabConsExposed</sfCon>
        <sfArea>121.6</sfArea>
        <sfTilt>180</sfTilt>
        <sfModel>Forward_Difference</sfModel>
        <sfExCnd>Ground</sfExCnd>
        <sfExCTGrnd>0.0737</sfExCTGrnd>
        <sfExCTaDbAvgYr>0.0014</sfExCTaDbAvgYr>
        <sfExCTaDbAvg14>0.1692</sfExCTaDbAvg14>
        <sfExRConGrnd>3.187</sfExRConGrnd>
        <sfInHcModel>Unified</sfInHcModel>
        <SourceSlabFlr>Zone1Slab</SourceSlabFlr>
        <SurfaceAreaExport index="3">121.6</SurfaceAreaExport>
      </cseSURFACE>
      <cseSURFACE>
        <Name>Zone1Slab-Int 28</Name>
        <sfType>Floor</sfType>
        <UI_Con>ExpSlabfloor</UI_Con>
        <sfCon>scn-SlabConsExposed</sfCon>
        <sfArea>610.4</sfArea>
        <sfTilt>180</sfTilt>
        <sfModel>Forward_Difference</sfModel>
        <sfExCnd>Ground</sfExCnd>
        <sfExCTGrnd>0.0521</sfExCTGrnd>
        <sfExCTaDbAvgYr>0.0251</sfExCTaDbAvgYr>
        <sfExRConGrnd>3.187</sfExRConGrnd>
        <sfInHcModel>Unified</sfInHcModel>
        <SourceSlabFlr>Zone1Slab</SourceSlabFlr>
        <SurfaceAreaExport index="3">610.4</SurfaceAreaExport>
      </cseSURFACE>
      <cseSURFACE>
        <Name>Furniture-imass</Name>
        <sfType>Wall</sfType>
        <sfCon>con-FurnIMass</sfCon>
        <sfArea>7320</sfArea>
        <sfAzm>0</sfAzm>
        <sfModel>Forward_Difference</sfModel>
        <sfExCnd>AdjZn</sfExCnd>
        <sfAdjZn>Zone1-zn</sfAdjZn>
        <SurfaceAreaExport index="10">14640</SurfaceAreaExport>
      </cseSURFACE>
      <cseSURFACE>
        <Name>WallFrm-imass</Name>
        <sfType>Wall</sfType>
        <sfCon>con-WallFrmIMass</sfCon>
        <sfArea>915</sfArea>
        <sfAzm>0</sfAzm>
        <sfModel>Forward_Difference</sfModel>
        <sfExCnd>AdjZn</sfExCnd>
        <sfAdjZn>Zone1-zn</sfAdjZn>
        <SurfaceAreaExport index="9">1830</SurfaceAreaExport>
      </cseSURFACE>
      <cseSURFACE>
        <Name>WallCav-imass</Name>
        <sfType>Wall</sfType>
        <sfCon>con-WallCavIMass</sfCon>
        <sfArea>2745</sfArea>
        <sfAzm>0</sfAzm>
        <sfModel>Forward_Difference</sfModel>
        <sfExCnd>AdjZn</sfExCnd>
        <sfAdjZn>Zone1-zn</sfAdjZn>
        <SurfaceAreaExport index="9">5490</SurfaceAreaExport>
      </cseSURFACE>
    </cseZONE>
    <cseZONE>
      <Name>Zone2-zn</Name>
      <znModel>CZM</znModel>
      <znArea>3660</znArea>
      <znVol>29280</znVol>
      <znEaveZ>17.7</znEaveZ>
      <znCeilingHt>8</znCeilingHt>
      <znFloorZ>9.7</znFloorZ>
      <znCAir>7320</znCAir>
      <znSC_x>select( $radDiff &gt;1., 0.5, default 0.8 )</znSC_x>
      <znTH_x>select( $dsDay==1, 70, $dsDay==2, 60, ISSEASONCOOLING, 60, default 68) </znTH_x>
      <znTC_x>select( $dsDay==1, 83, $dsDay==2, 75, default 78)</znTC_x>
      <znTD_x>select( $dsDay==1, 77, $dsDay==2, 99, ISSEASONCOOLING, 68, default 77 )</znTD_x>
      <znHIRatio>10</znHIRatio>
      <infAC>0</infAC>
      <infELA>0</infELA>
      <infShld>4</infShld>
      <znRSys>rsys-Zone2 HVACSys</znRSys>
      <SumOpenArea>2.67187</SumOpenArea>
      <SourceZone>Zone2</SourceZone>
      <SurfaceAreaExport index="0">4</SurfaceAreaExport>
      <SurfaceAreaExport index="1">2584</SurfaceAreaExport>
      <SurfaceAreaExport index="2">410.4</SurfaceAreaExport>
      <SurfaceAreaExport index="3">0</SurfaceAreaExport>
      <SurfaceAreaExport index="4">3660</SurfaceAreaExport>
      <SurfaceAreaExport index="5">0</SurfaceAreaExport>
      <SurfaceAreaExport index="6">0</SurfaceAreaExport>
      <SurfaceAreaExport index="7">0</SurfaceAreaExport>
      <SurfaceAreaExport index="8">0</SurfaceAreaExport>
      <SurfaceAreaExport index="9">7320</SurfaceAreaExport>
      <SurfaceAreaExport index="10">14640</SurfaceAreaExport>
      <SurfaceAreaExport index="11">0</SurfaceAreaExport>
      <SurfaceAreaExport index="12">3660</SurfaceAreaExport>
      <SurfaceAreaExport index="13">0</SurfaceAreaExport>
      <SurfaceAreaExpStr>Conditioned</SurfaceAreaExpStr>
      <cseGAIN>
        <Name>Zone2-znLtg</Name>
        <gnMeter>MtrElec</gnMeter>
        <gnEndUse>Lit</gnEndUse>
        <gnPower_x>2.68089 * 3660 * select( $dsDay==1, 0., $ISWEHOL, IntLight_WEH, Default IntLight_WD) * Other_SM</gnPower_x>
        <gnFrRad index="0">0.2</gnFrRad>
      </cseGAIN>
      <cseGAIN>
        <Name>Zone2-znPpl</Name>
        <gnPower_x>17.4806 * 3660 * select( $dsDay==1, 0., default hourval(0.035,0.035,0.035,0.035,0.035,0.059,0.082,0.055,0.027,0.014,0.014,0.014,0.014,0.014,0.019,0.027,0.041,0.055,0.068,0.082,0.082,0.07,0.053,0.035)  * choose1($month, 1.19,1.11,1.02,0.93,0.84,0.8,0.82,0.88,0.98,1.07,1.16,1.21))</gnPower_x>
        <gnFrRad index="0">0.3</gnFrRad>
        <gnFrLat index="0">0.427</gnFrLat>
      </cseGAIN>
      <cseGAIN>
        <Name>Zone2-znTV</Name>
        <gnMeter>MtrElec</gnMeter>
        <gnEndUse>Rcp</gnEndUse>
        <gnPower_x>11692.4 * select( $dsDay==1, 0., $ISWEHOL, TV_WEH, Default TV_WD) * TV_SM</gnPower_x>
        <gnFrRad index="0">0.4</gnFrRad>
      </cseGAIN>
      <cseGAIN>
        <Name>Zone2-znSTB</Name>
        <gnMeter>MtrElec</gnMeter>
        <gnEndUse>Rcp</gnEndUse>
        <gnPower_x>6173.38 * select( $dsDay==1, 0., $ISWEHOL, STB_WEH, Default STB_WD) * STB_SM</gnPower_x>
        <gnFrRad index="0">0.2</gnFrRad>
      </cseGAIN>
      <cseGAIN>
        <Name>Zone2-znComp</Name>
        <gnMeter>MtrElec</gnMeter>
        <gnEndUse>Rcp</gnEndUse>
        <gnPower_x>6061.21 * select( $dsDay==1, 0., $ISWEHOL, Comp_WEH, Default Comp_WD) * Comp_SM</gnPower_x>
        <gnFrRad index="0">0.2</gnFrRad>
      </cseGAIN>
      <cseGAIN>
        <Name>Zone2-znMEL</Name>
        <gnMeter>MtrElec</gnMeter>
        <gnEndUse>Rcp</gnEndUse>
        <gnPower_x>32469.2 * select( $dsDay==1, 0., $ISWEHOL, RMEL_WEH, Default RMEL_WD) * Other_SM</gnPower_x>
        <gnFrRad index="0">0.3</gnFrRad>
        <gnFrLat index="0">0.03</gnFrLat>
      </cseGAIN>
      <cseGAIN>
        <Name>Zone2-znRfrg</Name>
        <gnMeter>MtrElec</gnMeter>
        <gnEndUse>Refr</gnEndUse>
        <gnPower_x>(5.58356 * 3412 / 24) * ( select( $isWeHol, RefrConst_WEH, default RefrConst_WD ) + select( $isWeHol, RefrTemp_WEH, default RefrTemp_WD ) * @znRes[&quot;Zone2-zn&quot;].prior.H.tAir)</gnPower_x>
        <gnFrRad index="0">0</gnFrRad>
      </cseGAIN>
      <cseGAIN>
        <Name>1BR - Second Floor DU-znDshwshr</Name>
        <gnMeter>MtrElec</gnMeter>
        <gnEndUse>Dish</gnEndUse>
        <gnPower_x>0.14507 * 3412 / 1</gnPower_x>
        <gnFrRad index="0">0</gnFrRad>
        <gnFrLat index="0">0.25</gnFrLat>
        <gnCtrlDHWSYS>dhwsys-1BR - Second Floor DU</gnCtrlDHWSYS>
        <gnCtrlDHWEndUse>DWashr</gnCtrlDHWEndUse>
      </cseGAIN>
      <cseGAIN>
        <Name>1BR - Second Floor DU 6-znDshwshr</Name>
        <gnMeter>MtrElec</gnMeter>
        <gnEndUse>Dish</gnEndUse>
        <gnPower_x>0.14507 * 3412 / 1</gnPower_x>
        <gnFrRad index="0">0</gnFrRad>
        <gnFrLat index="0">0.25</gnFrLat>
        <gnCtrlDHWSYS>dhwsys-1BR - Second Floor DU 6</gnCtrlDHWSYS>
        <gnCtrlDHWEndUse>DWashr</gnCtrlDHWEndUse>
      </cseGAIN>
      <cseGAIN>
        <Name>2BR - Second Floor DU-znDshwshr</Name>
        <gnMeter>MtrElec</gnMeter>
        <gnEndUse>Dish</gnEndUse>
        <gnPower_x>0.14507 * 3412 / 1</gnPower_x>
        <gnFrRad index="0">0</gnFrRad>
        <gnFrLat index="0">0.25</gnFrLat>
        <gnCtrlDHWSYS>dhwsys-2BR - Second Floor DU</gnCtrlDHWSYS>
        <gnCtrlDHWEndUse>DWashr</gnCtrlDHWEndUse>
      </cseGAIN>
      <cseGAIN>
        <Name>2BR - Second Floor DU 8-znDshwshr</Name>
        <gnMeter>MtrElec</gnMeter>
        <gnEndUse>Dish</gnEndUse>
        <gnPower_x>0.14507 * 3412 / 1</gnPower_x>
        <gnFrRad index="0">0</gnFrRad>
        <gnFrLat index="0">0.25</gnFrLat>
        <gnCtrlDHWSYS>dhwsys-2BR - Second Floor DU 8</gnCtrlDHWSYS>
        <gnCtrlDHWEndUse>DWashr</gnCtrlDHWEndUse>
      </cseGAIN>
      <cseGAIN>
        <Name>Zone2-znCkE</Name>
        <gnMeter>MtrElec</gnMeter>
        <gnEndUse>Cook</gnEndUse>
        <gnPower_x>9439.56 * select( $dsDay==1, 0., $ISWEHOL, Cook_WEH, Default Cook_WD) * Cook_SM</gnPower_x>
        <gnFrZn index="0">0.9</gnFrZn>
        <gnFrRad index="0">0</gnFrRad>
        <gnFrLat index="0">0.67</gnFrLat>
      </cseGAIN>
      <cseGAIN>
        <Name>1BR - Second Floor DU-znCWshr</Name>
        <gnMeter>MtrElec</gnMeter>
        <gnEndUse>Wash</gnEndUse>
        <gnPower_x>0.010067 * 3412 / 1</gnPower_x>
        <gnFrRad index="0">0</gnFrRad>
        <gnCtrlDHWSYS>dhwsys-1BR - Second Floor DU</gnCtrlDHWSYS>
        <gnCtrlDHWEndUse>CWashr</gnCtrlDHWEndUse>
      </cseGAIN>
      <cseGAIN>
        <Name>1BR - Second Floor DU 6-znCWshr</Name>
        <gnMeter>MtrElec</gnMeter>
        <gnEndUse>Wash</gnEndUse>
        <gnPower_x>0.010067 * 3412 / 1</gnPower_x>
        <gnFrRad index="0">0</gnFrRad>
        <gnCtrlDHWSYS>dhwsys-1BR - Second Floor DU 6</gnCtrlDHWSYS>
        <gnCtrlDHWEndUse>CWashr</gnCtrlDHWEndUse>
      </cseGAIN>
      <cseGAIN>
        <Name>2BR - Second Floor DU-znCWshr</Name>
        <gnMeter>MtrElec</gnMeter>
        <gnEndUse>Wash</gnEndUse>
        <gnPower_x>0.010067 * 3412 / 1</gnPower_x>
        <gnFrRad index="0">0</gnFrRad>
        <gnCtrlDHWSYS>dhwsys-2BR - Second Floor DU</gnCtrlDHWSYS>
        <gnCtrlDHWEndUse>CWashr</gnCtrlDHWEndUse>
      </cseGAIN>
      <cseGAIN>
        <Name>2BR - Second Floor DU 8-znCWshr</Name>
        <gnMeter>MtrElec</gnMeter>
        <gnEndUse>Wash</gnEndUse>
        <gnPower_x>0.010067 * 3412 / 1</gnPower_x>
        <gnFrRad index="0">0</gnFrRad>
        <gnCtrlDHWSYS>dhwsys-2BR - Second Floor DU 8</gnCtrlDHWSYS>
        <gnCtrlDHWEndUse>CWashr</gnCtrlDHWEndUse>
      </cseGAIN>
      <cseGAIN>
        <Name>1BR - Second Floor DU-znCDryE</Name>
        <gnMeter>MtrElec</gnMeter>
        <gnEndUse>Dry</gnEndUse>
        <gnPower_x>0.08509 * 3412 * @DHWSYS[&quot;dhwsys-1BR - Second Floor DU&quot;].FxUseMixLH.CWashr / 1</gnPower_x>
        <gnFrZn index="0">0.3</gnFrZn>
        <gnFrRad index="0">0</gnFrRad>
        <gnFrLat index="0">0.5</gnFrLat>
      </cseGAIN>
      <cseGAIN>
        <Name>1BR - Second Floor DU 6-znCDryE</Name>
        <gnMeter>MtrElec</gnMeter>
        <gnEndUse>Dry</gnEndUse>
        <gnPower_x>0.08509 * 3412 * @DHWSYS[&quot;dhwsys-1BR - Second Floor DU 6&quot;].FxUseMixLH.CWashr / 1</gnPower_x>
        <gnFrZn index="0">0.3</gnFrZn>
        <gnFrRad index="0">0</gnFrRad>
        <gnFrLat index="0">0.5</gnFrLat>
      </cseGAIN>
      <cseGAIN>
        <Name>2BR - Second Floor DU-znCDryE</Name>
        <gnMeter>MtrElec</gnMeter>
        <gnEndUse>Dry</gnEndUse>
        <gnPower_x>0.08509 * 3412 * @DHWSYS[&quot;dhwsys-2BR - Second Floor DU&quot;].FxUseMixLH.CWashr / 1</gnPower_x>
        <gnFrZn index="0">0.3</gnFrZn>
        <gnFrRad index="0">0</gnFrRad>
        <gnFrLat index="0">0.5</gnFrLat>
      </cseGAIN>
      <cseGAIN>
        <Name>2BR - Second Floor DU 8-znCDryE</Name>
        <gnMeter>MtrElec</gnMeter>
        <gnEndUse>Dry</gnEndUse>
        <gnPower_x>0.08509 * 3412 * @DHWSYS[&quot;dhwsys-2BR - Second Floor DU 8&quot;].FxUseMixLH.CWashr / 1</gnPower_x>
        <gnFrZn index="0">0.3</gnFrZn>
        <gnFrRad index="0">0</gnFrRad>
        <gnFrLat index="0">0.5</gnFrLat>
      </cseGAIN>
      <cseSURFACE>
        <Name>Zone2ToAtticCeiling-Frm</Name>
        <sfType>Ceiling</sfType>
        <sfCon>fc-T24-2013 Ceiling 2x4 24oc R30</sfCon>
        <sfArea>237.137</sfArea>
        <sfModel>Forward_Difference</sfModel>
        <sfExCnd>AdjZn</sfExCnd>
        <sfAdjZn>Attic-atc</sfAdjZn>
        <SourceClgBlwAtc>Zone2ToAtticCeiling</SourceClgBlwAtc>
        <SurfaceAreaExport index="4">237.137</SurfaceAreaExport>
      </cseSURFACE>
      <cseSURFACE>
        <Name>Zone2ToAtticCeiling-Cav</Name>
        <sfType>Ceiling</sfType>
        <sfCon>cc-T24-2013 Ceiling 2x4 24oc R30</sfCon>
        <sfArea>3150.53</sfArea>
        <sfModel>Forward_Difference</sfModel>
        <sfExCnd>AdjZn</sfExCnd>
        <sfAdjZn>Attic-atc</sfAdjZn>
        <SourceClgBlwAtc>Zone2ToAtticCeiling</SourceClgBlwAtc>
        <SurfaceAreaExport index="4">3150.53</SurfaceAreaExport>
      </cseSURFACE>
      <cseSURFACE>
        <Name>Zone2ToAtticCeiling-WAFrm</Name>
        <sfType>Ceiling</sfType>
        <sfCon>fc-Zone2ToAtticCeiling-AtcEdgWA</sfCon>
        <sfArea>8.99201</sfArea>
        <sfExAbs>0.8</sfExAbs>
        <sfExEpsLW>0.75</sfExEpsLW>
        <sfInEpsLW>0.9</sfInEpsLW>
        <sfModel>Forward_Difference</sfModel>
        <SourceClgBlwAtc>Zone2ToAtticCeiling</SourceClgBlwAtc>
        <SurfaceAreaExport index="4">8.99201</SurfaceAreaExport>
      </cseSURFACE>
      <cseSURFACE>
        <Name>Zone2ToAtticCeiling-WACav</Name>
        <sfType>Ceiling</sfType>
        <sfCon>cc-Zone2ToAtticCeiling-AtcEdgWA</sfCon>
        <sfArea>119.465</sfArea>
        <sfExAbs>0.8</sfExAbs>
        <sfExEpsLW>0.75</sfExEpsLW>
        <sfInEpsLW>0.9</sfInEpsLW>
        <sfModel>Forward_Difference</sfModel>
        <SourceClgBlwAtc>Zone2ToAtticCeiling</SourceClgBlwAtc>
        <SurfaceAreaExport index="4">119.465</SurfaceAreaExport>
      </cseSURFACE>
      <cseSURFACE>
        <Name>Zone2ToAtticCeiling-WBFrm</Name>
        <sfType>Ceiling</sfType>
        <sfCon>fc-Zone2ToAtticCeiling-AtcEdgWB</sfCon>
        <sfArea>10.0714</sfArea>
        <sfExAbs>0.8</sfExAbs>
        <sfExEpsLW>0.75</sfExEpsLW>
        <sfInEpsLW>0.9</sfInEpsLW>
        <sfModel>Forward_Difference</sfModel>
        <SourceClgBlwAtc>Zone2ToAtticCeiling</SourceClgBlwAtc>
        <SurfaceAreaExport index="4">10.0714</SurfaceAreaExport>
      </cseSURFACE>
      <cseSURFACE>
        <Name>Zone2ToAtticCeiling-WBCav</Name>
        <sfType>Ceiling</sfType>
        <sfCon>cc-Zone2ToAtticCeiling-AtcEdgWB</sfCon>
        <sfArea>133.805</sfArea>
        <sfExAbs>0.8</sfExAbs>
        <sfExEpsLW>0.75</sfExEpsLW>
        <sfInEpsLW>0.9</sfInEpsLW>
        <sfModel>Forward_Difference</sfModel>
        <SourceClgBlwAtc>Zone2ToAtticCeiling</SourceClgBlwAtc>
        <SurfaceAreaExport index="4">133.805</SurfaceAreaExport>
      </cseSURFACE>
      <cseSURFACE>
        <Name>Zone2WallFront-Frm</Name>
        <sfType>Wall</sfType>
        <sfCon>fc-T24-2022 ExtWall 2x6 16oc U=0.051</sfCon>
        <sfArea>198.075</sfArea>
        <sfTilt>90</sfTilt>
        <sfAzm>0</sfAzm>
        <sfExAbs>0.5</sfExAbs>
        <sfModel>Forward_Difference</sfModel>
        <SourceExtWall>Zone2WallFront</SourceExtWall>
        <SurfaceAreaExport index="1">198.075</SurfaceAreaExport>
        <SurfaceAreaExport index="2">0</SurfaceAreaExport>
      </cseSURFACE>
      <cseSURFACE>
        <Name>Zone2WallLeft-Frm</Name>
        <sfType>Wall</sfType>
        <sfCon>fc-T24-2022 ExtWall 2x6 16oc U=0.051</sfCon>
        <sfArea>53.625</sfArea>
        <sfTilt>90</sfTilt>
        <sfAzm>90</sfAzm>
        <sfExAbs>0.5</sfExAbs>
        <sfModel>Forward_Difference</sfModel>
        <SourceExtWall>Zone2WallLeft</SourceExtWall>
        <SurfaceAreaExport index="1">53.625</SurfaceAreaExport>
        <SurfaceAreaExport index="2">0</SurfaceAreaExport>
      </cseSURFACE>
      <cseSURFACE>
        <Name>Zone2WallBack-Frm</Name>
        <sfType>Wall</sfType>
        <sfCon>fc-T24-2022 ExtWall 2x6 16oc U=0.051</sfCon>
        <sfArea>218.075</sfArea>
        <sfTilt>90</sfTilt>
        <sfAzm>180</sfAzm>
        <sfExAbs>0.5</sfExAbs>
        <sfModel>Forward_Difference</sfModel>
        <SourceExtWall>Zone2WallBack</SourceExtWall>
        <SurfaceAreaExport index="1">218.075</SurfaceAreaExport>
        <SurfaceAreaExport index="2">0</SurfaceAreaExport>
      </cseSURFACE>
      <cseSURFACE>
        <Name>Zone2WallRight-Frm</Name>
        <sfType>Wall</sfType>
        <sfCon>fc-T24-2022 ExtWall 2x6 16oc U=0.051</sfCon>
        <sfArea>53.625</sfArea>
        <sfTilt>90</sfTilt>
        <sfAzm>270</sfAzm>
        <sfExAbs>0.5</sfExAbs>
        <sfModel>Forward_Difference</sfModel>
        <SourceExtWall>Zone2WallRight</SourceExtWall>
        <SurfaceAreaExport index="1">53.625</SurfaceAreaExport>
        <SurfaceAreaExport index="2">0</SurfaceAreaExport>
      </cseSURFACE>
      <cseSURFACE>
        <Name>Zone2WallFront-Cav</Name>
        <sfType>Wall</sfType>
        <sfCon>cc-T24-2022 ExtWall 2x6 16oc U=0.051</sfCon>
        <sfArea>838.925</sfArea>
        <sfTilt>90</sfTilt>
        <sfAzm>0</sfAzm>
        <sfExAbs>0.5</sfExAbs>
        <sfModel>Forward_Difference</sfModel>
        <SourceExtWall>Zone2WallFront</SourceExtWall>
        <SurfaceAreaExport index="1">838.925</SurfaceAreaExport>
        <SurfaceAreaExport index="2">164.7</SurfaceAreaExport>
        <cseWINDOW>
          <Name>Zone2WinFront-NoScrn</Name>
          <wnArea>82.35</wnArea>
          <wnHeight>5</wnHeight>
          <wnWidth>3</wnWidth>
          <wnMult>1</wnMult>
          <wnModel>ASHWAT</wnModel>
          <wnFMult>0.85</wnFMult>
          <wnNGlz>2</wnNGlz>
          <wnUnfrc>0.3</wnUnfrc>
          <wnSHGC>0.23</wnSHGC>
          <wnDirtLoss>0.1</wnDirtLoss>
          <wnExShd>None</wnExShd>
          <wnInShd>DrapeMed</wnInShd>
          <SourceWin>Zone2WinFront</SourceWin>
        </cseWINDOW>
        <cseWINDOW>
          <Name>Zone2WinFront-Scrn</Name>
          <wnArea>82.35</wnArea>
          <wnHeight>5</wnHeight>
          <wnWidth>3</wnWidth>
          <wnMult>1</wnMult>
          <wnModel>ASHWAT</wnModel>
          <wnFMult>0.85</wnFMult>
          <wnNGlz>2</wnNGlz>
          <wnUnfrc>0.3</wnUnfrc>
          <wnSHGC>0.23</wnSHGC>
          <wnDirtLoss>0.1</wnDirtLoss>
          <wnExShd>Inscrn</wnExShd>
          <wnInShd>DrapeMed</wnInShd>
          <SourceWin>Zone2WinFront</SourceWin>
        </cseWINDOW>
        <cseDOOR>
          <Name>Zone2DoorFront-Sim</Name>
          <drArea>80</drArea>
          <drModel>Forward_Difference</drModel>
          <drCon>c-Zone2DoorFront-dr</drCon>
          <SourceDoor>Zone2DoorFront</SourceDoor>
        </cseDOOR>
      </cseSURFACE>
      <cseSURFACE>
        <Name>Zone2WallLeft-Cav</Name>
        <sfType>Wall</sfType>
        <sfCon>cc-T24-2022 ExtWall 2x6 16oc U=0.051</sfCon>
        <sfArea>201.375</sfArea>
        <sfTilt>90</sfTilt>
        <sfAzm>90</sfAzm>
        <sfExAbs>0.5</sfExAbs>
        <sfModel>Forward_Difference</sfModel>
        <SourceExtWall>Zone2WallLeft</SourceExtWall>
        <SurfaceAreaExport index="1">201.375</SurfaceAreaExport>
        <SurfaceAreaExport index="2">40.5</SurfaceAreaExport>
        <cseWINDOW>
          <Name>Zone2WinLeft-NoScrn</Name>
          <wnArea>20.25</wnArea>
          <wnHeight>5</wnHeight>
          <wnWidth>3</wnWidth>
          <wnMult>1</wnMult>
          <wnModel>ASHWAT</wnModel>
          <wnFMult>0.85</wnFMult>
          <wnNGlz>2</wnNGlz>
          <wnUnfrc>0.3</wnUnfrc>
          <wnSHGC>0.23</wnSHGC>
          <wnDirtLoss>0.1</wnDirtLoss>
          <wnExShd>None</wnExShd>
          <wnInShd>DrapeMed</wnInShd>
          <SourceWin>Zone2WinLeft</SourceWin>
        </cseWINDOW>
        <cseWINDOW>
          <Name>Zone2WinLeft-Scrn</Name>
          <wnArea>20.25</wnArea>
          <wnHeight>5</wnHeight>
          <wnWidth>3</wnWidth>
          <wnMult>1</wnMult>
          <wnModel>ASHWAT</wnModel>
          <wnFMult>0.85</wnFMult>
          <wnNGlz>2</wnNGlz>
          <wnUnfrc>0.3</wnUnfrc>
          <wnSHGC>0.23</wnSHGC>
          <wnDirtLoss>0.1</wnDirtLoss>
          <wnExShd>Inscrn</wnExShd>
          <wnInShd>DrapeMed</wnInShd>
          <SourceWin>Zone2WinLeft</SourceWin>
        </cseWINDOW>
      </cseSURFACE>
      <cseSURFACE>
        <Name>Zone2WallBack-Cav</Name>
        <sfType>Wall</sfType>
        <sfCon>cc-T24-2022 ExtWall 2x6 16oc U=0.051</sfCon>
        <sfArea>818.925</sfArea>
        <sfTilt>90</sfTilt>
        <sfAzm>180</sfAzm>
        <sfExAbs>0.5</sfExAbs>
        <sfModel>Forward_Difference</sfModel>
        <SourceExtWall>Zone2WallBack</SourceExtWall>
        <SurfaceAreaExport index="1">818.925</SurfaceAreaExport>
        <SurfaceAreaExport index="2">164.7</SurfaceAreaExport>
        <cseWINDOW>
          <Name>Zone2WinBack-NoScrn</Name>
          <wnArea>82.35</wnArea>
          <wnHeight>5</wnHeight>
          <wnWidth>3</wnWidth>
          <wnMult>1</wnMult>
          <wnModel>ASHWAT</wnModel>
          <wnFMult>0.85</wnFMult>
          <wnNGlz>2</wnNGlz>
          <wnUnfrc>0.3</wnUnfrc>
          <wnSHGC>0.23</wnSHGC>
          <wnDirtLoss>0.1</wnDirtLoss>
          <wnExShd>None</wnExShd>
          <wnInShd>DrapeMed</wnInShd>
          <SourceWin>Zone2WinBack</SourceWin>
        </cseWINDOW>
        <cseWINDOW>
          <Name>Zone2WinBack-Scrn</Name>
          <wnArea>82.35</wnArea>
          <wnHeight>5</wnHeight>
          <wnWidth>3</wnWidth>
          <wnMult>1</wnMult>
          <wnModel>ASHWAT</wnModel>
          <wnFMult>0.85</wnFMult>
          <wnNGlz>2</wnNGlz>
          <wnUnfrc>0.3</wnUnfrc>
          <wnSHGC>0.23</wnSHGC>
          <wnDirtLoss>0.1</wnDirtLoss>
          <wnExShd>Inscrn</wnExShd>
          <wnInShd>DrapeMed</wnInShd>
          <SourceWin>Zone2WinBack</SourceWin>
        </cseWINDOW>
      </cseSURFACE>
      <cseSURFACE>
        <Name>Zone2WallRight-Cav</Name>
        <sfType>Wall</sfType>
        <sfCon>cc-T24-2022 ExtWall 2x6 16oc U=0.051</sfCon>
        <sfArea>201.375</sfArea>
        <sfTilt>90</sfTilt>
        <sfAzm>270</sfAzm>
        <sfExAbs>0.5</sfExAbs>
        <sfModel>Forward_Difference</sfModel>
        <SourceExtWall>Zone2WallRight</SourceExtWall>
        <SurfaceAreaExport index="1">201.375</SurfaceAreaExport>
        <SurfaceAreaExport index="2">40.5</SurfaceAreaExport>
        <cseWINDOW>
          <Name>Zone2WinRight-NoScrn</Name>
          <wnArea>20.25</wnArea>
          <wnHeight>5</wnHeight>
          <wnWidth>3</wnWidth>
          <wnMult>1</wnMult>
          <wnModel>ASHWAT</wnModel>
          <wnFMult>0.85</wnFMult>
          <wnNGlz>2</wnNGlz>
          <wnUnfrc>0.3</wnUnfrc>
          <wnSHGC>0.23</wnSHGC>
          <wnDirtLoss>0.1</wnDirtLoss>
          <wnExShd>None</wnExShd>
          <wnInShd>DrapeMed</wnInShd>
          <SourceWin>Zone2WinRight</SourceWin>
        </cseWINDOW>
        <cseWINDOW>
          <Name>Zone2WinRight-Scrn</Name>
          <wnArea>20.25</wnArea>
          <wnHeight>5</wnHeight>
          <wnWidth>3</wnWidth>
          <wnMult>1</wnMult>
          <wnModel>ASHWAT</wnModel>
          <wnFMult>0.85</wnFMult>
          <wnNGlz>2</wnNGlz>
          <wnUnfrc>0.3</wnUnfrc>
          <wnSHGC>0.23</wnSHGC>
          <wnDirtLoss>0.1</wnDirtLoss>
          <wnExShd>Inscrn</wnExShd>
          <wnInShd>DrapeMed</wnInShd>
          <SourceWin>Zone2WinRight</SourceWin>
        </cseWINDOW>
      </cseSURFACE>
      <cseSURFACE>
        <Name>Zone2ToZone1InteriorFloor-Frm</Name>
        <sfType>Floor</sfType>
        <UI_Con>ExpSlabfloor</UI_Con>
        <sfCon>fc-Interior Floor</sfCon>
        <sfArea>366</sfArea>
        <sfTilt>180</sfTilt>
        <sfModel>Forward_Difference</sfModel>
        <sfExCnd>AdjZn</sfExCnd>
        <sfAdjZn>Zone1-zn</sfAdjZn>
        <SourceIntFlr>Zone2ToZone1InteriorFloor</SourceIntFlr>
        <SurfaceAreaExport index="12">366</SurfaceAreaExport>
        <SurfaceAreaExport index="19">366</SurfaceAreaExport>
      </cseSURFACE>
      <cseSURFACE>
        <Name>Zone2ToZone1InteriorFloor-Cav</Name>
        <sfType>Floor</sfType>
        <UI_Con>ExpSlabfloor</UI_Con>
        <sfCon>cc-Interior Floor</sfCon>
        <sfArea>3294</sfArea>
        <sfTilt>180</sfTilt>
        <sfModel>Forward_Difference</sfModel>
        <sfExCnd>AdjZn</sfExCnd>
        <sfAdjZn>Zone1-zn</sfAdjZn>
        <SourceIntFlr>Zone2ToZone1InteriorFloor</SourceIntFlr>
        <SurfaceAreaExport index="12">3294</SurfaceAreaExport>
        <SurfaceAreaExport index="19">3294</SurfaceAreaExport>
      </cseSURFACE>
      <cseSURFACE>
        <Name>Furniture-imass 41</Name>
        <sfType>Wall</sfType>
        <sfCon>con-FurnIMass</sfCon>
        <sfArea>7320</sfArea>
        <sfAzm>0</sfAzm>
        <sfModel>Forward_Difference</sfModel>
        <sfExCnd>AdjZn</sfExCnd>
        <sfAdjZn>Zone2-zn</sfAdjZn>
        <SurfaceAreaExport index="10">14640</SurfaceAreaExport>
      </cseSURFACE>
      <cseSURFACE>
        <Name>WallFrm-imass 44</Name>
        <sfType>Wall</sfType>
        <sfCon>con-WallFrmIMass</sfCon>
        <sfArea>915</sfArea>
        <sfAzm>0</sfAzm>
        <sfModel>Forward_Difference</sfModel>
        <sfExCnd>AdjZn</sfExCnd>
        <sfAdjZn>Zone2-zn</sfAdjZn>
        <SurfaceAreaExport index="9">1830</SurfaceAreaExport>
      </cseSURFACE>
      <cseSURFACE>
        <Name>WallCav-imass 45</Name>
        <sfType>Wall</sfType>
        <sfCon>con-WallCavIMass</sfCon>
        <sfArea>2745</sfArea>
        <sfAzm>0</sfAzm>
        <sfModel>Forward_Difference</sfModel>
        <sfExCnd>AdjZn</sfExCnd>
        <sfAdjZn>Zone2-zn</sfAdjZn>
        <SurfaceAreaExport index="9">5490</SurfaceAreaExport>
      </cseSURFACE>
    </cseZONE>
    <cseZONE>
      <Name>Attic-atc</Name>
      <znModel>UZX</znModel>
      <znArea>3387.67</znArea>
      <znVol>14232.4</znVol>
      <znEaveZ>17.7</znEaveZ>
      <znCAir>0.01</znCAir>
      <znHIRatio>10</znHIRatio>
      <infAC>0</infAC>
      <infELA>0</infELA>
      <infShld>4</infShld>
      <SumOpenArea>7.65843</SumOpenArea>
      <SourceAttic>Attic</SourceAttic>
      <SurfaceAreaExport index="0">0</SurfaceAreaExport>
      <SurfaceAreaExport index="1">0</SurfaceAreaExport>
      <SurfaceAreaExport index="2">0</SurfaceAreaExport>
      <SurfaceAreaExport index="3">0</SurfaceAreaExport>
      <SurfaceAreaExport index="4">0</SurfaceAreaExport>
      <SurfaceAreaExport index="5">0</SurfaceAreaExport>
      <SurfaceAreaExport index="6">0</SurfaceAreaExport>
      <SurfaceAreaExport index="7">0</SurfaceAreaExport>
      <SurfaceAreaExport index="8">0</SurfaceAreaExport>
      <SurfaceAreaExport index="9">0</SurfaceAreaExport>
      <SurfaceAreaExport index="10">0</SurfaceAreaExport>
      <SurfaceAreaExport index="11">6775.33</SurfaceAreaExport>
      <SurfaceAreaExport index="12">0</SurfaceAreaExport>
      <SurfaceAreaExport index="13">3669.97</SurfaceAreaExport>
      <SurfaceAreaExpStr>Unconditioned</SurfaceAreaExpStr>
      <cseSURFACE>
        <Name>Attic-atc-rfNF</Name>
        <sfType>Ceiling</sfType>
        <sfCon>fc-Attic Roof Cons</sfCon>
        <sfArea>64.2245</sfArea>
        <sfTilt>22.6199</sfTilt>
        <sfAzm>0</sfAzm>
        <sfExAbs>0.8</sfExAbs>
        <sfExEpsLW>0.75</sfExEpsLW>
        <sfInEpsLW>0.9</sfInEpsLW>
        <sfModel>Forward_Difference</sfModel>
        <SourceAttic>Attic</SourceAttic>
        <SurfaceAreaExport index="13">64.2245</SurfaceAreaExport>
      </cseSURFACE>
      <cseSURFACE>
        <Name>Attic-atc-rfNC</Name>
        <sfType>Ceiling</sfType>
        <sfCon>cc-Attic Roof Cons</sfCon>
        <sfArea>853.268</sfArea>
        <sfTilt>22.6199</sfTilt>
        <sfAzm>0</sfAzm>
        <sfExAbs>0.8</sfExAbs>
        <sfExEpsLW>0.75</sfExEpsLW>
        <sfInEpsLW>0.05</sfInEpsLW>
        <sfModel>Forward_Difference</sfModel>
        <SourceAttic>Attic</SourceAttic>
        <SurfaceAreaExport index="13">853.268</SurfaceAreaExport>
      </cseSURFACE>
      <cseSURFACE>
        <Name>Attic-atc-rfEF</Name>
        <sfType>Ceiling</sfType>
        <sfCon>fc-Attic Roof Cons</sfCon>
        <sfArea>64.2245</sfArea>
        <sfTilt>22.6199</sfTilt>
        <sfAzm>90</sfAzm>
        <sfExAbs>0.8</sfExAbs>
        <sfExEpsLW>0.75</sfExEpsLW>
        <sfInEpsLW>0.9</sfInEpsLW>
        <sfModel>Forward_Difference</sfModel>
        <SourceAttic>Attic</SourceAttic>
        <SurfaceAreaExport index="13">64.2245</SurfaceAreaExport>
      </cseSURFACE>
      <cseSURFACE>
        <Name>Attic-atc-rfEC</Name>
        <sfType>Ceiling</sfType>
        <sfCon>cc-Attic Roof Cons</sfCon>
        <sfArea>853.268</sfArea>
        <sfTilt>22.6199</sfTilt>
        <sfAzm>90</sfAzm>
        <sfExAbs>0.8</sfExAbs>
        <sfExEpsLW>0.75</sfExEpsLW>
        <sfInEpsLW>0.05</sfInEpsLW>
        <sfModel>Forward_Difference</sfModel>
        <SourceAttic>Attic</SourceAttic>
        <SurfaceAreaExport index="13">853.268</SurfaceAreaExport>
      </cseSURFACE>
      <cseSURFACE>
        <Name>Attic-atc-rfSF</Name>
        <sfType>Ceiling</sfType>
        <sfCon>fc-Attic Roof Cons</sfCon>
        <sfArea>64.2245</sfArea>
        <sfTilt>22.6199</sfTilt>
        <sfAzm>180</sfAzm>
        <sfExAbs>0.8</sfExAbs>
        <sfExEpsLW>0.75</sfExEpsLW>
        <sfInEpsLW>0.9</sfInEpsLW>
        <sfModel>Forward_Difference</sfModel>
        <SourceAttic>Attic</SourceAttic>
        <SurfaceAreaExport index="13">64.2245</SurfaceAreaExport>
      </cseSURFACE>
      <cseSURFACE>
        <Name>Attic-atc-rfSC</Name>
        <sfType>Ceiling</sfType>
        <sfCon>cc-Attic Roof Cons</sfCon>
        <sfArea>853.268</sfArea>
        <sfTilt>22.6199</sfTilt>
        <sfAzm>180</sfAzm>
        <sfExAbs>0.8</sfExAbs>
        <sfExEpsLW>0.75</sfExEpsLW>
        <sfInEpsLW>0.05</sfInEpsLW>
        <sfModel>Forward_Difference</sfModel>
        <SourceAttic>Attic</SourceAttic>
        <SurfaceAreaExport index="13">853.268</SurfaceAreaExport>
      </cseSURFACE>
      <cseSURFACE>
        <Name>Attic-atc-rfWF</Name>
        <sfType>Ceiling</sfType>
        <sfCon>fc-Attic Roof Cons</sfCon>
        <sfArea>64.2245</sfArea>
        <sfTilt>22.6199</sfTilt>
        <sfAzm>270</sfAzm>
        <sfExAbs>0.8</sfExAbs>
        <sfExEpsLW>0.75</sfExEpsLW>
        <sfInEpsLW>0.9</sfInEpsLW>
        <sfModel>Forward_Difference</sfModel>
        <SourceAttic>Attic</SourceAttic>
        <SurfaceAreaExport index="13">64.2245</SurfaceAreaExport>
      </cseSURFACE>
      <cseSURFACE>
        <Name>Attic-atc-rfWC</Name>
        <sfType>Ceiling</sfType>
        <sfCon>cc-Attic Roof Cons</sfCon>
        <sfArea>853.268</sfArea>
        <sfTilt>22.6199</sfTilt>
        <sfAzm>270</sfAzm>
        <sfExAbs>0.8</sfExAbs>
        <sfExEpsLW>0.75</sfExEpsLW>
        <sfInEpsLW>0.05</sfInEpsLW>
        <sfModel>Forward_Difference</sfModel>
        <SourceAttic>Attic</SourceAttic>
        <SurfaceAreaExport index="13">853.268</SurfaceAreaExport>
      </cseSURFACE>
      <cseSURFACE>
        <Name>Attic-atc-rfT1</Name>
        <sfType>Wall</sfType>
        <sfCon>con-AtticTruss</sfCon>
        <sfArea>2258.44</sfArea>
        <sfAzm>0</sfAzm>
        <sfModel>Forward_Difference</sfModel>
        <sfExCnd>Adiabatic</sfExCnd>
        <SourceAttic>Attic</SourceAttic>
        <SurfaceAreaExport index="11">2258.44</SurfaceAreaExport>
      </cseSURFACE>
      <cseSURFACE>
        <Name>Attic-atc-rfT2</Name>
        <sfType>Wall</sfType>
        <sfCon>con-AtticTruss</sfCon>
        <sfArea>2258.44</sfArea>
        <sfAzm>0</sfAzm>
        <sfModel>Forward_Difference</sfModel>
        <sfExCnd>Adiabatic</sfExCnd>
        <SourceAttic>Attic</SourceAttic>
        <SurfaceAreaExport index="11">2258.44</SurfaceAreaExport>
      </cseSURFACE>
      <cseSURFACE>
        <Name>Attic-atc-rfT3</Name>
        <sfType>Wall</sfType>
        <sfCon>con-AtticTruss</sfCon>
        <sfArea>2258.44</sfArea>
        <sfAzm>0</sfAzm>
        <sfModel>Forward_Difference</sfModel>
        <sfExCnd>Adiabatic</sfExCnd>
        <SourceAttic>Attic</SourceAttic>
        <SurfaceAreaExport index="11">2258.44</SurfaceAreaExport>
      </cseSURFACE>
    </cseZONE>
    <HERSCool>
      <Name>MF8 2-Story_IndSupply_IndExhaust_HRV_ResProj-hers-cool-proj</Name>
      <AHUAirFlow>0</AHUAirFlow>
      <EER>0</EER>
      <SEER>0</SEER>
      <ACCharg>0</ACCharg>
      <ACChargRptMsg>n/a</ACChargRptMsg>
      <AltACCharg>0</AltACCharg>
    </HERSCool>
    <HERSHeat>
      <Name>MF8 2-Story_IndSupply_IndExhaust_HRV_ResProj-hers-heat-proj</Name>
      <HSPF>0</HSPF>
      <Capacity>0</Capacity>
    </HERSHeat>
    <HERSDist>
      <Name>Air Distribution System - Res-hers-dist</Name>
      <DuctLeakage>1</DuctLeakage>
      <DuctLkgRptMsg>total leakage &lt;= 12.0 or leakage to outdoors &lt;= 6.0</DuctLkgRptMsg>
      <AltDuctLeakage>0</AltDuctLeakage>
      <DuctLocation>1</DuctLocation>
      <DuctLocRptMsg>Ducts located entirely in conditioned space confirmed by duct leakage testing</DuctLocRptMsg>
      <RetDuctDesign>0</RetDuctDesign>
      <SupDuctDesign>0</SupDuctDesign>
      <BuriedDucts>0</BuriedDucts>
      <DeeplyBuriedDucts>0</DeeplyBuriedDucts>
      <Report>1</Report>
    </HERSDist>
    <HERSDist>
      <Name>MF8 2-Story_IndSupply_IndExhaust_HRV_ResProj-hers-dist-proj</Name>
      <DuctLeakage>1</DuctLeakage>
      <AltDuctLeakage>0</AltDuctLeakage>
      <DuctLocation>1</DuctLocation>
      <DuctLocRptMsg>- select distribution system type -</DuctLocRptMsg>
      <RetDuctDesign>0</RetDuctDesign>
      <SupDuctDesign>0</SupDuctDesign>
      <BuriedDucts>0</BuriedDucts>
      <DeeplyBuriedDucts>0</DeeplyBuriedDucts>
    </HERSDist>
    <HERSFan>
      <Name>MF8 2-Story_IndSupply_IndExhaust_HRV_ResProj-hers-fan-proj</Name>
      <AHUFanEff>0</AHUFanEff>
    </HERSFan>
    <HERSDHWSys>
      <Name>DHWHeatpump-hers-dhw</Name>
      <Compact>0</Compact>
      <CompactRptMsg> n/a </CompactRptMsg>
      <MFCtrlRecircDualLp>0</MFCtrlRecircDualLp>
      <MFCtrlRecircDualLpRptMsg> n/a </MFCtrlRecircDualLpRptMsg>
      <ParallelPipe>0</ParallelPipe>
      <ParaPipeRptMsg> n/a </ParaPipeRptMsg>
      <AllPipesIns>0</AllPipesIns>
      <PipeInsRptMsg> n/a </PipeInsRptMsg>
      <PointOfUse>0</PointOfUse>
      <OccRecirc>0</OccRecirc>
      <OccRptMsg> n/a </OccRptMsg>
      <PushBtnRecirc>0</PushBtnRecirc>
      <PushBtnRptMsg> n/a </PushBtnRptMsg>
      <ShwrDrnWtrHtRecov>0</ShwrDrnWtrHtRecov>
      <ShwrDrnWtrHtRecovMsg> n/a </ShwrDrnWtrHtRecovMsg>
    </HERSDHWSys>
    <HERSDHWSys>
      <Name>MF8 2-Story_IndSupply_IndExhaust_HRV_ResProj-hers-dhw-proj</Name>
      <Compact>0</Compact>
      <CompactRptMsg> n/a </CompactRptMsg>
      <MFCtrlRecircDualLp>0</MFCtrlRecircDualLp>
      <MFCtrlRecircDualLpRptMsg> n/a </MFCtrlRecircDualLpRptMsg>
      <ParallelPipe>0</ParallelPipe>
      <ParaPipeRptMsg> n/a </ParaPipeRptMsg>
      <AllPipesIns>0</AllPipesIns>
      <PipeInsRptMsg> n/a </PipeInsRptMsg>
      <PointOfUse>0</PointOfUse>
      <OccRecirc>0</OccRecirc>
      <OccRptMsg> n/a </OccRptMsg>
      <PushBtnRecirc>0</PushBtnRecirc>
      <PushBtnRptMsg> n/a </PushBtnRptMsg>
      <ShwrDrnWtrHtRecov>0</ShwrDrnWtrHtRecov>
      <ShwrDrnWtrHtRecovMsg> n/a </ShwrDrnWtrHtRecovMsg>
    </HERSDHWSys>
    <HERSOther>
      <Name>MF8 2-Story_IndSupply_IndExhaust_HRV_ResProj-hers-proj</Name>
      <QII>1</QII>
      <QIIRptMsg>Quality insulation installation (QII)</QIIRptMsg>
      <LowBldgLkg>0</LowBldgLkg>
      <IAQFan>1</IAQFan>
      <IAQFanRptMsg>Indoor air quality ventilation</IAQFanRptMsg>
      <CentralIAQ>0</CentralIAQ>
      <CIAQRptMsg> n/a </CIAQRptMsg>
      <KitRangeHood>1</KitRangeHood>
      <KitRangeHoodMsg>Kitchen range hood</KitRangeHoodMsg>
      <VerifyClVent>0</VerifyClVent>
      <VerifyClVentRptMsg> n/a </VerifyClVentRptMsg>
      <ZonalCoolSys>0</ZonalCoolSys>
      <ZonalRptMsg> n/a </ZonalRptMsg>
      <SprayFoamHighR>0</SprayFoamHighR>
      <SprayFoamRptMsg> n/a </SprayFoamRptMsg>
      <VerifyExistCond>0</VerifyExistCond>
      <ExCondRptMsg> n/a </ExCondRptMsg>
      <ZonalSysBypassDuct>0</ZonalSysBypassDuct>
    </HERSOther>
    <SpeclFtr>
      <Name>MF8 2-Story_IndSupply_IndExhaust_HRV_ResProj-specl-featrs</Name>
      <ZonalControl>0</ZonalControl>
      <PVSysCredit>0</PVSysCredit>
      <DuctInsul>0</DuctInsul>
      <RHTruss>0</RHTruss>
      <CoolRoof>2</CoolRoof>
      <CathedralCeiling>0</CathedralCeiling>
      <NonStdCeilBelowAttic>0</NonStdCeilBelowAttic>
      <NonStdFloor>0</NonStdFloor>
      <AboveDeckRoofIns>0</AboveDeckRoofIns>
      <BelowDeckRoofIns>0</BelowDeckRoofIns>
      <ExtShade>0</ExtShade>
      <WinOVerHngFin>0</WinOVerHngFin>
      <ExposedSlab>0</ExposedSlab>
      <NoCooling>0</NoCooling>
      <AddedShortDuct>0</AddedShortDuct>
      <AWFWalls>0</AWFWalls>
      <MetalFramedWalls>0</MetalFramedWalls>
      <SIPAssembly>0</SIPAssembly>
      <DuctsInCrawlSpc>0</DuctsInCrawlSpc>
      <NonStdDuctLoc>1</NonStdDuctLoc>
      <SFamSolarWH>0</SFamSolarWH>
      <MFamSolarWH>0</MFamSolarWH>
      <SlabEdgeInsul>0</SlabEdgeInsul>
      <HeatedSlab>0</HeatedSlab>
      <DHWMFRecircDemCtrl>0</DHWMFRecircDemCtrl>
      <DHWMFNLpNRecirc>0</DHWMFNLpNRecirc>
      <DHWMFRecircNDemCtrl>0</DHWMFRecircNDemCtrl>
      <DHWMFRecircTempMod>0</DHWMFRecircTempMod>
      <DHWMFRecircTempModMon>0</DHWMFRecircTempModMon>
      <DHWParaPipeCntrl>0</DHWParaPipeCntrl>
      <DHWPipeInsul>0</DHWPipeInsul>
      <DHWPointOfUse>0</DHWPointOfUse>
      <DHWRecircDemOcc>0</DHWRecircDemOcc>
      <DHWRecircDemPBtn>0</DHWRecircDemPBtn>
      <DHWRecircNDemCtrl>0</DHWRecircNDemCtrl>
      <NEEAHtPumpWtrHtr>1</NEEAHtPumpWtrHtr>
      <BatterySystem>0</BatterySystem>
      <SelfUtilCredit>0</SelfUtilCredit>
      <ZonalControlMsg> </ZonalControlMsg>
      <PVSysCreditMsg> </PVSysCreditMsg>
      <CoolVent>0</CoolVent>
      <CoolVentRptMsg> n/a </CoolVentRptMsg>
      <VarCFIClVent>0</VarCFIClVent>
      <VarCFIClVentRptMsg> n/a </VarCFIClVentRptMsg>
      <FixCFIClVent>0</FixCFIClVent>
      <FixCFIClVentRptMsg> n/a </FixCFIClVentRptMsg>
      <DuctInsulMsg> </DuctInsulMsg>
      <RHTrussMsg> </RHTrussMsg>
      <CoolRoofMsg>Cool roof</CoolRoofMsg>
      <CathedralCeilingMsg> </CathedralCeilingMsg>
      <NonStdCeilBelowAtticMsg> </NonStdCeilBelowAtticMsg>
      <NonStdFloorMsg> </NonStdFloorMsg>
      <AboveDeckRoofInsMsg> </AboveDeckRoofInsMsg>
      <BelowDeckRoofInsMsg> </BelowDeckRoofInsMsg>
      <ExtShadeMsg> </ExtShadeMsg>
      <WinOVerHngFinMsg> </WinOVerHngFinMsg>
      <ExposedSlabMsg> </ExposedSlabMsg>
      <NoCoolingMsg> </NoCoolingMsg>
      <AddedShortDuctMsg> </AddedShortDuctMsg>
      <AWFWallsMsg> </AWFWallsMsg>
      <MetalFramedWallsMsg> </MetalFramedWallsMsg>
      <SIPAssemblyMsg> </SIPAssemblyMsg>
      <DuctsInCrawlSpcMsg> </DuctsInCrawlSpcMsg>
      <NonStdDuctLocMsg>Non-standard duct location (any location other than attic)</NonStdDuctLocMsg>
      <SFamSolarWHMsg> </SFamSolarWHMsg>
      <MFamSolarWHMsg> </MFamSolarWHMsg>
      <SlabEdgeInsulMsg> </SlabEdgeInsulMsg>
      <HeatedSlabMsg> </HeatedSlabMsg>
      <DHWMFRecircDemCtrlMsg> </DHWMFRecircDemCtrlMsg>
      <DHWMFNLpNRecircMsg> </DHWMFNLpNRecircMsg>
      <DHWMFRecircNDemCtrlMsg> </DHWMFRecircNDemCtrlMsg>
      <DHWMFRecircTempModMsg> </DHWMFRecircTempModMsg>
      <DHWMFRecircTempModMonMsg> </DHWMFRecircTempModMonMsg>
      <DHWParaPipeCntrlMsg> </DHWParaPipeCntrlMsg>
      <DHWPipeInsulMsg> </DHWPipeInsulMsg>
      <DHWPointOfUseMsg> </DHWPointOfUseMsg>
      <DHWRecircDemOccMsg> </DHWRecircDemOccMsg>
      <DHWRecircDemPBtnMsg> </DHWRecircDemPBtnMsg>
      <DHWRecircNDemCtrlMsg> </DHWRecircNDemCtrlMsg>
      <NEEAHtPumpWtrHtrMsg>Northwest Energy Efficiency Alliance (NEEA) rated heat pump water heater; specific brand/model, or equivalent, must be installed</NEEAHtPumpWtrHtrMsg>
    </SpeclFtr>
    <ResIAQVentRpt>
      <Name>1BR - First Floor 1/2 fan 1/1 cnt 1/1</Name>
      <IAQVentName>IAQ Bal Fan HRV - 1BR - 1/1</IAQVentName>
      <DwellUnitRef>1BR - First Floor</DwellUnitRef>
      <DwellUnitTypeRef>1-Bed Type Z1</DwellUnitTypeRef>
      <DwellingUnitCnt>1</DwellingUnitCnt>
      <DwellingUnit>1BR - First Floor</DwellingUnit>
      <IAQFanRef>IAQ Bal Fan HRV - 1BR</IAQFanRef>
      <IAQFanIdx>1</IAQFanIdx>
      <IAQFanCnt>1</IAQFanCnt>
      <IAQCFM>38</IAQCFM>
      <WperCFMIAQ>0.4</WperCFMIAQ>
      <IAQFanType>Balanced</IAQFanType>
      <IAQRecovEffect>0</IAQRecovEffect>
      <SensRecovEff>70</SensRecovEff>
      <AdjSensRecovEff>70</AdjSensRecovEff>
      <SetPerfByHVIInterp>0</SetPerfByHVIInterp>
    </ResIAQVentRpt>
    <ResIAQVentRpt>
      <Name>1BR - First Floor 2/2 fan 1/1 cnt 1/1</Name>
      <IAQVentName>IAQ Bal Fan HRV - 1BR - 1/1</IAQVentName>
      <DwellUnitRef>1BR - First Floor</DwellUnitRef>
      <DwellUnitTypeRef>1-Bed Type Z1</DwellUnitTypeRef>
      <DwellingUnitCnt>2</DwellingUnitCnt>
      <DwellingUnit>1BR - First Floor</DwellingUnit>
      <IAQFanRef>IAQ Bal Fan HRV - 1BR</IAQFanRef>
      <IAQFanIdx>1</IAQFanIdx>
      <IAQFanCnt>1</IAQFanCnt>
      <IAQCFM>38</IAQCFM>
      <WperCFMIAQ>0.4</WperCFMIAQ>
      <IAQFanType>Balanced</IAQFanType>
      <IAQRecovEffect>0</IAQRecovEffect>
      <SensRecovEff>70</SensRecovEff>
      <AdjSensRecovEff>70</AdjSensRecovEff>
      <SetPerfByHVIInterp>0</SetPerfByHVIInterp>
    </ResIAQVentRpt>
    <ResIAQVentRpt>
      <Name>2BR - First Floor 1/2 fan 1/1 cnt 1/1</Name>
      <IAQVentName>IAQ Bal Fan HRV - 2BR - 1/1</IAQVentName>
      <DwellUnitRef>2BR - First Floor</DwellUnitRef>
      <DwellUnitTypeRef>2-Bed Type Z1</DwellUnitTypeRef>
      <DwellingUnitCnt>1</DwellingUnitCnt>
      <DwellingUnit>2BR - First Floor</DwellingUnit>
      <IAQFanRef>IAQ Bal Fan HRV - 2BR</IAQFanRef>
      <IAQFanIdx>1</IAQFanIdx>
      <IAQFanCnt>1</IAQFanCnt>
      <IAQCFM>55</IAQCFM>
      <WperCFMIAQ>0.4</WperCFMIAQ>
      <IAQFanType>Balanced</IAQFanType>
      <IAQRecovEffect>0</IAQRecovEffect>
      <SensRecovEff>70</SensRecovEff>
      <AdjSensRecovEff>70</AdjSensRecovEff>
      <SetPerfByHVIInterp>0</SetPerfByHVIInterp>
    </ResIAQVentRpt>
    <ResIAQVentRpt>
      <Name>2BR - First Floor 2/2 fan 1/1 cnt 1/1</Name>
      <IAQVentName>IAQ Bal Fan HRV - 2BR - 1/1</IAQVentName>
      <DwellUnitRef>2BR - First Floor</DwellUnitRef>
      <DwellUnitTypeRef>2-Bed Type Z1</DwellUnitTypeRef>
      <DwellingUnitCnt>2</DwellingUnitCnt>
      <DwellingUnit>2BR - First Floor</DwellingUnit>
      <IAQFanRef>IAQ Bal Fan HRV - 2BR</IAQFanRef>
      <IAQFanIdx>1</IAQFanIdx>
      <IAQFanCnt>1</IAQFanCnt>
      <IAQCFM>55</IAQCFM>
      <WperCFMIAQ>0.4</WperCFMIAQ>
      <IAQFanType>Balanced</IAQFanType>
      <IAQRecovEffect>0</IAQRecovEffect>
      <SensRecovEff>70</SensRecovEff>
      <AdjSensRecovEff>70</AdjSensRecovEff>
      <SetPerfByHVIInterp>0</SetPerfByHVIInterp>
    </ResIAQVentRpt>
    <ResIAQVentRpt>
      <Name>1BR - Second Floor 1/2 fan 1/1 cnt 1/1</Name>
      <IAQVentName>IAQ Bal Fan HRV - 1BR - 1/1</IAQVentName>
      <DwellUnitRef>1BR - Second Floor</DwellUnitRef>
      <DwellUnitTypeRef>1-Bed Type Z1</DwellUnitTypeRef>
      <DwellingUnitCnt>1</DwellingUnitCnt>
      <DwellingUnit>1BR - Second Floor</DwellingUnit>
      <IAQFanRef>IAQ Bal Fan HRV - 1BR</IAQFanRef>
      <IAQFanIdx>1</IAQFanIdx>
      <IAQFanCnt>1</IAQFanCnt>
      <IAQCFM>38</IAQCFM>
      <WperCFMIAQ>0.4</WperCFMIAQ>
      <IAQFanType>Balanced</IAQFanType>
      <IAQRecovEffect>0</IAQRecovEffect>
      <SensRecovEff>70</SensRecovEff>
      <AdjSensRecovEff>70</AdjSensRecovEff>
      <SetPerfByHVIInterp>0</SetPerfByHVIInterp>
    </ResIAQVentRpt>
    <ResIAQVentRpt>
      <Name>1BR - Second Floor 2/2 fan 1/1 cnt 1/1</Name>
      <IAQVentName>IAQ Bal Fan HRV - 1BR - 1/1</IAQVentName>
      <DwellUnitRef>1BR - Second Floor</DwellUnitRef>
      <DwellUnitTypeRef>1-Bed Type Z1</DwellUnitTypeRef>
      <DwellingUnitCnt>2</DwellingUnitCnt>
      <DwellingUnit>1BR - Second Floor</DwellingUnit>
      <IAQFanRef>IAQ Bal Fan HRV - 1BR</IAQFanRef>
      <IAQFanIdx>1</IAQFanIdx>
      <IAQFanCnt>1</IAQFanCnt>
      <IAQCFM>38</IAQCFM>
      <WperCFMIAQ>0.4</WperCFMIAQ>
      <IAQFanType>Balanced</IAQFanType>
      <IAQRecovEffect>0</IAQRecovEffect>
      <SensRecovEff>70</SensRecovEff>
      <AdjSensRecovEff>70</AdjSensRecovEff>
      <SetPerfByHVIInterp>0</SetPerfByHVIInterp>
    </ResIAQVentRpt>
    <ResIAQVentRpt>
      <Name>2BR - Second Floor 1/2 fan 1/1 cnt 1/1</Name>
      <IAQVentName>IAQ Bal Fan HRV - 2BR - 1/1</IAQVentName>
      <DwellUnitRef>2BR - Second Floor</DwellUnitRef>
      <DwellUnitTypeRef>2-Bed Type Z1</DwellUnitTypeRef>
      <DwellingUnitCnt>1</DwellingUnitCnt>
      <DwellingUnit>2BR - Second Floor</DwellingUnit>
      <IAQFanRef>IAQ Bal Fan HRV - 2BR</IAQFanRef>
      <IAQFanIdx>1</IAQFanIdx>
      <IAQFanCnt>1</IAQFanCnt>
      <IAQCFM>55</IAQCFM>
      <WperCFMIAQ>0.4</WperCFMIAQ>
      <IAQFanType>Balanced</IAQFanType>
      <IAQRecovEffect>0</IAQRecovEffect>
      <SensRecovEff>70</SensRecovEff>
      <AdjSensRecovEff>70</AdjSensRecovEff>
      <SetPerfByHVIInterp>0</SetPerfByHVIInterp>
    </ResIAQVentRpt>
    <ResIAQVentRpt>
      <Name>2BR - Second Floor 2/2 fan 1/1 cnt 1/1</Name>
      <IAQVentName>IAQ Bal Fan HRV - 2BR - 1/1</IAQVentName>
      <DwellUnitRef>2BR - Second Floor</DwellUnitRef>
      <DwellUnitTypeRef>2-Bed Type Z1</DwellUnitTypeRef>
      <DwellingUnitCnt>2</DwellingUnitCnt>
      <DwellingUnit>2BR - Second Floor</DwellingUnit>
      <IAQFanRef>IAQ Bal Fan HRV - 2BR</IAQFanRef>
      <IAQFanIdx>1</IAQFanIdx>
      <IAQFanCnt>1</IAQFanCnt>
      <IAQCFM>55</IAQCFM>
      <WperCFMIAQ>0.4</WperCFMIAQ>
      <IAQFanType>Balanced</IAQFanType>
      <IAQRecovEffect>0</IAQRecovEffect>
      <SensRecovEff>70</SensRecovEff>
      <AdjSensRecovEff>70</AdjSensRecovEff>
      <SetPerfByHVIInterp>0</SetPerfByHVIInterp>
    </ResIAQVentRpt>
    <csePERFORMANCEMAP>
      <Name>t24-SplitHeatPumpPM-htgperfmap</Name>
      <CSEComment>Single speed: Autosized / HSPF2 7.5</CSEComment>
      <csePMGRIDAXIS>
        <Name>t24-SplitHeatPumpPM-htgdbtaxis</Name>
        <pmGXType>DBT</pmGXType>
        <pmGXValues index="0">0</pmGXValues>
        <pmGXValues index="1">5</pmGXValues>
        <pmGXValues index="2">17</pmGXValues>
        <pmGXValues index="3">47</pmGXValues>
        <pmGXRefValue>47</pmGXRefValue>
      </csePMGRIDAXIS>
      <csePMGRIDAXIS>
        <Name>t24-SplitHeatPumpPM-htgspdaxis</Name>
        <pmGXType>Speed</pmGXType>
        <pmGXValues index="0">1</pmGXValues>
        <pmGXRefValue>1</pmGXRefValue>
      </csePMGRIDAXIS>
      <csePMLOOKUPDATA>
        <Name>t24-SplitHeatPumpPM-htgcapdata</Name>
        <pmLUType>CapRat</pmLUType>
        <pmLUValues index="0">0.414067</pmLUValues>
        <pmLUValues index="1">0.4764</pmLUValues>
        <pmLUValues index="2">0.626</pmLUValues>
        <pmLUValues index="3">1</pmLUValues>
        <PMLUValuesPerRow>1</PMLUValuesPerRow>
        <PMLUValuesLabels index="0">0F</PMLUValuesLabels>
        <PMLUValuesLabels index="1">5F</PMLUValuesLabels>
        <PMLUValuesLabels index="2">17F</PMLUValuesLabels>
        <PMLUValuesLabels index="3">47F</PMLUValuesLabels>
      </csePMLOOKUPDATA>
      <csePMLOOKUPDATA>
        <Name>t24-SplitHeatPumpPM-htgcopdata</Name>
        <pmLUType>COP</pmLUType>
        <pmLUValues index="0">1.7765</pmLUValues>
        <pmLUValues index="1">1.97852</pmLUValues>
        <pmLUValues index="2">2.41438</pmLUValues>
        <pmLUValues index="3">3.27318</pmLUValues>
        <PMLUValuesPerRow>1</PMLUValuesPerRow>
        <PMLUValuesLabels index="0">0F</PMLUValuesLabels>
        <PMLUValuesLabels index="1">5F</PMLUValuesLabels>
        <PMLUValuesLabels index="2">17F</PMLUValuesLabels>
        <PMLUValuesLabels index="3">47F</PMLUValuesLabels>
      </csePMLOOKUPDATA>
    </csePERFORMANCEMAP>
    <csePERFORMANCEMAP>
      <Name>t24-SplitHeatPumpPM-clgperfmap</Name>
      <CSEComment>Single speed: Autosized / EER2 11.7 / SEER2 14.3</CSEComment>
      <csePMGRIDAXIS>
        <Name>t24-SplitHeatPumpPM-clgdbtaxis</Name>
        <pmGXType>DBT</pmGXType>
        <pmGXValues index="0">40</pmGXValues>
        <pmGXValues index="1">48</pmGXValues>
        <pmGXValues index="2">82</pmGXValues>
        <pmGXValues index="3">95</pmGXValues>
        <pmGXValues index="4">125</pmGXValues>
        <pmGXRefValue>95</pmGXRefValue>
      </csePMGRIDAXIS>
      <csePMGRIDAXIS>
        <Name>t24-SplitHeatPumpPM-clgspdaxis</Name>
        <pmGXType>Speed</pmGXType>
        <pmGXValues index="0">1</pmGXValues>
        <pmGXRefValue>1</pmGXRefValue>
      </csePMGRIDAXIS>
      <csePMLOOKUPDATA>
        <Name>t24-SplitHeatPumpPM-clgcapdata</Name>
        <pmLUType>CapRat</pmLUType>
        <pmLUValues index="0">1.29023</pmLUValues>
        <pmLUValues index="1">1.24779</pmLUValues>
        <pmLUValues index="2">1.0686</pmLUValues>
        <pmLUValues index="3">1</pmLUValues>
        <pmLUValues index="4">0.841692</pmLUValues>
        <PMLUValuesPerRow>1</PMLUValuesPerRow>
        <PMLUValuesLabels index="0">40F</PMLUValuesLabels>
        <PMLUValuesLabels index="1">48.0F</PMLUValuesLabels>
        <PMLUValuesLabels index="2">82F</PMLUValuesLabels>
        <PMLUValuesLabels index="3">95F</PMLUValuesLabels>
        <PMLUValuesLabels index="4">125F</PMLUValuesLabels>
      </csePMLOOKUPDATA>
      <csePMLOOKUPDATA>
        <Name>t24-SplitHeatPumpPM-clgcopdata</Name>
        <pmLUType>COP</pmLUType>
        <pmLUValues index="0">10.5419</pmLUValues>
        <pmLUValues index="1">10.1952</pmLUValues>
        <pmLUValues index="2">4.36554</pmLUValues>
        <pmLUValues index="3">3.42893</pmLUValues>
        <pmLUValues index="4">2.10548</pmLUValues>
        <PMLUValuesPerRow>1</PMLUValuesPerRow>
        <PMLUValuesLabels index="0">40F</PMLUValuesLabels>
        <PMLUValuesLabels index="1">48.0F</PMLUValuesLabels>
        <PMLUValuesLabels index="2">82F</PMLUValuesLabels>
        <PMLUValuesLabels index="3">95F</PMLUValuesLabels>
        <PMLUValuesLabels index="4">125F</PMLUValuesLabels>
      </csePMLOOKUPDATA>
    </csePERFORMANCEMAP>
    <csePERFORMANCEMAP>
      <Name>t24-SplitHeatPumpPM-2-htgperfmap</Name>
      <CSEComment>Single speed: Autosized / HSPF2 7.5</CSEComment>
      <csePMGRIDAXIS>
        <Name>t24-SplitHeatPumpPM-2-htgdbtaxis</Name>
        <pmGXType>DBT</pmGXType>
        <pmGXValues index="0">0</pmGXValues>
        <pmGXValues index="1">5</pmGXValues>
        <pmGXValues index="2">17</pmGXValues>
        <pmGXValues index="3">47</pmGXValues>
        <pmGXRefValue>47</pmGXRefValue>
      </csePMGRIDAXIS>
      <csePMGRIDAXIS>
        <Name>t24-SplitHeatPumpPM-2-htgspdaxis</Name>
        <pmGXType>Speed</pmGXType>
        <pmGXValues index="0">1</pmGXValues>
        <pmGXRefValue>1</pmGXRefValue>
      </csePMGRIDAXIS>
      <csePMLOOKUPDATA>
        <Name>t24-SplitHeatPumpPM-2-htgcapdata</Name>
        <pmLUType>CapRat</pmLUType>
        <pmLUValues index="0">0.414067</pmLUValues>
        <pmLUValues index="1">0.4764</pmLUValues>
        <pmLUValues index="2">0.626</pmLUValues>
        <pmLUValues index="3">1</pmLUValues>
        <PMLUValuesPerRow>1</PMLUValuesPerRow>
        <PMLUValuesLabels index="0">0F</PMLUValuesLabels>
        <PMLUValuesLabels index="1">5F</PMLUValuesLabels>
        <PMLUValuesLabels index="2">17F</PMLUValuesLabels>
        <PMLUValuesLabels index="3">47F</PMLUValuesLabels>
      </csePMLOOKUPDATA>
      <csePMLOOKUPDATA>
        <Name>t24-SplitHeatPumpPM-2-htgcopdata</Name>
        <pmLUType>COP</pmLUType>
        <pmLUValues index="0">1.7765</pmLUValues>
        <pmLUValues index="1">1.97852</pmLUValues>
        <pmLUValues index="2">2.41438</pmLUValues>
        <pmLUValues index="3">3.27318</pmLUValues>
        <PMLUValuesPerRow>1</PMLUValuesPerRow>
        <PMLUValuesLabels index="0">0F</PMLUValuesLabels>
        <PMLUValuesLabels index="1">5F</PMLUValuesLabels>
        <PMLUValuesLabels index="2">17F</PMLUValuesLabels>
        <PMLUValuesLabels index="3">47F</PMLUValuesLabels>
      </csePMLOOKUPDATA>
    </csePERFORMANCEMAP>
    <csePERFORMANCEMAP>
      <Name>t24-SplitHeatPumpPM-2-clgperfmap</Name>
      <CSEComment>Single speed: Autosized / EER2 11.7 / SEER2 14.3</CSEComment>
      <csePMGRIDAXIS>
        <Name>t24-SplitHeatPumpPM-2-clgdbtaxis</Name>
        <pmGXType>DBT</pmGXType>
        <pmGXValues index="0">40</pmGXValues>
        <pmGXValues index="1">48</pmGXValues>
        <pmGXValues index="2">82</pmGXValues>
        <pmGXValues index="3">95</pmGXValues>
        <pmGXValues index="4">125</pmGXValues>
        <pmGXRefValue>95</pmGXRefValue>
      </csePMGRIDAXIS>
      <csePMGRIDAXIS>
        <Name>t24-SplitHeatPumpPM-2-clgspdaxis</Name>
        <pmGXType>Speed</pmGXType>
        <pmGXValues index="0">1</pmGXValues>
        <pmGXRefValue>1</pmGXRefValue>
      </csePMGRIDAXIS>
      <csePMLOOKUPDATA>
        <Name>t24-SplitHeatPumpPM-2-clgcapdata</Name>
        <pmLUType>CapRat</pmLUType>
        <pmLUValues index="0">1.29023</pmLUValues>
        <pmLUValues index="1">1.24779</pmLUValues>
        <pmLUValues index="2">1.0686</pmLUValues>
        <pmLUValues index="3">1</pmLUValues>
        <pmLUValues index="4">0.841692</pmLUValues>
        <PMLUValuesPerRow>1</PMLUValuesPerRow>
        <PMLUValuesLabels index="0">40F</PMLUValuesLabels>
        <PMLUValuesLabels index="1">48.0F</PMLUValuesLabels>
        <PMLUValuesLabels index="2">82F</PMLUValuesLabels>
        <PMLUValuesLabels index="3">95F</PMLUValuesLabels>
        <PMLUValuesLabels index="4">125F</PMLUValuesLabels>
      </csePMLOOKUPDATA>
      <csePMLOOKUPDATA>
        <Name>t24-SplitHeatPumpPM-2-clgcopdata</Name>
        <pmLUType>COP</pmLUType>
        <pmLUValues index="0">10.5419</pmLUValues>
        <pmLUValues index="1">10.1952</pmLUValues>
        <pmLUValues index="2">4.36554</pmLUValues>
        <pmLUValues index="3">3.42893</pmLUValues>
        <pmLUValues index="4">2.10548</pmLUValues>
        <PMLUValuesPerRow>1</PMLUValuesPerRow>
        <PMLUValuesLabels index="0">40F</PMLUValuesLabels>
        <PMLUValuesLabels index="1">48.0F</PMLUValuesLabels>
        <PMLUValuesLabels index="2">82F</PMLUValuesLabels>
        <PMLUValuesLabels index="3">95F</PMLUValuesLabels>
        <PMLUValuesLabels index="4">125F</PMLUValuesLabels>
      </csePMLOOKUPDATA>
    </csePERFORMANCEMAP>
    <cseRSYS>
      <Name>rsys-Zone1 HVACSys</Name>
      <rsType>ASHPPM</rsType>
      <AUTOSIZE_x index="0">rsCapC</AUTOSIZE_x>
      <AUTOSIZE_x index="1">rsCap47</AUTOSIZE_x>
      <rsFxCapC>1.2</rsFxCapC>
      <rsFChgC>0.96</rsFChgC>
      <rsSEER>15.0526</rsSEER>
      <rsVfPerTon>350</rsVfPerTon>
      <rsFanMotTy>PSC</rsFanMotTy>
      <rsFanPwrH>0.45</rsFanPwrH>
      <rsFanPwrC>0.45</rsFanPwrC>
      <rsParElec_x>($tdboHrAv &lt; 50.) * (1.-@RSYSRes[&quot;rsys-Zone1 HVACSys&quot;].prior.H.hrsOn) * max( 36000, @RSYS[&quot;rsys-Zone1 HVACSys&quot;].capNomC ) * 11./12000.</rsParElec_x>
      <rsDefrostModel>RevCycleAux</rsDefrostModel>
      <rsFxCapH>1.2</rsFxCapH>
      <rsFChgH>0.96</rsFChgH>
      <rsHSPF>8.82353</rsHSPF>
      <rsTypeAuxH>Resistance</rsTypeAuxH>
      <rsCtrlAuxH>Cycle</rsCtrlAuxH>
      <rsCapAuxH>260000</rsCapAuxH>
      <rsASHPLockOutT>0</rsASHPLockOutT>
      <rsCdH>0.08</rsCdH>
      <rsCdC>0.08</rsCdC>
      <rsOAVType>None</rsOAVType>
      <rsElecMtr>MtrElec</rsElecMtr>
      <rsFuelMtr>MtrNatGas</rsFuelMtr>
      <rsPerfMapHtg>t24-SplitHeatPumpPM-htgperfmap</rsPerfMapHtg>
      <rsPerfMapClg>t24-SplitHeatPumpPM-clgperfmap</rsPerfMapClg>
      <SourceHVACSys>Zone1 HVACSys</SourceHVACSys>
      <Fuel_HaveElec>1</Fuel_HaveElec>
      <Fuel_HaveNatGas>1</Fuel_HaveNatGas>
      <Fuel_HaveOther>0</Fuel_HaveOther>
      <Cr8SupplyDuct>1</Cr8SupplyDuct>
      <Cr8ReturnDuct>1</Cr8ReturnDuct>
      <SupplyDuct>SupplyDuct-rsys-Zone1 HVACSys</SupplyDuct>
      <ReturnDuct>ReturnDuct-rsys-Zone1 HVACSys</ReturnDuct>
      <cseDUCTSEG>
        <Name>SupplyDuct-rsys-Zone1 HVACSys</Name>
        <dsTy>SUPPLY</dsTy>
        <dsInArea>0</dsInArea>
        <dsDiameter>0.666667</dsDiameter>
        <dsInsulR>4.2</dsInsulR>
        <dsLeakF>0.04095</dsLeakF>
        <dsExCnd>AMBIENT</dsExCnd>
      </cseDUCTSEG>
      <cseDUCTSEG>
        <Name>ReturnDuct-rsys-Zone1 HVACSys</Name>
        <dsTy>RETURN</dsTy>
        <dsInArea>0</dsInArea>
        <dsDiameter>1.33333</dsDiameter>
        <dsInsulR>4.2</dsInsulR>
        <dsLeakF>0.02905</dsLeakF>
        <dsExCnd>AMBIENT</dsExCnd>
      </cseDUCTSEG>
    </cseRSYS>
    <cseRSYS>
      <Name>rsys-Zone2 HVACSys</Name>
      <rsType>ASHPPM</rsType>
      <AUTOSIZE_x index="0">rsCapC</AUTOSIZE_x>
      <AUTOSIZE_x index="1">rsCap47</AUTOSIZE_x>
      <rsFxCapC>1.2</rsFxCapC>
      <rsFChgC>0.96</rsFChgC>
      <rsSEER>15.0526</rsSEER>
      <rsVfPerTon>350</rsVfPerTon>
      <rsFanMotTy>PSC</rsFanMotTy>
      <rsFanPwrH>0.45</rsFanPwrH>
      <rsFanPwrC>0.45</rsFanPwrC>
      <rsParElec_x>($tdboHrAv &lt; 50.) * (1.-@RSYSRes[&quot;rsys-Zone2 HVACSys&quot;].prior.H.hrsOn) * max( 36000, @RSYS[&quot;rsys-Zone2 HVACSys&quot;].capNomC ) * 11./12000.</rsParElec_x>
      <rsDefrostModel>RevCycleAux</rsDefrostModel>
      <rsFxCapH>1.2</rsFxCapH>
      <rsFChgH>0.96</rsFChgH>
      <rsHSPF>8.82353</rsHSPF>
      <rsTypeAuxH>Resistance</rsTypeAuxH>
      <rsCtrlAuxH>Cycle</rsCtrlAuxH>
      <rsCapAuxH>260000</rsCapAuxH>
      <rsASHPLockOutT>0</rsASHPLockOutT>
      <rsCdH>0.08</rsCdH>
      <rsCdC>0.08</rsCdC>
      <rsOAVType>None</rsOAVType>
      <rsElecMtr>MtrElec</rsElecMtr>
      <rsFuelMtr>MtrNatGas</rsFuelMtr>
      <rsPerfMapHtg>t24-SplitHeatPumpPM-2-htgperfmap</rsPerfMapHtg>
      <rsPerfMapClg>t24-SplitHeatPumpPM-2-clgperfmap</rsPerfMapClg>
      <SourceHVACSys>Zone2 HVACSys</SourceHVACSys>
      <Fuel_HaveElec>1</Fuel_HaveElec>
      <Fuel_HaveNatGas>1</Fuel_HaveNatGas>
      <Fuel_HaveOther>0</Fuel_HaveOther>
      <Cr8SupplyDuct>1</Cr8SupplyDuct>
      <Cr8ReturnDuct>1</Cr8ReturnDuct>
      <SupplyDuct>SupplyDuct-rsys-Zone2 HVACSys</SupplyDuct>
      <ReturnDuct>ReturnDuct-rsys-Zone2 HVACSys</ReturnDuct>
      <cseDUCTSEG>
        <Name>SupplyDuct-rsys-Zone2 HVACSys</Name>
        <dsTy>SUPPLY</dsTy>
        <dsInArea>0</dsInArea>
        <dsDiameter>0.666667</dsDiameter>
        <dsInsulR>4.2</dsInsulR>
        <dsLeakF>0.04095</dsLeakF>
        <dsExCnd>AMBIENT</dsExCnd>
      </cseDUCTSEG>
      <cseDUCTSEG>
        <Name>ReturnDuct-rsys-Zone2 HVACSys</Name>
        <dsTy>RETURN</dsTy>
        <dsInArea>0</dsInArea>
        <dsDiameter>1.33333</dsDiameter>
        <dsInsulR>4.2</dsInsulR>
        <dsLeakF>0.02905</dsLeakF>
        <dsExCnd>AMBIENT</dsExCnd>
      </cseDUCTSEG>
    </cseRSYS>
    <csePVARRAY>
      <Name>T24 PVArray-sim</Name>
      <pvDCSysSize>15.3672</pvDCSysSize>
      <pvModuleType>Standard</pvModuleType>
      <pvArrayType>FixedOpenRack</pvArrayType>
      <pvTilt>22.6199</pvTilt>
      <pvAzm>170</pvAzm>
      <pvSIF>2</pvSIF>
      <pvInverterEff>0.96</pvInverterEff>
      <pvSysLosses>0.1744</pvSysLosses>
      <pvElecMtr>MtrElec</pvElecMtr>
    </csePVARRAY>
    <cseEXPORTFILE>
      <Name>xf-hvacCaps</Name>
      <xfFileName>EX02_MF08_Central_VRF_TYPE 1_HP_CZ09 - ab-hvacCaps.csv</xfFileName>
    </cseEXPORTFILE>
    <cseEXPORTFILE>
      <Name>xf-znUMLHs</Name>
      <xfFileName>EX02_MF08_Central_VRF_TYPE 1_HP_CZ09 - ab-znUMLHs.csv</xfFileName>
    </cseEXPORTFILE>
    <cseEXPORT>
      <Name>ExportElec</Name>
      <exExportfile>Primary</exExportfile>
      <exType>MTR</exType>
      <exFreq>HOUR</exFreq>
      <exMeter>MtrElec</exMeter>
      <exBtuSf>1000</exBtuSf>
      <exDayBeg_x>Jan 1</exDayBeg_x>
      <exDayEnd_x>Dec 31</exDayEnd_x>
    </cseEXPORT>
    <cseEXPORT>
      <Name>ExportNatGas</Name>
      <exExportfile>Primary</exExportfile>
      <exType>MTR</exType>
      <exFreq>HOUR</exFreq>
      <exMeter>MtrNatGas</exMeter>
      <exBtuSf>1000</exBtuSf>
      <exDayBeg_x>Jan 1</exDayBeg_x>
      <exDayEnd_x>Dec 31</exDayEnd_x>
    </cseEXPORT>
    <cseEXPORT>
      <Name>x-hvacCaps</Name>
      <exExportfile>xf-hvacCaps</exExportfile>
      <exType>UDT</exType>
      <exFreq>YEAR</exFreq>
      <exHeader>COLUMNSONLY</exHeader>
      <cseEXPORTCOL><colVal_x>@top.runDateTime</colVal_x><colHead>runDateTime</colHead></cseEXPORTCOL>
      <cseEXPORTCOL><colVal_x>&quot;Zone1 HVACSys&quot;</colVal_x><colHead>SysName</colHead></cseEXPORTCOL>
      <cseEXPORTCOL><colVal_x>@Rsys[&quot;rsys-Zone1 HVACSys&quot;].Cap47/1000</colVal_x><colHead>HtgCap</colHead></cseEXPORTCOL>
      <cseEXPORTCOL><colVal_x>@Rsys[&quot;rsys-Zone1 HVACSys&quot;].Cap95/1000</colVal_x><colHead>ClgCap</colHead></cseEXPORTCOL>
      <cseEXPORTCOL><colVal_x>&quot;Zone2 HVACSys&quot;</colVal_x><colHead>SysName</colHead></cseEXPORTCOL>
      <cseEXPORTCOL><colVal_x>@Rsys[&quot;rsys-Zone2 HVACSys&quot;].Cap47/1000</colVal_x><colHead>HtgCap</colHead></cseEXPORTCOL>
      <cseEXPORTCOL><colVal_x>@Rsys[&quot;rsys-Zone2 HVACSys&quot;].Cap95/1000</colVal_x><colHead>ClgCap</colHead></cseEXPORTCOL>
    </cseEXPORT>
    <cseEXPORT>
      <Name>x-znUMLHs</Name>
      <exExportfile>xf-znUMLHs</exExportfile>
      <exType>UDT</exType>
      <exFreq>YEAR</exFreq>
      <exHeader>COLUMNSONLY</exHeader>
      <cseEXPORTCOL><colVal_x>@top.runDateTime</colVal_x><colHead>runDateTime</colHead></cseEXPORTCOL>
      <cseEXPORTCOL><colVal_x>&quot;Zone1&quot;</colVal_x><colHead>ZnName</colHead></cseEXPORTCOL>
      <cseEXPORTCOL><colVal_x>@Znres[&quot;Zone1-zn&quot;].Y.unMetHrsTol[1]</colVal_x><colHead>Clg</colHead></cseEXPORTCOL>
      <cseEXPORTCOL><colVal_x>@Znres[&quot;Zone1-zn&quot;].Y.unMetHrsTol[0]</colVal_x><colHead>Htg</colHead></cseEXPORTCOL>
      <cseEXPORTCOL><colVal_x>&quot;Zone2&quot;</colVal_x><colHead>ZnName</colHead></cseEXPORTCOL>
      <cseEXPORTCOL><colVal_x>@Znres[&quot;Zone2-zn&quot;].Y.unMetHrsTol[1]</colVal_x><colHead>Clg</colHead></cseEXPORTCOL>
      <cseEXPORTCOL><colVal_x>@Znres[&quot;Zone2-zn&quot;].Y.unMetHrsTol[0]</colVal_x><colHead>Htg</colHead></cseEXPORTCOL>
    </cseEXPORT>
    <nrccComplianceDocumentPackage xmlns="http://www.lmonte.com/besm/LMCCPRF01E" xmlns:lit="http://www.lmonte.com/besm/lit" xmlns:com="http://www.lmonte.com/besm/com" xmlns:dtyp="http://www.lmonte.com/besm/dtyp" xmlns:bld="http://www.lmonte.com/besm/bld" xmlns:env="http://www.lmonte.com/besm/env" xmlns:hvac="http://www.lmonte.com/besm/hvac" xmlns:comp="http://www.lmonte.com/besm/comp" xmlns:d="http://www.lmonte.com/besm/d" xmlns:altova="http://www.altova.com/xml-schema-extensions" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:schemaLocation="http://www.lmonte.com/besm/LMCCPRF01E.xsd" revision="rev 20220601" doc="LMCCPRF01E">
      <nrccDocID doc="LMCCPRF01E" docType="CERTIFICATE OF COMPLIANCE -  LOWRISE MULTIFAMILY MIXED USE PERFORMANCE COMPLIANCE METHOD" docTitle="LMCC Performance Compliance"/>
      <nrccPayload complianceDocumentGUID="complianceDocumentGUID1" complianceDocumentSchemaVersion="complianceDocumentSchemaVersion1" compMgrVersion="BEMCmpMgr 2025.2.0.1 (625)" displayTagNR="LMCC-PRF-01-E" payloadDocumentNR="LMCCPRF01E" processedDate="2026-06-11T22:48:10-04:00" reportRequestor="reportRequestor1" reportRequestorIP_Address="reportRequestorIP_Address1" revision="revision3" validates="false"/>
      <nrccDocumentData>
        <nrccHeader>
          <comp:header01_ProjectName>MF8_IndSupply_IndExhaust_SZHP_HRV</comp:header01_ProjectName>
          <comp:header02_RunDateTime>2026-06-11T22:48:10-04:00</comp:header02_RunDateTime>
          <comp:header04_InputFilename>EX02_MF08_Central_VRF_TYPE 1_HP_CZ09.cibd25x</comp:header04_InputFilename>
          <comp:streetAddress>Street</comp:streetAddress>
        </nrccHeader>
        <lMCCPRF01E>
          <noXMLoutput_UseObjectName>lMCCPRF01E</noXMLoutput_UseObjectName>
          <nrccSection_Info>
            <Info01_ProjectName>MF8_IndSupply_IndExhaust_SZHP_HRV</Info01_ProjectName>
            <Info02_RunDescription>MF8  Individual Supply + Individual Exhaust (SZHP-HRV)</Info02_RunDescription>
            <Info03_ProjectStreetAddress>Street</Info03_ProjectStreetAddress>
            <Info04_ProjectCity>Los Angeles</Info04_ProjectCity>
            <Info05_Title24StandardsVersion>Compliance2025</Info05_Title24StandardsVersion>
            <Info06_ProjectZipcode>95837</Info06_ProjectZipcode>
            <Info07_ComplianceSoftwareVersion>CBECC 2025.2.0.1 (1395)</Info07_ComplianceSoftwareVersion>
            <Info07a_Vendor>CBECC</Info07a_Vendor>
            <Info07c_Build>625</Info07c_Build>
            <Info08_ClimateZone>9</Info08_ClimateZone>
            <Info09_Azimuth>0</Info09_Azimuth>
            <Info10_TopLevelOccupancy>LowRiseResidential</Info10_TopLevelOccupancy>
            <Info11_WeatherFile>CA_Title24_2025_LOS-ANGELES-USC.epw</Info11_WeatherFile>
            <Info12_ProjectScopeNR>NewComplete</Info12_ProjectScopeNR>
            <Info13_DwellingUnitsCount>8</Info13_DwellingUnitsCount>
            <Info14_TotalConditionedFloorArea>7320</Info14_TotalConditionedFloorArea>
            <Info15_HotelMotelGuestRoomCount>0</Info15_HotelMotelGuestRoomCount>
            <Info16_TotalUnconditionedFloorArea>0</Info16_TotalUnconditionedFloorArea>
            <Info17_SiteFuelType>NaturalGas</Info17_SiteFuelType>
            <Info17a_NaturalGasOnSite>true</Info17a_NaturalGasOnSite>
            <Info18_NonResBuildingTotalConditionedFloorArea>0</Info18_NonResBuildingTotalConditionedFloorArea>
            <Info19_AboveGradeStoryCount>2</Info19_AboveGradeStoryCount>
            <Info20_ResidentialBuildingTotalConditionedFloorArea>7320</Info20_ResidentialBuildingTotalConditionedFloorArea>
            <Info21_BuildingTotalVolume>58560</Info21_BuildingTotalVolume>
          </nrccSection_Info>
          <nrccSection_Proj>
            <Proj01_PerfENV>false</Proj01_PerfENV>
            <Proj01mf_PerfENV>true</Proj01mf_PerfENV>
            <Proj02_PerfMCH>false</Proj02_PerfMCH>
            <Proj02mf_PerfMCH>true</Proj02mf_PerfMCH>
            <Proj03_PerfDHW>false</Proj03_PerfDHW>
            <Proj03mf_PerfDHW>true</Proj03mf_PerfDHW>
            <Proj04_PerfCondLTI>false</Proj04_PerfCondLTI>
            <Proj04mf_PerfCondLTI>true</Proj04mf_PerfCondLTI>
            <Proj05_PerfSolarWH>false</Proj05_PerfSolarWH>
            <Proj06_PerfKitchenPRC>false</Proj06_PerfKitchenPRC>
            <Proj08_PerfLabPRC>false</Proj08_PerfLabPRC>
            <Proj09_PerfPV>true</Proj09_PerfPV>
            <Proj10_PerfBattery>false</Proj10_PerfBattery>
          </nrccSection_Proj>
          <nrccSection_C22Result1/>
          <nrccSection_C22Result2/>
          <nrccSection_C22Result3/>
          <nrccSection_C22Result4/>
          <nrccSection_C22Result5/>
          <nrccSection_C22Result6Tier/>
          <nrccSection_C22Result7/>
          <nrccSection_C22Result8/>
          <nrccSection_Except>
            <Except01_ExceptionalConditionMessageCCPRFE>VestibuleCheck</Except01_ExceptionalConditionMessageCCPRFE>
            <noXMLoutput_DeleteFlag>0</noXMLoutput_DeleteFlag>
          </nrccSection_Except>
          <cf1rSection_FeatMF>
            <cf1rSpecialFeature>
              <Feat01_SpecialFeatureCategory>BalancedIAQVentilation</Feat01_SpecialFeatureCategory>
              <Feat01b_SpecialFeatureCategoryString>Indoor air quality, balanced fan</Feat01b_SpecialFeatureCategoryString>
            </cf1rSpecialFeature>
            <cf1rSpecialFeature>
              <Feat01_SpecialFeatureCategory>IAQVentilationHRV_SRE_ASRE</Feat01_SpecialFeatureCategory>
              <Feat01b_SpecialFeatureCategoryString>IAQ Ventilation System Heat Recovery: minimum 70 SRE and 70 ASRE</Feat01b_SpecialFeatureCategoryString>
              <Feat01c_SpecialFeatureCategoryData>70</Feat01c_SpecialFeatureCategoryData>
              <Feat01c_SpecialFeatureCategoryData>70</Feat01c_SpecialFeatureCategoryData>
            </cf1rSpecialFeature>
            <cf1rSpecialFeature>
              <Feat01_SpecialFeatureCategory>IAQVentilationSupplyAccessibility</Feat01_SpecialFeatureCategory>
              <Feat01b_SpecialFeatureCategoryString>IAQ Ventilation System: supply outside air inlet, filter, and H/ERV cores accessible per RACM Reference Manual</Feat01b_SpecialFeatureCategoryString>
            </cf1rSpecialFeature>
            <cf1rSpecialFeature>
              <Feat01_SpecialFeatureCategory>IAQVentilationFID</Feat01_SpecialFeatureCategory>
              <Feat01b_SpecialFeatureCategoryString>IAQ Ventilation System: fault indicator display</Feat01b_SpecialFeatureCategoryString>
            </cf1rSpecialFeature>
            <cf1rSpecialFeature>
              <Feat01_SpecialFeatureCategory>CoolRoofInstalled</Feat01_SpecialFeatureCategory>
              <Feat01b_SpecialFeatureCategoryString>Cool roof</Feat01b_SpecialFeatureCategoryString>
            </cf1rSpecialFeature>
            <cf1rSpecialFeature>
              <Feat01_SpecialFeatureCategory>DuctsNonstandardLocation</Feat01_SpecialFeatureCategory>
              <Feat01b_SpecialFeatureCategoryString>Non-standard duct location (any location other than attic)</Feat01b_SpecialFeatureCategoryString>
            </cf1rSpecialFeature>
            <cf1rSpecialFeature>
              <Feat01_SpecialFeatureCategory>HeatPumpWaterHeaterNEEA</Feat01_SpecialFeatureCategory>
              <Feat01b_SpecialFeatureCategoryString>Northwest Energy Efficiency Alliance (NEEA) rated heat pump water heater; specific brand/model, or equivalent, must be installed</Feat01b_SpecialFeatureCategoryString>
            </cf1rSpecialFeature>
          </cf1rSection_FeatMF>
          <cf1rSection_HersSum>
            <cf1rBuildingHERS>
              <Hers01_BuildingFeatureHERS>QualityInsulationInstallationHERS</Hers01_BuildingFeatureHERS>
              <Hers01a_BuildingFeatureHERS_String>Quality insulation installation (QII)</Hers01a_BuildingFeatureHERS_String>
            </cf1rBuildingHERS>
            <cf1rBuildingHERS>
              <Hers01_BuildingFeatureHERS>IAQ_MechanicalVentilationHERS</Hers01_BuildingFeatureHERS>
              <Hers01a_BuildingFeatureHERS_String>Indoor air quality ventilation</Hers01a_BuildingFeatureHERS_String>
            </cf1rBuildingHERS>
            <cf1rBuildingHERS>
              <Hers01_BuildingFeatureHERS>KitchenRangeHoodHERS</Hers01_BuildingFeatureHERS>
              <Hers01a_BuildingFeatureHERS_String>Kitchen range hood</Hers01a_BuildingFeatureHERS_String>
            </cf1rBuildingHERS>
            <cf1rCoolingHERS>
              <Hers02_CoolingSystemFeatureHERS>None</Hers02_CoolingSystemFeatureHERS>
              <Hers02a_CoolingSystemFeatureHERS_String>-- None --</Hers02a_CoolingSystemFeatureHERS_String>
            </cf1rCoolingHERS>
            <cf1rHeatingHERS>
              <Hers03_HeatingSystemFeatureHERS>None</Hers03_HeatingSystemFeatureHERS>
              <Hers03a_HeatingSystemFeatureHERS_String>-- None --</Hers03a_HeatingSystemFeatureHERS_String>
            </cf1rHeatingHERS>
            <cf1rHvacHERS>
              <Hers04_HvacDistributionFeatureHERS>DuctSealing</Hers04_HvacDistributionFeatureHERS>
              <Hers04a_HvacDistributionFeatureHERS_String>Duct leakage testing</Hers04a_HvacDistributionFeatureHERS_String>
            </cf1rHvacHERS>
            <cf1rHvacHERS>
              <Hers04_HvacDistributionFeatureHERS>DuctsInConditionedSpaceTested</Hers04_HvacDistributionFeatureHERS>
              <Hers04a_HvacDistributionFeatureHERS_String>Ducts located entirely in conditioned space confirmed by duct leakage testing</Hers04a_HvacDistributionFeatureHERS_String>
            </cf1rHvacHERS>
            <cf1rDHW_HERS>
              <Hers05_DomesticHotWaterFeatureHERS>None</Hers05_DomesticHotWaterFeatureHERS>
              <Hers05a_DomesticHotWaterFeatureHERS_String>-- None --</Hers05a_DomesticHotWaterFeatureHERS_String>
            </cf1rDHW_HERS>
          </cf1rSection_HersSum>
          <cf1rSection_PV>
            <cf1rTablePV>
              <cf1rtblRowPV>
                <Pv01_PV_SystemTotalRatedPowerDC>15.4</Pv01_PV_SystemTotalRatedPowerDC>
                <Pv03_ArrayModuleType>Standard</Pv03_ArrayModuleType>
                <Pv04_ArrayType>FixedArray</Pv04_ArrayType>
                <Pv05_PowerElectronics>NoPowerElectronics</Pv05_PowerElectronics>
                <Pv06_CFI_PV>true</Pv06_CFI_PV>
                <Pv07_AzimuthRange>150To270</Pv07_AzimuthRange>
                <Pv07_AzimuthRangeString>150-270</Pv07_AzimuthRangeString>
                <Pv08_NotApplicableMessage>n/a</Pv08_NotApplicableMessage>
                <Pv09_NotApplicableMessage>n/a</Pv09_NotApplicableMessage>
                <Pv10_RoofRiseString>&lt;=7:12</Pv10_RoofRiseString>
                <Pv11_InverterEfficiencyPercent>96</Pv11_InverterEfficiencyPercent>
                <Pv12_AnnualSolarAccess>98</Pv12_AnnualSolarAccess>
              </cf1rtblRowPV>
            </cf1rTablePV>
          </cf1rSection_PV>
          <nrccSection_PVBatBldgTypes>
            <nrccTablePVBatBldgTypes>
              <nrcctblRowPVBatBldgTypes>
                <PVBatBldgTypes01_BldgOccType>EventsExhibits</PVBatBldgTypes01_BldgOccType>
                <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
                <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
              </nrcctblRowPVBatBldgTypes>
              <nrcctblRowPVBatBldgTypes>
                <PVBatBldgTypes01_BldgOccType>Library</PVBatBldgTypes01_BldgOccType>
                <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
                <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
              </nrcctblRowPVBatBldgTypes>
              <nrcctblRowPVBatBldgTypes>
                <PVBatBldgTypes01_BldgOccType>HotelMotel</PVBatBldgTypes01_BldgOccType>
                <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
                <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
              </nrcctblRowPVBatBldgTypes>
              <nrcctblRowPVBatBldgTypes>
                <PVBatBldgTypes01_BldgOccType>OfficeFinancialUnleased</PVBatBldgTypes01_BldgOccType>
                <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
                <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
              </nrcctblRowPVBatBldgTypes>
              <nrcctblRowPVBatBldgTypes>
                <PVBatBldgTypes01_BldgOccType>Restaurant</PVBatBldgTypes01_BldgOccType>
                <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
                <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
              </nrcctblRowPVBatBldgTypes>
              <nrcctblRowPVBatBldgTypes>
                <PVBatBldgTypes01_BldgOccType>RetailGrocery</PVBatBldgTypes01_BldgOccType>
                <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
                <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
              </nrcctblRowPVBatBldgTypes>
              <nrcctblRowPVBatBldgTypes>
                <PVBatBldgTypes01_BldgOccType>School</PVBatBldgTypes01_BldgOccType>
                <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
                <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
              </nrcctblRowPVBatBldgTypes>
              <nrcctblRowPVBatBldgTypes>
                <PVBatBldgTypes01_BldgOccType>Warehouse</PVBatBldgTypes01_BldgOccType>
                <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
                <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
              </nrcctblRowPVBatBldgTypes>
              <nrcctblRowPVBatBldgTypes>
                <PVBatBldgTypes01_BldgOccType>ReligiousWorship</PVBatBldgTypes01_BldgOccType>
                <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
                <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
              </nrcctblRowPVBatBldgTypes>
              <nrcctblRowPVBatBldgTypes>
                <PVBatBldgTypes01_BldgOccType>SportsRec</PVBatBldgTypes01_BldgOccType>
                <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
                <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
              </nrcctblRowPVBatBldgTypes>
              <nrcctblRowPVBatBldgTypes>
                <PVBatBldgTypes01_BldgOccType>HighRiseMultifamily</PVBatBldgTypes01_BldgOccType>
                <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
                <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
              </nrcctblRowPVBatBldgTypes>
              <nrcctblRowPVBatBldgTypes>
                <PVBatBldgTypes01_BldgOccType>None</PVBatBldgTypes01_BldgOccType>
                <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
                <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
              </nrcctblRowPVBatBldgTypes>
            </nrccTablePVBatBldgTypes>
          </nrccSection_PVBatBldgTypes>
          <nrccSection_Env>
            <EnvNorth02_ExteriorSurfaceGrossArea>2074</EnvNorth02_ExteriorSurfaceGrossArea>
            <EnvNorth03_TotalGlazingAreaNorth>329.4</EnvNorth03_TotalGlazingAreaNorth>
            <EnvNorth04_WWRpct>15.88</EnvNorth04_WWRpct>
            <EnvEast02_ExteriorSurfaceGrossArea>510</EnvEast02_ExteriorSurfaceGrossArea>
            <EnvEast03_TotalGlazingAreaEast>81</EnvEast03_TotalGlazingAreaEast>
            <EnvEast04_WWRpct>15.88</EnvEast04_WWRpct>
            <EnvSouth02_ExteriorSurfaceGrossArea>2074</EnvSouth02_ExteriorSurfaceGrossArea>
            <EnvSouth03_TotalGlazingAreaSouth>329.4</EnvSouth03_TotalGlazingAreaSouth>
            <EnvSouth04_WWRpct>15.88</EnvSouth04_WWRpct>
            <EnvWest02_ExteriorSurfaceGrossArea>510</EnvWest02_ExteriorSurfaceGrossArea>
            <EnvWest03_TotalGlazingAreaWest>81</EnvWest03_TotalGlazingAreaWest>
            <EnvWest04_WWRpct>15.88</EnvWest04_WWRpct>
            <EnvTotal02_ExteriorSurfaceGrossArea>5168</EnvTotal02_ExteriorSurfaceGrossArea>
            <EnvTotal03_TotalGlazingAreaAllOrientations>820.8</EnvTotal03_TotalGlazingAreaAllOrientations>
            <EnvTotal04_WWRpct>15.88</EnvTotal04_WWRpct>
            <EnvRoof02_ExteriorSurfaceGrossArea>0</EnvRoof02_ExteriorSurfaceGrossArea>
            <EnvRoof03_TotalSkylightArea>0</EnvRoof03_TotalSkylightArea>
            <EnvRoof04_SRRpct>0</EnvRoof04_SRRpct>
          </nrccSection_Env>
          <nrccSection_CRRCmf>
            <nrccTableCRRCmf>
              <nrcctblRowCRRCmf>
                <CRRC01mf_PartitionName>Attic</CRRC01mf_PartitionName>
                <CRRC02mf_RoofSlope>SteepSlope</CRRC02mf_RoofSlope>
                <CRRC02amf_RoofRise>5</CRRC02amf_RoofRise>
                <CRRC03mf_SolarReflectanceAged>0.2</CRRC03mf_SolarReflectanceAged>
                <CRRC04mf_ThermalEmittance>0.75</CRRC04mf_ThermalEmittance>
                <CRRC05mf_NotApplicableMessage>NotApplicable</CRRC05mf_NotApplicableMessage>
              </nrcctblRowCRRCmf>
            </nrccTableCRRCmf>
          </nrccSection_CRRCmf>
          <cf1rSection_Attic>
            <cf1rTableAttic>
              <cf1rtblRowAttic>
                <Attic01_AtticName>Attic</Attic01_AtticName>
                <Attic02_ConstructionAssemblyNamePerformanceRes>Attic Roof Cons</Attic02_ConstructionAssemblyNamePerformanceRes>
                <Attic03_IsAtticVented>true</Attic03_IsAtticVented>
                <Attic07_RadiantBarrierToBeInstalled>true</Attic07_RadiantBarrierToBeInstalled>
              </cf1rtblRowAttic>
            </cf1rTableAttic>
          </cf1rSection_Attic>
          <nrccSection_Opaq>
            <nrccTableOpaq>
              <nrcctblRowOpaq>
                <Opaq01_ConstructionAssemblyNameString>Exterior Wall Cons</Opaq01_ConstructionAssemblyNameString>
                <Opaq02_OpaqueSurfaceType>ExteriorWall</Opaq02_OpaqueSurfaceType>
                <Opaq03_SurfaceArea>5168</Opaq03_SurfaceArea>
                <Opaq04_ConstructionAssemblyType>WoodFramedWall</Opaq04_ConstructionAssemblyType>
                <Opaq05_CavityInsulation>21</Opaq05_CavityInsulation>
                <Opaq06int_InsulationRValue>0</Opaq06int_InsulationRValue>
                <Opaq06ext_InsulationRValue>4</Opaq06ext_InsulationRValue>
                <Opaq07_ConstructionSpecificationMethod>UFactor</Opaq07_ConstructionSpecificationMethod>
                <Opaq08_UFactor>0.0509</Opaq08_UFactor>
                <nrccOpaq09>
                  <nrccOpaq09Layers>
                    <Opaq09layer1_MaterialName>Inside Finish: Gypsum Board</Opaq09layer1_MaterialName>
                    <Opaq09layer2_MaterialName>Cavity / Frame: R-21 / 2x6</Opaq09layer2_MaterialName>
                    <Opaq09layer3_MaterialName>Sheathing / Insulation: R-4 Sheathing</Opaq09layer3_MaterialName>
                    <Opaq09layer4_MaterialName>Exterior Finish: Synthetic Stucco</Opaq09layer4_MaterialName>
                  </nrccOpaq09Layers>
                </nrccOpaq09>
                <Opaq10_Status>New</Opaq10_Status>
              </nrcctblRowOpaq>
              <nrcctblRowOpaq>
                <Opaq01_ConstructionAssemblyNameString>Ceiling Below Attic Cons</Opaq01_ConstructionAssemblyNameString>
                <Opaq02_OpaqueSurfaceType>CeilingBelowAttic</Opaq02_OpaqueSurfaceType>
                <Opaq03_SurfaceArea>3660</Opaq03_SurfaceArea>
                <Opaq04_ConstructionAssemblyType>WoodFramedCeiling</Opaq04_ConstructionAssemblyType>
                <Opaq05_CavityInsulation>38</Opaq05_CavityInsulation>
                <Opaq06int_InsulationRValue>0</Opaq06int_InsulationRValue>
                <Opaq06ext_InsulationRValue>0</Opaq06ext_InsulationRValue>
                <Opaq07_ConstructionSpecificationMethod>UFactor</Opaq07_ConstructionSpecificationMethod>
                <Opaq08_UFactor>0.0253</Opaq08_UFactor>
                <nrccOpaq09>
                  <nrccOpaq09Layers>
                    <Opaq09layer1_MaterialName>Over Ceiling Joists: R-28.9 insul.</Opaq09layer1_MaterialName>
                    <Opaq09layer2_MaterialName>Cavity / Frame: R-9.1 / 2x4 Btm Chrd</Opaq09layer2_MaterialName>
                    <Opaq09layer3_MaterialName>Inside Finish: Gypsum Board</Opaq09layer3_MaterialName>
                  </nrccOpaq09Layers>
                </nrccOpaq09>
                <Opaq10_Status>New</Opaq10_Status>
              </nrcctblRowOpaq>
              <nrcctblRowOpaq>
                <Opaq01_ConstructionAssemblyNameString>Attic Roof Cons</Opaq01_ConstructionAssemblyNameString>
                <Opaq02_OpaqueSurfaceType>AtticRoof</Opaq02_OpaqueSurfaceType>
                <Opaq03_SurfaceArea>3660</Opaq03_SurfaceArea>
                <Opaq04_ConstructionAssemblyType>WoodFramedCeiling</Opaq04_ConstructionAssemblyType>
                <Opaq05_CavityInsulation>0</Opaq05_CavityInsulation>
                <Opaq06int_InsulationRValue>0</Opaq06int_InsulationRValue>
                <Opaq06ext_InsulationRValue>0</Opaq06ext_InsulationRValue>
                <Opaq07_ConstructionSpecificationMethod>UFactor</Opaq07_ConstructionSpecificationMethod>
                <Opaq08_UFactor>0.4003</Opaq08_UFactor>
                <nrccOpaq09>
                  <nrccOpaq09Layers>
                    <Opaq09layer1_MaterialName>Roofing: 10 PSF (RoofTileAirGap)</Opaq09layer1_MaterialName>
                    <Opaq09layer2_MaterialName>Tile Gap: present</Opaq09layer2_MaterialName>
                    <Opaq09layer3_MaterialName>Roof Deck: Wood Siding/sheathing/decking</Opaq09layer3_MaterialName>
                    <Opaq09layer4_MaterialName>Cavity / Frame: no insul. / 2x4</Opaq09layer4_MaterialName>
                  </nrccOpaq09Layers>
                </nrccOpaq09>
                <Opaq10_Status>New</Opaq10_Status>
              </nrcctblRowOpaq>
              <nrcctblRowOpaq>
                <Opaq01_ConstructionAssemblyNameString>Interior Floor</Opaq01_ConstructionAssemblyNameString>
                <Opaq02_OpaqueSurfaceType>InteriorFloor</Opaq02_OpaqueSurfaceType>
                <Opaq03_SurfaceArea>3660</Opaq03_SurfaceArea>
                <Opaq04_ConstructionAssemblyType>WoodFramedFloor</Opaq04_ConstructionAssemblyType>
                <Opaq05_CavityInsulation>0</Opaq05_CavityInsulation>
                <Opaq06int_InsulationRValue>0</Opaq06int_InsulationRValue>
                <Opaq06ext_InsulationRValue>0</Opaq06ext_InsulationRValue>
                <Opaq07_ConstructionSpecificationMethod>UFactor</Opaq07_ConstructionSpecificationMethod>
                <Opaq08_UFactor>0.1957</Opaq08_UFactor>
                <nrccOpaq09>
                  <nrccOpaq09Layers>
                    <Opaq09layer1_MaterialName>Floor Surface: Carpeted</Opaq09layer1_MaterialName>
                    <Opaq09layer2_MaterialName>Floor Deck: Wood Siding/sheathing/decking</Opaq09layer2_MaterialName>
                    <Opaq09layer3_MaterialName>Cavity / Frame: no insul. / 2x12</Opaq09layer3_MaterialName>
                    <Opaq09layer4_MaterialName>Ceiling Below Finish: Gypsum Board</Opaq09layer4_MaterialName>
                  </nrccOpaq09Layers>
                </nrccOpaq09>
                <Opaq10_Status>New</Opaq10_Status>
              </nrcctblRowOpaq>
            </nrccTableOpaq>
          </nrccSection_Opaq>
          <cf1rSection_Doormf>
            <cf1rTableDoormf>
              <cf1rtblRowDoormf>
                <Door01mf_DoorName>Zone1DoorFront</Door01mf_DoorName>
                <Door02mf_DoorArea>80</Door02mf_DoorArea>
                <Door03mf_UFactor>0.2</Door03mf_UFactor>
                <Door04mf_Status>New</Door04mf_Status>
              </cf1rtblRowDoormf>
              <cf1rtblRowDoormf>
                <Door01mf_DoorName>Zone2DoorFront</Door01mf_DoorName>
                <Door02mf_DoorArea>80</Door02mf_DoorArea>
                <Door03mf_UFactor>0.2</Door03mf_UFactor>
                <Door04mf_Status>New</Door04mf_Status>
              </cf1rtblRowDoormf>
            </cf1rTableDoormf>
          </cf1rSection_Doormf>
          <cf1rSection_Fenmf>
            <cf1rTableFenmf>
              <cf1rtblRowFenmf>
                <Fen01mf_FenestrationName>Zone1WinFront</Fen01mf_FenestrationName>
                <Fen02amf_FenestrationType>VerticalFenestration</Fen02amf_FenestrationType>
                <Fen02a1mf_DynamicGlazing>false</Fen02a1mf_DynamicGlazing>
                <Fen02bmf_FenestrationProductType>OperableWindowMF</Fen02bmf_FenestrationProductType>
                <Fen02cmf_NotApplicableMessage>NotApplicable</Fen02cmf_NotApplicableMessage>
                <Fen03mf_PartitionName>Zone1WallFront</Fen03mf_PartitionName>
                <Fen04mf_Azimuth>0</Fen04mf_Azimuth>
                <Fen05mf_NotApplicableMessage>NotApplicable</Fen05mf_NotApplicableMessage>
                <Fen06mf_NotApplicableMessage>NotApplicable</Fen06mf_NotApplicableMessage>
                <Fen07mf_FenestrationIdenticalMultiplier>10.98</Fen07mf_FenestrationIdenticalMultiplier>
                <Fen08mf_FenestrationAssemblyArea>164.7</Fen08mf_FenestrationAssemblyArea>
                <Fen09mf_FenestrationAssemblyUFactor>0.3</Fen09mf_FenestrationAssemblyUFactor>
                <Fen10mf_FenestrationCertificationMethod>NFRCRated</Fen10mf_FenestrationCertificationMethod>
                <Fen11mf_FenestrationAssemblySHGC>0.23</Fen11mf_FenestrationAssemblySHGC>
                <Fen12mf_FenestrationCertificationMethod>NFRCRated</Fen12mf_FenestrationCertificationMethod>
                <Fen13mf_NotApplicableMessage>NotApplicable</Fen13mf_NotApplicableMessage>
                <Fen14mf_ExternalShadingObjectType>StandardBugScreen</Fen14mf_ExternalShadingObjectType>
                <Fen15mf_Status>New</Fen15mf_Status>
              </cf1rtblRowFenmf>
              <cf1rtblRowFenmf>
                <Fen01mf_FenestrationName>Zone1WinLeft</Fen01mf_FenestrationName>
                <Fen02amf_FenestrationType>VerticalFenestration</Fen02amf_FenestrationType>
                <Fen02a1mf_DynamicGlazing>false</Fen02a1mf_DynamicGlazing>
                <Fen02bmf_FenestrationProductType>OperableWindowMF</Fen02bmf_FenestrationProductType>
                <Fen02cmf_NotApplicableMessage>NotApplicable</Fen02cmf_NotApplicableMessage>
                <Fen03mf_PartitionName>Zone1WallLeft</Fen03mf_PartitionName>
                <Fen04mf_Azimuth>90</Fen04mf_Azimuth>
                <Fen05mf_NotApplicableMessage>NotApplicable</Fen05mf_NotApplicableMessage>
                <Fen06mf_NotApplicableMessage>NotApplicable</Fen06mf_NotApplicableMessage>
                <Fen07mf_FenestrationIdenticalMultiplier>2.7</Fen07mf_FenestrationIdenticalMultiplier>
                <Fen08mf_FenestrationAssemblyArea>40.5</Fen08mf_FenestrationAssemblyArea>
                <Fen09mf_FenestrationAssemblyUFactor>0.3</Fen09mf_FenestrationAssemblyUFactor>
                <Fen10mf_FenestrationCertificationMethod>NFRCRated</Fen10mf_FenestrationCertificationMethod>
                <Fen11mf_FenestrationAssemblySHGC>0.23</Fen11mf_FenestrationAssemblySHGC>
                <Fen12mf_FenestrationCertificationMethod>NFRCRated</Fen12mf_FenestrationCertificationMethod>
                <Fen13mf_NotApplicableMessage>NotApplicable</Fen13mf_NotApplicableMessage>
                <Fen14mf_ExternalShadingObjectType>StandardBugScreen</Fen14mf_ExternalShadingObjectType>
                <Fen15mf_Status>New</Fen15mf_Status>
              </cf1rtblRowFenmf>
              <cf1rtblRowFenmf>
                <Fen01mf_FenestrationName>Zone1WinBack</Fen01mf_FenestrationName>
                <Fen02amf_FenestrationType>VerticalFenestration</Fen02amf_FenestrationType>
                <Fen02a1mf_DynamicGlazing>false</Fen02a1mf_DynamicGlazing>
                <Fen02bmf_FenestrationProductType>OperableWindowMF</Fen02bmf_FenestrationProductType>
                <Fen02cmf_NotApplicableMessage>NotApplicable</Fen02cmf_NotApplicableMessage>
                <Fen03mf_PartitionName>Zone1WallBack</Fen03mf_PartitionName>
                <Fen04mf_Azimuth>180</Fen04mf_Azimuth>
                <Fen05mf_NotApplicableMessage>NotApplicable</Fen05mf_NotApplicableMessage>
                <Fen06mf_NotApplicableMessage>NotApplicable</Fen06mf_NotApplicableMessage>
                <Fen07mf_FenestrationIdenticalMultiplier>10.98</Fen07mf_FenestrationIdenticalMultiplier>
                <Fen08mf_FenestrationAssemblyArea>164.7</Fen08mf_FenestrationAssemblyArea>
                <Fen09mf_FenestrationAssemblyUFactor>0.3</Fen09mf_FenestrationAssemblyUFactor>
                <Fen10mf_FenestrationCertificationMethod>NFRCRated</Fen10mf_FenestrationCertificationMethod>
                <Fen11mf_FenestrationAssemblySHGC>0.23</Fen11mf_FenestrationAssemblySHGC>
                <Fen12mf_FenestrationCertificationMethod>NFRCRated</Fen12mf_FenestrationCertificationMethod>
                <Fen13mf_NotApplicableMessage>NotApplicable</Fen13mf_NotApplicableMessage>
                <Fen14mf_ExternalShadingObjectType>StandardBugScreen</Fen14mf_ExternalShadingObjectType>
                <Fen15mf_Status>New</Fen15mf_Status>
              </cf1rtblRowFenmf>
              <cf1rtblRowFenmf>
                <Fen01mf_FenestrationName>Zone1WinRight</Fen01mf_FenestrationName>
                <Fen02amf_FenestrationType>VerticalFenestration</Fen02amf_FenestrationType>
                <Fen02a1mf_DynamicGlazing>false</Fen02a1mf_DynamicGlazing>
                <Fen02bmf_FenestrationProductType>OperableWindowMF</Fen02bmf_FenestrationProductType>
                <Fen02cmf_NotApplicableMessage>NotApplicable</Fen02cmf_NotApplicableMessage>
                <Fen03mf_PartitionName>Zone1WallRight</Fen03mf_PartitionName>
                <Fen04mf_Azimuth>270</Fen04mf_Azimuth>
                <Fen05mf_NotApplicableMessage>NotApplicable</Fen05mf_NotApplicableMessage>
                <Fen06mf_NotApplicableMessage>NotApplicable</Fen06mf_NotApplicableMessage>
                <Fen07mf_FenestrationIdenticalMultiplier>2.7</Fen07mf_FenestrationIdenticalMultiplier>
                <Fen08mf_FenestrationAssemblyArea>40.5</Fen08mf_FenestrationAssemblyArea>
                <Fen09mf_FenestrationAssemblyUFactor>0.3</Fen09mf_FenestrationAssemblyUFactor>
                <Fen10mf_FenestrationCertificationMethod>NFRCRated</Fen10mf_FenestrationCertificationMethod>
                <Fen11mf_FenestrationAssemblySHGC>0.23</Fen11mf_FenestrationAssemblySHGC>
                <Fen12mf_FenestrationCertificationMethod>NFRCRated</Fen12mf_FenestrationCertificationMethod>
                <Fen13mf_NotApplicableMessage>NotApplicable</Fen13mf_NotApplicableMessage>
                <Fen14mf_ExternalShadingObjectType>StandardBugScreen</Fen14mf_ExternalShadingObjectType>
                <Fen15mf_Status>New</Fen15mf_Status>
              </cf1rtblRowFenmf>
              <cf1rtblRowFenmf>
                <Fen01mf_FenestrationName>Zone2WinFront</Fen01mf_FenestrationName>
                <Fen02amf_FenestrationType>VerticalFenestration</Fen02amf_FenestrationType>
                <Fen02a1mf_DynamicGlazing>false</Fen02a1mf_DynamicGlazing>
                <Fen02bmf_FenestrationProductType>OperableWindowMF</Fen02bmf_FenestrationProductType>
                <Fen02cmf_NotApplicableMessage>NotApplicable</Fen02cmf_NotApplicableMessage>
                <Fen03mf_PartitionName>Zone2WallFront</Fen03mf_PartitionName>
                <Fen04mf_Azimuth>0</Fen04mf_Azimuth>
                <Fen05mf_NotApplicableMessage>NotApplicable</Fen05mf_NotApplicableMessage>
                <Fen06mf_NotApplicableMessage>NotApplicable</Fen06mf_NotApplicableMessage>
                <Fen07mf_FenestrationIdenticalMultiplier>10.98</Fen07mf_FenestrationIdenticalMultiplier>
                <Fen08mf_FenestrationAssemblyArea>164.7</Fen08mf_FenestrationAssemblyArea>
                <Fen09mf_FenestrationAssemblyUFactor>0.3</Fen09mf_FenestrationAssemblyUFactor>
                <Fen10mf_FenestrationCertificationMethod>NFRCRated</Fen10mf_FenestrationCertificationMethod>
                <Fen11mf_FenestrationAssemblySHGC>0.23</Fen11mf_FenestrationAssemblySHGC>
                <Fen12mf_FenestrationCertificationMethod>NFRCRated</Fen12mf_FenestrationCertificationMethod>
                <Fen13mf_NotApplicableMessage>NotApplicable</Fen13mf_NotApplicableMessage>
                <Fen14mf_ExternalShadingObjectType>StandardBugScreen</Fen14mf_ExternalShadingObjectType>
                <Fen15mf_Status>New</Fen15mf_Status>
              </cf1rtblRowFenmf>
              <cf1rtblRowFenmf>
                <Fen01mf_FenestrationName>Zone2WinLeft</Fen01mf_FenestrationName>
                <Fen02amf_FenestrationType>VerticalFenestration</Fen02amf_FenestrationType>
                <Fen02a1mf_DynamicGlazing>false</Fen02a1mf_DynamicGlazing>
                <Fen02bmf_FenestrationProductType>OperableWindowMF</Fen02bmf_FenestrationProductType>
                <Fen02cmf_NotApplicableMessage>NotApplicable</Fen02cmf_NotApplicableMessage>
                <Fen03mf_PartitionName>Zone2WallLeft</Fen03mf_PartitionName>
                <Fen04mf_Azimuth>90</Fen04mf_Azimuth>
                <Fen05mf_NotApplicableMessage>NotApplicable</Fen05mf_NotApplicableMessage>
                <Fen06mf_NotApplicableMessage>NotApplicable</Fen06mf_NotApplicableMessage>
                <Fen07mf_FenestrationIdenticalMultiplier>2.7</Fen07mf_FenestrationIdenticalMultiplier>
                <Fen08mf_FenestrationAssemblyArea>40.5</Fen08mf_FenestrationAssemblyArea>
                <Fen09mf_FenestrationAssemblyUFactor>0.3</Fen09mf_FenestrationAssemblyUFactor>
                <Fen10mf_FenestrationCertificationMethod>NFRCRated</Fen10mf_FenestrationCertificationMethod>
                <Fen11mf_FenestrationAssemblySHGC>0.23</Fen11mf_FenestrationAssemblySHGC>
                <Fen12mf_FenestrationCertificationMethod>NFRCRated</Fen12mf_FenestrationCertificationMethod>
                <Fen13mf_NotApplicableMessage>NotApplicable</Fen13mf_NotApplicableMessage>
                <Fen14mf_ExternalShadingObjectType>StandardBugScreen</Fen14mf_ExternalShadingObjectType>
                <Fen15mf_Status>New</Fen15mf_Status>
              </cf1rtblRowFenmf>
              <cf1rtblRowFenmf>
                <Fen01mf_FenestrationName>Zone2WinBack</Fen01mf_FenestrationName>
                <Fen02amf_FenestrationType>VerticalFenestration</Fen02amf_FenestrationType>
                <Fen02a1mf_DynamicGlazing>false</Fen02a1mf_DynamicGlazing>
                <Fen02bmf_FenestrationProductType>OperableWindowMF</Fen02bmf_FenestrationProductType>
                <Fen02cmf_NotApplicableMessage>NotApplicable</Fen02cmf_NotApplicableMessage>
                <Fen03mf_PartitionName>Zone2WallBack</Fen03mf_PartitionName>
                <Fen04mf_Azimuth>180</Fen04mf_Azimuth>
                <Fen05mf_NotApplicableMessage>NotApplicable</Fen05mf_NotApplicableMessage>
                <Fen06mf_NotApplicableMessage>NotApplicable</Fen06mf_NotApplicableMessage>
                <Fen07mf_FenestrationIdenticalMultiplier>10.98</Fen07mf_FenestrationIdenticalMultiplier>
                <Fen08mf_FenestrationAssemblyArea>164.7</Fen08mf_FenestrationAssemblyArea>
                <Fen09mf_FenestrationAssemblyUFactor>0.3</Fen09mf_FenestrationAssemblyUFactor>
                <Fen10mf_FenestrationCertificationMethod>NFRCRated</Fen10mf_FenestrationCertificationMethod>
                <Fen11mf_FenestrationAssemblySHGC>0.23</Fen11mf_FenestrationAssemblySHGC>
                <Fen12mf_FenestrationCertificationMethod>NFRCRated</Fen12mf_FenestrationCertificationMethod>
                <Fen13mf_NotApplicableMessage>NotApplicable</Fen13mf_NotApplicableMessage>
                <Fen14mf_ExternalShadingObjectType>StandardBugScreen</Fen14mf_ExternalShadingObjectType>
                <Fen15mf_Status>New</Fen15mf_Status>
              </cf1rtblRowFenmf>
              <cf1rtblRowFenmf>
                <Fen01mf_FenestrationName>Zone2WinRight</Fen01mf_FenestrationName>
                <Fen02amf_FenestrationType>VerticalFenestration</Fen02amf_FenestrationType>
                <Fen02a1mf_DynamicGlazing>false</Fen02a1mf_DynamicGlazing>
                <Fen02bmf_FenestrationProductType>OperableWindowMF</Fen02bmf_FenestrationProductType>
                <Fen02cmf_NotApplicableMessage>NotApplicable</Fen02cmf_NotApplicableMessage>
                <Fen03mf_PartitionName>Zone2WallRight</Fen03mf_PartitionName>
                <Fen04mf_Azimuth>270</Fen04mf_Azimuth>
                <Fen05mf_NotApplicableMessage>NotApplicable</Fen05mf_NotApplicableMessage>
                <Fen06mf_NotApplicableMessage>NotApplicable</Fen06mf_NotApplicableMessage>
                <Fen07mf_FenestrationIdenticalMultiplier>2.7</Fen07mf_FenestrationIdenticalMultiplier>
                <Fen08mf_FenestrationAssemblyArea>40.5</Fen08mf_FenestrationAssemblyArea>
                <Fen09mf_FenestrationAssemblyUFactor>0.3</Fen09mf_FenestrationAssemblyUFactor>
                <Fen10mf_FenestrationCertificationMethod>NFRCRated</Fen10mf_FenestrationCertificationMethod>
                <Fen11mf_FenestrationAssemblySHGC>0.23</Fen11mf_FenestrationAssemblySHGC>
                <Fen12mf_FenestrationCertificationMethod>NFRCRated</Fen12mf_FenestrationCertificationMethod>
                <Fen13mf_NotApplicableMessage>NotApplicable</Fen13mf_NotApplicableMessage>
                <Fen14mf_ExternalShadingObjectType>StandardBugScreen</Fen14mf_ExternalShadingObjectType>
                <Fen15mf_Status>New</Fen15mf_Status>
              </cf1rtblRowFenmf>
            </cf1rTableFenmf>
          </cf1rSection_Fenmf>
          <nrccSection_HvacDry>
            <nrccTableHvacDry>
              <nrcctblRowHvacDry>
                <HvacDry01_HvacSystemName>Res VRF System (All Units)</HvacDry01_HvacSystemName>
                <HvacDry02_ZoneSystemType>VRF</HvacDry02_ZoneSystemType>
                <HvacDry03_HvacEquipmentCount>1</HvacDry03_HvacEquipmentCount>
                <HvacDry04_HeatingDesignCapacity>250</HvacDry04_HeatingDesignCapacity>
                <HvacDry05_NotApplicableMessage>NotApplicable</HvacDry05_NotApplicableMessage>
                <HvacDry06a_EfficiencyType>COP</HvacDry06a_EfficiencyType>
                <HvacDry07_CoolingSensibleDesignCapacity>216</HvacDry07_CoolingSensibleDesignCapacity>
                <HvacDry08a_EfficiencyType>EER</HvacDry08a_EfficiencyType>
                <HvacDry08a_EfficiencyType>IEER</HvacDry08a_EfficiencyType>
                <nrccHvacDry06b>
                  <HvacDry06b_EfficiencyCOP>3.2</HvacDry06b_EfficiencyCOP>
                </nrccHvacDry06b>
                <nrccHvacDry08b>
                  <nrccHvacDry08d>
                    <HvacDry08d_EfficiencyEER>10</HvacDry08d_EfficiencyEER>
                    <HvacDry08d_EfficiencyIEER>17</HvacDry08d_EfficiencyIEER>
                  </nrccHvacDry08d>
                </nrccHvacDry08b>
                <HvacDry09_NotApplicableMessage>NotApplicable</HvacDry09_NotApplicableMessage>
                <HvacDry10_Status>New</HvacDry10_Status>
              </nrcctblRowHvacDry>
            </nrccTableHvacDry>
          </nrccSection_HvacDry>
          <nrccSection_Hvacdwell>
            <nrccTableHvacdwell>
              <nrcctblRowHvacdwell>
                <Hvacdwell01_DwellingUnitName>1-Bed Type Z1</Hvacdwell01_DwellingUnitName>
                <Hvacdwell02_HvacEquipmentName>VRF Residential Central Heating Cooling System (Res VRF System (All Units))</Hvacdwell02_HvacEquipmentName>
                <Hvacdwell03_ResidentialSpaceConditioningSystemType>VariableOA_VentilationCentralHeatingCooling</Hvacdwell03_ResidentialSpaceConditioningSystemType>
                <Hvacdwell03b_ResidentialHeatingSystemType>VRF</Hvacdwell03b_ResidentialHeatingSystemType>
                <Hvacdwell03c_NotApplicableMessage>NotApplicable</Hvacdwell03c_NotApplicableMessage>
                <Hvacdwell04_HvacEquipmentCount>4</Hvacdwell04_HvacEquipmentCount>
                <Hvacdwell05_SpaceConditioningDistributionSystemName>Air Distribution System - Res</Hvacdwell05_SpaceConditioningDistributionSystemName>
                <Hvacdwell06_FanSystemName>HVAC Fan - VRF Indoor</Hvacdwell06_FanSystemName>
                <Hvacdwell07_HeatPumpHeatCapacity47F>36000</Hvacdwell07_HeatPumpHeatCapacity47F>
                <Hvacdwell08_NotApplicableMessage>NotApplicable</Hvacdwell08_NotApplicableMessage>
                <Hvacdwell09_NotApplicableMessage>NotApplicable</Hvacdwell09_NotApplicableMessage>
                <Hvacdwell10_NotApplicableMessage>NotApplicable</Hvacdwell10_NotApplicableMessage>
                <Hvacdwell11_NotApplicableMessage>NotApplicable</Hvacdwell11_NotApplicableMessage>
                <Hvacdwell12_NotApplicableMessage>NotApplicable</Hvacdwell12_NotApplicableMessage>
                <Hvacdwell13_NotApplicableMessage>NotApplicable</Hvacdwell13_NotApplicableMessage>
                <Hvacdwell14_CoolingTotalOutput>36000</Hvacdwell14_CoolingTotalOutput>
                <nrccHvacdwellCoolEffic>
                  <nrccHvacdwellSingleEffic>
                    <Hvacdwell15_NotApplicableMessage>NotApplicable</Hvacdwell15_NotApplicableMessage>
                    <Hvacdwell15a_NotApplicableMessage>NotApplicable</Hvacdwell15a_NotApplicableMessage>
                    <Hvacdwell16_NotApplicableMessage>NotApplicable</Hvacdwell16_NotApplicableMessage>
                  </nrccHvacdwellSingleEffic>
                </nrccHvacdwellCoolEffic>
                <Hvacdwell17_Status>New</Hvacdwell17_Status>
                <Hvacdwell18_IsAirflowVerificationRequired>false</Hvacdwell18_IsAirflowVerificationRequired>
                <Hvacdwell19_NotApplicableMessage>NotApplicable</Hvacdwell19_NotApplicableMessage>
                <Hvacdwell20_EER_VerificationRequired>false</Hvacdwell20_EER_VerificationRequired>
                <Hvacdwell21_SEER_VerificationRequired>false</Hvacdwell21_SEER_VerificationRequired>
                <Hvacdwell22_RefrigerantChargeVerificationRequired>false</Hvacdwell22_RefrigerantChargeVerificationRequired>
                <Hvacdwell23_VerificationRequiredHSPF>false</Hvacdwell23_VerificationRequiredHSPF>
                <Hvacdwell24_VerificationRequiredCapacity47F>false</Hvacdwell24_VerificationRequiredCapacity47F>
                <Hvacdwell25_VerificationRequiredCapacity17F>false</Hvacdwell25_VerificationRequiredCapacity17F>
                <Hvacdwell26_CompressorSpeedType>SingleSpeed</Hvacdwell26_CompressorSpeedType>
                <Hvacdwell27_NotApplicableMessage>NotApplicable</Hvacdwell27_NotApplicableMessage>
                <Hvacdwell28_ThermostatType>NonSetbackThermostat</Hvacdwell28_ThermostatType>
              </nrcctblRowHvacdwell>
              <nrcctblRowHvacdwell>
                <Hvacdwell01_DwellingUnitName>2-Bed Type Z1</Hvacdwell01_DwellingUnitName>
                <Hvacdwell02_HvacEquipmentName>VRF Residential Central Heating Cooling System (Res VRF System (All Units))</Hvacdwell02_HvacEquipmentName>
                <Hvacdwell03_ResidentialSpaceConditioningSystemType>VariableOA_VentilationCentralHeatingCooling</Hvacdwell03_ResidentialSpaceConditioningSystemType>
                <Hvacdwell03b_ResidentialHeatingSystemType>VRF</Hvacdwell03b_ResidentialHeatingSystemType>
                <Hvacdwell03c_NotApplicableMessage>NotApplicable</Hvacdwell03c_NotApplicableMessage>
                <Hvacdwell04_HvacEquipmentCount>4</Hvacdwell04_HvacEquipmentCount>
                <Hvacdwell05_SpaceConditioningDistributionSystemName>Air Distribution System - Res</Hvacdwell05_SpaceConditioningDistributionSystemName>
                <Hvacdwell06_FanSystemName>HVAC Fan - VRF Indoor</Hvacdwell06_FanSystemName>
                <Hvacdwell07_HeatPumpHeatCapacity47F>36000</Hvacdwell07_HeatPumpHeatCapacity47F>
                <Hvacdwell08_NotApplicableMessage>NotApplicable</Hvacdwell08_NotApplicableMessage>
                <Hvacdwell09_NotApplicableMessage>NotApplicable</Hvacdwell09_NotApplicableMessage>
                <Hvacdwell10_NotApplicableMessage>NotApplicable</Hvacdwell10_NotApplicableMessage>
                <Hvacdwell11_NotApplicableMessage>NotApplicable</Hvacdwell11_NotApplicableMessage>
                <Hvacdwell12_NotApplicableMessage>NotApplicable</Hvacdwell12_NotApplicableMessage>
                <Hvacdwell13_NotApplicableMessage>NotApplicable</Hvacdwell13_NotApplicableMessage>
                <Hvacdwell14_CoolingTotalOutput>36000</Hvacdwell14_CoolingTotalOutput>
                <nrccHvacdwellCoolEffic>
                  <nrccHvacdwellSingleEffic>
                    <Hvacdwell15_NotApplicableMessage>NotApplicable</Hvacdwell15_NotApplicableMessage>
                    <Hvacdwell15a_NotApplicableMessage>NotApplicable</Hvacdwell15a_NotApplicableMessage>
                    <Hvacdwell16_NotApplicableMessage>NotApplicable</Hvacdwell16_NotApplicableMessage>
                  </nrccHvacdwellSingleEffic>
                </nrccHvacdwellCoolEffic>
                <Hvacdwell17_Status>New</Hvacdwell17_Status>
                <Hvacdwell18_IsAirflowVerificationRequired>false</Hvacdwell18_IsAirflowVerificationRequired>
                <Hvacdwell19_NotApplicableMessage>NotApplicable</Hvacdwell19_NotApplicableMessage>
                <Hvacdwell20_EER_VerificationRequired>false</Hvacdwell20_EER_VerificationRequired>
                <Hvacdwell21_SEER_VerificationRequired>false</Hvacdwell21_SEER_VerificationRequired>
                <Hvacdwell22_RefrigerantChargeVerificationRequired>false</Hvacdwell22_RefrigerantChargeVerificationRequired>
                <Hvacdwell23_VerificationRequiredHSPF>false</Hvacdwell23_VerificationRequiredHSPF>
                <Hvacdwell24_VerificationRequiredCapacity47F>false</Hvacdwell24_VerificationRequiredCapacity47F>
                <Hvacdwell25_VerificationRequiredCapacity17F>false</Hvacdwell25_VerificationRequiredCapacity17F>
                <Hvacdwell26_CompressorSpeedType>SingleSpeed</Hvacdwell26_CompressorSpeedType>
                <Hvacdwell27_NotApplicableMessage>NotApplicable</Hvacdwell27_NotApplicableMessage>
                <Hvacdwell28_ThermostatType>NonSetbackThermostat</Hvacdwell28_ThermostatType>
              </nrcctblRowHvacdwell>
            </nrccTableHvacdwell>
          </nrccSection_Hvacdwell>
          <nrccSection_Fan>
            <nrccTableFanEff/>
            <nrccTableMFFan>
              <nrcctblRowMFFan>
                <MFFan01_FanName>HVAC Fan - VRF Indoor</MFFan01_FanName>
                <MFFan02_ResidentialFanType>FixedSpeed</MFFan02_ResidentialFanType>
                <MFFan03_FanPowerPerFlow>0.45</MFFan03_FanPowerPerFlow>
                <MFFan04_FanPowerUnits>WattsPerCFM</MFFan04_FanPowerUnits>
                <MFFan05_NotApplicableMessage>NotApplicable</MFFan05_NotApplicableMessage>
              </nrcctblRowMFFan>
            </nrccTableMFFan>
            <nrccTableFanIAQ>
              <nrcctblRowFanIAQ>
                <FanIAQ01_FanName>IAQ Bal Fan HRV - 1BR</FanIAQ01_FanName>
                <FanIAQ02_VentilationSystemType>BalancedHRV</FanIAQ02_VentilationSystemType>
                <FanIAQ03_FanFlowCapacity>37.5</FanIAQ03_FanFlowCapacity>
                <FanIAQ04_FanPowerPerFlow>0.4</FanIAQ04_FanPowerPerFlow>
                <FanIAQ05_FanPowerUnits>WattsPerCFM</FanIAQ05_FanPowerUnits>
                <FanIAQ06_NotApplicableMessage>NotApplicable</FanIAQ06_NotApplicableMessage>
              </nrcctblRowFanIAQ>
              <nrcctblRowFanIAQ>
                <FanIAQ01_FanName>IAQ Bal Fan HRV - 2BR</FanIAQ01_FanName>
                <FanIAQ02_VentilationSystemType>BalancedHRV</FanIAQ02_VentilationSystemType>
                <FanIAQ03_FanFlowCapacity>54.9</FanIAQ03_FanFlowCapacity>
                <FanIAQ04_FanPowerPerFlow>0.4</FanIAQ04_FanPowerPerFlow>
                <FanIAQ05_FanPowerUnits>WattsPerCFM</FanIAQ05_FanPowerUnits>
                <FanIAQ06_NotApplicableMessage>NotApplicable</FanIAQ06_NotApplicableMessage>
              </nrcctblRowFanIAQ>
            </nrccTableFanIAQ>
          </nrccSection_Fan>
          <cf1rSection_Distmf>
            <cf1rTableDistributionMF>
              <cf1rtblRowDistMF>
                <Distmf01_SpaceConditioningDistributionSystemName>Air Distribution System - Res</Distmf01_SpaceConditioningDistributionSystemName>
                <Distmf01a_Status>New</Distmf01a_Status>
                <Distmf02_DuctLocation>ConditionedSpace</Distmf02_DuctLocation>
                <Distmf02_DuctDesignType>false</Distmf02_DuctDesignType>
                <Distmf03Supply_DuctRValue>R4.2</Distmf03Supply_DuctRValue>
                <Distmf03bSupply_DuctRValueNum>4.2</Distmf03bSupply_DuctRValueNum>
                <Distmf04Return_DuctRValue>R4.2</Distmf04Return_DuctRValue>
                <Distmf04bReturn_DuctRValueNum>4.2</Distmf04bReturn_DuctRValueNum>
                <Distmf05Supply_DuctSpaceType>ConditionedZone</Distmf05Supply_DuctSpaceType>
                <Distmf06Return_DuctSpaceType>ConditionedZone</Distmf06Return_DuctSpaceType>
                <Distmf07Supply_NotApplicableMessage>n/a</Distmf07Supply_NotApplicableMessage>
                <Distmf08Return_NotApplicableMessage>n/a</Distmf08Return_NotApplicableMessage>
              </cf1rtblRowDistMF>
            </cf1rTableDistributionMF>
            <cf1rTableDistributionMFHERS>
              <cf1rtblRowDistMFHERS>
                <Distmf09a_SpaceConditioningDistributionSystemName>Air Distribution System - Res</Distmf09a_SpaceConditioningDistributionSystemName>
                <Distmf09_DuctLeakageTestRequired>true</Distmf09_DuctLeakageTestRequired>
                <Distmf10_DuctSystemLeakageTarget>6</Distmf10_DuctSystemLeakageTarget>
                <Distmf11_DuctSystemLeakageTargetMessage>total leakage &lt;= 12.0 or leakage to outdoors &lt;= 6.0</Distmf11_DuctSystemLeakageTargetMessage>
                <Distmf12_IsDuctLocationVerificationRequired>true</Distmf12_IsDuctLocationVerificationRequired>
                <Distmf13_DuctsInCondExcept12CreditTaken>false</Distmf13_DuctsInCondExcept12CreditTaken>
                <Distmf14_DuctDesignVerificationRequired>false</Distmf14_DuctDesignVerificationRequired>
                <Distmf15_DuctsBuriedVerificationRequired>false</Distmf15_DuctsBuriedVerificationRequired>
                <Distmf16_DuctsDeeplyBuriedComplianceCreditTaken>false</Distmf16_DuctsDeeplyBuriedComplianceCreditTaken>
                <Distmf17_LowLeakageAirHandlingUnitVerificationRequired>false</Distmf17_LowLeakageAirHandlingUnitVerificationRequired>
                <Distmf18_LowLeakDuctsConditionedVerificationRequired>false</Distmf18_LowLeakDuctsConditionedVerificationRequired>
                <Distmf19_DuctsInConditionedSpaceVerification>true</Distmf19_DuctsInConditionedSpaceVerification>
                <Distmf20_HasBypassDuct>false</Distmf20_HasBypassDuct>
              </cf1rtblRowDistMFHERS>
            </cf1rTableDistributionMFHERS>
          </cf1rSection_Distmf>
          <nrccSection_VentRes>
            <nrccTableVentRes>
              <nrcctblRowVentRes>
                <VentRes01_ResidentialDwellingUnitName>1-Bed Type Z1</VentRes01_ResidentialDwellingUnitName>
                <VentRes01b_VentilationSystemType>BalancedHRV</VentRes01b_VentilationSystemType>
                <VentRes02_VentilationSystemType>IndividualIAQ</VentRes02_VentilationSystemType>
                <VentRes03_NotApplicableMessage>NotApplicable</VentRes03_NotApplicableMessage>
                <VentRes04_NotApplicableMessage>NotApplicable</VentRes04_NotApplicableMessage>
                <VentRes05_NotApplicableMessage>NotApplicable</VentRes05_NotApplicableMessage>
                <VentRes06_NotApplicableMessage>NotApplicable</VentRes06_NotApplicableMessage>
                <VentRes07_NotApplicableMessage>NotApplicable</VentRes07_NotApplicableMessage>
                <VentRes08_VentilationSystemType>Balanced</VentRes08_VentilationSystemType>
                <VentRes09_FanCount>1</VentRes09_FanCount>
                <VentRes10_FanFlowCapacity>37.5</VentRes10_FanFlowCapacity>
                <VentRes11_FanPowerPerFlow>0.4</VentRes11_FanPowerPerFlow>
                <VentRes12_SensibleRecoveryEfficiency>70</VentRes12_SensibleRecoveryEfficiency>
                <VentRes13_AdjustedSensibleRecoveryEfficiency>70</VentRes13_AdjustedSensibleRecoveryEfficiency>
              </nrcctblRowVentRes>
              <nrcctblRowVentRes>
                <VentRes01_ResidentialDwellingUnitName>2-Bed Type Z1</VentRes01_ResidentialDwellingUnitName>
                <VentRes01b_VentilationSystemType>BalancedHRV</VentRes01b_VentilationSystemType>
                <VentRes02_VentilationSystemType>IndividualIAQ</VentRes02_VentilationSystemType>
                <VentRes03_NotApplicableMessage>NotApplicable</VentRes03_NotApplicableMessage>
                <VentRes04_NotApplicableMessage>NotApplicable</VentRes04_NotApplicableMessage>
                <VentRes05_NotApplicableMessage>NotApplicable</VentRes05_NotApplicableMessage>
                <VentRes06_NotApplicableMessage>NotApplicable</VentRes06_NotApplicableMessage>
                <VentRes07_NotApplicableMessage>NotApplicable</VentRes07_NotApplicableMessage>
                <VentRes08_VentilationSystemType>Balanced</VentRes08_VentilationSystemType>
                <VentRes09_FanCount>1</VentRes09_FanCount>
                <VentRes10_FanFlowCapacity>54.9</VentRes10_FanFlowCapacity>
                <VentRes11_FanPowerPerFlow>0.4</VentRes11_FanPowerPerFlow>
                <VentRes12_SensibleRecoveryEfficiency>70</VentRes12_SensibleRecoveryEfficiency>
                <VentRes13_AdjustedSensibleRecoveryEfficiency>70</VentRes13_AdjustedSensibleRecoveryEfficiency>
              </nrcctblRowVentRes>
            </nrccTableVentRes>
          </nrccSection_VentRes>
          <nrccSection_Water>
            <nrccTableWater>
              <nrcctblRowWater>
                <Water01_WaterHeaterName>Heat Pump</Water01_WaterHeaterName>
                <Water02_WaterHeaterFuelSource>WaterHeatingHP</Water02_WaterHeaterFuelSource>
                <Water03_TankCategory>Storage</Water03_TankCategory>
                <Water04_WaterHeaterCount>8</Water04_WaterHeaterCount>
                <Water05_StorageCapacity>50</Water05_StorageCapacity>
                <Water06_NotApplicableMessage>NotApplicable</Water06_NotApplicableMessage>
                <Water07_NotApplicableMessage>NotApplicable</Water07_NotApplicableMessage>
                <Water08_NotApplicableMessage>NotApplicable</Water08_NotApplicableMessage>
                <Water09_NotApplicableMessage>NotApplicable</Water09_NotApplicableMessage>
                <Water10_NotApplicableMessage>NotApplicable</Water10_NotApplicableMessage>
                <Water11_NotApplicableMessage>NotApplicable</Water11_NotApplicableMessage>
                <Water12_NotApplicableMessage>NotApplicable</Water12_NotApplicableMessage>
                <Water13_ResHPWHCategory>NEEAResHPWH</Water13_ResHPWHCategory>
                <Water14_TankLocation>TankZone</Water14_TankLocation>
                <Water15_HeatPumpWaterHeaterBrandNEEA>Generic</Water15_HeatPumpWaterHeaterBrandNEEA>
                <Water16_HeatPumpWaterHeaterModelNEEA>WhirlpoolHPSE2K50</Water16_HeatPumpWaterHeaterModelNEEA>
                <Water17_HeatPumpWaterHeaterSimulationGroup>AOSmithSHPT50</Water17_HeatPumpWaterHeaterSimulationGroup>
                <Water18_TankLocationString>Zone1</Water18_TankLocationString>
                <Water19_ResidentialWaterHeaterType>HeatPumpWaterHeater</Water19_ResidentialWaterHeaterType>
                <Water20_ResidentialWaterHeaterDemRespCompat>false</Water20_ResidentialWaterHeaterDemRespCompat>
                <Water21_ResidentialWaterHeaterJA13UICompliance>false</Water21_ResidentialWaterHeaterJA13UICompliance>
              </nrcctblRowWater>
            </nrccTableWater>
          </nrccSection_Water>
          <nrccSection_WaterMF>
            <nrccTableWaterMF>
              <nrcctblRowWaterMF>
                <WaterMF01_WaterHeatingSystemName>DHWHeatpump</WaterMF01_WaterHeatingSystemName>
                <WaterMF02_ResidentialWaterHeatingSystemType>DHW</WaterMF02_ResidentialWaterHeatingSystemType>
                <WaterMF03_CentralSystem>false</WaterMF03_CentralSystem>
                <WaterMF04_WaterHeaterTotalSystemCount>1</WaterMF04_WaterHeaterTotalSystemCount>
                <WaterMF05_NotApplicableMessage>NotApplicable</WaterMF05_NotApplicableMessage>
                <WaterMF06_ResidentialDHWDwellingUnitDistributionType>StandardDistribution</WaterMF06_ResidentialDHWDwellingUnitDistributionType>
                <WaterMF07_WaterHeatingSystemName>Heat Pump</WaterMF07_WaterHeatingSystemName>
                <WaterMF08_NotApplicableMessage>NotApplicable</WaterMF08_NotApplicableMessage>
                <WaterMF09_IsCompactDistribution>false</WaterMF09_IsCompactDistribution>
                <WaterMF10_PipeInsulationVerificationRequired>false</WaterMF10_PipeInsulationVerificationRequired>
                <WaterMF11_ParallelPipingVerificationRequired>false</WaterMF11_ParallelPipingVerificationRequired>
                <WaterMF12_RecirculationControlVerificationRequired>false</WaterMF12_RecirculationControlVerificationRequired>
                <WaterMF13_DWHR_HERS_VerificationRequired>false</WaterMF13_DWHR_HERS_VerificationRequired>
              </nrcctblRowWaterMF>
            </nrccTableWaterMF>
          </nrccSection_WaterMF>
          <nrccSection_LtgControls>
            <LtgControlsNA>See LMCC-LTI01-E for mandatory controls</LtgControlsNA>
          </nrccSection_LtgControls>
          <cf1rSection_DwellInfo>
            <cf1rTableDwellingUnits>
              <cf1rtblRowDwellingUnit>
                <DwellInfo01_ResidentialDwellingUnitName>1BR - First Floor-(1/2)</DwellInfo01_ResidentialDwellingUnitName>
                <DwellInfo02_ResidentialDwellingUnitDescriptor>1-Bed Type Z1</DwellInfo02_ResidentialDwellingUnitDescriptor>
                <DwellInfo03_ThermalZoneName>Zone1</DwellInfo03_ThermalZoneName>
                <DwellInfo04_ZoneGroupMultiplier>1</DwellInfo04_ZoneGroupMultiplier>
                <DwellInfo04a_ImprovementStatus>New</DwellInfo04a_ImprovementStatus>
              </cf1rtblRowDwellingUnit>
              <cf1rtblRowDwellingUnit>
                <DwellInfo01_ResidentialDwellingUnitName>1BR - First Floor-(2/2)</DwellInfo01_ResidentialDwellingUnitName>
                <DwellInfo02_ResidentialDwellingUnitDescriptor>1-Bed Type Z1</DwellInfo02_ResidentialDwellingUnitDescriptor>
                <DwellInfo03_ThermalZoneName>Zone1</DwellInfo03_ThermalZoneName>
                <DwellInfo04_ZoneGroupMultiplier>1</DwellInfo04_ZoneGroupMultiplier>
                <DwellInfo04a_ImprovementStatus>New</DwellInfo04a_ImprovementStatus>
              </cf1rtblRowDwellingUnit>
              <cf1rtblRowDwellingUnit>
                <DwellInfo01_ResidentialDwellingUnitName>2BR - First Floor-(1/2)</DwellInfo01_ResidentialDwellingUnitName>
                <DwellInfo02_ResidentialDwellingUnitDescriptor>2-Bed Type Z1</DwellInfo02_ResidentialDwellingUnitDescriptor>
                <DwellInfo03_ThermalZoneName>Zone1</DwellInfo03_ThermalZoneName>
                <DwellInfo04_ZoneGroupMultiplier>1</DwellInfo04_ZoneGroupMultiplier>
                <DwellInfo04a_ImprovementStatus>New</DwellInfo04a_ImprovementStatus>
              </cf1rtblRowDwellingUnit>
              <cf1rtblRowDwellingUnit>
                <DwellInfo01_ResidentialDwellingUnitName>2BR - First Floor-(2/2)</DwellInfo01_ResidentialDwellingUnitName>
                <DwellInfo02_ResidentialDwellingUnitDescriptor>2-Bed Type Z1</DwellInfo02_ResidentialDwellingUnitDescriptor>
                <DwellInfo03_ThermalZoneName>Zone1</DwellInfo03_ThermalZoneName>
                <DwellInfo04_ZoneGroupMultiplier>1</DwellInfo04_ZoneGroupMultiplier>
                <DwellInfo04a_ImprovementStatus>New</DwellInfo04a_ImprovementStatus>
              </cf1rtblRowDwellingUnit>
              <cf1rtblRowDwellingUnit>
                <DwellInfo01_ResidentialDwellingUnitName>1BR - Second Floor-(1/2)</DwellInfo01_ResidentialDwellingUnitName>
                <DwellInfo02_ResidentialDwellingUnitDescriptor>1-Bed Type Z1</DwellInfo02_ResidentialDwellingUnitDescriptor>
                <DwellInfo03_ThermalZoneName>Zone2</DwellInfo03_ThermalZoneName>
                <DwellInfo04_ZoneGroupMultiplier>1</DwellInfo04_ZoneGroupMultiplier>
                <DwellInfo04a_ImprovementStatus>New</DwellInfo04a_ImprovementStatus>
              </cf1rtblRowDwellingUnit>
              <cf1rtblRowDwellingUnit>
                <DwellInfo01_ResidentialDwellingUnitName>1BR - Second Floor-(2/2)</DwellInfo01_ResidentialDwellingUnitName>
                <DwellInfo02_ResidentialDwellingUnitDescriptor>1-Bed Type Z1</DwellInfo02_ResidentialDwellingUnitDescriptor>
                <DwellInfo03_ThermalZoneName>Zone2</DwellInfo03_ThermalZoneName>
                <DwellInfo04_ZoneGroupMultiplier>1</DwellInfo04_ZoneGroupMultiplier>
                <DwellInfo04a_ImprovementStatus>New</DwellInfo04a_ImprovementStatus>
              </cf1rtblRowDwellingUnit>
              <cf1rtblRowDwellingUnit>
                <DwellInfo01_ResidentialDwellingUnitName>2BR - Second Floor-(1/2)</DwellInfo01_ResidentialDwellingUnitName>
                <DwellInfo02_ResidentialDwellingUnitDescriptor>2-Bed Type Z1</DwellInfo02_ResidentialDwellingUnitDescriptor>
                <DwellInfo03_ThermalZoneName>Zone2</DwellInfo03_ThermalZoneName>
                <DwellInfo04_ZoneGroupMultiplier>1</DwellInfo04_ZoneGroupMultiplier>
                <DwellInfo04a_ImprovementStatus>New</DwellInfo04a_ImprovementStatus>
              </cf1rtblRowDwellingUnit>
              <cf1rtblRowDwellingUnit>
                <DwellInfo01_ResidentialDwellingUnitName>2BR - Second Floor-(2/2)</DwellInfo01_ResidentialDwellingUnitName>
                <DwellInfo02_ResidentialDwellingUnitDescriptor>2-Bed Type Z1</DwellInfo02_ResidentialDwellingUnitDescriptor>
                <DwellInfo03_ThermalZoneName>Zone2</DwellInfo03_ThermalZoneName>
                <DwellInfo04_ZoneGroupMultiplier>1</DwellInfo04_ZoneGroupMultiplier>
                <DwellInfo04a_ImprovementStatus>New</DwellInfo04a_ImprovementStatus>
              </cf1rtblRowDwellingUnit>
            </cf1rTableDwellingUnits>
          </cf1rSection_DwellInfo>
          <cf1rSection_DwellType>
            <cf1rTableDwellingUnitType>
              <cf1rtblRowDwellingUnitType>
                <DwellType01_ResidentialDwellingUnitDescriptor>1-Bed Type Z1</DwellType01_ResidentialDwellingUnitDescriptor>
                <DwellType02_DwellingUnitConditionedFloorArea>750</DwellType02_DwellingUnitConditionedFloorArea>
                <DwellType03_BedroomCount>1</DwellType03_BedroomCount>
                <DwellType04_DwellingUnitsIdenticalCount>4</DwellType04_DwellingUnitsIdenticalCount>
                <DwellType05_DwellingUnitSpaceConditioningSystemName>1-Bed Type Z1 | :VRF Residential Central Heating Cooling System:Air Distribution System - Res:HVAC Fan - VRF Indoor:4:3</DwellType05_DwellingUnitSpaceConditioningSystemName>
                <DwellType06_DomesticHotWaterSystemName>DHWHeatpump</DwellType06_DomesticHotWaterSystemName>
                <DwellType07_IAQ_VentilationFanName>Individual IAQ Fans</DwellType07_IAQ_VentilationFanName>
              </cf1rtblRowDwellingUnitType>
              <cf1rtblRowDwellingUnitType>
                <DwellType01_ResidentialDwellingUnitDescriptor>2-Bed Type Z1</DwellType01_ResidentialDwellingUnitDescriptor>
                <DwellType02_DwellingUnitConditionedFloorArea>1080</DwellType02_DwellingUnitConditionedFloorArea>
                <DwellType03_BedroomCount>2</DwellType03_BedroomCount>
                <DwellType04_DwellingUnitsIdenticalCount>4</DwellType04_DwellingUnitsIdenticalCount>
                <DwellType05_DwellingUnitSpaceConditioningSystemName>2-Bed Type Z1 | :VRF Residential Central Heating Cooling System:Air Distribution System - Res:HVAC Fan - VRF Indoor:4:3</DwellType05_DwellingUnitSpaceConditioningSystemName>
                <DwellType06_DomesticHotWaterSystemName>DHWHeatpump</DwellType06_DomesticHotWaterSystemName>
                <DwellType07_IAQ_VentilationFanName>Individual IAQ Fans</DwellType07_IAQ_VentilationFanName>
              </cf1rtblRowDwellingUnitType>
            </cf1rTableDwellingUnitType>
          </cf1rSection_DwellType>
          <nrccSection_Lmci>
            <Lmci00_NoRequiredCI>false</Lmci00_NoRequiredCI>
            <Nrci01a_RequireNRCIEnvE>true</Nrci01a_RequireNRCIEnvE>
            <Nrci03a_RequireNRCIPlbE>true</Nrci03a_RequireNRCIPlbE>
            <Nrci08a_RequireNRCISabE>true</Nrci08a_RequireNRCISabE>
            <Nrci09a_RequireNRCILtiE>true</Nrci09a_RequireNRCILtiE>
          </nrccSection_Lmci>
          <nrccSection_Nrca>
            <Nrca00_NoRequiredCA>false</Nrca00_NoRequiredCA>
            <Nrca01_RequireNRCAEnv02F>true</Nrca01_RequireNRCAEnv02F>
            <Nrca30_RequireNRCAMch18A>true</Nrca30_RequireNRCAMch18A>
            <Nrca30_SystemsToFieldVerify>Res VRF System (All Units)</Nrca30_SystemsToFieldVerify>
          </nrccSection_Nrca>
          <nrccSection_Lmcv>
            <Nrcv00_NoRequiredNRCV>true</Nrcv00_NoRequiredNRCV>
            <Lmcv00_NoRequiredCV>true</Lmcv00_NoRequiredCV>
          </nrccSection_Lmcv>
        </lMCCPRF01E>
        <nrccDeclarationsBlock>
          <nrcccomp_DocumentAuthorNRCC/>
          <nrcccomp_ResponsiblePersonNRCCPRF/>
        </nrccDeclarationsBlock>
        <nrccFooter/>
      </nrccDocumentData>
      <Report> </Report>
      <Report2> </Report2>
      <Input> </Input>
    </nrccComplianceDocumentPackage>
    <nrccCoolingEfficDfhp/>
    <nrccCoolingEfficDfhp/>
    <nrccHvacCommonMFCoolEffic_NotApplicable>
      <HvacCommonMF15_NotApplicableMessage>NotApplicable</HvacCommonMF15_NotApplicableMessage>
      <HvacCommonMF16_NotApplicableMessage>NotApplicable</HvacCommonMF16_NotApplicableMessage>
    </nrccHvacCommonMFCoolEffic_NotApplicable>
    <nrccHvacCommonMFCoolEffic_NotApplicable>
      <HvacCommonMF15_NotApplicableMessage>NotApplicable</HvacCommonMF15_NotApplicableMessage>
      <HvacCommonMF16_NotApplicableMessage>NotApplicable</HvacCommonMF16_NotApplicableMessage>
    </nrccHvacCommonMFCoolEffic_NotApplicable>
    <nrccHvacSpec04Choice>
      <HvacSpec04_NotApplicableMessage>NotApplicable</HvacSpec04_NotApplicableMessage>
    </nrccHvacSpec04Choice>
  </Model>
</SDDXML>
