        <TotStoryCntNew>2</TotStoryCntNew>
        <TotStoryCntExisting>0</TotStoryCntExisting>
        <TotStoryCntAltered>0</TotStoryCntAltered>
        <AboveGrdStoryCnt>2</AboveGrdStoryCnt>
        <AboveGrdStoryCntNew>2</AboveGrdStoryCntNew>
        <AboveGrdStoryCntExisting>0</AboveGrdStoryCntExisting>
        <AboveGrdStoryCntAltered>0</AboveGrdStoryCntAltered>
        <HighRiseResLivingUnitCnt>0</HighRiseResLivingUnitCnt>
        <LowRiseResLivingUnitCnt>8</LowRiseResLivingUnitCnt>
        <ResLivingUnitCnt>8</ResLivingUnitCnt>
        <HotelMotelGuestRmCnt>0</HotelMotelGuestRmCnt>
        <LivingUnitCntRpt>8</LivingUnitCntRpt>
        <LivingUnitCntNew>8</LivingUnitCntNew>
        <LivingUnitCntExisting>0</LivingUnitCntExisting>
        <LivingUnitCntAltered>0</LivingUnitCntAltered>
        <TotFlrArea>7320</TotFlrArea>
        <NonResFlrArea>0</NonResFlrArea>
        <ResFlrArea>7320</ResFlrArea>
        <TotCondFlrArea>7320</TotCondFlrArea>
        <TotCondVol>58560</TotCondVol>
        <TotCondFlrAreaNew>0</TotCondFlrAreaNew>
        <TotFlrAreaNew>0</TotFlrAreaNew>
        <PlantClgCap>0</PlantClgCap>
        <PlantHtgCap>0</PlantHtgCap>
        <CoilClgCapNonHydronic>0</CoilClgCapNonHydronic>
        <CoilHtgCapNonHydronic>0</CoilHtgCapNonHydronic>
        <CoilClgCapHydronic>0</CoilClgCapHydronic>
        <CoilHtgCapHydronic>0</CoilHtgCapHydronic>
        <CondExtWallArea>5168</CondExtWallArea>
        <NorthCondExtWallArea>2074</NorthCondExtWallArea>
        <EastCondExtWallArea>510</EastCondExtWallArea>
        <SouthCondExtWallArea>2074</SouthCondExtWallArea>
        <WestCondExtWallArea>510</WestCondExtWallArea>
        <CondExtWinArea>821</CondExtWinArea>
        <NorthCondExtWinArea>329</NorthCondExtWinArea>
        <EastCondExtWinArea>81</EastCondExtWinArea>
        <SouthCondExtWinArea>329</SouthCondExtWinArea>
        <WestCondExtWinArea>81</WestCondExtWinArea>
        <WWR>0.159</WWR>
        <NorthWWR>0.159</NorthWWR>
        <EastWWR>0.159</EastWWR>
        <SouthWWR>0.159</SouthWWR>
        <WestWWR>0.159</WestWWR>
        <CondExtRoofArea>0</CondExtRoofArea>
        <CondExtSkyltArea>0</CondExtSkyltArea>
        <CondSRR>0</CondSRR>
        <OrientationRpt>(N) 0 deg</OrientationRpt>
        <ResZnGrp>
          <Name>First Floor Zone Group</Name>
          <Mult>1</Mult>
          <NumStories>1</NumStories>
          <TreeDescrip>4 dwellings (3,660 ft2)</TreeDescrip>
          <PredomPVBattSizeBldgTypeArea index="0">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="1">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="2">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="3">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="4">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="5">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="6">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="7">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="8">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="9">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="10">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgType>4</PredomPVBattSizeBldgType>
          <HasIntCorridors>0</HasIntCorridors>
          <ResZn>
            <Name>Zone1</Name>
            <Type>Conditioned</Type>
            <Status>New</Status>
            <IsVerified>0</IsVerified>
            <HVACSysStatus>New</HVACSysStatus>
            <HVACSysVerified>0</HVACSysVerified>
            <HVACSystem>Zone1 HVACSys</HVACSystem>
            <ActiveHVACSystem>Zone1 HVACSys</ActiveHVACSystem>
            <MFamHVACUILabel>(assigned via child DwellUnits)</MFamHVACUILabel>
            <HVACSysAssigned>1</HVACSysAssigned>
            <DHWSys1Status>New</DHWSys1Status>
            <DHWSys1Verified>0</DHWSys1Verified>
            <DHWSys1NewCondFloorArea>3660</DHWSys1NewCondFloorArea>
            <DHWSys1AltCondFloorArea>0</DHWSys1AltCondFloorArea>
            <DHWSys1ExCondFloorArea>0</DHWSys1ExCondFloorArea>
            <DHWUnassignedFloorArea>0</DHWUnassignedFloorArea>
            <DHWUnassignedFloorArea>0</DHWUnassignedFloorArea>
            <DHWUnassignedFloorArea>0</DHWUnassignedFloorArea>
            <DHWSys2Status>New</DHWSys2Status>
            <DHWSys2Verified>0</DHWSys2Verified>
            <DHWSys2NewCondFloorArea>0</DHWSys2NewCondFloorArea>
            <DHWSys2AltCondFloorArea>0</DHWSys2AltCondFloorArea>
            <DHWSys2ExCondFloorArea>0</DHWSys2ExCondFloorArea>
            <NumDHWSysAssigns>0</NumDHWSysAssigns>
            <DHWSysAssignFrac>0</DHWSysAssignFrac>
            <HasDHWUse>1</HasDHWUse>
            <DHWDailyConsPerSys>0</DHWDailyConsPerSys>
            <Mult>1</Mult>
            <FloorArea>3660</FloorArea>
            <Area>3660</Area>
            <Volume>29280</Volume>
            <CondVolume>29280</CondVolume>
            <CeilingHeight>8</CeilingHeight>
            <GrndFlrClgHeight>8</GrndFlrClgHeight>
            <FloorHeight>9</FloorHeight>
            <WinHeadHeight>6.7</WinHeadHeight>
            <Bottom>0.7</Bottom>
            <NumStories>1</NumStories>
            <BottomFlrEstimate>-0.3</BottomFlrEstimate>
            <WinHHTopUse index="0">7.4</WinHHTopUse>
            <WinHHTopUse index="1">7.4</WinHHTopUse>
            <TreeDescrip>3,660 ft2, 4 dwellings</TreeDescrip>
            <CondFloorArea>3660</CondFloorArea>
            <CondFloorAreaWithMult>3660</CondFloorAreaWithMult>
            <UncondFloorArea>0</UncondFloorArea>
            <LvgCondFloorArea>0</LvgCondFloorArea>
            <SlpCondFloorArea>0</SlpCondFloorArea>
            <AtticArea>0</AtticArea>
            <UncondAtticArea>0</UncondAtticArea>
            <exCondFloorArea>0</exCondFloorArea>
            <AdditionCFA>0</AdditionCFA>
            <ClVentableClgArea>0</ClVentableClgArea>
            <IsEAAAdditionZone>0</IsEAAAdditionZone>
            <HVACNewCondFloorAreaWithMult>3660</HVACNewCondFloorAreaWithMult>
            <HVACAltCondFloorAreaWithMult>0</HVACAltCondFloorAreaWithMult>
            <HVACExCondFloorAreaWithMult>0</HVACExCondFloorAreaWithMult>
            <HVACExVCondFloorAreaWithMult>0</HVACExVCondFloorAreaWithMult>
            <DwellingUnitArea_Cond>3660</DwellingUnitArea_Cond>
            <NumDwellingUnitsByBedrmsWithMult index="1">2</NumDwellingUnitsByBedrmsWithMult>
            <NumDwellingUnitsByBedrmsWithMult index="2">2</NumDwellingUnitsByBedrmsWithMult>
            <NumDwellingUnits>4</NumDwellingUnits>
            <InterCondZnArea>3660</InterCondZnArea>
            <DHWFloorArea>3660</DHWFloorArea>
            <Top>8.7</Top>
            <Top_HasDHW>8.7</Top_HasDHW>
            <Bottom_HasDHW>0.7</Bottom_HasDHW>
            <ExtWallArea>2584</ExtWallArea>
            <ExtWallDoorArea>80</ExtWallDoorArea>
            <UndWallArea>0</UndWallArea>
            <ClgBlwAtticArea>0</ClgBlwAtticArea>
            <CathCeilingArea>0</CathCeilingArea>
            <CondClgBlwAtticArea>0</CondClgBlwAtticArea>
            <HasCondClgBlwAttic>0</HasCondClgBlwAttic>
            <ClVentCompat>0</ClVentCompat>
            <SlabFloorArea>3660</SlabFloorArea>
            <UndFloorArea>0</UndFloorArea>
            <ExtFloorArea>0</ExtFloorArea>
            <FlrOverUncondZnArea>0</FlrOverUncondZnArea>
            <PartyEdgeArea>0</PartyEdgeArea>
            <ExtWallAreaWithMult>2584</ExtWallAreaWithMult>
            <UndWallAreaWithMult>0</UndWallAreaWithMult>
            <ClgBlwAtticAreaWithMult>0</ClgBlwAtticAreaWithMult>
            <CathCeilingAreaWithMult>0</CathCeilingAreaWithMult>
            <CondClgBlwAtticAreaWithMult>0</CondClgBlwAtticAreaWithMult>
            <SlabFloorAreaWithMult>3660</SlabFloorAreaWithMult>
            <UndFloorAreaWithMult>0</UndFloorAreaWithMult>
            <ExtFloorAreaWithMult>0</ExtFloorAreaWithMult>
            <FlrOverUncondZnAreaWithMult>0</FlrOverUncondZnAreaWithMult>
            <AdjUnCondZnAreaWithMult>0</AdjUnCondZnAreaWithMult>
            <AdjUnCondZnWallAreaWithMult>0</AdjUnCondZnWallAreaWithMult>
            <TotCondZoneWinArea index="0">410.4</TotCondZoneWinArea>
            <TotCondZoneWinArea index="1">410.4</TotCondZoneWinArea>
            <TotCondZoneWinArea index="2">0</TotCondZoneWinArea>
            <TotCondZoneWinArea index="3">0</TotCondZoneWinArea>
            <WinAreaByOrientation index="0">164.7</WinAreaByOrientation>
            <WinAreaByOrientation index="1">40.5</WinAreaByOrientation>
            <WinAreaByOrientation index="2">164.7</WinAreaByOrientation>
            <WinAreaByOrientation index="3">40.5</WinAreaByOrientation>
            <NumWinOrientations>4</NumWinOrientations>
            <MinWinOrientArea>20</MinWinOrientArea>
            <NatVentWindPresCoefMult>1</NatVentWindPresCoefMult>
            <ExtWallAreaByWallType index="0">2584</ExtWallAreaByWallType>
            <ExtWallAreaByWallType index="1">0</ExtWallAreaByWallType>
            <ExtWallAreaByWallType index="2">0</ExtWallAreaByWallType>
            <ExtWallAreaByWallType index="3">2584</ExtWallAreaByWallType>
            <ExtWallWinAreaByWallType index="0">410.4</ExtWallWinAreaByWallType>
            <ExtWallWinAreaByWallType index="1">0</ExtWallWinAreaByWallType>
            <ExtWallWinAreaByWallType index="2">0</ExtWallWinAreaByWallType>
            <ExtWallWinAreaByWallType index="3">410.4</ExtWallWinAreaByWallType>
            <ExtWallDoorAreaByWallType index="0">80</ExtWallDoorAreaByWallType>
            <ExtWallDoorAreaByWallType index="1">0</ExtWallDoorAreaByWallType>
            <ExtWallDoorAreaByWallType index="2">0</ExtWallDoorAreaByWallType>
            <ExtWallDoorAreaByWallType index="3">80</ExtWallDoorAreaByWallType>
            <CSE_ZONE>Zone1-zn</CSE_ZONE>
            <SurfaceCount>6</SurfaceCount>
            <SurfaceAreaSum>9904</SurfaceAreaSum>
            <SurfaceAreaMax>3660</SurfaceAreaMax>
            <SurfaceAreaMaxComp>child ResSlabFlr 'Zone1Slab' of</SurfaceAreaMaxComp>
            <SurfaceAreaTop>3660</SurfaceAreaTop>
            <SurfaceAreaBot>3660</SurfaceAreaBot>
            <OutsideConnection>1</OutsideConnection>
            <ELA_ACeil>0</ELA_ACeil>
            <ELA_XCeil>0</ELA_XCeil>
            <ELA_XWall>0.428944</ELA_XWall>
            <ELA_Floor>0</ELA_Floor>
            <ZoneBotZ>0.7</ZoneBotZ>
            <ZoneTopZ>8.7</ZoneTopZ>
            <ZoneHeight>8</ZoneHeight>
            <WallHoleSize>0.053618</WallHoleSize>
            <AirNetIZXFERs index="0">Zone1-InfLU</AirNetIZXFERs>
            <AirNetIZXFERs index="1">Zone1-InfLS</AirNetIZXFERs>
            <AirNetIZXFERs index="2">Zone1-InfLD</AirNetIZXFERs>
            <AirNetIZXFERs index="3">Zone1-InfHU</AirNetIZXFERs>
            <AirNetIZXFERs index="4">Zone1-InfHS</AirNetIZXFERs>
            <AirNetIZXFERs index="5">Zone1-InfHD</AirNetIZXFERs>
            <WHFanHole>0</WHFanHole>
            <AirFlowMeter>One</AirFlowMeter>
            <WinVentArea>41.04</WinVentArea>
            <WinVentHtDiff index="0">-999</WinVentHtDiff>
            <WinVentHtDiff index="1">-999</WinVentHtDiff>
            <WinVentHtDiff index="2">-999</WinVentHtDiff>
            <WinHoleAreaExp index="0">2.565 * WINDOWVENTAVAIL</WinHoleAreaExp>
            <WinHoleAreaExp index="1">5.130 * WINDOWVENTAVAIL</WinHoleAreaExp>
            <WinAirNetIZXFERs index="0">Zone1-NVLU</WinAirNetIZXFERs>
            <WinAirNetIZXFERs index="1">Zone1-NVLS</WinAirNetIZXFERs>
            <WinAirNetIZXFERs index="2">Zone1-NVLD</WinAirNetIZXFERs>
            <WinAirNetIZXFERs index="3">Zone1-NVHU</WinAirNetIZXFERs>
            <WinAirNetIZXFERs index="4">Zone1-NVHS</WinAirNetIZXFERs>
            <WinAirNetIZXFERs index="5">Zone1-NVHD</WinAirNetIZXFERs>
            <AdjUnCondZnArea>0</AdjUnCondZnArea>
            <AdjUnCondZnWallArea>0</AdjUnCondZnWallArea>
            <IAQCFM_Exhaust index="0">0</IAQCFM_Exhaust>
            <IAQCFM_Exhaust index="1">0</IAQCFM_Exhaust>
            <IAQPwr_Exhaust index="0">0</IAQPwr_Exhaust>
            <IAQPwr_Exhaust index="1">0</IAQPwr_Exhaust>
            <IAQCFM_Supply index="0">0</IAQCFM_Supply>
            <IAQCFM_Supply index="1">0</IAQCFM_Supply>
            <IAQPwr_Supply index="0">0</IAQPwr_Supply>
            <IAQPwr_Supply index="1">0</IAQPwr_Supply>
            <IAQBalCFM index="0">184.8</IAQBalCFM>
            <IAQBalCFM index="1">0</IAQBalCFM>
            <IAQBalPwr index="0">73.92</IAQBalPwr>
            <IAQBalPwr index="1">0</IAQBalPwr>
            <IAQHRVCFM index="0">184.8</IAQHRVCFM>
            <IAQHRVCFM index="1">0</IAQHRVCFM>
            <IAQHRVPwr index="0">73.92</IAQHRVPwr>
            <IAQHRVPwr index="1">0</IAQHRVPwr>
            <IAQHRVCFMxRcvEff index="0">0</IAQHRVCFMxRcvEff>
            <IAQHRVCFMxRcvEff index="1">0</IAQHRVCFMxRcvEff>
            <IAQHRVCFMxSRE index="0">0</IAQHRVCFMxSRE>
            <IAQHRVCFMxSRE index="1">0</IAQHRVCFMxSRE>
            <IAQHRVCFMxASRE index="0">0</IAQHRVCFMxASRE>
            <IAQHRVCFMxASRE index="1">0</IAQHRVCFMxASRE>
            <StdDesignIAQCFM>184.8</StdDesignIAQCFM>
            <MaxStdDesignIAQPower>221.76</MaxStdDesignIAQPower>
            <IAQVentAirNetIZXFERs index="2">Zone1-IAQHRV</IAQVentAirNetIZXFERs>
            <ClVentAirFlow index="0">0</ClVentAirFlow>
            <ClVentAirFlow index="1">0</ClVentAirFlow>
            <ClVentPower index="0">0</ClVentPower>
            <ClVentPower index="1">0</ClVentPower>
            <AtcEdg_CeilBlwAtcArea>0</AtcEdg_CeilBlwAtcArea>
            <ZnModel>CZM</ZnModel>
            <ZnCAir>7320</ZnCAir>
            <UseTstatIncFile>0</UseTstatIncFile>
            <ZnHIRatio>10</ZnHIRatio>
            <InfAC>0</InfAC>
            <InfELA>0</InfELA>
            <InfShld>4</InfShld>
            <GainLights>Zone1-znLtg</GainLights>
            <Ltg_Gain>2.68089</Ltg_Gain>
            <LtgDaySched>CARes2013 InsLighting Hrly</LtgDaySched>
            <LtgDaySched_CSE>* select( $dsDay==1, 0., default hourval(0.023,0.019,0.015,0.017,0.021,0.031,0.042,0.041,0.034,0.029,0.027,0.025,0.021,0.021,0.021,0.026,0.031,0.044,0.084,0.118,0.113,0.096,0.063,0.038) </LtgDaySched_CSE>
            <ExtLtg_Gain>1.38494</ExtLtg_Gain>
            <ExtLtgDaySched>CARes2013 ExtLighting Hrly</ExtLtgDaySched>
            <ExtLtgDaySched_CSE>* hourval(0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.25,0.25,0.25,0.25) </ExtLtgDaySched_CSE>
            <GainPeople>Zone1-znPpl</GainPeople>
            <Ppl_GainPerCFA>17.4806</Ppl_GainPerCFA>
            <PplDaySched>CARes2013 Occupancy Hrly</PplDaySched>
            <PplDaySched_CSE>* select( $dsDay==1, 0., default hourval(0.035,0.035,0.035,0.035,0.035,0.059,0.082,0.055,0.027,0.014,0.014,0.014,0.014,0.014,0.019,0.027,0.041,0.055,0.068,0.082,0.082,0.07,0.053,0.035) </PplDaySched_CSE>
            <GainNumBedrooms>3660</GainNumBedrooms>
            <GainTelevision>Zone1-znTV</GainTelevision>
            <GainSetTopBox>Zone1-znSTB</GainSetTopBox>
            <GainComputer>Zone1-znComp</GainComputer>
            <GainMisc>Zone1-znMEL</GainMisc>
            <Msc_GainPerCFA>8.87135</Msc_GainPerCFA>
            <CondApplArea>3660</CondApplArea>
            <GainRefrig>Zone1-znRfrg</GainRefrig>
            <GainCooking index="0">Zone1-znCkE</GainCooking>
            <Appl_RefrigGain>5.58356</Appl_RefrigGain>
            <Appl_DishGain>0.58028</Appl_DishGain>
            <Appl_CookGain index="0">9439.56</Appl_CookGain>
            <Appl_CookGain index="1">0</Appl_CookGain>
            <Appl_CookGain index="2">0</Appl_CookGain>
            <Appl_WasherGain>0.040268</Appl_WasherGain>
            <Appl_DryerGain index="0">0.34036</Appl_DryerGain>
            <Appl_DryerGain index="1">0</Appl_DryerGain>
            <Appl_DryerGain index="2">0</Appl_DryerGain>
            <EqpDaySched>CARes2013 Equipment Hrly</EqpDaySched>
            <EqpDaySched_CSE>* select( $dsDay==1, 0., default hourval(0.037,0.035,0.034,0.034,0.032,0.036,0.042,0.044,0.037,0.032,0.033,0.033,0.032,0.033,0.035,0.037,0.044,0.053,0.058,0.06,0.062,0.06,0.052,0.045) </EqpDaySched_CSE>
            <HeatTDaySched>CARes2013 SZ Heat Hrly</HeatTDaySched>
            <HeatTDaySched_CSE>select( $dsDay==1, 70, $dsDay==2, 60, ISSEASONCOOLING, 60, default 68) </HeatTDaySched_CSE>
            <CoolTDaySched>CARes2013 SZ Cool Hrly</CoolTDaySched>
            <CoolTDaySched_CSE>select( $dsDay==1, 83, $dsDay==2, 75, default 78)</CoolTDaySched_CSE>
            <WinterVentTemp>77</WinterVentTemp>
            <WinterCoolTemp>78</WinterCoolTemp>
            <SummerVentTemp>68</SummerVentTemp>
            <SummerHeatTemp>60</SummerHeatTemp>
            <ConstHtgSetpt>68</ConstHtgSetpt>
            <ThermostatTypeRpt>Not Setback</ThermostatTypeRpt>
            <IMassExtFlrArea>3660</IMassExtFlrArea>
            <IMassIntFlrArea>0</IMassIntFlrArea>
            <IMassIZWallArea>0</IMassIZWallArea>
            <IMassIntWallArea>3660</IMassIntWallArea>
            <IMassFurnitureSurf>Furniture-imass</IMassFurnitureSurf>
            <IMassWallFrmSurf>WallFrm-imass</IMassWallFrmSurf>
            <IMassWallCavSurf>WallCav-imass</IMassWallCavSurf>
            <TrackUMLHs>1</TrackUMLHs>
            <ClgUMLHLimit>150.1</ClgUMLHLimit>
            <HtgUMLHLimit>150.1</HtgUMLHLimit>
            <CSE_UMLHsExpCol index="0">xcz-Zone1-Name</CSE_UMLHsExpCol>
            <CSE_UMLHsExpCol index="1">xcz-Zone1-Clg</CSE_UMLHsExpCol>
            <CSE_UMLHsExpCol index="2">xcz-Zone1-Htg</CSE_UMLHsExpCol>
            <RptTotCondZoneWinArea>410.4</RptTotCondZoneWinArea>
            <ExtShade>0</ExtShade>
            <OvrHangsFins>0</OvrHangsFins>
            <UILabel_HVACSys index="0">       HVAC System:</UILabel_HVACSys>
            <UILabel_HVACSys index="1"> </UILabel_HVACSys>
            <UILabel_DHWSys1 index="0">       DHW System 1:</UILabel_DHWSys1>
            <UILabel_DHWSys1 index="1"> </UILabel_DHWSys1>
            <VerifExDHWSys1Assigned>0</VerifExDHWSys1Assigned>
            <VerifExDHWSys2Assigned>0</VerifExDHWSys2Assigned>
            <VerifExistingAFUE>0</VerifExistingAFUE>
            <VerifExistingHSPF>0</VerifExistingHSPF>
            <VerifExistingSEER>0</VerifExistingSEER>
            <VerifExistingEER>0</VerifExistingEER>
            <VerifExistingCFMperTon>0</VerifExistingCFMperTon>
            <VerifExistingFChg>0</VerifExistingFChg>
            <NeedStdClVent>1</NeedStdClVent>
            <HighRvalCeilIns>0</HighRvalCeilIns>
            <HighRvalFloorIns>0</HighRvalFloorIns>
            <IsNew>1</IsNew>
            <IsAltered>0</IsAltered>
            <IsExisting>0</IsExisting>
            <GasFueled index="0">0</GasFueled>
            <GasFueled index="1">0</GasFueled>
            <GasFueled index="2">0</GasFueled>
            <GasFueled index="3">0</GasFueled>
            <GasFueled index="4">0</GasFueled>
            <GasFueled index="5">0</GasFueled>
            <AffordableGasFueled index="0">0</AffordableGasFueled>
            <AffordableGasFueled index="1">0</AffordableGasFueled>
            <AffordableGasFueled index="2">0</AffordableGasFueled>
            <AffordableGasFueled index="3">0</AffordableGasFueled>
            <AffordableGasFueled index="4">0</AffordableGasFueled>
            <AffordableGasFueled index="5">0</AffordableGasFueled>
            <CentralDHWDUCount>0</CentralDHWDUCount>
            <CSE_ElecMETER index="0">MtrElec</CSE_ElecMETER>
            <CSE_ElecMETER index="1">MtrElec</CSE_ElecMETER>
            <CSE_NatGasMETER index="0">MtrNatGas</CSE_NatGasMETER>
            <CSE_NatGasMETER index="1">MtrNatGas</CSE_NatGasMETER>
            <DwellUnit>
              <Name>1BR - First Floor</Name>
              <Description>2 units, 1 Bdrm &amp; 750 ft2 per unit</Description>
              <TreeDescrip>2 units, 1 Bdrm &amp; 750 ft2 per unit</TreeDescrip>
              <DwellUnitTypeRef>1-Bed Type Z1</DwellUnitTypeRef>
              <Count>2</Count>
              <CountWithMult>2</CountWithMult>
              <CondFlrArea>750</CondFlrArea>
              <TotalCondFlrArea>1500</TotalCondFlrArea>
              <TotalCondFlrAreaWithMult>1500</TotalCondFlrAreaWithMult>
              <NewOrAltHVACFlrAreaWithMult>1500</NewOrAltHVACFlrAreaWithMult>
              <NewHVACFlrAreaWithMult>1500</NewHVACFlrAreaWithMult>
              <NumBedroomsPerUnit>1</NumBedroomsPerUnit>
              <TotalNumBedrooms>2</TotalNumBedrooms>
              <TotalNumBedroomsWithMult>2</TotalNumBedroomsWithMult>
              <TotalDHWFlrArea>1500</TotalDHWFlrArea>
              <TotalLtgFlrArea>1500</TotalLtgFlrArea>
              <HVACSysStatus>New</HVACSysStatus>
              <HVACSysVerified>0</HVACSysVerified>
              <UnitLtgGain>2179.24</UnitLtgGain>
              <TotalLtgGain>4358.48</TotalLtgGain>
              <UnitTVGain>2774.47</UnitTVGain>
              <TotalTVGain>5548.94</TotalTVGain>
              <UnitSTBGain>1265.71</UnitSTBGain>
              <TotalSTBGain>2531.42</TotalSTBGain>
              <UnitCompGain>1256.36</UnitCompGain>
              <TotalCompGain>2512.73</TotalCompGain>
              <UnitMscElecGain>7187.64</UnitMscElecGain>
              <TotalMscElecGain>14375.3</TotalMscElecGain>
              <UnitCookElecGain>2236.96</UnitCookElecGain>
              <UnitCookGasGain>0</UnitCookGasGain>
              <TotalCookGasGain>0</TotalCookGasGain>
              <TotalCookElecGain>4473.93</TotalCookElecGain>
              <TotalCookOthrGain>0</TotalCookOthrGain>
              <UnitClthWashGain>0.010067</UnitClthWashGain>
              <TotalClthWashGain>0.020134</TotalClthWashGain>
              <UnitClthDryGasGain>0</UnitClthDryGasGain>
              <UnitClthDryElecGain>0.08509</UnitClthDryElecGain>
              <TotalClthDryGasGain>0</TotalClthDryGasGain>
              <TotalClthDryElecGain>0.17018</TotalClthDryElecGain>
              <TotalClthDryOthrGain>0</TotalClthDryOthrGain>
              <TotalRefrigUsage>982</TotalRefrigUsage>
              <TotalDishUsage>1061.91</TotalDishUsage>
              <DailyHtEqpHWConsumption>0</DailyHtEqpHWConsumption>
              <HaveWasher>1</HaveWasher>
              <WasherZoneRef>Zone1</WasherZoneRef>
              <HaveDryer>1</HaveDryer>
              <DryerZoneRef>Zone1</DryerZoneRef>
              <DryerFuel>Electricity</DryerFuel>
              <MinIAQCFM>75</MinIAQCFM>
              <TotalIAQCFM>75</TotalIAQCFM>
              <MinIAQCFMLbl>Minimum IAQ Ventilation:  75.0 CFM (75.0 entered)</MinIAQCFMLbl>
              <IAQCFM_Exhaust>0</IAQCFM_Exhaust>
              <IAQPwr_Exhaust>0</IAQPwr_Exhaust>
              <IAQCFM_Supply>0</IAQCFM_Supply>
              <IAQPwr_Supply>0</IAQPwr_Supply>
              <IAQHRVCFM>75</IAQHRVCFM>
              <IAQHRVPwr>30</IAQHRVPwr>
              <IAQBalCFM>75</IAQBalCFM>
              <IAQBalPwr>30</IAQBalPwr>
              <IAQHRVCFMxRcvEff>0</IAQHRVCFMxRcvEff>
              <IAQHRVCFMxSRE>0</IAQHRVCFMxSRE>
              <IAQHRVCFMxASRE>0</IAQHRVCFMxASRE>
              <IAQCFMIsBalanced>1</IAQCFMIsBalanced>
              <IAQCFM_Balanced>75</IAQCFM_Balanced>
              <NewIAQCFM_Balanced>75</NewIAQCFM_Balanced>
              <NewIAQCFM_Exhaust>0</NewIAQCFM_Exhaust>
              <NewIAQCFM_Supply>0</NewIAQCFM_Supply>
              <NewCentralExhaustCFMWithMult>0</NewCentralExhaustCFMWithMult>
              <NewCentralSupplyCFMWithMult>0</NewCentralSupplyCFMWithMult>
              <StdDesignIAQCFM>75</StdDesignIAQCFM>
              <MaxStdDesignIAQPower>90</MaxStdDesignIAQPower>
              <ForceStdIAQFanPwr>0.4</ForceStdIAQFanPwr>
              <TopZEstimate>8.7</TopZEstimate>
              <BottomZEstimate>-0.3</BottomZEstimate>
              <GasFueled index="0">0</GasFueled>
              <GasFueled index="1">0</GasFueled>
              <GasFueled index="2">0</GasFueled>
              <GasFueled index="3">0</GasFueled>
              <GasFueled index="4">0</GasFueled>
              <GasFueled index="5">0</GasFueled>
              <DwellUnitRpt>
                <Name>1BR - First Floor-(1/2)</Name>
                <DwellUnitRef>1BR - First Floor</DwellUnitRef>
                <DwellUnitTypeRef>1-Bed Type Z1</DwellUnitTypeRef>
                <ZoneRef>Zone1</ZoneRef>
                <ZoneMultRef>1</ZoneMultRef>
              </DwellUnitRpt>
              <DwellUnitRpt>
                <Name>1BR - First Floor-(2/2)</Name>
                <DwellUnitRef>1BR - First Floor</DwellUnitRef>
                <DwellUnitTypeRef>1-Bed Type Z1</DwellUnitTypeRef>
                <ZoneRef>Zone1</ZoneRef>
                <ZoneMultRef>1</ZoneMultRef>
              </DwellUnitRpt>
              <ResDHWSysRpt>
                <Name>1BR - First Floor 1/2 | DHWHeatpump</Name>
                <DHWSysName>DHWHeatpump - 1/1</DHWSysName>
                <DwellingUnit>1BR - First Floor</DwellingUnit>
                <DwellUnitRptName>1BR - First Floor-(1/2)</DwellUnitRptName>
                <DwellUnitRef>1BR - First Floor</DwellUnitRef>
                <DwellUnitTypeRef>1-Bed Type Z1</DwellUnitTypeRef>
                <DHWSysRef>DHWHeatpump</DHWSysRef>
                <Status>New</Status>
                <DHWSysIdx>1</DHWSysIdx>
                <DHWSysType>DHW</DHWSysType>
                <DwellUnitDistType>Standard</DwellUnitDistType>
                <MFamDistType>None</MFamDistType>
                <IsCentralHPWH>0</IsCentralHPWH>
                <DHWHeaterRef>Heat Pump</DHWHeaterRef>
                <DHWHeaterIdx>1</DHWHeaterIdx>
                <DHWHeaterCnt>1</DHWHeaterCnt>
                <NonCntrlDHWHeaterCnt>1</NonCntrlDHWHeaterCnt>
                <HeaterElementType>Gas</HeaterElementType>
                <TankType>Small Storage (existing only)</TankType>
                <InputRating>12000</InputRating>
                <InputRatingUnits>Btu/hr</InputRatingUnits>
                <InputRatingRpt>&lt;= 75 kBtu/hr</InputRatingRpt>
                <Efficiency>0.6</Efficiency>
                <EfficiencyUnits>EF</EfficiencyUnits>
                <EfficiencyRpt>0.6 EF</EfficiencyRpt>
                <TankVolume>50</TankVolume>
                <TankVolumeRpt>50</TankVolumeRpt>
                <ExtInsulRVal>0</ExtInsulRVal>
                <ExtInsulRpt>0</ExtInsulRpt>
                <StandbyLossFrac>0</StandbyLossFrac>
                <StandbyLossRpt>0</StandbyLossRpt>
                <MakeAndModel>NA</MakeAndModel>
                <SimulatedEquip>NA</SimulatedEquip>
                <TankLocation>NA</TankLocation>
                <RecovEffRpt>NA</RecovEffRpt>
                <FirstHourRatingRpt>NA</FirstHourRatingRpt>
                <RatedFlowRpt>NA</RatedFlowRpt>
                <ShwrDrnWtrHtRecovRpt>NA</ShwrDrnWtrHtRecovRpt>
                <HERSCompact>0</HERSCompact>
                <HERSCompactRptMsg>none</HERSCompactRptMsg>
                <HERSMFCtrlRecircDualLp>0</HERSMFCtrlRecircDualLp>
                <HERSMFCtrlRecircDualLpRptMsg>none</HERSMFCtrlRecircDualLpRptMsg>
                <HERSParallelPipe>0</HERSParallelPipe>
                <HERSParaPipeRptMsg>none</HERSParaPipeRptMsg>
                <HERSAllPipesIns>0</HERSAllPipesIns>
                <HERSPipeInsRptMsg>none</HERSPipeInsRptMsg>
                <HERSPointOfUse>0</HERSPointOfUse>
                <HERSPOURptMsg>none</HERSPOURptMsg>
                <HERSOccRecirc>0</HERSOccRecirc>
                <HERSOccRptMsg>none</HERSOccRptMsg>
                <HERSPushBtnRecirc>0</HERSPushBtnRecirc>
                <HERSPushBtnRptMsg>none</HERSPushBtnRptMsg>
              </ResDHWSysRpt>
              <ResDHWSysRpt>
                <Name>1BR - First Floor 2/2 | DHWHeatpump</Name>
                <DHWSysName>DHWHeatpump - 1/1</DHWSysName>
                <DwellingUnit>1BR - First Floor</DwellingUnit>
                <DwellUnitRptName>1BR - First Floor-(2/2)</DwellUnitRptName>
                <DwellUnitRef>1BR - First Floor</DwellUnitRef>
                <DwellUnitTypeRef>1-Bed Type Z1</DwellUnitTypeRef>
                <DHWSysRef>DHWHeatpump</DHWSysRef>
                <Status>New</Status>
                <DHWSysIdx>1</DHWSysIdx>
                <DHWSysType>DHW</DHWSysType>
                <DwellUnitDistType>Standard</DwellUnitDistType>
                <MFamDistType>None</MFamDistType>
                <IsCentralHPWH>0</IsCentralHPWH>
                <DHWHeaterRef>Heat Pump</DHWHeaterRef>
                <DHWHeaterIdx>1</DHWHeaterIdx>
                <DHWHeaterCnt>1</DHWHeaterCnt>
                <NonCntrlDHWHeaterCnt>1</NonCntrlDHWHeaterCnt>
                <HeaterElementType>Gas</HeaterElementType>
                <TankType>Small Storage (existing only)</TankType>
                <InputRating>12000</InputRating>
                <InputRatingUnits>Btu/hr</InputRatingUnits>
                <InputRatingRpt>&lt;= 75 kBtu/hr</InputRatingRpt>
                <Efficiency>0.6</Efficiency>
                <EfficiencyUnits>EF</EfficiencyUnits>
                <EfficiencyRpt>0.6 EF</EfficiencyRpt>
                <TankVolume>50</TankVolume>
                <TankVolumeRpt>50</TankVolumeRpt>
                <ExtInsulRVal>0</ExtInsulRVal>
                <ExtInsulRpt>0</ExtInsulRpt>
                <StandbyLossFrac>0</StandbyLossFrac>
                <StandbyLossRpt>0</StandbyLossRpt>
                <MakeAndModel>NA</MakeAndModel>
                <SimulatedEquip>NA</SimulatedEquip>
                <TankLocation>NA</TankLocation>
                <RecovEffRpt>NA</RecovEffRpt>
                <FirstHourRatingRpt>NA</FirstHourRatingRpt>
                <RatedFlowRpt>NA</RatedFlowRpt>
                <ShwrDrnWtrHtRecovRpt>NA</ShwrDrnWtrHtRecovRpt>
                <HERSCompact>0</HERSCompact>
                <HERSCompactRptMsg>none</HERSCompactRptMsg>
                <HERSMFCtrlRecircDualLp>0</HERSMFCtrlRecircDualLp>
                <HERSMFCtrlRecircDualLpRptMsg>none</HERSMFCtrlRecircDualLpRptMsg>
                <HERSParallelPipe>0</HERSParallelPipe>
                <HERSParaPipeRptMsg>none</HERSParaPipeRptMsg>
                <HERSAllPipesIns>0</HERSAllPipesIns>
                <HERSPipeInsRptMsg>none</HERSPipeInsRptMsg>
                <HERSPointOfUse>0</HERSPointOfUse>
                <HERSPOURptMsg>none</HERSPOURptMsg>
                <HERSOccRecirc>0</HERSOccRecirc>
                <HERSOccRptMsg>none</HERSOccRptMsg>
                <HERSPushBtnRecirc>0</HERSPushBtnRecirc>
                <HERSPushBtnRptMsg>none</HERSPushBtnRptMsg>
              </ResDHWSysRpt>
              <DwellUnitDHW>
                <Name>1BR - First Floor DU</Name>
                <NumBedrooms>1</NumBedrooms>
                <NumDHWSchShuffles>50</NumDHWSchShuffles>
                <DHWProfileLetter>01</DHWProfileLetter>
                <CSEDayUseName>DHWMF1BR01</CSEDayUseName>
                <DwellUnitTypeRef>1-Bed Type Z1</DwellUnitTypeRef>
                <PropCompactFactor>1</PropCompactFactor>
                <DUTypeDHWSysIndex>1</DUTypeDHWSysIndex>
                <cseDHWSYSRef>dhwsys-1BR - First Floor DU</cseDHWSYSRef>
                <cseRSYSRef>rsys-Zone1 HVACSys</cseRSYSRef>
                <GainDishwasher>1BR - First Floor DU-znDshwshr</GainDishwasher>
                <GainWasher>1BR - First Floor DU-znCWshr</GainWasher>
                <GainDryer index="0">1BR - First Floor DU-znCDryE</GainDryer>
              </DwellUnitDHW>
              <DwellUnitDHW>
                <Name>1BR - First Floor DU 2</Name>
                <NumBedrooms>1</NumBedrooms>
                <NumDHWSchShuffles>50</NumDHWSchShuffles>
                <DHWProfileLetter>02</DHWProfileLetter>
                <CSEDayUseName>DHWMF1BR02</CSEDayUseName>
                <DwellUnitTypeRef>1-Bed Type Z1</DwellUnitTypeRef>
                <PropCompactFactor>1</PropCompactFactor>
                <DUTypeDHWSysIndex>1</DUTypeDHWSysIndex>
                <cseDHWSYSRef>dhwsys-1BR - First Floor DU 2</cseDHWSYSRef>
                <cseRSYSRef>rsys-Zone1 HVACSys</cseRSYSRef>
                <GainDishwasher>1BR - First Floor DU 2-znDshwshr</GainDishwasher>
                <GainWasher>1BR - First Floor DU 2-znCWshr</GainWasher>
                <GainDryer index="0">1BR - First Floor DU 2-znCDryE</GainDryer>
              </DwellUnitDHW>
            </DwellUnit>
            <DwellUnit>
              <Name>2BR - First Floor</Name>
              <Description>2 units, 2 Bdrms &amp; 1,080 ft2 per unit</Description>
              <TreeDescrip>2 units, 2 Bdrms &amp; 1,080 ft2 per unit</TreeDescrip>
              <DwellUnitTypeRef>2-Bed Type Z1</DwellUnitTypeRef>
              <Count>2</Count>
              <CountWithMult>2</CountWithMult>
              <CondFlrArea>1080</CondFlrArea>
              <TotalCondFlrArea>2160</TotalCondFlrArea>
              <TotalCondFlrAreaWithMult>2160</TotalCondFlrAreaWithMult>
              <NewOrAltHVACFlrAreaWithMult>2160</NewOrAltHVACFlrAreaWithMult>
              <NewHVACFlrAreaWithMult>2160</NewHVACFlrAreaWithMult>
              <NumBedroomsPerUnit>2</NumBedroomsPerUnit>
              <TotalNumBedrooms>4</TotalNumBedrooms>
              <TotalNumBedroomsWithMult>4</TotalNumBedroomsWithMult>
              <TotalDHWFlrArea>2160</TotalDHWFlrArea>
              <TotalLtgFlrArea>2160</TotalLtgFlrArea>
              <HVACSysStatus>New</HVACSysStatus>
              <HVACSysVerified>0</HVACSysVerified>
              <UnitLtgGain>2726.8</UnitLtgGain>
              <TotalLtgGain>5453.59</TotalLtgGain>
              <UnitTVGain>3071.73</UnitTVGain>
              <TotalTVGain>6143.47</TotalTVGain>
              <UnitSTBGain>1820.98</UnitSTBGain>
              <TotalSTBGain>3641.96</TotalSTBGain>
              <UnitCompGain>1774.24</UnitCompGain>
              <TotalCompGain>3548.48</TotalCompGain>
              <UnitMscElecGain>9046.94</UnitMscElecGain>
              <TotalMscElecGain>18093.9</TotalMscElecGain>
              <UnitCookElecGain>2482.81</UnitCookElecGain>
              <UnitCookGasGain>0</UnitCookGasGain>
              <TotalCookGasGain>0</TotalCookGasGain>
              <TotalCookElecGain>4965.63</TotalCookElecGain>
              <TotalCookOthrGain>0</TotalCookOthrGain>
              <UnitClthWashGain>0.010067</UnitClthWashGain>
              <TotalClthWashGain>0.020134</TotalClthWashGain>
              <UnitClthDryGasGain>0</UnitClthDryGasGain>
              <UnitClthDryElecGain>0.08509</UnitClthDryElecGain>
              <TotalClthDryGasGain>0</TotalClthDryGasGain>
              <TotalClthDryElecGain>0.17018</TotalClthDryElecGain>
              <TotalClthDryOthrGain>0</TotalClthDryOthrGain>
              <TotalRefrigUsage>1056</TotalRefrigUsage>
              <TotalDishUsage>1061.91</TotalDishUsage>
              <DailyHtEqpHWConsumption>0</DailyHtEqpHWConsumption>
              <HaveWasher>1</HaveWasher>
              <WasherZoneRef>Zone1</WasherZoneRef>
              <HaveDryer>1</HaveDryer>
              <DryerZoneRef>Zone1</DryerZoneRef>
              <DryerFuel>Electricity</DryerFuel>
              <MinIAQCFM>109.8</MinIAQCFM>
              <TotalIAQCFM>109.8</TotalIAQCFM>
              <MinIAQCFMLbl>Minimum IAQ Ventilation:  109.8 CFM (109.8 entered)</MinIAQCFMLbl>
              <IAQCFM_Exhaust>0</IAQCFM_Exhaust>
              <IAQPwr_Exhaust>0</IAQPwr_Exhaust>
              <IAQCFM_Supply>0</IAQCFM_Supply>
              <IAQPwr_Supply>0</IAQPwr_Supply>
              <IAQHRVCFM>109.8</IAQHRVCFM>
              <IAQHRVPwr>43.92</IAQHRVPwr>
              <IAQBalCFM>109.8</IAQBalCFM>
              <IAQBalPwr>43.92</IAQBalPwr>
              <IAQHRVCFMxRcvEff>0</IAQHRVCFMxRcvEff>
              <IAQHRVCFMxSRE>0</IAQHRVCFMxSRE>
              <IAQHRVCFMxASRE>0</IAQHRVCFMxASRE>
              <IAQCFMIsBalanced>1</IAQCFMIsBalanced>
              <IAQCFM_Balanced>109.8</IAQCFM_Balanced>
              <NewIAQCFM_Balanced>109.8</NewIAQCFM_Balanced>
              <NewIAQCFM_Exhaust>0</NewIAQCFM_Exhaust>
              <NewIAQCFM_Supply>0</NewIAQCFM_Supply>
              <NewCentralExhaustCFMWithMult>0</NewCentralExhaustCFMWithMult>
              <NewCentralSupplyCFMWithMult>0</NewCentralSupplyCFMWithMult>
              <StdDesignIAQCFM>109.8</StdDesignIAQCFM>
              <MaxStdDesignIAQPower>131.76</MaxStdDesignIAQPower>
              <ForceStdIAQFanPwr>0.4</ForceStdIAQFanPwr>
              <TopZEstimate>8.7</TopZEstimate>
              <BottomZEstimate>-0.3</BottomZEstimate>
              <GasFueled index="0">0</GasFueled>
              <GasFueled index="1">0</GasFueled>
              <GasFueled index="2">0</GasFueled>
              <GasFueled index="3">0</GasFueled>
              <GasFueled index="4">0</GasFueled>
              <GasFueled index="5">0</GasFueled>
              <DwellUnitRpt>
                <Name>2BR - First Floor-(1/2)</Name>
                <DwellUnitRef>2BR - First Floor</DwellUnitRef>
                <DwellUnitTypeRef>2-Bed Type Z1</DwellUnitTypeRef>
                <ZoneRef>Zone1</ZoneRef>
                <ZoneMultRef>1</ZoneMultRef>
              </DwellUnitRpt>
              <DwellUnitRpt>
                <Name>2BR - First Floor-(2/2)</Name>
                <DwellUnitRef>2BR - First Floor</DwellUnitRef>
                <DwellUnitTypeRef>2-Bed Type Z1</DwellUnitTypeRef>
                <ZoneRef>Zone1</ZoneRef>
                <ZoneMultRef>1</ZoneMultRef>
              </DwellUnitRpt>
              <ResDHWSysRpt>
                <Name>2BR - First Floor 1/2 | DHWHeatpump</Name>
                <DHWSysName>DHWHeatpump - 1/1</DHWSysName>
                <DwellingUnit>2BR - First Floor</DwellingUnit>
                <DwellUnitRptName>2BR - First Floor-(1/2)</DwellUnitRptName>
                <DwellUnitRef>2BR - First Floor</DwellUnitRef>
                <DwellUnitTypeRef>2-Bed Type Z1</DwellUnitTypeRef>
                <DHWSysRef>DHWHeatpump</DHWSysRef>
                <Status>New</Status>
                <DHWSysIdx>1</DHWSysIdx>
                <DHWSysType>DHW</DHWSysType>
                <DwellUnitDistType>Standard</DwellUnitDistType>
                <MFamDistType>None</MFamDistType>
                <IsCentralHPWH>0</IsCentralHPWH>
                <DHWHeaterRef>Heat Pump</DHWHeaterRef>
                <DHWHeaterIdx>1</DHWHeaterIdx>
                <DHWHeaterCnt>1</DHWHeaterCnt>
                <NonCntrlDHWHeaterCnt>1</NonCntrlDHWHeaterCnt>
                <HeaterElementType>Gas</HeaterElementType>
                <TankType>Small Storage (existing only)</TankType>
                <InputRating>12000</InputRating>
                <InputRatingUnits>Btu/hr</InputRatingUnits>
                <InputRatingRpt>&lt;= 75 kBtu/hr</InputRatingRpt>
                <Efficiency>0.6</Efficiency>
                <EfficiencyUnits>EF</EfficiencyUnits>
                <EfficiencyRpt>0.6 EF</EfficiencyRpt>
                <TankVolume>50</TankVolume>
                <TankVolumeRpt>50</TankVolumeRpt>
                <ExtInsulRVal>0</ExtInsulRVal>
                <ExtInsulRpt>0</ExtInsulRpt>
                <StandbyLossFrac>0</StandbyLossFrac>
                <StandbyLossRpt>0</StandbyLossRpt>
                <MakeAndModel>NA</MakeAndModel>
                <SimulatedEquip>NA</SimulatedEquip>
                <TankLocation>NA</TankLocation>
                <RecovEffRpt>NA</RecovEffRpt>
                <FirstHourRatingRpt>NA</FirstHourRatingRpt>
                <RatedFlowRpt>NA</RatedFlowRpt>
                <ShwrDrnWtrHtRecovRpt>NA</ShwrDrnWtrHtRecovRpt>
                <HERSCompact>0</HERSCompact>
                <HERSCompactRptMsg>none</HERSCompactRptMsg>
                <HERSMFCtrlRecircDualLp>0</HERSMFCtrlRecircDualLp>
                <HERSMFCtrlRecircDualLpRptMsg>none</HERSMFCtrlRecircDualLpRptMsg>
                <HERSParallelPipe>0</HERSParallelPipe>
                <HERSParaPipeRptMsg>none</HERSParaPipeRptMsg>
                <HERSAllPipesIns>0</HERSAllPipesIns>
                <HERSPipeInsRptMsg>none</HERSPipeInsRptMsg>
                <HERSPointOfUse>0</HERSPointOfUse>
                <HERSPOURptMsg>none</HERSPOURptMsg>
                <HERSOccRecirc>0</HERSOccRecirc>
                <HERSOccRptMsg>none</HERSOccRptMsg>
                <HERSPushBtnRecirc>0</HERSPushBtnRecirc>
                <HERSPushBtnRptMsg>none</HERSPushBtnRptMsg>
              </ResDHWSysRpt>
              <ResDHWSysRpt>
                <Name>2BR - First Floor 2/2 | DHWHeatpump</Name>
                <DHWSysName>DHWHeatpump - 1/1</DHWSysName>
                <DwellingUnit>2BR - First Floor</DwellingUnit>
                <DwellUnitRptName>2BR - First Floor-(2/2)</DwellUnitRptName>
                <DwellUnitRef>2BR - First Floor</DwellUnitRef>
                <DwellUnitTypeRef>2-Bed Type Z1</DwellUnitTypeRef>
                <DHWSysRef>DHWHeatpump</DHWSysRef>
                <Status>New</Status>
                <DHWSysIdx>1</DHWSysIdx>
                <DHWSysType>DHW</DHWSysType>
                <DwellUnitDistType>Standard</DwellUnitDistType>
                <MFamDistType>None</MFamDistType>
                <IsCentralHPWH>0</IsCentralHPWH>
                <DHWHeaterRef>Heat Pump</DHWHeaterRef>
                <DHWHeaterIdx>1</DHWHeaterIdx>
                <DHWHeaterCnt>1</DHWHeaterCnt>
                <NonCntrlDHWHeaterCnt>1</NonCntrlDHWHeaterCnt>
                <HeaterElementType>Gas</HeaterElementType>
                <TankType>Small Storage (existing only)</TankType>
                <InputRating>12000</InputRating>
                <InputRatingUnits>Btu/hr</InputRatingUnits>
                <InputRatingRpt>&lt;= 75 kBtu/hr</InputRatingRpt>
                <Efficiency>0.6</Efficiency>
                <EfficiencyUnits>EF</EfficiencyUnits>
                <EfficiencyRpt>0.6 EF</EfficiencyRpt>
                <TankVolume>50</TankVolume>
                <TankVolumeRpt>50</TankVolumeRpt>
                <ExtInsulRVal>0</ExtInsulRVal>
                <ExtInsulRpt>0</ExtInsulRpt>
                <StandbyLossFrac>0</StandbyLossFrac>
                <StandbyLossRpt>0</StandbyLossRpt>
                <MakeAndModel>NA</MakeAndModel>
                <SimulatedEquip>NA</SimulatedEquip>
                <TankLocation>NA</TankLocation>
                <RecovEffRpt>NA</RecovEffRpt>
                <FirstHourRatingRpt>NA</FirstHourRatingRpt>
                <RatedFlowRpt>NA</RatedFlowRpt>
                <ShwrDrnWtrHtRecovRpt>NA</ShwrDrnWtrHtRecovRpt>
                <HERSCompact>0</HERSCompact>
                <HERSCompactRptMsg>none</HERSCompactRptMsg>
                <HERSMFCtrlRecircDualLp>0</HERSMFCtrlRecircDualLp>
                <HERSMFCtrlRecircDualLpRptMsg>none</HERSMFCtrlRecircDualLpRptMsg>
                <HERSParallelPipe>0</HERSParallelPipe>
                <HERSParaPipeRptMsg>none</HERSParaPipeRptMsg>
                <HERSAllPipesIns>0</HERSAllPipesIns>
                <HERSPipeInsRptMsg>none</HERSPipeInsRptMsg>
                <HERSPointOfUse>0</HERSPointOfUse>
                <HERSPOURptMsg>none</HERSPOURptMsg>
                <HERSOccRecirc>0</HERSOccRecirc>
                <HERSOccRptMsg>none</HERSOccRptMsg>
                <HERSPushBtnRecirc>0</HERSPushBtnRecirc>
                <HERSPushBtnRptMsg>none</HERSPushBtnRptMsg>
              </ResDHWSysRpt>
              <DwellUnitDHW>
                <Name>2BR - First Floor DU</Name>
                <NumBedrooms>2</NumBedrooms>
                <NumDHWSchShuffles>50</NumDHWSchShuffles>
                <DHWProfileLetter>01</DHWProfileLetter>
                <CSEDayUseName>DHWMF2BR01</CSEDayUseName>
                <DwellUnitTypeRef>2-Bed Type Z1</DwellUnitTypeRef>
                <PropCompactFactor>1</PropCompactFactor>
                <DUTypeDHWSysIndex>1</DUTypeDHWSysIndex>
                <cseDHWSYSRef>dhwsys-2BR - First Floor DU</cseDHWSYSRef>
                <cseRSYSRef>rsys-Zone1 HVACSys</cseRSYSRef>
                <GainDishwasher>2BR - First Floor DU-znDshwshr</GainDishwasher>
                <GainWasher>2BR - First Floor DU-znCWshr</GainWasher>
                <GainDryer index="0">2BR - First Floor DU-znCDryE</GainDryer>
              </DwellUnitDHW>
              <DwellUnitDHW>
                <Name>2BR - First Floor DU 4</Name>
                <NumBedrooms>2</NumBedrooms>
                <NumDHWSchShuffles>50</NumDHWSchShuffles>
                <DHWProfileLetter>02</DHWProfileLetter>
                <CSEDayUseName>DHWMF2BR02</CSEDayUseName>
                <DwellUnitTypeRef>2-Bed Type Z1</DwellUnitTypeRef>
                <PropCompactFactor>1</PropCompactFactor>
                <DUTypeDHWSysIndex>1</DUTypeDHWSysIndex>
                <cseDHWSYSRef>dhwsys-2BR - First Floor DU 4</cseDHWSYSRef>
                <cseRSYSRef>rsys-Zone1 HVACSys</cseRSYSRef>
                <GainDishwasher>2BR - First Floor DU 4-znDshwshr</GainDishwasher>
                <GainWasher>2BR - First Floor DU 4-znCWshr</GainWasher>
                <GainDryer index="0">2BR - First Floor DU 4-znCDryE</GainDryer>
              </DwellUnitDHW>
            </DwellUnit>
            <ResExtWall>
              <Name>Zone1WallFront</Name>
              <Status>New</Status>
              <IsVerified>0</IsVerified>
              <Orientation>Front</Orientation>
              <OrientationValue>0</OrientationValue>
              <Azimuth>0</Azimuth>
              <TrueOrientationIdx>1</TrueOrientationIdx>
              <Area>1037</Area>
              <ZoneArea>1037</ZoneArea>
              <Construction>T24-2022 ExtWall 2x6 16oc U=0.051</Construction>
              <ShowException>0</ShowException>
              <Exception>- none -</Exception>
              <ExceptionRpt>n/a</ExceptionRpt>
              <Tilt>90</Tilt>
              <Absorptivity>0.5</Absorptivity>
              <FrameSURFACE>Zone1WallFront-Frm</FrameSURFACE>
              <CavitySURFACE>Zone1WallFront-Cav</CavitySURFACE>
              <ChildAreaSum>244.7</ChildAreaSum>
              <NetWallArea>792.3</NetWallArea>
              <FramingFactor>0.25</FramingFactor>
              <WinVentArea>16.47</WinVentArea>
              <TotWinArea index="0">164.7</TotWinArea>
              <TotWinArea index="1">164.7</TotWinArea>
              <TotWinArea index="2">0</TotWinArea>
              <TotWinArea index="3">0</TotWinArea>
              <ParentType>1</ParentType>
              <AreaByWallType index="0">1037</AreaByWallType>
              <AreaByWallType index="1">0</AreaByWallType>
              <AreaByWallType index="2">0</AreaByWallType>
              <TotWinAreaByWallType index="0">164.7</TotWinAreaByWallType>
              <TotWinAreaByWallType index="1">0</TotWinAreaByWallType>
              <TotWinAreaByWallType index="2">0</TotWinAreaByWallType>
              <NewWinAreaByWallType index="0">164.7</NewWinAreaByWallType>
              <NewWinAreaByWallType index="1">0</NewWinAreaByWallType>
              <NewWinAreaByWallType index="2">0</NewWinAreaByWallType>
              <DoorAreaByWallType index="0">80</DoorAreaByWallType>
              <DoorAreaByWallType index="1">0</DoorAreaByWallType>
              <DoorAreaByWallType index="2">0</DoorAreaByWallType>
              <TotDoorArea>80</TotDoorArea>
              <IsStdCondZoneWall>0</IsStdCondZoneWall>
              <RptTotWinArea>164.7</RptTotWinArea>
              <AWFWallsArea>0</AWFWallsArea>
              <MetalFrmArea>0</MetalFrmArea>
              <SIPArea>0</SIPArea>
              <IsNew>1</IsNew>
              <IsAltered>0</IsAltered>
              <IsExisting>0</IsExisting>
              <ParentIsNewZone>1</ParentIsNewZone>
              <ParentNotNewZone>0</ParentNotNewZone>
              <ParentIsCond>1</ParentIsCond>
              <QIIDegraded>0</QIIDegraded>
              <QIINotDegraded>1</QIINotDegraded>
              <IsEAAAddZoneChild>0</IsEAAAddZoneChild>
              <ResWin>
                <Name>Zone1WinFront</Name>
                <Status>New</Status>
                <IsVerified>0</IsVerified>
                <WinType>ResidentialWindowType 1</WinType>
                <DefaultViaWinType>1</DefaultViaWinType>
                <SpecMethod>Window Dimensions (required for fins/overhangs)</SpecMethod>
                <Azimuth>0</Azimuth>
                <Area>15</Area>
                <Height>5</Height>
                <Width>3</Width>
                <Multiplier>10.98</Multiplier>
                <WinProdType>All Other Fenestration</WinProdType>
                <NFRCUfactor>0.3</NFRCUfactor>
                <NFRCSHGC>0.23</NFRCSHGC>
                <UfactorSHGCSource>NFRC</UfactorSHGCSource>
                <ExteriorShade>Insect Screen (default)</ExteriorShade>
                <exArea>15</exArea>
                <exHeight>5</exHeight>
                <exWidth>3</exWidth>
                <exMultiplier>10.98</exMultiplier>
                <exNFRCUfactor>0.3</exNFRCUfactor>
                <exNFRCSHGC>0.23</exNFRCSHGC>
                <exUfactorSHGCSource>NFRC</exUfactorSHGCSource>
                <exExteriorShade>Insect Screen (default)</exExteriorShade>
                <MaxArea>87.1585</MaxArea>
                <MaxHeight>29.0528</MaxHeight>
                <MaxWidth>17.4317</MaxWidth>
                <MaxMultiplier>63.8</MaxMultiplier>
                <NoScrnWINDOW>Zone1WinFront-NoScrn</NoScrnWINDOW>
                <ScrnWINDOW>Zone1WinFront-Scrn</ScrnWINDOW>
                <TotAreaInclMult index="0">164.7</TotAreaInclMult>
                <TotAreaInclMult index="1">164.7</TotAreaInclMult>
                <TotAreaInclMult index="2">0</TotAreaInclMult>
                <TotAreaInclMult index="3">0</TotAreaInclMult>
                <WinAreaMult>1</WinAreaMult>
                <AreaUfactorMult>49.41</AreaUfactorMult>
                <VentArea>16.47</VentArea>
                <ModelFinsOverhang>0</ModelFinsOverhang>
                <ShowFinsOverhang>0</ShowFinsOverhang>
                <FinOverhangMsg>Window fin/overhang modeling is toggled off on main Window Data tab</FinOverhangMsg>
                <OverhangDepth>0</OverhangDepth>
                <OverhangDistUp>0</OverhangDistUp>
                <OverhangExL>0</OverhangExL>
                <OverhangExR>0</OverhangExR>
                <OverhangFlap>0</OverhangFlap>
                <exOverhangDepth>1</exOverhangDepth>
                <exOverhangDistUp>1.33</exOverhangDistUp>
                <exOverhangExL>3</exOverhangExL>
                <exOverhangExR>3</exOverhangExR>
                <exOverhangFlap>0.4</exOverhangFlap>
                <LeftFinDepth>0</LeftFinDepth>
                <LeftFinTopUp>0</LeftFinTopUp>
                <LeftFinDistL>0</LeftFinDistL>
                <LeftFinBotUp>0</LeftFinBotUp>
                <exLeftFinDepth>0</exLeftFinDepth>
                <exLeftFinTopUp>0</exLeftFinTopUp>
                <exLeftFinDistL>0</exLeftFinDistL>
                <exLeftFinBotUp>0</exLeftFinBotUp>
                <RightFinDepth>0</RightFinDepth>
                <RightFinTopUp>0</RightFinTopUp>
                <RightFinDistR>0</RightFinDistR>
                <RightFinBotUp>0</RightFinBotUp>
                <exRightFinDepth>0</exRightFinDepth>
                <exRightFinTopUp>0</exRightFinTopUp>
                <exRightFinDistR>0</exRightFinDistR>
                <exRightFinBotUp>0</exRightFinBotUp>
                <IsNew>1</IsNew>
                <IsAltered>0</IsAltered>
                <IsExisting>0</IsExisting>
                <IsStdCondZoneWin>0</IsStdCondZoneWin>
                <IsEAAAddZoneGChild>0</IsEAAAddZoneGChild>
                <IsClerestory>0</IsClerestory>
                <ClerestoryPAFAllowed>0</ClerestoryPAFAllowed>
              </ResWin>
              <ResDr>
                <Name>Zone1DoorFront</Name>
                <Status>New</Status>
                <IsVerified>0</IsVerified>
                <Area>80</Area>
                <MaxArea>872.3</MaxArea>
                <Ufactor>0.2</Ufactor>
                <exUfactor>0.2</exUfactor>
                <SimDOOR>Zone1DoorFront-Sim</SimDOOR>
                <SimCONS>c-Zone1DoorFront-dr</SimCONS>
                <SimLAYER>l-Zone1DoorFront-dr</SimLAYER>
                <SimMATERIAL>m-Zone1DoorFront-dr</SimMATERIAL>
                <AltUfactor>0.2</AltUfactor>
                <IsNew>1</IsNew>
                <IsAltered>0</IsAltered>
                <IsExisting>0</IsExisting>
                <IsStdCondZoneDoor>0</IsStdCondZoneDoor>
              </ResDr>
            </ResExtWall>
            <ResExtWall>
              <Name>Zone1WallLeft</Name>
              <Status>New</Status>
              <IsVerified>0</IsVerified>
              <Orientation>Left</Orientation>
              <OrientationValue>90</OrientationValue>
              <Azimuth>90</Azimuth>
              <TrueOrientationIdx>2</TrueOrientationIdx>
              <Area>255</Area>
              <ZoneArea>255</ZoneArea>
              <Construction>T24-2022 ExtWall 2x6 16oc U=0.051</Construction>
              <ShowException>0</ShowException>
              <Exception>- none -</Exception>
              <ExceptionRpt>n/a</ExceptionRpt>
              <Tilt>90</Tilt>
              <Absorptivity>0.5</Absorptivity>
              <FrameSURFACE>Zone1WallLeft-Frm</FrameSURFACE>
              <CavitySURFACE>Zone1WallLeft-Cav</CavitySURFACE>
              <ChildAreaSum>40.5</ChildAreaSum>
              <NetWallArea>214.5</NetWallArea>
              <FramingFactor>0.25</FramingFactor>
              <WinVentArea>4.05</WinVentArea>
              <TotWinArea index="0">40.5</TotWinArea>
              <TotWinArea index="1">40.5</TotWinArea>
              <TotWinArea index="2">0</TotWinArea>
              <TotWinArea index="3">0</TotWinArea>
              <ParentType>1</ParentType>
              <AreaByWallType index="0">255</AreaByWallType>
              <AreaByWallType index="1">0</AreaByWallType>
              <AreaByWallType index="2">0</AreaByWallType>
              <TotWinAreaByWallType index="0">40.5</TotWinAreaByWallType>
              <TotWinAreaByWallType index="1">0</TotWinAreaByWallType>
              <TotWinAreaByWallType index="2">0</TotWinAreaByWallType>
              <NewWinAreaByWallType index="0">40.5</NewWinAreaByWallType>
              <NewWinAreaByWallType index="1">0</NewWinAreaByWallType>
              <NewWinAreaByWallType index="2">0</NewWinAreaByWallType>
              <DoorAreaByWallType index="0">0</DoorAreaByWallType>
              <DoorAreaByWallType index="1">0</DoorAreaByWallType>
              <DoorAreaByWallType index="2">0</DoorAreaByWallType>
              <TotDoorArea>0</TotDoorArea>
              <IsStdCondZoneWall>0</IsStdCondZoneWall>
              <RptTotWinArea>40.5</RptTotWinArea>
              <AWFWallsArea>0</AWFWallsArea>
              <MetalFrmArea>0</MetalFrmArea>
              <SIPArea>0</SIPArea>
              <IsNew>1</IsNew>
              <IsAltered>0</IsAltered>
              <IsExisting>0</IsExisting>
              <ParentIsNewZone>1</ParentIsNewZone>
              <ParentNotNewZone>0</ParentNotNewZone>
              <ParentIsCond>1</ParentIsCond>
              <QIIDegraded>0</QIIDegraded>
              <QIINotDegraded>1</QIINotDegraded>
              <IsEAAAddZoneChild>0</IsEAAAddZoneChild>
              <ResWin>
                <Name>Zone1WinLeft</Name>
                <Status>New</Status>
                <IsVerified>0</IsVerified>
                <WinType>ResidentialWindowType 1</WinType>
                <DefaultViaWinType>1</DefaultViaWinType>
                <SpecMethod>Window Dimensions (required for fins/overhangs)</SpecMethod>
                <Azimuth>90</Azimuth>
                <Area>15</Area>
                <Height>5</Height>
                <Width>3</Width>
                <Multiplier>2.7</Multiplier>
                <WinProdType>All Other Fenestration</WinProdType>
                <NFRCUfactor>0.3</NFRCUfactor>
                <NFRCSHGC>0.23</NFRCSHGC>
                <UfactorSHGCSource>NFRC</UfactorSHGCSource>
                <ExteriorShade>Insect Screen (default)</ExteriorShade>
                <exArea>15</exArea>
                <exHeight>5</exHeight>
                <exWidth>3</exWidth>
                <exMultiplier>2.7</exMultiplier>
                <exNFRCUfactor>0.3</exNFRCUfactor>
                <exNFRCSHGC>0.23</exNFRCSHGC>
                <exUfactorSHGCSource>NFRC</exUfactorSHGCSource>
                <exExteriorShade>Insect Screen (default)</exExteriorShade>
                <MaxArea>94.4444</MaxArea>
                <MaxHeight>31.4815</MaxHeight>
                <MaxWidth>18.8889</MaxWidth>
                <MaxMultiplier>17</MaxMultiplier>
                <NoScrnWINDOW>Zone1WinLeft-NoScrn</NoScrnWINDOW>
                <ScrnWINDOW>Zone1WinLeft-Scrn</ScrnWINDOW>
                <TotAreaInclMult index="0">40.5</TotAreaInclMult>
                <TotAreaInclMult index="1">40.5</TotAreaInclMult>
                <TotAreaInclMult index="2">0</TotAreaInclMult>
                <TotAreaInclMult index="3">0</TotAreaInclMult>
                <WinAreaMult>1</WinAreaMult>
                <AreaUfactorMult>12.15</AreaUfactorMult>
                <VentArea>4.05</VentArea>
                <ModelFinsOverhang>0</ModelFinsOverhang>
                <ShowFinsOverhang>0</ShowFinsOverhang>
                <FinOverhangMsg>Window fin/overhang modeling is toggled off on main Window Data tab</FinOverhangMsg>
                <OverhangDepth>0</OverhangDepth>
                <OverhangDistUp>0</OverhangDistUp>
                <OverhangExL>0</OverhangExL>
                <OverhangExR>0</OverhangExR>
                <OverhangFlap>0</OverhangFlap>
                <exOverhangDepth>1</exOverhangDepth>
                <exOverhangDistUp>1.33</exOverhangDistUp>
                <exOverhangExL>3</exOverhangExL>
                <exOverhangExR>3</exOverhangExR>
                <exOverhangFlap>0.4</exOverhangFlap>
                <LeftFinDepth>0</LeftFinDepth>
                <LeftFinTopUp>0</LeftFinTopUp>
                <LeftFinDistL>0</LeftFinDistL>
                <LeftFinBotUp>0</LeftFinBotUp>
                <exLeftFinDepth>0</exLeftFinDepth>
                <exLeftFinTopUp>0</exLeftFinTopUp>
                <exLeftFinDistL>0</exLeftFinDistL>
                <exLeftFinBotUp>0</exLeftFinBotUp>
                <RightFinDepth>0</RightFinDepth>
                <RightFinTopUp>0</RightFinTopUp>
                <RightFinDistR>0</RightFinDistR>
                <RightFinBotUp>0</RightFinBotUp>
                <exRightFinDepth>0</exRightFinDepth>
                <exRightFinTopUp>0</exRightFinTopUp>
                <exRightFinDistR>0</exRightFinDistR>
                <exRightFinBotUp>0</exRightFinBotUp>
                <IsNew>1</IsNew>
                <IsAltered>0</IsAltered>
                <IsExisting>0</IsExisting>
                <IsStdCondZoneWin>0</IsStdCondZoneWin>
                <IsEAAAddZoneGChild>0</IsEAAAddZoneGChild>
                <IsClerestory>0</IsClerestory>
                <ClerestoryPAFAllowed>0</ClerestoryPAFAllowed>
              </ResWin>
            </ResExtWall>
            <ResExtWall>
              <Name>Zone1WallBack</Name>
              <Status>New</Status>
              <IsVerified>0</IsVerified>
              <Orientation>Back</Orientation>
              <OrientationValue>180</OrientationValue>
              <Azimuth>180</Azimuth>
              <TrueOrientationIdx>3</TrueOrientationIdx>
              <Area>1037</Area>
              <ZoneArea>1037</ZoneArea>
              <Construction>T24-2022 ExtWall 2x6 16oc U=0.051</Construction>
              <ShowException>0</ShowException>
              <Exception>- none -</Exception>
              <ExceptionRpt>n/a</ExceptionRpt>
              <Tilt>90</Tilt>
              <Absorptivity>0.5</Absorptivity>
              <FrameSURFACE>Zone1WallBack-Frm</FrameSURFACE>
              <CavitySURFACE>Zone1WallBack-Cav</CavitySURFACE>
              <ChildAreaSum>164.7</ChildAreaSum>
              <NetWallArea>872.3</NetWallArea>
              <FramingFactor>0.25</FramingFactor>
              <WinVentArea>16.47</WinVentArea>
              <TotWinArea index="0">164.7</TotWinArea>
              <TotWinArea index="1">164.7</TotWinArea>
              <TotWinArea index="2">0</TotWinArea>
              <TotWinArea index="3">0</TotWinArea>
              <ParentType>1</ParentType>
              <AreaByWallType index="0">1037</AreaByWallType>
              <AreaByWallType index="1">0</AreaByWallType>
              <AreaByWallType index="2">0</AreaByWallType>
              <TotWinAreaByWallType index="0">164.7</TotWinAreaByWallType>
              <TotWinAreaByWallType index="1">0</TotWinAreaByWallType>
              <TotWinAreaByWallType index="2">0</TotWinAreaByWallType>
              <NewWinAreaByWallType index="0">164.7</NewWinAreaByWallType>
              <NewWinAreaByWallType index="1">0</NewWinAreaByWallType>
              <NewWinAreaByWallType index="2">0</NewWinAreaByWallType>
              <DoorAreaByWallType index="0">0</DoorAreaByWallType>
              <DoorAreaByWallType index="1">0</DoorAreaByWallType>
              <DoorAreaByWallType index="2">0</DoorAreaByWallType>
              <TotDoorArea>0</TotDoorArea>
              <IsStdCondZoneWall>0</IsStdCondZoneWall>
              <RptTotWinArea>164.7</RptTotWinArea>
              <AWFWallsArea>0</AWFWallsArea>
              <MetalFrmArea>0</MetalFrmArea>
              <SIPArea>0</SIPArea>
              <IsNew>1</IsNew>
              <IsAltered>0</IsAltered>
              <IsExisting>0</IsExisting>
              <ParentIsNewZone>1</ParentIsNewZone>
              <ParentNotNewZone>0</ParentNotNewZone>
              <ParentIsCond>1</ParentIsCond>
              <QIIDegraded>0</QIIDegraded>
              <QIINotDegraded>1</QIINotDegraded>
              <IsEAAAddZoneChild>0</IsEAAAddZoneChild>
              <ResWin>
                <Name>Zone1WinBack</Name>
                <Status>New</Status>
                <IsVerified>0</IsVerified>
                <WinType>ResidentialWindowType 1</WinType>
                <DefaultViaWinType>1</DefaultViaWinType>
                <SpecMethod>Window Dimensions (required for fins/overhangs)</SpecMethod>
                <Azimuth>180</Azimuth>
                <Area>15</Area>
                <Height>5</Height>
                <Width>3</Width>
                <Multiplier>10.98</Multiplier>
                <WinProdType>All Other Fenestration</WinProdType>
                <NFRCUfactor>0.3</NFRCUfactor>
                <NFRCSHGC>0.23</NFRCSHGC>
                <UfactorSHGCSource>NFRC</UfactorSHGCSource>
                <ExteriorShade>Insect Screen (default)</ExteriorShade>
                <exArea>15</exArea>
                <exHeight>5</exHeight>
                <exWidth>3</exWidth>
                <exMultiplier>10.98</exMultiplier>
                <exNFRCUfactor>0.3</exNFRCUfactor>
                <exNFRCSHGC>0.23</exNFRCSHGC>
                <exUfactorSHGCSource>NFRC</exUfactorSHGCSource>
                <exExteriorShade>Insect Screen (default)</exExteriorShade>
                <MaxArea>94.4444</MaxArea>
                <MaxHeight>31.4815</MaxHeight>
                <MaxWidth>18.8889</MaxWidth>
                <MaxMultiplier>69.1333</MaxMultiplier>
                <NoScrnWINDOW>Zone1WinBack-NoScrn</NoScrnWINDOW>
                <ScrnWINDOW>Zone1WinBack-Scrn</ScrnWINDOW>
                <TotAreaInclMult index="0">164.7</TotAreaInclMult>
                <TotAreaInclMult index="1">164.7</TotAreaInclMult>
                <TotAreaInclMult index="2">0</TotAreaInclMult>
                <TotAreaInclMult index="3">0</TotAreaInclMult>
                <WinAreaMult>1</WinAreaMult>
                <AreaUfactorMult>49.41</AreaUfactorMult>
                <VentArea>16.47</VentArea>
                <ModelFinsOverhang>0</ModelFinsOverhang>
                <ShowFinsOverhang>0</ShowFinsOverhang>
                <FinOverhangMsg>Window fin/overhang modeling is toggled off on main Window Data tab</FinOverhangMsg>
                <OverhangDepth>0</OverhangDepth>
                <OverhangDistUp>0</OverhangDistUp>
                <OverhangExL>0</OverhangExL>
                <OverhangExR>0</OverhangExR>
                <OverhangFlap>0</OverhangFlap>
                <exOverhangDepth>1</exOverhangDepth>
                <exOverhangDistUp>1.33</exOverhangDistUp>
                <exOverhangExL>3</exOverhangExL>
                <exOverhangExR>3</exOverhangExR>
                <exOverhangFlap>0.4</exOverhangFlap>
                <LeftFinDepth>0</LeftFinDepth>
                <LeftFinTopUp>0</LeftFinTopUp>
                <LeftFinDistL>0</LeftFinDistL>
                <LeftFinBotUp>0</LeftFinBotUp>
                <exLeftFinDepth>0</exLeftFinDepth>
                <exLeftFinTopUp>0</exLeftFinTopUp>
                <exLeftFinDistL>0</exLeftFinDistL>
                <exLeftFinBotUp>0</exLeftFinBotUp>
                <RightFinDepth>0</RightFinDepth>
                <RightFinTopUp>0</RightFinTopUp>
                <RightFinDistR>0</RightFinDistR>
                <RightFinBotUp>0</RightFinBotUp>
                <exRightFinDepth>0</exRightFinDepth>
                <exRightFinTopUp>0</exRightFinTopUp>
                <exRightFinDistR>0</exRightFinDistR>
                <exRightFinBotUp>0</exRightFinBotUp>
                <IsNew>1</IsNew>
                <IsAltered>0</IsAltered>
                <IsExisting>0</IsExisting>
                <IsStdCondZoneWin>0</IsStdCondZoneWin>
                <IsEAAAddZoneGChild>0</IsEAAAddZoneGChild>
                <IsClerestory>0</IsClerestory>
                <ClerestoryPAFAllowed>0</ClerestoryPAFAllowed>
              </ResWin>
            </ResExtWall>
            <ResExtWall>
              <Name>Zone1WallRight</Name>
              <Status>New</Status>
              <IsVerified>0</IsVerified>
              <Orientation>Right</Orientation>
              <OrientationValue>270</OrientationValue>
              <Azimuth>270</Azimuth>
              <TrueOrientationIdx>4</TrueOrientationIdx>
              <Area>255</Area>
              <ZoneArea>255</ZoneArea>
              <Construction>T24-2022 ExtWall 2x6 16oc U=0.051</Construction>
              <ShowException>0</ShowException>
              <Exception>- none -</Exception>
              <ExceptionRpt>n/a</ExceptionRpt>
              <Tilt>90</Tilt>
              <Absorptivity>0.5</Absorptivity>
              <FrameSURFACE>Zone1WallRight-Frm</FrameSURFACE>
              <CavitySURFACE>Zone1WallRight-Cav</CavitySURFACE>
              <ChildAreaSum>40.5</ChildAreaSum>
              <NetWallArea>214.5</NetWallArea>
              <FramingFactor>0.25</FramingFactor>
              <WinVentArea>4.05</WinVentArea>
              <TotWinArea index="0">40.5</TotWinArea>
              <TotWinArea index="1">40.5</TotWinArea>
              <TotWinArea index="2">0</TotWinArea>
              <TotWinArea index="3">0</TotWinArea>
              <ParentType>1</ParentType>
              <AreaByWallType index="0">255</AreaByWallType>
              <AreaByWallType index="1">0</AreaByWallType>
              <AreaByWallType index="2">0</AreaByWallType>
              <TotWinAreaByWallType index="0">40.5</TotWinAreaByWallType>
              <TotWinAreaByWallType index="1">0</TotWinAreaByWallType>
              <TotWinAreaByWallType index="2">0</TotWinAreaByWallType>
              <NewWinAreaByWallType index="0">40.5</NewWinAreaByWallType>
              <NewWinAreaByWallType index="1">0</NewWinAreaByWallType>
              <NewWinAreaByWallType index="2">0</NewWinAreaByWallType>
              <DoorAreaByWallType index="0">0</DoorAreaByWallType>
              <DoorAreaByWallType index="1">0</DoorAreaByWallType>
              <DoorAreaByWallType index="2">0</DoorAreaByWallType>
              <TotDoorArea>0</TotDoorArea>
              <IsStdCondZoneWall>0</IsStdCondZoneWall>
              <RptTotWinArea>40.5</RptTotWinArea>
              <AWFWallsArea>0</AWFWallsArea>
              <MetalFrmArea>0</MetalFrmArea>
              <SIPArea>0</SIPArea>
              <IsNew>1</IsNew>
              <IsAltered>0</IsAltered>
              <IsExisting>0</IsExisting>
              <ParentIsNewZone>1</ParentIsNewZone>
              <ParentNotNewZone>0</ParentNotNewZone>
              <ParentIsCond>1</ParentIsCond>
              <QIIDegraded>0</QIIDegraded>
              <QIINotDegraded>1</QIINotDegraded>
              <IsEAAAddZoneChild>0</IsEAAAddZoneChild>
              <ResWin>
                <Name>Zone1WinRight</Name>
                <Status>New</Status>
                <IsVerified>0</IsVerified>
                <WinType>ResidentialWindowType 1</WinType>
                <DefaultViaWinType>1</DefaultViaWinType>
                <SpecMethod>Window Dimensions (required for fins/overhangs)</SpecMethod>
                <Azimuth>270</Azimuth>
                <Area>15</Area>
                <Height>5</Height>
                <Width>3</Width>
                <Multiplier>2.7</Multiplier>
                <WinProdType>All Other Fenestration</WinProdType>
                <NFRCUfactor>0.3</NFRCUfactor>
                <NFRCSHGC>0.23</NFRCSHGC>
                <UfactorSHGCSource>NFRC</UfactorSHGCSource>
                <ExteriorShade>Insect Screen (default)</ExteriorShade>
                <exArea>15</exArea>
                <exHeight>5</exHeight>
                <exWidth>3</exWidth>
                <exMultiplier>2.7</exMultiplier>
                <exNFRCUfactor>0.3</exNFRCUfactor>
                <exNFRCSHGC>0.23</exNFRCSHGC>
                <exUfactorSHGCSource>NFRC</exUfactorSHGCSource>
                <exExteriorShade>Insect Screen (default)</exExteriorShade>
                <MaxArea>94.4444</MaxArea>
                <MaxHeight>31.4815</MaxHeight>
                <MaxWidth>18.8889</MaxWidth>
                <MaxMultiplier>17</MaxMultiplier>
                <NoScrnWINDOW>Zone1WinRight-NoScrn</NoScrnWINDOW>
                <ScrnWINDOW>Zone1WinRight-Scrn</ScrnWINDOW>
                <TotAreaInclMult index="0">40.5</TotAreaInclMult>
                <TotAreaInclMult index="1">40.5</TotAreaInclMult>
                <TotAreaInclMult index="2">0</TotAreaInclMult>
                <TotAreaInclMult index="3">0</TotAreaInclMult>
                <WinAreaMult>1</WinAreaMult>
                <AreaUfactorMult>12.15</AreaUfactorMult>
                <VentArea>4.05</VentArea>
                <ModelFinsOverhang>0</ModelFinsOverhang>
                <ShowFinsOverhang>0</ShowFinsOverhang>
                <FinOverhangMsg>Window fin/overhang modeling is toggled off on main Window Data tab</FinOverhangMsg>
                <OverhangDepth>0</OverhangDepth>
                <OverhangDistUp>0</OverhangDistUp>
                <OverhangExL>0</OverhangExL>
                <OverhangExR>0</OverhangExR>
                <OverhangFlap>0</OverhangFlap>
                <exOverhangDepth>1</exOverhangDepth>
                <exOverhangDistUp>1.33</exOverhangDistUp>
                <exOverhangExL>3</exOverhangExL>
                <exOverhangExR>3</exOverhangExR>
                <exOverhangFlap>0.4</exOverhangFlap>
                <LeftFinDepth>0</LeftFinDepth>
                <LeftFinTopUp>0</LeftFinTopUp>
                <LeftFinDistL>0</LeftFinDistL>
                <LeftFinBotUp>0</LeftFinBotUp>
                <exLeftFinDepth>0</exLeftFinDepth>
                <exLeftFinTopUp>0</exLeftFinTopUp>
                <exLeftFinDistL>0</exLeftFinDistL>
                <exLeftFinBotUp>0</exLeftFinBotUp>
                <RightFinDepth>0</RightFinDepth>
                <RightFinTopUp>0</RightFinTopUp>
                <RightFinDistR>0</RightFinDistR>
                <RightFinBotUp>0</RightFinBotUp>
                <exRightFinDepth>0</exRightFinDepth>
                <exRightFinTopUp>0</exRightFinTopUp>
                <exRightFinDistR>0</exRightFinDistR>
                <exRightFinBotUp>0</exRightFinBotUp>
                <IsNew>1</IsNew>
                <IsAltered>0</IsAltered>
                <IsExisting>0</IsExisting>
                <IsStdCondZoneWin>0</IsStdCondZoneWin>
                <IsEAAAddZoneGChild>0</IsEAAAddZoneGChild>
                <IsClerestory>0</IsClerestory>
                <ClerestoryPAFAllowed>0</ClerestoryPAFAllowed>
              </ResWin>
            </ResExtWall>
            <ResSlabFlr>
              <Name>Zone1Slab</Name>
              <Status>New</Status>
              <IsVerified>0</IsVerified>
              <Area>3660</Area>
              <Surface>Default (80% carpeted/covered, 20% exposed)</Surface>
              <Perimeter>304</Perimeter>
              <HeatedSlab>0</HeatedSlab>
              <EdgeInsulation>0</EdgeInsulation>
              <EdgeInsulRValue>0</EdgeInsulRValue>
              <EdgeInsulDepth>0</EdgeInsulDepth>
              <EdgeInsulOption>- none -</EdgeInsulOption>
              <HasEdgeInsul>0</HasEdgeInsul>
              <exSurface>Default (80% carpeted/covered, 20% exposed)</exSurface>
              <exEdgeInsulOption>- none -</exEdgeInsulOption>
              <exEdgeInsulRValue>0</exEdgeInsulRValue>
              <exEdgeInsulDepth>0</exEdgeInsulDepth>
              <CarpetedFrac>0.8</CarpetedFrac>
              <CarpetedArea>2928</CarpetedArea>
              <ExposedArea>732</ExposedArea>
              <CondZnExposedArea>732</CondZnExposedArea>
              <CondZnArea>3660</CondZnArea>
              <PerimCptSURFACE>Zone1Slab-Prm</PerimCptSURFACE>
              <PerimExpSURFACE>Zone1Slab-Prm 27</PerimExpSURFACE>
              <InteriorCptSURFACE>Zone1Slab-Int</InteriorCptSURFACE>
              <InteriorExpSURFACE>Zone1Slab-Int 28</InteriorExpSURFACE>
              <IsNew>1</IsNew>
              <IsAltered>0</IsAltered>
              <IsExisting>0</IsExisting>
            </ResSlabFlr>
          </ResZn>
        </ResZnGrp>
        <ResZnGrp>
          <Name>Second Floor Zone Group</Name>
          <Mult>1</Mult>
          <NumStories>1</NumStories>
          <TreeDescrip>4 dwellings (3,660 ft2)</TreeDescrip>
          <PredomPVBattSizeBldgTypeArea index="0">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="1">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="2">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="3">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="4">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="5">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="6">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="7">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="8">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="9">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="10">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgType>4</PredomPVBattSizeBldgType>
          <HasIntCorridors>0</HasIntCorridors>
          <ResZn>
            <Name>Zone2</Name>
            <Type>Conditioned</Type>
            <Status>New</Status>
            <IsVerified>0</IsVerified>
            <HVACSysStatus>New</HVACSysStatus>
            <HVACSysVerified>0</HVACSysVerified>
            <HVACSystem>Zone2 HVACSys</HVACSystem>
            <ActiveHVACSystem>Zone2 HVACSys</ActiveHVACSystem>
            <MFamHVACUILabel>(assigned via child DwellUnits)</MFamHVACUILabel>
            <HVACSysAssigned>1</HVACSysAssigned>
            <DHWSys1Status>New</DHWSys1Status>
            <DHWSys1Verified>0</DHWSys1Verified>
            <DHWSys1NewCondFloorArea>3660</DHWSys1NewCondFloorArea>
            <DHWSys1AltCondFloorArea>0</DHWSys1AltCondFloorArea>
            <DHWSys1ExCondFloorArea>0</DHWSys1ExCondFloorArea>
            <DHWUnassignedFloorArea>0</DHWUnassignedFloorArea>
            <DHWUnassignedFloorArea>0</DHWUnassignedFloorArea>
            <DHWUnassignedFloorArea>0</DHWUnassignedFloorArea>
            <DHWSys2Status>New</DHWSys2Status>
            <DHWSys2Verified>0</DHWSys2Verified>
            <DHWSys2NewCondFloorArea>0</DHWSys2NewCondFloorArea>
            <DHWSys2AltCondFloorArea>0</DHWSys2AltCondFloorArea>
            <DHWSys2ExCondFloorArea>0</DHWSys2ExCondFloorArea>
            <NumDHWSysAssigns>0</NumDHWSysAssigns>
            <DHWSysAssignFrac>0</DHWSysAssignFrac>
            <HasDHWUse>1</HasDHWUse>
            <DHWDailyConsPerSys>0</DHWDailyConsPerSys>
            <Mult>1</Mult>
            <FloorArea>3660</FloorArea>
            <Area>3660</Area>
            <Volume>29280</Volume>
            <CondVolume>29280</CondVolume>
            <CeilingHeight>8</CeilingHeight>
            <FloorHeight>9</FloorHeight>
            <WinHeadHeight>6.7</WinHeadHeight>
            <Bottom>9.7</Bottom>
            <NumStories>1</NumStories>
            <BottomFlrEstimate>8.7</BottomFlrEstimate>
            <WinHHTopUse index="0">16.4</WinHHTopUse>
            <WinHHTopUse index="1">16.4</WinHHTopUse>
            <TreeDescrip>3,660 ft2, 4 dwellings</TreeDescrip>
            <CondFloorArea>3660</CondFloorArea>
            <CondFloorAreaWithMult>3660</CondFloorAreaWithMult>
            <UncondFloorArea>0</UncondFloorArea>
            <LvgCondFloorArea>0</LvgCondFloorArea>
            <SlpCondFloorArea>0</SlpCondFloorArea>
            <AtticArea>3660</AtticArea>
            <UncondAtticArea>3660</UncondAtticArea>
            <exCondFloorArea>0</exCondFloorArea>
            <AdditionCFA>0</AdditionCFA>
            <ClVentableClgArea>3660</ClVentableClgArea>
            <IsEAAAdditionZone>0</IsEAAAdditionZone>
            <HVACNewCondFloorAreaWithMult>3660</HVACNewCondFloorAreaWithMult>
            <HVACAltCondFloorAreaWithMult>0</HVACAltCondFloorAreaWithMult>
            <HVACExCondFloorAreaWithMult>0</HVACExCondFloorAreaWithMult>
            <HVACExVCondFloorAreaWithMult>0</HVACExVCondFloorAreaWithMult>
            <DwellingUnitArea_Cond>3660</DwellingUnitArea_Cond>
            <NumDwellingUnitsByBedrmsWithMult index="1">2</NumDwellingUnitsByBedrmsWithMult>
            <NumDwellingUnitsByBedrmsWithMult index="2">2</NumDwellingUnitsByBedrmsWithMult>
            <NumDwellingUnits>4</NumDwellingUnits>
            <InterCondZnArea>3660</InterCondZnArea>
            <DHWFloorArea>3660</DHWFloorArea>
            <Top>17.7</Top>
            <Top_HasDHW>17.7</Top_HasDHW>
            <Bottom_HasDHW>9.7</Bottom_HasDHW>
            <ExtWallArea>2584</ExtWallArea>
            <ExtWallDoorArea>80</ExtWallDoorArea>
            <UndWallArea>0</UndWallArea>
            <ClgBlwAtticArea>3660</ClgBlwAtticArea>
            <CathCeilingArea>0</CathCeilingArea>
            <CondClgBlwAtticArea>3660</CondClgBlwAtticArea>
            <HasCondClgBlwAttic>1</HasCondClgBlwAttic>
            <ClVentCompat>0</ClVentCompat>
            <SlabFloorArea>0</SlabFloorArea>
            <UndFloorArea>0</UndFloorArea>
            <ExtFloorArea>0</ExtFloorArea>
            <FlrOverUncondZnArea>0</FlrOverUncondZnArea>
            <PartyEdgeArea>3660</PartyEdgeArea>
            <ExtWallAreaWithMult>2584</ExtWallAreaWithMult>
            <UndWallAreaWithMult>0</UndWallAreaWithMult>
            <ClgBlwAtticAreaWithMult>3660</ClgBlwAtticAreaWithMult>
            <CathCeilingAreaWithMult>0</CathCeilingAreaWithMult>
            <CondClgBlwAtticAreaWithMult>3660</CondClgBlwAtticAreaWithMult>
            <SlabFloorAreaWithMult>0</SlabFloorAreaWithMult>
            <UndFloorAreaWithMult>0</UndFloorAreaWithMult>
            <ExtFloorAreaWithMult>0</ExtFloorAreaWithMult>
            <FlrOverUncondZnAreaWithMult>0</FlrOverUncondZnAreaWithMult>
            <AdjUnCondZnAreaWithMult>0</AdjUnCondZnAreaWithMult>
            <AdjUnCondZnWallAreaWithMult>0</AdjUnCondZnWallAreaWithMult>
            <TotCondZoneWinArea index="0">410.4</TotCondZoneWinArea>
            <TotCondZoneWinArea index="1">410.4</TotCondZoneWinArea>
            <TotCondZoneWinArea index="2">0</TotCondZoneWinArea>
            <TotCondZoneWinArea index="3">0</TotCondZoneWinArea>
            <WinAreaByOrientation index="0">164.7</WinAreaByOrientation>
            <WinAreaByOrientation index="1">40.5</WinAreaByOrientation>
            <WinAreaByOrientation index="2">164.7</WinAreaByOrientation>
            <WinAreaByOrientation index="3">40.5</WinAreaByOrientation>
            <NumWinOrientations>4</NumWinOrientations>
            <MinWinOrientArea>20</MinWinOrientArea>
            <NatVentWindPresCoefMult>1</NatVentWindPresCoefMult>
            <ExtWallAreaByWallType index="0">2584</ExtWallAreaByWallType>
            <ExtWallAreaByWallType index="1">0</ExtWallAreaByWallType>
            <ExtWallAreaByWallType index="2">0</ExtWallAreaByWallType>
            <ExtWallAreaByWallType index="3">2584</ExtWallAreaByWallType>
            <ExtWallWinAreaByWallType index="0">410.4</ExtWallWinAreaByWallType>
            <ExtWallWinAreaByWallType index="1">0</ExtWallWinAreaByWallType>
            <ExtWallWinAreaByWallType index="2">0</ExtWallWinAreaByWallType>
            <ExtWallWinAreaByWallType index="3">410.4</ExtWallWinAreaByWallType>
            <ExtWallDoorAreaByWallType index="0">80</ExtWallDoorAreaByWallType>
            <ExtWallDoorAreaByWallType index="1">0</ExtWallDoorAreaByWallType>
            <ExtWallDoorAreaByWallType index="2">0</ExtWallDoorAreaByWallType>
            <ExtWallDoorAreaByWallType index="3">80</ExtWallDoorAreaByWallType>
            <CSE_ZONE>Zone2-zn</CSE_ZONE>
            <SurfaceCount>6</SurfaceCount>
            <SurfaceAreaSum>9904</SurfaceAreaSum>
            <SurfaceAreaMax>3660</SurfaceAreaMax>
            <SurfaceAreaMaxComp>child ResCeilingBelowAttic 'Zone2ToAtticCeiling' of</SurfaceAreaMaxComp>
            <SurfaceAreaTop>3660</SurfaceAreaTop>
            <SurfaceAreaBot>3660</SurfaceAreaBot>
            <OutsideConnection>1</OutsideConnection>
            <ELA_ACeil>0.60756</ELA_ACeil>
            <ELA_XCeil>0</ELA_XCeil>
            <ELA_XWall>0.428944</ELA_XWall>
            <ELA_Floor>0</ELA_Floor>
            <ZoneBotZ>9.7</ZoneBotZ>
            <ZoneTopZ>17.7</ZoneTopZ>
            <ZoneHeight>8</ZoneHeight>
            <WallHoleSize>0.053618</WallHoleSize>
            <AirNetIZXFERs index="0">Zone2-InfLU</AirNetIZXFERs>
            <AirNetIZXFERs index="1">Zone2-InfLS</AirNetIZXFERs>
            <AirNetIZXFERs index="2">Zone2-InfLD</AirNetIZXFERs>
            <AirNetIZXFERs index="3">Zone2-InfHU</AirNetIZXFERs>
            <AirNetIZXFERs index="4">Zone2-InfHS</AirNetIZXFERs>
            <AirNetIZXFERs index="5">Zone2-InfHD</AirNetIZXFERs>
            <WHFanHole>0</WHFanHole>
            <AirFlowMeter>One</AirFlowMeter>
            <WinVentArea>41.04</WinVentArea>
            <WinVentHtDiff index="0">-999</WinVentHtDiff>
            <WinVentHtDiff index="1">-999</WinVentHtDiff>
            <WinVentHtDiff index="2">-999</WinVentHtDiff>
            <WinHoleAreaExp index="0">2.565 * WINDOWVENTAVAIL</WinHoleAreaExp>
            <WinHoleAreaExp index="1">5.130 * WINDOWVENTAVAIL</WinHoleAreaExp>
            <WinAirNetIZXFERs index="0">Zone2-NVLU</WinAirNetIZXFERs>
            <WinAirNetIZXFERs index="1">Zone2-NVLS</WinAirNetIZXFERs>
            <WinAirNetIZXFERs index="2">Zone2-NVLD</WinAirNetIZXFERs>
            <WinAirNetIZXFERs index="3">Zone2-NVHU</WinAirNetIZXFERs>
            <WinAirNetIZXFERs index="4">Zone2-NVHS</WinAirNetIZXFERs>
            <WinAirNetIZXFERs index="5">Zone2-NVHD</WinAirNetIZXFERs>
            <AdjUnCondZnArea>0</AdjUnCondZnArea>
            <AdjUnCondZnWallArea>0</AdjUnCondZnWallArea>
            <IAQCFM_Exhaust index="0">0</IAQCFM_Exhaust>
            <IAQCFM_Exhaust index="1">0</IAQCFM_Exhaust>
            <IAQPwr_Exhaust index="0">0</IAQPwr_Exhaust>
            <IAQPwr_Exhaust index="1">0</IAQPwr_Exhaust>
            <IAQCFM_Supply index="0">0</IAQCFM_Supply>
            <IAQCFM_Supply index="1">0</IAQCFM_Supply>
            <IAQPwr_Supply index="0">0</IAQPwr_Supply>
            <IAQPwr_Supply index="1">0</IAQPwr_Supply>
            <IAQBalCFM index="0">184.8</IAQBalCFM>
            <IAQBalCFM index="1">0</IAQBalCFM>
            <IAQBalPwr index="0">73.92</IAQBalPwr>
            <IAQBalPwr index="1">0</IAQBalPwr>
            <IAQHRVCFM index="0">184.8</IAQHRVCFM>
            <IAQHRVCFM index="1">0</IAQHRVCFM>
            <IAQHRVPwr index="0">73.92</IAQHRVPwr>
            <IAQHRVPwr index="1">0</IAQHRVPwr>
            <IAQHRVCFMxRcvEff index="0">0</IAQHRVCFMxRcvEff>
            <IAQHRVCFMxRcvEff index="1">0</IAQHRVCFMxRcvEff>
            <IAQHRVCFMxSRE index="0">0</IAQHRVCFMxSRE>
            <IAQHRVCFMxSRE index="1">0</IAQHRVCFMxSRE>
            <IAQHRVCFMxASRE index="0">0</IAQHRVCFMxASRE>
            <IAQHRVCFMxASRE index="1">0</IAQHRVCFMxASRE>
            <StdDesignIAQCFM>184.8</StdDesignIAQCFM>
            <MaxStdDesignIAQPower>221.76</MaxStdDesignIAQPower>
            <IAQVentAirNetIZXFERs index="2">Zone2-IAQHRV</IAQVentAirNetIZXFERs>
            <ClVentAirFlow index="0">0</ClVentAirFlow>
            <ClVentAirFlow index="1">0</ClVentAirFlow>
            <ClVentPower index="0">0</ClVentPower>
            <ClVentPower index="1">0</ClVentPower>
            <MaxClVentableVolume>14232.4</MaxClVentableVolume>
            <MaxClVentableCeiling>Zone2ToAtticCeiling</MaxClVentableCeiling>
            <MaxClVentableAttic>Attic</MaxClVentableAttic>
            <AtcEdg_CeilBlwAtcArea>3660</AtcEdg_CeilBlwAtcArea>
            <ZnModel>CZM</ZnModel>
            <ZnCAir>7320</ZnCAir>
            <UseTstatIncFile>0</UseTstatIncFile>
            <ZnHIRatio>10</ZnHIRatio>
            <InfAC>0</InfAC>
            <InfELA>0</InfELA>
            <InfShld>4</InfShld>
            <GainLights>Zone2-znLtg</GainLights>
            <Ltg_Gain>2.68089</Ltg_Gain>
            <LtgDaySched>CARes2013 InsLighting Hrly</LtgDaySched>
            <LtgDaySched_CSE>* select( $dsDay==1, 0., default hourval(0.023,0.019,0.015,0.017,0.021,0.031,0.042,0.041,0.034,0.029,0.027,0.025,0.021,0.021,0.021,0.026,0.031,0.044,0.084,0.118,0.113,0.096,0.063,0.038) </LtgDaySched_CSE>
            <ExtLtg_Gain>0</ExtLtg_Gain>
            <ExtLtgDaySched>CARes2013 ExtLighting Hrly</ExtLtgDaySched>
            <ExtLtgDaySched_CSE>* hourval(0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.25,0.25,0.25,0.25) </ExtLtgDaySched_CSE>
            <GainPeople>Zone2-znPpl</GainPeople>
            <Ppl_GainPerCFA>17.4806</Ppl_GainPerCFA>
            <PplDaySched>CARes2013 Occupancy Hrly</PplDaySched>
            <PplDaySched_CSE>* select( $dsDay==1, 0., default hourval(0.035,0.035,0.035,0.035,0.035,0.059,0.082,0.055,0.027,0.014,0.014,0.014,0.014,0.014,0.019,0.027,0.041,0.055,0.068,0.082,0.082,0.07,0.053,0.035) </PplDaySched_CSE>
            <GainNumBedrooms>3660</GainNumBedrooms>
            <GainTelevision>Zone2-znTV</GainTelevision>
            <GainSetTopBox>Zone2-znSTB</GainSetTopBox>
            <GainComputer>Zone2-znComp</GainComputer>
            <GainMisc>Zone2-znMEL</GainMisc>
            <Msc_GainPerCFA>8.87135</Msc_GainPerCFA>
            <CondApplArea>3660</CondApplArea>
            <GainRefrig>Zone2-znRfrg</GainRefrig>
            <GainCooking index="0">Zone2-znCkE</GainCooking>
            <Appl_RefrigGain>5.58356</Appl_RefrigGain>
            <Appl_DishGain>0.58028</Appl_DishGain>
            <Appl_CookGain index="0">9439.56</Appl_CookGain>
            <Appl_CookGain index="1">0</Appl_CookGain>
            <Appl_CookGain index="2">0</Appl_CookGain>
            <Appl_WasherGain>0.040268</Appl_WasherGain>
            <Appl_DryerGain index="0">0.34036</Appl_DryerGain>
            <Appl_DryerGain index="1">0</Appl_DryerGain>
            <Appl_DryerGain index="2">0</Appl_DryerGain>
            <EqpDaySched>CARes2013 Equipment Hrly</EqpDaySched>
            <EqpDaySched_CSE>* select( $dsDay==1, 0., default hourval(0.037,0.035,0.034,0.034,0.032,0.036,0.042,0.044,0.037,0.032,0.033,0.033,0.032,0.033,0.035,0.037,0.044,0.053,0.058,0.06,0.062,0.06,0.052,0.045) </EqpDaySched_CSE>
            <HeatTDaySched>CARes2013 SZ Heat Hrly</HeatTDaySched>
            <HeatTDaySched_CSE>select( $dsDay==1, 70, $dsDay==2, 60, ISSEASONCOOLING, 60, default 68) </HeatTDaySched_CSE>
            <CoolTDaySched>CARes2013 SZ Cool Hrly</CoolTDaySched>
            <CoolTDaySched_CSE>select( $dsDay==1, 83, $dsDay==2, 75, default 78)</CoolTDaySched_CSE>
            <WinterVentTemp>77</WinterVentTemp>
            <WinterCoolTemp>78</WinterCoolTemp>
            <SummerVentTemp>68</SummerVentTemp>
            <SummerHeatTemp>60</SummerHeatTemp>
            <ConstHtgSetpt>68</ConstHtgSetpt>
            <ThermostatTypeRpt>Not Setback</ThermostatTypeRpt>
            <IMassExtFlrArea>3660</IMassExtFlrArea>
            <IMassIntFlrArea>0</IMassIntFlrArea>
            <IMassIZWallArea>0</IMassIZWallArea>
            <IMassIntWallArea>3660</IMassIntWallArea>
            <IMassFurnitureSurf>Furniture-imass 41</IMassFurnitureSurf>
            <IMassWallFrmSurf>WallFrm-imass 44</IMassWallFrmSurf>
            <IMassWallCavSurf>WallCav-imass 45</IMassWallCavSurf>
            <ClgMaxAtcANHoleRef>Zone2ToAtticCeiling</ClgMaxAtcANHoleRef>
            <TrackUMLHs>1</TrackUMLHs>
            <ClgUMLHLimit>150.1</ClgUMLHLimit>
            <HtgUMLHLimit>150.1</HtgUMLHLimit>
            <CSE_UMLHsExpCol index="0">xcz-Zone2-Name</CSE_UMLHsExpCol>
            <CSE_UMLHsExpCol index="1">xcz-Zone2-Clg</CSE_UMLHsExpCol>
            <CSE_UMLHsExpCol index="2">xcz-Zone2-Htg</CSE_UMLHsExpCol>
            <RptTotCondZoneWinArea>410.4</RptTotCondZoneWinArea>
            <ExtShade>0</ExtShade>
            <OvrHangsFins>0</OvrHangsFins>
            <UILabel_HVACSys index="0">       HVAC System:</UILabel_HVACSys>
            <UILabel_HVACSys index="1"> </UILabel_HVACSys>
            <UILabel_DHWSys1 index="0">       DHW System 1:</UILabel_DHWSys1>
            <UILabel_DHWSys1 index="1"> </UILabel_DHWSys1>
            <VerifExDHWSys1Assigned>0</VerifExDHWSys1Assigned>
            <VerifExDHWSys2Assigned>0</VerifExDHWSys2Assigned>
            <VerifExistingAFUE>0</VerifExistingAFUE>
            <VerifExistingHSPF>0</VerifExistingHSPF>
            <VerifExistingSEER>0</VerifExistingSEER>
            <VerifExistingEER>0</VerifExistingEER>
            <VerifExistingCFMperTon>0</VerifExistingCFMperTon>
            <VerifExistingFChg>0</VerifExistingFChg>
            <NeedStdClVent>1</NeedStdClVent>
            <HighRvalCeilIns>0</HighRvalCeilIns>
            <HighRvalFloorIns>0</HighRvalFloorIns>
            <IsNew>1</IsNew>
            <IsAltered>0</IsAltered>
            <IsExisting>0</IsExisting>
            <GasFueled index="0">0</GasFueled>
            <GasFueled index="1">0</GasFueled>
            <GasFueled index="2">0</GasFueled>
            <GasFueled index="3">0</GasFueled>
            <GasFueled index="4">0</GasFueled>
            <GasFueled index="5">0</GasFueled>
            <AffordableGasFueled index="0">0</AffordableGasFueled>
            <AffordableGasFueled index="1">0</AffordableGasFueled>
            <AffordableGasFueled index="2">0</AffordableGasFueled>
            <AffordableGasFueled index="3">0</AffordableGasFueled>
            <AffordableGasFueled index="4">0</AffordableGasFueled>
            <AffordableGasFueled index="5">0</AffordableGasFueled>
            <CentralDHWDUCount>0</CentralDHWDUCount>
            <CSE_ElecMETER index="0">MtrElec</CSE_ElecMETER>
            <CSE_ElecMETER index="1">MtrElec</CSE_ElecMETER>
            <CSE_NatGasMETER index="0">MtrNatGas</CSE_NatGasMETER>
            <CSE_NatGasMETER index="1">MtrNatGas</CSE_NatGasMETER>
            <DwellUnit>
              <Name>1BR - Second Floor</Name>
              <Description>2 units, 1 Bdrm &amp; 750 ft2 per unit</Description>
              <TreeDescrip>2 units, 1 Bdrm &amp; 750 ft2 per unit</TreeDescrip>
              <DwellUnitTypeRef>1-Bed Type Z1</DwellUnitTypeRef>
              <Count>2</Count>
              <CountWithMult>2</CountWithMult>
              <CondFlrArea>750</CondFlrArea>
              <TotalCondFlrArea>1500</TotalCondFlrArea>
              <TotalCondFlrAreaWithMult>1500</TotalCondFlrAreaWithMult>
              <NewOrAltHVACFlrAreaWithMult>1500</NewOrAltHVACFlrAreaWithMult>
              <NewHVACFlrAreaWithMult>1500</NewHVACFlrAreaWithMult>
              <NumBedroomsPerUnit>1</NumBedroomsPerUnit>
              <TotalNumBedrooms>2</TotalNumBedrooms>
              <TotalNumBedroomsWithMult>2</TotalNumBedroomsWithMult>
              <TotalDHWFlrArea>1500</TotalDHWFlrArea>
              <TotalLtgFlrArea>1500</TotalLtgFlrArea>
              <HVACSysStatus>New</HVACSysStatus>
              <HVACSysVerified>0</HVACSysVerified>
              <UnitLtgGain>2179.24</UnitLtgGain>
              <TotalLtgGain>4358.48</TotalLtgGain>
              <UnitTVGain>2774.47</UnitTVGain>
              <TotalTVGain>5548.94</TotalTVGain>
              <UnitSTBGain>1265.71</UnitSTBGain>
              <TotalSTBGain>2531.42</TotalSTBGain>
              <UnitCompGain>1256.36</UnitCompGain>
              <TotalCompGain>2512.73</TotalCompGain>
              <UnitMscElecGain>7187.64</UnitMscElecGain>
              <TotalMscElecGain>14375.3</TotalMscElecGain>
              <UnitCookElecGain>2236.96</UnitCookElecGain>
              <UnitCookGasGain>0</UnitCookGasGain>
              <TotalCookGasGain>0</TotalCookGasGain>
              <TotalCookElecGain>4473.93</TotalCookElecGain>
              <TotalCookOthrGain>0</TotalCookOthrGain>
              <UnitClthWashGain>0.010067</UnitClthWashGain>
              <TotalClthWashGain>0.020134</TotalClthWashGain>
              <UnitClthDryGasGain>0</UnitClthDryGasGain>
              <UnitClthDryElecGain>0.08509</UnitClthDryElecGain>
              <TotalClthDryGasGain>0</TotalClthDryGasGain>
              <TotalClthDryElecGain>0.17018</TotalClthDryElecGain>
              <TotalClthDryOthrGain>0</TotalClthDryOthrGain>
              <TotalRefrigUsage>982</TotalRefrigUsage>
              <TotalDishUsage>1061.91</TotalDishUsage>
              <DailyHtEqpHWConsumption>0</DailyHtEqpHWConsumption>
              <HaveWasher>1</HaveWasher>
              <WasherZoneRef>Zone2</WasherZoneRef>
              <HaveDryer>1</HaveDryer>
              <DryerZoneRef>Zone2</DryerZoneRef>
              <DryerFuel>Electricity</DryerFuel>
              <MinIAQCFM>75</MinIAQCFM>
              <TotalIAQCFM>75</TotalIAQCFM>
              <MinIAQCFMLbl>Minimum IAQ Ventilation:  75.0 CFM (75.0 entered)</MinIAQCFMLbl>
              <IAQCFM_Exhaust>0</IAQCFM_Exhaust>
              <IAQPwr_Exhaust>0</IAQPwr_Exhaust>
              <IAQCFM_Supply>0</IAQCFM_Supply>
              <IAQPwr_Supply>0</IAQPwr_Supply>
              <IAQHRVCFM>75</IAQHRVCFM>
              <IAQHRVPwr>30</IAQHRVPwr>
              <IAQBalCFM>75</IAQBalCFM>
              <IAQBalPwr>30</IAQBalPwr>
              <IAQHRVCFMxRcvEff>0</IAQHRVCFMxRcvEff>
              <IAQHRVCFMxSRE>0</IAQHRVCFMxSRE>
              <IAQHRVCFMxASRE>0</IAQHRVCFMxASRE>
              <IAQCFMIsBalanced>1</IAQCFMIsBalanced>
              <IAQCFM_Balanced>75</IAQCFM_Balanced>
              <NewIAQCFM_Balanced>75</NewIAQCFM_Balanced>
              <NewIAQCFM_Exhaust>0</NewIAQCFM_Exhaust>
              <NewIAQCFM_Supply>0</NewIAQCFM_Supply>
              <NewCentralExhaustCFMWithMult>0</NewCentralExhaustCFMWithMult>
              <NewCentralSupplyCFMWithMult>0</NewCentralSupplyCFMWithMult>
              <StdDesignIAQCFM>75</StdDesignIAQCFM>
              <MaxStdDesignIAQPower>90</MaxStdDesignIAQPower>
              <ForceStdIAQFanPwr>0.4</ForceStdIAQFanPwr>
              <TopZEstimate>17.7</TopZEstimate>
              <BottomZEstimate>8.7</BottomZEstimate>
              <GasFueled index="0">0</GasFueled>
              <GasFueled index="1">0</GasFueled>
              <GasFueled index="2">0</GasFueled>
              <GasFueled index="3">0</GasFueled>
              <GasFueled index="4">0</GasFueled>
              <GasFueled index="5">0</GasFueled>
              <DwellUnitRpt>
                <Name>1BR - Second Floor-(1/2)</Name>
                <DwellUnitRef>1BR - Second Floor</DwellUnitRef>
                <DwellUnitTypeRef>1-Bed Type Z1</DwellUnitTypeRef>
                <ZoneRef>Zone2</ZoneRef>
                <ZoneMultRef>1</ZoneMultRef>
              </DwellUnitRpt>
              <DwellUnitRpt>
                <Name>1BR - Second Floor-(2/2)</Name>
                <DwellUnitRef>1BR - Second Floor</DwellUnitRef>
                <DwellUnitTypeRef>1-Bed Type Z1</DwellUnitTypeRef>
                <ZoneRef>Zone2</ZoneRef>
                <ZoneMultRef>1</ZoneMultRef>
              </DwellUnitRpt>
              <ResDHWSysRpt>
                <Name>1BR - Second Floor 1/2 | DHWHeatpump</Name>
                <DHWSysName>DHWHeatpump - 1/1</DHWSysName>
                <DwellingUnit>1BR - Second Floor</DwellingUnit>
                <DwellUnitRptName>1BR - Second Floor-(1/2)</DwellUnitRptName>
                <DwellUnitRef>1BR - Second Floor</DwellUnitRef>
                <DwellUnitTypeRef>1-Bed Type Z1</DwellUnitTypeRef>
                <DHWSysRef>DHWHeatpump</DHWSysRef>
                <Status>New</Status>
                <DHWSysIdx>1</DHWSysIdx>
                <DHWSysType>DHW</DHWSysType>
                <DwellUnitDistType>Standard</DwellUnitDistType>
                <MFamDistType>None</MFamDistType>
                <IsCentralHPWH>0</IsCentralHPWH>
                <DHWHeaterRef>Heat Pump</DHWHeaterRef>
                <DHWHeaterIdx>1</DHWHeaterIdx>
                <DHWHeaterCnt>1</DHWHeaterCnt>
                <NonCntrlDHWHeaterCnt>1</NonCntrlDHWHeaterCnt>
                <HeaterElementType>Gas</HeaterElementType>
                <TankType>Small Storage (existing only)</TankType>
                <InputRating>12000</InputRating>
                <InputRatingUnits>Btu/hr</InputRatingUnits>
                <InputRatingRpt>&lt;= 75 kBtu/hr</InputRatingRpt>
                <Efficiency>0.6</Efficiency>
                <EfficiencyUnits>EF</EfficiencyUnits>
                <EfficiencyRpt>0.6 EF</EfficiencyRpt>
                <TankVolume>50</TankVolume>
                <TankVolumeRpt>50</TankVolumeRpt>
                <ExtInsulRVal>0</ExtInsulRVal>
                <ExtInsulRpt>0</ExtInsulRpt>
                <StandbyLossFrac>0</StandbyLossFrac>
                <StandbyLossRpt>0</StandbyLossRpt>
                <MakeAndModel>NA</MakeAndModel>
                <SimulatedEquip>NA</SimulatedEquip>
                <TankLocation>NA</TankLocation>
                <RecovEffRpt>NA</RecovEffRpt>
                <FirstHourRatingRpt>NA</FirstHourRatingRpt>
                <RatedFlowRpt>NA</RatedFlowRpt>
                <ShwrDrnWtrHtRecovRpt>NA</ShwrDrnWtrHtRecovRpt>
                <HERSCompact>0</HERSCompact>
                <HERSCompactRptMsg>none</HERSCompactRptMsg>
                <HERSMFCtrlRecircDualLp>0</HERSMFCtrlRecircDualLp>
                <HERSMFCtrlRecircDualLpRptMsg>none</HERSMFCtrlRecircDualLpRptMsg>
                <HERSParallelPipe>0</HERSParallelPipe>
                <HERSParaPipeRptMsg>none</HERSParaPipeRptMsg>
                <HERSAllPipesIns>0</HERSAllPipesIns>
                <HERSPipeInsRptMsg>none</HERSPipeInsRptMsg>
                <HERSPointOfUse>0</HERSPointOfUse>
                <HERSPOURptMsg>none</HERSPOURptMsg>
                <HERSOccRecirc>0</HERSOccRecirc>
                <HERSOccRptMsg>none</HERSOccRptMsg>
                <HERSPushBtnRecirc>0</HERSPushBtnRecirc>
                <HERSPushBtnRptMsg>none</HERSPushBtnRptMsg>
              </ResDHWSysRpt>
              <ResDHWSysRpt>
                <Name>1BR - Second Floor 2/2 | DHWHeatpump</Name>
                <DHWSysName>DHWHeatpump - 1/1</DHWSysName>
                <DwellingUnit>1BR - Second Floor</DwellingUnit>
                <DwellUnitRptName>1BR - Second Floor-(2/2)</DwellUnitRptName>
                <DwellUnitRef>1BR - Second Floor</DwellUnitRef>
                <DwellUnitTypeRef>1-Bed Type Z1</DwellUnitTypeRef>
                <DHWSysRef>DHWHeatpump</DHWSysRef>
                <Status>New</Status>
                <DHWSysIdx>1</DHWSysIdx>
                <DHWSysType>DHW</DHWSysType>
                <DwellUnitDistType>Standard</DwellUnitDistType>
                <MFamDistType>None</MFamDistType>
                <IsCentralHPWH>0</IsCentralHPWH>
                <DHWHeaterRef>Heat Pump</DHWHeaterRef>
                <DHWHeaterIdx>1</DHWHeaterIdx>
                <DHWHeaterCnt>1</DHWHeaterCnt>
                <NonCntrlDHWHeaterCnt>1</NonCntrlDHWHeaterCnt>
                <HeaterElementType>Gas</HeaterElementType>
                <TankType>Small Storage (existing only)</TankType>
                <InputRating>12000</InputRating>
                <InputRatingUnits>Btu/hr</InputRatingUnits>
                <InputRatingRpt>&lt;= 75 kBtu/hr</InputRatingRpt>
                <Efficiency>0.6</Efficiency>
                <EfficiencyUnits>EF</EfficiencyUnits>
                <EfficiencyRpt>0.6 EF</EfficiencyRpt>
                <TankVolume>50</TankVolume>
                <TankVolumeRpt>50</TankVolumeRpt>
                <ExtInsulRVal>0</ExtInsulRVal>
                <ExtInsulRpt>0</ExtInsulRpt>
                <StandbyLossFrac>0</StandbyLossFrac>
                <StandbyLossRpt>0</StandbyLossRpt>
                <MakeAndModel>NA</MakeAndModel>
                <SimulatedEquip>NA</SimulatedEquip>
                <TankLocation>NA</TankLocation>
                <RecovEffRpt>NA</RecovEffRpt>
                <FirstHourRatingRpt>NA</FirstHourRatingRpt>
                <RatedFlowRpt>NA</RatedFlowRpt>
                <ShwrDrnWtrHtRecovRpt>NA</ShwrDrnWtrHtRecovRpt>
                <HERSCompact>0</HERSCompact>
                <HERSCompactRptMsg>none</HERSCompactRptMsg>
                <HERSMFCtrlRecircDualLp>0</HERSMFCtrlRecircDualLp>
                <HERSMFCtrlRecircDualLpRptMsg>none</HERSMFCtrlRecircDualLpRptMsg>
                <HERSParallelPipe>0</HERSParallelPipe>
                <HERSParaPipeRptMsg>none</HERSParaPipeRptMsg>
                <HERSAllPipesIns>0</HERSAllPipesIns>
                <HERSPipeInsRptMsg>none</HERSPipeInsRptMsg>
                <HERSPointOfUse>0</HERSPointOfUse>
                <HERSPOURptMsg>none</HERSPOURptMsg>
                <HERSOccRecirc>0</HERSOccRecirc>
                <HERSOccRptMsg>none</HERSOccRptMsg>
                <HERSPushBtnRecirc>0</HERSPushBtnRecirc>
                <HERSPushBtnRptMsg>none</HERSPushBtnRptMsg>
              </ResDHWSysRpt>
              <DwellUnitDHW>
                <Name>1BR - Second Floor DU</Name>
                <NumBedrooms>1</NumBedrooms>
                <NumDHWSchShuffles>50</NumDHWSchShuffles>
                <DHWProfileLetter>03</DHWProfileLetter>
                <CSEDayUseName>DHWMF1BR03</CSEDayUseName>
                <DwellUnitTypeRef>1-Bed Type Z1</DwellUnitTypeRef>
                <PropCompactFactor>1</PropCompactFactor>
                <DUTypeDHWSysIndex>1</DUTypeDHWSysIndex>
                <cseDHWSYSRef>dhwsys-1BR - Second Floor DU</cseDHWSYSRef>
                <cseRSYSRef>rsys-Zone2 HVACSys</cseRSYSRef>
                <GainDishwasher>1BR - Second Floor DU-znDshwshr</GainDishwasher>
                <GainWasher>1BR - Second Floor DU-znCWshr</GainWasher>
                <GainDryer index="0">1BR - Second Floor DU-znCDryE</GainDryer>
              </DwellUnitDHW>
              <DwellUnitDHW>
                <Name>1BR - Second Floor DU 6</Name>
                <NumBedrooms>1</NumBedrooms>
                <NumDHWSchShuffles>50</NumDHWSchShuffles>
                <DHWProfileLetter>04</DHWProfileLetter>
                <CSEDayUseName>DHWMF1BR04</CSEDayUseName>
                <DwellUnitTypeRef>1-Bed Type Z1</DwellUnitTypeRef>
                <PropCompactFactor>1</PropCompactFactor>
                <DUTypeDHWSysIndex>1</DUTypeDHWSysIndex>
                <cseDHWSYSRef>dhwsys-1BR - Second Floor DU 6</cseDHWSYSRef>
                <cseRSYSRef>rsys-Zone2 HVACSys</cseRSYSRef>
                <GainDishwasher>1BR - Second Floor DU 6-znDshwshr</GainDishwasher>
                <GainWasher>1BR - Second Floor DU 6-znCWshr</GainWasher>
                <GainDryer index="0">1BR - Second Floor DU 6-znCDryE</GainDryer>
              </DwellUnitDHW>
            </DwellUnit>
            <DwellUnit>
              <Name>2BR - Second Floor</Name>
              <Description>2 units, 2 Bdrms &amp; 1,080 ft2 per unit</Description>
              <TreeDescrip>2 units, 2 Bdrms &amp; 1,080 ft2 per unit</TreeDescrip>
              <DwellUnitTypeRef>2-Bed Type Z1</DwellUnitTypeRef>
              <Count>2</Count>
              <CountWithMult>2</CountWithMult>
              <CondFlrArea>1080</CondFlrArea>
              <TotalCondFlrArea>2160</TotalCondFlrArea>
              <TotalCondFlrAreaWithMult>2160</TotalCondFlrAreaWithMult>
              <NewOrAltHVACFlrAreaWithMult>2160</NewOrAltHVACFlrAreaWithMult>
              <NewHVACFlrAreaWithMult>2160</NewHVACFlrAreaWithMult>
              <NumBedroomsPerUnit>2</NumBedroomsPerUnit>
              <TotalNumBedrooms>4</TotalNumBedrooms>
              <TotalNumBedroomsWithMult>4</TotalNumBedroomsWithMult>
              <TotalDHWFlrArea>2160</TotalDHWFlrArea>
              <TotalLtgFlrArea>2160</TotalLtgFlrArea>
              <HVACSysStatus>New</HVACSysStatus>
              <HVACSysVerified>0</HVACSysVerified>
              <UnitLtgGain>2726.8</UnitLtgGain>
              <TotalLtgGain>5453.59</TotalLtgGain>
              <UnitTVGain>3071.73</UnitTVGain>
              <TotalTVGain>6143.47</TotalTVGain>
              <UnitSTBGain>1820.98</UnitSTBGain>
              <TotalSTBGain>3641.96</TotalSTBGain>
              <UnitCompGain>1774.24</UnitCompGain>
              <TotalCompGain>3548.48</TotalCompGain>
              <UnitMscElecGain>9046.94</UnitMscElecGain>
              <TotalMscElecGain>18093.9</TotalMscElecGain>
              <UnitCookElecGain>2482.81</UnitCookElecGain>
              <UnitCookGasGain>0</UnitCookGasGain>
              <TotalCookGasGain>0</TotalCookGasGain>
              <TotalCookElecGain>4965.63</TotalCookElecGain>
              <TotalCookOthrGain>0</TotalCookOthrGain>
              <UnitClthWashGain>0.010067</UnitClthWashGain>
              <TotalClthWashGain>0.020134</TotalClthWashGain>
              <UnitClthDryGasGain>0</UnitClthDryGasGain>
              <UnitClthDryElecGain>0.08509</UnitClthDryElecGain>
              <TotalClthDryGasGain>0</TotalClthDryGasGain>
              <TotalClthDryElecGain>0.17018</TotalClthDryElecGain>
              <TotalClthDryOthrGain>0</TotalClthDryOthrGain>
              <TotalRefrigUsage>1056</TotalRefrigUsage>
              <TotalDishUsage>1061.91</TotalDishUsage>
              <DailyHtEqpHWConsumption>0</DailyHtEqpHWConsumption>
              <HaveWasher>1</HaveWasher>
              <WasherZoneRef>Zone2</WasherZoneRef>
              <HaveDryer>1</HaveDryer>
              <DryerZoneRef>Zone2</DryerZoneRef>
              <DryerFuel>Electricity</DryerFuel>
              <MinIAQCFM>109.8</MinIAQCFM>
              <TotalIAQCFM>109.8</TotalIAQCFM>
              <MinIAQCFMLbl>Minimum IAQ Ventilation:  109.8 CFM (109.8 entered)</MinIAQCFMLbl>
              <IAQCFM_Exhaust>0</IAQCFM_Exhaust>
              <IAQPwr_Exhaust>0</IAQPwr_Exhaust>
              <IAQCFM_Supply>0</IAQCFM_Supply>
              <IAQPwr_Supply>0</IAQPwr_Supply>
              <IAQHRVCFM>109.8</IAQHRVCFM>
              <IAQHRVPwr>43.92</IAQHRVPwr>
              <IAQBalCFM>109.8</IAQBalCFM>
              <IAQBalPwr>43.92</IAQBalPwr>
              <IAQHRVCFMxRcvEff>0</IAQHRVCFMxRcvEff>
              <IAQHRVCFMxSRE>0</IAQHRVCFMxSRE>
              <IAQHRVCFMxASRE>0</IAQHRVCFMxASRE>
              <IAQCFMIsBalanced>1</IAQCFMIsBalanced>
              <IAQCFM_Balanced>109.8</IAQCFM_Balanced>
              <NewIAQCFM_Balanced>109.8</NewIAQCFM_Balanced>
              <NewIAQCFM_Exhaust>0</NewIAQCFM_Exhaust>
              <NewIAQCFM_Supply>0</NewIAQCFM_Supply>
              <NewCentralExhaustCFMWithMult>0</NewCentralExhaustCFMWithMult>
              <NewCentralSupplyCFMWithMult>0</NewCentralSupplyCFMWithMult>
              <StdDesignIAQCFM>109.8</StdDesignIAQCFM>
              <MaxStdDesignIAQPower>131.76</MaxStdDesignIAQPower>
              <ForceStdIAQFanPwr>0.4</ForceStdIAQFanPwr>
              <TopZEstimate>17.7</TopZEstimate>
              <BottomZEstimate>8.7</BottomZEstimate>
              <GasFueled index="0">0</GasFueled>
              <GasFueled index="1">0</GasFueled>
              <GasFueled index="2">0</GasFueled>
              <GasFueled index="3">0</GasFueled>
              <GasFueled index="4">0</GasFueled>
              <GasFueled index="5">0</GasFueled>
              <DwellUnitRpt>
                <Name>2BR - Second Floor-(1/2)</Name>
                <DwellUnitRef>2BR - Second Floor</DwellUnitRef>
                <DwellUnitTypeRef>2-Bed Type Z1</DwellUnitTypeRef>
                <ZoneRef>Zone2</ZoneRef>
                <ZoneMultRef>1</ZoneMultRef>
              </DwellUnitRpt>
              <DwellUnitRpt>
                <Name>2BR - Second Floor-(2/2)</Name>
                <DwellUnitRef>2BR - Second Floor</DwellUnitRef>
                <DwellUnitTypeRef>2-Bed Type Z1</DwellUnitTypeRef>
                <ZoneRef>Zone2</ZoneRef>
                <ZoneMultRef>1</ZoneMultRef>
              </DwellUnitRpt>
              <ResDHWSysRpt>
                <Name>2BR - Second Floor 1/2 | DHWHeatpump</Name>
                <DHWSysName>DHWHeatpump - 1/1</DHWSysName>
                <DwellingUnit>2BR - Second Floor</DwellingUnit>
                <DwellUnitRptName>2BR - Second Floor-(1/2)</DwellUnitRptName>
                <DwellUnitRef>2BR - Second Floor</DwellUnitRef>
                <DwellUnitTypeRef>2-Bed Type Z1</DwellUnitTypeRef>
                <DHWSysRef>DHWHeatpump</DHWSysRef>
                <Status>New</Status>
                <DHWSysIdx>1</DHWSysIdx>
                <DHWSysType>DHW</DHWSysType>
                <DwellUnitDistType>Standard</DwellUnitDistType>
                <MFamDistType>None</MFamDistType>
                <IsCentralHPWH>0</IsCentralHPWH>
                <DHWHeaterRef>Heat Pump</DHWHeaterRef>
                <DHWHeaterIdx>1</DHWHeaterIdx>
                <DHWHeaterCnt>1</DHWHeaterCnt>
                <NonCntrlDHWHeaterCnt>1</NonCntrlDHWHeaterCnt>
                <HeaterElementType>Gas</HeaterElementType>
                <TankType>Small Storage (existing only)</TankType>
                <InputRating>12000</InputRating>
                <InputRatingUnits>Btu/hr</InputRatingUnits>
                <InputRatingRpt>&lt;= 75 kBtu/hr</InputRatingRpt>
                <Efficiency>0.6</Efficiency>
                <EfficiencyUnits>EF</EfficiencyUnits>
                <EfficiencyRpt>0.6 EF</EfficiencyRpt>
                <TankVolume>50</TankVolume>
                <TankVolumeRpt>50</TankVolumeRpt>
                <ExtInsulRVal>0</ExtInsulRVal>
                <ExtInsulRpt>0</ExtInsulRpt>
                <StandbyLossFrac>0</StandbyLossFrac>
                <StandbyLossRpt>0</StandbyLossRpt>
                <MakeAndModel>NA</MakeAndModel>
                <SimulatedEquip>NA</SimulatedEquip>
                <TankLocation>NA</TankLocation>
                <RecovEffRpt>NA</RecovEffRpt>
                <FirstHourRatingRpt>NA</FirstHourRatingRpt>
                <RatedFlowRpt>NA</RatedFlowRpt>
                <ShwrDrnWtrHtRecovRpt>NA</ShwrDrnWtrHtRecovRpt>
                <HERSCompact>0</HERSCompact>
                <HERSCompactRptMsg>none</HERSCompactRptMsg>
                <HERSMFCtrlRecircDualLp>0</HERSMFCtrlRecircDualLp>
                <HERSMFCtrlRecircDualLpRptMsg>none</HERSMFCtrlRecircDualLpRptMsg>
                <HERSParallelPipe>0</HERSParallelPipe>
                <HERSParaPipeRptMsg>none</HERSParaPipeRptMsg>
                <HERSAllPipesIns>0</HERSAllPipesIns>
                <HERSPipeInsRptMsg>none</HERSPipeInsRptMsg>
                <HERSPointOfUse>0</HERSPointOfUse>
                <HERSPOURptMsg>none</HERSPOURptMsg>
                <HERSOccRecirc>0</HERSOccRecirc>
                <HERSOccRptMsg>none</HERSOccRptMsg>
                <HERSPushBtnRecirc>0</HERSPushBtnRecirc>
                <HERSPushBtnRptMsg>none</HERSPushBtnRptMsg>
              </ResDHWSysRpt>
              <ResDHWSysRpt>
                <Name>2BR - Second Floor 2/2 | DHWHeatpump</Name>
                <DHWSysName>DHWHeatpump - 1/1</DHWSysName>
                <DwellingUnit>2BR - Second Floor</DwellingUnit>
                <DwellUnitRptName>2BR - Second Floor-(2/2)</DwellUnitRptName>
                <DwellUnitRef>2BR - Second Floor</DwellUnitRef>
                <DwellUnitTypeRef>2-Bed Type Z1</DwellUnitTypeRef>
                <DHWSysRef>DHWHeatpump</DHWSysRef>
                <Status>New</Status>
                <DHWSysIdx>1</DHWSysIdx>
                <DHWSysType>DHW</DHWSysType>
                <DwellUnitDistType>Standard</DwellUnitDistType>
                <MFamDistType>None</MFamDistType>
                <IsCentralHPWH>0</IsCentralHPWH>
                <DHWHeaterRef>Heat Pump</DHWHeaterRef>
                <DHWHeaterIdx>1</DHWHeaterIdx>
                <DHWHeaterCnt>1</DHWHeaterCnt>
                <NonCntrlDHWHeaterCnt>1</NonCntrlDHWHeaterCnt>
                <HeaterElementType>Gas</HeaterElementType>
                <TankType>Small Storage (existing only)</TankType>
                <InputRating>12000</InputRating>
                <InputRatingUnits>Btu/hr</InputRatingUnits>
                <InputRatingRpt>&lt;= 75 kBtu/hr</InputRatingRpt>
                <Efficiency>0.6</Efficiency>
                <EfficiencyUnits>EF</EfficiencyUnits>
                <EfficiencyRpt>0.6 EF</EfficiencyRpt>
                <TankVolume>50</TankVolume>
                <TankVolumeRpt>50</TankVolumeRpt>
                <ExtInsulRVal>0</ExtInsulRVal>
                <ExtInsulRpt>0</ExtInsulRpt>
                <StandbyLossFrac>0</StandbyLossFrac>
                <StandbyLossRpt>0</StandbyLossRpt>
                <MakeAndModel>NA</MakeAndModel>
                <SimulatedEquip>NA</SimulatedEquip>
                <TankLocation>NA</TankLocation>
                <RecovEffRpt>NA</RecovEffRpt>
                <FirstHourRatingRpt>NA</FirstHourRatingRpt>
                <RatedFlowRpt>NA</RatedFlowRpt>
                <ShwrDrnWtrHtRecovRpt>NA</ShwrDrnWtrHtRecovRpt>
                <HERSCompact>0</HERSCompact>
                <HERSCompactRptMsg>none</HERSCompactRptMsg>
                <HERSMFCtrlRecircDualLp>0</HERSMFCtrlRecircDualLp>
                <HERSMFCtrlRecircDualLpRptMsg>none</HERSMFCtrlRecircDualLpRptMsg>
                <HERSParallelPipe>0</HERSParallelPipe>
                <HERSParaPipeRptMsg>none</HERSParaPipeRptMsg>
                <HERSAllPipesIns>0</HERSAllPipesIns>
                <HERSPipeInsRptMsg>none</HERSPipeInsRptMsg>
                <HERSPointOfUse>0</HERSPointOfUse>
                <HERSPOURptMsg>none</HERSPOURptMsg>
                <HERSOccRecirc>0</HERSOccRecirc>
                <HERSOccRptMsg>none</HERSOccRptMsg>
                <HERSPushBtnRecirc>0</HERSPushBtnRecirc>
                <HERSPushBtnRptMsg>none</HERSPushBtnRptMsg>
              </ResDHWSysRpt>
              <DwellUnitDHW>
                <Name>2BR - Second Floor DU</Name>
                <NumBedrooms>2</NumBedrooms>
                <NumDHWSchShuffles>50</NumDHWSchShuffles>
                <DHWProfileLetter>03</DHWProfileLetter>
                <CSEDayUseName>DHWMF2BR03</CSEDayUseName>
                <DwellUnitTypeRef>2-Bed Type Z1</DwellUnitTypeRef>
                <PropCompactFactor>1</PropCompactFactor>
                <DUTypeDHWSysIndex>1</DUTypeDHWSysIndex>
                <cseDHWSYSRef>dhwsys-2BR - Second Floor DU</cseDHWSYSRef>
                <cseRSYSRef>rsys-Zone2 HVACSys</cseRSYSRef>
                <GainDishwasher>2BR - Second Floor DU-znDshwshr</GainDishwasher>
                <GainWasher>2BR - Second Floor DU-znCWshr</GainWasher>
                <GainDryer index="0">2BR - Second Floor DU-znCDryE</GainDryer>
              </DwellUnitDHW>
              <DwellUnitDHW>
                <Name>2BR - Second Floor DU 8</Name>
                <NumBedrooms>2</NumBedrooms>
                <NumDHWSchShuffles>50</NumDHWSchShuffles>
                <DHWProfileLetter>04</DHWProfileLetter>
                <CSEDayUseName>DHWMF2BR04</CSEDayUseName>
                <DwellUnitTypeRef>2-Bed Type Z1</DwellUnitTypeRef>
                <PropCompactFactor>1</PropCompactFactor>
                <DUTypeDHWSysIndex>1</DUTypeDHWSysIndex>
                <cseDHWSYSRef>dhwsys-2BR - Second Floor DU 8</cseDHWSYSRef>
                <cseRSYSRef>rsys-Zone2 HVACSys</cseRSYSRef>
                <GainDishwasher>2BR - Second Floor DU 8-znDshwshr</GainDishwasher>
                <GainWasher>2BR - Second Floor DU 8-znCWshr</GainWasher>
                <GainDryer index="0">2BR - Second Floor DU 8-znCDryE</GainDryer>
              </DwellUnitDHW>
            </DwellUnit>
            <ResExtWall>
              <Name>Zone2WallFront</Name>
              <Status>New</Status>
              <IsVerified>0</IsVerified>
              <Orientation>Front</Orientation>
              <OrientationValue>0</OrientationValue>
              <Azimuth>0</Azimuth>
              <TrueOrientationIdx>1</TrueOrientationIdx>
              <Area>1037</Area>
              <ZoneArea>1037</ZoneArea>
              <Construction>T24-2022 ExtWall 2x6 16oc U=0.051</Construction>
              <ShowException>0</ShowException>
              <Exception>- none -</Exception>
              <ExceptionRpt>n/a</ExceptionRpt>
              <Tilt>90</Tilt>
              <Absorptivity>0.5</Absorptivity>
              <FrameSURFACE>Zone2WallFront-Frm</FrameSURFACE>
              <CavitySURFACE>Zone2WallFront-Cav</CavitySURFACE>
              <ChildAreaSum>244.7</ChildAreaSum>
              <NetWallArea>792.3</NetWallArea>
              <FramingFactor>0.25</FramingFactor>
              <WinVentArea>16.47</WinVentArea>
              <TotWinArea index="0">164.7</TotWinArea>
              <TotWinArea index="1">164.7</TotWinArea>
              <TotWinArea index="2">0</TotWinArea>
              <TotWinArea index="3">0</TotWinArea>
              <ParentType>1</ParentType>
              <AreaByWallType index="0">1037</AreaByWallType>
              <AreaByWallType index="1">0</AreaByWallType>
              <AreaByWallType index="2">0</AreaByWallType>
              <TotWinAreaByWallType index="0">164.7</TotWinAreaByWallType>
              <TotWinAreaByWallType index="1">0</TotWinAreaByWallType>
              <TotWinAreaByWallType index="2">0</TotWinAreaByWallType>
              <NewWinAreaByWallType index="0">164.7</NewWinAreaByWallType>
              <NewWinAreaByWallType index="1">0</NewWinAreaByWallType>
              <NewWinAreaByWallType index="2">0</NewWinAreaByWallType>
              <DoorAreaByWallType index="0">80</DoorAreaByWallType>
              <DoorAreaByWallType index="1">0</DoorAreaByWallType>
              <DoorAreaByWallType index="2">0</DoorAreaByWallType>
              <TotDoorArea>80</TotDoorArea>
              <IsStdCondZoneWall>0</IsStdCondZoneWall>
              <RptTotWinArea>164.7</RptTotWinArea>
              <AWFWallsArea>0</AWFWallsArea>
              <MetalFrmArea>0</MetalFrmArea>
              <SIPArea>0</SIPArea>
              <IsNew>1</IsNew>
              <IsAltered>0</IsAltered>
              <IsExisting>0</IsExisting>
              <ParentIsNewZone>1</ParentIsNewZone>
              <ParentNotNewZone>0</ParentNotNewZone>
              <ParentIsCond>1</ParentIsCond>
              <QIIDegraded>0</QIIDegraded>
              <QIINotDegraded>1</QIINotDegraded>
              <IsEAAAddZoneChild>0</IsEAAAddZoneChild>
              <ResWin>
                <Name>Zone2WinFront</Name>
                <Status>New</Status>
                <IsVerified>0</IsVerified>
                <WinType>ResidentialWindowType 1</WinType>
                <DefaultViaWinType>1</DefaultViaWinType>
                <SpecMethod>Window Dimensions (required for fins/overhangs)</SpecMethod>
                <Azimuth>0</Azimuth>
                <Area>15</Area>
                <Height>5</Height>
                <Width>3</Width>
                <Multiplier>10.98</Multiplier>
                <WinProdType>All Other Fenestration</WinProdType>
                <NFRCUfactor>0.3</NFRCUfactor>
                <NFRCSHGC>0.23</NFRCSHGC>
                <UfactorSHGCSource>NFRC</UfactorSHGCSource>
                <ExteriorShade>Insect Screen (default)</ExteriorShade>
                <exArea>15</exArea>
                <exHeight>5</exHeight>
                <exWidth>3</exWidth>
                <exMultiplier>10.98</exMultiplier>
                <exNFRCUfactor>0.3</exNFRCUfactor>
                <exNFRCSHGC>0.23</exNFRCSHGC>
                <exUfactorSHGCSource>NFRC</exUfactorSHGCSource>
                <exExteriorShade>Insect Screen (default)</exExteriorShade>
                <MaxArea>87.1585</MaxArea>
                <MaxHeight>29.0528</MaxHeight>
                <MaxWidth>17.4317</MaxWidth>
                <MaxMultiplier>63.8</MaxMultiplier>
                <NoScrnWINDOW>Zone2WinFront-NoScrn</NoScrnWINDOW>
                <ScrnWINDOW>Zone2WinFront-Scrn</ScrnWINDOW>
                <TotAreaInclMult index="0">164.7</TotAreaInclMult>
                <TotAreaInclMult index="1">164.7</TotAreaInclMult>
                <TotAreaInclMult index="2">0</TotAreaInclMult>
                <TotAreaInclMult index="3">0</TotAreaInclMult>
                <WinAreaMult>1</WinAreaMult>
                <AreaUfactorMult>49.41</AreaUfactorMult>
                <VentArea>16.47</VentArea>
                <ModelFinsOverhang>0</ModelFinsOverhang>
                <ShowFinsOverhang>0</ShowFinsOverhang>
                <FinOverhangMsg>Window fin/overhang modeling is toggled off on main Window Data tab</FinOverhangMsg>
                <OverhangDepth>0</OverhangDepth>
                <OverhangDistUp>0</OverhangDistUp>
                <OverhangExL>0</OverhangExL>
                <OverhangExR>0</OverhangExR>
                <OverhangFlap>0</OverhangFlap>
                <exOverhangDepth>1</exOverhangDepth>
                <exOverhangDistUp>1.33</exOverhangDistUp>
                <exOverhangExL>3</exOverhangExL>
                <exOverhangExR>3</exOverhangExR>
                <exOverhangFlap>0.4</exOverhangFlap>
                <LeftFinDepth>0</LeftFinDepth>
                <LeftFinTopUp>0</LeftFinTopUp>
                <LeftFinDistL>0</LeftFinDistL>
                <LeftFinBotUp>0</LeftFinBotUp>
                <exLeftFinDepth>0</exLeftFinDepth>
                <exLeftFinTopUp>0</exLeftFinTopUp>
                <exLeftFinDistL>0</exLeftFinDistL>
                <exLeftFinBotUp>0</exLeftFinBotUp>
                <RightFinDepth>0</RightFinDepth>
                <RightFinTopUp>0</RightFinTopUp>
                <RightFinDistR>0</RightFinDistR>
                <RightFinBotUp>0</RightFinBotUp>
                <exRightFinDepth>0</exRightFinDepth>
                <exRightFinTopUp>0</exRightFinTopUp>
                <exRightFinDistR>0</exRightFinDistR>
                <exRightFinBotUp>0</exRightFinBotUp>
                <IsNew>1</IsNew>
                <IsAltered>0</IsAltered>
                <IsExisting>0</IsExisting>
                <IsStdCondZoneWin>0</IsStdCondZoneWin>
                <IsEAAAddZoneGChild>0</IsEAAAddZoneGChild>
                <IsClerestory>0</IsClerestory>
                <ClerestoryPAFAllowed>0</ClerestoryPAFAllowed>
              </ResWin>
              <ResDr>
                <Name>Zone2DoorFront</Name>
                <Status>New</Status>
                <IsVerified>0</IsVerified>
                <Area>80</Area>
                <MaxArea>872.3</MaxArea>
                <Ufactor>0.2</Ufactor>
                <exUfactor>0.2</exUfactor>
                <SimDOOR>Zone2DoorFront-Sim</SimDOOR>
                <SimCONS>c-Zone2DoorFront-dr</SimCONS>
                <SimLAYER>l-Zone2DoorFront-dr</SimLAYER>
                <SimMATERIAL>m-Zone2DoorFront-dr</SimMATERIAL>
                <AltUfactor>0.2</AltUfactor>
                <IsNew>1</IsNew>
                <IsAltered>0</IsAltered>
                <IsExisting>0</IsExisting>
                <IsStdCondZoneDoor>0</IsStdCondZoneDoor>
              </ResDr>
            </ResExtWall>
            <ResExtWall>
              <Name>Zone2WallLeft</Name>
              <Status>New</Status>
              <IsVerified>0</IsVerified>
              <Orientation>Left</Orientation>
              <OrientationValue>90</OrientationValue>
              <Azimuth>90</Azimuth>
              <TrueOrientationIdx>2</TrueOrientationIdx>
              <Area>255</Area>
              <ZoneArea>255</ZoneArea>
              <Construction>T24-2022 ExtWall 2x6 16oc U=0.051</Construction>
              <ShowException>0</ShowException>
              <Exception>- none -</Exception>
              <ExceptionRpt>n/a</ExceptionRpt>
              <Tilt>90</Tilt>
              <Absorptivity>0.5</Absorptivity>
              <FrameSURFACE>Zone2WallLeft-Frm</FrameSURFACE>
              <CavitySURFACE>Zone2WallLeft-Cav</CavitySURFACE>
              <ChildAreaSum>40.5</ChildAreaSum>
              <NetWallArea>214.5</NetWallArea>
              <FramingFactor>0.25</FramingFactor>
              <WinVentArea>4.05</WinVentArea>
              <TotWinArea index="0">40.5</TotWinArea>
              <TotWinArea index="1">40.5</TotWinArea>
              <TotWinArea index="2">0</TotWinArea>
              <TotWinArea index="3">0</TotWinArea>
              <ParentType>1</ParentType>
              <AreaByWallType index="0">255</AreaByWallType>
              <AreaByWallType index="1">0</AreaByWallType>
              <AreaByWallType index="2">0</AreaByWallType>
              <TotWinAreaByWallType index="0">40.5</TotWinAreaByWallType>
              <TotWinAreaByWallType index="1">0</TotWinAreaByWallType>
              <TotWinAreaByWallType index="2">0</TotWinAreaByWallType>
              <NewWinAreaByWallType index="0">40.5</NewWinAreaByWallType>
              <NewWinAreaByWallType index="1">0</NewWinAreaByWallType>
              <NewWinAreaByWallType index="2">0</NewWinAreaByWallType>
              <DoorAreaByWallType index="0">0</DoorAreaByWallType>
              <DoorAreaByWallType index="1">0</DoorAreaByWallType>
              <DoorAreaByWallType index="2">0</DoorAreaByWallType>
              <TotDoorArea>0</TotDoorArea>
              <IsStdCondZoneWall>0</IsStdCondZoneWall>
              <RptTotWinArea>40.5</RptTotWinArea>
              <AWFWallsArea>0</AWFWallsArea>
              <MetalFrmArea>0</MetalFrmArea>
              <SIPArea>0</SIPArea>
              <IsNew>1</IsNew>
              <IsAltered>0</IsAltered>
              <IsExisting>0</IsExisting>
              <ParentIsNewZone>1</ParentIsNewZone>
              <ParentNotNewZone>0</ParentNotNewZone>
              <ParentIsCond>1</ParentIsCond>
              <QIIDegraded>0</QIIDegraded>
              <QIINotDegraded>1</QIINotDegraded>
              <IsEAAAddZoneChild>0</IsEAAAddZoneChild>
              <ResWin>
                <Name>Zone2WinLeft</Name>
                <Status>New</Status>
                <IsVerified>0</IsVerified>
                <WinType>ResidentialWindowType 1</WinType>
                <DefaultViaWinType>1</DefaultViaWinType>
                <SpecMethod>Window Dimensions (required for fins/overhangs)</SpecMethod>
                <Azimuth>90</Azimuth>
                <Area>15</Area>
                <Height>5</Height>
                <Width>3</Width>
                <Multiplier>2.7</Multiplier>
                <WinProdType>All Other Fenestration</WinProdType>
                <NFRCUfactor>0.3</NFRCUfactor>
                <NFRCSHGC>0.23</NFRCSHGC>
                <UfactorSHGCSource>NFRC</UfactorSHGCSource>
                <ExteriorShade>Insect Screen (default)</ExteriorShade>
                <exArea>15</exArea>
                <exHeight>5</exHeight>
                <exWidth>3</exWidth>
                <exMultiplier>2.7</exMultiplier>
                <exNFRCUfactor>0.3</exNFRCUfactor>
                <exNFRCSHGC>0.23</exNFRCSHGC>
                <exUfactorSHGCSource>NFRC</exUfactorSHGCSource>
                <exExteriorShade>Insect Screen (default)</exExteriorShade>
                <MaxArea>94.4444</MaxArea>
                <MaxHeight>31.4815</MaxHeight>
                <MaxWidth>18.8889</MaxWidth>
                <MaxMultiplier>17</MaxMultiplier>
                <NoScrnWINDOW>Zone2WinLeft-NoScrn</NoScrnWINDOW>
                <ScrnWINDOW>Zone2WinLeft-Scrn</ScrnWINDOW>
                <TotAreaInclMult index="0">40.5</TotAreaInclMult>
                <TotAreaInclMult index="1">40.5</TotAreaInclMult>
                <TotAreaInclMult index="2">0</TotAreaInclMult>
                <TotAreaInclMult index="3">0</TotAreaInclMult>
                <WinAreaMult>1</WinAreaMult>
                <AreaUfactorMult>12.15</AreaUfactorMult>
                <VentArea>4.05</VentArea>
                <ModelFinsOverhang>0</ModelFinsOverhang>
                <ShowFinsOverhang>0</ShowFinsOverhang>
                <FinOverhangMsg>Window fin/overhang modeling is toggled off on main Window Data tab</FinOverhangMsg>
                <OverhangDepth>0</OverhangDepth>
                <OverhangDistUp>0</OverhangDistUp>
                <OverhangExL>0</OverhangExL>
                <OverhangExR>0</OverhangExR>
                <OverhangFlap>0</OverhangFlap>
                <exOverhangDepth>1</exOverhangDepth>
                <exOverhangDistUp>1.33</exOverhangDistUp>
                <exOverhangExL>3</exOverhangExL>
                <exOverhangExR>3</exOverhangExR>
                <exOverhangFlap>0.4</exOverhangFlap>
                <LeftFinDepth>0</LeftFinDepth>
                <LeftFinTopUp>0</LeftFinTopUp>
                <LeftFinDistL>0</LeftFinDistL>
                <LeftFinBotUp>0</LeftFinBotUp>
                <exLeftFinDepth>0</exLeftFinDepth>
                <exLeftFinTopUp>0</exLeftFinTopUp>
                <exLeftFinDistL>0</exLeftFinDistL>
                <exLeftFinBotUp>0</exLeftFinBotUp>
                <RightFinDepth>0</RightFinDepth>
                <RightFinTopUp>0</RightFinTopUp>
                <RightFinDistR>0</RightFinDistR>
                <RightFinBotUp>0</RightFinBotUp>
                <exRightFinDepth>0</exRightFinDepth>
                <exRightFinTopUp>0</exRightFinTopUp>
                <exRightFinDistR>0</exRightFinDistR>
                <exRightFinBotUp>0</exRightFinBotUp>
                <IsNew>1</IsNew>
                <IsAltered>0</IsAltered>
                <IsExisting>0</IsExisting>
                <IsStdCondZoneWin>0</IsStdCondZoneWin>
                <IsEAAAddZoneGChild>0</IsEAAAddZoneGChild>
                <IsClerestory>0</IsClerestory>
                <ClerestoryPAFAllowed>0</ClerestoryPAFAllowed>
              </ResWin>
            </ResExtWall>
            <ResExtWall>
              <Name>Zone2WallBack</Name>
              <Status>New</Status>
              <IsVerified>0</IsVerified>
              <Orientation>Back</Orientation>
              <OrientationValue>180</OrientationValue>
              <Azimuth>180</Azimuth>
              <TrueOrientationIdx>3</TrueOrientationIdx>
              <Area>1037</Area>
              <ZoneArea>1037</ZoneArea>
              <Construction>T24-2022 ExtWall 2x6 16oc U=0.051</Construction>
              <ShowException>0</ShowException>
              <Exception>- none -</Exception>
              <ExceptionRpt>n/a</ExceptionRpt>
              <Tilt>90</Tilt>
              <Absorptivity>0.5</Absorptivity>
              <FrameSURFACE>Zone2WallBack-Frm</FrameSURFACE>
              <CavitySURFACE>Zone2WallBack-Cav</CavitySURFACE>
              <ChildAreaSum>164.7</ChildAreaSum>
              <NetWallArea>872.3</NetWallArea>
              <FramingFactor>0.25</FramingFactor>
              <WinVentArea>16.47</WinVentArea>
              <TotWinArea index="0">164.7</TotWinArea>
              <TotWinArea index="1">164.7</TotWinArea>
              <TotWinArea index="2">0</TotWinArea>
              <TotWinArea index="3">0</TotWinArea>
              <ParentType>1</ParentType>
              <AreaByWallType index="0">1037</AreaByWallType>
              <AreaByWallType index="1">0</AreaByWallType>
              <AreaByWallType index="2">0</AreaByWallType>
              <TotWinAreaByWallType index="0">164.7</TotWinAreaByWallType>
              <TotWinAreaByWallType index="1">0</TotWinAreaByWallType>
              <TotWinAreaByWallType index="2">0</TotWinAreaByWallType>
              <NewWinAreaByWallType index="0">164.7</NewWinAreaByWallType>
              <NewWinAreaByWallType index="1">0</NewWinAreaByWallType>
              <NewWinAreaByWallType index="2">0</NewWinAreaByWallType>
              <DoorAreaByWallType index="0">0</DoorAreaByWallType>
              <DoorAreaByWallType index="1">0</DoorAreaByWallType>
              <DoorAreaByWallType index="2">0</DoorAreaByWallType>
              <TotDoorArea>0</TotDoorArea>
              <IsStdCondZoneWall>0</IsStdCondZoneWall>
              <RptTotWinArea>164.7</RptTotWinArea>
              <AWFWallsArea>0</AWFWallsArea>
              <MetalFrmArea>0</MetalFrmArea>
              <SIPArea>0</SIPArea>
              <IsNew>1</IsNew>
              <IsAltered>0</IsAltered>
              <IsExisting>0</IsExisting>
              <ParentIsNewZone>1</ParentIsNewZone>
              <ParentNotNewZone>0</ParentNotNewZone>
              <ParentIsCond>1</ParentIsCond>
              <QIIDegraded>0</QIIDegraded>
              <QIINotDegraded>1</QIINotDegraded>
              <IsEAAAddZoneChild>0</IsEAAAddZoneChild>
              <ResWin>
                <Name>Zone2WinBack</Name>
                <Status>New</Status>
                <IsVerified>0</IsVerified>
                <WinType>ResidentialWindowType 1</WinType>
                <DefaultViaWinType>1</DefaultViaWinType>
                <SpecMethod>Window Dimensions (required for fins/overhangs)</SpecMethod>
                <Azimuth>180</Azimuth>
                <Area>15</Area>
                <Height>5</Height>
                <Width>3</Width>
                <Multiplier>10.98</Multiplier>
                <WinProdType>All Other Fenestration</WinProdType>
                <NFRCUfactor>0.3</NFRCUfactor>
                <NFRCSHGC>0.23</NFRCSHGC>
                <UfactorSHGCSource>NFRC</UfactorSHGCSource>
                <ExteriorShade>Insect Screen (default)</ExteriorShade>
                <exArea>15</exArea>
                <exHeight>5</exHeight>
                <exWidth>3</exWidth>
                <exMultiplier>10.98</exMultiplier>
                <exNFRCUfactor>0.3</exNFRCUfactor>
                <exNFRCSHGC>0.23</exNFRCSHGC>
                <exUfactorSHGCSource>NFRC</exUfactorSHGCSource>
                <exExteriorShade>Insect Screen (default)</exExteriorShade>
                <MaxArea>94.4444</MaxArea>
                <MaxHeight>31.4815</MaxHeight>
                <MaxWidth>18.8889</MaxWidth>
                <MaxMultiplier>69.1333</MaxMultiplier>
                <NoScrnWINDOW>Zone2WinBack-NoScrn</NoScrnWINDOW>
                <ScrnWINDOW>Zone2WinBack-Scrn</ScrnWINDOW>
                <TotAreaInclMult index="0">164.7</TotAreaInclMult>
                <TotAreaInclMult index="1">164.7</TotAreaInclMult>
                <TotAreaInclMult index="2">0</TotAreaInclMult>
                <TotAreaInclMult index="3">0</TotAreaInclMult>
                <WinAreaMult>1</WinAreaMult>
                <AreaUfactorMult>49.41</AreaUfactorMult>
                <VentArea>16.47</VentArea>
                <ModelFinsOverhang>0</ModelFinsOverhang>
                <ShowFinsOverhang>0</ShowFinsOverhang>
                <FinOverhangMsg>Window fin/overhang modeling is toggled off on main Window Data tab</FinOverhangMsg>
                <OverhangDepth>0</OverhangDepth>
                <OverhangDistUp>0</OverhangDistUp>
                <OverhangExL>0</OverhangExL>
                <OverhangExR>0</OverhangExR>
                <OverhangFlap>0</OverhangFlap>
                <exOverhangDepth>1</exOverhangDepth>
                <exOverhangDistUp>1.33</exOverhangDistUp>
                <exOverhangExL>3</exOverhangExL>
                <exOverhangExR>3</exOverhangExR>
                <exOverhangFlap>0.4</exOverhangFlap>
                <LeftFinDepth>0</LeftFinDepth>
                <LeftFinTopUp>0</LeftFinTopUp>
                <LeftFinDistL>0</LeftFinDistL>
                <LeftFinBotUp>0</LeftFinBotUp>
                <exLeftFinDepth>0</exLeftFinDepth>
                <exLeftFinTopUp>1.33</exLeftFinTopUp>
                <exLeftFinDistL>1</exLeftFinDistL>
                <exLeftFinBotUp>0</exLeftFinBotUp>
                <RightFinDepth>0</RightFinDepth>
                <RightFinTopUp>0</RightFinTopUp>
                <RightFinDistR>0</RightFinDistR>
                <RightFinBotUp>0</RightFinBotUp>
                <exRightFinDepth>0</exRightFinDepth>
                <exRightFinTopUp>0</exRightFinTopUp>
                <exRightFinDistR>0</exRightFinDistR>
                <exRightFinBotUp>0</exRightFinBotUp>
                <IsNew>1</IsNew>
                <IsAltered>0</IsAltered>
                <IsExisting>0</IsExisting>
                <IsStdCondZoneWin>0</IsStdCondZoneWin>
                <IsEAAAddZoneGChild>0</IsEAAAddZoneGChild>
                <IsClerestory>0</IsClerestory>
                <ClerestoryPAFAllowed>0</ClerestoryPAFAllowed>
              </ResWin>
            </ResExtWall>
            <ResExtWall>
              <Name>Zone2WallRight</Name>
              <Status>New</Status>
              <IsVerified>0</IsVerified>
              <Orientation>Right</Orientation>
              <OrientationValue>270</OrientationValue>
              <Azimuth>270</Azimuth>
              <TrueOrientationIdx>4</TrueOrientationIdx>
              <Area>255</Area>
              <ZoneArea>255</ZoneArea>
              <Construction>T24-2022 ExtWall 2x6 16oc U=0.051</Construction>
              <ShowException>0</ShowException>
              <Exception>- none -</Exception>
              <ExceptionRpt>n/a</ExceptionRpt>
              <Tilt>90</Tilt>
              <Absorptivity>0.5</Absorptivity>
              <FrameSURFACE>Zone2WallRight-Frm</FrameSURFACE>
              <CavitySURFACE>Zone2WallRight-Cav</CavitySURFACE>
              <ChildAreaSum>40.5</ChildAreaSum>
              <NetWallArea>214.5</NetWallArea>
              <FramingFactor>0.25</FramingFactor>
              <WinVentArea>4.05</WinVentArea>
              <TotWinArea index="0">40.5</TotWinArea>
              <TotWinArea index="1">40.5</TotWinArea>
              <TotWinArea index="2">0</TotWinArea>
              <TotWinArea index="3">0</TotWinArea>
              <ParentType>1</ParentType>
              <AreaByWallType index="0">255</AreaByWallType>
              <AreaByWallType index="1">0</AreaByWallType>
              <AreaByWallType index="2">0</AreaByWallType>
              <TotWinAreaByWallType index="0">40.5</TotWinAreaByWallType>
              <TotWinAreaByWallType index="1">0</TotWinAreaByWallType>
              <TotWinAreaByWallType index="2">0</TotWinAreaByWallType>
              <NewWinAreaByWallType index="0">40.5</NewWinAreaByWallType>
              <NewWinAreaByWallType index="1">0</NewWinAreaByWallType>
              <NewWinAreaByWallType index="2">0</NewWinAreaByWallType>
              <DoorAreaByWallType index="0">0</DoorAreaByWallType>
              <DoorAreaByWallType index="1">0</DoorAreaByWallType>
              <DoorAreaByWallType index="2">0</DoorAreaByWallType>
              <TotDoorArea>0</TotDoorArea>
              <IsStdCondZoneWall>0</IsStdCondZoneWall>
              <RptTotWinArea>40.5</RptTotWinArea>
              <AWFWallsArea>0</AWFWallsArea>
              <MetalFrmArea>0</MetalFrmArea>
              <SIPArea>0</SIPArea>
              <IsNew>1</IsNew>
              <IsAltered>0</IsAltered>
              <IsExisting>0</IsExisting>
              <ParentIsNewZone>1</ParentIsNewZone>
              <ParentNotNewZone>0</ParentNotNewZone>
              <ParentIsCond>1</ParentIsCond>
              <QIIDegraded>0</QIIDegraded>
              <QIINotDegraded>1</QIINotDegraded>
              <IsEAAAddZoneChild>0</IsEAAAddZoneChild>
              <ResWin>
                <Name>Zone2WinRight</Name>
                <Status>New</Status>
                <IsVerified>0</IsVerified>
                <WinType>ResidentialWindowType 1</WinType>
                <DefaultViaWinType>1</DefaultViaWinType>
                <SpecMethod>Window Dimensions (required for fins/overhangs)</SpecMethod>
                <Azimuth>270</Azimuth>
                <Area>15</Area>
                <Height>5</Height>
                <Width>3</Width>
                <Multiplier>2.7</Multiplier>
                <WinProdType>All Other Fenestration</WinProdType>
                <NFRCUfactor>0.3</NFRCUfactor>
                <NFRCSHGC>0.23</NFRCSHGC>
                <UfactorSHGCSource>NFRC</UfactorSHGCSource>
                <ExteriorShade>Insect Screen (default)</ExteriorShade>
                <exArea>15</exArea>
                <exHeight>5</exHeight>
                <exWidth>3</exWidth>
                <exMultiplier>2.7</exMultiplier>
                <exNFRCUfactor>0.3</exNFRCUfactor>
                <exNFRCSHGC>0.23</exNFRCSHGC>
                <exUfactorSHGCSource>NFRC</exUfactorSHGCSource>
                <exExteriorShade>Insect Screen (default)</exExteriorShade>
                <MaxArea>94.4444</MaxArea>
                <MaxHeight>31.4815</MaxHeight>
                <MaxWidth>18.8889</MaxWidth>
                <MaxMultiplier>17</MaxMultiplier>
                <NoScrnWINDOW>Zone2WinRight-NoScrn</NoScrnWINDOW>
                <ScrnWINDOW>Zone2WinRight-Scrn</ScrnWINDOW>
                <TotAreaInclMult index="0">40.5</TotAreaInclMult>
                <TotAreaInclMult index="1">40.5</TotAreaInclMult>
                <TotAreaInclMult index="2">0</TotAreaInclMult>
                <TotAreaInclMult index="3">0</TotAreaInclMult>
                <WinAreaMult>1</WinAreaMult>
                <AreaUfactorMult>12.15</AreaUfactorMult>
                <VentArea>4.05</VentArea>
                <ModelFinsOverhang>0</ModelFinsOverhang>
                <ShowFinsOverhang>0</ShowFinsOverhang>
                <FinOverhangMsg>Window fin/overhang modeling is toggled off on main Window Data tab</FinOverhangMsg>
                <OverhangDepth>0</OverhangDepth>
                <OverhangDistUp>0</OverhangDistUp>
                <OverhangExL>0</OverhangExL>
                <OverhangExR>0</OverhangExR>
                <OverhangFlap>0</OverhangFlap>
                <exOverhangDepth>1</exOverhangDepth>
                <exOverhangDistUp>1.33</exOverhangDistUp>
                <exOverhangExL>3</exOverhangExL>
                <exOverhangExR>3</exOverhangExR>
                <exOverhangFlap>0.4</exOverhangFlap>
                <LeftFinDepth>0</LeftFinDepth>
                <LeftFinTopUp>0</LeftFinTopUp>
                <LeftFinDistL>0</LeftFinDistL>
                <LeftFinBotUp>0</LeftFinBotUp>
                <exLeftFinDepth>0</exLeftFinDepth>
                <exLeftFinTopUp>1.33</exLeftFinTopUp>
                <exLeftFinDistL>1</exLeftFinDistL>
                <exLeftFinBotUp>0</exLeftFinBotUp>
                <RightFinDepth>0</RightFinDepth>
                <RightFinTopUp>0</RightFinTopUp>
                <RightFinDistR>0</RightFinDistR>
                <RightFinBotUp>0</RightFinBotUp>
                <exRightFinDepth>0</exRightFinDepth>
                <exRightFinTopUp>0</exRightFinTopUp>
                <exRightFinDistR>0</exRightFinDistR>
                <exRightFinBotUp>0</exRightFinBotUp>
                <IsNew>1</IsNew>
                <IsAltered>0</IsAltered>
                <IsExisting>0</IsExisting>
                <IsStdCondZoneWin>0</IsStdCondZoneWin>
                <IsEAAAddZoneGChild>0</IsEAAAddZoneGChild>
                <IsClerestory>0</IsClerestory>
                <ClerestoryPAFAllowed>0</ClerestoryPAFAllowed>
              </ResWin>
            </ResExtWall>
            <ResCeilingBelowAttic>
              <Name>Zone2ToAtticCeiling</Name>
              <Status>New</Status>
              <IsVerified>0</IsVerified>
              <Area>3660</Area>
              <ZoneArea>3660</ZoneArea>
              <Construction>T24-2013 Ceiling 2x4 24oc R30</Construction>
              <AtticZone>Attic</AtticZone>
              <FrameSURFACE>Zone2ToAtticCeiling-Frm</FrameSURFACE>
              <CavitySURFACE>Zone2ToAtticCeiling-Cav</CavitySURFACE>
              <AtticBottom>17.7</AtticBottom>
              <CSEZnEaveZ>17.7</CSEZnEaveZ>
              <UncondAtticArea>3660</UncondAtticArea>
              <ClVentableArea>3660</ClVentableArea>
              <ClVentableVolume>14232.4</ClVentableVolume>
              <CeilAirNetIZXFER>Zone2ToAtticCeiling-xAttic</CeilAirNetIZXFER>
              <AtticBypassIZXFER>Zone2ToAtticCeiling-BypassxA</AtticBypassIZXFER>
              <AtcEdg_Length>169.394</AtcEdg_Length>
              <AtcEdg_WAArea>128.457</AtcEdg_WAArea>
              <AtcEdg_WBArea>143.876</AtcEdg_WBArea>
              <AtcEdg_TotArea>272.334</AtcEdg_TotArea>
              <AtcEdg_Msg>Attic Edge:  Len=169.4 / WAArea=128.5 / WBArea=143.9 / TotArea=272.3</AtcEdg_Msg>
              <AtcEdg_WAFrameSURFACE>Zone2ToAtticCeiling-WAFrm</AtcEdg_WAFrameSURFACE>
              <AtcEdg_WACavitySURFACE>Zone2ToAtticCeiling-WACav</AtcEdg_WACavitySURFACE>
              <AtcEdg_WBFrameSURFACE>Zone2ToAtticCeiling-WBFrm</AtcEdg_WBFrameSURFACE>
              <AtcEdg_WBCavitySURFACE>Zone2ToAtticCeiling-WBCav</AtcEdg_WBCavitySURFACE>
              <AtcEdg_ClgCons>T24-2013 Ceiling 2x4 24oc R30</AtcEdg_ClgCons>
              <AtcEdg_AtcCons>Attic Roof Cons</AtcEdg_AtcCons>
              <EdgCavityRTot>30</EdgCavityRTot>
              <EdgInsulRValPerInch>2.6</EdgInsulRValPerInch>
              <AtcEdg_Yl>0.607639</AtcEdg_Yl>
              <AtcEdg_Xl>0.758333</AtcEdg_Xl>
              <AtcEdg_Ym>0.607639</AtcEdg_Ym>
              <AtcEdg_InsulDepth>0.961538</AtcEdg_InsulDepth>
              <AtcEdg_CalcPath>D &gt;= Ym</AtcEdg_CalcPath>
              <AtcEdg_WA>0.758333</AtcEdg_WA>
              <AtcEdg_WB>0.849359</AtcEdg_WB>
              <AtcEdg_HA>0.449653</AtcEdg_HA>
              <AtcEdg_HB>0.784589</AtcEdg_HB>
              <AtcEdg_HB1>0.607639</AtcEdg_HB1>
              <AtcEdg_HB2>0.17695</AtcEdg_HB2>
              <AtcEdg_HB3>0.291667</AtcEdg_HB3>
              <AtcEdg_ConsMsg index="0">Attic Edge:  RTot=30.0 / R/in=2.60 / w=0.292 / Y=0.292 / pitch=0.417 / Yl=0.608 / Xl=0.758 / YM=0.608</AtcEdg_ConsMsg>
              <AtcEdg_ConsMsg index="1">     D=0.962 =&gt; (D &gt;= Ym) =&gt; WA=0.758 / WB=0.849 / HA=0.450 / HB=0.785 / HB2=0.177</AtcEdg_ConsMsg>
              <AtcEdg_WACons>Zone2ToAtticCeiling-AtcEdgWA</AtcEdg_WACons>
              <AtcEdg_WBCons>Zone2ToAtticCeiling-AtcEdgWB</AtcEdg_WBCons>
              <IsNew>1</IsNew>
              <IsAltered>0</IsAltered>
              <IsExisting>0</IsExisting>
              <ParentIsNewZone>1</ParentIsNewZone>
              <ParentNotNewZone>0</ParentNotNewZone>
              <WasCathCeil>0</WasCathCeil>
              <AreaOverCond>3660</AreaOverCond>
              <AreaOverNewZone>3660</AreaOverNewZone>
              <HighRvalIns>0</HighRvalIns>
              <AtcAirNetHoleSize>0.60756</AtcAirNetHoleSize>
              <ICQAtticBypassApplies>1</ICQAtticBypassApplies>
              <ICQAtticBypassUAMult>0</ICQAtticBypassUAMult>
            </ResCeilingBelowAttic>
            <ResIntFlr>
              <Name>Zone2ToZone1InteriorFloor</Name>
              <Status>New</Status>
              <IsVerified>0</IsVerified>
              <Area>3660</Area>
              <ZoneArea>3660</ZoneArea>
              <FloorZ>9.7</FloorZ>
              <MinFloorZ>9.7</MinFloorZ>
              <Construction>Interior Floor</Construction>
              <IsPartySurface>1</IsPartySurface>
              <OtherSideModeled>1</OtherSideModeled>
              <PartyEdgeArea>3660</PartyEdgeArea>
              <Outside>Zone1</Outside>
              <FrameSURFACE>Zone2ToZone1InteriorFloor-Frm</FrameSURFACE>
              <CavitySURFACE>Zone2ToZone1InteriorFloor-Cav</CavitySURFACE>
              <FramingFactor>0.1</FramingFactor>
              <ParCndZnAdjUZnArea>0</ParCndZnAdjUZnArea>
              <ParCndOZnAdjUZnArea>0</ParCndOZnAdjUZnArea>
              <ParUZnAdjCndZnArea>0</ParUZnAdjCndZnArea>
              <ParUZnAdjCndOZnArea>0</ParUZnAdjCndOZnArea>
              <InterCondZnArea>3660</InterCondZnArea>
              <ELA_Floor>0</ELA_Floor>
              <AirNetPrtySrfIZXFER>Zone1PSxZone2ToZone1InteriorFloorPS</AirNetPrtySrfIZXFER>
              <SurfaceCount>1</SurfaceCount>
              <IsDemising>0</IsDemising>
              <DemisingArea>0</DemisingArea>
              <IsNew>1</IsNew>
              <IsAltered>0</IsAltered>
              <IsExisting>0</IsExisting>
              <ParentIsNewZone>1</ParentIsNewZone>
              <ParentNotNewZone>0</ParentNotNewZone>
            </ResIntFlr>
          </ResZn>
        </ResZnGrp>
        <ResZnGrp>
          <Name>Attic Zone Group</Name>
          <Mult>1</Mult>
          <NumStories>1</NumStories>
          <PredomPVBattSizeBldgTypeArea index="0">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="1">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="2">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="3">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="4">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="5">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="6">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="7">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="8">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="9">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="10">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgType>4</PredomPVBattSizeBldgType>
          <HasIntCorridors>0</HasIntCorridors>
          <ResAttic>
            <Name>Attic</Name>
            <Type>Ventilated</Type>
            <Status>New</Status>
            <IsVerified>0</IsVerified>
            <FloorArea>3660</FloorArea>
            <Area>3660</Area>
            <FloorAreaOverCond>3660</FloorAreaOverCond>
            <FloorAreaOverNewZone>3660</FloorAreaOverNewZone>
            <NewAltLowSlopeAtticRoof>0</NewAltLowSlopeAtticRoof>
            <NewAltHiSlopeAtticRoof>3660</NewAltHiSlopeAtticRoof>
            <OnlyOverUncond>0</OnlyOverUncond>
            <ToBeSimulated>1</ToBeSimulated>
            <RoofRise>5</RoofRise>
            <Construction>Attic Roof Cons</Construction>
            <RoofSolReflect>0.2</RoofSolReflect>
            <RoofEmiss>0.75</RoofEmiss>
            <AVentFraction>0.00333333</AVentFraction>
            <FractionHigh>0</FractionHigh>
            <TreeDescrip>3,660 ft2</TreeDescrip>
            <RoofPitch>0.416667</RoofPitch>
            <SteepSlope>1</SteepSlope>
            <SteepRoofArea>3660</SteepRoofArea>
            <FlatRoofArea>0</FlatRoofArea>
            <Height>12.6037</Height>
            <Volume>14232.4</Volume>
            <Bottom>17.7</Bottom>
            <RoofFramingFactor>0.07</RoofFramingFactor>
            <CSE_ZONE>Attic-atc</CSE_ZONE>
            <StdCathClgAtticArea>3660</StdCathClgAtticArea>
            <ClVentableArea>3660</ClVentableArea>
            <ClVentableVolume>14232.4</ClVentableVolume>
            <AboveDeckRoofIns>0</AboveDeckRoofIns>
            <BelowDeckRoofIns>0</BelowDeckRoofIns>
            <EdgeLength>169.394</EdgeLength>
            <EdgeArea>272.334</EdgeArea>
            <EdgeArea_Msg>Attic edge area (272.3) represents attic floor area (3660.0) x 0.074</EdgeArea_Msg>
            <CeilArea>3387.67</CeilArea>
            <CeilFact>0.925592</CeilFact>
            <DeckArea>3669.97</DeckArea>
            <TrussArea>6775.33</TrussArea>
            <RoofTilt>22.6199</RoofTilt>
            <FrameSURFACEs index="0">Attic-atc-rfNF</FrameSURFACEs>
            <FrameSURFACEs index="1">Attic-atc-rfEF</FrameSURFACEs>
            <FrameSURFACEs index="2">Attic-atc-rfSF</FrameSURFACEs>
            <FrameSURFACEs index="3">Attic-atc-rfWF</FrameSURFACEs>
            <CavitySURFACEs index="0">Attic-atc-rfNC</CavitySURFACEs>
            <CavitySURFACEs index="1">Attic-atc-rfEC</CavitySURFACEs>
            <CavitySURFACEs index="2">Attic-atc-rfSC</CavitySURFACEs>
            <CavitySURFACEs index="3">Attic-atc-rfWC</CavitySURFACEs>
            <TrussSURFACEs index="0">Attic-atc-rfT1</TrussSURFACEs>
            <TrussSURFACEs index="1">Attic-atc-rfT2</TrussSURFACEs>
            <TrussSURFACEs index="2">Attic-atc-rfT3</TrussSURFACEs>
            <TrussCONS>con-AtticTruss</TrussCONS>
            <TrussLAYER>lyr-AtticTruss</TrussLAYER>
            <TrussMATERIAL>m-AtticTruss</TrussMATERIAL>
            <AirNet_AtticRelief>0</AirNet_AtticRelief>
            <AirNet_PitchType>3</AirNet_PitchType>
            <AirNet_AventTot>12.2</AirNet_AventTot>
            <AirNet_SoffitVent>1.525</AirNet_SoffitVent>
            <AirNet_DeckVent>0</AirNet_DeckVent>
            <AirNetIZXFERs index="0">Attic-SU</AirNetIZXFERs>
            <AirNetIZXFERs index="1">Attic-SS</AirNetIZXFERs>
            <AirNetIZXFERs index="2">Attic-SD</AirNetIZXFERs>
            <AirFlowMeter>- none -</AirFlowMeter>
            <EdgeLengthFactor>0.7</EdgeLengthFactor>
            <AltSolReflect>0.2</AltSolReflect>
            <IsNew>1</IsNew>
            <IsAltered>0</IsAltered>
            <IsExisting>0</IsExisting>
            <IsAlteredSurface>0</IsAlteredSurface>
            <SolReflSpclFtrs>2</SolReflSpclFtrs>
            <SIPArea>0</SIPArea>
          </ResAttic>
        </ResZnGrp>
        <VRFSys>
          <Name>Res VRF System (All Units)</Name>
          <Status>New</Status>
          <Cnt>1</Cnt>
          <AvailSchRef>On</AvailSchRef>
          <HtRcvry>No</HtRcvry>
          <CndsrType>AirCooled</CndsrType>
          <FuelType>Electricity</FuelType>
          <PLRMin>0.25</PLRMin>
          <CtrlPriority>LoadPriority</CtrlPriority>
          <IndoorTypeRtd>Ducted</IndoorTypeRtd>
          <ClgCapNetRtd>216000</ClgCapNetRtd>
          <ClgCapGrossRtd>225355</ClgCapGrossRtd>
          <ClgCapGrossRtdSim>225355</ClgCapGrossRtdSim>
          <IsSmallVRF>0</IsSmallVRF>
          <EffRtg>AHRI 1230-2021/2023</EffRtg>
          <EER>12.3</EER>
          <ClgEIR>0.224436</ClgEIR>
          <HtgCapNetRtd>250000</HtgCapNetRtd>
          <HtgCapGrossRtd>240645</HtgCapGrossRtd>
          <HtgCapGrossRtdSim>240645</HtgCapGrossRtdSim>
          <COP>3.2</COP>
          <HtgEIR>0.285773</HtgEIR>
          <BypassMinEffCheck>0</BypassMinEffCheck>
          <ClgCprsrLockoutTempLow>14</ClgCprsrLockoutTempLow>
          <ClgCprsrLockoutTempHi>122</ClgCprsrLockoutTempHi>
          <HtgCprsrLockoutTempLow>-13</HtgCprsrLockoutTempLow>
          <HtgCprsrLockoutTempHi>70</HtgCprsrLockoutTempHi>
          <HtRcvryCprsrLockoutTempLow>14</HtRcvryCprsrLockoutTempLow>
          <HtRcvryCprsrLockoutTempHi>70</HtRcvryCprsrLockoutTempHi>
          <DefHtSrc>HotGas</DefHtSrc>
          <DefCtrl>OnDemand</DefCtrl>
          <DefHtrCapSim>0</DefHtrCapSim>
          <DefCtrlTemp>40</DefCtrlTemp>
          <CprsrCrankcaseHtrCap>204.72</CprsrCrankcaseHtrCap>
          <CprsrCrankcaseHtrCapSim>0</CprsrCrankcaseHtrCapSim>
          <CprsrQty>3</CprsrQty>
          <CrankcaseCtrlTemp>50</CrankcaseCtrlTemp>
          <EquivalentPipeLen>150</EquivalentPipeLen>
          <MaxDeltaHgt>50</MaxDeltaHgt>
          <ClgPipeLoss_fPipeHgtCoeff>-0.00019231</ClgPipeLoss_fPipeHgtCoeff>
          <HtgPipeLoss_fPipeHgtCoeff>-0.00019231</HtgPipeLoss_fPipeHgtCoeff>
          <ClgCap_fTempLowCrvRef>EPDef-VRFSysClgQRatio_fTwbToadbLowSI</ClgCap_fTempLowCrvRef>
          <ClgCapBndry_fTempCrvRef>EPDef-VRFSysClgCapBdry_fTwbSI</ClgCapBndry_fTempCrvRef>
          <ClgCap_fTempHiCrvRef>EPDef-VRFSysClgQRatio_fTwbToadbHiSI</ClgCap_fTempHiCrvRef>
          <ClgEIR_fTempLowCrvRef>EPDef-VRFSysClgEIRRatio_fTwbToadbLowSI</ClgEIR_fTempLowCrvRef>
          <ClgEIRBndry_fTempCrvRef>EPDef-VRFSysClgEIRBdry_fTwbSI</ClgEIRBndry_fTempCrvRef>
          <ClgEIR_fTempHiCrvRef>EPDef-VRFSysClgEIRRatio_fTwbToadbHiSI</ClgEIR_fTempHiCrvRef>
          <ClgEIR_fPLRLowCrvRef>EPDef-VRFSysClgEIRRatio_fPLRLowSI</ClgEIR_fPLRLowCrvRef>
          <ClgEIR_fPLRHiCrvRef>EPDef-VRFSysClgEIRRatio_fPLRHiSI</ClgEIR_fPLRHiCrvRef>
          <ClgCap_fCombRatCrvRef>EPDef-VRFSysClgQRatio_fCombRat</ClgCap_fCombRatCrvRef>
          <ClgEIR_fCyclingRatCrvRef>EPDef-VRFSysClgEIRRatio_fCycRatSI</ClgEIR_fCyclingRatCrvRef>
          <HtRcvryClgCap_fTempCrvRef>VRFSysHtRcvryClgQRatio_fTwbToadbSI</HtRcvryClgCap_fTempCrvRef>
          <HtRcvryClgEIR_fTempCrvRef>VRFSysHtRcvryClgEIRRatio_fTwbToadbSI</HtRcvryClgEIR_fTempCrvRef>
          <ClgPipeLoss_fPipeLenCrvRef>EPDef-VRFSysClgPipeLoss_fLenRatioSI</ClgPipeLoss_fPipeLenCrvRef>
          <HtgCrvOutdoorTempType>DryBulb</HtgCrvOutdoorTempType>
          <HtgCap_fTempLowCrvRef>EPDef-VRFSysHtgQRatio_fTdbToadbLowSI</HtgCap_fTempLowCrvRef>
          <HtgCapBndry_fTempCrvRef>EPDef-VRFSysHtgCapBdry_fTdbSI</HtgCapBndry_fTempCrvRef>
          <HtgCap_fTempHiCrvRef>EPDef-VRFSysHtgQRatio_fTdbToadbHiSI</HtgCap_fTempHiCrvRef>
          <HtgEIR_fTempLowCrvRef>EPDef-VRFSysHtgEIRRatio_fTdbToadbLowSI</HtgEIR_fTempLowCrvRef>
          <HtgEIRBndry_fTempCrvRef>EPDef-VRFSysHtgEIRBdry_fTdbSI</HtgEIRBndry_fTempCrvRef>
          <HtgEIR_fTempHiCrvRef>EPDef-VRFSysHtgEIRRatio_fTdbToadbHiSI</HtgEIR_fTempHiCrvRef>
          <HtgEIR_fPLRLowCrvRef>EPDef-VRFSysHtgEIRRatio_fPLRLowSI</HtgEIR_fPLRLowCrvRef>
          <HtgEIR_fPLRHiCrvRef>EPDef-VRFSysHtgEIRRatio_fPLRHiSI</HtgEIR_fPLRHiCrvRef>
          <HtgCap_fCombRatCrvRef>EPDef-VRFSysHtgQRatio_fCombRat</HtgCap_fCombRatCrvRef>
          <HtgEIR_fCyclingRatCrvRef>EPDef-VRFSysHtgEIRRatio_fCycRatSI</HtgEIR_fCyclingRatCrvRef>
          <HtRcvryHtgCap_fTempCrvRef>VRFSysHtRcvryHtgQRatio_fTdbToadbSI</HtRcvryHtgCap_fTempCrvRef>
          <HtRcvryHtgEIR_fTempCrvRef>VRFSysHtRcvryHtgEIRRatio_fTdbToadbSI</HtRcvryHtgEIR_fTempCrvRef>
          <HtgPipeLoss_fPipeLenCrvRef>EPDef-VRFSysHtgPipeLoss_fLenRatioSI</HtgPipeLoss_fPipeLenCrvRef>
          <DefEIR_fTempCrvRef>VRFSysDefEIRRatio_fToadbTwbSI</DefEIR_fTempCrvRef>
          <ExcludeFromSizing>0</ExcludeFromSizing>
          <ClgEffUnitRpt>IEER/EER</ClgEffUnitRpt>
          <ClgEffRpt>17.00 / 10.00</ClgEffRpt>
          <HtgEffUnitRpt>COP</HtgEffUnitRpt>
          <HtgEffRpt>3.20</HtgEffRpt>
          <BaseSysNum>0</BaseSysNum>
          <OperableWinInterlockRpt>No</OperableWinInterlockRpt>
          <IsHlthCareSys>0</IsHlthCareSys>
          <NumUIDialogTabs>3</NumUIDialogTabs>
        </VRFSys>
      </Bldg>
      <CrvLin>
        <Name>EPDef-VRFSysClgQRatio_fCombRat</Name>
        <Coef1>0.618055</Coef1>
        <Coef2>0.381945</Coef2>
        <MaxVar1>1.5</MaxVar1>
        <MinVar1>1</MinVar1>
      </CrvLin>
      <CrvLin>
        <Name>EPDef-VRFSysHtgQRatio_fCombRat</Name>
        <Coef1>0.96034</Coef1>
        <Coef2>0.03966</Coef2>
        <MaxVar1>1.5</MaxVar1>
        <MinVar1>1</MinVar1>
      </CrvLin>
      <CrvQuad>
        <Name>EPDef-VRFSysClgEIRRatio_fPLRHiSI</Name>
        <Coef1>1</Coef1>
        <Coef2>0</Coef2>
        <Coef3>0</Coef3>
        <MaxVar1>1.5</MaxVar1>
        <MinVar1>1</MinVar1>
      </CrvQuad>
      <CrvQuad>
        <Name>EPDef-VRFSysClgEIRRatio_fCycRatSI</Name>
        <Coef1>0.85</Coef1>
        <Coef2>0.15</Coef2>
        <Coef3>0</Coef3>
        <MaxVar1>1</MaxVar1>
        <MinVar1>0</MinVar1>
      </CrvQuad>
      <CrvQuad>
        <Name>EPDef-VRFSysHtgEIRRatio_fPLRHiSI</Name>
        <Coef1>2.42944</Coef1>
        <Coef2>-2.23589</Coef2>
        <Coef3>0.806452</Coef3>
        <MaxVar1>1.5</MaxVar1>
        <MinVar1>1</MinVar1>
      </CrvQuad>
      <CrvCubic>
        <Name>EPDef-VRFSysClgCapBdry_fTwbSI</Name>
        <Coef1>25.73</Coef1>
        <Coef2>-0.0315</Coef2>
        <Coef3>-0.014166</Coef3>
        <Coef4>0</Coef4>
        <MaxVar1>30</MaxVar1>
        <MinVar1>11</MinVar1>
      </CrvCubic>
      <CrvCubic>
        <Name>EPDef-VRFSysClgEIRBdry_fTwbSI</Name>
        <Coef1>25.7347</Coef1>
        <Coef2>-0.0315</Coef2>
        <Coef3>-0.014166</Coef3>
        <Coef4>0</Coef4>
        <MaxVar1>24</MaxVar1>
        <MinVar1>15</MinVar1>
      </CrvCubic>
      <CrvCubic>
        <Name>EPDef-VRFSysClgEIRRatio_fPLRLowSI</Name>
        <Coef1>0.462812</Coef1>
        <Coef2>-1.04024</Coef2>
        <Coef3>2.17491</Coef3>
        <Coef4>-0.597482</Coef4>
        <MaxVar1>1</MaxVar1>
        <MinVar1>0</MinVar1>
      </CrvCubic>
      <CrvCubic>
        <Name>EPDef-VRFSysHtgCapBdry_fTdbSI</Name>
        <Coef1>-7.60009</Coef1>
        <Coef2>3.0509</Coef2>
        <Coef3>-0.116284</Coef3>
        <MaxVar1>27</MaxVar1>
        <MinVar1>15</MinVar1>
      </CrvCubic>
      <CrvCubic>
        <Name>EPDef-VRFSysHtgEIRBdry_fTdbSI</Name>
        <Coef1>-7.60009</Coef1>
        <Coef2>3.0509</Coef2>
        <Coef3>-0.116284</Coef3>
        <Coef4>0</Coef4>
        <MaxVar1>27</MaxVar1>
        <MinVar1>15</MinVar1>
      </CrvCubic>
      <CrvCubic>
        <Name>EPDef-VRFSysHtgEIRRatio_fPLRLowSI</Name>
        <Coef1>0.140009</Coef1>
        <Coef2>0.6415</Coef2>
        <Coef3>0.133905</Coef3>
        <Coef4>0.084586</Coef4>
        <MaxVar1>1</MaxVar1>
        <MinVar1>0</MinVar1>
      </CrvCubic>
      <CrvCubic>
        <Name>EPDef-VRFSysHtgEIRRatio_fCycRatSI</Name>
        <Coef1>0.85</Coef1>
        <Coef2>0.15</Coef2>
        <Coef3>0</Coef3>
        <Coef4>0</Coef4>
        <MaxVar1>1</MaxVar1>
        <MinVar1>0</MinVar1>
      </CrvCubic>
      <CrvDblQuad>
        <Name>VRFSysDefEIRRatio_fToadbTwbSI</Name>
        <Coef1>1</Coef1>
        <Coef2>0</Coef2>
        <Coef3>0</Coef3>
        <Coef4>0</Coef4>
        <Coef5>0</Coef5>
        <Coef6>0</Coef6>
      </CrvDblQuad>
      <CrvDblQuad>
        <Name>EPDef-VRFSysClgQRatio_fTwbToadbLowSI</Name>
        <Coef1>0.576883</Coef1>
        <Coef2>0.017448</Coef2>
        <Coef3>0.000583</Coef3>
        <Coef4>-2e-06</Coef4>
        <Coef5>0</Coef5>
        <Coef6>0</Coef6>
        <MaxVar1>24</MaxVar1>
        <MaxVar2>23</MaxVar2>
        <MinVar1>15</MinVar1>
        <MinVar2>-5</MinVar2>
      </CrvDblQuad>
      <CrvDblQuad>
        <Name>EPDef-VRFSysClgQRatio_fTwbToadbHiSI</Name>
        <Coef1>0.686736</Coef1>
        <Coef2>0.020763</Coef2>
        <Coef3>0.000545</Coef3>
        <Coef4>-0.001622</Coef4>
        <Coef5>0</Coef5>
        <Coef6>-0.000339</Coef6>
        <MaxVar1>24</MaxVar1>
        <MaxVar2>43</MaxVar2>
        <MinVar1>15</MinVar1>
        <MinVar2>16</MinVar2>
      </CrvDblQuad>
      <CrvDblQuad>
        <Name>EPDef-VRFSysClgEIRRatio_fTwbToadbLowSI</Name>
        <Coef1>0.989011</Coef1>
        <Coef2>-0.02348</Coef2>
        <Coef3>0.0002</Coef3>
        <Coef4>0.005968</Coef4>
        <Coef5>0</Coef5>
        <Coef6>-0.000157</Coef6>
        <MaxVar1>24</MaxVar1>
        <MaxVar2>23</MaxVar2>
        <MinVar1>15</MinVar1>
        <MinVar2>-5</MinVar2>
      </CrvDblQuad>
      <CrvDblQuad>
        <Name>EPDef-VRFSysClgEIRRatio_fTwbToadbHiSI</Name>
        <Coef1>0.143515</Coef1>
        <Coef2>0.0186</Coef2>
        <Coef3>-0.000395</Coef3>
        <Coef4>0.024852</Coef4>
        <Coef5>0.000163</Coef5>
        <Coef6>-0.000624</Coef6>
        <MaxVar1>24</MaxVar1>
        <MaxVar2>43</MaxVar2>
        <MinVar1>15</MinVar1>
        <MinVar2>16</MinVar2>
      </CrvDblQuad>
      <CrvDblQuad>
        <Name>VRFSysHtRcvryClgQRatio_fTwbToadbSI</Name>
        <Coef1>-0.528082</Coef1>
        <Coef2>0.108507</Coef2>
        <Coef3>-0.001297</Coef3>
        <Coef4>0.01139</Coef4>
        <Coef5>-0.000144</Coef5>
        <Coef6>-0.000499</Coef6>
        <MaxVar1>28</MaxVar1>
        <MaxVar2>45</MaxVar2>
        <MinVar1>15</MinVar1>
        <MinVar2>-5</MinVar2>
      </CrvDblQuad>
      <CrvDblQuad>
        <Name>VRFSysHtRcvryClgEIRRatio_fTwbToadbSI</Name>
        <Coef1>0.711718</Coef1>
        <Coef2>-0.003691</Coef2>
        <Coef3>-5.4e-05</Coef3>
        <Coef4>-0.004262</Coef4>
        <Coef5>0.000239</Coef5>
        <Coef6>0.000247</Coef6>
        <MaxVar1>28</MaxVar1>
        <MaxVar2>45</MaxVar2>
        <MinVar1>15</MinVar1>
        <MinVar2>-5</MinVar2>
      </CrvDblQuad>
      <CrvDblQuad>
        <Name>EPDef-VRFSysClgPipeLoss_fLenRatioSI</Name>
        <Coef1>1.06938</Coef1>
        <Coef2>-0.001495</Coef2>
        <Coef3>3e-06</Coef3>
        <Coef4>-0.11511</Coef4>
        <Coef5>0.051117</Coef5>
        <Coef6>-0.000437</Coef6>
        <MaxVar1>175</MaxVar1>
        <MaxVar2>1.5</MaxVar2>
        <MinVar1>8</MinVar1>
        <MinVar2>0.5</MinVar2>
      </CrvDblQuad>
      <CrvDblQuad>
        <Name>EPDef-VRFSysHtgQRatio_fTdbToadbLowSI</Name>
        <Coef1>1.0146</Coef1>
        <Coef2>-0.002507</Coef2>
        <Coef3>-0.000142</Coef3>
        <Coef4>0.026932</Coef4>
        <Coef5>2e-06</Coef5>
        <Coef6>-0.000358</Coef6>
        <MaxVar1>27</MaxVar1>
        <MaxVar2>15</MaxVar2>
        <MinVar1>15</MinVar1>
        <MinVar2>-20</MinVar2>
      </CrvDblQuad>
      <CrvDblQuad>
        <Name>EPDef-VRFSysHtgQRatio_fTdbToadbHiSI</Name>
        <Coef1>1.16114</Coef1>
        <Coef2>0.027479</Coef2>
        <Coef3>-0.001688</Coef3>
        <Coef4>0.001783</Coef4>
        <Coef5>2e-06</Coef5>
        <Coef6>-6.9e-05</Coef6>
        <MaxVar1>27</MaxVar1>
        <MaxVar2>15</MaxVar2>
        <MinVar1>15</MinVar1>
        <MinVar2>-10</MinVar2>
      </CrvDblQuad>
      <CrvDblQuad>
        <Name>EPDef-VRFSysHtgEIRRatio_fTdbToadbLowSI</Name>
        <Coef1>0.988583</Coef1>
        <Coef2>-0.014917</Coef2>
        <Coef3>0.001247</Coef3>
        <Coef4>-0.015046</Coef4>
        <Coef5>0.001006</Coef5>
        <Coef6>-0.000144</Coef6>
        <MaxVar1>27</MaxVar1>
        <MaxVar2>12</MaxVar2>
        <MinVar1>15</MinVar1>
        <MinVar2>-20</MinVar2>
      </CrvDblQuad>
      <CrvDblQuad>
        <Name>EPDef-VRFSysHtgEIRRatio_fTdbToadbHiSI</Name>
        <Coef1>2.83016</Coef1>
        <Coef2>-0.06484</Coef2>
        <Coef3>4.6e-05</Coef3>
        <Coef4>-0.146477</Coef4>
        <Coef5>0.001535</Coef5>
        <Coef6>0.003583</Coef6>
        <MaxVar1>27</MaxVar1>
        <MaxVar2>15</MaxVar2>
        <MinVar1>15</MinVar1>
        <MinVar2>-10</MinVar2>
      </CrvDblQuad>
      <CrvDblQuad>
        <Name>VRFSysHtRcvryHtgQRatio_fTdbToadbSI</Name>
        <Coef1>0.196194</Coef1>
        <Coef2>0.088252</Coef2>
        <Coef3>-0.00252</Coef3>
        <Coef4>0.040784</Coef4>
        <Coef5>-0.000182</Coef5>
        <Coef6>-0.001401</Coef6>
        <MaxVar1>25</MaxVar1>
        <MaxVar2>16</MaxVar2>
        <MinVar1>12</MinVar1>
        <MinVar2>-20</MinVar2>
      </CrvDblQuad>
      <CrvDblQuad>
        <Name>VRFSysHtRcvryHtgEIRRatio_fTdbToadbSI</Name>
        <Coef1>0.869691</Coef1>
        <Coef2>0.017189</Coef2>
        <Coef3>-0.000151</Coef3>
        <Coef4>-0.015777</Coef4>
        <Coef5>0.000582</Coef5>
        <Coef6>-0.000697</Coef6>
        <MaxVar1>25</MaxVar1>
        <MaxVar2>16</MaxVar2>
        <MinVar1>12</MinVar1>
        <MinVar2>-20</MinVar2>
      </CrvDblQuad>
      <CrvDblQuad>
        <Name>EPDef-VRFSysHtgPipeLoss_fLenRatioSI</Name>
        <Coef1>1.06938</Coef1>
        <Coef2>-0.001495</Coef2>
        <Coef3>3e-06</Coef3>
        <Coef4>-0.11511</Coef4>
        <Coef5>0.051117</Coef5>
        <Coef6>-0.000437</Coef6>
        <MaxVar1>175</MaxVar1>
        <MaxVar2>1.5</MaxVar2>
        <MinVar1>8</MinVar1>
        <MinVar2>0.5</MinVar2>
      </CrvDblQuad>
      <Hol>
        <Name>New Year's Day</Name>
        <SpecMthd>Date</SpecMthd>
        <Month>January</Month>
        <Day>1</Day>
      </Hol>
      <Hol>
        <Name>Martin Luther King Day</Name>
        <SpecMthd>Third</SpecMthd>
        <DayOfWeek>Monday</DayOfWeek>
        <Month>January</Month>
      </Hol>
      <Hol>
        <Name>Presidents Day</Name>
        <SpecMthd>Third</SpecMthd>
        <DayOfWeek>Monday</DayOfWeek>
        <Month>February</Month>
      </Hol>
      <Hol>
        <Name>Memorial Day</Name>
        <SpecMthd>Last</SpecMthd>
        <DayOfWeek>Monday</DayOfWeek>
        <Month>May</Month>
      </Hol>
      <Hol>
        <Name>Independence Day</Name>
        <SpecMthd>Date</SpecMthd>
        <Month>July</Month>
        <Day>4</Day>
      </Hol>
      <Hol>
        <Name>Labor Day</Name>
        <SpecMthd>First</SpecMthd>
        <DayOfWeek>Monday</DayOfWeek>
        <Month>September</Month>
      </Hol>
      <Hol>
        <Name>Columbus Day</Name>
        <SpecMthd>Second</SpecMthd>
        <DayOfWeek>Monday</DayOfWeek>
        <Month>October</Month>
      </Hol>
      <Hol>
        <Name>Veterans Day</Name>
        <SpecMthd>Date</SpecMthd>
        <Month>November</Month>
        <Day>11</Day>
      </Hol>
      <Hol>
        <Name>Thanksgiving Day</Name>
        <SpecMthd>Fourth</SpecMthd>
        <DayOfWeek>Thursday</DayOfWeek>
        <Month>November</Month>
      </Hol>
      <Hol>
        <Name>Christmas Day</Name>
        <SpecMthd>Date</SpecMthd>
        <Month>December</Month>
        <Day>25</Day>
      </Hol>
      <PVArray>
        <Name>T24 PVArray</Name>
        <SpecMthd>Simplified</SpecMthd>
        <DCSysSize>15.3672</DCSysSize>
        <ModuleType>Standard</ModuleType>
        <CalFlexibleInstallOpt>CFI1</CalFlexibleInstallOpt>
        <GeomSpecMthd>azimuth and tilt</GeomSpecMthd>
        <LctnSpecified>0</LctnSpecified>
        <LctnSpecMthd>- not specified -</LctnSpecMthd>
        <Az>170</Az>
        <TiltInp>deg</TiltInp>
        <TiltPitch>5</TiltPitch>
        <TiltAngle>22.6199</TiltAngle>
        <ArrayType>Fixed (open rack)</ArrayType>
        <PwrElec>- none -</PwrElec>
        <PwrElecEffAdj>1</PwrElecEffAdj>
        <ShdgImpactFac>2</ShdgImpactFac>
        <SolarAccess>98</SolarAccess>
        <InverterEff>96</InverterEff>
        <SysLosses>17.44</SysLosses>
        <csePVARRAYRef>T24 PVArray-sim</csePVARRAYRef>
        <cseCFIPVSizeDiv>1</cseCFIPVSizeDiv>
      </PVArray>
      <EUseSummary>
        <Name>Metrics 2025 (Oct 2022)</Name>
        <Title1 index="1">Proposed Design</Title1>
        <Title1 index="2">Proposed</Title1>
        <Title1 index="3">Proposed</Title1>
        <Title1 index="4">Standard Design</Title1>
        <Title1 index="5">Standard</Title1>
        <Title1 index="6">Standard</Title1>
        <Title1 index="7">Compliance Margins</Title1>
        <Title1 index="10">Proposed</Title1>
        <Title1 index="11">Standard</Title1>
        <Title1 index="12">Compliance</Title1>
        <Title1 index="16">Proposed Design Emissions</Title1>
        <Title1 index="17">Prop Design</Title1>
        <Title1 index="18">Prop Design</Title1>
        <Title1 index="19">Standard Design Emissions</Title1>
        <Title1 index="20">Std Design</Title1>
        <Title1 index="21">Std Design</Title1>
        <Title1 index="22">Emissions Margin</Title1>
        <Title2 index="1">Site Elec.</Title2>
        <Title2 index="2">Site Gas</Title2>
        <Title2 index="3">LSC¹</Title2>
        <Title2 index="4">Site Elec.</Title2>
        <Title2 index="5">Site Gas</Title2>
        <Title2 index="6">LSC¹</Title2>
        <Title2 index="7">LSC¹</Title2>
        <Title2 index="10">Source</Title2>
        <Title2 index="11">Source</Title2>
        <Title2 index="12">Source</Title2>
        <Title2 index="16">Electricity</Title2>
        <Title2 index="17">Fuel</Title2>
        <Title2 index="18">Total</Title2>
        <Title2 index="19">Electricity</Title2>
        <Title2 index="20">Fuel</Title2>
        <Title2 index="21">Total</Title2>
        <Title2 index="22">Total</Title2>
        <Title3 index="0">End Use</Title3>
        <Title3 index="1">(MWh/yr)</Title3>
        <Title3 index="2">(MBtu/yr)</Title3>
        <Title3 index="3">($/ft²-yr)</Title3>
        <Title3 index="4">(MWh/yr)</Title3>
        <Title3 index="5">(MBtu/yr)</Title3>
        <Title3 index="6">($/ft²-yr)</Title3>
        <Title3 index="7">($/ft²-yr)</Title3>
        <Title3 index="10">(kBtu/ft²-yr)</Title3>
        <Title3 index="11">(kBtu/ft²-yr)</Title3>
        <Title3 index="12">(kBtu/ft²-yr)</Title3>
        <Title3 index="16">(tonnes of CO2)</Title3>
        <Title3 index="17">(tonnes of CO2)</Title3>
        <Title3 index="18">(tonnes of CO2)</Title3>
        <Title3 index="19">(tonnes of CO2)</Title3>
        <Title3 index="20">(tonnes of CO2)</Title3>
        <Title3 index="21">(tonnes of CO2)</Title3>
        <Title3 index="22">(tonnes of CO2)</Title3>
        <Enduse1 index="0">Space Heating</Enduse1>
        <Enduse1 index="1">--</Enduse1>
        <Enduse1 index="2">--</Enduse1>
        <Enduse1 index="3">--</Enduse1>
        <Enduse1 index="4">0.1</Enduse1>
        <Enduse1 index="5">--</Enduse1>
        <Enduse1 index="6">0.07</Enduse1>
        <Enduse1 index="7">0.07</Enduse1>
        <Enduse1 index="8">--</Enduse1>
        <Enduse1 index="9">0.0</Enduse1>
        <Enduse1 index="10">--</Enduse1>
        <Enduse1 index="11">0.03</Enduse1>
        <Enduse1 index="12">0.03</Enduse1>
        <Enduse1 index="19">0.01</Enduse1>
        <Enduse1 index="21">0.01</Enduse1>
        <Enduse1 index="22">0.01</Enduse1>
        <Enduse2 index="0">Space Cooling</Enduse2>
        <Enduse2 index="1">4.5</Enduse2>
        <Enduse2 index="2">--</Enduse2>
        <Enduse2 index="3">4.19</Enduse2>
        <Enduse2 index="4">1.9</Enduse2>
        <Enduse2 index="5">--</Enduse2>
        <Enduse2 index="6">1.76</Enduse2>
        <Enduse2 index="7">-2.43</Enduse2>
        <Enduse2 index="8">0.2</Enduse2>
        <Enduse2 index="9">0.1</Enduse2>
        <Enduse2 index="10">0.66</Enduse2>
        <Enduse2 index="11">0.25</Enduse2>
        <Enduse2 index="12">-0.41</Enduse2>
        <Enduse2 index="16">0.25</Enduse2>
        <Enduse2 index="18">0.25</Enduse2>
        <Enduse2 index="19">0.10</Enduse2>
        <Enduse2 index="21">0.10</Enduse2>
        <Enduse2 index="22">-0.15</Enduse2>
        <Enduse3 index="0">Indoor Fans</Enduse3>
        <Enduse3 index="1">1.3</Enduse3>
        <Enduse3 index="2">--</Enduse3>
        <Enduse3 index="3">1.23</Enduse3>
        <Enduse3 index="4">1.7</Enduse3>
        <Enduse3 index="5">--</Enduse3>
        <Enduse3 index="6">1.60</Enduse3>
        <Enduse3 index="7">0.37</Enduse3>
        <Enduse3 index="8">0.2</Enduse3>
        <Enduse3 index="9">0.2</Enduse3>
        <Enduse3 index="10">0.31</Enduse3>
        <Enduse3 index="11">0.37</Enduse3>
        <Enduse3 index="12">0.06</Enduse3>
        <Enduse3 index="16">0.12</Enduse3>
        <Enduse3 index="18">0.12</Enduse3>
        <Enduse3 index="19">0.14</Enduse3>
        <Enduse3 index="21">0.14</Enduse3>
        <Enduse3 index="22">0.02</Enduse3>
        <Enduse4 index="0">Heat Rejection</Enduse4>
        <Enduse4 index="1">--</Enduse4>
        <Enduse4 index="2">--</Enduse4>
        <Enduse4 index="3">--</Enduse4>
        <Enduse4 index="4">--</Enduse4>
        <Enduse4 index="5">--</Enduse4>
        <Enduse4 index="6">--</Enduse4>
        <Enduse4 index="7">--</Enduse4>
        <Enduse4 index="8">--</Enduse4>
        <Enduse4 index="9">--</Enduse4>
        <Enduse4 index="10">--</Enduse4>
        <Enduse4 index="11">--</Enduse4>
        <Enduse4 index="12">--</Enduse4>
        <Enduse4 index="22">0.00</Enduse4>
        <Enduse5 index="0">Pumps &amp; Misc.</Enduse5>
        <Enduse5 index="1">--</Enduse5>
        <Enduse5 index="2">--</Enduse5>
        <Enduse5 index="3">--</Enduse5>
        <Enduse5 index="4">0.0</Enduse5>
        <Enduse5 index="5">--</Enduse5>
        <Enduse5 index="6">0.03</Enduse5>
        <Enduse5 index="7">0.03</Enduse5>
        <Enduse5 index="8">--</Enduse5>
        <Enduse5 index="9">0.0</Enduse5>
        <Enduse5 index="10">--</Enduse5>
        <Enduse5 index="11">0.02</Enduse5>
        <Enduse5 index="12">0.02</Enduse5>
        <Enduse5 index="19">0.01</Enduse5>
        <Enduse5 index="21">0.01</Enduse5>
        <Enduse5 index="22">0.01</Enduse5>
        <Enduse6 index="0">Domestic Hot Water</Enduse6>
        <Enduse6 index="1">6.0</Enduse6>
        <Enduse6 index="2">--</Enduse6>
        <Enduse6 index="3">5.42</Enduse6>
        <Enduse6 index="4">6.1</Enduse6>
        <Enduse6 index="5">--</Enduse6>
        <Enduse6 index="6">5.48</Enduse6>
        <Enduse6 index="7">0.06</Enduse6>
        <Enduse6 index="8">0.6</Enduse6>
        <Enduse6 index="9">0.6</Enduse6>
        <Enduse6 index="10">1.34</Enduse6>
        <Enduse6 index="11">8.61</Enduse6>
        <Enduse6 index="12">7.27</Enduse6>
        <Enduse6 index="16">0.52</Enduse6>
        <Enduse6 index="18">0.52</Enduse6>
        <Enduse6 index="19">0.53</Enduse6>
        <Enduse6 index="21">0.53</Enduse6>
        <Enduse6 index="22">0.01</Enduse6>
        <Enduse7 index="0">Indoor Lighting</Enduse7>
        <Enduse7 index="1">--</Enduse7>
        <Enduse7 index="2">--</Enduse7>
        <Enduse7 index="3">--</Enduse7>
        <Enduse7 index="4">--</Enduse7>
        <Enduse7 index="5">--</Enduse7>
        <Enduse7 index="6">--</Enduse7>
        <Enduse7 index="7">--</Enduse7>
        <Enduse7 index="8">--</Enduse7>
        <Enduse7 index="9">--</Enduse7>
        <Enduse7 index="10">--</Enduse7>
        <Enduse7 index="11">--</Enduse7>
        <Enduse7 index="12">--</Enduse7>
        <Enduse7 index="22">0.00</Enduse7>
        <Enduse8 index="0">Total Compliance</Enduse8>
        <Enduse8 index="1">-13.3</Enduse8>
        <Enduse8 index="2">0.0</Enduse8>
        <Enduse8 index="3">-1.49</Enduse8>
        <Enduse8 index="4">-15.2</Enduse8>
        <Enduse8 index="5">0.0</Enduse8>
        <Enduse8 index="6">-2.75</Enduse8>
        <Enduse8 index="7">-1.26</Enduse8>
        <Enduse8 index="8">0.9</Enduse8>
        <Enduse8 index="9">0.8</Enduse8>
        <Enduse8 index="10">0.50</Enduse8>
        <Enduse8 index="11">7.47</Enduse8>
        <Enduse8 index="12">6.97</Enduse8>
        <Enduse8 index="16">0.19</Enduse8>
        <Enduse8 index="18">0.19</Enduse8>
        <Enduse8 index="19">0.09</Enduse8>
        <Enduse8 index="21">0.09</Enduse8>
        <Enduse8 index="22">-0.10</Enduse8>
        <Enduse9 index="0">Receptacle</Enduse9>
        <Enduse9 index="1">12.1</Enduse9>
        <Enduse9 index="2">--</Enduse9>
        <Enduse9 index="3">11.33</Enduse9>
        <Enduse9 index="4">12.1</Enduse9>
        <Enduse9 index="5">--</Enduse9>
        <Enduse9 index="6">11.33</Enduse9>
        <Enduse9 index="7">--</Enduse9>
        <Enduse9 index="8">1.5</Enduse9>
        <Enduse9 index="9">1.5</Enduse9>
        <Enduse9 index="10">3.01</Enduse9>
        <Enduse9 index="11">3.01</Enduse9>
        <Enduse9 index="12">--</Enduse9>
        <Enduse9 index="16">1.17</Enduse9>
        <Enduse9 index="18">1.17</Enduse9>
        <Enduse9 index="19">1.17</Enduse9>
        <Enduse9 index="21">1.17</Enduse9>
        <Enduse9 index="22">0.00</Enduse9>
        <Enduse10 index="0">Process</Enduse10>
        <Enduse10 index="1">13.3</Enduse10>
        <Enduse10 index="2">--</Enduse10>
        <Enduse10 index="3">11.84</Enduse10>
        <Enduse10 index="4">13.2</Enduse10>
        <Enduse10 index="5">--</Enduse10>
        <Enduse10 index="6">11.74</Enduse10>
        <Enduse10 index="7">-0.10</Enduse10>
        <Enduse10 index="8">1.0</Enduse10>
        <Enduse10 index="9">1.0</Enduse10>
        <Enduse10 index="10">2.78</Enduse10>
        <Enduse10 index="11">2.74</Enduse10>
        <Enduse10 index="12">-0.04</Enduse10>
        <Enduse10 index="16">1.08</Enduse10>
        <Enduse10 index="18">1.08</Enduse10>
        <Enduse10 index="19">1.06</Enduse10>
        <Enduse10 index="21">1.06</Enduse10>
        <Enduse10 index="22">-0.02</Enduse10>
        <Enduse11 index="0">Other Lighting</Enduse11>
        <Enduse11 index="1">2.1</Enduse11>
        <Enduse11 index="2">--</Enduse11>
        <Enduse11 index="3">2.05</Enduse11>
        <Enduse11 index="4">2.1</Enduse11>
        <Enduse11 index="5">--</Enduse11>
        <Enduse11 index="6">2.05</Enduse11>
        <Enduse11 index="7">--</Enduse11>
        <Enduse11 index="8">0.2</Enduse11>
        <Enduse11 index="9">0.2</Enduse11>
        <Enduse11 index="10">0.59</Enduse11>
        <Enduse11 index="11">0.59</Enduse11>
        <Enduse11 index="12">--</Enduse11>
        <Enduse11 index="16">0.23</Enduse11>
        <Enduse11 index="18">0.23</Enduse11>
        <Enduse11 index="19">0.23</Enduse11>
        <Enduse11 index="21">0.23</Enduse11>
        <Enduse11 index="22">0.00</Enduse11>
        <Enduse12 index="0">Process Motors</Enduse12>
        <Enduse12 index="1">--</Enduse12>
        <Enduse12 index="2">--</Enduse12>
        <Enduse12 index="3">--</Enduse12>
        <Enduse12 index="4">--</Enduse12>
        <Enduse12 index="5">--</Enduse12>
        <Enduse12 index="6">--</Enduse12>
        <Enduse12 index="7">--</Enduse12>
        <Enduse12 index="8">--</Enduse12>
        <Enduse12 index="9">--</Enduse12>
        <Enduse12 index="10">--</Enduse12>
        <Enduse12 index="11">--</Enduse12>
        <Enduse12 index="12">--</Enduse12>
        <Enduse12 index="22">0.00</Enduse12>
        <Enduse13 index="0">Photovoltaics</Enduse13>
        <Enduse13 index="1">-25.1</Enduse13>
        <Enduse13 index="2">--</Enduse13>
        <Enduse13 index="3">-12.33</Enduse13>
        <Enduse13 index="4">-25.0</Enduse13>
        <Enduse13 index="5">--</Enduse13>
        <Enduse13 index="6">-11.69</Enduse13>
        <Enduse13 index="7">0.64</Enduse13>
        <Enduse13 index="8">-0.1</Enduse13>
        <Enduse13 index="9">-0.1</Enduse13>
        <Enduse13 index="10">-1.81</Enduse13>
        <Enduse13 index="11">-1.81</Enduse13>
        <Enduse13 index="12">--</Enduse13>
        <Enduse13 index="16">-0.70</Enduse13>
        <Enduse13 index="18">-0.70</Enduse13>
        <Enduse13 index="19">-0.70</Enduse13>
        <Enduse13 index="21">-0.70</Enduse13>
        <Enduse13 index="22">0.00</Enduse13>
        <Enduse14 index="0">Battery Storage</Enduse14>
        <Enduse14 index="1">--</Enduse14>
        <Enduse14 index="2">--</Enduse14>
        <Enduse14 index="3">--</Enduse14>
        <Enduse14 index="4">--</Enduse14>
        <Enduse14 index="5">--</Enduse14>
        <Enduse14 index="6">--</Enduse14>
        <Enduse14 index="7">--</Enduse14>
        <Enduse14 index="8">--</Enduse14>
        <Enduse14 index="9">--</Enduse14>
        <Enduse14 index="10">--</Enduse14>
        <Enduse14 index="11">--</Enduse14>
        <Enduse14 index="12">--</Enduse14>
        <Enduse14 index="22">0.00</Enduse14>
        <Enduse15 index="0">Project Total</Enduse15>
        <Enduse15 index="1">14.2</Enduse15>
        <Enduse15 index="2">0.0</Enduse15>
        <Enduse15 index="3">23.73</Enduse15>
        <Enduse15 index="4">12.2</Enduse15>
        <Enduse15 index="5">0.0</Enduse15>
        <Enduse15 index="6">22.37</Enduse15>
        <Enduse15 index="7">-1.36</Enduse15>
        <Enduse15 index="8">3.7</Enduse15>
        <Enduse15 index="9">3.5</Enduse15>
        <Enduse15 index="10">6.88</Enduse15>
        <Enduse15 index="11">13.81</Enduse15>
        <Enduse15 index="12">6.93</Enduse15>
        <Enduse15 index="16">2.67</Enduse15>
        <Enduse15 index="18">2.67</Enduse15>
        <Enduse15 index="19">2.55</Enduse15>
        <Enduse15 index="21">2.55</Enduse15>
        <Enduse15 index="22">-0.12</Enduse15>
        <Enduse16 index="0">Efficiency Compliance</Enduse16>
        <Enduse16 index="1">11.8</Enduse16>
        <Enduse16 index="2">0.0</Enduse16>
        <Enduse16 index="3">10.84</Enduse16>
        <Enduse16 index="4">9.8</Enduse16>
        <Enduse16 index="5">0.0</Enduse16>
        <Enduse16 index="6">8.94</Enduse16>
        <Enduse16 index="7">-1.90</Enduse16>
        <Enduse16 index="8">1.0</Enduse16>
        <Enduse16 index="9">0.9</Enduse16>
        <Enduse16 index="10">2.31</Enduse16>
        <Enduse16 index="11">9.28</Enduse16>
        <Enduse16 index="12">6.97</Enduse16>
        <Enduse16 index="16">0.89</Enduse16>
        <Enduse16 index="18">0.89</Enduse16>
        <Enduse16 index="19">0.79</Enduse16>
        <Enduse16 index="21">0.79</Enduse16>
        <Enduse16 index="22">-0.10</Enduse16>
        <ZoneUMLHsLoaded index="0">0</ZoneUMLHsLoaded>
        <ZoneUMLHsLoaded index="1">0</ZoneUMLHsLoaded>
        <SimSummary index="0">CSE Successful</SimSummary>
        <SimSummary index="2">CSE Successful</SimSummary>
        <PassFail>FAIL</PassFail>
        <MetricPassFail index="0">Fail</MetricPassFail>
        <MetricPassFail index="1">Fail</MetricPassFail>
        <MetricPassFail index="2">Pass</MetricPassFail>
        <ComplyMessage>DOES NOT COMPLY</ComplyMessage>
        <StdPVBatteryMsg>Standard Design PV Capacity: 15.4 kWdc  /  (no battery)</StdPVBatteryMsg>
        <AnalysisValid>1</AnalysisValid>
        <HideCompSmrySrc>0</HideCompSmrySrc>
        <HideCompSmryTot>0</HideCompSmryTot>
        <PctSavingsSLCC>-6.07957</PctSavingsSLCC>
        <PctSavingsEffSLCC>-21.2528</PctSavingsEffSLCC>
        <PctSavingsCmpSLCC>0</PctSavingsCmpSLCC>
        <PctSavSLCCLbl>-6.1</PctSavSLCCLbl>
        <PctSavEffSLCCLbl>-21.3</PctSavEffSLCCLbl>
        <PctSavCmpSLCCLbl>-</PctSavCmpSLCCLbl>
        <PctSavingsSrc>50.181</PctSavingsSrc>
        <PctSavingsEffSrc>75.1078</PctSavingsEffSrc>
        <PctSavingsCmpSrc>93.3066</PctSavingsCmpSrc>
        <PctSavSrcLbl>50.2</PctSavSrcLbl>
        <PctSavEffSrcLbl>75.1</PctSavEffSrcLbl>
        <PctSavCmpSrcLbl>93.3</PctSavCmpSrcLbl>
        <MarginkW>-0.2</MarginkW>
        <PVBattResultsValid>1</PVBattResultsValid>
        <PropPV_Size>15.4</PropPV_Size>
        <PropPV_Total>25099.4</PropPV_Total>
        <PropPV_Export>8913.64</PropPV_Export>
        <PropPV_PctExport>35.5134</PropPV_PctExport>
        <PropBatt_Size>0</PropBatt_Size>
        <PropBatt_Pwr>0</PropBatt_Pwr>
        <StdPV_Size>15.37</StdPV_Size>
        <StdPV_Total>25045.8</StdPV_Total>
        <StdPV_Export>9817.33</StdPV_Export>
        <StdPV_PctExport>39.1974</StdPV_PctExport>
        <StdBatt_Size>0</StdBatt_Size>
        <StdBatt_Pwr>0</StdBatt_Pwr>
      </EUseSummary>
      <EnergyUse>
        <Name>Space Heating</Name>
        <EnduseName>Space Heating</EnduseName>
        <ProposedTDV index="0">0</ProposedTDV>
        <StandardTDV index="0">0.066502</StandardTDV>
        <CompMarginTDV index="0">0.07</CompMarginTDV>
        <PctImproveTDV index="0">100</PctImproveTDV>
        <PropElecEnergy>0</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>0</PropTotalEnergy>
        <PropElecResEnergy>0</PropElecResEnergy>
        <PropNatGasResEnergy>0</PropNatGasResEnergy>
        <PropOtherResEnergy>0</PropOtherResEnergy>
        <StdElecEnergy>52.5687</StdElecEnergy>
        <StdNatGasEnergy>0</StdNatGasEnergy>
        <StdOtherEnergy>0</StdOtherEnergy>
        <StdTotalEnergy>0.0245044</StdTotalEnergy>
        <StdElecDemand>0.0214193</StdElecDemand>
        <StdElecResEnergy>52.5687</StdElecResEnergy>
        <StdNatGasResEnergy>0</StdNatGasResEnergy>
        <StdOtherResEnergy>0</StdOtherResEnergy>
        <PropElecTDV index="0">0</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <PropElecResTDV index="0">0</PropElecResTDV>
        <PropNatGasResTDV index="0">0</PropNatGasResTDV>
        <PropOtherResTDV index="0">0</PropOtherResTDV>
        <StdElecTDV index="0">0.066502</StdElecTDV>
        <StdNatGasTDV index="0">0</StdNatGasTDV>
        <StdOtherTDV index="0">0</StdOtherTDV>
        <StdElecResTDV index="0">0.066502</StdElecResTDV>
        <StdNatGasResTDV index="0">0</StdNatGasResTDV>
        <StdOtherResTDV index="0">0</StdOtherResTDV>
        <ProposedSrc index="0">0</ProposedSrc>
        <StandardSrc index="0">0.0349416</StandardSrc>
        <CompMarginSrc index="0">0.03</CompMarginSrc>
        <PctImproveSrc index="0">100</PctImproveSrc>
        <PropElecC02 index="0">0</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">0</PropTotalC02>
        <StdElecC02 index="0">0.0135329</StdElecC02>
        <StdNatGasC02 index="0">0</StdNatGasC02>
        <StdOtherC02 index="0">0</StdOtherC02>
        <StdTotalC02 index="0">0.01</StdTotalC02>
        <MarginC02 index="0">0.01</MarginC02>
        <PropElecResC02 index="0">0</PropElecResC02>
        <PropNatGasResC02 index="0">0</PropNatGasResC02>
        <PropOtherResC02 index="0">0</PropOtherResC02>
        <StdElecResC02 index="0">0.0135329</StdElecResC02>
        <StdNatGasResC02 index="0">0</StdNatGasResC02>
        <StdOtherResC02 index="0">0</StdOtherResC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Space Cooling</Name>
        <EnduseName>Space Cooling</EnduseName>
        <ProposedTDV index="0">4.18752</ProposedTDV>
        <StandardTDV index="0">1.75949</StandardTDV>
        <CompMarginTDV index="0">-2.43</CompMarginTDV>
        <PctImproveTDV index="0">-138.068</PctImproveTDV>
        <PropElecEnergy>4547.97</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>2.11999</PropTotalEnergy>
        <PropElecDemand>0.237958</PropElecDemand>
        <PropElecResEnergy>4547.97</PropElecResEnergy>
        <PropNatGasResEnergy>0</PropNatGasResEnergy>
        <PropOtherResEnergy>0</PropOtherResEnergy>
        <StdElecEnergy>1908.34</StdElecEnergy>
        <StdNatGasEnergy>0</StdNatGasEnergy>
        <StdOtherEnergy>0</StdOtherEnergy>
        <StdTotalEnergy>0.889554</StdTotalEnergy>
        <StdElecDemand>0.0860679</StdElecDemand>
        <StdElecResEnergy>1908.34</StdElecResEnergy>
        <StdNatGasResEnergy>0</StdNatGasResEnergy>
        <StdOtherResEnergy>0</StdOtherResEnergy>
        <PropElecTDV index="0">4.18752</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <PropElecResTDV index="0">4.18752</PropElecResTDV>
        <PropNatGasResTDV index="0">0</PropNatGasResTDV>
        <PropOtherResTDV index="0">0</PropOtherResTDV>
        <StdElecTDV index="0">1.75949</StdElecTDV>
        <StdNatGasTDV index="0">0</StdNatGasTDV>
        <StdOtherTDV index="0">0</StdOtherTDV>
        <StdElecResTDV index="0">1.75949</StdElecResTDV>
        <StdNatGasResTDV index="0">0</StdNatGasResTDV>
        <StdOtherResTDV index="0">0</StdOtherResTDV>
        <ProposedSrc index="0">0.656052</ProposedSrc>
        <StandardSrc index="0">0.25044</StandardSrc>
        <CompMarginSrc index="0">-0.41</CompMarginSrc>
        <PctImproveSrc index="0">-164</PctImproveSrc>
        <PropElecC02 index="0">0.25409</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">0.25</PropTotalC02>
        <StdElecC02 index="0">0.0969958</StdElecC02>
        <StdNatGasC02 index="0">0</StdNatGasC02>
        <StdOtherC02 index="0">0</StdOtherC02>
        <StdTotalC02 index="0">0.1</StdTotalC02>
        <MarginC02 index="0">-0.15</MarginC02>
        <PropElecResC02 index="0">0.25409</PropElecResC02>
        <PropNatGasResC02 index="0">0</PropNatGasResC02>
        <PropOtherResC02 index="0">0</PropOtherResC02>
        <StdElecResC02 index="0">0.0969958</StdElecResC02>
        <StdNatGasResC02 index="0">0</StdNatGasResC02>
        <StdOtherResC02 index="0">0</StdOtherResC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Indoor Fans</Name>
        <EnduseName>Indoor Fans</EnduseName>
        <ProposedTDV index="0">1.23473</ProposedTDV>
        <StandardTDV index="0">1.59556</StandardTDV>
        <CompMarginTDV index="0">0.37</CompMarginTDV>
        <PctImproveTDV index="0">23.125</PctImproveTDV>
        <PropElecEnergy>1344.25</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>0.62661</PropTotalEnergy>
        <PropElecDemand>0.150499</PropElecDemand>
        <PropElecResEnergy>1344.25</PropElecResEnergy>
        <PropNatGasResEnergy>0</PropNatGasResEnergy>
        <PropOtherResEnergy>0</PropOtherResEnergy>
        <StdElecEnergy>1726.57</StdElecEnergy>
        <StdNatGasEnergy>0</StdNatGasEnergy>
        <StdOtherEnergy>0</StdOtherEnergy>
        <StdTotalEnergy>0.804823</StdTotalEnergy>
        <StdElecDemand>0.172037</StdElecDemand>
        <StdElecResEnergy>1726.57</StdElecResEnergy>
        <StdNatGasResEnergy>0</StdNatGasResEnergy>
        <StdOtherResEnergy>0</StdOtherResEnergy>
        <PropElecTDV index="0">1.23473</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <PropElecResTDV index="0">1.23473</PropElecResTDV>
        <PropNatGasResTDV index="0">0</PropNatGasResTDV>
        <PropOtherResTDV index="0">0</PropOtherResTDV>
        <StdElecTDV index="0">1.59556</StdElecTDV>
        <StdNatGasTDV index="0">0</StdNatGasTDV>
        <StdOtherTDV index="0">0</StdOtherTDV>
        <StdElecResTDV index="0">1.59556</StdElecResTDV>
        <StdNatGasResTDV index="0">0</StdNatGasResTDV>
        <StdOtherResTDV index="0">0</StdOtherResTDV>
        <ProposedSrc index="0">0.308884</ProposedSrc>
        <StandardSrc index="0">0.366051</StandardSrc>
        <CompMarginSrc index="0">0.06</CompMarginSrc>
        <PctImproveSrc index="0">16.2162</PctImproveSrc>
        <PropElecC02 index="0">0.119631</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">0.12</PropTotalC02>
        <StdElecC02 index="0">0.141772</StdElecC02>
        <StdNatGasC02 index="0">0</StdNatGasC02>
        <StdOtherC02 index="0">0</StdOtherC02>
        <StdTotalC02 index="0">0.14</StdTotalC02>
        <MarginC02 index="0">0.02</MarginC02>
        <PropElecResC02 index="0">0.119631</PropElecResC02>
        <PropNatGasResC02 index="0">0</PropNatGasResC02>
        <PropOtherResC02 index="0">0</PropOtherResC02>
        <StdElecResC02 index="0">0.141772</StdElecResC02>
        <StdNatGasResC02 index="0">0</StdNatGasResC02>
        <StdOtherResC02 index="0">0</StdOtherResC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Heat Rejection</Name>
        <EnduseName>Heat Rejection</EnduseName>
        <ProposedTDV index="0">0</ProposedTDV>
        <StandardTDV index="0">0</StandardTDV>
        <CompMarginTDV index="0">0</CompMarginTDV>
        <PctImproveTDV index="0">0</PctImproveTDV>
        <PropElecEnergy>0</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>0</PropTotalEnergy>
        <PropElecResEnergy>0</PropElecResEnergy>
        <PropNatGasResEnergy>0</PropNatGasResEnergy>
        <PropOtherResEnergy>0</PropOtherResEnergy>
        <StdElecEnergy>0</StdElecEnergy>
        <StdNatGasEnergy>0</StdNatGasEnergy>
        <StdOtherEnergy>0</StdOtherEnergy>
        <StdTotalEnergy>0</StdTotalEnergy>
        <StdElecResEnergy>0</StdElecResEnergy>
        <StdNatGasResEnergy>0</StdNatGasResEnergy>
        <StdOtherResEnergy>0</StdOtherResEnergy>
        <PropElecTDV index="0">0</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <PropElecResTDV index="0">0</PropElecResTDV>
        <PropNatGasResTDV index="0">0</PropNatGasResTDV>
        <PropOtherResTDV index="0">0</PropOtherResTDV>
        <StdElecTDV index="0">0</StdElecTDV>
        <StdNatGasTDV index="0">0</StdNatGasTDV>
        <StdOtherTDV index="0">0</StdOtherTDV>
        <StdElecResTDV index="0">0</StdElecResTDV>
        <StdNatGasResTDV index="0">0</StdNatGasResTDV>
        <StdOtherResTDV index="0">0</StdOtherResTDV>
        <ProposedSrc index="0">0</ProposedSrc>
        <StandardSrc index="0">0</StandardSrc>
        <CompMarginSrc index="0">0</CompMarginSrc>
        <PctImproveSrc index="0">0</PctImproveSrc>
        <PropElecC02 index="0">0</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">0</PropTotalC02>
        <StdElecC02 index="0">0</StdElecC02>
        <StdNatGasC02 index="0">0</StdNatGasC02>
        <StdOtherC02 index="0">0</StdOtherC02>
        <StdTotalC02 index="0">0</StdTotalC02>
        <MarginC02 index="0">0</MarginC02>
        <PropElecResC02 index="0">0</PropElecResC02>
        <PropNatGasResC02 index="0">0</PropNatGasResC02>
        <PropOtherResC02 index="0">0</PropOtherResC02>
        <StdElecResC02 index="0">0</StdElecResC02>
        <StdNatGasResC02 index="0">0</StdNatGasResC02>
        <StdOtherResC02 index="0">0</StdOtherResC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Pumps &amp; Misc.</Name>
        <EnduseName>Pumps &amp; Misc.</EnduseName>
        <ProposedTDV index="0">0</ProposedTDV>
        <StandardTDV index="0">0.032637</StandardTDV>
        <CompMarginTDV index="0">0.03</CompMarginTDV>
        <PctImproveTDV index="0">100</PctImproveTDV>
        <PropElecEnergy>0</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>0</PropTotalEnergy>
        <PropElecResEnergy>0</PropElecResEnergy>
        <PropNatGasResEnergy>0</PropNatGasResEnergy>
        <PropOtherResEnergy>0</PropOtherResEnergy>
        <StdElecEnergy>28.9057</StdElecEnergy>
        <StdNatGasEnergy>0</StdNatGasEnergy>
        <StdOtherEnergy>0</StdOtherEnergy>
        <StdTotalEnergy>0.0134741</StdTotalEnergy>
        <StdElecDemand>0.00902103</StdElecDemand>
        <StdElecResEnergy>28.9057</StdElecResEnergy>
        <StdNatGasResEnergy>0</StdNatGasResEnergy>
        <StdOtherResEnergy>0</StdOtherResEnergy>
        <PropElecTDV index="0">0</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <PropElecResTDV index="0">0</PropElecResTDV>
        <PropNatGasResTDV index="0">0</PropNatGasResTDV>
        <PropOtherResTDV index="0">0</PropOtherResTDV>
        <StdElecTDV index="0">0.032637</StdElecTDV>
        <StdNatGasTDV index="0">0</StdNatGasTDV>
        <StdOtherTDV index="0">0</StdOtherTDV>
        <StdElecResTDV index="0">0.032637</StdElecResTDV>
        <StdNatGasResTDV index="0">0</StdNatGasResTDV>
        <StdOtherResTDV index="0">0</StdOtherResTDV>
        <ProposedSrc index="0">0</ProposedSrc>
        <StandardSrc index="0">0.0152132</StandardSrc>
        <CompMarginSrc index="0">0.02</CompMarginSrc>
        <PctImproveSrc index="0">100</PctImproveSrc>
        <PropElecC02 index="0">0</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">0</PropTotalC02>
        <StdElecC02 index="0">0.0058921</StdElecC02>
        <StdNatGasC02 index="0">0</StdNatGasC02>
        <StdOtherC02 index="0">0</StdOtherC02>
        <StdTotalC02 index="0">0.01</StdTotalC02>
        <MarginC02 index="0">0.01</MarginC02>
        <PropElecResC02 index="0">0</PropElecResC02>
        <PropNatGasResC02 index="0">0</PropNatGasResC02>
        <PropOtherResC02 index="0">0</PropOtherResC02>
        <StdElecResC02 index="0">0.0058921</StdElecResC02>
        <StdNatGasResC02 index="0">0</StdNatGasResC02>
        <StdOtherResC02 index="0">0</StdOtherResC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Domestic Hot Water</Name>
        <EnduseName>Domestic Hot Water</EnduseName>
        <ProposedTDV index="0">5.41904</ProposedTDV>
        <StandardTDV index="0">5.47632</StandardTDV>
        <CompMarginTDV index="0">0.06</CompMarginTDV>
        <PctImproveTDV index="0">1.09489</PctImproveTDV>
        <PropElecEnergy>6002.16</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>2.79784</PropTotalEnergy>
        <PropElecDemand>0.613144</PropElecDemand>
        <PropElecResEnergy>6002.16</PropElecResEnergy>
        <PropNatGasResEnergy>0</PropNatGasResEnergy>
        <PropOtherResEnergy>0</PropOtherResEnergy>
        <StdElecEnergy>6055.91</StdElecEnergy>
        <StdNatGasEnergy>0</StdNatGasEnergy>
        <StdOtherEnergy>0</StdOtherEnergy>
        <StdTotalEnergy>2.8229</StdTotalEnergy>
        <StdElecDemand>0.613959</StdElecDemand>
        <StdElecResEnergy>6055.91</StdElecResEnergy>
        <StdNatGasResEnergy>0</StdNatGasResEnergy>
        <StdOtherResEnergy>0</StdOtherResEnergy>
        <PropElecTDV index="0">5.41904</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <PropElecResTDV index="0">5.41904</PropElecResTDV>
        <PropNatGasResTDV index="0">0</PropNatGasResTDV>
        <PropOtherResTDV index="0">0</PropOtherResTDV>
        <StdElecTDV index="0">5.47632</StdElecTDV>
        <StdNatGasTDV index="0">0</StdNatGasTDV>
        <StdOtherTDV index="0">0</StdOtherTDV>
        <StdElecResTDV index="0">5.47632</StdElecResTDV>
        <StdNatGasResTDV index="0">0</StdNatGasResTDV>
        <StdOtherResTDV index="0">0</StdOtherResTDV>
        <ProposedSrc index="0">1.34114</ProposedSrc>
        <StandardSrc index="0">8.6122</StandardSrc>
        <CompMarginSrc index="0">7.27</CompMarginSrc>
        <PctImproveSrc index="0">84.4367</PctImproveSrc>
        <PropElecC02 index="0">0.519426</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">0.52</PropTotalC02>
        <StdElecC02 index="0">0.529692</StdElecC02>
        <StdNatGasC02 index="0">0</StdNatGasC02>
        <StdOtherC02 index="0">0</StdOtherC02>
        <StdTotalC02 index="0">0.53</StdTotalC02>
        <MarginC02 index="0">0.01</MarginC02>
        <PropElecResC02 index="0">0.519426</PropElecResC02>
        <PropNatGasResC02 index="0">0</PropNatGasResC02>
        <PropOtherResC02 index="0">0</PropOtherResC02>
        <StdElecResC02 index="0">0.529692</StdElecResC02>
        <StdNatGasResC02 index="0">0</StdNatGasResC02>
        <StdOtherResC02 index="0">0</StdOtherResC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Indoor Lighting</Name>
        <EnduseName>Indoor Lighting</EnduseName>
        <ProposedTDV index="0">0</ProposedTDV>
        <StandardTDV index="0">0</StandardTDV>
        <CompMarginTDV index="0">0</CompMarginTDV>
        <PctImproveTDV index="0">0</PctImproveTDV>
        <PropElecEnergy>0</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>0</PropTotalEnergy>
        <PropElecResEnergy>0</PropElecResEnergy>
        <PropNatGasResEnergy>0</PropNatGasResEnergy>
        <PropOtherResEnergy>0</PropOtherResEnergy>
        <StdElecEnergy>0</StdElecEnergy>
        <StdNatGasEnergy>0</StdNatGasEnergy>
        <StdOtherEnergy>0</StdOtherEnergy>
        <StdTotalEnergy>0</StdTotalEnergy>
        <StdElecResEnergy>0</StdElecResEnergy>
        <StdNatGasResEnergy>0</StdNatGasResEnergy>
        <StdOtherResEnergy>0</StdOtherResEnergy>
        <PropElecTDV index="0">0</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <PropElecResTDV index="0">0</PropElecResTDV>
        <PropNatGasResTDV index="0">0</PropNatGasResTDV>
        <PropOtherResTDV index="0">0</PropOtherResTDV>
        <StdElecTDV index="0">0</StdElecTDV>
        <StdNatGasTDV index="0">0</StdNatGasTDV>
        <StdOtherTDV index="0">0</StdOtherTDV>
        <StdElecResTDV index="0">0</StdElecResTDV>
        <StdNatGasResTDV index="0">0</StdNatGasResTDV>
        <StdOtherResTDV index="0">0</StdOtherResTDV>
        <ProposedSrc index="0">0</ProposedSrc>
        <StandardSrc index="0">0</StandardSrc>
        <CompMarginSrc index="0">0</CompMarginSrc>
        <PctImproveSrc index="0">0</PctImproveSrc>
        <PropElecC02 index="0">0</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">0</PropTotalC02>
        <StdElecC02 index="0">0</StdElecC02>
        <StdNatGasC02 index="0">0</StdNatGasC02>
        <StdOtherC02 index="0">0</StdOtherC02>
        <StdTotalC02 index="0">0</StdTotalC02>
        <MarginC02 index="0">0</MarginC02>
        <PropElecResC02 index="0">0</PropElecResC02>
        <PropNatGasResC02 index="0">0</PropNatGasResC02>
        <PropOtherResC02 index="0">0</PropOtherResC02>
        <StdElecResC02 index="0">0</StdElecResC02>
        <StdNatGasResC02 index="0">0</StdNatGasResC02>
        <StdOtherResC02 index="0">0</StdOtherResC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Total Compliance</Name>
        <EnduseName>Total Compliance</EnduseName>
        <ProposedTDV index="0">-1.49163</ProposedTDV>
        <StandardTDV index="0">-2.75933</StandardTDV>
        <CompMarginTDV index="0">-1.26</CompMarginTDV>
        <PctImproveTDV index="0">0</PctImproveTDV>
        <PropElecEnergy>-13205</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>0</PropTotalEnergy>
        <PropElecDemand>0.919307</PropElecDemand>
        <PropElecResEnergy>-13205</PropElecResEnergy>
        <PropNatGasResEnergy>0</PropNatGasResEnergy>
        <PropOtherResEnergy>0</PropOtherResEnergy>
        <StdElecEnergy>-15273.5</StdElecEnergy>
        <StdNatGasEnergy>0</StdNatGasEnergy>
        <StdOtherEnergy>0</StdOtherEnergy>
        <StdTotalEnergy>0</StdTotalEnergy>
        <StdElecDemand>0.820387</StdElecDemand>
        <StdElecResEnergy>-15273.5</StdElecResEnergy>
        <StdNatGasResEnergy>0</StdNatGasResEnergy>
        <StdOtherResEnergy>0</StdOtherResEnergy>
        <PropElecTDV index="0">-1.49163</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <PropElecResTDV index="0">-7.45011</PropElecResTDV>
        <PropNatGasResTDV index="0">0</PropNatGasResTDV>
        <PropOtherResTDV index="0">0</PropOtherResTDV>
        <StdElecTDV index="0">-2.75933</StdElecTDV>
        <StdNatGasTDV index="0">0</StdNatGasTDV>
        <StdOtherTDV index="0">0</StdOtherTDV>
        <StdElecResTDV index="0">-9.32188</StdElecResTDV>
        <StdNatGasResTDV index="0">0</StdNatGasResTDV>
        <StdOtherResTDV index="0">0</StdOtherResTDV>
        <PropElecSupEnergy>-25099.4</PropElecSupEnergy>
        <PropElecSupTDV>-14.4802</PropElecSupTDV>
        <StdElecSupEnergy>-25045.8</StdElecSupEnergy>
        <StdElecSupTDV>-14.4493</StdElecSupTDV>
        <ProposedSrc index="0">0.497207</ProposedSrc>
        <StandardSrc index="0">7.47383</StandardSrc>
        <CompMarginSrc index="0">6.97</CompMarginSrc>
        <PctImproveSrc index="0">93.3066</PctImproveSrc>
        <PropElecC02 index="0">0.19</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">0.19</PropTotalC02>
        <StdElecC02 index="0">0.09</StdElecC02>
        <StdNatGasC02 index="0">0</StdNatGasC02>
        <StdOtherC02 index="0">0</StdOtherC02>
        <StdTotalC02 index="0">0.09</StdTotalC02>
        <MarginC02 index="0">-0.1</MarginC02>
        <PropElecResC02 index="0">0.19</PropElecResC02>
        <PropNatGasResC02 index="0">0</PropNatGasResC02>
        <PropOtherResC02 index="0">0</PropOtherResC02>
        <StdElecResC02 index="0">0.09</StdElecResC02>
        <StdNatGasResC02 index="0">0</StdNatGasResC02>
        <StdOtherResC02 index="0">0</StdOtherResC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Receptacle</Name>
        <EnduseName>Receptacle</EnduseName>
        <ProposedTDV index="0">11.3303</ProposedTDV>
        <StandardTDV index="0">11.3303</StandardTDV>
        <CompMarginTDV index="0">0</CompMarginTDV>
        <PctImproveTDV index="0">0</PctImproveTDV>
        <PropElecEnergy>12062.1</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>5.6226</PropTotalEnergy>
        <PropElecDemand>1.45782</PropElecDemand>
        <PropElecResEnergy>12062.1</PropElecResEnergy>
        <PropNatGasResEnergy>0</PropNatGasResEnergy>
        <PropOtherResEnergy>0</PropOtherResEnergy>
        <StdElecEnergy>12062.1</StdElecEnergy>
        <StdNatGasEnergy>0</StdNatGasEnergy>
        <StdOtherEnergy>0</StdOtherEnergy>
        <StdTotalEnergy>5.6226</StdTotalEnergy>
        <StdElecDemand>1.45782</StdElecDemand>
        <StdElecResEnergy>12062.1</StdElecResEnergy>
        <StdNatGasResEnergy>0</StdNatGasResEnergy>
        <StdOtherResEnergy>0</StdOtherResEnergy>
        <PropElecTDV index="0">11.3303</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <PropElecResTDV index="0">11.3303</PropElecResTDV>
        <PropNatGasResTDV index="0">0</PropNatGasResTDV>
        <PropOtherResTDV index="0">0</PropOtherResTDV>
        <StdElecTDV index="0">11.3303</StdElecTDV>
        <StdNatGasTDV index="0">0</StdNatGasTDV>
        <StdOtherTDV index="0">0</StdOtherTDV>
        <StdElecResTDV index="0">11.3303</StdElecResTDV>
        <StdNatGasResTDV index="0">0</StdNatGasResTDV>
        <StdOtherResTDV index="0">0</StdOtherResTDV>
        <ProposedSrc index="0">3.00954</ProposedSrc>
        <StandardSrc index="0">3.00954</StandardSrc>
        <CompMarginSrc index="0">0</CompMarginSrc>
        <PctImproveSrc index="0">0</PctImproveSrc>
        <PropElecC02 index="0">1.1656</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">1.17</PropTotalC02>
        <StdElecC02 index="0">1.1656</StdElecC02>
        <StdNatGasC02 index="0">0</StdNatGasC02>
        <StdOtherC02 index="0">0</StdOtherC02>
        <StdTotalC02 index="0">1.17</StdTotalC02>
        <MarginC02 index="0">0</MarginC02>
        <PropElecResC02 index="0">1.1656</PropElecResC02>
        <PropNatGasResC02 index="0">0</PropNatGasResC02>
        <PropOtherResC02 index="0">0</PropOtherResC02>
        <StdElecResC02 index="0">1.1656</StdElecResC02>
        <StdNatGasResC02 index="0">0</StdNatGasResC02>
        <StdOtherResC02 index="0">0</StdOtherResC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Process</Name>
        <EnduseName>Process</EnduseName>
        <ProposedTDV index="0">11.8437</ProposedTDV>
        <StandardTDV index="0">11.7433</StandardTDV>
        <CompMarginTDV index="0">-0.1</CompMarginTDV>
        <PctImproveTDV index="0">-0.851789</PctImproveTDV>
        <PropElecEnergy>13286.6</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>6.19339</PropTotalEnergy>
        <PropElecDemand>1.03989</PropElecDemand>
        <PropElecResEnergy>13286.6</PropElecResEnergy>
        <PropNatGasResEnergy>0</PropNatGasResEnergy>
        <PropOtherResEnergy>0</PropOtherResEnergy>
        <StdElecEnergy>13180.3</StdElecEnergy>
        <StdNatGasEnergy>0</StdNatGasEnergy>
        <StdOtherEnergy>0</StdOtherEnergy>
        <StdTotalEnergy>6.14385</StdTotalEnergy>
        <StdElecDemand>1.02294</StdElecDemand>
        <StdElecResEnergy>13180.3</StdElecResEnergy>
        <StdNatGasResEnergy>0</StdNatGasResEnergy>
        <StdOtherResEnergy>0</StdOtherResEnergy>
        <PropElecTDV index="0">11.8437</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <PropElecResTDV index="0">11.8437</PropElecResTDV>
        <PropNatGasResTDV index="0">0</PropNatGasResTDV>
        <PropOtherResTDV index="0">0</PropOtherResTDV>
        <StdElecTDV index="0">11.7433</StdElecTDV>
        <StdNatGasTDV index="0">0</StdNatGasTDV>
        <StdOtherTDV index="0">0</StdOtherTDV>
        <StdElecResTDV index="0">11.7433</StdElecResTDV>
        <StdNatGasResTDV index="0">0</StdNatGasResTDV>
        <StdOtherResTDV index="0">0</StdOtherResTDV>
        <ProposedSrc index="0">2.77576</ProposedSrc>
        <StandardSrc index="0">2.74366</StandardSrc>
        <CompMarginSrc index="0">-0.04</CompMarginSrc>
        <PctImproveSrc index="0">-1.45985</PctImproveSrc>
        <PropElecC02 index="0">1.07506</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">1.08</PropTotalC02>
        <StdElecC02 index="0">1.06262</StdElecC02>
        <StdNatGasC02 index="0">0</StdNatGasC02>
        <StdOtherC02 index="0">0</StdOtherC02>
        <StdTotalC02 index="0">1.06</StdTotalC02>
        <MarginC02 index="0">-0.02</MarginC02>
        <PropElecResC02 index="0">1.07506</PropElecResC02>
        <PropNatGasResC02 index="0">0</PropNatGasResC02>
        <PropOtherResC02 index="0">0</PropOtherResC02>
        <StdElecResC02 index="0">1.06262</StdElecResC02>
        <StdNatGasResC02 index="0">0</StdNatGasResC02>
        <StdOtherResC02 index="0">0</StdOtherResC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Other Ltg</Name>
        <EnduseName>Other Ltg</EnduseName>
        <ProposedTDV index="0">2.05093</ProposedTDV>
        <StandardTDV index="0">2.05093</StandardTDV>
        <CompMarginTDV index="0">0</CompMarginTDV>
        <PctImproveTDV index="0">0</PctImproveTDV>
        <PropElecEnergy>2097.56</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>0.977757</PropTotalEnergy>
        <PropElecDemand>0.243169</PropElecDemand>
        <PropElecResEnergy>2097.56</PropElecResEnergy>
        <PropNatGasResEnergy>0</PropNatGasResEnergy>
        <PropOtherResEnergy>0</PropOtherResEnergy>
        <StdElecEnergy>2097.56</StdElecEnergy>
        <StdNatGasEnergy>0</StdNatGasEnergy>
        <StdOtherEnergy>0</StdOtherEnergy>
        <StdTotalEnergy>0.977757</StdTotalEnergy>
        <StdElecDemand>0.243169</StdElecDemand>
        <StdElecResEnergy>2097.56</StdElecResEnergy>
        <StdNatGasResEnergy>0</StdNatGasResEnergy>
        <StdOtherResEnergy>0</StdOtherResEnergy>
        <PropElecTDV index="0">2.05093</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <PropElecResTDV index="0">2.05093</PropElecResTDV>
        <PropNatGasResTDV index="0">0</PropNatGasResTDV>
        <PropOtherResTDV index="0">0</PropOtherResTDV>
        <StdElecTDV index="0">2.05093</StdElecTDV>
        <StdNatGasTDV index="0">0</StdNatGasTDV>
        <StdOtherTDV index="0">0</StdOtherTDV>
        <StdElecResTDV index="0">2.05093</StdElecResTDV>
        <StdNatGasResTDV index="0">0</StdNatGasResTDV>
        <StdOtherResTDV index="0">0</StdOtherResTDV>
        <ProposedSrc index="0">0.591183</ProposedSrc>
        <StandardSrc index="0">0.591183</StandardSrc>
        <CompMarginSrc index="0">0</CompMarginSrc>
        <PctImproveSrc index="0">0</PctImproveSrc>
        <PropElecC02 index="0">0.228966</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">0.23</PropTotalC02>
        <StdElecC02 index="0">0.228966</StdElecC02>
        <StdNatGasC02 index="0">0</StdNatGasC02>
        <StdOtherC02 index="0">0</StdOtherC02>
        <StdTotalC02 index="0">0.23</StdTotalC02>
        <MarginC02 index="0">0</MarginC02>
        <PropElecResC02 index="0">0.228966</PropElecResC02>
        <PropNatGasResC02 index="0">0</PropNatGasResC02>
        <PropOtherResC02 index="0">0</PropOtherResC02>
        <StdElecResC02 index="0">0.228966</StdElecResC02>
        <StdNatGasResC02 index="0">0</StdNatGasResC02>
        <StdOtherResC02 index="0">0</StdOtherResC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Process Motors</Name>
        <EnduseName>Process Motors</EnduseName>
        <ProposedTDV index="0">0</ProposedTDV>
        <StandardTDV index="0">0</StandardTDV>
        <CompMarginTDV index="0">0</CompMarginTDV>
        <PctImproveTDV index="0">0</PctImproveTDV>
        <PropElecEnergy>0</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>0</PropTotalEnergy>
        <PropElecResEnergy>0</PropElecResEnergy>
        <PropNatGasResEnergy>0</PropNatGasResEnergy>
        <PropOtherResEnergy>0</PropOtherResEnergy>
        <StdElecEnergy>0</StdElecEnergy>
        <StdNatGasEnergy>0</StdNatGasEnergy>
        <StdOtherEnergy>0</StdOtherEnergy>
        <StdTotalEnergy>0</StdTotalEnergy>
        <StdElecResEnergy>0</StdElecResEnergy>
        <StdNatGasResEnergy>0</StdNatGasResEnergy>
        <StdOtherResEnergy>0</StdOtherResEnergy>
        <PropElecTDV index="0">0</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <PropElecResTDV index="0">0</PropElecResTDV>
        <PropNatGasResTDV index="0">0</PropNatGasResTDV>
        <PropOtherResTDV index="0">0</PropOtherResTDV>
        <StdElecTDV index="0">0</StdElecTDV>
        <StdNatGasTDV index="0">0</StdNatGasTDV>
        <StdOtherTDV index="0">0</StdOtherTDV>
        <StdElecResTDV index="0">0</StdElecResTDV>
        <StdNatGasResTDV index="0">0</StdNatGasResTDV>
        <StdOtherResTDV index="0">0</StdOtherResTDV>
        <ProposedSrc index="0">0</ProposedSrc>
        <StandardSrc index="0">0</StandardSrc>
        <CompMarginSrc index="0">0</CompMarginSrc>
        <PctImproveSrc index="0">0</PctImproveSrc>
        <PropElecC02 index="0">0</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">0</PropTotalC02>
        <StdElecC02 index="0">0</StdElecC02>
        <StdNatGasC02 index="0">0</StdNatGasC02>
        <StdOtherC02 index="0">0</StdOtherC02>
        <StdTotalC02 index="0">0</StdTotalC02>
        <MarginC02 index="0">0</MarginC02>
        <PropElecResC02 index="0">0</PropElecResC02>
        <PropNatGasResC02 index="0">0</PropNatGasResC02>
        <PropOtherResC02 index="0">0</PropOtherResC02>
        <StdElecResC02 index="0">0</StdElecResC02>
        <StdNatGasResC02 index="0">0</StdNatGasResC02>
        <StdOtherResC02 index="0">0</StdOtherResC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Photovoltaics</Name>
        <EnduseName>Photovoltaics</EnduseName>
        <ProposedTDV index="0">-12.3329</ProposedTDV>
        <StandardTDV index="0">-11.6898</StandardTDV>
        <CompMarginTDV index="0">0.64</CompMarginTDV>
        <PctImproveTDV index="0">0</PctImproveTDV>
        <PropElecEnergy>-25099.4</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>0</PropTotalEnergy>
        <PropElecDemand>-0.082293</PropElecDemand>
        <PropElecResEnergy>-25099.4</PropElecResEnergy>
        <PropNatGasResEnergy>0</PropNatGasResEnergy>
        <PropOtherResEnergy>0</PropOtherResEnergy>
        <StdElecEnergy>-25045.8</StdElecEnergy>
        <StdNatGasEnergy>0</StdNatGasEnergy>
        <StdOtherEnergy>0</StdOtherEnergy>
        <StdTotalEnergy>0</StdTotalEnergy>
        <StdElecDemand>-0.0821176</StdElecDemand>
        <StdElecResEnergy>-25045.8</StdElecResEnergy>
        <StdNatGasResEnergy>0</StdNatGasResEnergy>
        <StdOtherResEnergy>0</StdOtherResEnergy>
        <PropElecTDV index="0">-12.3329</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <PropElecResTDV index="0">-18.2914</PropElecResTDV>
        <PropNatGasResTDV index="0">0</PropNatGasResTDV>
        <PropOtherResTDV index="0">0</PropOtherResTDV>
        <StdElecTDV index="0">-11.6898</StdElecTDV>
        <StdNatGasTDV index="0">0</StdNatGasTDV>
        <StdOtherTDV index="0">0</StdOtherTDV>
        <StdElecResTDV index="0">-18.2524</StdElecResTDV>
        <StdNatGasResTDV index="0">0</StdNatGasResTDV>
        <StdOtherResTDV index="0">0</StdOtherResTDV>
        <PropElecSupEnergy>-25099.4</PropElecSupEnergy>
        <PropElecSupTDV>-14.4802</PropElecSupTDV>
        <StdElecSupEnergy>-25045.8</StdElecSupEnergy>
        <StdElecSupTDV>-14.4493</StdElecSupTDV>
        <ProposedSrc index="0">-1.80887</ProposedSrc>
        <StandardSrc index="0">-1.80501</StandardSrc>
        <CompMarginSrc index="0">0</CompMarginSrc>
        <PctImproveSrc index="0">0</PctImproveSrc>
        <PropElecC02 index="0">-0.700578</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">-0.7</PropTotalC02>
        <StdElecC02 index="0">-0.699084</StdElecC02>
        <StdNatGasC02 index="0">0</StdNatGasC02>
        <StdOtherC02 index="0">0</StdOtherC02>
        <StdTotalC02 index="0">-0.7</StdTotalC02>
        <MarginC02 index="0">0</MarginC02>
        <PropElecResC02 index="0">-0.700578</PropElecResC02>
        <PropNatGasResC02 index="0">0</PropNatGasResC02>
        <PropOtherResC02 index="0">0</PropOtherResC02>
        <StdElecResC02 index="0">-0.699084</StdElecResC02>
        <StdNatGasResC02 index="0">0</StdNatGasResC02>
        <StdOtherResC02 index="0">0</StdOtherResC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Battery</Name>
        <EnduseName>Battery</EnduseName>
        <ProposedTDV index="0">0</ProposedTDV>
        <StandardTDV index="0">0</StandardTDV>
        <CompMarginTDV index="0">0</CompMarginTDV>
        <PctImproveTDV index="0">0</PctImproveTDV>
        <PropElecEnergy>0</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>0</PropTotalEnergy>
        <PropElecResEnergy>0</PropElecResEnergy>
        <PropNatGasResEnergy>0</PropNatGasResEnergy>
        <PropOtherResEnergy>0</PropOtherResEnergy>
        <StdElecEnergy>0</StdElecEnergy>
        <StdNatGasEnergy>0</StdNatGasEnergy>
        <StdOtherEnergy>0</StdOtherEnergy>
        <StdTotalEnergy>0</StdTotalEnergy>
        <StdElecResEnergy>0</StdElecResEnergy>
        <StdNatGasResEnergy>0</StdNatGasResEnergy>
        <StdOtherResEnergy>0</StdOtherResEnergy>
        <PropElecTDV index="0">0</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <PropElecResTDV index="0">0</PropElecResTDV>
        <PropNatGasResTDV index="0">0</PropNatGasResTDV>
        <PropOtherResTDV index="0">0</PropOtherResTDV>
        <StdElecTDV index="0">0</StdElecTDV>
        <StdNatGasTDV index="0">0</StdNatGasTDV>
        <StdOtherTDV index="0">0</StdOtherTDV>
        <StdElecResTDV index="0">0</StdElecResTDV>
        <StdNatGasResTDV index="0">0</StdNatGasResTDV>
        <StdOtherResTDV index="0">0</StdOtherResTDV>
        <ProposedSrc index="0">0</ProposedSrc>
        <StandardSrc index="0">0</StandardSrc>
        <CompMarginSrc index="0">0</CompMarginSrc>
        <PctImproveSrc index="0">0</PctImproveSrc>
        <PropElecC02 index="0">0</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">0</PropTotalC02>
        <StdElecC02 index="0">0</StdElecC02>
        <StdNatGasC02 index="0">0</StdNatGasC02>
        <StdOtherC02 index="0">0</StdOtherC02>
        <StdTotalC02 index="0">0</StdTotalC02>
        <MarginC02 index="0">0</MarginC02>
        <PropElecResC02 index="0">0</PropElecResC02>
        <PropNatGasResC02 index="0">0</PropNatGasResC02>
        <PropOtherResC02 index="0">0</PropOtherResC02>
        <StdElecResC02 index="0">0</StdElecResC02>
        <StdNatGasResC02 index="0">0</StdNatGasResC02>
        <StdOtherResC02 index="0">0</StdOtherResC02>
      </EnergyUse>
      <EnergyUse>
        <Name>TOTAL</Name>
        <EnduseName>TOTAL</EnduseName>
        <ProposedTDV index="0">23.7333</ProposedTDV>
        <StandardTDV index="0">22.3652</StandardTDV>
        <CompMarginTDV index="0">-1.36</CompMarginTDV>
        <PctImproveTDV index="0">-6.07957</PctImproveTDV>
        <PropElecEnergy>14241.2</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>6.63839</PropTotalEnergy>
        <PropElecDemand>3.66018</PropElecDemand>
        <PropElecResEnergy>14241.2</PropElecResEnergy>
        <PropNatGasResEnergy>0</PropNatGasResEnergy>
        <PropOtherResEnergy>0</PropOtherResEnergy>
        <StdElecEnergy>12066.4</StdElecEnergy>
        <StdNatGasEnergy>0</StdNatGasEnergy>
        <StdOtherEnergy>0</StdOtherEnergy>
        <StdTotalEnergy>5.62461</StdTotalEnergy>
        <StdElecDemand>3.54431</StdElecDemand>
        <StdElecResEnergy>12066.4</StdElecResEnergy>
        <StdNatGasResEnergy>0</StdNatGasResEnergy>
        <StdOtherResEnergy>0</StdOtherResEnergy>
        <PropElecTDV index="0">23.7333</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <PropElecResTDV index="0">17.7748</PropElecResTDV>
        <PropNatGasResTDV index="0">0</PropNatGasResTDV>
        <PropOtherResTDV index="0">0</PropOtherResTDV>
        <StdElecTDV index="0">22.3652</StdElecTDV>
        <StdNatGasTDV index="0">0</StdNatGasTDV>
        <StdOtherTDV index="0">0</StdOtherTDV>
        <StdElecResTDV index="0">15.8027</StdElecResTDV>
        <StdNatGasResTDV index="0">0</StdNatGasResTDV>
        <StdOtherResTDV index="0">0</StdOtherResTDV>
        <PropElecSupEnergy>-25099.4</PropElecSupEnergy>
        <PropElecSupTDV>-14.4802</PropElecSupTDV>
        <StdElecSupEnergy>-25045.8</StdElecSupEnergy>
        <StdElecSupTDV>-14.4493</StdElecSupTDV>
        <ProposedSrc index="0">6.87369</ProposedSrc>
        <StandardSrc index="0">13.8182</StandardSrc>
        <CompMarginSrc index="0">6.93</CompMarginSrc>
        <PctImproveSrc index="0">50.181</PctImproveSrc>
        <PropElecC02 index="0">2.67</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">2.67</PropTotalC02>
        <StdElecC02 index="0">2.55</StdElecC02>
        <StdNatGasC02 index="0">0</StdNatGasC02>
        <StdOtherC02 index="0">0</StdOtherC02>
        <StdTotalC02 index="0">2.55</StdTotalC02>
        <MarginC02 index="0">-0.12</MarginC02>
        <PropElecResC02 index="0">2.67</PropElecResC02>
        <PropNatGasResC02 index="0">0</PropNatGasResC02>
        <PropOtherResC02 index="0">0</PropOtherResC02>
        <StdElecResC02 index="0">2.55</StdElecResC02>
        <StdNatGasResC02 index="0">0</StdNatGasResC02>
        <StdOtherResC02 index="0">0</StdOtherResC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Efficiency Compliance</Name>
        <EnduseName>Efficiency Compliance</EnduseName>
        <ProposedTDV index="0">10.8413</ProposedTDV>
        <StandardTDV index="0">8.93051</StandardTDV>
        <CompMarginTDV index="0">-1.9</CompMarginTDV>
        <PctImproveTDV index="0">-21.2528</PctImproveTDV>
        <PropElecEnergy>11894.4</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>5.54444</PropTotalEnergy>
        <PropElecDemand>1.0016</PropElecDemand>
        <PropElecResEnergy>11894.4</PropElecResEnergy>
        <PropNatGasResEnergy>0</PropNatGasResEnergy>
        <PropOtherResEnergy>0</PropOtherResEnergy>
        <StdElecEnergy>9772.31</StdElecEnergy>
        <StdNatGasEnergy>0</StdNatGasEnergy>
        <StdOtherEnergy>0</StdOtherEnergy>
        <StdTotalEnergy>4.55526</StdTotalEnergy>
        <StdElecDemand>0.902504</StdElecDemand>
        <StdElecResEnergy>9772.31</StdElecResEnergy>
        <StdNatGasResEnergy>0</StdNatGasResEnergy>
        <StdOtherResEnergy>0</StdOtherResEnergy>
        <PropElecTDV index="0">10.8413</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <PropElecResTDV index="0">10.8413</PropElecResTDV>
        <PropNatGasResTDV index="0">0</PropNatGasResTDV>
        <PropOtherResTDV index="0">0</PropOtherResTDV>
        <StdElecTDV index="0">8.93051</StdElecTDV>
        <StdNatGasTDV index="0">0</StdNatGasTDV>
        <StdOtherTDV index="0">0</StdOtherTDV>
        <StdElecResTDV index="0">8.93051</StdElecResTDV>
        <StdNatGasResTDV index="0">0</StdNatGasResTDV>
        <StdOtherResTDV index="0">0</StdOtherResTDV>
        <ProposedSrc index="0">2.30608</ProposedSrc>
        <StandardSrc index="0">9.27884</StandardSrc>
        <CompMarginSrc index="0">6.97</CompMarginSrc>
        <PctImproveSrc index="0">75.1078</PctImproveSrc>
        <PropElecC02 index="0">0.89</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">0.89</PropTotalC02>
        <StdElecC02 index="0">0.79</StdElecC02>
        <StdNatGasC02 index="0">0</StdNatGasC02>
        <StdOtherC02 index="0">0</StdOtherC02>
        <StdTotalC02 index="0">0.79</StdTotalC02>
        <MarginC02 index="0">-0.1</MarginC02>
        <PropElecResC02 index="0">0.89</PropElecResC02>
        <PropNatGasResC02 index="0">0</PropNatGasResC02>
        <PropOtherResC02 index="0">0</PropOtherResC02>
        <StdElecResC02 index="0">0.79</StdElecResC02>
        <StdNatGasResC02 index="0">0</StdNatGasResC02>
        <StdOtherResC02 index="0">0</StdOtherResC02>
      </EnergyUse>
    </Proj>
    <ResConsAssm>
      <Name>Attic Roof Cons</Name>
      <CanAssignTo>Attic Roofs</CanAssignTo>
      <Type>Wood Framed Ceiling</Type>
      <ConsType>WoodFramingAndOtherRoof</ConsType>
      <NumPaths>2</NumPaths>
      <MaxNumLayers>8</MaxNumLayers>
      <NumLayers>4</NumLayers>
      <RoofingLayer>10 PSF (RoofTileAirGap)</RoofingLayer>
      <AbvDeckInsulLayer>- no insulation -</AbvDeckInsulLayer>
      <RoofDeckLayer>Wood Siding/sheathing/decking</RoofDeckLayer>
      <InsideFinishLayer>- select inside finish -</InsideFinishLayer>
      <AtticFloorLayer>- no attic floor -</AtticFloorLayer>
      <FloorSurfaceLayer>Carpeted</FloorSurfaceLayer>
      <FlrConcreteFillLayer>- no concrete fill -</FlrConcreteFillLayer>
      <FloorDeckLayer>Wood Siding/sheathing/decking</FloorDeckLayer>
      <SheathInsul2Layer>- no sheathing/insul. -</SheathInsul2Layer>
      <MassLayer>- none -</MassLayer>
      <MassThickness>- none -</MassThickness>
      <FurringInsul2Layer>- no insulation -</FurringInsul2Layer>
      <FurringInsulLayer>- no insulation -</FurringInsulLayer>
      <Furring2Layer>- none -</Furring2Layer>
      <FurringLayer>- none -</FurringLayer>
      <StructPanel2Layer>1.25 in. Laminated Bamboo Panel</StructPanel2Layer>
      <StructPanelLayer>1.25 in. Laminated Bamboo Panel</StructPanelLayer>
      <CavityLayer>- no insulation -</CavityLayer>
      <CavityLayerRVal>0</CavityLayerRVal>
      <FrameLayer>2x4 Top Chord of Roof Truss @ 24 in. O.C.</FrameLayer>
      <SheathInsulLayer>- no sheathing/insul. -</SheathInsulLayer>
      <WallExtFinishLayer>- select finish -</WallExtFinishLayer>
      <OtherSideFinishLayer>Gypsum Board</OtherSideFinishLayer>
      <FlrExtFinishLayer>- select finish -</FlrExtFinishLayer>
      <FrameWCanBeInput>0</FrameWCanBeInput>
      <SpecifyFrameW>0</SpecifyFrameW>
      <FrameWInput>0</FrameWInput>
      <FlrExtConditions>Exterior</FlrExtConditions>
      <RadiantBarrier>1</RadiantBarrier>
      <RaisedHeelTruss>0</RaisedHeelTruss>
      <RaisedHeelTrussHeight>3.5</RaisedHeelTrussHeight>
      <RoofingType>Steep Slope Roof tile, metal tile, or wood shakes</RoofingType>
      <RoofTileGapVal>100206</RoofTileGapVal>
      <RoofTileGapStr>present</RoofTileGapStr>
      <RoofingLayerVal>100203</RoofingLayerVal>
      <RoofingLayerStr>10 PSF (RoofTileAirGap)</RoofingLayerStr>
      <OutsdAirFilmR>0.17</OutsdAirFilmR>
      <InsdAirFilmR>0.61</InsdAirFilmR>
      <UfactorCalcMethod>Parallel Path</UfactorCalcMethod>
      <InsideLayerFirst>0</InsideLayerFirst>
      <MaterialLibItem>none</MaterialLibItem>
      <CavityPathMats index="1">Wood layer</CavityPathMats>
      <CavityPathMats index="2">TileGap</CavityPathMats>
      <CavityPathMats index="3">10 PSF Roof</CavityPathMats>
      <FramePathMats index="0">SoftWood</FramePathMats>
      <FramePathMats index="1">Wood layer</FramePathMats>
      <FramePathMats index="2">TileGap</FramePathMats>
      <FramePathMats index="3">10 PSF Roof</FramePathMats>
      <LayerParameters index="0">Attic Roof Cons - LyrPrm-1</LayerParameters>
      <NumLayerMats>4</NumLayerMats>
      <FrameLayerMapIdx index="0">3</FrameLayerMapIdx>
      <FrameLayerMapIdx index="1">0</FrameLayerMapIdx>
      <AbvJoistInsLyrMapIdx>0</AbvJoistInsLyrMapIdx>
      <BlwJoistInsLyrMapIdx>1</BlwJoistInsLyrMapIdx>
      <FrameCavityLayerMat index="0">1</FrameCavityLayerMat>
      <FrameCavityLayerMat index="1">0</FrameCavityLayerMat>
      <LayerPropertyIndex index="0">3</LayerPropertyIndex>
      <LayerPropertyIndex index="1">4</LayerPropertyIndex>
      <LayerPropertyIndex index="2">6</LayerPropertyIndex>
      <LayerPropertyIndex index="3">7</LayerPropertyIndex>
      <LayerPropertyIndex index="4">0</LayerPropertyIndex>
      <LayerPropertyIndex index="5">0</LayerPropertyIndex>
      <LayerPropertyIndex index="6">0</LayerPropertyIndex>
      <FrameLayerSymVal index="0">424</FrameLayerSymVal>
      <FrameLayerSymVal index="1">100102</FrameLayerSymVal>
      <FrameLayerSymVal index="2">100206</FrameLayerSymVal>
      <FrameLayerSymVal index="3">100203</FrameLayerSymVal>
      <FrameLayerSymVal index="4">0</FrameLayerSymVal>
      <FrameLayerSymVal index="5">0</FrameLayerSymVal>
      <FrameLayerSymVal index="6">0</FrameLayerSymVal>
      <CavityLayerSymVal index="0">0</CavityLayerSymVal>
      <CavityLayerSymVal index="1">100102</CavityLayerSymVal>
      <CavityLayerSymVal index="2">100206</CavityLayerSymVal>
      <CavityLayerSymVal index="3">100203</CavityLayerSymVal>
      <CavityLayerSymVal index="4">0</CavityLayerSymVal>
      <CavityLayerSymVal index="5">0</CavityLayerSymVal>
      <FrameSpacing>24</FrameSpacing>
      <FrmFctrCanBeInput>0</FrmFctrCanBeInput>
      <SpecifyFrmFctr>0</SpecifyFrmFctr>
      <PathFraction index="0">0.93</PathFraction>
      <PathFraction index="1">0.07</PathFraction>
      <FramingFactor>0.07</FramingFactor>
      <PathCodeRValue>2.39338</PathCodeRValue>
      <PathCodeRValue>5.96466</PathCodeRValue>
      <PathCodeRValue>0</PathCodeRValue>
      <PathCodeRValue>0</PathCodeRValue>
      <FrameCodeRValueX>5.96467</FrameCodeRValueX>
      <CavityCodeRValueX>2.39327</CavityCodeRValueX>
      <FrameCodeUValueX>0.167654</FrameCodeUValueX>
      <CavityCodeUValueX>0.417837</CavityCodeUValueX>
      <OverallCodeUValue>0.400308</OverallCodeUValue>
      <OverallCodeUValueX>0.400325</OverallCodeUValueX>
      <CodeMaximumUValue>0</CodeMaximumUValue>
      <CodeUValueLabel> </CodeUValueLabel>
      <CavityThickness>3.5</CavityThickness>
      <CavityMatCond index="0">0</CavityMatCond>
      <CavityMatCond index="1">0</CavityMatCond>
      <CavityMatCond index="2">0</CavityMatCond>
      <CavityMatCond index="3">0</CavityMatCond>
      <CavityMatCond index="4">0</CavityMatCond>
      <CavityMatCond index="5">0</CavityMatCond>
      <CavityMatCond index="6">0</CavityMatCond>
      <CavityMatCond index="7">0</CavityMatCond>
      <CavityMatCondQII index="0">0</CavityMatCondQII>
      <CavityMatCondQII index="1">0</CavityMatCondQII>
      <CavityMatCondQII index="2">0</CavityMatCondQII>
      <CavityMatCondQII index="3">0</CavityMatCondQII>
      <CavityMatCondQII index="4">0</CavityMatCondQII>
      <CavityMatCondQII index="5">0</CavityMatCondQII>
      <CavityMatCondQII index="6">0</CavityMatCondQII>
      <CavityMatCondQII index="7">0</CavityMatCondQII>
      <AbvJoistInsulThick>0</AbvJoistInsulThick>
      <BlwJoistInsulThick>0</BlwJoistInsulThick>
      <ICQCeilingInsMult>0</ICQCeilingInsMult>
      <Thickness index="0">3.5</Thickness>
      <Thickness index="1">0.5</Thickness>
      <Thickness index="2">0.75</Thickness>
      <Thickness index="3">1</Thickness>
      <Thickness index="4">0</Thickness>
      <Thickness index="5">0</Thickness>
      <Thickness index="6">0</Thickness>
      <Thickness index="7">0</Thickness>
      <Thickness index="8">0</Thickness>
      <Thickness index="9">0</Thickness>
      <LayerLabels index="0">Roofing:</LayerLabels>
      <LayerLabels index="1">Above Deck Insulation:</LayerLabels>
      <LayerLabels index="2">Roof Deck:</LayerLabels>
      <LayerLabels index="3">Cavity / Frame:</LayerLabels>
      <LayerLabels index="4">Inside Finish:</LayerLabels>
      <LayerLabels index="5">none</LayerLabels>
      <LayerLabels index="6">none</LayerLabels>
      <SecTypeLabel>Roofing Type:</SecTypeLabel>
      <WinterDesUValue>0.400308</WinterDesUValue>
      <OverallThickness>5.75</OverallThickness>
      <LayerOrderLabel>(topmost to bottom)</LayerOrderLabel>
      <Path2Label>Frame Path</Path2Label>
      <LayerVar index="0">1</LayerVar>
      <LayerVar index="1">1</LayerVar>
      <LayerVar index="2">1</LayerVar>
      <LayerVar index="3">1</LayerVar>
      <LayerVar index="4">2</LayerVar>
      <LayerVar index="5">-1</LayerVar>
      <LayerVar index="6">-1</LayerVar>
      <FrameLayerAbr>2x4 Top Chrd</FrameLayerAbr>
      <CavityLayerAbr>no insul.</CavityLayerAbr>
      <FurringInsulLayerAbr>no insul.</FurringInsulLayerAbr>
      <FurringInsul2LayerAbr>no insul.</FurringInsul2LayerAbr>
      <FurringInsulLayerStr>no insul.</FurringInsulLayerStr>
      <FurringInsul2LayerStr>no insul.</FurringInsul2LayerStr>
      <FurringLayerAbr>no furring</FurringLayerAbr>
      <Furring2LayerAbr>no furring</Furring2LayerAbr>
      <StructPanelLayerAbr>none</StructPanelLayerAbr>
      <StructPanel2LayerAbr>none</StructPanel2LayerAbr>
      <FramingRpt>2x4 Top Chord of Roof Truss @ 24 in. O.C.</FramingRpt>
      <CavityRRpt>none</CavityRRpt>
      <AbvDeckInsulLayerRpt>- no insulation -</AbvDeckInsulLayerRpt>
      <SheathInsul2LayerRpt>- no sheathing/insul. -</SheathInsul2LayerRpt>
      <SheathInsulLayerRpt>- no sheathing/insul. -</SheathInsulLayerRpt>
      <NumLayersRpt>4</NumLayersRpt>
      <AssemblyLayersRpt index="0">Roofing: 10 PSF (RoofTileAirGap)</AssemblyLayersRpt>
      <AssemblyLayersRpt index="1">Tile Gap: present</AssemblyLayersRpt>
      <AssemblyLayersRpt index="2">Roof Deck: Wood Siding/sheathing/decking</AssemblyLayersRpt>
      <AssemblyLayersRpt index="3">Cavity / Frame: no insul. / 2x4 Top Chrd</AssemblyLayersRpt>
      <AtcEdg_ConsType>n/a</AtcEdg_ConsType>
      <cseFrmCONS>fc-Attic Roof Cons</cseFrmCONS>
      <cseCavCONS>cc-Attic Roof Cons</cseCavCONS>
      <cseFrmLAYERs index="0">fl1-Attic Roof Cons</cseFrmLAYERs>
      <cseFrmLAYERs index="1">fl2-Attic Roof Cons</cseFrmLAYERs>
      <cseFrmLAYERs index="2">fl3-Attic Roof Cons</cseFrmLAYERs>
      <cseFrmLAYERs index="3">fl4-Attic Roof Cons</cseFrmLAYERs>
      <cseCavLAYERs index="1">cl2-Attic Roof Cons</cseCavLAYERs>
      <cseCavLAYERs index="2">cl3-Attic Roof Cons</cseCavLAYERs>
      <cseCavLAYERs index="3">cl4-Attic Roof Cons</cseCavLAYERs>
      <CavInsulOverFrame>0</CavInsulOverFrame>
      <AssignedSurfaceArea>3660</AssignedSurfaceArea>
      <AssignedCondZoneArea>3660</AssignedCondZoneArea>
      <AssignedDemisingArea>0</AssignedDemisingArea>
      <SurfacesOfNewZone>1</SurfacesOfNewZone>
      <SurfacesOfNotNewZone>0</SurfacesOfNotNewZone>
      <SurfacesQIIDegraded>0</SurfacesQIIDegraded>
      <SurfacesQIINotDegraded>1</SurfacesQIINotDegraded>
      <RptNonStd>0</RptNonStd>
      <AssignedNewSurfaces>1</AssignedNewSurfaces>
      <AssignedExistingSurfaces>0</AssignedExistingSurfaces>
      <AssignedAlteredSurfaces>0</AssignedAlteredSurfaces>
      <TempDensity>1.5</TempDensity>
      <TempSpecHeat>0.2</TempSpecHeat>
      <TempCondCT>0.0032537</TempCondCT>
      <DisplayInpErrMsg>0</DisplayInpErrMsg>
    </ResConsAssm>
    <ResConsAssm>
      <Name>Interior Floor</Name>
      <CanAssignTo>Interior Floors</CanAssignTo>
      <Type>Wood Framed Floor</Type>
      <ConsType>OtherFloor</ConsType>
      <NumPaths>2</NumPaths>
      <MaxNumLayers>8</MaxNumLayers>
      <NumLayers>4</NumLayers>
      <RoofingLayer>Light Roof (Asphalt Shingle)</RoofingLayer>
      <AbvDeckInsulLayer>- no insulation -</AbvDeckInsulLayer>
      <RoofDeckLayer>Wood Siding/sheathing/decking</RoofDeckLayer>
      <InsideFinishLayer>Gypsum Board</InsideFinishLayer>
      <AtticFloorLayer>- no attic floor -</AtticFloorLayer>
      <FloorSurfaceLayer>Carpeted</FloorSurfaceLayer>
      <FlrConcreteFillLayer>- no concrete fill -</FlrConcreteFillLayer>
      <FloorDeckLayer>Wood Siding/sheathing/decking</FloorDeckLayer>
      <SheathInsul2Layer>- no sheathing/insul. -</SheathInsul2Layer>
      <MassLayer>- none -</MassLayer>
      <MassThickness>- none -</MassThickness>
      <FurringInsul2Layer>- no insulation -</FurringInsul2Layer>
      <FurringInsulLayer>- no insulation -</FurringInsulLayer>
      <Furring2Layer>- none -</Furring2Layer>
      <FurringLayer>- none -</FurringLayer>
      <StructPanel2Layer>1.25 in. Laminated Bamboo Panel</StructPanel2Layer>
      <StructPanelLayer>1.25 in. Laminated Bamboo Panel</StructPanelLayer>
      <CavityLayer>- no insulation -</CavityLayer>
      <CavityLayerRVal>0</CavityLayerRVal>
      <FrameLayer>2x12 @ 16 in. O.C.</FrameLayer>
      <SheathInsulLayer>- no sheathing/insul. -</SheathInsulLayer>
      <WallExtFinishLayer>- select finish -</WallExtFinishLayer>
      <OtherSideFinishLayer>Gypsum Board</OtherSideFinishLayer>
      <FlrExtFinishLayer>- select finish -</FlrExtFinishLayer>
      <FrameWCanBeInput>0</FrameWCanBeInput>
      <SpecifyFrameW>0</SpecifyFrameW>
      <FrameWInput>0</FrameWInput>
      <FlrExtConditions>Exterior</FlrExtConditions>
      <RadiantBarrier>0</RadiantBarrier>
      <RaisedHeelTruss>0</RaisedHeelTruss>
      <RaisedHeelTrussHeight>3.5</RaisedHeelTrussHeight>
      <RoofingType>all others</RoofingType>
      <OutsdAirFilmR>0.61</OutsdAirFilmR>
      <InsdAirFilmR>0.92</InsdAirFilmR>
      <UfactorCalcMethod>Parallel Path</UfactorCalcMethod>
      <InsideLayerFirst>1</InsideLayerFirst>
      <MaterialLibItem>none</MaterialLibItem>
      <CavityPathMats index="0">Carpet</CavityPathMats>
      <CavityPathMats index="1">Wood layer</CavityPathMats>
      <CavityPathMats index="3">Gypsum Board</CavityPathMats>
      <FramePathMats index="0">Carpet</FramePathMats>
      <FramePathMats index="1">Wood layer</FramePathMats>
      <FramePathMats index="2">SoftWood</FramePathMats>
      <FramePathMats index="3">Gypsum Board</FramePathMats>
      <LayerParameters index="2">Interior Floor - LyrPrm-3</LayerParameters>
      <NumLayerMats>4</NumLayerMats>
      <FrameLayerMapIdx index="0">4</FrameLayerMapIdx>
      <FrameLayerMapIdx index="1">0</FrameLayerMapIdx>
      <AbvJoistInsLyrMapIdx>0</AbvJoistInsLyrMapIdx>
      <BlwJoistInsLyrMapIdx>0</BlwJoistInsLyrMapIdx>
      <FrameCavityLayerMat index="0">3</FrameCavityLayerMat>
      <FrameCavityLayerMat index="1">0</FrameCavityLayerMat>
      <LayerPropertyIndex index="0">1</LayerPropertyIndex>
      <LayerPropertyIndex index="1">3</LayerPropertyIndex>
      <LayerPropertyIndex index="2">4</LayerPropertyIndex>
      <LayerPropertyIndex index="3">6</LayerPropertyIndex>
      <LayerPropertyIndex index="4">0</LayerPropertyIndex>
      <LayerPropertyIndex index="5">0</LayerPropertyIndex>
      <FrameLayerSymVal index="0">100105</FrameLayerSymVal>
      <FrameLayerSymVal index="1">100102</FrameLayerSymVal>
      <FrameLayerSymVal index="2">1216</FrameLayerSymVal>
      <FrameLayerSymVal index="3">100101</FrameLayerSymVal>
      <FrameLayerSymVal index="4">0</FrameLayerSymVal>
      <FrameLayerSymVal index="5">0</FrameLayerSymVal>
      <CavityLayerSymVal index="0">100105</CavityLayerSymVal>
      <CavityLayerSymVal index="1">100102</CavityLayerSymVal>
      <CavityLayerSymVal index="2">0</CavityLayerSymVal>
      <CavityLayerSymVal index="3">100101</CavityLayerSymVal>
      <CavityLayerSymVal index="4">0</CavityLayerSymVal>
      <CavityLayerSymVal index="5">0</CavityLayerSymVal>
      <FrameSpacing>16</FrameSpacing>
      <FrmFctrCanBeInput>0</FrmFctrCanBeInput>
      <SpecifyFrmFctr>0</SpecifyFrmFctr>
      <PathFraction index="0">0.9</PathFraction>
      <PathFraction index="1">0.1</PathFraction>
      <FramingFactor>0.1</FramingFactor>
      <PathCodeRValue>4.74791</PathCodeRValue>
      <PathCodeRValue>16.227</PathCodeRValue>
      <PathCodeRValue>0</PathCodeRValue>
      <PathCodeRValue>0</PathCodeRValue>
      <FrameCodeRValueX>16.2274</FrameCodeRValueX>
      <CavityCodeRValueX>4.7479</CavityCodeRValueX>
      <FrameCodeUValueX>0.0616242</FrameCodeUValueX>
      <CavityCodeUValueX>0.210619</CavityCodeUValueX>
      <OverallCodeUValue>0.19572</OverallCodeUValue>
      <OverallCodeUValueX>0.19572</OverallCodeUValueX>
      <CodeMaximumUValue>0</CodeMaximumUValue>
      <CodeUValueLabel> </CodeUValueLabel>
      <CavityThickness>11.25</CavityThickness>
      <CavityMatCond index="0">0</CavityMatCond>
      <CavityMatCond index="1">0</CavityMatCond>
      <CavityMatCond index="2">0</CavityMatCond>
      <CavityMatCond index="3">0</CavityMatCond>
      <CavityMatCond index="4">0</CavityMatCond>
      <CavityMatCond index="5">0</CavityMatCond>
      <CavityMatCond index="6">0</CavityMatCond>
      <CavityMatCond index="7">0</CavityMatCond>
      <CavityMatCondQII index="0">0</CavityMatCondQII>
      <CavityMatCondQII index="1">0</CavityMatCondQII>
      <CavityMatCondQII index="2">0</CavityMatCondQII>
      <CavityMatCondQII index="3">0</CavityMatCondQII>
      <CavityMatCondQII index="4">0</CavityMatCondQII>
      <CavityMatCondQII index="5">0</CavityMatCondQII>
      <CavityMatCondQII index="6">0</CavityMatCondQII>
      <CavityMatCondQII index="7">0</CavityMatCondQII>
      <AbvJoistInsulThick>0</AbvJoistInsulThick>
      <BlwJoistInsulThick>0</BlwJoistInsulThick>
      <ICQCeilingInsMult>0</ICQCeilingInsMult>
      <Thickness index="0">0.5</Thickness>
      <Thickness index="1">0.5</Thickness>
      <Thickness index="2">11.25</Thickness>
      <Thickness index="3">0.5</Thickness>
      <Thickness index="4">0</Thickness>
      <Thickness index="5">0</Thickness>
      <Thickness index="6">0</Thickness>
      <Thickness index="7">0</Thickness>
      <Thickness index="8">0</Thickness>
      <Thickness index="9">0</Thickness>
      <LayerLabels index="0">Floor Surface:</LayerLabels>
      <LayerLabels index="1">Concrete Fill:</LayerLabels>
      <LayerLabels index="2">Floor Deck:</LayerLabels>
      <LayerLabels index="3">Cavity / Frame:</LayerLabels>
      <LayerLabels index="4">Sheathing / Insulation:</LayerLabels>
      <LayerLabels index="5">Ceiling Below Finish:</LayerLabels>
      <LayerLabels index="6">none</LayerLabels>
      <SecTypeLabel> </SecTypeLabel>
      <WinterDesUValue>0.19572</WinterDesUValue>
      <OverallThickness>12.75</OverallThickness>
      <LayerOrderLabel>(topmost to bottom)</LayerOrderLabel>
      <Path2Label>Frame Path</Path2Label>
      <LayerVar index="0">3</LayerVar>
      <LayerVar index="1">3</LayerVar>
      <LayerVar index="2">3</LayerVar>
      <LayerVar index="3">1</LayerVar>
      <LayerVar index="4">3</LayerVar>
      <LayerVar index="5">0</LayerVar>
      <LayerVar index="6">-1</LayerVar>
      <FrameLayerAbr>2x12</FrameLayerAbr>
      <CavityLayerAbr>no insul.</CavityLayerAbr>
      <FurringInsulLayerAbr>no insul.</FurringInsulLayerAbr>
      <FurringInsul2LayerAbr>no insul.</FurringInsul2LayerAbr>
      <FurringInsulLayerStr>no insul.</FurringInsulLayerStr>
      <FurringInsul2LayerStr>no insul.</FurringInsul2LayerStr>
      <FurringLayerAbr>no furring</FurringLayerAbr>
      <Furring2LayerAbr>no furring</Furring2LayerAbr>
      <StructPanelLayerAbr>none</StructPanelLayerAbr>
      <StructPanel2LayerAbr>none</StructPanel2LayerAbr>
      <FramingRpt>2x12 @ 16 in. O.C.</FramingRpt>
      <CavityRRpt>none</CavityRRpt>
      <AbvDeckInsulLayerRpt>- no insulation -</AbvDeckInsulLayerRpt>
      <SheathInsul2LayerRpt>- no sheathing/insul. -</SheathInsul2LayerRpt>
      <SheathInsulLayerRpt>- no sheathing/insul. -</SheathInsulLayerRpt>
      <NumLayersRpt>4</NumLayersRpt>
      <AssemblyLayersRpt index="0">Floor Surface: Carpeted</AssemblyLayersRpt>
      <AssemblyLayersRpt index="1">Floor Deck: Wood Siding/sheathing/decking</AssemblyLayersRpt>
      <AssemblyLayersRpt index="2">Cavity / Frame: no insul. / 2x12</AssemblyLayersRpt>
      <AssemblyLayersRpt index="3">Ceiling Below Finish: Gypsum Board</AssemblyLayersRpt>
      <AtcEdg_ConsType>n/a</AtcEdg_ConsType>
      <cseFrmCONS>fc-Interior Floor</cseFrmCONS>
      <cseCavCONS>cc-Interior Floor</cseCavCONS>
      <cseFrmLAYERs index="0">fl1-Interior Floor</cseFrmLAYERs>
      <cseFrmLAYERs index="1">fl2-Interior Floor</cseFrmLAYERs>
      <cseFrmLAYERs index="2">fl3-Interior Floor</cseFrmLAYERs>
      <cseFrmLAYERs index="3">fl4-Interior Floor</cseFrmLAYERs>
      <cseCavLAYERs index="0">cl1-Interior Floor</cseCavLAYERs>
      <cseCavLAYERs index="1">cl2-Interior Floor</cseCavLAYERs>
      <cseCavLAYERs index="3">cl4-Interior Floor</cseCavLAYERs>
      <AssignedSurfaceArea>3660</AssignedSurfaceArea>
      <AssignedCondZoneArea>3660</AssignedCondZoneArea>
      <AssignedDemisingArea>0</AssignedDemisingArea>
      <SurfacesOfNewZone>1</SurfacesOfNewZone>
      <SurfacesOfNotNewZone>0</SurfacesOfNotNewZone>
      <SurfacesQIIDegraded>0</SurfacesQIIDegraded>
      <SurfacesQIINotDegraded>1</SurfacesQIINotDegraded>
      <RptNonStd>0</RptNonStd>
      <AssignedNewSurfaces>1</AssignedNewSurfaces>
      <AssignedExistingSurfaces>0</AssignedExistingSurfaces>
      <AssignedAlteredSurfaces>0</AssignedAlteredSurfaces>
      <TempDensity>1.5</TempDensity>
      <TempSpecHeat>0.2</TempSpecHeat>
      <TempCondCT>0.0032537</TempCondCT>
      <DisplayInpErrMsg>0</DisplayInpErrMsg>
    </ResConsAssm>
    <ResConsAssm>
      <Name>T24-2013 Ceiling 2x4 24oc R30</Name>
      <CanAssignTo>Ceilings (below attic)</CanAssignTo>
      <Type>Wood Framed Ceiling</Type>
      <ConsType>WoodFramingAndOtherRoof</ConsType>
      <NumPaths>2</NumPaths>
      <MaxNumLayers>8</MaxNumLayers>
      <NumLayers>3</NumLayers>
      <RoofingLayer>Light Roof (Asphalt Shingle)</RoofingLayer>
      <AbvDeckInsulLayer>- no insulation -</AbvDeckInsulLayer>
      <RoofDeckLayer>Wood Siding/sheathing/decking</RoofDeckLayer>
      <InsideFinishLayer>Gypsum Board</InsideFinishLayer>
      <AtticFloorLayer>- no attic floor -</AtticFloorLayer>
      <FloorSurfaceLayer>Carpeted</FloorSurfaceLayer>
      <FlrConcreteFillLayer>- no concrete fill -</FlrConcreteFillLayer>
      <FloorDeckLayer>Wood Siding/sheathing/decking</FloorDeckLayer>
      <SheathInsul2Layer>- no sheathing/insul. -</SheathInsul2Layer>
      <MassLayer>- none -</MassLayer>
      <MassThickness>- none -</MassThickness>
      <FurringInsul2Layer>- no insulation -</FurringInsul2Layer>
      <FurringInsulLayer>- no insulation -</FurringInsulLayer>
      <Furring2Layer>- none -</Furring2Layer>
      <FurringLayer>- none -</FurringLayer>
      <StructPanel2Layer>1.25 in. Laminated Bamboo Panel</StructPanel2Layer>
      <StructPanelLayer>1.25 in. Laminated Bamboo Panel</StructPanelLayer>
      <CavityLayer>R 30</CavityLayer>
      <CavityLayerRVal>30</CavityLayerRVal>
      <FrameLayer>2x4 Bottom Chord of Truss @ 24 in. O.C.</FrameLayer>
      <SheathInsulLayer>- no sheathing/insul. -</SheathInsulLayer>
      <WallExtFinishLayer>- select finish -</WallExtFinishLayer>
      <OtherSideFinishLayer>Gypsum Board</OtherSideFinishLayer>
      <FlrExtFinishLayer>- select finish -</FlrExtFinishLayer>
      <FrameWCanBeInput>0</FrameWCanBeInput>
      <SpecifyFrameW>0</SpecifyFrameW>
      <FrameWInput>0</FrameWInput>
      <FlrExtConditions>Exterior</FlrExtConditions>
      <RadiantBarrier>0</RadiantBarrier>
      <RaisedHeelTruss>0</RaisedHeelTruss>
      <RaisedHeelTrussHeight>3.5</RaisedHeelTrussHeight>
      <RoofingType>all others</RoofingType>
      <OutsdAirFilmR>0.92</OutsdAirFilmR>
      <InsdAirFilmR>0.61</InsdAirFilmR>
      <UfactorCalcMethod>Parallel Path</UfactorCalcMethod>
      <InsideLayerFirst>0</InsideLayerFirst>
      <MaterialLibItem>none</MaterialLibItem>
      <CavityPathMats index="0">Gypsum Board</CavityPathMats>
      <CavityPathMats index="1">Ins-R9.1-D1.5-SH0.2-C0.03205</CavityPathMats>
      <CavityPathMats index="2">Ins-R9.1-D1.5-SH0.2-C0.03205</CavityPathMats>
      <FramePathMats index="0">Gypsum Board</FramePathMats>
      <FramePathMats index="1">SoftWood</FramePathMats>
      <FramePathMats index="2">Ins-R9.1-D1.5-SH0.2-C0.03205</FramePathMats>
      <LayerParameters index="1">T24-2013 Ceiling 2x4 24oc R30 - LyrPrm-2</LayerParameters>
      <NumLayerMats>3</NumLayerMats>
      <FrameLayerMapIdx index="0">3</FrameLayerMapIdx>
      <FrameLayerMapIdx index="1">0</FrameLayerMapIdx>
      <AbvJoistInsLyrMapIdx>5</AbvJoistInsLyrMapIdx>
      <BlwJoistInsLyrMapIdx>0</BlwJoistInsLyrMapIdx>
      <FrameCavityLayerMat index="0">2</FrameCavityLayerMat>
      <FrameCavityLayerMat index="1">0</FrameCavityLayerMat>
      <LayerPropertyIndex index="0">1</LayerPropertyIndex>
      <LayerPropertyIndex index="1">3</LayerPropertyIndex>
      <LayerPropertyIndex index="2">5</LayerPropertyIndex>
      <LayerPropertyIndex index="3">0</LayerPropertyIndex>
      <LayerPropertyIndex index="4">0</LayerPropertyIndex>
      <LayerPropertyIndex index="5">0</LayerPropertyIndex>
      <LayerPropertyIndex index="6">0</LayerPropertyIndex>
      <FrameLayerSymVal index="0">100101</FrameLayerSymVal>
      <FrameLayerSymVal index="1">424</FrameLayerSymVal>
      <FrameLayerSymVal index="2">20.9</FrameLayerSymVal>
      <FrameLayerSymVal index="3">0</FrameLayerSymVal>
      <FrameLayerSymVal index="4">0</FrameLayerSymVal>
      <FrameLayerSymVal index="5">0</FrameLayerSymVal>
      <FrameLayerSymVal index="6">0</FrameLayerSymVal>
      <CavityLayerSymVal index="0">100101</CavityLayerSymVal>
      <CavityLayerSymVal index="1">9.1</CavityLayerSymVal>
      <CavityLayerSymVal index="2">20.9</CavityLayerSymVal>
      <CavityLayerSymVal index="3">0</CavityLayerSymVal>
      <CavityLayerSymVal index="4">0</CavityLayerSymVal>
      <CavityLayerSymVal index="5">0</CavityLayerSymVal>
      <CavityLayerSymVal index="6">0</CavityLayerSymVal>
      <FrameSpacing>24</FrameSpacing>
      <FrmFctrCanBeInput>0</FrmFctrCanBeInput>
      <SpecifyFrmFctr>0</SpecifyFrmFctr>
      <PathFraction index="0">0.93</PathFraction>
      <PathFraction index="1">0.07</PathFraction>
      <FramingFactor>0.07</FramingFactor>
      <PathCodeRValue>31.9845</PathCodeRValue>
      <PathCodeRValue>26.4558</PathCodeRValue>
      <PathCodeRValue>0</PathCodeRValue>
      <PathCodeRValue>0</PathCodeRValue>
      <FrameCodeRValueX>26.456</FrameCodeRValueX>
      <CavityCodeRValueX>31.9845</CavityCodeRValueX>
      <FrameCodeUValueX>0.0377987</FrameCodeUValueX>
      <CavityCodeUValueX>0.0312651</CavityCodeUValueX>
      <OverallCodeUValue>0.0317225</OverallCodeUValue>
      <OverallCodeUValueX>0.0317224</OverallCodeUValueX>
      <CodeMaximumUValue>0</CodeMaximumUValue>
      <CodeUValueLabel> </CodeUValueLabel>
      <CavityThickness>3.5</CavityThickness>
      <CavityMatCond index="0">0.0320513</CavityMatCond>
      <CavityMatCond index="1">0.0320513</CavityMatCond>
      <CavityMatCond index="2">0.0320513</CavityMatCond>
      <CavityMatCond index="3">0.00972222</CavityMatCond>
      <CavityMatCond index="4">0.00972222</CavityMatCond>
      <CavityMatCond index="5">0.00972222</CavityMatCond>
      <CavityMatCond index="6">0.00972222</CavityMatCond>
      <CavityMatCond index="7">0.00972222</CavityMatCond>
      <CavityMatCondQII index="0">0.0320513</CavityMatCondQII>
      <CavityMatCondQII index="1">0.0320513</CavityMatCondQII>
      <CavityMatCondQII index="2">0.0320513</CavityMatCondQII>
      <CavityMatCondQII index="3">0.00972222</CavityMatCondQII>
      <CavityMatCondQII index="4">0.00972222</CavityMatCondQII>
      <CavityMatCondQII index="5">0.00972222</CavityMatCondQII>
      <CavityMatCondQII index="6">0.00972222</CavityMatCondQII>
      <CavityMatCondQII index="7">0.00972222</CavityMatCondQII>
      <AbvJoistInsulThick>8.03846</AbvJoistInsulThick>
      <BlwJoistInsulThick>0</BlwJoistInsulThick>
      <ICQCeilingInsMult>1</ICQCeilingInsMult>
      <Thickness index="0">0.5</Thickness>
      <Thickness index="1">3.5</Thickness>
      <Thickness index="2">8.03846</Thickness>
      <Thickness index="3">0</Thickness>
      <Thickness index="4">0</Thickness>
      <Thickness index="5">0</Thickness>
      <Thickness index="6">0</Thickness>
      <Thickness index="7">0</Thickness>
      <Thickness index="8">0</Thickness>
      <Thickness index="9">0</Thickness>
      <LayerLabels index="0">Attic Floor:</LayerLabels>
      <LayerLabels index="1">Cavity / Frame:</LayerLabels>
      <LayerLabels index="2">Sheathing / Insulation:</LayerLabels>
      <LayerLabels index="3">Inside Finish:</LayerLabels>
      <LayerLabels index="4">none</LayerLabels>
      <LayerLabels index="5">none</LayerLabels>
      <LayerLabels index="6">none</LayerLabels>
      <SecTypeLabel> </SecTypeLabel>
      <WinterDesUValue>0.0317225</WinterDesUValue>
      <OverallThickness>12.0385</OverallThickness>
      <LayerOrderLabel>(topmost to bottom)</LayerOrderLabel>
      <Path2Label>Frame Path</Path2Label>
      <LayerVar index="0">2</LayerVar>
      <LayerVar index="1">2</LayerVar>
      <LayerVar index="2">2</LayerVar>
      <LayerVar index="3">2</LayerVar>
      <LayerVar index="4">-1</LayerVar>
      <LayerVar index="5">-1</LayerVar>
      <LayerVar index="6">-1</LayerVar>
      <FrameLayerAbr>2x4 Btm Chrd</FrameLayerAbr>
      <CavityLayerAbr>R-30</CavityLayerAbr>
      <FurringInsulLayerAbr>no insul.</FurringInsulLayerAbr>
      <FurringInsul2LayerAbr>no insul.</FurringInsul2LayerAbr>
      <FurringInsulLayerStr>no insul.</FurringInsulLayerStr>
      <FurringInsul2LayerStr>no insul.</FurringInsul2LayerStr>
      <FurringLayerAbr>no furring</FurringLayerAbr>
      <Furring2LayerAbr>no furring</Furring2LayerAbr>
      <StructPanelLayerAbr>none</StructPanelLayerAbr>
      <StructPanel2LayerAbr>none</StructPanel2LayerAbr>
      <FramingRpt>2x4 Bottom Chord of Truss @ 24 in. O.C.</FramingRpt>
      <CavityRRpt>R 30</CavityRRpt>
      <AbvDeckInsulLayerRpt>- no insulation -</AbvDeckInsulLayerRpt>
      <SheathInsul2LayerRpt>- no sheathing/insul. -</SheathInsul2LayerRpt>
      <SheathInsulLayerRpt>- no sheathing/insul. -</SheathInsulLayerRpt>
      <NumLayersRpt>3</NumLayersRpt>
      <AssemblyLayersRpt index="0">Over Ceiling Joists: R-20.9 insul.</AssemblyLayersRpt>
      <AssemblyLayersRpt index="1">Cavity / Frame: R-9.1 / 2x4 Btm Chrd</AssemblyLayersRpt>
      <AssemblyLayersRpt index="2">Inside Finish: Gypsum Board</AssemblyLayersRpt>
      <AtcEdg_ConsType>n/a</AtcEdg_ConsType>
      <cseFrmCONS>fc-T24-2013 Ceiling 2x4 24oc R30</cseFrmCONS>
      <cseCavCONS>cc-T24-2013 Ceiling 2x4 24oc R30</cseCavCONS>
      <cseFrmLAYERs index="0">fl1-T24-2013 Ceiling 2x4 24oc R30</cseFrmLAYERs>
      <cseFrmLAYERs index="1">fl2-T24-2013 Ceiling 2x4 24oc R30</cseFrmLAYERs>
      <cseFrmLAYERs index="2">fl3-T24-2013 Ceiling 2x4 24oc R30</cseFrmLAYERs>
      <cseCavLAYERs index="0">cl1-T24-2013 Ceiling 2x4 24oc R30</cseCavLAYERs>
      <cseCavLAYERs index="1">cl2-T24-2013 Ceiling 2x4 24oc R30</cseCavLAYERs>
      <cseCavLAYERs index="2">cl3-T24-2013 Ceiling 2x4 24oc R30</cseCavLAYERs>
      <AssignedSurfaceArea>3660</AssignedSurfaceArea>
      <AssignedCondZoneArea>3660</AssignedCondZoneArea>
      <AssignedDemisingArea>0</AssignedDemisingArea>
      <SurfacesOfNewZone>1</SurfacesOfNewZone>
      <SurfacesOfNotNewZone>0</SurfacesOfNotNewZone>
      <SurfacesQIIDegraded>0</SurfacesQIIDegraded>
      <SurfacesQIINotDegraded>1</SurfacesQIINotDegraded>
      <T24AltConsUValue>0.032</T24AltConsUValue>
      <AssignedNewSurfaces>1</AssignedNewSurfaces>
      <AssignedExistingSurfaces>0</AssignedExistingSurfaces>
      <AssignedAlteredSurfaces>0</AssignedAlteredSurfaces>
      <TempDensity>1.5</TempDensity>
      <TempSpecHeat>0.2</TempSpecHeat>
      <TempCondCT>0.00418</TempCondCT>
      <InsFurMatName index="1">Ins-R9.1-D1.5-SH0.2-C0.03205</InsFurMatName>
      <DisplayInpErrMsg>0</DisplayInpErrMsg>
    </ResConsAssm>
    <ResConsAssm>
      <Name>T24-2022 ExtWall 2x6 16oc U=0.051</Name>
      <CanAssignTo>Exterior Walls</CanAssignTo>
      <Type>Wood Framed Wall</Type>
      <ConsType>WoodFramingAndOtherWall</ConsType>
      <NumPaths>2</NumPaths>
      <MaxNumLayers>8</MaxNumLayers>
      <NumLayers>4</NumLayers>
      <RoofingLayer>Light Roof (Asphalt Shingle)</RoofingLayer>
      <AbvDeckInsulLayer>- no insulation -</AbvDeckInsulLayer>
      <RoofDeckLayer>Wood Siding/sheathing/decking</RoofDeckLayer>
      <InsideFinishLayer>Gypsum Board</InsideFinishLayer>
      <AtticFloorLayer>- no attic floor -</AtticFloorLayer>
      <FloorSurfaceLayer>Carpeted</FloorSurfaceLayer>
      <FlrConcreteFillLayer>- no concrete fill -</FlrConcreteFillLayer>
      <FloorDeckLayer>Wood Siding/sheathing/decking</FloorDeckLayer>
      <SheathInsul2Layer>- no sheathing/insul. -</SheathInsul2Layer>
      <MassLayer>- none -</MassLayer>
      <MassThickness>- none -</MassThickness>
      <FurringInsul2Layer>- no insulation -</FurringInsul2Layer>
      <FurringInsulLayer>- no insulation -</FurringInsulLayer>
      <Furring2Layer>- none -</Furring2Layer>
      <FurringLayer>- none -</FurringLayer>
      <StructPanel2Layer>1.25 in. Laminated Bamboo Panel</StructPanel2Layer>
      <StructPanelLayer>1.25 in. Laminated Bamboo Panel</StructPanelLayer>
      <CavityLayer>R 19 in 5-1/2 in. cavity (R-18)</CavityLayer>
      <CavityLayerRVal>18</CavityLayerRVal>
      <FrameLayer>2x6 @ 16 in. O.C.</FrameLayer>
      <SheathInsulLayer>R5 Sheathing</SheathInsulLayer>
      <WallExtFinishLayer>Synthetic Stucco</WallExtFinishLayer>
      <OtherSideFinishLayer>Gypsum Board</OtherSideFinishLayer>
      <FlrExtFinishLayer>- select finish -</FlrExtFinishLayer>
      <FrameWCanBeInput>0</FrameWCanBeInput>
      <SpecifyFrameW>0</SpecifyFrameW>
      <FrameWInput>0</FrameWInput>
      <FlrExtConditions>Exterior</FlrExtConditions>
      <RadiantBarrier>0</RadiantBarrier>
      <RaisedHeelTruss>0</RaisedHeelTruss>
      <RaisedHeelTrussHeight>3.5</RaisedHeelTrussHeight>
      <RoofingType>all others</RoofingType>
      <OutsdAirFilmR>0.17</OutsdAirFilmR>
      <InsdAirFilmR>0.68</InsdAirFilmR>
      <UfactorCalcMethod>Parallel Path</UfactorCalcMethod>
      <InsideLayerFirst>1</InsideLayerFirst>
      <MaterialLibItem>none</MaterialLibItem>
      <CavityPathMats index="0">Gypsum Board</CavityPathMats>
      <CavityPathMats index="1">Ins-R18-D1.5-SH0.2-C0.02546</CavityPathMats>
      <CavityPathMats index="2">Insul-R5-D1.5-SH0.35-C0.01667</CavityPathMats>
      <CavityPathMats index="3">Synthetic Stucco</CavityPathMats>
      <FramePathMats index="0">Gypsum Board</FramePathMats>
      <FramePathMats index="1">SoftWood</FramePathMats>
      <FramePathMats index="2">Insul-R5-D1.5-SH0.35-C0.01667</FramePathMats>
      <FramePathMats index="3">Synthetic Stucco</FramePathMats>
      <LayerParameters index="1">T24-2022 ExtWall 2x6 16oc U=0.051 - LyrPrm-2</LayerParameters>
      <NumLayerMats>4</NumLayerMats>
      <FrameLayerMapIdx index="0">3</FrameLayerMapIdx>
      <FrameLayerMapIdx index="1">0</FrameLayerMapIdx>
      <AbvJoistInsLyrMapIdx>0</AbvJoistInsLyrMapIdx>
      <BlwJoistInsLyrMapIdx>0</BlwJoistInsLyrMapIdx>
      <FrameCavityLayerMat index="0">2</FrameCavityLayerMat>
      <FrameCavityLayerMat index="1">0</FrameCavityLayerMat>
      <LayerPropertyIndex index="0">1</LayerPropertyIndex>
      <LayerPropertyIndex index="1">3</LayerPropertyIndex>
      <LayerPropertyIndex index="2">4</LayerPropertyIndex>
      <LayerPropertyIndex index="3">5</LayerPropertyIndex>
      <LayerPropertyIndex index="4">0</LayerPropertyIndex>
      <FrameLayerSymVal index="0">100101</FrameLayerSymVal>
      <FrameLayerSymVal index="1">616</FrameLayerSymVal>
      <FrameLayerSymVal index="2">99005</FrameLayerSymVal>
      <FrameLayerSymVal index="3">100112</FrameLayerSymVal>
      <FrameLayerSymVal index="4">0</FrameLayerSymVal>
      <CavityLayerSymVal index="0">100101</CavityLayerSymVal>
      <CavityLayerSymVal index="1">18</CavityLayerSymVal>
      <CavityLayerSymVal index="2">99005</CavityLayerSymVal>
      <CavityLayerSymVal index="3">100112</CavityLayerSymVal>
      <CavityLayerSymVal index="4">0</CavityLayerSymVal>
      <FrameSpacing>16</FrameSpacing>
      <FrmFctrCanBeInput>0</FrmFctrCanBeInput>
      <SpecifyFrmFctr>0</SpecifyFrmFctr>
      <PathFraction index="0">0.75</PathFraction>
      <PathFraction index="1">0.25</PathFraction>
      <FramingFactor>0.25</FramingFactor>
      <PathCodeRValue>24.461</PathCodeRValue>
      <PathCodeRValue>12.073</PathCodeRValue>
      <PathCodeRValue>0</PathCodeRValue>
      <PathCodeRValue>0</PathCodeRValue>
      <FrameCodeRValueX>12.1167</FrameCodeRValueX>
      <CavityCodeRValueX>24.5045</CavityCodeRValueX>
      <FrameCodeUValueX>0.0825305</FrameCodeUValueX>
      <CavityCodeUValueX>0.0408088</CavityCodeUValueX>
      <OverallCodeUValue>0.0513685</OverallCodeUValue>
      <OverallCodeUValueX>0.0512392</OverallCodeUValueX>
      <CodeMaximumUValue>0.05149</CodeMaximumUValue>
      <CodeUValueLabel>(meets prescriptive 0.051 U-factor reqmnt. (0.051))</CodeUValueLabel>
      <CavityThickness>5.5</CavityThickness>
      <CavityMatCond index="0">0.025463</CavityMatCond>
      <CavityMatCond index="1">0.025463</CavityMatCond>
      <CavityMatCond index="2">0.025463</CavityMatCond>
      <CavityMatCond index="3">0.025463</CavityMatCond>
      <CavityMatCond index="4">0.025463</CavityMatCond>
      <CavityMatCond index="5">0.025463</CavityMatCond>
      <CavityMatCond index="6">0.025463</CavityMatCond>
      <CavityMatCond index="7">0.025463</CavityMatCond>
      <CavityMatCondQII index="0">0.025463</CavityMatCondQII>
      <CavityMatCondQII index="1">0.025463</CavityMatCondQII>
      <CavityMatCondQII index="2">0.025463</CavityMatCondQII>
      <CavityMatCondQII index="3">0.025463</CavityMatCondQII>
      <CavityMatCondQII index="4">0.025463</CavityMatCondQII>
      <CavityMatCondQII index="5">0.025463</CavityMatCondQII>
      <CavityMatCondQII index="6">0.025463</CavityMatCondQII>
      <CavityMatCondQII index="7">0.025463</CavityMatCondQII>
      <AbvJoistInsulThick>0</AbvJoistInsulThick>
      <BlwJoistInsulThick>0</BlwJoistInsulThick>
      <ICQCeilingInsMult>0</ICQCeilingInsMult>
      <Thickness index="0">0.5</Thickness>
      <Thickness index="1">5.5</Thickness>
      <Thickness index="2">1</Thickness>
      <Thickness index="3">0.375</Thickness>
      <Thickness index="4">0</Thickness>
      <Thickness index="5">0</Thickness>
      <Thickness index="6">0</Thickness>
      <Thickness index="7">0</Thickness>
      <Thickness index="8">0</Thickness>
      <Thickness index="9">0</Thickness>
      <LayerLabels index="0">Inside Finish:</LayerLabels>
      <LayerLabels index="1">Sheathing / Insulation:</LayerLabels>
      <LayerLabels index="2">Cavity / Frame:</LayerLabels>
      <LayerLabels index="3">Sheathing / Insulation:</LayerLabels>
      <LayerLabels index="4">Exterior Finish:</LayerLabels>
      <LayerLabels index="5">none</LayerLabels>
      <LayerLabels index="6">none</LayerLabels>
      <SecTypeLabel> </SecTypeLabel>
      <WinterDesUValue>0.0513685</WinterDesUValue>
      <OverallThickness>7.375</OverallThickness>
      <LayerOrderLabel>(inside to outside)</LayerOrderLabel>
      <Path2Label>Frame Path</Path2Label>
      <LayerVar index="0">0</LayerVar>
      <LayerVar index="1">0</LayerVar>
      <LayerVar index="2">0</LayerVar>
      <LayerVar index="3">0</LayerVar>
      <LayerVar index="4">0</LayerVar>
      <LayerVar index="5">-1</LayerVar>
      <LayerVar index="6">-1</LayerVar>
      <FrameLayerAbr>2x6</FrameLayerAbr>
      <CavityLayerAbr>R-19 in 5-1/2 in. (R-18)</CavityLayerAbr>
      <FurringInsulLayerAbr>no insul.</FurringInsulLayerAbr>
      <FurringInsul2LayerAbr>no insul.</FurringInsul2LayerAbr>
      <FurringInsulLayerStr>no insul.</FurringInsulLayerStr>
      <FurringInsul2LayerStr>no insul.</FurringInsul2LayerStr>
      <FurringLayerAbr>no furring</FurringLayerAbr>
      <Furring2LayerAbr>no furring</Furring2LayerAbr>
      <StructPanelLayerAbr>none</StructPanelLayerAbr>
      <StructPanel2LayerAbr>none</StructPanel2LayerAbr>
      <FramingRpt>2x6 @ 16 in. O.C.</FramingRpt>
      <CavityRRpt>R 19 in 5-1/2 in. cavity (R-18)</CavityRRpt>
      <AbvDeckInsulLayerRpt>- no insulation -</AbvDeckInsulLayerRpt>
      <SheathInsul2LayerRpt>- no sheathing/insul. -</SheathInsul2LayerRpt>
      <SheathInsulLayerRpt>R-5 Sheathing</SheathInsulLayerRpt>
      <NumLayersRpt>4</NumLayersRpt>
      <AssemblyLayersRpt index="0">Inside Finish: Gypsum Board</AssemblyLayersRpt>
      <AssemblyLayersRpt index="1">Cavity / Frame: R-19 in 5-1/2 in. (R-18) / 2x6</AssemblyLayersRpt>
      <AssemblyLayersRpt index="2">Sheathing / Insulation: R-5 Sheathing</AssemblyLayersRpt>
      <AssemblyLayersRpt index="3">Exterior Finish: Synthetic Stucco</AssemblyLayersRpt>
      <AtcEdg_ConsType>n/a</AtcEdg_ConsType>
      <cseFrmCONS>fc-T24-2022 ExtWall 2x6 16oc U=0.051</cseFrmCONS>
      <cseCavCONS>cc-T24-2022 ExtWall 2x6 16oc U=0.051</cseCavCONS>
      <cseFrmLAYERs index="0">fl1-T24-2022 ExtWall 2x6 16oc U=0.051</cseFrmLAYERs>
      <cseFrmLAYERs index="1">fl2-T24-2022 ExtWall 2x6 16oc U=0.051</cseFrmLAYERs>
      <cseFrmLAYERs index="2">fl3-T24-2022 ExtWall 2x6 16oc U=0.051</cseFrmLAYERs>
      <cseFrmLAYERs index="3">fl4-T24-2022 ExtWall 2x6 16oc U=0.051</cseFrmLAYERs>
      <cseCavLAYERs index="0">cl1-T24-2022 ExtWall 2x6 16oc U=0.051</cseCavLAYERs>
      <cseCavLAYERs index="1">cl2-T24-2022 ExtWall 2x6 16oc U=0.051</cseCavLAYERs>
      <cseCavLAYERs index="2">cl3-T24-2022 ExtWall 2x6 16oc U=0.051</cseCavLAYERs>
      <cseCavLAYERs index="3">cl4-T24-2022 ExtWall 2x6 16oc U=0.051</cseCavLAYERs>
      <AssignedSurfaceArea>5168</AssignedSurfaceArea>
      <AssignedCondZoneArea>5168</AssignedCondZoneArea>
      <AssignedDemisingArea>0</AssignedDemisingArea>
      <SurfacesOfNewZone>8</SurfacesOfNewZone>
      <SurfacesOfNotNewZone>0</SurfacesOfNotNewZone>
      <SurfacesQIIDegraded>0</SurfacesQIIDegraded>
      <SurfacesQIINotDegraded>8</SurfacesQIINotDegraded>
      <T24AltConsUValue>0.052</T24AltConsUValue>
      <AssignedNewSurfaces>8</AssignedNewSurfaces>
      <AssignedExistingSurfaces>0</AssignedExistingSurfaces>
      <AssignedAlteredSurfaces>0</AssignedAlteredSurfaces>
      <TempDensity>1.5</TempDensity>
      <TempSpecHeat>0.2</TempSpecHeat>
      <TempCondCT>0.0032537</TempCondCT>
      <InsFurMatName index="1">Ins-R18-D1.5-SH0.2-C0.02546</InsFurMatName>
      <DisplayInpErrMsg>0</DisplayInpErrMsg>
    </ResConsAssm>
    <ResConsAssm>
      <Name>Zone2ToAtticCeiling-AtcEdgWA</Name>
      <CanAssignTo>Cathedral Ceilings</CanAssignTo>
      <Type>Wood Framed Ceiling</Type>
      <ConsType>WoodFramingAndOtherWall</ConsType>
      <NumPaths>2</NumPaths>
      <NumLayers>5</NumLayers>
      <RoofingLayer>Light Roof (Asphalt Shingle)</RoofingLayer>
      <AbvDeckInsulLayer>- no insulation -</AbvDeckInsulLayer>
      <RoofDeckLayer>Wood Siding/sheathing/decking</RoofDeckLayer>
      <InsideFinishLayer>Gypsum Board</InsideFinishLayer>
      <AtticFloorLayer>- no attic floor -</AtticFloorLayer>
      <FloorSurfaceLayer>Carpeted</FloorSurfaceLayer>
      <FlrConcreteFillLayer>- no concrete fill -</FlrConcreteFillLayer>
      <FloorDeckLayer>Wood Siding/sheathing/decking</FloorDeckLayer>
      <SheathInsul2Layer>- no sheathing/insul. -</SheathInsul2Layer>
      <MassLayer>- none -</MassLayer>
      <MassThickness>- none -</MassThickness>
      <FurringInsul2Layer>- no insulation -</FurringInsul2Layer>
      <FurringInsulLayer>- no insulation -</FurringInsulLayer>
      <Furring2Layer>- none -</Furring2Layer>
      <FurringLayer>- none -</FurringLayer>
      <StructPanel2Layer>1.25 in. Laminated Bamboo Panel</StructPanel2Layer>
      <StructPanelLayer>1.25 in. Laminated Bamboo Panel</StructPanelLayer>
      <FrameLayer>2x4 @ 16 in. O.C.</FrameLayer>
      <SheathInsulLayer>- no sheathing/insul. -</SheathInsulLayer>
      <WallExtFinishLayer>- select finish -</WallExtFinishLayer>
      <OtherSideFinishLayer>Gypsum Board</OtherSideFinishLayer>
      <FlrExtFinishLayer>- select finish -</FlrExtFinishLayer>
      <FlrExtConditions>Exterior</FlrExtConditions>
      <RoofingType>all others</RoofingType>
      <RoofTileGapVal>0</RoofTileGapVal>
      <RoofingLayerVal>100201</RoofingLayerVal>
      <OutsdAirFilmR>0.17</OutsdAirFilmR>
      <InsdAirFilmR>0.61</InsdAirFilmR>
      <UfactorCalcMethod>Parallel Path</UfactorCalcMethod>
      <InsideLayerFirst>0</InsideLayerFirst>
      <MaterialLibItem>none</MaterialLibItem>
      <CavityPathMats index="0">Gypsum Board</CavityPathMats>
      <CavityPathMats index="1">Ins-R9.1-D1.5-SH0.2-C0.03205</CavityPathMats>
      <CavityPathMats index="2">Wood layer</CavityPathMats>
      <CavityPathMats index="3">TileGap</CavityPathMats>
      <CavityPathMats index="4">10 PSF Roof</CavityPathMats>
      <FramePathMats index="0">Gypsum Board</FramePathMats>
      <FramePathMats index="1">SoftWood</FramePathMats>
      <FramePathMats index="2">Wood layer</FramePathMats>
      <FramePathMats index="3">TileGap</FramePathMats>
      <FramePathMats index="4">10 PSF Roof</FramePathMats>
      <LayerParameters index="1">Zone2ToAtticCeiling-AtcEdgWA - LyrPrm-2</LayerParameters>
      <NumLayerMats>5</NumLayerMats>
      <FrameLayerMapIdx index="0">3</FrameLayerMapIdx>
      <FrameLayerMapIdx index="1">0</FrameLayerMapIdx>
      <AbvJoistInsLyrMapIdx>0</AbvJoistInsLyrMapIdx>
      <BlwJoistInsLyrMapIdx>0</BlwJoistInsLyrMapIdx>
      <FrameCavityLayerMat index="0">2</FrameCavityLayerMat>
      <FrameCavityLayerMat index="1">0</FrameCavityLayerMat>
      <LayerPropertyIndex index="0">1</LayerPropertyIndex>
      <LayerPropertyIndex index="1">3</LayerPropertyIndex>
      <LayerPropertyIndex index="2">4</LayerPropertyIndex>
      <LayerPropertyIndex index="3">6</LayerPropertyIndex>
      <LayerPropertyIndex index="4">7</LayerPropertyIndex>
      <LayerPropertyIndex index="5">0</LayerPropertyIndex>
      <LayerPropertyIndex index="6">0</LayerPropertyIndex>
      <FrameLayerSymVal index="0">100101</FrameLayerSymVal>
      <FrameLayerSymVal index="1">10424</FrameLayerSymVal>
      <FrameLayerSymVal index="2">100102</FrameLayerSymVal>
      <FrameLayerSymVal index="3">100206</FrameLayerSymVal>
      <FrameLayerSymVal index="4">100203</FrameLayerSymVal>
      <FrameLayerSymVal index="5">0</FrameLayerSymVal>
      <FrameLayerSymVal index="6">0</FrameLayerSymVal>
      <CavityLayerSymVal index="0">100101</CavityLayerSymVal>
      <CavityLayerSymVal index="1">14.0292</CavityLayerSymVal>
      <CavityLayerSymVal index="2">100102</CavityLayerSymVal>
      <CavityLayerSymVal index="3">100206</CavityLayerSymVal>
      <CavityLayerSymVal index="4">100203</CavityLayerSymVal>
      <CavityLayerSymVal index="5">0</CavityLayerSymVal>
      <CavityLayerSymVal index="6">0</CavityLayerSymVal>
      <FrameSpacing>24</FrameSpacing>
      <PathFraction index="0">0.93</PathFraction>
      <PathFraction index="1">0.07</PathFraction>
      <FramingFactor>0.07</FramingFactor>
      <PathCodeRValue>16.8771</PathCodeRValue>
      <PathCodeRValue>8.35363</PathCodeRValue>
      <PathCodeRValue>0</PathCodeRValue>
      <PathCodeRValue>0</PathCodeRValue>
      <FrameCodeRValueX>8.35373</FrameCodeRValueX>
      <CavityCodeRValueX>22.3829</CavityCodeRValueX>
      <FrameCodeUValueX>0.119707</FrameCodeUValueX>
      <CavityCodeUValueX>0.044677</CavityCodeUValueX>
      <OverallCodeUValue>0.063484</OverallCodeUValue>
      <OverallCodeUValueX>0.0499291</OverallCodeUValueX>
      <CodeMaximumUValue>0</CodeMaximumUValue>
      <CodeUValueLabel> </CodeUValueLabel>
      <CavityMatCond index="0">0.0320513</CavityMatCond>
      <CavityMatCond index="1">0.0320513</CavityMatCond>
      <CavityMatCond index="2">0.0320513</CavityMatCond>
      <CavityMatCondQII index="0">0.0320513</CavityMatCondQII>
      <CavityMatCondQII index="1">0.0320513</CavityMatCondQII>
      <CavityMatCondQII index="2">0.0320513</CavityMatCondQII>
      <AbvJoistInsulThick>0</AbvJoistInsulThick>
      <ICQCeilingInsMult>1</ICQCeilingInsMult>
      <Thickness index="0">0.5</Thickness>
      <Thickness index="1">5.39583</Thickness>
      <Thickness index="2">0.5</Thickness>
      <Thickness index="3">0.75</Thickness>
      <Thickness index="4">1</Thickness>
      <Thickness index="5">0</Thickness>
      <Thickness index="6">0</Thickness>
      <Thickness index="7">0</Thickness>
      <Thickness index="8">0</Thickness>
      <Thickness index="9">0</Thickness>
      <WinterDesUValue>0.063484</WinterDesUValue>
      <FrameLayerAbr>no frame</FrameLayerAbr>
      <CavityLayerAbr>no insul.</CavityLayerAbr>
      <FurringInsulLayerAbr>no insul.</FurringInsulLayerAbr>
      <FurringInsul2LayerAbr>no insul.</FurringInsul2LayerAbr>
      <FurringLayerAbr>no furring</FurringLayerAbr>
      <Furring2LayerAbr>no furring</Furring2LayerAbr>
      <StructPanelLayerAbr>none</StructPanelLayerAbr>
      <StructPanel2LayerAbr>none</StructPanel2LayerAbr>
      <AbvDeckInsulLayerRpt>- no insulation -</AbvDeckInsulLayerRpt>
      <SheathInsul2LayerRpt>- no sheathing/insul. -</SheathInsul2LayerRpt>
      <SheathInsulLayerRpt>- no sheathing/insul. -</SheathInsulLayerRpt>
      <AtcEdg_ConsType>WA</AtcEdg_ConsType>
      <AtcEdg_ClgCons>T24-2013 Ceiling 2x4 24oc R30</AtcEdg_ClgCons>
      <AtcEdg_AtcCons>Attic Roof Cons</AtcEdg_AtcCons>
      <AtcEdg_Attic>Attic</AtcEdg_Attic>
      <AtcEdg_ClgBlwAtc>Zone2ToAtticCeiling</AtcEdg_ClgBlwAtc>
      <cseFrmCONS>fc-Zone2ToAtticCeiling-AtcEdgWA</cseFrmCONS>
      <cseCavCONS>cc-Zone2ToAtticCeiling-AtcEdgWA</cseCavCONS>
      <cseFrmLAYERs index="0">fl1-Zone2ToAtticCeiling-AtcEdgWA</cseFrmLAYERs>
      <cseFrmLAYERs index="1">fl2-Zone2ToAtticCeiling-AtcEdgWA</cseFrmLAYERs>
      <cseFrmLAYERs index="2">fl3-Zone2ToAtticCeiling-AtcEdgWA</cseFrmLAYERs>
      <cseFrmLAYERs index="3">fl4-Zone2ToAtticCeiling-AtcEdgWA</cseFrmLAYERs>
      <cseFrmLAYERs index="4">fl5-Zone2ToAtticCeiling-AtcEdgWA</cseFrmLAYERs>
      <cseCavLAYERs index="0">cl1-Zone2ToAtticCeiling-AtcEdgWA</cseCavLAYERs>
      <cseCavLAYERs index="1">cl2-Zone2ToAtticCeiling-AtcEdgWA</cseCavLAYERs>
      <cseCavLAYERs index="2">cl3-Zone2ToAtticCeiling-AtcEdgWA</cseCavLAYERs>
      <cseCavLAYERs index="3">cl4-Zone2ToAtticCeiling-AtcEdgWA</cseCavLAYERs>
      <cseCavLAYERs index="4">cl5-Zone2ToAtticCeiling-AtcEdgWA</cseCavLAYERs>
      <TempDensity>1.5</TempDensity>
      <TempSpecHeat>0.2</TempSpecHeat>
      <TempCondCT>0.00418</TempCondCT>
      <InsFurMatName index="1">Ins-R9.1-D1.5-SH0.2-C0.03205</InsFurMatName>
    </ResConsAssm>
    <ResConsAssm>
      <Name>Zone2ToAtticCeiling-AtcEdgWB</Name>
      <CanAssignTo>Cathedral Ceilings</CanAssignTo>
      <Type>Wood Framed Ceiling</Type>
      <ConsType>WoodFramingAndOtherWall</ConsType>
      <NumPaths>2</NumPaths>
      <NumLayers>7</NumLayers>
      <RoofingLayer>Light Roof (Asphalt Shingle)</RoofingLayer>
      <AbvDeckInsulLayer>- no insulation -</AbvDeckInsulLayer>
      <RoofDeckLayer>Wood Siding/sheathing/decking</RoofDeckLayer>
      <InsideFinishLayer>Gypsum Board</InsideFinishLayer>
      <AtticFloorLayer>- no attic floor -</AtticFloorLayer>
      <FloorSurfaceLayer>Carpeted</FloorSurfaceLayer>
      <FlrConcreteFillLayer>- no concrete fill -</FlrConcreteFillLayer>
      <FloorDeckLayer>Wood Siding/sheathing/decking</FloorDeckLayer>
      <SheathInsul2Layer>- no sheathing/insul. -</SheathInsul2Layer>
      <MassLayer>- none -</MassLayer>
      <MassThickness>- none -</MassThickness>
      <FurringInsul2Layer>- no insulation -</FurringInsul2Layer>
      <FurringInsulLayer>- no insulation -</FurringInsulLayer>
      <Furring2Layer>- none -</Furring2Layer>
      <FurringLayer>- none -</FurringLayer>
      <StructPanel2Layer>1.25 in. Laminated Bamboo Panel</StructPanel2Layer>
      <StructPanelLayer>1.25 in. Laminated Bamboo Panel</StructPanelLayer>
      <FrameLayer>2x4 @ 16 in. O.C.</FrameLayer>
      <SheathInsulLayer>- no sheathing/insul. -</SheathInsulLayer>
      <WallExtFinishLayer>- select finish -</WallExtFinishLayer>
      <OtherSideFinishLayer>Gypsum Board</OtherSideFinishLayer>
      <FlrExtFinishLayer>- select finish -</FlrExtFinishLayer>
      <FlrExtConditions>Exterior</FlrExtConditions>
      <RoofingType>all others</RoofingType>
      <RoofTileGapVal>0</RoofTileGapVal>
      <RoofingLayerVal>100201</RoofingLayerVal>
      <OutsdAirFilmR>0.17</OutsdAirFilmR>
      <InsdAirFilmR>0.61</InsdAirFilmR>
      <UfactorCalcMethod>Parallel Path</UfactorCalcMethod>
      <InsideLayerFirst>0</InsideLayerFirst>
      <MaterialLibItem>none</MaterialLibItem>
      <CavityPathMats index="0">Gypsum Board</CavityPathMats>
      <CavityPathMats index="1">Ins-R9.1-D1.5-SH0.2-C0.03205</CavityPathMats>
      <CavityPathMats index="2">Ins-R9.1-D1.5-SH0.2-C0.03205</CavityPathMats>
      <CavityPathMats index="3">Ins-R9.1-D1.5-SH0.2-C0.03205</CavityPathMats>
      <CavityPathMats index="4">Wood layer</CavityPathMats>
      <CavityPathMats index="5">TileGap</CavityPathMats>
      <CavityPathMats index="6">10 PSF Roof</CavityPathMats>
      <FramePathMats index="0">Gypsum Board</FramePathMats>
      <FramePathMats index="1">SoftWood</FramePathMats>
      <FramePathMats index="2">Ins-R9.1-D1.5-SH0.2-C0.03205</FramePathMats>
      <FramePathMats index="3">SoftWood</FramePathMats>
      <FramePathMats index="4">Wood layer</FramePathMats>
      <FramePathMats index="5">TileGap</FramePathMats>
      <FramePathMats index="6">10 PSF Roof</FramePathMats>
      <LayerParameters index="1">Zone2ToAtticCeiling-AtcEdgWB - LyrPrm-2</LayerParameters>
      <LayerParameters index="3">Zone2ToAtticCeiling-AtcEdgWB - LyrPrm-4</LayerParameters>
      <NumLayerMats>7</NumLayerMats>
      <FrameLayerMapIdx index="0">3</FrameLayerMapIdx>
      <FrameLayerMapIdx index="1">5</FrameLayerMapIdx>
      <AbvJoistInsLyrMapIdx>4</AbvJoistInsLyrMapIdx>
      <BlwJoistInsLyrMapIdx>0</BlwJoistInsLyrMapIdx>
      <FrameCavityLayerMat index="0">2</FrameCavityLayerMat>
      <FrameCavityLayerMat index="1">4</FrameCavityLayerMat>
      <LayerPropertyIndex index="0">1</LayerPropertyIndex>
      <LayerPropertyIndex index="1">3</LayerPropertyIndex>
      <LayerPropertyIndex index="2">4</LayerPropertyIndex>
      <LayerPropertyIndex index="3">5</LayerPropertyIndex>
      <LayerPropertyIndex index="4">6</LayerPropertyIndex>
      <LayerPropertyIndex index="5">8</LayerPropertyIndex>
      <LayerPropertyIndex index="6">9</LayerPropertyIndex>
      <LayerPropertyIndex index="7">0</LayerPropertyIndex>
      <LayerPropertyIndex index="8">0</LayerPropertyIndex>
      <FrameLayerSymVal index="0">100101</FrameLayerSymVal>
      <FrameLayerSymVal index="1">10424</FrameLayerSymVal>
      <FrameLayerSymVal index="2">5.52083</FrameLayerSymVal>
      <FrameLayerSymVal index="3">10424</FrameLayerSymVal>
      <FrameLayerSymVal index="4">100102</FrameLayerSymVal>
      <FrameLayerSymVal index="5">100206</FrameLayerSymVal>
      <FrameLayerSymVal index="6">100203</FrameLayerSymVal>
      <FrameLayerSymVal index="7">0</FrameLayerSymVal>
      <FrameLayerSymVal index="8">0</FrameLayerSymVal>
      <CavityLayerSymVal index="0">100101</CavityLayerSymVal>
      <CavityLayerSymVal index="1">9.1</CavityLayerSymVal>
      <CavityLayerSymVal index="2">5.52083</CavityLayerSymVal>
      <CavityLayerSymVal index="3">18.9583</CavityLayerSymVal>
      <CavityLayerSymVal index="4">100102</CavityLayerSymVal>
      <CavityLayerSymVal index="5">100206</CavityLayerSymVal>
      <CavityLayerSymVal index="6">100203</CavityLayerSymVal>
      <CavityLayerSymVal index="7">0</CavityLayerSymVal>
      <CavityLayerSymVal index="8">0</CavityLayerSymVal>
      <FrameSpacing>24</FrameSpacing>
      <PathFraction index="0">0.93</PathFraction>
      <PathFraction index="1">0.07</PathFraction>
      <FramingFactor>0.07</FramingFactor>
      <PathCodeRValue>36.4271</PathCodeRValue>
      <PathCodeRValue>19.3802</PathCodeRValue>
      <PathCodeRValue>0</PathCodeRValue>
      <PathCodeRValue>0</PathCodeRValue>
      <FrameCodeRValueX>19.3805</FrameCodeRValueX>
      <CavityCodeRValueX>47.4388</CavityCodeRValueX>
      <FrameCodeUValueX>0.0515983</FrameCodeUValueX>
      <CavityCodeUValueX>0.0210798</CavityCodeUValueX>
      <OverallCodeUValue>0.0291424</OverallCodeUValue>
      <OverallCodeUValueX>0.0232161</OverallCodeUValueX>
      <CodeMaximumUValue>0</CodeMaximumUValue>
      <CodeUValueLabel> </CodeUValueLabel>
      <CavityMatCond index="0">0.0320513</CavityMatCond>
      <CavityMatCond index="1">0.0320513</CavityMatCond>
      <CavityMatCond index="2">0.0320513</CavityMatCond>
      <CavityMatCond index="3">0.0320513</CavityMatCond>
      <CavityMatCond index="4">0.0320513</CavityMatCond>
      <CavityMatCondQII index="0">0.0320513</CavityMatCondQII>
      <CavityMatCondQII index="1">0.0320513</CavityMatCondQII>
      <CavityMatCondQII index="2">0.0320513</CavityMatCondQII>
      <CavityMatCondQII index="3">0.0320513</CavityMatCondQII>
      <CavityMatCondQII index="4">0.0320513</CavityMatCondQII>
      <AbvJoistInsulThick>2.1234</AbvJoistInsulThick>
      <ICQCeilingInsMult>1</ICQCeilingInsMult>
      <Thickness index="0">0.5</Thickness>
      <Thickness index="1">3.5</Thickness>
      <Thickness index="2">2.1234</Thickness>
      <Thickness index="3">7.29167</Thickness>
      <Thickness index="4">0.5</Thickness>
      <Thickness index="5">0.75</Thickness>
      <Thickness index="6">1</Thickness>
      <Thickness index="7">0</Thickness>
      <Thickness index="8">0</Thickness>
      <Thickness index="9">0</Thickness>
      <WinterDesUValue>0.0291424</WinterDesUValue>
      <FrameLayerAbr>no frame</FrameLayerAbr>
      <CavityLayerAbr>no insul.</CavityLayerAbr>
      <FurringInsulLayerAbr>no insul.</FurringInsulLayerAbr>
      <FurringInsul2LayerAbr>no insul.</FurringInsul2LayerAbr>
      <FurringLayerAbr>no furring</FurringLayerAbr>
      <Furring2LayerAbr>no furring</Furring2LayerAbr>
      <StructPanelLayerAbr>none</StructPanelLayerAbr>
      <StructPanel2LayerAbr>none</StructPanel2LayerAbr>
      <AbvDeckInsulLayerRpt>- no insulation -</AbvDeckInsulLayerRpt>
      <SheathInsul2LayerRpt>- no sheathing/insul. -</SheathInsul2LayerRpt>
      <SheathInsulLayerRpt>- no sheathing/insul. -</SheathInsulLayerRpt>
      <AtcEdg_ConsType>WB</AtcEdg_ConsType>
      <AtcEdg_ClgCons>T24-2013 Ceiling 2x4 24oc R30</AtcEdg_ClgCons>
      <AtcEdg_AtcCons>Attic Roof Cons</AtcEdg_AtcCons>
      <AtcEdg_Attic>Attic</AtcEdg_Attic>
      <AtcEdg_ClgBlwAtc>Zone2ToAtticCeiling</AtcEdg_ClgBlwAtc>
      <cseFrmCONS>fc-Zone2ToAtticCeiling-AtcEdgWB</cseFrmCONS>
      <cseCavCONS>cc-Zone2ToAtticCeiling-AtcEdgWB</cseCavCONS>
      <cseFrmLAYERs index="0">fl1-Zone2ToAtticCeiling-AtcEdgWB</cseFrmLAYERs>
      <cseFrmLAYERs index="1">fl2-Zone2ToAtticCeiling-AtcEdgWB</cseFrmLAYERs>
      <cseFrmLAYERs index="2">fl3-Zone2ToAtticCeiling-AtcEdgWB</cseFrmLAYERs>
      <cseFrmLAYERs index="3">fl4-Zone2ToAtticCeiling-AtcEdgWB</cseFrmLAYERs>
      <cseFrmLAYERs index="4">fl5-Zone2ToAtticCeiling-AtcEdgWB</cseFrmLAYERs>
      <cseFrmLAYERs index="5">fl6-Zone2ToAtticCeiling-AtcEdgWB</cseFrmLAYERs>
      <cseFrmLAYERs index="6">fl7-Zone2ToAtticCeiling-AtcEdgWB</cseFrmLAYERs>
      <cseCavLAYERs index="0">cl1-Zone2ToAtticCeiling-AtcEdgWB</cseCavLAYERs>
      <cseCavLAYERs index="1">cl2-Zone2ToAtticCeiling-AtcEdgWB</cseCavLAYERs>
      <cseCavLAYERs index="2">cl3-Zone2ToAtticCeiling-AtcEdgWB</cseCavLAYERs>
      <cseCavLAYERs index="3">cl4-Zone2ToAtticCeiling-AtcEdgWB</cseCavLAYERs>
      <cseCavLAYERs index="4">cl5-Zone2ToAtticCeiling-AtcEdgWB</cseCavLAYERs>
      <cseCavLAYERs index="5">cl6-Zone2ToAtticCeiling-AtcEdgWB</cseCavLAYERs>
      <cseCavLAYERs index="6">cl7-Zone2ToAtticCeiling-AtcEdgWB</cseCavLAYERs>
      <TempDensity>1.5</TempDensity>
      <TempSpecHeat>0.2</TempSpecHeat>
      <TempCondCT>0.00418</TempCondCT>
      <InsFurMatName index="1">Ins-R9.1-D1.5-SH0.2-C0.03205</InsFurMatName>
      <InsFurMatName index="3">Ins-R9.1-D1.5-SH0.2-C0.03205</InsFurMatName>
    </ResConsAssm>
    <ResMat>
      <Name>SoftWood</Name>
      <Density>35</Density>
      <SpecHeat>0.39</SpecHeat>
      <Conductivity>0.08167</Conductivity>
      <ConductivityQII>0.08167</ConductivityQII>
      <ConductivityCT>0.0012</ConductivityCT>
      <cseMATERIAL>m-SoftWood</cseMATERIAL>
      <RValPerInch>1.0204</RValPerInch>
    </ResMat>
    <ResMat>
      <Name>Steel</Name>
      <Density>489</Density>
      <SpecHeat>0.12</SpecHeat>
      <Conductivity>26.2</Conductivity>
      <ConductivityQII>26.2</ConductivityQII>
      <cseMATERIAL>m-Steel</cseMATERIAL>
      <RValPerInch>0.00318</RValPerInch>
    </ResMat>
    <ResMat>
      <Name>SIPSskin</Name>
      <Thickness>0.4375</Thickness>
      <Density>41</Density>
      <SpecHeat>0.45</SpecHeat>
      <Conductivity>0.06127</Conductivity>
      <ConductivityQII>0.06127</ConductivityQII>
      <ConductivityCT>0.0012</ConductivityCT>
      <cseMATERIAL>m-SIPSskin</cseMATERIAL>
      <RValPerInch>1.36</RValPerInch>
    </ResMat>
    <ResMat>
      <Name>Ceiling Insul</Name>
      <Density>1.5</Density>
      <SpecHeat>0.2</SpecHeat>
      <ConductivityCT>0.00418</ConductivityCT>
    </ResMat>
    <ResMat>
      <Name>Other Insul</Name>
      <Density>1.5</Density>
      <SpecHeat>0.2</SpecHeat>
      <ConductivityCT>0.0032537</ConductivityCT>
    </ResMat>
    <ResMat>
      <Name>Gypsum Board</Name>
      <Thickness>0.5</Thickness>
      <Density>40</Density>
      <SpecHeat>0.27</SpecHeat>
      <Conductivity>0.09167</Conductivity>
      <ConductivityQII>0.09167</ConductivityQII>
      <ConductivityCT>0.0001217</ConductivityCT>
      <cseMATERIAL>m-Gypsum Board</cseMATERIAL>
      <RValPerInch>0.9091</RValPerInch>
    </ResMat>
    <ResMat>
      <Name>Synthetic Stucco</Name>
      <Thickness>0.375</Thickness>
      <Density>58</Density>
      <SpecHeat>0.2</SpecHeat>
      <Conductivity>0.2</Conductivity>
      <ConductivityQII>0.2</ConductivityQII>
      <cseMATERIAL>m-Synthetic Stucco</cseMATERIAL>
      <RValPerInch>0.5333</RValPerInch>
    </ResMat>
    <ResMat>
      <Name>Carpet</Name>
      <Thickness>0.5</Thickness>
      <Density>12.3</Density>
      <SpecHeat>0.34</SpecHeat>
      <Conductivity>0.02</Conductivity>
      <ConductivityQII>0.02</ConductivityQII>
      <cseMATERIAL>m-Carpet</cseMATERIAL>
      <RValPerInch>4.1667</RValPerInch>
    </ResMat>
    <ResMat>
      <Name>Wood layer</Name>
      <Thickness>0.5</Thickness>
      <Density>41</Density>
      <SpecHeat>0.45</SpecHeat>
      <Conductivity>0.06127</Conductivity>
      <ConductivityQII>0.06127</ConductivityQII>
      <ConductivityCT>0.0012</ConductivityCT>
      <cseMATERIAL>m-Wood layer</cseMATERIAL>
      <RValPerInch>1.36</RValPerInch>
    </ResMat>
    <ResMat>
      <Name>TileGap</Name>
      <Thickness>0.75</Thickness>
      <Density>0.075</Density>
      <SpecHeat>0.24</SpecHeat>
      <Conductivity>0.07353</Conductivity>
      <ConductivityQII>0.07353</ConductivityQII>
      <cseMATERIAL>m-TileGap</cseMATERIAL>
      <RValPerInch>1.1333</RValPerInch>
    </ResMat>
    <ResMat>
      <Name>10 PSF Roof</Name>
      <Thickness>1</Thickness>
      <Density>120</Density>
      <SpecHeat>0.2</SpecHeat>
      <Conductivity>1</Conductivity>
      <ConductivityQII>1</ConductivityQII>
      <cseMATERIAL>m-10 PSF Roof</cseMATERIAL>
      <RValPerInch>0.0833</RValPerInch>
    </ResMat>
    <ResMat>
      <Name>VertWallCavity</Name>
      <Thickness>3.5</Thickness>
      <Density>0.075</Density>
      <SpecHeat>0.24</SpecHeat>
      <Conductivity>0.314</Conductivity>
      <ConductivityQII>0.314</ConductivityQII>
      <ConductivityCT>0.00397</ConductivityCT>
      <cseMATERIAL>m-VertWallCavity</cseMATERIAL>
      <RValPerInch>1.1333</RValPerInch>
    </ResMat>
    <ResMat>
      <Name>Ins-R9.1-D1.5-SH0.2-C0.03205</Name>
      <Density>1.5</Density>
      <SpecHeat>0.2</SpecHeat>
      <Conductivity>0.0320513</Conductivity>
      <ConductivityQII>0.0320513</ConductivityQII>
      <ConductivityCT>0.00418</ConductivityCT>
      <cseMATERIAL>m-Ins-R9.1-D1.5-SH0.2-C0.03205</cseMATERIAL>
    </ResMat>
    <ResMat>
      <Name>Insul-R5-D1.5-SH0.35-C0.01667</Name>
      <Thickness>1</Thickness>
      <Density>1.5</Density>
      <SpecHeat>0.35</SpecHeat>
      <Conductivity>0.016666</Conductivity>
      <ConductivityQII>0.016666</ConductivityQII>
      <ConductivityCT>0.00175</ConductivityCT>
      <cseMATERIAL>m-Insul-R5-D1.5-SH0.35-C0.01667</cseMATERIAL>
    </ResMat>
    <ResMat>
      <Name>Ins-R18-D1.5-SH0.2-C0.02546</Name>
      <Density>1.5</Density>
      <SpecHeat>0.2</SpecHeat>
      <Conductivity>0.025463</Conductivity>
      <ConductivityQII>0.025463</ConductivityQII>
      <ConductivityCT>0.0032537</ConductivityCT>
      <cseMATERIAL>m-Ins-R18-D1.5-SH0.2-C0.02546</cseMATERIAL>
    </ResMat>
    <LayerParams>
      <Name>Attic Roof Cons - LyrPrm-1</Name>
      <Type>Wood Framed Layer</Type>
      <FrameSpacing>24</FrameSpacing>
      <FrameWebWidth>1.5</FrameWebWidth>
      <FrameFlangeWidth>1.5</FrameFlangeWidth>
      <FrameWeight>0</FrameWeight>
      <FKnockOut>0</FKnockOut>
      <SourceCons>Attic Roof Cons</SourceCons>
      <LayerIndex>1</LayerIndex>
    </LayerParams>
    <LayerParams>
      <Name>T24-2013 Ceiling 2x4 24oc R30 - LyrPrm-2</Name>
      <Type>Wood Framed Layer</Type>
      <FrameSpacing>24</FrameSpacing>
      <FrameWebWidth>1.5</FrameWebWidth>
      <FrameFlangeWidth>1.5</FrameFlangeWidth>
      <FrameWeight>0</FrameWeight>
      <FKnockOut>0</FKnockOut>
      <SourceCons>T24-2013 Ceiling 2x4 24oc R30</SourceCons>
      <LayerIndex>2</LayerIndex>
    </LayerParams>
    <LayerParams>
      <Name>T24-2022 ExtWall 2x6 16oc U=0.051 - LyrPrm-2</Name>
      <Type>Wood Framed Layer</Type>
      <FrameSpacing>16</FrameSpacing>
      <FrameWebWidth>1.5</FrameWebWidth>
      <FrameFlangeWidth>1.5</FrameFlangeWidth>
      <FrameWeight>0</FrameWeight>
      <FKnockOut>0</FKnockOut>
      <SourceCons>T24-2022 ExtWall 2x6 16oc U=0.051</SourceCons>
      <LayerIndex>2</LayerIndex>
    </LayerParams>
    <LayerParams>
      <Name>Interior Floor - LyrPrm-3</Name>
      <Type>Wood Framed Layer</Type>
      <FrameSpacing>16</FrameSpacing>
      <FrameWebWidth>1.5</FrameWebWidth>
      <FrameFlangeWidth>1.5</FrameFlangeWidth>
      <FrameWeight>0</FrameWeight>
      <FKnockOut>0</FKnockOut>
      <SourceCons>Interior Floor</SourceCons>
      <LayerIndex>3</LayerIndex>
    </LayerParams>
    <LayerParams>
      <Name>Zone2ToAtticCeiling-AtcEdgWA - LyrPrm-2</Name>
      <Type>Wood Framed Layer</Type>
      <FrameSpacing>24</FrameSpacing>
      <FrameWebWidth>1.5</FrameWebWidth>
      <FrameFlangeWidth>1.5</FrameFlangeWidth>
      <FrameWeight>0</FrameWeight>
      <FKnockOut>0</FKnockOut>
      <SourceCons>Zone2ToAtticCeiling-AtcEdgWA</SourceCons>
      <LayerIndex>2</LayerIndex>
    </LayerParams>
    <LayerParams>
      <Name>Zone2ToAtticCeiling-AtcEdgWB - LyrPrm-2</Name>
      <Type>Wood Framed Layer</Type>
      <FrameSpacing>24</FrameSpacing>
      <FrameWebWidth>1.5</FrameWebWidth>
      <FrameFlangeWidth>1.5</FrameFlangeWidth>
      <FrameWeight>0</FrameWeight>
      <FKnockOut>0</FKnockOut>
      <SourceCons>Zone2ToAtticCeiling-AtcEdgWB</SourceCons>
      <LayerIndex>2</LayerIndex>
    </LayerParams>
    <LayerParams>
      <Name>Zone2ToAtticCeiling-AtcEdgWB - LyrPrm-4</Name>
      <Type>Wood Framed Layer</Type>
      <FrameSpacing>24</FrameSpacing>
      <FrameWebWidth>1.5</FrameWebWidth>
      <FrameFlangeWidth>1.5</FrameFlangeWidth>
      <FrameWeight>0</FrameWeight>
      <FKnockOut>0</FKnockOut>
      <SourceCons>Zone2ToAtticCeiling-AtcEdgWB</SourceCons>
      <LayerIndex>4</LayerIndex>
    </LayerParams>
    <ResWinType>
      <Name>ResidentialWindowType 1</Name>
      <SpecMethod>Window Dimensions (required for fins/overhangs)</SpecMethod>
      <WinProdType>All Other Fenestration</WinProdType>
      <NFRCUfactor>0.3</NFRCUfactor>
      <NFRCSHGC>0.23</NFRCSHGC>
      <ExteriorShade>Insect Screen (default)</ExteriorShade>
      <ModelFinsOverhang>1</ModelFinsOverhang>
      <ShowFinsOverhang>0</ShowFinsOverhang>
      <FinOverhangMsg>Window Height and Width must be specified to model fins/overhang</FinOverhangMsg>
      <OverhangDepth>0</OverhangDepth>
      <OverhangDistUp>0</OverhangDistUp>
      <OverhangExL>0</OverhangExL>
      <OverhangExR>0</OverhangExR>
      <OverhangFlap>0</OverhangFlap>
      <LeftFinDepth>0</LeftFinDepth>
      <LeftFinTopUp>0</LeftFinTopUp>
      <LeftFinDistL>0</LeftFinDistL>
      <LeftFinBotUp>0</LeftFinBotUp>
      <RightFinDepth>0</RightFinDepth>
      <RightFinTopUp>0</RightFinTopUp>
      <RightFinDistR>0</RightFinDistR>
      <RightFinBotUp>0</RightFinBotUp>
    </ResWinType>
    <DwellUnitType>
      <Name>1-Bed Type Z1</Name>
      <Description>1 Bdrm / 750 ft2 / VRF / DHWHtr</Description>
      <TreeDescrip>1 Bdrm / 750 ft2 / VRF / DHWHtr</TreeDescrip>
      <NumBedrooms>1</NumBedrooms>
      <CondFlrArea>750</CondFlrArea>
      <HaveRefrig>1</HaveRefrig>
      <RefrigEffMethod>from # bedrooms/unit</RefrigEffMethod>
      <RefrigElecUsage>491</RefrigElecUsage>
      <HaveDish>1</HaveDish>
      <DishUsageMethod>from # bedrooms/unit</DishUsageMethod>
      <DishElecUsage>0.14507</DishElecUsage>
      <WasherOption>In-Unit</WasherOption>
      <DryerOption>In-Unit</DryerOption>
      <HaveWasher>1</HaveWasher>
      <HaveDryer>1</HaveDryer>
      <HaveDryer_Elec>1</HaveDryer_Elec>
      <DryerFuel>Electricity</DryerFuel>
      <HaveCook>1</HaveCook>
      <CookFuel>Electricity</CookFuel>
      <DisableIAQ>0</DisableIAQ>
      <IAQDisabled>0</IAQDisabled>
      <HasIndvIAQSup>1</HasIndvIAQSup>
      <IAQSupInletsAccessible>1</IAQSupInletsAccessible>
      <IAQHasFID>1</IAQHasFID>
      <FanPowerAdjFactor>0</FanPowerAdjFactor>
      <FanHeatRecovMultFactor>0</FanHeatRecovMultFactor>
      <IAQOption>Individual IAQ Fans</IAQOption>
      <MinIAQCFM>37.5</MinIAQCFM>
      <TotalIAQCFM>37.5</TotalIAQCFM>
      <MinIAQCFMLbl>Minimum IAQ Ventilation:  37.5 CFM  (37.5 entered)</MinIAQCFMLbl>
      <IAQCFMIsBalanced>1</IAQCFMIsBalanced>
      <IAQSysType>Balanced</IAQSysType>
      <StdDesignIAQCFM>37.5</StdDesignIAQCFM>
      <IAQCFMScaleFactor index="0">1</IAQCFMScaleFactor>
      <MaxStdDesignIAQWperCFM>1.2</MaxStdDesignIAQWperCFM>
      <MaxStdDesignIAQPower>45</MaxStdDesignIAQPower>
      <IAQFanRef index="0">IAQ Bal Fan HRV - 1BR</IAQFanRef>
      <IAQFanCnt index="0">1</IAQFanCnt>
      <IAQFanCnt index="1">1</IAQFanCnt>
      <IAQFanCnt index="2">1</IAQFanCnt>
      <IAQFanCnt index="3">1</IAQFanCnt>
      <IAQCFM index="0">37.5</IAQCFM>
      <IAQCFM index="1">0</IAQCFM>
      <IAQCFM index="2">0</IAQCFM>
      <IAQCFM index="3">0</IAQCFM>
      <IAQWpCFM index="0">0.4</IAQWpCFM>
      <IAQSRE index="0">70</IAQSRE>
      <IAQASRE index="0">70</IAQASRE>
      <IAQNumFanRefs>1</IAQNumFanRefs>
      <IAQCFM_Exhaust>0</IAQCFM_Exhaust>
      <IAQPwr_Exhaust>0</IAQPwr_Exhaust>
      <IAQCFM_Supply>0</IAQCFM_Supply>
      <IAQPwr_Supply>0</IAQPwr_Supply>
      <IAQHRVCFM>37.5</IAQHRVCFM>
      <IAQHRVPwr>15</IAQHRVPwr>
      <IAQBalCFM>37.5</IAQBalCFM>
      <IAQBalPwr>15</IAQBalPwr>
      <IAQHRVCFMxRcvEff>0</IAQHRVCFMxRcvEff>
      <IAQHRVCFMxSRE>0</IAQHRVCFMxSRE>
      <IAQHRVCFMxASRE>0</IAQHRVCFMxASRE>
      <CentralSupplyCFM>0</CentralSupplyCFM>
      <CentralExhaustCFM>0</CentralExhaustCFM>
      <SupplyIAQFanRef>IAQ Bal Fan HRV - 1BR</SupplyIAQFanRef>
      <SupplyIAQFanCnt>1</SupplyIAQFanCnt>
      <SupplyIAQCFM>0</SupplyIAQCFM>
      <ExhaustIAQFanRef>IAQ Bal Fan HRV - 1BR</ExhaustIAQFanRef>
      <ExhaustIAQFanCnt>1</ExhaustIAQFanCnt>
      <ExhaustIAQCFM>0</ExhaustIAQCFM>
      <HVACSysType>Central Heating and Cooling System</HVACSysType>
      <HVACSysTypeAbbrev>Central Heat/Cool</HVACSysTypeAbbrev>
      <HVACSysTypeAbbrevStr>Central Heat/Cool</HVACSysTypeAbbrevStr>
      <HVACSysStatus>New</HVACSysStatus>
      <NumHeatEquipTypes>0</NumHeatEquipTypes>
      <HeatEquipCount index="0">0</HeatEquipCount>
      <HeatEquipCount index="1">0</HeatEquipCount>
      <HeatEquipCount index="2">0</HeatEquipCount>
      <HeatEquipCount index="3">0</HeatEquipCount>
      <HeatEquipCount index="4">0</HeatEquipCount>
      <NumHeatEqpUnits>0</NumHeatEqpUnits>
      <HeatEqpType>- select heating component type -</HeatEqpType>
      <HeatEqpTypeAbbrev> </HeatEqpTypeAbbrev>
      <PrevHeatEqpType>- select heating component type -</PrevHeatEqpType>
      <HeatEqpTypeSetup>0</HeatEqpTypeSetup>
      <NumCoolEquipTypes>0</NumCoolEquipTypes>
      <CoolEquipCount index="0">0</CoolEquipCount>
      <CoolEquipCount index="1">0</CoolEquipCount>
      <CoolEquipCount index="2">0</CoolEquipCount>
      <CoolEquipCount index="3">0</CoolEquipCount>
      <CoolEquipCount index="4">0</CoolEquipCount>
      <NumCoolEqpUnits>0</NumCoolEqpUnits>
      <CoolEqpType>- select cooling component type -</CoolEqpType>
      <CoolEqpTypeAbbrev> </CoolEqpTypeAbbrev>
      <PrevCoolEqpType>- select cooling component type -</PrevCoolEqpType>
      <CoolEqpTypeSetup>0</CoolEqpTypeSetup>
      <PreventCoolingSim>0</PreventCoolingSim>
      <NoPropCoolingSim>0</NoPropCoolingSim>
      <NumHtPumpEquipTypes>0</NumHtPumpEquipTypes>
      <HtPumpEquipCount index="0">0</HtPumpEquipCount>
      <HtPumpEquipCount index="1">0</HtPumpEquipCount>
      <HtPumpEquipCount index="2">0</HtPumpEquipCount>
      <HtPumpEquipCount index="3">0</HtPumpEquipCount>
      <HtPumpEquipCount index="4">0</HtPumpEquipCount>
      <NumHtPumpEqpUnits>0</NumHtPumpEqpUnits>
      <HtPumpEqpType>- select heat pump component type -</HtPumpEqpType>
      <HtPumpEqpTypeAbbrev> </HtPumpEqpTypeAbbrev>
      <PrevHtPumpEqpType>- select heat pump component type -</PrevHtPumpEqpType>
      <HtPumpEqpTypeSetup>0</HtPumpEqpTypeSetup>
      <NumCentralEquipTypes>1</NumCentralEquipTypes>
      <HVACCentralRef index="0">VRF Residential Central Heating Cooling System</HVACCentralRef>
      <CentralEquipCount>1</CentralEquipCount>
      <CentralEquipCount>0</CentralEquipCount>
      <CentralEquipCount>0</CentralEquipCount>
      <CentralEquipCount>0</CentralEquipCount>
      <CentralEquipCount>0</CentralEquipCount>
      <CentralEquipCountMult>4</CentralEquipCountMult>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <NumCentralEqpUnits>1</NumCentralEqpUnits>
      <CentralEqpType>Variable refrigerant flow</CentralEqpType>
      <AreaPerCentralEqp>3000</AreaPerCentralEqp>
      <AreaPerCentralEqp>0</AreaPerCentralEqp>
      <AreaPerCentralEqp>0</AreaPerCentralEqp>
      <AreaPerCentralEqp>0</AreaPerCentralEqp>
      <AreaPerCentralEqp>0</AreaPerCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <HeatEquipNumLbl>Central System Type:</HeatEquipNumLbl>
      <HeatEquipSummary>1 Variable refrigerant flow indoor unit(s)</HeatEquipSummary>
      <AddlEquipLabel>Heating, cooling and heat pump equipment entered on main DwellUnitType tab.</AddlEquipLabel>
      <HaveCooling>0</HaveCooling>
      <DUFloorAreaServed>3000</DUFloorAreaServed>
      <DUClFlrAreaServed>0</DUClFlrAreaServed>
      <DUHtFlrAreaServed>0</DUHtFlrAreaServed>
      <DUHtPmpFlrAreaServed>0</DUHtPmpFlrAreaServed>
      <DUGasFurnAreaServed>0</DUGasFurnAreaServed>
      <DUSDHVFlrAreaServed>0</DUSDHVFlrAreaServed>
      <DUCntrlHtClFlrAreaServed>3000</DUCntrlHtClFlrAreaServed>
      <DUNewOrAltHVACFlrAreaServed>3000</DUNewOrAltHVACFlrAreaServed>
      <HVACFanRef>HVAC Fan - VRF Indoor</HVACFanRef>
      <HVACDistRef>Air Distribution System - Res</HVACDistRef>
      <MaxFanPower>0.58</MaxFanPower>
      <NumDHWSysTypes>1</NumDHWSysTypes>
      <DHWSysRef index="0">DHWHeatpump</DHWSysRef>
      <HaveDHWSysRef index="0">1</HaveDHWSysRef>
      <HaveDHWSysRef index="1">0</HaveDHWSysRef>
      <HaveDHWSysRef index="2">0</HaveDHWSysRef>
      <HaveDHWSysRef index="3">0</HaveDHWSysRef>
      <HaveDHWSysRef index="4">0</HaveDHWSysRef>
      <NumDHWSysAssigns>1</NumDHWSysAssigns>
      <DHWSysAssignFrac>1</DHWSysAssignFrac>
      <DHWDailyConsPerSys>26.4925</DHWDailyConsPerSys>
      <DHWFlrAreaPerSys>750</DHWFlrAreaPerSys>
      <ServedByDHWSys>1</ServedByDHWSys>
      <NumDUsCntrlDHW>0</NumDUsCntrlDHW>
      <NumDUsNonCntrlDHW>4</NumDUsNonCntrlDHW>
      <TotShowersServed index="0">1</TotShowersServed>
      <TotBathsServed index="0">1</TotBathsServed>
      <IsStdDesignElecDHW>1</IsStdDesignElecDHW>
      <CompactDistrib>not compact</CompactDistrib>
      <CDSpecFixDists>1</CDSpecFixDists>
      <CDCentralDHW>0</CDCentralDHW>
      <CDUseMBathFixDist>0</CDUseMBathFixDist>
      <CDUseKitFixDist>0</CDUseKitFixDist>
      <CDUseThirdFixDist>0</CDUseThirdFixDist>
      <CDNumThirdFixDist>0</CDNumThirdFixDist>
      <CDTotNumDHWHeaters>0</CDTotNumDHWHeaters>
      <CDWeightedDist>10002</CDWeightedDist>
      <CDQualifyDist>-1</CDQualifyDist>
      <CompactFactor>1</CompactFactor>
      <PropCompactFactor>1</PropCompactFactor>
      <IsDHWRecircSystem index="0">0</IsDHWRecircSystem>
      <CmpctDistErrorID index="0">2</CmpctDistErrorID>
      <CDDistMessage index="0">DHW Distribution Compactness not selected on main DwellUnitType dialog</CDDistMessage>
      <FixtSrvdDWHRMsg index="0">1 shower(s) &amp; 1 bath(s) served / Drain Water Heat Recov. not specified</FixtSrvdDWHRMsg>
      <HaveShowerDWHR>0</HaveShowerDWHR>
      <AllowShowerDWHR>1</AllowShowerDWHR>
      <TotDWHRSysShowers index="0">0</TotDWHRSysShowers>
      <DWHRSysSummaryMsg index="0">Assign DWHRSys devices below to enable shower drain heat recovery</DWHRSysSummaryMsg>
      <DWHRSysConfig1 index="0">- specify -</DWHRSysConfig1>
      <DWHRSysConfig1 index="1">- specify -</DWHRSysConfig1>
      <DWHRSysConfig1 index="2">- specify -</DWHRSysConfig1>
      <DWHRSysConfig1 index="3">- specify -</DWHRSysConfig1>
      <DWHRSysConfig1 index="4">- specify -</DWHRSysConfig1>
      <DWHRSysShowers1 index="0">0</DWHRSysShowers1>
      <DWHRSysTakeCold1 index="0">0</DWHRSysTakeCold1>
      <DWHRSysFeedHeater1 index="0">0</DWHRSysFeedHeater1>
      <DWHRSysConfig2 index="0">- specify -</DWHRSysConfig2>
      <DWHRSysConfig2 index="1">- specify -</DWHRSysConfig2>
      <DWHRSysConfig2 index="2">- specify -</DWHRSysConfig2>
      <DWHRSysConfig2 index="3">- specify -</DWHRSysConfig2>
      <DWHRSysConfig2 index="4">- specify -</DWHRSysConfig2>
      <DWHRSysConfig3 index="0">- specify -</DWHRSysConfig3>
      <DWHRSysConfig3 index="1">- specify -</DWHRSysConfig3>
      <DWHRSysConfig3 index="2">- specify -</DWHRSysConfig3>
      <DWHRSysConfig3 index="3">- specify -</DWHRSysConfig3>
      <DWHRSysConfig3 index="4">- specify -</DWHRSysConfig3>
      <DWHRSysConfig4 index="0">- specify -</DWHRSysConfig4>
      <DWHRSysConfig4 index="1">- specify -</DWHRSysConfig4>
      <DWHRSysConfig4 index="2">- specify -</DWHRSysConfig4>
      <DWHRSysConfig4 index="3">- specify -</DWHRSysConfig4>
      <DWHRSysConfig4 index="4">- specify -</DWHRSysConfig4>
      <DWHRSysConfig5 index="0">- specify -</DWHRSysConfig5>
      <DWHRSysConfig5 index="1">- specify -</DWHRSysConfig5>
      <DWHRSysConfig5 index="2">- specify -</DWHRSysConfig5>
      <DWHRSysConfig5 index="3">- specify -</DWHRSysConfig5>
      <DWHRSysConfig5 index="4">- specify -</DWHRSysConfig5>
      <DWHRSysConfig6 index="0">- specify -</DWHRSysConfig6>
      <DWHRSysConfig6 index="1">- specify -</DWHRSysConfig6>
      <DWHRSysConfig6 index="2">- specify -</DWHRSysConfig6>
      <DWHRSysConfig6 index="3">- specify -</DWHRSysConfig6>
      <DWHRSysConfig6 index="4">- specify -</DWHRSysConfig6>
      <NumDWHRSysRefs index="0">0</NumDWHRSysRefs>
      <NumDWHRSysDevices index="0">0</NumDWHRSysDevices>
      <DWHRSysDevicesSim index="0">0</DWHRSysDevicesSim>
      <ServesAsDHWHtr>0</ServesAsDHWHtr>
      <HtEqpUsedAsDHWHtr>0</HtEqpUsedAsDHWHtr>
      <DHWSystemType>Standard</DHWSystemType>
      <DHWHeaterElementType>Air-Source Heat Pump</DHWHeaterElementType>
      <DHWTankType>Indirect</DHWTankType>
      <DHWAmbientCond>Unconditioned</DHWAmbientCond>
      <DHWSolFracType>- none -</DHWSolFracType>
      <AssignedDUFlrArea>3000</AssignedDUFlrArea>
      <NumAssigningDUs>4</NumAssigningDUs>
      <NumDUsSrvdPerDHWSys>4</NumDUsSrvdPerDHWSys>
      <NumBRsSrvdPerDHWSys>4</NumBRsSrvdPerDHWSys>
      <NumAssigningHtClDUs index="0">0</NumAssigningHtClDUs>
      <NumAssigningHtClDUs index="1">0</NumAssigningHtClDUs>
      <NumAssigningHtClDUs index="2">0</NumAssigningHtClDUs>
      <NumAssigningHtClDUs index="3">0</NumAssigningHtClDUs>
      <NumAssigningHtClDUs index="4">0</NumAssigningHtClDUs>
      <NumAssigningHPDUs index="0">0</NumAssigningHPDUs>
      <NumAssigningHPDUs index="1">0</NumAssigningHPDUs>
      <NumAssigningHPDUs index="2">0</NumAssigningHPDUs>
      <NumAssigningHPDUs index="3">0</NumAssigningHPDUs>
      <NumAssigningHPDUs index="4">0</NumAssigningHPDUs>
      <NumAssigningCntrlDUs index="0">4</NumAssigningCntrlDUs>
      <NumAssigningCntrlDUs index="1">4</NumAssigningCntrlDUs>
      <NumAssigningCntrlDUs index="2">4</NumAssigningCntrlDUs>
      <NumAssigningCntrlDUs index="3">4</NumAssigningCntrlDUs>
      <NumAssigningCntrlDUs index="4">4</NumAssigningCntrlDUs>
      <SCSysRptRef index="0">1-Bed Type Z1 | :VRF Residential Central Heating Cooling System:Air Distribution System - Res:HVAC Fan - VRF Indoor:4:3</SCSysRptRef>
      <SCSysRptCount index="0">1</SCSysRptCount>
      <SCSysRptDUCount index="0">4</SCSysRptDUCount>
      <NumCWashers>4</NumCWashers>
      <NumDWashers>4</NumDWashers>
      <TopZEstimate>17.7</TopZEstimate>
      <TopZEstimate>17.7</TopZEstimate>
      <TopZEstimate>17.7</TopZEstimate>
      <TopZEstimate>17.7</TopZEstimate>
      <TopZEstimate>17.7</TopZEstimate>
      <BottomZEstimate>-0.3</BottomZEstimate>
      <BottomZEstimate>-0.3</BottomZEstimate>
      <BottomZEstimate>-0.3</BottomZEstimate>
      <BottomZEstimate>-0.3</BottomZEstimate>
      <BottomZEstimate>-0.3</BottomZEstimate>
      <CondFlrAreaArr index="0">750</CondFlrAreaArr>
      <CondFlrAreaArr index="1">750</CondFlrAreaArr>
      <CondFlrAreaArr index="2">750</CondFlrAreaArr>
      <CondFlrAreaArr index="3">750</CondFlrAreaArr>
      <CondFlrAreaArr index="4">750</CondFlrAreaArr>
      <GasFueled index="0">0</GasFueled>
      <GasFueled index="1">0</GasFueled>
      <GasFueled index="2">0</GasFueled>
      <GasFueled index="3">0</GasFueled>
      <GasFueled index="4">0</GasFueled>
      <GasFueled index="5">0</GasFueled>
      <ResSCSysRpt>
        <Name>1-Bed Type Z1 | :VRF Residential Central Heating Cooling System:Air Distribution System - Res:HVAC Fan - VRF Indoor:4:3</Name>
        <Status>New</Status>
        <HeatingType>Variable refrigerant flow</HeatingType>
        <HeatSysName>Res VRF System (All Units)</HeatSysName>
        <CoolingType>Variable refrigerant flow</CoolingType>
        <CoolSysName>Res VRF System (All Units)</CoolSysName>
        <FanType>Furnace Fan</FanType>
        <DistribType>DuctsInAll</DistribType>
        <ReferenceCount>4</ReferenceCount>
        <RefCountByType index="2">4</RefCountByType>
        <DUEquipCnt>1</DUEquipCnt>
        <DuctLocationRpt>Conditioned zone</DuctLocationRpt>
        <TStatType>Constant Heating</TStatType>
        <LLAHUStatus>None</LLAHUStatus>
        <BypassDuctStatus>None</BypassDuctStatus>
        <ZonalCoolingType>Not Zonal</ZonalCoolingType>
        <CoolCompType>Single Speed</CoolCompType>
        <HtPumpCap47>36000</HtPumpCap47>
        <SysHtPumpCap47>250000</SysHtPumpCap47>
        <ClgCapNetRtd>36000</ClgCapNetRtd>
        <SysClgCapNetRtd>216000</SysClgCapNetRtd>
        <MinDistribInsRval>4.2</MinDistribInsRval>
        <CentralHtgClgSystem>VRF Residential Central Heating Cooling System</CentralHtgClgSystem>
        <HVACFanRef>HVAC Fan - VRF Indoor</HVACFanRef>
        <HVACDistRef>Air Distribution System - Res</HVACDistRef>
        <SCSysTypeVal>4</SCSysTypeVal>
        <HERSDuctLeakage>1</HERSDuctLeakage>
        <HERSDuctLkgRptMsg>total leakage &lt;= 12.0 or leakage to outdoors &lt;= 6.0</HERSDuctLkgRptMsg>
        <HERSDuctLocation>1</HERSDuctLocation>
        <HERSDuctLocRptMsg>Ducts located entirely in conditioned space confirmed by duct leakage testing</HERSDuctLocRptMsg>
        <HERSRetDuctDesign>0</HERSRetDuctDesign>
        <HERSRetDuctRptMsg>none</HERSRetDuctRptMsg>
        <HERSSupDuctDesign>0</HERSSupDuctDesign>
        <HERSSupDuctRptMsg>none</HERSSupDuctRptMsg>
        <HERSFanEff>-1</HERSFanEff>
        <HERSFanEffRptMsg>none</HERSFanEffRptMsg>
      </ResSCSysRpt>
    </DwellUnitType>
    <DwellUnitType>
      <Name>2-Bed Type Z1</Name>
      <Description>2 Bdrms / 1,080 ft2 / VRF / DHWHtr</Description>
      <TreeDescrip>2 Bdrms / 1,080 ft2 / VRF / DHWHtr</TreeDescrip>
      <NumBedrooms>2</NumBedrooms>
      <CondFlrArea>1080</CondFlrArea>
      <HaveRefrig>1</HaveRefrig>
      <RefrigEffMethod>from # bedrooms/unit</RefrigEffMethod>
      <RefrigElecUsage>528</RefrigElecUsage>
      <HaveDish>1</HaveDish>
      <DishUsageMethod>from # bedrooms/unit</DishUsageMethod>
      <DishElecUsage>0.14507</DishElecUsage>
      <WasherOption>In-Unit</WasherOption>
      <DryerOption>In-Unit</DryerOption>
      <HaveWasher>1</HaveWasher>
      <HaveDryer>1</HaveDryer>
      <HaveDryer_Elec>1</HaveDryer_Elec>
      <DryerFuel>Electricity</DryerFuel>
      <HaveCook>1</HaveCook>
      <CookFuel>Electricity</CookFuel>
      <DisableIAQ>0</DisableIAQ>
      <IAQDisabled>0</IAQDisabled>
      <HasIndvIAQSup>1</HasIndvIAQSup>
      <IAQSupInletsAccessible>1</IAQSupInletsAccessible>
      <IAQHasFID>1</IAQHasFID>
      <FanPowerAdjFactor>0</FanPowerAdjFactor>
      <FanHeatRecovMultFactor>0</FanHeatRecovMultFactor>
      <IAQOption>Individual IAQ Fans</IAQOption>
      <MinIAQCFM>54.9</MinIAQCFM>
      <TotalIAQCFM>54.9</TotalIAQCFM>
      <MinIAQCFMLbl>Minimum IAQ Ventilation:  54.9 CFM  (54.9 entered)</MinIAQCFMLbl>
      <IAQCFMIsBalanced>1</IAQCFMIsBalanced>
      <IAQSysType>Balanced</IAQSysType>
      <StdDesignIAQCFM>54.9</StdDesignIAQCFM>
      <IAQCFMScaleFactor index="0">1</IAQCFMScaleFactor>
      <MaxStdDesignIAQWperCFM>1.2</MaxStdDesignIAQWperCFM>
      <MaxStdDesignIAQPower>65.88</MaxStdDesignIAQPower>
      <IAQFanRef index="0">IAQ Bal Fan HRV - 2BR</IAQFanRef>
      <IAQFanCnt index="0">1</IAQFanCnt>
      <IAQFanCnt index="1">1</IAQFanCnt>
      <IAQFanCnt index="2">1</IAQFanCnt>
      <IAQFanCnt index="3">1</IAQFanCnt>
      <IAQCFM index="0">54.9</IAQCFM>
      <IAQCFM index="1">0</IAQCFM>
      <IAQCFM index="2">0</IAQCFM>
      <IAQCFM index="3">0</IAQCFM>
      <IAQWpCFM index="0">0.4</IAQWpCFM>
      <IAQSRE index="0">70</IAQSRE>
      <IAQASRE index="0">70</IAQASRE>
      <IAQNumFanRefs>1</IAQNumFanRefs>
      <IAQCFM_Exhaust>0</IAQCFM_Exhaust>
      <IAQPwr_Exhaust>0</IAQPwr_Exhaust>
      <IAQCFM_Supply>0</IAQCFM_Supply>
      <IAQPwr_Supply>0</IAQPwr_Supply>
      <IAQHRVCFM>54.9</IAQHRVCFM>
      <IAQHRVPwr>21.96</IAQHRVPwr>
      <IAQBalCFM>54.9</IAQBalCFM>
      <IAQBalPwr>21.96</IAQBalPwr>
      <IAQHRVCFMxRcvEff>0</IAQHRVCFMxRcvEff>
      <IAQHRVCFMxSRE>0</IAQHRVCFMxSRE>
      <IAQHRVCFMxASRE>0</IAQHRVCFMxASRE>
      <CentralSupplyCFM>0</CentralSupplyCFM>
      <CentralExhaustCFM>0</CentralExhaustCFM>
      <SupplyIAQFanRef>IAQ Bal Fan HRV - 2BR</SupplyIAQFanRef>
      <SupplyIAQFanCnt>1</SupplyIAQFanCnt>
      <SupplyIAQCFM>0</SupplyIAQCFM>
      <ExhaustIAQFanRef>IAQ Bal Fan HRV - 2BR</ExhaustIAQFanRef>
      <ExhaustIAQFanCnt>1</ExhaustIAQFanCnt>
      <ExhaustIAQCFM>0</ExhaustIAQCFM>
      <HVACSysType>Central Heating and Cooling System</HVACSysType>
      <HVACSysTypeAbbrev>Central Heat/Cool</HVACSysTypeAbbrev>
      <HVACSysTypeAbbrevStr>Central Heat/Cool</HVACSysTypeAbbrevStr>
      <HVACSysStatus>New</HVACSysStatus>
      <NumHeatEquipTypes>0</NumHeatEquipTypes>
      <HeatEquipCount index="0">0</HeatEquipCount>
      <HeatEquipCount index="1">0</HeatEquipCount>
      <HeatEquipCount index="2">0</HeatEquipCount>
      <HeatEquipCount index="3">0</HeatEquipCount>
      <HeatEquipCount index="4">0</HeatEquipCount>
      <NumHeatEqpUnits>0</NumHeatEqpUnits>
      <HeatEqpType>- select heating component type -</HeatEqpType>
      <HeatEqpTypeAbbrev> </HeatEqpTypeAbbrev>
      <PrevHeatEqpType>- select heating component type -</PrevHeatEqpType>
      <HeatEqpTypeSetup>0</HeatEqpTypeSetup>
      <NumCoolEquipTypes>0</NumCoolEquipTypes>
      <CoolEquipCount index="0">0</CoolEquipCount>
      <CoolEquipCount index="1">0</CoolEquipCount>
      <CoolEquipCount index="2">0</CoolEquipCount>
      <CoolEquipCount index="3">0</CoolEquipCount>
      <CoolEquipCount index="4">0</CoolEquipCount>
      <NumCoolEqpUnits>0</NumCoolEqpUnits>
      <CoolEqpType>- select cooling component type -</CoolEqpType>
      <CoolEqpTypeAbbrev> </CoolEqpTypeAbbrev>
      <PrevCoolEqpType>- select cooling component type -</PrevCoolEqpType>
      <CoolEqpTypeSetup>0</CoolEqpTypeSetup>
      <PreventCoolingSim>0</PreventCoolingSim>
      <NoPropCoolingSim>0</NoPropCoolingSim>
      <NumHtPumpEquipTypes>0</NumHtPumpEquipTypes>
      <HtPumpEquipCount index="0">0</HtPumpEquipCount>
      <HtPumpEquipCount index="1">0</HtPumpEquipCount>
      <HtPumpEquipCount index="2">0</HtPumpEquipCount>
      <HtPumpEquipCount index="3">0</HtPumpEquipCount>
      <HtPumpEquipCount index="4">0</HtPumpEquipCount>
      <NumHtPumpEqpUnits>0</NumHtPumpEqpUnits>
      <HtPumpEqpType>- select heat pump component type -</HtPumpEqpType>
      <HtPumpEqpTypeAbbrev> </HtPumpEqpTypeAbbrev>
      <PrevHtPumpEqpType>- select heat pump component type -</PrevHtPumpEqpType>
      <HtPumpEqpTypeSetup>0</HtPumpEqpTypeSetup>
      <NumCentralEquipTypes>1</NumCentralEquipTypes>
      <HVACCentralRef index="0">VRF Residential Central Heating Cooling System</HVACCentralRef>
      <CentralEquipCount>1</CentralEquipCount>
      <CentralEquipCount>0</CentralEquipCount>
      <CentralEquipCount>0</CentralEquipCount>
      <CentralEquipCount>0</CentralEquipCount>
      <CentralEquipCount>0</CentralEquipCount>
      <CentralEquipCountMult>4</CentralEquipCountMult>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <NumCentralEqpUnits>1</NumCentralEqpUnits>
      <CentralEqpType>Variable refrigerant flow</CentralEqpType>
      <AreaPerCentralEqp>4320</AreaPerCentralEqp>
      <AreaPerCentralEqp>0</AreaPerCentralEqp>
      <AreaPerCentralEqp>0</AreaPerCentralEqp>
      <AreaPerCentralEqp>0</AreaPerCentralEqp>
      <AreaPerCentralEqp>0</AreaPerCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <HeatEquipNumLbl>Central System Type:</HeatEquipNumLbl>
      <HeatEquipSummary>1 Variable refrigerant flow indoor unit(s)</HeatEquipSummary>
      <AddlEquipLabel>Heating, cooling and heat pump equipment entered on main DwellUnitType tab.</AddlEquipLabel>
      <HaveCooling>0</HaveCooling>
      <DUFloorAreaServed>4320</DUFloorAreaServed>
      <DUClFlrAreaServed>0</DUClFlrAreaServed>
      <DUHtFlrAreaServed>0</DUHtFlrAreaServed>
      <DUHtPmpFlrAreaServed>0</DUHtPmpFlrAreaServed>
      <DUGasFurnAreaServed>0</DUGasFurnAreaServed>
      <DUSDHVFlrAreaServed>0</DUSDHVFlrAreaServed>
      <DUCntrlHtClFlrAreaServed>4320</DUCntrlHtClFlrAreaServed>
      <DUNewOrAltHVACFlrAreaServed>4320</DUNewOrAltHVACFlrAreaServed>
      <HVACFanRef>HVAC Fan - VRF Indoor</HVACFanRef>
      <HVACDistRef>Air Distribution System - Res</HVACDistRef>
      <MaxFanPower>0.58</MaxFanPower>
      <NumDHWSysTypes>1</NumDHWSysTypes>
      <DHWSysRef index="0">DHWHeatpump</DHWSysRef>
      <HaveDHWSysRef index="0">1</HaveDHWSysRef>
      <HaveDHWSysRef index="1">0</HaveDHWSysRef>
      <HaveDHWSysRef index="2">0</HaveDHWSysRef>
      <HaveDHWSysRef index="3">0</HaveDHWSysRef>
      <HaveDHWSysRef index="4">0</HaveDHWSysRef>
      <NumDHWSysAssigns>1</NumDHWSysAssigns>
      <DHWSysAssignFrac>1</DHWSysAssignFrac>
      <DHWDailyConsPerSys>28.7332</DHWDailyConsPerSys>
      <DHWFlrAreaPerSys>1080</DHWFlrAreaPerSys>
      <ServedByDHWSys>1</ServedByDHWSys>
      <NumDUsCntrlDHW>0</NumDUsCntrlDHW>
      <NumDUsNonCntrlDHW>4</NumDUsNonCntrlDHW>
      <TotShowersServed index="0">2</TotShowersServed>
      <TotBathsServed index="0">1</TotBathsServed>
      <IsStdDesignElecDHW>1</IsStdDesignElecDHW>
      <CompactDistrib>not compact</CompactDistrib>
      <CDSpecFixDists>1</CDSpecFixDists>
      <CDCentralDHW>0</CDCentralDHW>
      <CDUseMBathFixDist>0</CDUseMBathFixDist>
      <CDUseKitFixDist>0</CDUseKitFixDist>
      <CDUseThirdFixDist>0</CDUseThirdFixDist>
      <CDNumThirdFixDist>0</CDNumThirdFixDist>
      <CDTotNumDHWHeaters>0</CDTotNumDHWHeaters>
      <CDWeightedDist>10002</CDWeightedDist>
      <CDQualifyDist>-1</CDQualifyDist>
      <CompactFactor>1</CompactFactor>
      <PropCompactFactor>1</PropCompactFactor>
      <IsDHWRecircSystem index="0">0</IsDHWRecircSystem>
      <CmpctDistErrorID index="0">2</CmpctDistErrorID>
      <CDDistMessage index="0">DHW Distribution Compactness not selected on main DwellUnitType dialog</CDDistMessage>
      <FixtSrvdDWHRMsg index="0">2 shower(s) &amp; 1 bath(s) served / Drain Water Heat Recov. not specified</FixtSrvdDWHRMsg>
      <HaveShowerDWHR>0</HaveShowerDWHR>
      <AllowShowerDWHR>1</AllowShowerDWHR>
      <TotDWHRSysShowers index="0">0</TotDWHRSysShowers>
      <DWHRSysSummaryMsg index="0">Assign DWHRSys devices below to enable shower drain heat recovery</DWHRSysSummaryMsg>
      <DWHRSysConfig1 index="0">- specify -</DWHRSysConfig1>
      <DWHRSysConfig1 index="1">- specify -</DWHRSysConfig1>
      <DWHRSysConfig1 index="2">- specify -</DWHRSysConfig1>
      <DWHRSysConfig1 index="3">- specify -</DWHRSysConfig1>
      <DWHRSysConfig1 index="4">- specify -</DWHRSysConfig1>
      <DWHRSysShowers1 index="0">0</DWHRSysShowers1>
      <DWHRSysTakeCold1 index="0">0</DWHRSysTakeCold1>
      <DWHRSysFeedHeater1 index="0">0</DWHRSysFeedHeater1>
      <DWHRSysConfig2 index="0">- specify -</DWHRSysConfig2>
      <DWHRSysConfig2 index="1">- specify -</DWHRSysConfig2>
      <DWHRSysConfig2 index="2">- specify -</DWHRSysConfig2>
      <DWHRSysConfig2 index="3">- specify -</DWHRSysConfig2>
      <DWHRSysConfig2 index="4">- specify -</DWHRSysConfig2>
      <DWHRSysConfig3 index="0">- specify -</DWHRSysConfig3>
      <DWHRSysConfig3 index="1">- specify -</DWHRSysConfig3>
      <DWHRSysConfig3 index="2">- specify -</DWHRSysConfig3>
      <DWHRSysConfig3 index="3">- specify -</DWHRSysConfig3>
      <DWHRSysConfig3 index="4">- specify -</DWHRSysConfig3>
      <DWHRSysConfig4 index="0">- specify -</DWHRSysConfig4>
      <DWHRSysConfig4 index="1">- specify -</DWHRSysConfig4>
      <DWHRSysConfig4 index="2">- specify -</DWHRSysConfig4>
      <DWHRSysConfig4 index="3">- specify -</DWHRSysConfig4>
      <DWHRSysConfig4 index="4">- specify -</DWHRSysConfig4>
      <DWHRSysConfig5 index="0">- specify -</DWHRSysConfig5>
      <DWHRSysConfig5 index="1">- specify -</DWHRSysConfig5>
      <DWHRSysConfig5 index="2">- specify -</DWHRSysConfig5>
      <DWHRSysConfig5 index="3">- specify -</DWHRSysConfig5>
      <DWHRSysConfig5 index="4">- specify -</DWHRSysConfig5>
      <DWHRSysConfig6 index="0">- specify -</DWHRSysConfig6>
      <DWHRSysConfig6 index="1">- specify -</DWHRSysConfig6>
      <DWHRSysConfig6 index="2">- specify -</DWHRSysConfig6>
      <DWHRSysConfig6 index="3">- specify -</DWHRSysConfig6>
      <DWHRSysConfig6 index="4">- specify -</DWHRSysConfig6>
      <NumDWHRSysRefs index="0">0</NumDWHRSysRefs>
      <NumDWHRSysDevices index="0">0</NumDWHRSysDevices>
      <DWHRSysDevicesSim index="0">0</DWHRSysDevicesSim>
      <ServesAsDHWHtr>0</ServesAsDHWHtr>
      <HtEqpUsedAsDHWHtr>0</HtEqpUsedAsDHWHtr>
      <DHWSystemType>Standard</DHWSystemType>
      <DHWHeaterElementType>Air-Source Heat Pump</DHWHeaterElementType>
      <DHWTankType>Indirect</DHWTankType>
      <DHWAmbientCond>Unconditioned</DHWAmbientCond>
      <DHWSolFracType>- none -</DHWSolFracType>
      <AssignedDUFlrArea>4320</AssignedDUFlrArea>
      <NumAssigningDUs>4</NumAssigningDUs>
      <NumDUsSrvdPerDHWSys>4</NumDUsSrvdPerDHWSys>
      <NumBRsSrvdPerDHWSys>8</NumBRsSrvdPerDHWSys>
      <NumAssigningHtClDUs index="0">0</NumAssigningHtClDUs>
      <NumAssigningHtClDUs index="1">0</NumAssigningHtClDUs>
      <NumAssigningHtClDUs index="2">0</NumAssigningHtClDUs>
      <NumAssigningHtClDUs index="3">0</NumAssigningHtClDUs>
      <NumAssigningHtClDUs index="4">0</NumAssigningHtClDUs>
      <NumAssigningHPDUs index="0">0</NumAssigningHPDUs>
      <NumAssigningHPDUs index="1">0</NumAssigningHPDUs>
      <NumAssigningHPDUs index="2">0</NumAssigningHPDUs>
      <NumAssigningHPDUs index="3">0</NumAssigningHPDUs>
      <NumAssigningHPDUs index="4">0</NumAssigningHPDUs>
      <NumAssigningCntrlDUs index="0">4</NumAssigningCntrlDUs>
      <NumAssigningCntrlDUs index="1">4</NumAssigningCntrlDUs>
      <NumAssigningCntrlDUs index="2">4</NumAssigningCntrlDUs>
      <NumAssigningCntrlDUs index="3">4</NumAssigningCntrlDUs>
      <NumAssigningCntrlDUs index="4">4</NumAssigningCntrlDUs>
      <SCSysRptRef index="0">2-Bed Type Z1 | :VRF Residential Central Heating Cooling System:Air Distribution System - Res:HVAC Fan - VRF Indoor:4:3</SCSysRptRef>
      <SCSysRptCount index="0">1</SCSysRptCount>
      <SCSysRptDUCount index="0">4</SCSysRptDUCount>
      <NumCWashers>4</NumCWashers>
      <NumDWashers>4</NumDWashers>
      <TopZEstimate>17.7</TopZEstimate>
      <TopZEstimate>17.7</TopZEstimate>
      <TopZEstimate>17.7</TopZEstimate>
      <TopZEstimate>17.7</TopZEstimate>
      <TopZEstimate>17.7</TopZEstimate>
      <BottomZEstimate>-0.3</BottomZEstimate>
      <BottomZEstimate>-0.3</BottomZEstimate>
      <BottomZEstimate>-0.3</BottomZEstimate>
      <BottomZEstimate>-0.3</BottomZEstimate>
      <BottomZEstimate>-0.3</BottomZEstimate>
      <CondFlrAreaArr index="0">1080</CondFlrAreaArr>
      <CondFlrAreaArr index="1">1080</CondFlrAreaArr>
      <CondFlrAreaArr index="2">1080</CondFlrAreaArr>
      <CondFlrAreaArr index="3">1080</CondFlrAreaArr>
      <CondFlrAreaArr index="4">1080</CondFlrAreaArr>
      <GasFueled index="0">0</GasFueled>
      <GasFueled index="1">0</GasFueled>
      <GasFueled index="2">0</GasFueled>
      <GasFueled index="3">0</GasFueled>
      <GasFueled index="4">0</GasFueled>
      <GasFueled index="5">0</GasFueled>
      <ResSCSysRpt>
        <Name>2-Bed Type Z1 | :VRF Residential Central Heating Cooling System:Air Distribution System - Res:HVAC Fan - VRF Indoor:4:3</Name>
        <Status>New</Status>
        <HeatingType>Variable refrigerant flow</HeatingType>
        <HeatSysName>Res VRF System (All Units)</HeatSysName>
        <CoolingType>Variable refrigerant flow</CoolingType>
        <CoolSysName>Res VRF System (All Units)</CoolSysName>
        <FanType>Furnace Fan</FanType>
        <DistribType>DuctsInAll</DistribType>
        <ReferenceCount>4</ReferenceCount>
        <RefCountByType index="2">4</RefCountByType>
        <DUEquipCnt>1</DUEquipCnt>
        <DuctLocationRpt>Conditioned zone</DuctLocationRpt>
        <TStatType>Constant Heating</TStatType>
        <LLAHUStatus>None</LLAHUStatus>
        <BypassDuctStatus>None</BypassDuctStatus>
        <ZonalCoolingType>Not Zonal</ZonalCoolingType>
        <CoolCompType>Single Speed</CoolCompType>
        <HtPumpCap47>36000</HtPumpCap47>
        <SysHtPumpCap47>250000</SysHtPumpCap47>
        <ClgCapNetRtd>36000</ClgCapNetRtd>
        <SysClgCapNetRtd>216000</SysClgCapNetRtd>
        <MinDistribInsRval>4.2</MinDistribInsRval>
        <CentralHtgClgSystem>VRF Residential Central Heating Cooling System</CentralHtgClgSystem>
        <HVACFanRef>HVAC Fan - VRF Indoor</HVACFanRef>
        <HVACDistRef>Air Distribution System - Res</HVACDistRef>
        <SCSysTypeVal>4</SCSysTypeVal>
        <HERSDuctLeakage>1</HERSDuctLeakage>
        <HERSDuctLkgRptMsg>total leakage &lt;= 12.0 or leakage to outdoors &lt;= 6.0</HERSDuctLkgRptMsg>
        <HERSDuctLocation>1</HERSDuctLocation>
        <HERSDuctLocRptMsg>Ducts located entirely in conditioned space confirmed by duct leakage testing</HERSDuctLocRptMsg>
        <HERSRetDuctDesign>0</HERSRetDuctDesign>
        <HERSRetDuctRptMsg>none</HERSRetDuctRptMsg>
        <HERSSupDuctDesign>0</HERSSupDuctDesign>
        <HERSSupDuctRptMsg>none</HERSSupDuctRptMsg>
        <HERSFanEff>-1</HERSFanEff>
        <HERSFanEffRptMsg>none</HERSFanEffRptMsg>
      </ResSCSysRpt>
    </DwellUnitType>
    <ResHVACSys>
      <Name>Zone1 HVACSys</Name>
      <Type>Heat Pump Heating and Cooling System</Type>
      <TypeOK>1</TypeOK>
      <Status>New</Status>
      <StatusArray index="0">New</StatusArray>
      <StatusArray index="1">New</StatusArray>
      <StatusArray index="2">New</StatusArray>
      <StatusArray index="3">New</StatusArray>
      <StatusArray index="4">New</StatusArray>
      <StatusArray index="5">New</StatusArray>
      <StatusArray index="6">New</StatusArray>
      <StatusArray index="7">New</StatusArray>
      <StatusArray index="8">New</StatusArray>
      <StatusArray index="9">New</StatusArray>
      <IsVerified>0</IsVerified>
      <PropEqStd>0</PropEqStd>
      <EffMetric>SEER2/EER2/HSPF2</EffMetric>
      <EffMetricLbls index="0">SEER2</EffMetricLbls>
      <EffMetricLbls index="1">EER2</EffMetricLbls>
      <EffMetricLbls index="2">HSPF2</EffMetricLbls>
      <EffMetricVals index="0">14.3</EffMetricVals>
      <EffMetricVals index="1">11.7</EffMetricVals>
      <EffMetricVals index="2">7.5</EffMetricVals>
      <CFIClVentCompat>0</CFIClVentCompat>
      <CFIClVentOption>- none -</CFIClVentOption>
      <CFIClVentOptShow>0</CFIClVentOptShow>
      <CFIClVentMsg>(CFI cool vent available only for single family homes with ventilated attics)</CFIClVentMsg>
      <CFIClVentFanShow>0</CFIClVentFanShow>
      <CFIClVentFanLbl> </CFIClVentFanLbl>
      <CFIClVentFanMsg> </CFIClVentFanMsg>
      <CFIClVentFlow>0</CFIClVentFlow>
      <CFIClVentPwr>0</CFIClVentPwr>
      <IsVariableCFIClVent>0</IsVariableCFIClVent>
      <IsFixedCFIClVent>0</IsFixedCFIClVent>
      <NumHeatSystemTypes>0</NumHeatSystemTypes>
      <AutoSizeHeatInp>1</AutoSizeHeatInp>
      <HeatDucted>1</HeatDucted>
      <HaveHeating>1</HaveHeating>
      <ServesHeating>1</ServesHeating>
      <HeatSysEntryMsg>Heating equipment entered on main HVAC system or Heat Pump tab for this system.</HeatSysEntryMsg>
      <NumHeatSysUnits>0</NumHeatSysUnits>
      <HeatSysType>CntrlFurnace - Fuel-fired central furnace</HeatSysType>
      <PrevHeatSysType>CntrlFurnace - Fuel-fired central furnace</PrevHeatSysType>
      <HeatEquipSummary>4 ElecBackup SplitHeatPump unit(s), HSPF2 7.5, auto-sized</HeatEquipSummary>
      <HtSysRefrigChgAdjFctr>0.96</HtSysRefrigChgAdjFctr>
      <ConstHtgSetpt>68</ConstHtgSetpt>
      <NumCoolSystemTypes>0</NumCoolSystemTypes>
      <AutoSizeCoolInp>1</AutoSizeCoolInp>
      <CoolDucted>1</CoolDucted>
      <CoolDuctedRpt index="0">1</CoolDuctedRpt>
      <PreventCoolingSim>0</PreventCoolingSim>
      <NoPropCoolingSim>0</NoPropCoolingSim>
      <HaveCooling>1</HaveCooling>
      <ServesCooling>1</ServesCooling>
      <CoolSysEntryMsg>Cooling equipment entered on main HVAC system or Heat Pump tab for this system.</CoolSysEntryMsg>
      <NumCoolSysUnits>0</NumCoolSysUnits>
      <CoolSysType>SplitAirCond - Split air conditioning system</CoolSysType>
      <PrevCoolSysType>SplitAirCond - Split air conditioning system</PrevCoolSysType>
      <CoolEquipSummary>14.3 SEER2, 11.7 EER2, 350 CFM/ton</CoolEquipSummary>
      <ClSysSEER>0</ClSysSEER>
      <ClSysSEER2>14.3</ClSysSEER2>
      <ClSysSEER2perSEER>0.95</ClSysSEER2perSEER>
      <ClSysEER>0</ClSysEER>
      <ClSysEER2>11.7</ClSysEER2>
      <ClSysEER2perEER>0.96</ClSysEER2perEER>
      <ClSysCFMperTon>350</ClSysCFMperTon>
      <ClSysRefrigChgAdjFctr>0.96</ClSysRefrigChgAdjFctr>
      <ClSysSizingFactor>1.2</ClSysSizingFactor>
      <ClSysCapacity>0</ClSysCapacity>
      <ClSysMultiSpeed>0</ClSysMultiSpeed>
      <CoolSysPropCr8>0</CoolSysPropCr8>
      <NoCoolingRpt>0</NoCoolingRpt>
      <HaveEvapCond>0</HaveEvapCond>
      <NumHtPumpSystemTypes>1</NumHtPumpSystemTypes>
      <HtPumpSystemCount index="0">4</HtPumpSystemCount>
      <HtPumpSystemCount index="1">0</HtPumpSystemCount>
      <HtPumpSystemCount index="2">0</HtPumpSystemCount>
      <HtPumpSystemCount index="3">0</HtPumpSystemCount>
      <HtPumpSystemCount index="4">0</HtPumpSystemCount>
      <HtPumpSystemCount index="5">0</HtPumpSystemCount>
      <HtPumpSystemCount index="6">0</HtPumpSystemCount>
      <HtPumpSystemCount index="7">0</HtPumpSystemCount>
      <HtPumpSystemCount index="8">0</HtPumpSystemCount>
      <HtPumpSystemCount index="9">0</HtPumpSystemCount>
      <HtPumpSystem index="0">t24-SplitHeatPumpPM</HtPumpSystem>
      <HtPumpDucted>1</HtPumpDucted>
      <HtPumpDuctedEditable>0</HtPumpDuctedEditable>
      <HaveHtPump>1</HaveHtPump>
      <HtPumpSysEntryMsg>Heat pump equipment entered on main HVAC System tab for this system.</HtPumpSysEntryMsg>
      <NumHtPumpSysUnits>4</NumHtPumpSysUnits>
      <HtPumpSysType>SplitHeatPump - Ducted central split heat pump</HtPumpSysType>
      <HtPumpSysTypeAbbrev>SplitHeatPump</HtPumpSysTypeAbbrev>
      <PrevHtPumpSysType>SplitHeatPump - Ducted central split heat pump</PrevHtPumpSysType>
      <HtPumpSysTypeSetup>1</HtPumpSysTypeSetup>
      <HtPumpEquipIssue> </HtPumpEquipIssue>
      <HPSysHSPF>0</HPSysHSPF>
      <HPSysHSPF2>7.5</HPSysHSPF2>
      <HPSysHSPF2perHSPF>0.85</HPSysHSPF2perHSPF>
      <HPSysAutoSize>0</HPSysAutoSize>
      <HPSysCap95>0</HPSysCap95>
      <HPSysCap47>0</HPSysCap47>
      <HPSysMinCap47>36000</HPSysMinCap47>
      <HPSysCap35>0</HPSysCap35>
      <HPSysCap17>0</HPSysCap17>
      <HPSysCOP47>0</HPSysCOP47>
      <HPSysCOP35>0</HPSysCOP35>
      <HPSysCOP17>0</HPSysCOP17>
      <HPSysAuxHtgCap>0</HPSysAuxHtgCap>
      <HPSysVCHPFanPwr>0</HPSysVCHPFanPwr>
      <HtPumpCap47AutoSz>1</HtPumpCap47AutoSz>
      <HPBackupOption>Electric Resistance</HPBackupOption>
      <HPModelDualFuel>0</HPModelDualFuel>
      <HPDFAFUE>101</HPDFAFUE>
      <HPLockoutTemp>0</HPLockoutTemp>
      <LrgHtPumpStdFanPwr>0</LrgHtPumpStdFanPwr>
      <PropHtPumpAutoSz>0</PropHtPumpAutoSz>
      <NumCentralEquipTypes>1</NumCentralEquipTypes>
      <HVACCentralRef index="0">VRF Residential Central Heating Cooling System</HVACCentralRef>
      <CentralEquipCount>4</CentralEquipCount>
      <CentralEquipCount>0</CentralEquipCount>
      <CentralEquipCount>0</CentralEquipCount>
      <CentralEquipCount>0</CentralEquipCount>
      <CentralEquipCount>0</CentralEquipCount>
      <CentralEquipCount>0</CentralEquipCount>
      <CentralEquipCount>0</CentralEquipCount>
      <CentralEquipCount>0</CentralEquipCount>
      <CentralEquipCount>0</CentralEquipCount>
      <CentralEquipCount>0</CentralEquipCount>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <NumCentralEqpUnits>4</NumCentralEqpUnits>
      <AreaPerCentralEqp>3660</AreaPerCentralEqp>
      <AreaPerCentralEqp>0</AreaPerCentralEqp>
      <AreaPerCentralEqp>0</AreaPerCentralEqp>
      <AreaPerCentralEqp>0</AreaPerCentralEqp>
      <AreaPerCentralEqp>0</AreaPerCentralEqp>
      <AreaPerCentralEqp>0</AreaPerCentralEqp>
      <AreaPerCentralEqp>0</AreaPerCentralEqp>
      <AreaPerCentralEqp>0</AreaPerCentralEqp>
      <AreaPerCentralEqp>0</AreaPerCentralEqp>
      <AreaPerCentralEqp>0</AreaPerCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <CentralEqpType>Variable refrigerant flow</CentralEqpType>
      <CentralEqpTypeAbbrev>VRF</CentralEqpTypeAbbrev>
      <CentralSysClgCap>144000</CentralSysClgCap>
      <CentralSysHtgCap>144000</CentralSysHtgCap>
      <HeatEquipNumLbl>Heat Pump(s):</HeatEquipNumLbl>
      <HeatEquipRefLbl>Heat Pump:</HeatEquipRefLbl>
      <MaxNumHVACEquipTypes>4</MaxNumHVACEquipTypes>
      <EqpCountsMustAlign>0</EqpCountsMustAlign>
      <HtEqpCanBeDHWHtr>0</HtEqpCanBeDHWHtr>
      <ServesAsDHWHtr>0</ServesAsDHWHtr>
      <CanBeDHWHtr>0</CanBeDHWHtr>
      <DHWHeaterElementType>Air-Source Heat Pump</DHWHeaterElementType>
      <DHWTankType>Small Storage</DHWTankType>
      <DHWInputRating>0</DHWInputRating>
      <DHWInputRatingUnits>watts</DHWInputRatingUnits>
      <DHWEnergyFactor>3</DHWEnergyFactor>
      <DHWTankVolume>50</DHWTankVolume>
      <DHWIntInsulRVal>0</DHWIntInsulRVal>
      <DHWExtInsulRVal>0</DHWExtInsulRVal>
      <DHWAmbientCond>Unconditioned</DHWAmbientCond>
      <DHWStandbyLossFrac>0</DHWStandbyLossFrac>
      <DHWFloorAreaServed>0</DHWFloorAreaServed>
      <DistribSystem>Air Distribution System - Res</DistribSystem>
      <MaintainHVACDist>0</MaintainHVACDist>
      <DuctsPresentAndNew>1</DuctsPresentAndNew>
      <Fan>Zone1 HVACSys-gffan</Fan>
      <TreeDescrip>Heat Pump, 3,660 SqFt assigned</TreeDescrip>
      <TypeAbbrev>Heat Pump</TypeAbbrev>
      <TypeAbbrevStr>Heat Pump</TypeAbbrevStr>
      <FloorAreaServed index="0">3660</FloorAreaServed>
      <FloorAreaServed index="1">3660</FloorAreaServed>
      <FloorAreaServed index="2">3660</FloorAreaServed>
      <FloorAreaServed index="3">3660</FloorAreaServed>
      <FloorAreaServed index="4">3660</FloorAreaServed>
      <FloorAreaServed index="5">3660</FloorAreaServed>
      <FloorAreaServed index="6">3660</FloorAreaServed>
      <FloorAreaServed index="7">3660</FloorAreaServed>
      <FloorAreaServed index="8">3660</FloorAreaServed>
      <FloorAreaServed index="9">3660</FloorAreaServed>
      <FloorAreaSrvdInclV>3660</FloorAreaSrvdInclV>
      <exFloorAreaSrvd>0</exFloorAreaSrvd>
      <AtticArea>0</AtticArea>
      <UncondAtticArea>0</UncondAtticArea>
      <MaxClVentableAtticVol index="3">0</MaxClVentableAtticVol>
      <DfltWHFAreaServed>0</DfltWHFAreaServed>
      <HtClFlrAreaServed>3660</HtClFlrAreaServed>
      <ClFlrAreaServed index="0">0</ClFlrAreaServed>
      <ClFlrAreaServed index="1">0</ClFlrAreaServed>
      <ClFlrAreaServed index="2">0</ClFlrAreaServed>
      <ClFlrAreaServed index="3">0</ClFlrAreaServed>
      <ClFlrAreaServed index="4">0</ClFlrAreaServed>
      <ClFlrAreaServed index="5">0</ClFlrAreaServed>
      <ClFlrAreaServed index="6">0</ClFlrAreaServed>
      <ClFlrAreaServed index="7">0</ClFlrAreaServed>
      <ClFlrAreaServed index="8">0</ClFlrAreaServed>
      <ClFlrAreaServed index="9">0</ClFlrAreaServed>
      <HtFlrAreaServed index="0">0</HtFlrAreaServed>
      <HtFlrAreaServed index="1">0</HtFlrAreaServed>
      <HtFlrAreaServed index="2">0</HtFlrAreaServed>
      <HtFlrAreaServed index="3">0</HtFlrAreaServed>
      <HtFlrAreaServed index="4">0</HtFlrAreaServed>
      <HtFlrAreaServed index="5">0</HtFlrAreaServed>
      <HtFlrAreaServed index="6">0</HtFlrAreaServed>
      <HtFlrAreaServed index="7">0</HtFlrAreaServed>
      <HtFlrAreaServed index="8">0</HtFlrAreaServed>
      <HtFlrAreaServed index="9">0</HtFlrAreaServed>
      <HtExFlrAreaServed>0</HtExFlrAreaServed>
      <HtAltFlrAreaServed>0</HtAltFlrAreaServed>
      <HtNewFlrAreaServed>0</HtNewFlrAreaServed>
      <HtPmpFlrAreaServed index="0">3660</HtPmpFlrAreaServed>
      <HtPmpFlrAreaServed index="1">0</HtPmpFlrAreaServed>
      <HtPmpFlrAreaServed index="2">0</HtPmpFlrAreaServed>
      <HtPmpFlrAreaServed index="3">0</HtPmpFlrAreaServed>
      <HtPmpFlrAreaServed index="4">0</HtPmpFlrAreaServed>
      <HtPmpFlrAreaServed index="5">0</HtPmpFlrAreaServed>
      <HtPmpFlrAreaServed index="6">0</HtPmpFlrAreaServed>
      <HtPmpFlrAreaServed index="7">0</HtPmpFlrAreaServed>
      <HtPmpFlrAreaServed index="8">0</HtPmpFlrAreaServed>
      <HtPmpFlrAreaServed index="9">0</HtPmpFlrAreaServed>
      <GasHeatAreaServed>0</GasHeatAreaServed>
      <GasFurnAreaServed>0</GasFurnAreaServed>
      <SDHVAreaServed>0</SDHVAreaServed>
      <ElecHeatAreaServed>3660</ElecHeatAreaServed>
      <SDHVFlrAreaServed>0</SDHVFlrAreaServed>
      <ExFlrAreaServed>0</ExFlrAreaServed>
      <AltFlrAreaServed>0</AltFlrAreaServed>
      <NewFlrAreaServed>3660</NewFlrAreaServed>
      <VLLCDuctAreaSrvd>0</VLLCDuctAreaSrvd>
      <UncondDuctAreaSrvd>3660</UncondDuctAreaSrvd>
      <HtOrClDucted>3</HtOrClDucted>
      <DuctMsg> </DuctMsg>
      <MinFloorHeight>9</MinFloorHeight>
      <FloorZRange>0</FloorZRange>
      <NumStoriesServed>1</NumStoriesServed>
      <NumStoriesSrvdMsg>(1 story)</NumStoriesSrvdMsg>
      <NumDUsServed>4</NumDUsServed>
      <HasCentralFurnace>0</HasCentralFurnace>
      <DuctsRequired>1</DuctsRequired>
      <StdHeatingType>SplitHeatPump</StdHeatingType>
      <StdCoolingType>SplitHeatPump</StdCoolingType>
      <StdSysSEER>15</StdSysSEER>
      <StdSysEER>12.2</StdSysEER>
      <HeatEqpVsStandard>Worse than Standard</HeatEqpVsStandard>
      <CoolEqpVsStandard>Worse than Standard</CoolEqpVsStandard>
      <DuctsVsStandard>Worse than Standard</DuctsVsStandard>
      <ZonalSysBypassDuct>0</ZonalSysBypassDuct>
      <AutoSizeCool index="0">1</AutoSizeCool>
      <AutoSizeCool index="1">1</AutoSizeCool>
      <AutoSizeCool index="2">1</AutoSizeCool>
      <AutoSizeCool index="3">1</AutoSizeCool>
      <AutoSizeCool index="4">1</AutoSizeCool>
      <AutoSizeCool index="5">1</AutoSizeCool>
      <AutoSizeCool index="6">1</AutoSizeCool>
      <AutoSizeCool index="7">1</AutoSizeCool>
      <AutoSizeCool index="8">1</AutoSizeCool>
      <AutoSizeCool index="9">1</AutoSizeCool>
      <AutoSizeHeat index="0">0</AutoSizeHeat>
      <AutoSizeHeat index="1">0</AutoSizeHeat>
      <AutoSizeHeat index="2">0</AutoSizeHeat>
      <AutoSizeHeat index="3">0</AutoSizeHeat>
      <AutoSizeHeat index="4">0</AutoSizeHeat>
      <AutoSizeHeat index="5">0</AutoSizeHeat>
      <AutoSizeHeat index="6">0</AutoSizeHeat>
      <AutoSizeHeat index="7">0</AutoSizeHeat>
      <AutoSizeHeat index="8">0</AutoSizeHeat>
      <AutoSizeHeat index="9">0</AutoSizeHeat>
      <cseRSYS>rsys-Zone1 HVACSys</cseRSYS>
      <ActiveInAnyZone>1</ActiveInAnyZone>
      <IsHtSysAFUE index="0">0</IsHtSysAFUE>
      <IsHtSysAFUE index="1">0</IsHtSysAFUE>
      <IsHtSysAFUE index="2">0</IsHtSysAFUE>
      <IsHtSysAFUE index="3">0</IsHtSysAFUE>
      <IsHtSysAFUE index="4">0</IsHtSysAFUE>
      <IsHtSysAFUE index="5">0</IsHtSysAFUE>
      <IsHtSysAFUE index="6">0</IsHtSysAFUE>
      <IsHtSysAFUE index="7">0</IsHtSysAFUE>
      <IsHtSysAFUE index="8">0</IsHtSysAFUE>
      <IsHtSysAFUE index="9">0</IsHtSysAFUE>
      <IsHPSysSEER index="0">0</IsHPSysSEER>
      <IsHPSysSEER index="1">0</IsHPSysSEER>
      <IsHPSysSEER index="2">0</IsHPSysSEER>
      <IsHPSysSEER index="3">0</IsHPSysSEER>
      <IsHPSysSEER index="4">0</IsHPSysSEER>
      <IsHPSysSEER index="5">0</IsHPSysSEER>
      <IsHPSysSEER index="6">0</IsHPSysSEER>
      <IsHPSysSEER index="7">0</IsHPSysSEER>
      <IsHPSysSEER index="8">0</IsHPSysSEER>
      <IsHPSysSEER index="9">0</IsHPSysSEER>
      <IsHPSysSEER2 index="0">1</IsHPSysSEER2>
      <IsHPSysSEER2 index="1">0</IsHPSysSEER2>
      <IsHPSysSEER2 index="2">0</IsHPSysSEER2>
      <IsHPSysSEER2 index="3">0</IsHPSysSEER2>
      <IsHPSysSEER2 index="4">0</IsHPSysSEER2>
      <IsHPSysSEER2 index="5">0</IsHPSysSEER2>
      <IsHPSysSEER2 index="6">0</IsHPSysSEER2>
      <IsHPSysSEER2 index="7">0</IsHPSysSEER2>
      <IsHPSysSEER2 index="8">0</IsHPSysSEER2>
      <IsHPSysSEER2 index="9">0</IsHPSysSEER2>
      <IsHPSysEER index="0">0</IsHPSysEER>
      <IsHPSysEER index="1">0</IsHPSysEER>
      <IsHPSysEER index="2">0</IsHPSysEER>
      <IsHPSysEER index="3">0</IsHPSysEER>
      <IsHPSysEER index="4">0</IsHPSysEER>
      <IsHPSysEER index="5">0</IsHPSysEER>
      <IsHPSysEER index="6">0</IsHPSysEER>
      <IsHPSysEER index="7">0</IsHPSysEER>
      <IsHPSysEER index="8">0</IsHPSysEER>
      <IsHPSysEER index="9">0</IsHPSysEER>
      <IsHPSysEER2 index="0">1</IsHPSysEER2>
      <IsHPSysEER2 index="1">0</IsHPSysEER2>
      <IsHPSysEER2 index="2">0</IsHPSysEER2>
      <IsHPSysEER2 index="3">0</IsHPSysEER2>
      <IsHPSysEER2 index="4">0</IsHPSysEER2>
      <IsHPSysEER2 index="5">0</IsHPSysEER2>
      <IsHPSysEER2 index="6">0</IsHPSysEER2>
      <IsHPSysEER2 index="7">0</IsHPSysEER2>
      <IsHPSysEER2 index="8">0</IsHPSysEER2>
      <IsHPSysEER2 index="9">0</IsHPSysEER2>
      <IsHPSysCFMperTon index="0">1</IsHPSysCFMperTon>
      <IsHPSysCFMperTon index="1">0</IsHPSysCFMperTon>
      <IsHPSysCFMperTon index="2">0</IsHPSysCFMperTon>
      <IsHPSysCFMperTon index="3">0</IsHPSysCFMperTon>
      <IsHPSysCFMperTon index="4">0</IsHPSysCFMperTon>
      <IsHPSysCFMperTon index="5">0</IsHPSysCFMperTon>
      <IsHPSysCFMperTon index="6">0</IsHPSysCFMperTon>
      <IsHPSysCFMperTon index="7">0</IsHPSysCFMperTon>
      <IsHPSysCFMperTon index="8">0</IsHPSysCFMperTon>
      <IsHPSysCFMperTon index="9">0</IsHPSysCFMperTon>
      <IsClSysSEER index="0">0</IsClSysSEER>
      <IsClSysSEER index="1">0</IsClSysSEER>
      <IsClSysSEER index="2">0</IsClSysSEER>
      <IsClSysSEER index="3">0</IsClSysSEER>
      <IsClSysSEER index="4">0</IsClSysSEER>
      <IsClSysSEER index="5">0</IsClSysSEER>
      <IsClSysSEER index="6">0</IsClSysSEER>
      <IsClSysSEER index="7">0</IsClSysSEER>
      <IsClSysSEER index="8">0</IsClSysSEER>
      <IsClSysSEER index="9">0</IsClSysSEER>
      <IsClSysSEER2 index="0">0</IsClSysSEER2>
      <IsClSysSEER2 index="1">0</IsClSysSEER2>
      <IsClSysSEER2 index="2">0</IsClSysSEER2>
      <IsClSysSEER2 index="3">0</IsClSysSEER2>
      <IsClSysSEER2 index="4">0</IsClSysSEER2>
      <IsClSysSEER2 index="5">0</IsClSysSEER2>
      <IsClSysSEER2 index="6">0</IsClSysSEER2>
      <IsClSysSEER2 index="7">0</IsClSysSEER2>
      <IsClSysSEER2 index="8">0</IsClSysSEER2>
      <IsClSysSEER2 index="9">0</IsClSysSEER2>
      <IsClSysEER index="0">0</IsClSysEER>
      <IsClSysEER index="1">0</IsClSysEER>
      <IsClSysEER index="2">0</IsClSysEER>
      <IsClSysEER index="3">0</IsClSysEER>
      <IsClSysEER index="4">0</IsClSysEER>
      <IsClSysEER index="5">0</IsClSysEER>
      <IsClSysEER index="6">0</IsClSysEER>
      <IsClSysEER index="7">0</IsClSysEER>
      <IsClSysEER index="8">0</IsClSysEER>
      <IsClSysEER index="9">0</IsClSysEER>
      <IsClSysEER2 index="0">0</IsClSysEER2>
      <IsClSysEER2 index="1">0</IsClSysEER2>
      <IsClSysEER2 index="2">0</IsClSysEER2>
      <IsClSysEER2 index="3">0</IsClSysEER2>
      <IsClSysEER2 index="4">0</IsClSysEER2>
      <IsClSysEER2 index="5">0</IsClSysEER2>
      <IsClSysEER2 index="6">0</IsClSysEER2>
      <IsClSysEER2 index="7">0</IsClSysEER2>
      <IsClSysEER2 index="8">0</IsClSysEER2>
      <IsClSysEER2 index="9">0</IsClSysEER2>
      <IsClSysCFMperTon index="0">0</IsClSysCFMperTon>
      <IsClSysCFMperTon index="1">0</IsClSysCFMperTon>
      <IsClSysCFMperTon index="2">0</IsClSysCFMperTon>
      <IsClSysCFMperTon index="3">0</IsClSysCFMperTon>
      <IsClSysCFMperTon index="4">0</IsClSysCFMperTon>
      <IsClSysCFMperTon index="5">0</IsClSysCFMperTon>
      <IsClSysCFMperTon index="6">0</IsClSysCFMperTon>
      <IsClSysCFMperTon index="7">0</IsClSysCFMperTon>
      <IsClSysCFMperTon index="8">0</IsClSysCFMperTon>
      <IsClSysCFMperTon index="9">0</IsClSysCFMperTon>
      <DuctStatusFlag index="0">0</DuctStatusFlag>
      <DuctStatusFlag index="1">0</DuctStatusFlag>
      <DuctStatusFlag index="2">0</DuctStatusFlag>
      <DuctStatusFlag index="3">0</DuctStatusFlag>
      <DuctStatusFlag index="4">0</DuctStatusFlag>
      <DuctStatusFlag index="5">0</DuctStatusFlag>
      <DuctStatusFlag index="6">0</DuctStatusFlag>
      <DuctStatusFlag index="7">0</DuctStatusFlag>
      <DuctStatusFlag index="8">0</DuctStatusFlag>
      <DuctStatusFlag index="9">0</DuctStatusFlag>
      <IsAltSrvdDucted>0</IsAltSrvdDucted>
      <TriggerHERS>0</TriggerHERS>
      <T24RPV_EER2>999</T24RPV_EER2>
      <AirNet_CoolVent>0</AirNet_CoolVent>
      <AirNet_CoolVentWpCFM>0</AirNet_CoolVentWpCFM>
      <HiRvalDuctIns>0</HiRvalDuctIns>
      <NonStdDuctLoc index="0">0</NonStdDuctLoc>
      <NonStdDuctLoc index="1">1</NonStdDuctLoc>
      <StdGasFurnFanPwr>0</StdGasFurnFanPwr>
      <IsNew>1</IsNew>
      <IsAltered>0</IsAltered>
      <IsExisting>0</IsExisting>
      <CSE_HVACCapsExpCol index="0">xc1-Zone1 HVACSys-Name</CSE_HVACCapsExpCol>
      <CSE_HVACCapsExpCol index="1">xc1-Zone1 HVACSys-HtgCap</CSE_HVACCapsExpCol>
      <CSE_HVACCapsExpCol index="2">xc1-Zone1 HVACSys-ClgCap</CSE_HVACCapsExpCol>
      <NumUIDialogTabs>6</NumUIDialogTabs>
    </ResHVACSys>
    <ResHVACSys>
      <Name>Zone2 HVACSys</Name>
      <Type>Heat Pump Heating and Cooling System</Type>
      <TypeOK>1</TypeOK>
      <Status>New</Status>
      <StatusArray index="0">New</StatusArray>
      <StatusArray index="1">New</StatusArray>
      <StatusArray index="2">New</StatusArray>
      <StatusArray index="3">New</StatusArray>
      <StatusArray index="4">New</StatusArray>
      <StatusArray index="5">New</StatusArray>
      <StatusArray index="6">New</StatusArray>
      <StatusArray index="7">New</StatusArray>
      <StatusArray index="8">New</StatusArray>
      <StatusArray index="9">New</StatusArray>
      <IsVerified>0</IsVerified>
      <PropEqStd>0</PropEqStd>
      <EffMetric>SEER2/EER2/HSPF2</EffMetric>
      <EffMetricLbls index="0">SEER2</EffMetricLbls>
      <EffMetricLbls index="1">EER2</EffMetricLbls>
      <EffMetricLbls index="2">HSPF2</EffMetricLbls>
      <EffMetricVals index="0">14.3</EffMetricVals>
      <EffMetricVals index="1">11.7</EffMetricVals>
      <EffMetricVals index="2">7.5</EffMetricVals>
      <CFIClVentCompat>0</CFIClVentCompat>
      <CFIClVentOption>- none -</CFIClVentOption>
      <CFIClVentOptShow>0</CFIClVentOptShow>
      <CFIClVentMsg>(CFI cool vent available only for single family homes with ventilated attics)</CFIClVentMsg>
      <CFIClVentFanShow>0</CFIClVentFanShow>
      <CFIClVentFanLbl> </CFIClVentFanLbl>
      <CFIClVentFanMsg> </CFIClVentFanMsg>
      <CFIClVentFlow>0</CFIClVentFlow>
      <CFIClVentPwr>0</CFIClVentPwr>
      <IsVariableCFIClVent>0</IsVariableCFIClVent>
      <IsFixedCFIClVent>0</IsFixedCFIClVent>
      <NumHeatSystemTypes>0</NumHeatSystemTypes>
      <AutoSizeHeatInp>1</AutoSizeHeatInp>
      <HeatDucted>1</HeatDucted>
      <HaveHeating>1</HaveHeating>
      <ServesHeating>1</ServesHeating>
      <HeatSysEntryMsg>Heating equipment entered on main HVAC system or Heat Pump tab for this system.</HeatSysEntryMsg>
      <NumHeatSysUnits>0</NumHeatSysUnits>
      <HeatSysType>CntrlFurnace - Fuel-fired central furnace</HeatSysType>
      <PrevHeatSysType>CntrlFurnace - Fuel-fired central furnace</PrevHeatSysType>
      <HeatEquipSummary>4 ElecBackup SplitHeatPump unit(s), HSPF2 7.5, auto-sized</HeatEquipSummary>
      <HtSysRefrigChgAdjFctr>0.96</HtSysRefrigChgAdjFctr>
      <ConstHtgSetpt>68</ConstHtgSetpt>
      <NumCoolSystemTypes>0</NumCoolSystemTypes>
      <AutoSizeCoolInp>1</AutoSizeCoolInp>
      <CoolDucted>1</CoolDucted>
      <CoolDuctedRpt index="0">1</CoolDuctedRpt>
      <PreventCoolingSim>0</PreventCoolingSim>
      <NoPropCoolingSim>0</NoPropCoolingSim>
      <HaveCooling>1</HaveCooling>
      <ServesCooling>1</ServesCooling>
      <CoolSysEntryMsg>Cooling equipment entered on main HVAC system or Heat Pump tab for this system.</CoolSysEntryMsg>
      <NumCoolSysUnits>0</NumCoolSysUnits>
      <CoolSysType>SplitAirCond - Split air conditioning system</CoolSysType>
      <PrevCoolSysType>SplitAirCond - Split air conditioning system</PrevCoolSysType>
      <CoolEquipSummary>14.3 SEER2, 11.7 EER2, 350 CFM/ton</CoolEquipSummary>
      <ClSysSEER>0</ClSysSEER>
      <ClSysSEER2>14.3</ClSysSEER2>
      <ClSysSEER2perSEER>0.95</ClSysSEER2perSEER>
      <ClSysEER>0</ClSysEER>
      <ClSysEER2>11.7</ClSysEER2>
      <ClSysEER2perEER>0.96</ClSysEER2perEER>
      <ClSysCFMperTon>350</ClSysCFMperTon>
      <ClSysRefrigChgAdjFctr>0.96</ClSysRefrigChgAdjFctr>
      <ClSysSizingFactor>1.2</ClSysSizingFactor>
      <ClSysCapacity>0</ClSysCapacity>
      <ClSysMultiSpeed>0</ClSysMultiSpeed>
      <CoolSysPropCr8>0</CoolSysPropCr8>
      <NoCoolingRpt>0</NoCoolingRpt>
      <HaveEvapCond>0</HaveEvapCond>
      <NumHtPumpSystemTypes>1</NumHtPumpSystemTypes>
      <HtPumpSystemCount index="0">4</HtPumpSystemCount>
      <HtPumpSystemCount index="1">0</HtPumpSystemCount>
      <HtPumpSystemCount index="2">0</HtPumpSystemCount>
      <HtPumpSystemCount index="3">0</HtPumpSystemCount>
      <HtPumpSystemCount index="4">0</HtPumpSystemCount>
      <HtPumpSystemCount index="5">0</HtPumpSystemCount>
      <HtPumpSystemCount index="6">0</HtPumpSystemCount>
      <HtPumpSystemCount index="7">0</HtPumpSystemCount>
      <HtPumpSystemCount index="8">0</HtPumpSystemCount>
      <HtPumpSystemCount index="9">0</HtPumpSystemCount>
      <HtPumpSystem index="0">t24-SplitHeatPumpPM-2</HtPumpSystem>
      <HtPumpDucted>1</HtPumpDucted>
      <HtPumpDuctedEditable>0</HtPumpDuctedEditable>
      <HaveHtPump>1</HaveHtPump>
      <HtPumpSysEntryMsg>Heat pump equipment entered on main HVAC System tab for this system.</HtPumpSysEntryMsg>
      <NumHtPumpSysUnits>4</NumHtPumpSysUnits>
      <HtPumpSysType>SplitHeatPump - Ducted central split heat pump</HtPumpSysType>
      <HtPumpSysTypeAbbrev>SplitHeatPump</HtPumpSysTypeAbbrev>
      <PrevHtPumpSysType>SplitHeatPump - Ducted central split heat pump</PrevHtPumpSysType>
      <HtPumpSysTypeSetup>1</HtPumpSysTypeSetup>
      <HtPumpEquipIssue> </HtPumpEquipIssue>
      <HPSysHSPF>0</HPSysHSPF>
      <HPSysHSPF2>7.5</HPSysHSPF2>
      <HPSysHSPF2perHSPF>0.85</HPSysHSPF2perHSPF>
      <HPSysAutoSize>0</HPSysAutoSize>
      <HPSysCap95>0</HPSysCap95>
      <HPSysCap47>0</HPSysCap47>
      <HPSysMinCap47>36000</HPSysMinCap47>
      <HPSysCap35>0</HPSysCap35>
      <HPSysCap17>0</HPSysCap17>
      <HPSysCOP47>0</HPSysCOP47>
      <HPSysCOP35>0</HPSysCOP35>
      <HPSysCOP17>0</HPSysCOP17>
      <HPSysAuxHtgCap>0</HPSysAuxHtgCap>
      <HPSysVCHPFanPwr>0</HPSysVCHPFanPwr>
      <HtPumpCap47AutoSz>1</HtPumpCap47AutoSz>
      <HPBackupOption>Electric Resistance</HPBackupOption>
      <HPModelDualFuel>0</HPModelDualFuel>
      <HPDFAFUE>101</HPDFAFUE>
      <HPLockoutTemp>0</HPLockoutTemp>
      <LrgHtPumpStdFanPwr>0</LrgHtPumpStdFanPwr>
      <PropHtPumpAutoSz>0</PropHtPumpAutoSz>
      <NumCentralEquipTypes>1</NumCentralEquipTypes>
      <HVACCentralRef index="0">VRF Residential Central Heating Cooling System</HVACCentralRef>
      <CentralEquipCount>4</CentralEquipCount>
      <CentralEquipCount>0</CentralEquipCount>
      <CentralEquipCount>0</CentralEquipCount>
      <CentralEquipCount>0</CentralEquipCount>
      <CentralEquipCount>0</CentralEquipCount>
      <CentralEquipCount>0</CentralEquipCount>
      <CentralEquipCount>0</CentralEquipCount>
      <CentralEquipCount>0</CentralEquipCount>
      <CentralEquipCount>0</CentralEquipCount>
      <CentralEquipCount>0</CentralEquipCount>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <CentralEquipCountMult>0</CentralEquipCountMult>
      <NumCentralEqpUnits>4</NumCentralEqpUnits>
      <AreaPerCentralEqp>3660</AreaPerCentralEqp>
      <AreaPerCentralEqp>0</AreaPerCentralEqp>
      <AreaPerCentralEqp>0</AreaPerCentralEqp>
      <AreaPerCentralEqp>0</AreaPerCentralEqp>
      <AreaPerCentralEqp>0</AreaPerCentralEqp>
      <AreaPerCentralEqp>0</AreaPerCentralEqp>
      <AreaPerCentralEqp>0</AreaPerCentralEqp>
      <AreaPerCentralEqp>0</AreaPerCentralEqp>
      <AreaPerCentralEqp>0</AreaPerCentralEqp>
      <AreaPerCentralEqp>0</AreaPerCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <AreaPerExistingCentralEqp>0</AreaPerExistingCentralEqp>
      <CentralEqpType>Variable refrigerant flow</CentralEqpType>
      <CentralEqpTypeAbbrev>VRF</CentralEqpTypeAbbrev>
      <CentralSysClgCap>144000</CentralSysClgCap>
      <CentralSysHtgCap>144000</CentralSysHtgCap>
      <HeatEquipNumLbl>Heat Pump(s):</HeatEquipNumLbl>
      <HeatEquipRefLbl>Heat Pump:</HeatEquipRefLbl>
      <MaxNumHVACEquipTypes>4</MaxNumHVACEquipTypes>
      <EqpCountsMustAlign>0</EqpCountsMustAlign>
      <HtEqpCanBeDHWHtr>0</HtEqpCanBeDHWHtr>
      <ServesAsDHWHtr>0</ServesAsDHWHtr>
      <CanBeDHWHtr>0</CanBeDHWHtr>
      <DHWHeaterElementType>Air-Source Heat Pump</DHWHeaterElementType>
      <DHWTankType>Small Storage</DHWTankType>
      <DHWInputRating>0</DHWInputRating>
      <DHWInputRatingUnits>watts</DHWInputRatingUnits>
      <DHWEnergyFactor>3</DHWEnergyFactor>
      <DHWTankVolume>50</DHWTankVolume>
      <DHWIntInsulRVal>0</DHWIntInsulRVal>
      <DHWExtInsulRVal>0</DHWExtInsulRVal>
      <DHWAmbientCond>Unconditioned</DHWAmbientCond>
      <DHWStandbyLossFrac>0</DHWStandbyLossFrac>
      <DHWFloorAreaServed>0</DHWFloorAreaServed>
      <DistribSystem>Air Distribution System - Res</DistribSystem>
      <MaintainHVACDist>0</MaintainHVACDist>
      <DuctsPresentAndNew>1</DuctsPresentAndNew>
      <Fan>Zone2 HVACSys-gffan</Fan>
      <TreeDescrip>Heat Pump, 3,660 SqFt assigned</TreeDescrip>
      <TypeAbbrev>Heat Pump</TypeAbbrev>
      <TypeAbbrevStr>Heat Pump</TypeAbbrevStr>
      <FloorAreaServed index="0">3660</FloorAreaServed>
      <FloorAreaServed index="1">3660</FloorAreaServed>
      <FloorAreaServed index="2">3660</FloorAreaServed>
      <FloorAreaServed index="3">3660</FloorAreaServed>
      <FloorAreaServed index="4">3660</FloorAreaServed>
      <FloorAreaServed index="5">3660</FloorAreaServed>
      <FloorAreaServed index="6">3660</FloorAreaServed>
      <FloorAreaServed index="7">3660</FloorAreaServed>
      <FloorAreaServed index="8">3660</FloorAreaServed>
      <FloorAreaServed index="9">3660</FloorAreaServed>
      <FloorAreaSrvdInclV>3660</FloorAreaSrvdInclV>
      <exFloorAreaSrvd>0</exFloorAreaSrvd>
      <AtticArea>3660</AtticArea>
      <UncondAtticArea>3660</UncondAtticArea>
      <MaxClVentableAtticVol index="0">14232.4</MaxClVentableAtticVol>
      <MaxClVentableAtticVol index="3">14232.4</MaxClVentableAtticVol>
      <MaxClVentableAtticZn>Zone2</MaxClVentableAtticZn>
      <MaxClVentableAttic>Attic</MaxClVentableAttic>
      <DfltWHFAreaServed>0</DfltWHFAreaServed>
      <HtClFlrAreaServed>3660</HtClFlrAreaServed>
      <ClFlrAreaServed index="0">0</ClFlrAreaServed>
      <ClFlrAreaServed index="1">0</ClFlrAreaServed>
      <ClFlrAreaServed index="2">0</ClFlrAreaServed>
      <ClFlrAreaServed index="3">0</ClFlrAreaServed>
      <ClFlrAreaServed index="4">0</ClFlrAreaServed>
      <ClFlrAreaServed index="5">0</ClFlrAreaServed>
      <ClFlrAreaServed index="6">0</ClFlrAreaServed>
      <ClFlrAreaServed index="7">0</ClFlrAreaServed>
      <ClFlrAreaServed index="8">0</ClFlrAreaServed>
      <ClFlrAreaServed index="9">0</ClFlrAreaServed>
      <HtFlrAreaServed index="0">0</HtFlrAreaServed>
      <HtFlrAreaServed index="1">0</HtFlrAreaServed>
      <HtFlrAreaServed index="2">0</HtFlrAreaServed>
      <HtFlrAreaServed index="3">0</HtFlrAreaServed>
      <HtFlrAreaServed index="4">0</HtFlrAreaServed>
      <HtFlrAreaServed index="5">0</HtFlrAreaServed>
      <HtFlrAreaServed index="6">0</HtFlrAreaServed>
      <HtFlrAreaServed index="7">0</HtFlrAreaServed>
      <HtFlrAreaServed index="8">0</HtFlrAreaServed>
      <HtFlrAreaServed index="9">0</HtFlrAreaServed>
      <HtExFlrAreaServed>0</HtExFlrAreaServed>
      <HtAltFlrAreaServed>0</HtAltFlrAreaServed>
      <HtNewFlrAreaServed>0</HtNewFlrAreaServed>
      <HtPmpFlrAreaServed index="0">3660</HtPmpFlrAreaServed>
      <HtPmpFlrAreaServed index="1">0</HtPmpFlrAreaServed>
      <HtPmpFlrAreaServed index="2">0</HtPmpFlrAreaServed>
      <HtPmpFlrAreaServed index="3">0</HtPmpFlrAreaServed>
      <HtPmpFlrAreaServed index="4">0</HtPmpFlrAreaServed>
      <HtPmpFlrAreaServed index="5">0</HtPmpFlrAreaServed>
      <HtPmpFlrAreaServed index="6">0</HtPmpFlrAreaServed>
      <HtPmpFlrAreaServed index="7">0</HtPmpFlrAreaServed>
      <HtPmpFlrAreaServed index="8">0</HtPmpFlrAreaServed>
      <HtPmpFlrAreaServed index="9">0</HtPmpFlrAreaServed>
      <GasHeatAreaServed>0</GasHeatAreaServed>
      <GasFurnAreaServed>0</GasFurnAreaServed>
      <SDHVAreaServed>0</SDHVAreaServed>
      <ElecHeatAreaServed>3660</ElecHeatAreaServed>
      <SDHVFlrAreaServed>0</SDHVFlrAreaServed>
      <ExFlrAreaServed>0</ExFlrAreaServed>
      <AltFlrAreaServed>0</AltFlrAreaServed>
      <NewFlrAreaServed>3660</NewFlrAreaServed>
      <VLLCDuctAreaSrvd>0</VLLCDuctAreaSrvd>
      <UncondDuctAreaSrvd>3660</UncondDuctAreaSrvd>
      <HtOrClDucted>3</HtOrClDucted>
      <DuctMsg> </DuctMsg>
      <MinFloorHeight>9</MinFloorHeight>
      <FloorZRange>0</FloorZRange>
      <NumStoriesServed>1</NumStoriesServed>
      <NumStoriesSrvdMsg>(1 story)</NumStoriesSrvdMsg>
      <NumDUsServed>4</NumDUsServed>
      <HasCentralFurnace>0</HasCentralFurnace>
      <DuctsRequired>1</DuctsRequired>
      <StdHeatingType>SplitHeatPump</StdHeatingType>
      <StdCoolingType>SplitHeatPump</StdCoolingType>
      <StdSysSEER>15</StdSysSEER>
      <StdSysEER>12.2</StdSysEER>
      <HeatEqpVsStandard>Worse than Standard</HeatEqpVsStandard>
      <CoolEqpVsStandard>Worse than Standard</CoolEqpVsStandard>
      <DuctsVsStandard>Worse than Standard</DuctsVsStandard>
      <ZonalSysBypassDuct>0</ZonalSysBypassDuct>
      <AutoSizeCool index="0">1</AutoSizeCool>
      <AutoSizeCool index="1">1</AutoSizeCool>
      <AutoSizeCool index="2">1</AutoSizeCool>
      <AutoSizeCool index="3">1</AutoSizeCool>
      <AutoSizeCool index="4">1</AutoSizeCool>
      <AutoSizeCool index="5">1</AutoSizeCool>
      <AutoSizeCool index="6">1</AutoSizeCool>
      <AutoSizeCool index="7">1</AutoSizeCool>
      <AutoSizeCool index="8">1</AutoSizeCool>
      <AutoSizeCool index="9">1</AutoSizeCool>
      <AutoSizeHeat index="0">0</AutoSizeHeat>
      <AutoSizeHeat index="1">0</AutoSizeHeat>
      <AutoSizeHeat index="2">0</AutoSizeHeat>
      <AutoSizeHeat index="3">0</AutoSizeHeat>
      <AutoSizeHeat index="4">0</AutoSizeHeat>
      <AutoSizeHeat index="5">0</AutoSizeHeat>
      <AutoSizeHeat index="6">0</AutoSizeHeat>
      <AutoSizeHeat index="7">0</AutoSizeHeat>
      <AutoSizeHeat index="8">0</AutoSizeHeat>
      <AutoSizeHeat index="9">0</AutoSizeHeat>
      <cseRSYS>rsys-Zone2 HVACSys</cseRSYS>
      <ActiveInAnyZone>1</ActiveInAnyZone>
      <IsHtSysAFUE index="0">0</IsHtSysAFUE>
      <IsHtSysAFUE index="1">0</IsHtSysAFUE>
      <IsHtSysAFUE index="2">0</IsHtSysAFUE>
      <IsHtSysAFUE index="3">0</IsHtSysAFUE>
      <IsHtSysAFUE index="4">0</IsHtSysAFUE>
      <IsHtSysAFUE index="5">0</IsHtSysAFUE>
      <IsHtSysAFUE index="6">0</IsHtSysAFUE>
      <IsHtSysAFUE index="7">0</IsHtSysAFUE>
      <IsHtSysAFUE index="8">0</IsHtSysAFUE>
      <IsHtSysAFUE index="9">0</IsHtSysAFUE>
      <IsHPSysSEER index="0">0</IsHPSysSEER>
      <IsHPSysSEER index="1">0</IsHPSysSEER>
      <IsHPSysSEER index="2">0</IsHPSysSEER>
      <IsHPSysSEER index="3">0</IsHPSysSEER>
      <IsHPSysSEER index="4">0</IsHPSysSEER>
      <IsHPSysSEER index="5">0</IsHPSysSEER>
      <IsHPSysSEER index="6">0</IsHPSysSEER>
      <IsHPSysSEER index="7">0</IsHPSysSEER>
      <IsHPSysSEER index="8">0</IsHPSysSEER>
      <IsHPSysSEER index="9">0</IsHPSysSEER>
      <IsHPSysSEER2 index="0">1</IsHPSysSEER2>
      <IsHPSysSEER2 index="1">0</IsHPSysSEER2>
      <IsHPSysSEER2 index="2">0</IsHPSysSEER2>
      <IsHPSysSEER2 index="3">0</IsHPSysSEER2>
      <IsHPSysSEER2 index="4">0</IsHPSysSEER2>
      <IsHPSysSEER2 index="5">0</IsHPSysSEER2>
      <IsHPSysSEER2 index="6">0</IsHPSysSEER2>
      <IsHPSysSEER2 index="7">0</IsHPSysSEER2>
      <IsHPSysSEER2 index="8">0</IsHPSysSEER2>
      <IsHPSysSEER2 index="9">0</IsHPSysSEER2>
      <IsHPSysEER index="0">0</IsHPSysEER>
      <IsHPSysEER index="1">0</IsHPSysEER>
      <IsHPSysEER index="2">0</IsHPSysEER>
      <IsHPSysEER index="3">0</IsHPSysEER>
      <IsHPSysEER index="4">0</IsHPSysEER>
      <IsHPSysEER index="5">0</IsHPSysEER>
      <IsHPSysEER index="6">0</IsHPSysEER>
      <IsHPSysEER index="7">0</IsHPSysEER>
      <IsHPSysEER index="8">0</IsHPSysEER>
      <IsHPSysEER index="9">0</IsHPSysEER>
      <IsHPSysEER2 index="0">1</IsHPSysEER2>
      <IsHPSysEER2 index="1">0</IsHPSysEER2>
      <IsHPSysEER2 index="2">0</IsHPSysEER2>
      <IsHPSysEER2 index="3">0</IsHPSysEER2>
      <IsHPSysEER2 index="4">0</IsHPSysEER2>
      <IsHPSysEER2 index="5">0</IsHPSysEER2>
      <IsHPSysEER2 index="6">0</IsHPSysEER2>
      <IsHPSysEER2 index="7">0</IsHPSysEER2>
      <IsHPSysEER2 index="8">0</IsHPSysEER2>
      <IsHPSysEER2 index="9">0</IsHPSysEER2>
      <IsHPSysCFMperTon index="0">1</IsHPSysCFMperTon>
      <IsHPSysCFMperTon index="1">0</IsHPSysCFMperTon>
      <IsHPSysCFMperTon index="2">0</IsHPSysCFMperTon>
      <IsHPSysCFMperTon index="3">0</IsHPSysCFMperTon>
      <IsHPSysCFMperTon index="4">0</IsHPSysCFMperTon>
      <IsHPSysCFMperTon index="5">0</IsHPSysCFMperTon>
      <IsHPSysCFMperTon index="6">0</IsHPSysCFMperTon>
      <IsHPSysCFMperTon index="7">0</IsHPSysCFMperTon>
      <IsHPSysCFMperTon index="8">0</IsHPSysCFMperTon>
      <IsHPSysCFMperTon index="9">0</IsHPSysCFMperTon>
      <IsClSysSEER index="0">0</IsClSysSEER>
      <IsClSysSEER index="1">0</IsClSysSEER>
      <IsClSysSEER index="2">0</IsClSysSEER>
      <IsClSysSEER index="3">0</IsClSysSEER>
      <IsClSysSEER index="4">0</IsClSysSEER>
      <IsClSysSEER index="5">0</IsClSysSEER>
      <IsClSysSEER index="6">0</IsClSysSEER>
      <IsClSysSEER index="7">0</IsClSysSEER>
      <IsClSysSEER index="8">0</IsClSysSEER>
      <IsClSysSEER index="9">0</IsClSysSEER>
      <IsClSysSEER2 index="0">0</IsClSysSEER2>
      <IsClSysSEER2 index="1">0</IsClSysSEER2>
      <IsClSysSEER2 index="2">0</IsClSysSEER2>
      <IsClSysSEER2 index="3">0</IsClSysSEER2>
      <IsClSysSEER2 index="4">0</IsClSysSEER2>
      <IsClSysSEER2 index="5">0</IsClSysSEER2>
      <IsClSysSEER2 index="6">0</IsClSysSEER2>
      <IsClSysSEER2 index="7">0</IsClSysSEER2>
      <IsClSysSEER2 index="8">0</IsClSysSEER2>
      <IsClSysSEER2 index="9">0</IsClSysSEER2>
      <IsClSysEER index="0">0</IsClSysEER>
      <IsClSysEER index="1">0</IsClSysEER>
      <IsClSysEER index="2">0</IsClSysEER>
      <IsClSysEER index="3">0</IsClSysEER>
      <IsClSysEER index="4">0</IsClSysEER>
      <IsClSysEER index="5">0</IsClSysEER>
      <IsClSysEER index="6">0</IsClSysEER>
      <IsClSysEER index="7">0</IsClSysEER>
      <IsClSysEER index="8">0</IsClSysEER>
      <IsClSysEER index="9">0</IsClSysEER>
      <IsClSysEER2 index="0">0</IsClSysEER2>
      <IsClSysEER2 index="1">0</IsClSysEER2>
      <IsClSysEER2 index="2">0</IsClSysEER2>
      <IsClSysEER2 index="3">0</IsClSysEER2>
      <IsClSysEER2 index="4">0</IsClSysEER2>
      <IsClSysEER2 index="5">0</IsClSysEER2>
      <IsClSysEER2 index="6">0</IsClSysEER2>
      <IsClSysEER2 index="7">0</IsClSysEER2>
      <IsClSysEER2 index="8">0</IsClSysEER2>
      <IsClSysEER2 index="9">0</IsClSysEER2>
      <IsClSysCFMperTon index="0">0</IsClSysCFMperTon>
      <IsClSysCFMperTon index="1">0</IsClSysCFMperTon>
      <IsClSysCFMperTon index="2">0</IsClSysCFMperTon>
      <IsClSysCFMperTon index="3">0</IsClSysCFMperTon>
      <IsClSysCFMperTon index="4">0</IsClSysCFMperTon>
      <IsClSysCFMperTon index="5">0</IsClSysCFMperTon>
      <IsClSysCFMperTon index="6">0</IsClSysCFMperTon>
      <IsClSysCFMperTon index="7">0</IsClSysCFMperTon>
      <IsClSysCFMperTon index="8">0</IsClSysCFMperTon>
      <IsClSysCFMperTon index="9">0</IsClSysCFMperTon>
      <DuctStatusFlag index="0">0</DuctStatusFlag>
      <DuctStatusFlag index="1">0</DuctStatusFlag>
      <DuctStatusFlag index="2">0</DuctStatusFlag>
      <DuctStatusFlag index="3">0</DuctStatusFlag>
      <DuctStatusFlag index="4">0</DuctStatusFlag>
      <DuctStatusFlag index="5">0</DuctStatusFlag>
      <DuctStatusFlag index="6">0</DuctStatusFlag>
      <DuctStatusFlag index="7">0</DuctStatusFlag>
      <DuctStatusFlag index="8">0</DuctStatusFlag>
      <DuctStatusFlag index="9">0</DuctStatusFlag>
      <IsAltSrvdDucted>0</IsAltSrvdDucted>
      <TriggerHERS>0</TriggerHERS>
      <T24RPV_EER2>999</T24RPV_EER2>
      <AirNet_CoolVent>0</AirNet_CoolVent>
      <AirNet_CoolVentWpCFM>0</AirNet_CoolVentWpCFM>
      <HiRvalDuctIns>0</HiRvalDuctIns>
      <NonStdDuctLoc index="0">0</NonStdDuctLoc>
      <NonStdDuctLoc index="1">1</NonStdDuctLoc>
      <StdGasFurnFanPwr>0</StdGasFurnFanPwr>
      <IsNew>1</IsNew>
      <IsAltered>0</IsAltered>
      <IsExisting>0</IsExisting>
      <CSE_HVACCapsExpCol index="0">xc1-Zone2 HVACSys-Name</CSE_HVACCapsExpCol>
      <CSE_HVACCapsExpCol index="1">xc1-Zone2 HVACSys-HtgCap</CSE_HVACCapsExpCol>
      <CSE_HVACCapsExpCol index="2">xc1-Zone2 HVACSys-ClgCap</CSE_HVACCapsExpCol>
      <NumUIDialogTabs>6</NumUIDialogTabs>
    </ResHVACSys>
    <ResHtPumpSys>
      <Name>t24-SplitHeatPump</Name>
      <Type>SplitHeatPump - Ducted central split heat pump</Type>
      <EffMetric>HSPF2/SEER2/EER2</EffMetric>
      <ShowEffMetric>1</ShowEffMetric>
      <EffLabel1>HSPF2</EffLabel1>
      <EffLabel2>EER2</EffLabel2>
      <UsePMModel>1</UsePMModel>
      <Speeds>Single</Speeds>
      <SpeedsLbl>Speed</SpeedsLbl>
      <HSPF>8.8</HSPF>
      <HSPF2>7.5</HSPF2>
      <AutoSize>1</AutoSize>
      <Cap47>36000</Cap47>
      <Cap17>22536</Cap17>
      <Cap05>17150.4</Cap05>
      <IncludesCooling>1</IncludesCooling>
      <SEER>14</SEER>
      <SEER2>14.3</SEER2>
      <EER>11.6</EER>
      <EER2>11.7</EER2>
      <CFMperTon>350</CFMperTon>
      <ACCharge>Verified</ACCharge>
      <RefrigerantType>R410A</RefrigerantType>
      <RefrigChgAdjFctr>0.96</RefrigChgAdjFctr>
      <HtgRefrigChgAdjFctr>0.96</HtgRefrigChgAdjFctr>
      <ClSizingFactor>1.2</ClSizingFactor>
      <IsMultiSpeed>0</IsMultiSpeed>
      <ShowMultiSpeed>0</ShowMultiSpeed>
      <IsZonal>0</IsZonal>
      <ShowIsZonal>0</ShowIsZonal>
      <UseEERinAnalysis>1</UseEERinAnalysis>
      <MinPerfMapSEER2>12</MinPerfMapSEER2>
      <MaxPerfMapEER2>13.9425</MaxPerfMapEER2>
      <AllowBackupOpt>1</AllowBackupOpt>
      <AllowDualFuel>0</AllowDualFuel>
      <ShowAFUE>0</ShowAFUE>
      <ShowLockout>0</ShowLockout>
      <HasHPLockout>1</HasHPLockout>
      <HPLockoutTemp>0</HPLockoutTemp>
      <TempLabels index="0">@ 47°F:</TempLabels>
      <TempLabels index="1">@ 35°F:</TempLabels>
      <TempLabels index="2">@ 17°F:</TempLabels>
      <VCHPDucts>Unducted</VCHPDucts>
      <Cap95>36551</Cap95>
      <VCHPFanPwrHC index="0">0.1</VCHPFanPwrHC>
      <VCHPFanPwrHC index="1">0.1</VCHPFanPwrHC>
      <HtgSizingFactor>1.2</HtgSizingFactor>
      <HtgAuxSizingFactor>1.2</HtgAuxSizingFactor>
      <ShowPerfDetails>0</ShowPerfDetails>
      <PerfDetailsMsgs index="1">Performance Data entered on first tab</PerfDetailsMsgs>
      <Cap82rtd>39058.4</Cap82rtd>
      <Cap40crtd>47159.2</Cap40crtd>
      <Cap60rtd>45608</Cap60rtd>
      <Cap125rtd>30764.7</Cap125rtd>
      <VCHP3_Tmin>0</VCHP3_Tmin>
      <VCHP3_Tdefrost>40</VCHP3_Tdefrost>
      <VCHP3_Tmax>125</VCHP3_Tmax>
      <HP3_HSPF2Min>5</HP3_HSPF2Min>
      <HP3_HSPF2Max>11</HP3_HSPF2Max>
      <HP3_HeatCapRatio>0.626</HP3_HeatCapRatio>
      <HP3_HeatCapRatioMin>0.5</HP3_HeatCapRatioMin>
      <HP3_HeatCapRatioMax>1</HP3_HeatCapRatioMax>
      <HP3_Cd>0.08</HP3_Cd>
      <COP47rated>3.27318</COP47rated>
      <Qm95rated>0.935804</Qm95rated>
      <EIRm17rated>1.3557</EIRm17rated>
      <Pm17rated>0.848668</Pm17rated>
      <EER2B82>14.8958</EER2B82>
      <Cap40rtd>32858.4</Cap40rtd>
      <Capm30rtd>14906.4</Capm30rtd>
      <ClgT60>48.0427</ClgT60>
      <NetPwr125rtd>14611.7</NetPwr125rtd>
      <NetPwr95rtd>10659.6</NetPwr95rtd>
      <NetPwr82rtd>8946.98</NetPwr82rtd>
      <NetPwr60rtd>4473.49</NetPwr60rtd>
      <NetPwr47rtd>10998.5</NetPwr47rtd>
      <NetPwr40rtd>10610.1</NetPwr40rtd>
      <NetPwr17rtd>9334.06</NetPwr17rtd>
      <NetPwr05rtd>8668.3</NetPwr05rtd>
      <NetPwrm30rtd>8390.89</NetPwrm30rtd>
      <SEERRpt>14</SEERRpt>
      <EERRpt>11.6</EERRpt>
      <IsAvailable>1</IsAvailable>
      <CanBeDHWHtr>0</CanBeDHWHtr>
      <ShowCapLabel>0</ShowCapLabel>
      <Show4717COPs>0</Show4717COPs>
      <Show4717Labels>0</Show4717Labels>
      <Show17COP>0</Show17COP>
      <Show35Props>0</Show35Props>
      <ShowVCHPDucts>0</ShowVCHPDucts>
      <ShowCFMperTon>1</ShowCFMperTon>
      <ShowRefrigerant>1</ShowRefrigerant>
      <TypeAbbrev>SplitHeatPump</TypeAbbrev>
      <TypeAbbrevStr>SplitHeatPump</TypeAbbrevStr>
      <TypeDescrip>RTF\Ht_VCHP3.rtf</TypeDescrip>
      <TreeDescrip>SplitHeatPump, not assigned</TreeDescrip>
      <FloorAreaServed>0</FloorAreaServed>
      <NumAssigningDUs>0</NumAssigningDUs>
      <StdType>SplitHeatPump</StdType>
      <IsNew>0</IsNew>
      <IsAltered>0</IsAltered>
      <IsExisting>0</IsExisting>
      <IsClSysEER>-199994</IsClSysEER>
      <IsClSysSEER>-199994</IsClSysSEER>
      <IsClSysCFMperTon>1</IsClSysCFMperTon>
      <ShowHSPF>1</ShowHSPF>
      <ShowHeatPower>0</ShowHeatPower>
      <ShowUseEER>1</ShowUseEER>
      <ShowSEER>1</ShowSEER>
      <ShowCEER>0</ShowCEER>
      <SEERCEERLabel>SEER2:</SEERCEERLabel>
      <IsPackaged>0</IsPackaged>
    </ResHtPumpSys>
    <ResHtPumpSys>
      <Name>t24-SplitHeatPumpPM</Name>
      <Type>SplitHeatPump - Ducted central split heat pump</Type>
      <EffMetric>HSPF2/SEER2/EER2</EffMetric>
      <ShowEffMetric>1</ShowEffMetric>
      <EffLabel1>HSPF2</EffLabel1>
      <EffLabel2>EER2</EffLabel2>
      <UsePMModel>1</UsePMModel>
      <Speeds>Single</Speeds>
      <SpeedsLbl>Speed</SpeedsLbl>
      <HSPF>8.8</HSPF>
      <HSPF2>7.5</HSPF2>
      <AutoSize>1</AutoSize>
      <Cap47>36000</Cap47>
      <Cap17>22536</Cap17>
      <Cap05>17150.4</Cap05>
      <IncludesCooling>1</IncludesCooling>
      <SEER>14</SEER>
      <SEER2>14.3</SEER2>
      <EER>11.6</EER>
      <EER2>11.7</EER2>
      <CFMperTon>350</CFMperTon>
      <ACCharge>Verified</ACCharge>
      <RefrigerantType>R410A</RefrigerantType>
      <RefrigChgAdjFctr>0.96</RefrigChgAdjFctr>
      <HtgRefrigChgAdjFctr>0.96</HtgRefrigChgAdjFctr>
      <ClSizingFactor>1.2</ClSizingFactor>
      <IsMultiSpeed>0</IsMultiSpeed>
      <ShowMultiSpeed>0</ShowMultiSpeed>
      <IsZonal>0</IsZonal>
      <ShowIsZonal>1</ShowIsZonal>
      <UseEERinAnalysis>1</UseEERinAnalysis>
      <MinPerfMapSEER2>12</MinPerfMapSEER2>
      <MaxPerfMapEER2>13.9425</MaxPerfMapEER2>
      <AllowBackupOpt>1</AllowBackupOpt>
      <BackupOption>Electric Resistance</BackupOption>
      <AllowDualFuel>0</AllowDualFuel>
      <ShowAFUE>0</ShowAFUE>
      <ShowLockout>0</ShowLockout>
      <HasHPLockout>1</HasHPLockout>
      <HPLockoutTemp>0</HPLockoutTemp>
      <TempLabels index="0">@ 47°F:</TempLabels>
      <TempLabels index="1">@ 35°F:</TempLabels>
      <TempLabels index="2">@ 17°F:</TempLabels>
      <VCHPDucts>Unducted</VCHPDucts>
      <Cap95>36551</Cap95>
      <VCHPFanPwrHC index="0">0.1</VCHPFanPwrHC>
      <VCHPFanPwrHC index="1">0.1</VCHPFanPwrHC>
      <HtgSizingFactor>1.2</HtgSizingFactor>
      <HtgAuxSizingFactor>1.2</HtgAuxSizingFactor>
      <ShowPerfDetails>0</ShowPerfDetails>
      <PerfDetailsMsgs index="1">Performance Data entered on first tab</PerfDetailsMsgs>
      <Cap82rtd>39058.4</Cap82rtd>
      <Cap40crtd>47159.2</Cap40crtd>
      <Cap60rtd>45608</Cap60rtd>
      <Cap125rtd>30764.7</Cap125rtd>
      <VCHP3_Tmin>0</VCHP3_Tmin>
      <VCHP3_Tdefrost>40</VCHP3_Tdefrost>
      <VCHP3_Tmax>125</VCHP3_Tmax>
      <HP3_HSPF2Min>5</HP3_HSPF2Min>
      <HP3_HSPF2Max>11</HP3_HSPF2Max>
      <HP3_HeatCapRatio>0.626</HP3_HeatCapRatio>
      <HP3_HeatCapRatioMin>0.5</HP3_HeatCapRatioMin>
      <HP3_HeatCapRatioMax>1</HP3_HeatCapRatioMax>
      <HP3_Cd>0.08</HP3_Cd>
      <COP47rated>3.27318</COP47rated>
      <Qm95rated>0.935804</Qm95rated>
      <EIRm17rated>1.3557</EIRm17rated>
      <Pm17rated>0.848668</Pm17rated>
      <EER2B82>14.8958</EER2B82>
      <Cap40rtd>32858.4</Cap40rtd>
      <Capm30rtd>14906.4</Capm30rtd>
      <ClgT60>48.0427</ClgT60>
      <NetPwr125rtd>14611.7</NetPwr125rtd>
      <NetPwr95rtd>10659.6</NetPwr95rtd>
      <NetPwr82rtd>8946.98</NetPwr82rtd>
      <NetPwr60rtd>4473.49</NetPwr60rtd>
      <NetPwr47rtd>10998.5</NetPwr47rtd>
      <NetPwr40rtd>10610.1</NetPwr40rtd>
      <NetPwr17rtd>9334.06</NetPwr17rtd>
      <NetPwr05rtd>8668.3</NetPwr05rtd>
      <NetPwrm30rtd>8390.89</NetPwrm30rtd>
      <VCHP3PerfMapHtgRef>t24-SplitHeatPumpPM-htgperfmap</VCHP3PerfMapHtgRef>
      <VCHP3PerfMapHtgAxesRef index="0">t24-SplitHeatPumpPM-htgdbtaxis</VCHP3PerfMapHtgAxesRef>
      <VCHP3PerfMapHtgAxesRef index="1">t24-SplitHeatPumpPM-htgspdaxis</VCHP3PerfMapHtgAxesRef>
      <VCHP3PerfMapHtgDataRef index="0">t24-SplitHeatPumpPM-htgcapdata</VCHP3PerfMapHtgDataRef>
      <VCHP3PerfMapHtgDataRef index="1">t24-SplitHeatPumpPM-htgcopdata</VCHP3PerfMapHtgDataRef>
      <VCHP3PerfMapClgRef>t24-SplitHeatPumpPM-clgperfmap</VCHP3PerfMapClgRef>
      <VCHP3PerfMapClgAxesRef index="0">t24-SplitHeatPumpPM-clgdbtaxis</VCHP3PerfMapClgAxesRef>
      <VCHP3PerfMapClgAxesRef index="1">t24-SplitHeatPumpPM-clgspdaxis</VCHP3PerfMapClgAxesRef>
      <VCHP3PerfMapClgDataRef index="0">t24-SplitHeatPumpPM-clgcapdata</VCHP3PerfMapClgDataRef>
      <VCHP3PerfMapClgDataRef index="1">t24-SplitHeatPumpPM-clgcopdata</VCHP3PerfMapClgDataRef>
      <SEERRpt>14</SEERRpt>
      <EERRpt>11.6</EERRpt>
      <IsAvailable>1</IsAvailable>
      <CanBeDHWHtr>0</CanBeDHWHtr>
      <ShowCapLabel>0</ShowCapLabel>
      <Show4717COPs>0</Show4717COPs>
      <Show4717Labels>0</Show4717Labels>
      <Show17COP>0</Show17COP>
      <Show35Props>0</Show35Props>
      <ShowVCHPDucts>0</ShowVCHPDucts>
      <ShowCFMperTon>1</ShowCFMperTon>
      <ShowRefrigerant>1</ShowRefrigerant>
      <TypeAbbrev>SplitHeatPump</TypeAbbrev>
      <TypeAbbrevStr>SplitHeatPump</TypeAbbrevStr>
      <TypeDescrip>RTF\Ht_VCHP3.rtf</TypeDescrip>
      <TreeDescrip>SplitHeatPump, not assigned</TreeDescrip>
      <FloorAreaServed>3660</FloorAreaServed>
      <NumAssigningDUs>0</NumAssigningDUs>
      <StdType>SplitHeatPump</StdType>
      <IsNew>1</IsNew>
      <IsAltered>0</IsAltered>
      <IsExisting>0</IsExisting>
      <IsClSysEER>1</IsClSysEER>
      <IsClSysSEER>1</IsClSysSEER>
      <IsClSysCFMperTon>1</IsClSysCFMperTon>
      <ShowHSPF>1</ShowHSPF>
      <ShowHeatPower>0</ShowHeatPower>
      <ShowUseEER>1</ShowUseEER>
      <ShowSEER>1</ShowSEER>
      <ShowCEER>0</ShowCEER>
      <SEERCEERLabel>SEER2:</SEERCEERLabel>
      <IsPackaged>0</IsPackaged>
    </ResHtPumpSys>
    <ResHtPumpSys>
      <Name>t24-SplitHeatPumpPM-2</Name>
      <Type>SplitHeatPump - Ducted central split heat pump</Type>
      <EffMetric>HSPF2/SEER2/EER2</EffMetric>
      <ShowEffMetric>1</ShowEffMetric>
      <EffLabel1>HSPF2</EffLabel1>
      <EffLabel2>EER2</EffLabel2>
      <UsePMModel>1</UsePMModel>
      <Speeds>Single</Speeds>
      <SpeedsLbl>Speed</SpeedsLbl>
      <HSPF>8.8</HSPF>
      <HSPF2>7.5</HSPF2>
      <AutoSize>1</AutoSize>
      <Cap47>36000</Cap47>
      <Cap17>22536</Cap17>
      <Cap05>17150.4</Cap05>
      <IncludesCooling>1</IncludesCooling>
      <SEER>14</SEER>
      <SEER2>14.3</SEER2>
      <EER>11.6</EER>
      <EER2>11.7</EER2>
      <CFMperTon>350</CFMperTon>
      <ACCharge>Verified</ACCharge>
      <RefrigerantType>R410A</RefrigerantType>
      <RefrigChgAdjFctr>0.96</RefrigChgAdjFctr>
      <HtgRefrigChgAdjFctr>0.96</HtgRefrigChgAdjFctr>
      <ClSizingFactor>1.2</ClSizingFactor>
      <IsMultiSpeed>0</IsMultiSpeed>
      <ShowMultiSpeed>0</ShowMultiSpeed>
      <IsZonal>0</IsZonal>
      <ShowIsZonal>1</ShowIsZonal>
      <UseEERinAnalysis>1</UseEERinAnalysis>
      <MinPerfMapSEER2>12</MinPerfMapSEER2>
      <MaxPerfMapEER2>13.9425</MaxPerfMapEER2>
      <AllowBackupOpt>1</AllowBackupOpt>
      <BackupOption>Electric Resistance</BackupOption>
      <AllowDualFuel>0</AllowDualFuel>
      <ShowAFUE>0</ShowAFUE>
      <ShowLockout>0</ShowLockout>
      <HasHPLockout>1</HasHPLockout>
      <HPLockoutTemp>0</HPLockoutTemp>
      <TempLabels index="0">@ 47°F:</TempLabels>
      <TempLabels index="1">@ 35°F:</TempLabels>
      <TempLabels index="2">@ 17°F:</TempLabels>
      <VCHPDucts>Unducted</VCHPDucts>
      <Cap95>36551</Cap95>
      <VCHPFanPwrHC index="0">0.1</VCHPFanPwrHC>
      <VCHPFanPwrHC index="1">0.1</VCHPFanPwrHC>
      <HtgSizingFactor>1.2</HtgSizingFactor>
      <HtgAuxSizingFactor>1.2</HtgAuxSizingFactor>
      <ShowPerfDetails>0</ShowPerfDetails>
      <PerfDetailsMsgs index="1">Performance Data entered on first tab</PerfDetailsMsgs>
      <Cap82rtd>39058.4</Cap82rtd>
      <Cap40crtd>47159.2</Cap40crtd>
      <Cap60rtd>45608</Cap60rtd>
      <Cap125rtd>30764.7</Cap125rtd>
      <VCHP3_Tmin>0</VCHP3_Tmin>
      <VCHP3_Tdefrost>40</VCHP3_Tdefrost>
      <VCHP3_Tmax>125</VCHP3_Tmax>
      <HP3_HSPF2Min>5</HP3_HSPF2Min>
      <HP3_HSPF2Max>11</HP3_HSPF2Max>
      <HP3_HeatCapRatio>0.626</HP3_HeatCapRatio>
      <HP3_HeatCapRatioMin>0.5</HP3_HeatCapRatioMin>
      <HP3_HeatCapRatioMax>1</HP3_HeatCapRatioMax>
      <HP3_Cd>0.08</HP3_Cd>
      <COP47rated>3.27318</COP47rated>
      <Qm95rated>0.935804</Qm95rated>
      <EIRm17rated>1.3557</EIRm17rated>
      <Pm17rated>0.848668</Pm17rated>
      <EER2B82>14.8958</EER2B82>
      <Cap40rtd>32858.4</Cap40rtd>
      <Capm30rtd>14906.4</Capm30rtd>
      <ClgT60>48.0427</ClgT60>
      <NetPwr125rtd>14611.7</NetPwr125rtd>
      <NetPwr95rtd>10659.6</NetPwr95rtd>
      <NetPwr82rtd>8946.98</NetPwr82rtd>
      <NetPwr60rtd>4473.49</NetPwr60rtd>
      <NetPwr47rtd>10998.5</NetPwr47rtd>
      <NetPwr40rtd>10610.1</NetPwr40rtd>
      <NetPwr17rtd>9334.06</NetPwr17rtd>
      <NetPwr05rtd>8668.3</NetPwr05rtd>
      <NetPwrm30rtd>8390.89</NetPwrm30rtd>
      <VCHP3PerfMapHtgRef>t24-SplitHeatPumpPM-2-htgperfmap</VCHP3PerfMapHtgRef>
      <VCHP3PerfMapHtgAxesRef index="0">t24-SplitHeatPumpPM-2-htgdbtaxis</VCHP3PerfMapHtgAxesRef>
      <VCHP3PerfMapHtgAxesRef index="1">t24-SplitHeatPumpPM-2-htgspdaxis</VCHP3PerfMapHtgAxesRef>
      <VCHP3PerfMapHtgDataRef index="0">t24-SplitHeatPumpPM-2-htgcapdata</VCHP3PerfMapHtgDataRef>
      <VCHP3PerfMapHtgDataRef index="1">t24-SplitHeatPumpPM-2-htgcopdata</VCHP3PerfMapHtgDataRef>
      <VCHP3PerfMapClgRef>t24-SplitHeatPumpPM-2-clgperfmap</VCHP3PerfMapClgRef>
      <VCHP3PerfMapClgAxesRef index="0">t24-SplitHeatPumpPM-2-clgdbtaxis</VCHP3PerfMapClgAxesRef>
      <VCHP3PerfMapClgAxesRef index="1">t24-SplitHeatPumpPM-2-clgspdaxis</VCHP3PerfMapClgAxesRef>
      <VCHP3PerfMapClgDataRef index="0">t24-SplitHeatPumpPM-2-clgcapdata</VCHP3PerfMapClgDataRef>
      <VCHP3PerfMapClgDataRef index="1">t24-SplitHeatPumpPM-2-clgcopdata</VCHP3PerfMapClgDataRef>
      <SEERRpt>14</SEERRpt>
      <EERRpt>11.6</EERRpt>
      <IsAvailable>1</IsAvailable>
      <CanBeDHWHtr>0</CanBeDHWHtr>
      <ShowCapLabel>0</ShowCapLabel>
      <Show4717COPs>0</Show4717COPs>
      <Show4717Labels>0</Show4717Labels>
      <Show17COP>0</Show17COP>
      <Show35Props>0</Show35Props>
      <ShowVCHPDucts>0</ShowVCHPDucts>
      <ShowCFMperTon>1</ShowCFMperTon>
      <ShowRefrigerant>1</ShowRefrigerant>
      <TypeAbbrev>SplitHeatPump</TypeAbbrev>
      <TypeAbbrevStr>SplitHeatPump</TypeAbbrevStr>
      <TypeDescrip>RTF\Ht_VCHP3.rtf</TypeDescrip>
      <TreeDescrip>SplitHeatPump, not assigned</TreeDescrip>
      <FloorAreaServed>3660</FloorAreaServed>
      <NumAssigningDUs>0</NumAssigningDUs>
      <StdType>SplitHeatPump</StdType>
      <IsNew>1</IsNew>
      <IsAltered>0</IsAltered>
      <IsExisting>0</IsExisting>
      <IsClSysEER>1</IsClSysEER>
      <IsClSysSEER>1</IsClSysSEER>
      <IsClSysCFMperTon>1</IsClSysCFMperTon>
      <ShowHSPF>1</ShowHSPF>
      <ShowHeatPower>0</ShowHeatPower>
      <ShowUseEER>1</ShowUseEER>
      <ShowSEER>1</ShowSEER>
      <ShowCEER>0</ShowCEER>
      <SEERCEERLabel>SEER2:</SEERCEERLabel>
      <IsPackaged>0</IsPackaged>
    </ResHtPumpSys>
    <ResCentralHtgClgSys>
      <Name>VRF Residential Central Heating Cooling System</Name>
      <Type>Variable refrigerant flow</Type>
      <HtgSizingFactor>1.25</HtgSizingFactor>
      <ClgSizingFactor>1.15</ClgSizingFactor>
      <HtgCapTotNetRtd>36000</HtgCapTotNetRtd>
      <ClgCapTotNetRtd>36000</ClgCapTotNetRtd>
      <AutoSize>0</AutoSize>
      <VRFSysRef>Res VRF System (All Units)</VRFSysRef>
      <TreeDescrip>VRF, serving 8 dwelling unit(s)</TreeDescrip>
      <FloorAreaServed>14640</FloorAreaServed>
      <exFloorAreaServed>0</exFloorAreaServed>
      <NumAssigningDUs>8</NumAssigningDUs>
      <TotalNumUnits>8</TotalNumUnits>
    </ResCentralHtgClgSys>
    <ResDistSys>
      <Name>Air Distribution System - Res</Name>
      <Type>Ducts located entirely in conditioned space</Type>
      <Status>New</Status>
      <ShowStatus>0</ShowStatus>
      <IsVerified>0</IsVerified>
      <DefaultSystem>1</DefaultSystem>
      <DuctLeakage>Sealed and tested</DuctLeakage>
      <DuctLeakageVal>6</DuctLeakageVal>
      <DuctLeakageValUse>7</DuctLeakageValUse>
      <DuctLeakageValRpt>6</DuctLeakageValRpt>
      <exDuctLeakageValShow>0</exDuctLeakageValShow>
      <HasBypassDuct>0</HasBypassDuct>
      <DuctLocation>Outside</DuctLocation>
      <DuctInsRvalOpt>4.2</DuctInsRvalOpt>
      <DuctInsRvalue>4.2</DuctInsRvalue>
      <exDuctInsRvalOpt>2.1</exDuctInsRvalOpt>
      <DfltSupDuctInsRval>7.09355</DfltSupDuctInsRval>
      <DfltRetDuctInsRval>8</DfltRetDuctInsRval>
      <SupplyDuctArea>0</SupplyDuctArea>
      <ReturnDuctArea>0</ReturnDuctArea>
      <SupplyDuctFracEx>0</SupplyDuctFracEx>
      <ReturnDuctFracEx>0</ReturnDuctFracEx>
      <DefaultSupDuctArea>1284.66</DefaultSupDuctArea>
      <DefaultRetDuctArea>732</DefaultRetDuctArea>
      <SupDuctSurfaceArea>0</SupDuctSurfaceArea>
      <RetDuctSurfaceArea>0</RetDuctSurfaceArea>
      <MaxSupDuctArea>-1</MaxSupDuctArea>
      <MaxRetDuctArea>-1</MaxRetDuctArea>
      <DuctsTooLrgForAttic>0</DuctsTooLrgForAttic>
      <SupplyDuctDiam>8</SupplyDuctDiam>
      <ReturnDuctDiam>16</ReturnDuctDiam>
      <RetDuctInsRvalOpt>4.2</RetDuctInsRvalOpt>
      <RetDuctInsRvalue>4.2</RetDuctInsRvalue>
      <RetDuctInsAdjRval>4.2</RetDuctInsAdjRval>
      <IsAvailable>1</IsAvailable>
      <TypeAbbrev>DuctsInAll</TypeAbbrev>
      <TypeAbbrevStr>DuctsInAll</TypeAbbrevStr>
      <FloorAreaServed>7320</FloorAreaServed>
      <exFloorAreaServed>0</exFloorAreaServed>
      <NumStoriesServed>2</NumStoriesServed>
      <DuctsPresent>0</DuctsPresent>
      <DuctsMayReqReport>1</DuctsMayReqReport>
      <DuctsCreatedForAnalysis>0</DuctsCreatedForAnalysis>
      <DuctInsAdjRval>4.2</DuctInsAdjRval>
      <ServesHeating>2</ServesHeating>
      <ServesCooling>2</ServesCooling>
      <DuctDesign>0</DuctDesign>
      <DuctDesignInsRvalue>8</DuctDesignInsRvalue>
      <RetDuctDesignInsRvalue>8</RetDuctDesignInsRvalue>
      <LowLkgAH>0</LowLkgAH>
      <HERSCheck>Air Distribution System - Res-hers-dist</HERSCheck>
      <SupplyRptLocation>Conditioned Zone</SupplyRptLocation>
      <ReturnRptLocation>Conditioned Zone</ReturnRptLocation>
      <IsNew>1</IsNew>
      <IsAltered>0</IsAltered>
      <IsExisting>0</IsExisting>
      <DuctsVsStandard>Worse than Standard</DuctsVsStandard>
      <AreBuried>0</AreBuried>
      <AreDeeplyBuried>0</AreDeeplyBuried>
      <IsLessThanFortyFt>0</IsLessThanFortyFt>
      <IsLessThan25Ft>0</IsLessThan25Ft>
      <DuctScreenMsg> </DuctScreenMsg>
    </ResDistSys>
    <ResFanSys>
      <Name>HVAC Fan - VRF Indoor</Name>
      <Type>Single Speed Fan</Type>
      <TypeRpt>1</TypeRpt>
      <Status>New</Status>
      <IsVerified>0</IsVerified>
      <DefaultSystem>0</DefaultSystem>
      <WperCFMCool>0.45</WperCFMCool>
      <IsAvailable>1</IsAvailable>
      <TypeAbbrev>Furnace Fan</TypeAbbrev>
      <TypeAbbrevStr>Furnace Fan</TypeAbbrevStr>
      <FloorAreaServed>0</FloorAreaServed>
      <ClFlrAreaServed>0</ClFlrAreaServed>
      <GasFurnAreaServed>0</GasFurnAreaServed>
      <HtPumpAreaServed>0</HtPumpAreaServed>
      <SDHVAreaServed>0</SDHVAreaServed>
      <IsNew>1</IsNew>
      <IsAltered>0</IsAltered>
      <IsExisting>0</IsExisting>
    </ResFanSys>
    <ResFanSys>
      <Name>Zone1 HVACSys-gffan</Name>
      <Type>Single Speed Fan</Type>
      <TypeRpt>0</TypeRpt>
      <Status>New</Status>
      <IsVerified>0</IsVerified>
      <DefaultSystem>0</DefaultSystem>
      <WperCFMCool>0.45</WperCFMCool>
      <IsAvailable>1</IsAvailable>
      <TypeAbbrev>Furnace Fan</TypeAbbrev>
      <TypeAbbrevStr>Furnace Fan</TypeAbbrevStr>
      <FloorAreaServed>3660</FloorAreaServed>
      <ClFlrAreaServed>3660</ClFlrAreaServed>
      <GasFurnAreaServed>0</GasFurnAreaServed>
      <HtPumpAreaServed>3660</HtPumpAreaServed>
      <SDHVAreaServed>0</SDHVAreaServed>
      <IsNew>1</IsNew>
      <IsAltered>0</IsAltered>
      <IsExisting>0</IsExisting>
    </ResFanSys>
    <ResFanSys>
      <Name>Zone2 HVACSys-gffan</Name>
      <Type>Single Speed Fan</Type>
      <TypeRpt>0</TypeRpt>
      <Status>New</Status>
      <IsVerified>0</IsVerified>
      <DefaultSystem>0</DefaultSystem>
      <WperCFMCool>0.45</WperCFMCool>
      <IsAvailable>1</IsAvailable>
      <TypeAbbrev>Furnace Fan</TypeAbbrev>
      <TypeAbbrevStr>Furnace Fan</TypeAbbrevStr>
      <FloorAreaServed>3660</FloorAreaServed>
      <ClFlrAreaServed>3660</ClFlrAreaServed>
      <GasFurnAreaServed>0</GasFurnAreaServed>
      <HtPumpAreaServed>3660</HtPumpAreaServed>
      <SDHVAreaServed>0</SDHVAreaServed>
      <IsNew>1</IsNew>
      <IsAltered>0</IsAltered>
      <IsExisting>0</IsExisting>
    </ResFanSys>
    <ResIAQFan>
      <Name>IAQ Bal Fan HRV - 1BR</Name>
      <Status>New</Status>
      <IAQCFM>37.5</IAQCFM>
      <WperCFMIAQ>0.4</WperCFMIAQ>
      <IAQFanType>Balanced</IAQFanType>
      <IAQRecovEffect>0</IAQRecovEffect>
      <IncludesRecov>1</IncludesRecov>
      <SensRecovEff>70</SensRecovEff>
      <AdjSensRecovEff>70</AdjSensRecovEff>
      <SetPerfByHVIInterp>0</SetPerfByHVIInterp>
      <HERSVerified>0</HERSVerified>
      <FanPowerMult>1</FanPowerMult>
      <FanHeatRecovMult>1</FanHeatRecovMult>
      <IAQErrID>0</IAQErrID>
      <TreeDescrip>Balanced, 37.5 CFM, HRV SRE 70%, ASRE 70%</TreeDescrip>
      <IAQFanTypeStr>Balanced</IAQFanTypeStr>
      <NumAssignments>1</NumAssignments>
      <WperCFMIAQRpt>0.4</WperCFMIAQRpt>
      <HRV_SRE_Rpt>70</HRV_SRE_Rpt>
      <HRV_ASRE_Rpt>70</HRV_ASRE_Rpt>
    </ResIAQFan>
    <ResIAQFan>
      <Name>IAQ Bal Fan HRV - 2BR</Name>
      <Status>New</Status>
      <IAQCFM>54.9</IAQCFM>
      <WperCFMIAQ>0.4</WperCFMIAQ>
      <IAQFanType>Balanced</IAQFanType>
      <IAQRecovEffect>0</IAQRecovEffect>
      <IncludesRecov>1</IncludesRecov>
      <SensRecovEff>70</SensRecovEff>
      <AdjSensRecovEff>70</AdjSensRecovEff>
      <SetPerfByHVIInterp>0</SetPerfByHVIInterp>
      <HERSVerified>0</HERSVerified>
      <FanPowerMult>1</FanPowerMult>
      <FanHeatRecovMult>1</FanHeatRecovMult>
      <IAQErrID>0</IAQErrID>
      <TreeDescrip>Balanced, 54.9 CFM, HRV SRE 70%, ASRE 70%</TreeDescrip>
      <IAQFanTypeStr>Balanced</IAQFanTypeStr>
      <NumAssignments>1</NumAssignments>
      <WperCFMIAQRpt>0.4</WperCFMIAQRpt>
      <HRV_SRE_Rpt>70</HRV_SRE_Rpt>
      <HRV_ASRE_Rpt>70</HRV_ASRE_Rpt>
    </ResIAQFan>
    <ResDHWSys>
      <Name>DHWHeatpump</Name>
      <SystemType>Standard</SystemType>
      <Status>New</Status>
      <IsVerified>0</IsVerified>
      <MFamDistType>Multi-family: No loops or recirc pump</MFamDistType>
      <CentralRecircType>Non-Central</CentralRecircType>
      <CentralDHW>0</CentralDHW>
      <CentralDHWTypeVal>0</CentralDHWTypeVal>
      <IsRecircSystem>0</IsRecircSystem>
      <CentralElecDHW>0</CentralElecDHW>
      <NewCentralElecModel>0</NewCentralElecModel>
      <UseMaxDurNumHtrs>0</UseMaxDurNumHtrs>
      <LoadMaxNumHrs>12</LoadMaxNumHrs>
      <DrawMaxNumHrs>4</DrawMaxNumHrs>
      <CHPWHSysDescrip>Single Pass Primary</CHPWHSysDescrip>
      <CHPWHIntegPkgType>Residential (NEEA rated) Product</CHPWHIntegPkgType>
      <CHPWHCompType>Sanden GS3-45HPA-US  (4kW cap @ 40F)</CHPWHCompType>
      <CHPWHNEEABrand>n/a</CHPWHNEEABrand>
      <CHPWHNEEAModel>n/a</CHPWHNEEAModel>
      <CHPWHComModel>- select Model -</CHPWHComModel>
      <CHPWHASHPType>- select HPWH type -</CHPWHASHPType>
      <CHPWHAutosize>0</CHPWHAutosize>
      <CHPWHNumComp>2</CHPWHNumComp>
      <CHPWHNumCompFlt>2</CHPWHNumCompFlt>
      <CHPWHMinTotTankVol>-1</CHPWHMinTotTankVol>
      <CHPWHTotTankVol>160</CHPWHTotTankVol>
      <CHPWHTankCount>1</CHPWHTankCount>
      <CHPWHTankRVal>16</CHPWHTankRVal>
      <CHPWHTankMinRVal>0</CHPWHTankMinRVal>
      <CHPWHTankLoc>Outside</CHPWHTankLoc>
      <CHPWHSrcAirLoc>Outside</CHPWHSrcAirLoc>
      <CHPWHLoopTankConfig>None (return to Primary)</CHPWHLoopTankConfig>
      <CHPWHLoopTankType>Electric Resistance</CHPWHLoopTankType>
      <CHPWHLoopTankIntegPkgType>Residential (NEEA rated) Product</CHPWHLoopTankIntegPkgType>
      <CHPWHLoopTankTypeVal>0</CHPWHLoopTankTypeVal>
      <CHPWHLoopTankCompType>- select CHPWH type -</CHPWHLoopTankCompType>
      <CHPWHLoopTankNEEABrand>n/a</CHPWHLoopTankNEEABrand>
      <CHPWHLoopTankNEEAModel>n/a</CHPWHLoopTankNEEAModel>
      <CHPWHLoopTankComModel>- select Model -</CHPWHLoopTankComModel>
      <CHPWHLoopTankASHPType>- select HPWH type -</CHPWHLoopTankASHPType>
      <CHPWHLoopTankResCtrls>Typical</CHPWHLoopTankResCtrls>
      <StdCHPWHLoopTankResCtrls>Typical</StdCHPWHLoopTankResCtrls>
      <CHPWHLoopTankMinTankVol>-1</CHPWHLoopTankMinTankVol>
      <CHPWHLoopTankVol>80</CHPWHLoopTankVol>
      <CHPWHLoopTankMinRVal>0</CHPWHLoopTankMinRVal>
      <CHPWHLoopTankLoc>- select tank location -</CHPWHLoopTankLoc>
      <CHPWHLoopTankSrcAirLoc>- select source air location -</CHPWHLoopTankSrcAirLoc>
      <CHPWHLoopTankShowDtls>0</CHPWHLoopTankShowDtls>
      <CmpctDistAllowed>1</CmpctDistAllowed>
      <CompactDistrib>not compact</CompactDistrib>
      <DHWHeater index="0">Std UEF2 NEEA HPWH</DHWHeater>
      <HeaterMult index="0">1</HeaterMult>
      <HeaterMultFlt index="0">1</HeaterMultFlt>
      <HeaterStatus index="0">New</HeaterStatus>
      <NumDHWHeaters>1</NumDHWHeaters>
      <TotNumDHWHeaters>1</TotNumDHWHeaters>
      <FirstDHWHtrIndex>1</FirstDHWHtrIndex>
      <RecircPumpPwr>10</RecircPumpPwr>
      <UseDefaultLoops>1</UseDefaultLoops>
      <LoopPipeInsulThk index="0">1.5</LoopPipeInsulThk>
      <RecircPipeLoc index="0">Conditioned</RecircPipeLoc>
      <RecircPipeLoc index="1">Conditioned</RecircPipeLoc>
      <RecircPipeLoc index="2">Conditioned</RecircPipeLoc>
      <RecircPipeLoc index="3">Conditioned</RecircPipeLoc>
      <RecircPipeLoc index="4">Conditioned</RecircPipeLoc>
      <RecircPipeLoc index="5">Conditioned</RecircPipeLoc>
      <NRecircLoops>1</NRecircLoops>
      <IsHydronic>0</IsHydronic>
      <VerifiedPipeInsulation>1</VerifiedPipeInsulation>
      <PipeSizingPerCPCAppM>1</PipeSizingPerCPCAppM>
      <MasterMixingValve>NoMasterMixValve</MasterMixingValve>
      <PipeSizingPerCPCAppMSpeclFtr>0</PipeSizingPerCPCAppMSpeclFtr>
      <MasterMixingValveSpeclFtr>0</MasterMixingValveSpeclFtr>
      <BranchLossModel>Old Scheduled (independent of draws)</BranchLossModel>
      <LoopHeater>DHW Loop Tank Heater 1</LoopHeater>
      <LoopHeaterAssigned>0</LoopHeaterAssigned>
      <LoopHeaterMult>1</LoopHeaterMult>
      <TotShowersServed>1</TotShowersServed>
      <TotBathsServed>1</TotBathsServed>
      <TotDWHRSysShowers>0</TotDWHRSysShowers>
      <DWHRSysSummaryMsg>Describe DWHRSys devices for each DwellUnitType</DWHRSysSummaryMsg>
      <DWHRSysConfig index="0">- specify -</DWHRSysConfig>
      <DWHRSysConfig index="1">- specify -</DWHRSysConfig>
      <DWHRSysConfig index="2">- specify -</DWHRSysConfig>
      <DWHRSysConfig index="3">- specify -</DWHRSysConfig>
      <DWHRSysConfig index="4">- specify -</DWHRSysConfig>
      <DWHRSysConfig index="5">- specify -</DWHRSysConfig>
      <NumDWHRSysRefs>0</NumDWHRSysRefs>
      <NumDWHRSysDevices>0</NumDWHRSysDevices>
      <DHWSolarSysRefValid>0</DHWSolarSysRefValid>
      <CSESolarSysSimValid>0</CSESolarSysSimValid>
      <SolFracType>- none -</SolFracType>
      <SolFracAnn>0</SolFracAnn>
      <DemRespCompat>0</DemRespCompat>
      <DemResponsive>0</DemResponsive>
