

Log for Run 001: MF8  Individual Supply + Individual Exhaust (SZHP-HRV)  /  St

CSE 1.0.0-rc1 for Windows 64-bit (MSVC)



Input for Run 001:

#        #define  RunDateFmt  13:38, Wed, Sep 23, 2026
#        #define  RunID               12   // Standard
#        #define  AnalysisType        13   // Proposed and Standard
#        #define  CompCodeBase      2025   // CA2025
#        #define  StdDesignBase     2025   // CA2025
#        #define  StandardsVersion  2026   // Compliance2025
#        #define  DesignRatingBase     0   // n/a
#        #define  ClimateZone          9   // ClimateZone9
#        #define  DD1  Aug 14
#        #define  CD1  Jun 20
#        #define  HD1  Dec 01
#        #define  SEASONCHANGESETPT  60
#        #define  FANVENTLOCKOUTTEMP  68
#        #define  ISSEASONCOOLING  (@weather.taDbAvg07 > SEASONCHANGESETPT)
#        #define  FANVENTAVAIL  (@weather.taDbAvg07 > FANVENTLOCKOUTTEMP)
#        #define  WINDOWVENTAVAIL  (!@Top.autoSizing && ($hour < 24 && ($hour > 12 || $radDiff+$radbeam > .01)))
#        #define  HWUSEF_WD  hourval( 0.014, 0.008, 0.009, 0.011, 0.020, 0.044, 0.089, 0.107, 0.089, 0.066, 0.052, 0.038, 0.036, 0.033, 0.032, 0.026, 0.042, 0.048, 0.052, 0.047, 0.042, 0.039, 0.036, 0.022 )
#        #define  HWUSEF_WE  hourval( 0.018, 0.010, 0.009, 0.008, 0.015, 0.023, 0.026, 0.047, 0.077, 0.083, 0.074, 0.061, 0.051, 0.043, 0.039, 0.039, 0.052, 0.058, 0.056, 0.052, 0.047, 0.044, 0.040, 0.028 )
#        #define  ShwrFLOWF  1
#        #define  ShwrDRAINHREFF  0
#        #define  CwshHOTF  0.22
#        #define  CwshUSEF  2.03
#        #define  FaucHOTF  0.5
#        #define  FaucFlowF  1
#        #define  BathFLOWF  1
#        #define  BathDRAINHREFF  0
#        #define  DwshFLOWF  1
#        #define  Cook_WD       hourval( .005,.004,.004,.004,.004,.014,.019,.025,.026,.022,.021,.029,.035,.032,.034,.052,.115,.193,.180,.098,.042,.020,.012,.010)
#        #define  Cook_WEH      hourval( .005,.004,.003,.003,.003,.005,.010,.027,.048,.048,.046,.055,.063,.059,.062,.068,.091,.139,.129,.072,.032,.014,.009,.005)
#        #define  TV_WD         hourval( .035,.026,.023,.022,.021,.021,.025,.032,.038,.040,.038,.038,.041,.042,.042,.041,.044,.049,.056,.064,.070,.074,.067,.051)
#        #define  TV_WEH        hourval( .035,.027,.022,.021,.020,.020,.022,.029,.037,.043,.042,.039,.040,.042,.045,.048,.051,.052,.056,.061,.065,.069,.064,.050)
#        #define  STB_WD        hourval( .040,.040,.040,.040,.040,.040,.040,.041,.040,.040,.040,.040,.040,.040,.041,.041,.042,.043,.044,.045,.046,.047,.045,.045)
#        #define  STB_WEH       hourval( .041,.041,.040,.041,.040,.040,.040,.040,.041,.042,.042,.041,.041,.041,.041,.042,.042,.043,.044,.044,.045,.045,.044,.039)
#        #define  Comp_WD       hourval( .036,.033,.032,.032,.031,.032,.034,.036,.039,.043,.045,.045,.046,.046,.046,.047,.048,.049,.049,.049,.049,.048,.044,.041)
#        #define  Comp_WEH      hourval( .036,.034,.033,.033,.032,.033,.033,.035,.038,.042,.044,.045,.046,.047,.047,.048,.049,.049,.048,.048,.048,.047,.044,.041)
#        #define  RMEL_WD       hourval( .037,.035,.034,.034,.032,.036,.042,.044,.037,.032,.033,.033,.032,.033,.035,.037,.044,.053,.058,.060,.062,.060,.052,.045)
#        #define  RMEL_WEH      hourval( .037,.035,.034,.034,.032,.036,.042,.044,.037,.032,.033,.033,.032,.033,.035,.037,.044,.053,.058,.060,.062,.060,.052,.045)
#        #define  IntLight_WD   hourval( .023,.019,.015,.017,.021,.031,.042,.041,.034,.029,.027,.025,.021,.021,.021,.026,.031,.044,.084,.117,.113,.096,.063,.039)
#        #define  IntLight_WEH  hourval( .023,.019,.015,.017,.021,.031,.042,.041,.034,.029,.027,.025,.021,.021,.021,.026,.031,.044,.084,.117,.113,.096,.063,.039)
#        #define  ExtLight_WD   hourval( .046,.046,.046,.046,.046,.037,.035,.034,.033,.028,.022,.015,.012,.011,.011,.012,.019,.037,.049,.065,.091,.105,.091,.063)
#        #define  ExtLight_WEH  hourval( .046,.046,.045,.045,.046,.045,.044,.041,.036,.030,.024,.016,.012,.011,.011,.012,.019,.038,.048,.060,.083,.098,.085,.059)
#        #define  Cook_SM    choose1( $month, 1.094,1.065,1.074,0.889,0.891,0.935,0.993,0.92,0.923,0.92,1.128,1.168)
#        #define  TV_SM      choose1( $month, 1.032,.991,.986,.99,.971,.971,1.002,1.013,1.008,1.008,1.02,1.008)
#        #define  STB_SM     choose1( $month, 1.02,.84,.92,.98,.91,.94,1.05,1.06,1.06,1.14,1.03,1.050)
#        #define  Comp_SM    choose1( $month, 0.98,0.87,0.89,1.11,1.14,0.99,1.05,1.01,0.96,0.97,0.99,1.04)
#        #define  Other_SM   choose1( $month,  1.19,1.11,1.02,.93,.84,.8,.82,.88,.98,1.07,1.16,1.2)
#        #define  RefrConst_WD   hourval( -0.5436,-0.3646,-0.4044,-0.3871,-0.5341,-0.7521,-0.3747,0.0041,-0.1293,-0.4644,-0.4800,-0.4351,-0.2195,-0.3301,-0.0919,-0.1686,-0.4819,-0.4731,-0.2223,0.0604,-0.1466,-0.3214,-0.4113,-0.7701)
#        #define  RefrConst_WEH  hourval( -0.3467,-0.2779,-0.2844,-0.2954,-0.4680,-0.5127,-0.7110,-0.5662,0.0463,-0.2995,-0.2388,-0.2646,-0.2905,-0.2730,-0.3306,-0.0031,-0.4356,-0.2580,0.2384,0.1176,-0.0458,-0.0596,-0.5300,0.0197 )
#        #define  RefrTemp_WD    hourval( 0.0195,0.0167,0.0169,0.0165,0.0183,0.0218,0.0178,0.0136,0.0151,0.0189,0.0188,0.0183,0.0156,0.0169,0.0137,0.0149,0.0197,0.0208,0.0184,0.0144,0.0166,0.0184,0.0188,0.0229)
#        #define  RefrTemp_WEH   hourval( 0.0171,0.0156,0.0155,0.0154,0.0175,0.0181,0.0212,0.0201,0.0130,0.0176,0.0165,0.0171,0.0177,0.0176,0.0182,0.0139,0.0197,0.0180,0.0121,0.0135,0.0154,0.0150,0.0205,0.0129)
#        #define  FVCHPC  0.95		// VCHP cooling input energy factor
#        #define  FVCHPH  0.88		// VCHP heating input energy factor
#        #define  NumCntrlWHtrs( s)  tofloat( 1+fix(@DHWSYS[ s].loadMax / (15400. * @DHWSYS[ s].loadMaxDur)))
#        #define  RunFileName  EX02_MF08_Central_VRF_TYPE 1_HP_CZ09 - ab
        
#       #include "DHWDU2.txt"
I       //File generated at 2021-02-15 20:16:40.066349
I#      #echooff
I#      ... Suppressing input echo until matching #ECHOON
I#      #echoon
I       // eof
        
           repHdrL = "MF8  Individual Supply + Individual Exhaust (SZHP-HRV)"
           runTitle = "MF8  Individual Supply + Individual Exhaust (SZHP-HRV)  /  Standard  /  EX02_MF08_Central_VRF_TYPE 1_HP_CZ09.cibd25x"
           wfName = "CA_Title24_2025_LOS-ANGELES-USC.epw"
           ucFileName = "YES"
           ebTolHour = 0.001
           ebTolDay = 0.001
           ebTolMon = 0.001
           ebTolSubHr = 0.001
           tol = 0.01                           // Endtest convergence tolerance for internal iteration in models
           jan1DOW = "THU"
           skyModel = "anisotropic"
           bldgAzm = 0
           dt = "YES"
           heatDsTDbO = 43.1                    // °F
           coolDsCond = "ClgDC_0p4pct_Aug"
           ventAvail = zonal
           nSubSteps = 20
           wuDays = 30
           awTrigSlr = 0.1
           anTolAbs = 0.005
           anTolRel = 0.0005
           auszTol = 0.01
           awTrigT = 3
           awTrigH = 0.3
        
         DELETE Report "eb"    // move from end of CSE file
        
        DESCOND   "ClgDC_0p4pct_Aug"  
           dcDB = 92.7                          // Cooling design dry-bulb temperature, °F
           dcDay = Aug 21                       // Calendar date for this design cooling conditions
           dcMCDBR = 20.7                       // Coincident daily dry-bulb range, °F
           dcMCWB = 70.2                        // Coincident wet-bulb temperature, °F
           dcMCWBR = 7.8                        // Coincident daily wet-bulb range, °F
           dcTauB = 0.383                       // ASHRAE beam 'pseudo optical depth'
           dcTauD = 2.433                       // ASHRAE diffuse 'pseudo optical depth'
           dcWindSpeed = 2                      // Wind speed for design conditions, mph
        
        METER   "MtrElec"  
        
        METER   "MtrNatGas"  
        
        DHWMETER   "DHWMtrFXMix"  
        
        DHWMETER   "DHWMtrWH"  
        
        DHWSYS   "dhwsys-1BR - First Floor DU"  
           wsDayUse = DHWMF1BR01                // Day use profile object
           wsTUse = 115                         // Water use temperature (at the point of use), °F
           wsTSetpoint = 125                    // Setpoint temperature for HPWHs (whHeatSrc = ASHPX), °F
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.130906                    // Standard distribution loss multiplier
           wsDSM = 1                            // Distribution system multiplier
           wsFAdjFuel = 1.03
           wsShowerCount = 1                    // Total number of showers served by this DHWSYS
           wsBathCount = 1                      // Total number of bathtubs served by this DHWSYS
           wsElecMtr = "MtrElec"                // Electric use meter
           wsFuelMtr = "MtrNatGas"              // Fuel use meter
           wsFXHwMtr = "DHWMtrFXMix"
           wsWHHwMtr = "DHWMtrWH"
           wsCalcMode = "Simulate"              // specifies PreRun vs. Simulate
        
           DHWHEATER   "dhwhtr1-Std UEF2 NEEA HPWH"  
              whType = "InstantaneousUEF"       // Type of water heater
              whHeatSrc = "Fuel"                // Fuel source for water heater
              whMult = 1                        // Water heater multiplier
              whXBUEndUse = "User2"             // enduse to accumulate ASHPX backup heat elec use
              whUEF = 0.81                      // Water heater uniform energy factor (introduced June, 2017)
              whEff = 0.833662                  // Water heater efficiency (for large storage & instantaneous), and recovery efficiency for UEF equipment
              whRatedFlow = 4.7                 // max gpm at 67 F temp rise (required for UEF-rated equipment), GPM
              whAnnualFuel = 205                // 'yellow label' annual fuel use in therms (required for UEF-rated equipment), therms
              whAnnualElec = 52                 // 'yellow label' annual electricity use in kWh (required for UEF-rated equipment), kWh
              whStbyElec = 4                    // standby electric power in W (optional for UEF-rated equipment), W
              whTEx = 70                        // Temperature surrounding tank (currently active only for ASHPX model, when no whZone specified), °F
              whFuelMtr = "MtrNatGas"           // Fuel use meter
        
        DHWSYS   "dhwsys-1BR - First Floor DU 2"  
           wsDayUse = DHWMF1BR02                // Day use profile object
           wsTUse = 115                         // Water use temperature (at the point of use), °F
           wsTSetpoint = 125                    // Setpoint temperature for HPWHs (whHeatSrc = ASHPX), °F
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.130906                    // Standard distribution loss multiplier
           wsDSM = 1                            // Distribution system multiplier
           wsFAdjFuel = 1.03
           wsShowerCount = 1                    // Total number of showers served by this DHWSYS
           wsBathCount = 1                      // Total number of bathtubs served by this DHWSYS
           wsElecMtr = "MtrElec"                // Electric use meter
           wsFuelMtr = "MtrNatGas"              // Fuel use meter
           wsFXHwMtr = "DHWMtrFXMix"
           wsWHHwMtr = "DHWMtrWH"
           wsCalcMode = "Simulate"              // specifies PreRun vs. Simulate
        
           DHWHEATER   "dhwhtr1-Std UEF2 NEEA HPWH 2"  
              whType = "InstantaneousUEF"       // Type of water heater
              whHeatSrc = "Fuel"                // Fuel source for water heater
              whMult = 1                        // Water heater multiplier
              whXBUEndUse = "User2"             // enduse to accumulate ASHPX backup heat elec use
              whUEF = 0.81                      // Water heater uniform energy factor (introduced June, 2017)
              whEff = 0.833662                  // Water heater efficiency (for large storage & instantaneous), and recovery efficiency for UEF equipment
              whRatedFlow = 4.7                 // max gpm at 67 F temp rise (required for UEF-rated equipment), GPM
              whAnnualFuel = 205                // 'yellow label' annual fuel use in therms (required for UEF-rated equipment), therms
              whAnnualElec = 52                 // 'yellow label' annual electricity use in kWh (required for UEF-rated equipment), kWh
              whStbyElec = 4                    // standby electric power in W (optional for UEF-rated equipment), W
              whTEx = 70                        // Temperature surrounding tank (currently active only for ASHPX model, when no whZone specified), °F
              whFuelMtr = "MtrNatGas"           // Fuel use meter
        
        DHWSYS   "dhwsys-2BR - First Floor DU"  
           wsDayUse = DHWMF2BR01                // Day use profile object
           wsTUse = 115                         // Water use temperature (at the point of use), °F
           wsTSetpoint = 125                    // Setpoint temperature for HPWHs (whHeatSrc = ASHPX), °F
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.179434                    // Standard distribution loss multiplier
           wsDSM = 1                            // Distribution system multiplier
           wsFAdjFuel = 1.03
           wsShowerCount = 2                    // Total number of showers served by this DHWSYS
           wsBathCount = 1                      // Total number of bathtubs served by this DHWSYS
           wsElecMtr = "MtrElec"                // Electric use meter
           wsFuelMtr = "MtrNatGas"              // Fuel use meter
           wsFXHwMtr = "DHWMtrFXMix"
           wsWHHwMtr = "DHWMtrWH"
           wsCalcMode = "Simulate"              // specifies PreRun vs. Simulate
        
           DHWHEATER   "dhwhtr1-Std UEF2 NEEA HPWH 3"  
              whType = "InstantaneousUEF"       // Type of water heater
              whHeatSrc = "Fuel"                // Fuel source for water heater
              whMult = 1                        // Water heater multiplier
              whXBUEndUse = "User2"             // enduse to accumulate ASHPX backup heat elec use
              whUEF = 0.81                      // Water heater uniform energy factor (introduced June, 2017)
              whEff = 0.833662                  // Water heater efficiency (for large storage & instantaneous), and recovery efficiency for UEF equipment
              whRatedFlow = 4.7                 // max gpm at 67 F temp rise (required for UEF-rated equipment), GPM
              whAnnualFuel = 205                // 'yellow label' annual fuel use in therms (required for UEF-rated equipment), therms
              whAnnualElec = 52                 // 'yellow label' annual electricity use in kWh (required for UEF-rated equipment), kWh
              whStbyElec = 4                    // standby electric power in W (optional for UEF-rated equipment), W
              whTEx = 70                        // Temperature surrounding tank (currently active only for ASHPX model, when no whZone specified), °F
              whFuelMtr = "MtrNatGas"           // Fuel use meter
        
        DHWSYS   "dhwsys-2BR - First Floor DU 4"  
           wsDayUse = DHWMF2BR02                // Day use profile object
           wsTUse = 115                         // Water use temperature (at the point of use), °F
           wsTSetpoint = 125                    // Setpoint temperature for HPWHs (whHeatSrc = ASHPX), °F
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.179434                    // Standard distribution loss multiplier
           wsDSM = 1                            // Distribution system multiplier
           wsFAdjFuel = 1.03
           wsShowerCount = 2                    // Total number of showers served by this DHWSYS
           wsBathCount = 1                      // Total number of bathtubs served by this DHWSYS
           wsElecMtr = "MtrElec"                // Electric use meter
           wsFuelMtr = "MtrNatGas"              // Fuel use meter
           wsFXHwMtr = "DHWMtrFXMix"
           wsWHHwMtr = "DHWMtrWH"
           wsCalcMode = "Simulate"              // specifies PreRun vs. Simulate
        
           DHWHEATER   "dhwhtr1-Std UEF2 NEEA HPWH 4"  
              whType = "InstantaneousUEF"       // Type of water heater
              whHeatSrc = "Fuel"                // Fuel source for water heater
              whMult = 1                        // Water heater multiplier
              whXBUEndUse = "User2"             // enduse to accumulate ASHPX backup heat elec use
              whUEF = 0.81                      // Water heater uniform energy factor (introduced June, 2017)
              whEff = 0.833662                  // Water heater efficiency (for large storage & instantaneous), and recovery efficiency for UEF equipment
              whRatedFlow = 4.7                 // max gpm at 67 F temp rise (required for UEF-rated equipment), GPM
              whAnnualFuel = 205                // 'yellow label' annual fuel use in therms (required for UEF-rated equipment), therms
              whAnnualElec = 52                 // 'yellow label' annual electricity use in kWh (required for UEF-rated equipment), kWh
              whStbyElec = 4                    // standby electric power in W (optional for UEF-rated equipment), W
              whTEx = 70                        // Temperature surrounding tank (currently active only for ASHPX model, when no whZone specified), °F
              whFuelMtr = "MtrNatGas"           // Fuel use meter
        
        DHWSYS   "dhwsys-1BR - Second Floor DU"  
           wsDayUse = DHWMF1BR03                // Day use profile object
           wsTUse = 115                         // Water use temperature (at the point of use), °F
           wsTSetpoint = 125                    // Setpoint temperature for HPWHs (whHeatSrc = ASHPX), °F
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.130906                    // Standard distribution loss multiplier
           wsDSM = 1                            // Distribution system multiplier
           wsFAdjFuel = 1.03
           wsShowerCount = 1                    // Total number of showers served by this DHWSYS
           wsBathCount = 1                      // Total number of bathtubs served by this DHWSYS
           wsElecMtr = "MtrElec"                // Electric use meter
           wsFuelMtr = "MtrNatGas"              // Fuel use meter
           wsFXHwMtr = "DHWMtrFXMix"
           wsWHHwMtr = "DHWMtrWH"
           wsCalcMode = "Simulate"              // specifies PreRun vs. Simulate
        
           DHWHEATER   "dhwhtr1-Std UEF2 NEEA HPWH 5"  
              whType = "InstantaneousUEF"       // Type of water heater
              whHeatSrc = "Fuel"                // Fuel source for water heater
              whMult = 1                        // Water heater multiplier
              whXBUEndUse = "User2"             // enduse to accumulate ASHPX backup heat elec use
              whUEF = 0.81                      // Water heater uniform energy factor (introduced June, 2017)
              whEff = 0.833662                  // Water heater efficiency (for large storage & instantaneous), and recovery efficiency for UEF equipment
              whRatedFlow = 4.7                 // max gpm at 67 F temp rise (required for UEF-rated equipment), GPM
              whAnnualFuel = 205                // 'yellow label' annual fuel use in therms (required for UEF-rated equipment), therms
              whAnnualElec = 52                 // 'yellow label' annual electricity use in kWh (required for UEF-rated equipment), kWh
              whStbyElec = 4                    // standby electric power in W (optional for UEF-rated equipment), W
              whTEx = 70                        // Temperature surrounding tank (currently active only for ASHPX model, when no whZone specified), °F
              whFuelMtr = "MtrNatGas"           // Fuel use meter
        
        DHWSYS   "dhwsys-1BR - Second Floor DU 6"  
           wsDayUse = DHWMF1BR04                // Day use profile object
           wsTUse = 115                         // Water use temperature (at the point of use), °F
           wsTSetpoint = 125                    // Setpoint temperature for HPWHs (whHeatSrc = ASHPX), °F
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.130906                    // Standard distribution loss multiplier
           wsDSM = 1                            // Distribution system multiplier
           wsFAdjFuel = 1.03
           wsShowerCount = 1                    // Total number of showers served by this DHWSYS
           wsBathCount = 1                      // Total number of bathtubs served by this DHWSYS
           wsElecMtr = "MtrElec"                // Electric use meter
           wsFuelMtr = "MtrNatGas"              // Fuel use meter
           wsFXHwMtr = "DHWMtrFXMix"
           wsWHHwMtr = "DHWMtrWH"
           wsCalcMode = "Simulate"              // specifies PreRun vs. Simulate
        
           DHWHEATER   "dhwhtr1-Std UEF2 NEEA HPWH 6"  
              whType = "InstantaneousUEF"       // Type of water heater
              whHeatSrc = "Fuel"                // Fuel source for water heater
              whMult = 1                        // Water heater multiplier
              whXBUEndUse = "User2"             // enduse to accumulate ASHPX backup heat elec use
              whUEF = 0.81                      // Water heater uniform energy factor (introduced June, 2017)
              whEff = 0.833662                  // Water heater efficiency (for large storage & instantaneous), and recovery efficiency for UEF equipment
              whRatedFlow = 4.7                 // max gpm at 67 F temp rise (required for UEF-rated equipment), GPM
              whAnnualFuel = 205                // 'yellow label' annual fuel use in therms (required for UEF-rated equipment), therms
              whAnnualElec = 52                 // 'yellow label' annual electricity use in kWh (required for UEF-rated equipment), kWh
              whStbyElec = 4                    // standby electric power in W (optional for UEF-rated equipment), W
              whTEx = 70                        // Temperature surrounding tank (currently active only for ASHPX model, when no whZone specified), °F
              whFuelMtr = "MtrNatGas"           // Fuel use meter
        
        DHWSYS   "dhwsys-2BR - Second Floor DU"  
           wsDayUse = DHWMF2BR03                // Day use profile object
           wsTUse = 115                         // Water use temperature (at the point of use), °F
           wsTSetpoint = 125                    // Setpoint temperature for HPWHs (whHeatSrc = ASHPX), °F
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.179434                    // Standard distribution loss multiplier
           wsDSM = 1                            // Distribution system multiplier
           wsFAdjFuel = 1.03
           wsShowerCount = 2                    // Total number of showers served by this DHWSYS
           wsBathCount = 1                      // Total number of bathtubs served by this DHWSYS
           wsElecMtr = "MtrElec"                // Electric use meter
           wsFuelMtr = "MtrNatGas"              // Fuel use meter
           wsFXHwMtr = "DHWMtrFXMix"
           wsWHHwMtr = "DHWMtrWH"
           wsCalcMode = "Simulate"              // specifies PreRun vs. Simulate
        
           DHWHEATER   "dhwhtr1-Std UEF2 NEEA HPWH 7"  
              whType = "InstantaneousUEF"       // Type of water heater
              whHeatSrc = "Fuel"                // Fuel source for water heater
              whMult = 1                        // Water heater multiplier
              whXBUEndUse = "User2"             // enduse to accumulate ASHPX backup heat elec use
              whUEF = 0.81                      // Water heater uniform energy factor (introduced June, 2017)
              whEff = 0.833662                  // Water heater efficiency (for large storage & instantaneous), and recovery efficiency for UEF equipment
              whRatedFlow = 4.7                 // max gpm at 67 F temp rise (required for UEF-rated equipment), GPM
              whAnnualFuel = 205                // 'yellow label' annual fuel use in therms (required for UEF-rated equipment), therms
              whAnnualElec = 52                 // 'yellow label' annual electricity use in kWh (required for UEF-rated equipment), kWh
              whStbyElec = 4                    // standby electric power in W (optional for UEF-rated equipment), W
              whTEx = 70                        // Temperature surrounding tank (currently active only for ASHPX model, when no whZone specified), °F
              whFuelMtr = "MtrNatGas"           // Fuel use meter
        
        DHWSYS   "dhwsys-2BR - Second Floor DU 8"  
           wsDayUse = DHWMF2BR04                // Day use profile object
           wsTUse = 115                         // Water use temperature (at the point of use), °F
           wsTSetpoint = 125                    // Setpoint temperature for HPWHs (whHeatSrc = ASHPX), °F
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.179434                    // Standard distribution loss multiplier
           wsDSM = 1                            // Distribution system multiplier
           wsFAdjFuel = 1.03
           wsShowerCount = 2                    // Total number of showers served by this DHWSYS
           wsBathCount = 1                      // Total number of bathtubs served by this DHWSYS
           wsElecMtr = "MtrElec"                // Electric use meter
           wsFuelMtr = "MtrNatGas"              // Fuel use meter
           wsFXHwMtr = "DHWMtrFXMix"
           wsWHHwMtr = "DHWMtrWH"
           wsCalcMode = "Simulate"              // specifies PreRun vs. Simulate
        
           DHWHEATER   "dhwhtr1-Std UEF2 NEEA HPWH 8"  
              whType = "InstantaneousUEF"       // Type of water heater
              whHeatSrc = "Fuel"                // Fuel source for water heater
              whMult = 1                        // Water heater multiplier
              whXBUEndUse = "User2"             // enduse to accumulate ASHPX backup heat elec use
              whUEF = 0.81                      // Water heater uniform energy factor (introduced June, 2017)
              whEff = 0.833662                  // Water heater efficiency (for large storage & instantaneous), and recovery efficiency for UEF equipment
              whRatedFlow = 4.7                 // max gpm at 67 F temp rise (required for UEF-rated equipment), GPM
              whAnnualFuel = 205                // 'yellow label' annual fuel use in therms (required for UEF-rated equipment), therms
              whAnnualElec = 52                 // 'yellow label' annual electricity use in kWh (required for UEF-rated equipment), kWh
              whStbyElec = 4                    // standby electric power in W (optional for UEF-rated equipment), W
              whTEx = 70                        // Temperature surrounding tank (currently active only for ASHPX model, when no whZone specified), °F
              whFuelMtr = "MtrNatGas"           // Fuel use meter
        
        EXPORT   "ExportElec"  
           exExportfile = "Primary"             // Name of EXPORTFILE to write simulation results to
           exType = "MTR"                       // Export type
           exFreq = "HOUR"                      // Time interval for generating rows of export data
           exMeter = "MtrElec"                  // Meter to report
           exBtuSf = 1000                       // Result scaling factor (1,000 reports kBtu)
           exDayBeg = Jan 1                     // initial day of export period
           exDayEnd = Dec 31                    // final day of export period
        
        EXPORT   "ExportNatGas"  
           exExportfile = "Primary"             // Name of EXPORTFILE to write simulation results to
           exType = "MTR"                       // Export type
           exFreq = "HOUR"                      // Time interval for generating rows of export data
           exMeter = "MtrNatGas"                // Meter to report
           exBtuSf = 1000                       // Result scaling factor (1,000 reports kBtu)
           exDayBeg = Jan 1                     // initial day of export period
           exDayEnd = Dec 31                    // final day of export period
        
        
         RUN
         $EOF



CSE 1.0.0-rc1 for Windows 64-bit (MSVC) run(s) done: Wed 23-Sep-26   1:38:03 pm

Executable:   c:\program files\cbecc 2025.3.0\cse\cse.exe
              19-Aug-26   5:30 pm   (VS 14.29    4378112 bytes)  (HPWH 2.0.0)
Command line: -b
              C:\Users\MichaelSawford\Documents\Claude\Projects\Complex HVAC\v1.1_build\output\EX02_MF_Central-VRF-HP\EX02_MF08_Central_VRF_HP_CZ09\EX02_MF08_Central_VRF_TYPE 1_HP_CZ09 - batch\EX02_MF08_Central_VRF_TYPE 1_HP_CZ09 - ab-cse-dhwsrc
Input file:   C:\Users\MichaelSawford\Documents\Claude\Projects\Complex HVAC\v1.1_build\output\EX02_MF_Central-VRF-HP\EX02_MF08_Central_VRF_HP_CZ09\EX02_MF08_Central_VRF_TYPE 1_HP_CZ09 - batch\EX02_MF08_Central_VRF_TYPE 1_HP_CZ09 - ab-cse-dhwsrc.cse
Report file:  C:\Users\MichaelSawford\Documents\Claude\Projects\Complex HVAC\v1.1_build\output\EX02_MF_Central-VRF-HP\EX02_MF08_Central_VRF_HP_CZ09\EX02_MF08_Central_VRF_TYPE 1_HP_CZ09 - batch\EX02_MF08_CENTRAL_VRF_TYPE 1_HP_CZ09 - AB-CSE-DHWSRC.REP

Timing info --

               Input:  Time = 0.28     Calls = 1         T/C = 0.2840
          AutoSizing:  Time = 0.00     Calls = 0         T/C = 0.0000
          Simulation:  Time = 0.34     Calls = 1         T/C = 0.3350
             Reports:  Time = 0.03     Calls = 1         T/C = 0.0310
               Total:  Time = 0.65     Calls = 1         T/C = 0.6520
