              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F4 Res Zn SW Court HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F4 Res Zn SW Court HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F4 Res Zn SW Court HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F4 Res Zn SW Court HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F4 Res Zn SW Court HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F4 Res Zn SW Court HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F4 Res Zn SE Perim HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F4 Res Zn SE Perim HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F4 Res Zn SE Perim HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F4 Res Zn SE Perim HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F4 Res Zn SE Perim HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F4 Res Zn SE Perim HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F4 Res Zn SW Perim HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F4 Res Zn SW Perim HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F4 Res Zn SW Perim HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F4 Res Zn SW Perim HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F4 Res Zn SW Perim HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F4 Res Zn SW Perim HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F4 Res Zn W Court HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F4 Res Zn W Court HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F4 Res Zn W Court HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F4 Res Zn W Court HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F4 Res Zn W Court HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F4 Res Zn W Court HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F4 Res Zn W Perim HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F4 Res Zn W Perim HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F4 Res Zn W Perim HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F4 Res Zn W Perim HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F4 Res Zn W Perim HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F4 Res Zn W Perim HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F5 Res Zn E Court HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F5 Res Zn E Court HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F5 Res Zn E Court HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F5 Res Zn E Court HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F5 Res Zn E Court HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F5 Res Zn E Court HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F5 Res Zn E Perim HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F5 Res Zn E Perim HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F5 Res Zn E Perim HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F5 Res Zn E Perim HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F5 Res Zn E Perim HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F5 Res Zn E Perim HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F5 Res Zn N Perim HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F5 Res Zn N Perim HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F5 Res Zn N Perim HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F5 Res Zn N Perim HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F5 Res Zn N Perim HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F5 Res Zn N Perim HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F5 Res Zn NE Perim HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F5 Res Zn NE Perim HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F5 Res Zn NE Perim HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F5 Res Zn NE Perim HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F5 Res Zn NE Perim HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F5 Res Zn NE Perim HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F5 Res Zn NW Perim HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F5 Res Zn NW Perim HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F5 Res Zn NW Perim HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F5 Res Zn NW Perim HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F5 Res Zn NW Perim HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F5 Res Zn NW Perim HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F5 Res Zn S Court 1-Bed HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F5 Res Zn S Court 1-Bed HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F5 Res Zn S Court 1-Bed HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F5 Res Zn S Court 1-Bed HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F5 Res Zn S Court 1-Bed HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F5 Res Zn S Court 1-Bed HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F5 Res Zn S Court 2-Bed HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F5 Res Zn S Court 2-Bed HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F5 Res Zn S Court 2-Bed HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F5 Res Zn S Court 2-Bed HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F5 Res Zn S Court 2-Bed HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F5 Res Zn S Court 2-Bed HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F5 Res Zn SE Court HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F5 Res Zn SE Court HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F5 Res Zn SE Court HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F5 Res Zn SE Court HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F5 Res Zn SE Court HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F5 Res Zn SE Court HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F5 Res Zn SW Court HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F5 Res Zn SW Court HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F5 Res Zn SW Court HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F5 Res Zn SW Court HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F5 Res Zn SW Court HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F5 Res Zn SW Court HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F5 Res Zn SE Perim HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F5 Res Zn SE Perim HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F5 Res Zn SE Perim HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F5 Res Zn SE Perim HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F5 Res Zn SE Perim HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F5 Res Zn SE Perim HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F5 Res Zn SW Perim HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F5 Res Zn SW Perim HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F5 Res Zn SW Perim HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F5 Res Zn SW Perim HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F5 Res Zn SW Perim HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F5 Res Zn SW Perim HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F5 Res Zn W Court HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F5 Res Zn W Court HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F5 Res Zn W Court HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F5 Res Zn W Court HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F5 Res Zn W Court HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F5 Res Zn W Court HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F5 Res Zn W Perim HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F5 Res Zn W Perim HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F5 Res Zn W Perim HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F5 Res Zn W Perim HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F5 Res Zn W Perim HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F5 Res Zn W Perim HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        AIRHANDLER   "F1 Business Cent AirSys-ah"  
           ahSched = ON                         // Air handler schedule; OFF or ON, hourly schedulable by expression
           ahTsSp = ZN2                         // Supply temperature setpoint numeric value OR* choice of control method
           ahfanCycles = NO                     // Whether AH fan cycles with the zone thermostat
           ahTsMn = 58                          // Minimum supply temperature, °F
           ahTsMx = 95                          // Maximum supply temperature, °F
           sfanType = "DrawThru"                // Supply fan type/position
           sfanVfDs = 292.19085                 // Supply fan design or rated (volumetric) air flow at rated pressure, cfm
           sfanVfMxF = 1                        // Supply fan overrun factor: maximum factor by which fan will exceed rated flow (default 1.3), mult
           sfanElecPwr = 0.742                  // Supply fan input power per unit air flow (at design flow and pressure), W/cfm
           sfanMotEff = 0.855                   // Supply fan motor/drive efficiency, frac
           sfanMotPos = IN_FLOW                 // Supply fan motor/drive position
           sfanMtr = "MtrElec"                  // Name of METER to accumulate energy use by this supply fan
           ahhcType = "AHP"                     // Heating coil type
           ahhcCapTRat = 12522.465              // Total heating coil (output) capacity, Btuh
           ahhcMtr = "MtrElec"                  // Name of METER to accumulate energy use by this heating coil
           ahpCap17 = 6248.710035               // AHRI steady state rated capacity at 70 degF indoor (return), and 17 degF outdoor air temp, respectively, Btuh
           ahpCOP47 = 3.776227                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 47 degF outdoor and 70 indoor, kW
           ahpCOP17 = 2.311834                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 17 degF outdoor and 70 indoor, kW
           ahpCapSupH = 14142.125               // Output capacity of the heat pump's supplemental heating coil, Btuh
           ahpTOff = 0                          // Heat pump compressor is disabled (only supplemental heater operates) when outdoor temperature falls below this temperature, °F
           ahpTOn = 0                           // Heat pump compressor is enabled when outdoor temperature is at or above this temperature, °F
           ahpSupHMtr = "MtrElec"               // Name of METER to accumulate energy use by this supp heat pump heating coil
           cchCM = TSTAT                        // Crankcase heater presence and control method
           cchPMx = 0.010002                    // Crankcase resistance heater input power (max power if cchCM is PTC or PTC_CLO), kW
           cchTOn = 50                          // For cchCM = TSTAT, in subhours when compressor does not run, the crankcase heater turn-on outdoor temp, °F
           cchMtr = "MtrElec"                   // Name of METER to accumulate energy use by the crankcase heater
           ahccType = "DX"                      // Cooling coil type
           ahccCapTRat = 12522.465              // Total cooling coil capacity (sensible + latent), Btuh
           ahccMtr = "MtrElec"                  // Name of METER to accumulate energy use by this cooling coil
           ahccEirR = 0.232158                  // DX compressor energy input ratio (EIR) at full load under rated conditions, ratio
           pydxCaptT = 0.874962, -0.001143, 0.000171, -0.00296, 0.00001, 
                       -0.000059                // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccCaptRat for the actual entering air temp, coefs
           pydxEirT = -1.063931, 0.030658, -0.000127, 0.015421, 0.00005, 
                      -0.00021                  // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccEirR for the actual entering air temp, coefs
           pydxEirUl = 0.20123, -0.031218, 1.950498, -1.120511    // Coefficients of cubic polynomial function of part load ratio used to adjust energy input to part load conditions, in the compressor unloading part load region (1 >= plr >= ahccMinUnldPlr), coefs
           ahccVfRperTon = 400                  // Air flow per ton during AHRI tests, cfm/ton
           oaMnCtrl = "Volume"                  // Minimum outside air flow control method
           oaVfDsMn = 178.2                     // Design minimum outside air flow, cfm
           oaEcoType = "None"                   // Economizer type
           oaOaLeak = 0                         // Outside air damper leakage to mixed air (default 0.1), frac
           oaRaLeak = 0                         // Return air damper leakage to mixed air (default 0.1), frac
           ahSOLeak = 0                         // Supply duct leakage to outdoors, expressed as a fraction of supply fan design flow, frac
           ahROLeak = 0                         // Return duct leakage FROM outdoors, expressed as a fraction of supply fan design flow, frac
           ahSOLoss = 0                         // Supply duct loss/gain to the outdoors, frac
           ahROLoss = 0                         // Return duct loss/gain to the outdoors, frac
        
        AIRHANDLER   "F1 Corridor AirSys-ah"  
           ahSched = ON                         // Air handler schedule; OFF or ON, hourly schedulable by expression
           ahTsSp = ZN2                         // Supply temperature setpoint numeric value OR* choice of control method
           ahfanCycles = NO                     // Whether AH fan cycles with the zone thermostat
           ahTsMn = 58                          // Minimum supply temperature, °F
           ahTsMx = 95                          // Maximum supply temperature, °F
           sfanType = "DrawThru"                // Supply fan type/position
           sfanVfDs = 369.66865                 // Supply fan design or rated (volumetric) air flow at rated pressure, cfm
           sfanVfMxF = 1                        // Supply fan overrun factor: maximum factor by which fan will exceed rated flow (default 1.3), mult
           sfanElecPwr = 0.742                  // Supply fan input power per unit air flow (at design flow and pressure), W/cfm
           sfanMotEff = 0.855                   // Supply fan motor/drive efficiency, frac
           sfanMotPos = IN_FLOW                 // Supply fan motor/drive position
           sfanMtr = "MtrElec"                  // Name of METER to accumulate energy use by this supply fan
           ahhcType = "AHP"                     // Heating coil type
           ahhcCapTRat = 15842.942143           // Total heating coil (output) capacity, Btuh
           ahhcMtr = "MtrElec"                  // Name of METER to accumulate energy use by this heating coil
           ahpCap17 = 7905.628129               // AHRI steady state rated capacity at 70 degF indoor (return), and 17 degF outdoor air temp, respectively, Btuh
           ahpCOP47 = 3.776227                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 47 degF outdoor and 70 indoor, kW
           ahpCOP17 = 2.311834                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 17 degF outdoor and 70 indoor, kW
           ahpCapSupH = 17735.125               // Output capacity of the heat pump's supplemental heating coil, Btuh
           ahpTOff = 0                          // Heat pump compressor is disabled (only supplemental heater operates) when outdoor temperature falls below this temperature, °F
           ahpTOn = 0                           // Heat pump compressor is enabled when outdoor temperature is at or above this temperature, °F
           ahpSupHMtr = "MtrElec"               // Name of METER to accumulate energy use by this supp heat pump heating coil
           cchCM = TSTAT                        // Crankcase heater presence and control method
           cchPMx = 0.012654                    // Crankcase resistance heater input power (max power if cchCM is PTC or PTC_CLO), kW
           cchTOn = 50                          // For cchCM = TSTAT, in subhours when compressor does not run, the crankcase heater turn-on outdoor temp, °F
           cchMtr = "MtrElec"                   // Name of METER to accumulate energy use by the crankcase heater
           ahccType = "DX"                      // Cooling coil type
           ahccCapTRat = 15842.942143           // Total cooling coil capacity (sensible + latent), Btuh
           ahccMtr = "MtrElec"                  // Name of METER to accumulate energy use by this cooling coil
           ahccEirR = 0.232158                  // DX compressor energy input ratio (EIR) at full load under rated conditions, ratio
           pydxCaptT = 0.874962, -0.001143, 0.000171, -0.00296, 0.00001, 
                       -0.000059                // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccCaptRat for the actual entering air temp, coefs
           pydxEirT = -1.063931, 0.030658, -0.000127, 0.015421, 0.00005, 
                      -0.00021                  // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccEirR for the actual entering air temp, coefs
           pydxEirUl = 0.20123, -0.031218, 1.950498, -1.120511    // Coefficients of cubic polynomial function of part load ratio used to adjust energy input to part load conditions, in the compressor unloading part load region (1 >= plr >= ahccMinUnldPlr), coefs
           ahccVfRperTon = 400                  // Air flow per ton during AHRI tests, cfm/ton
           oaMnCtrl = "Volume"                  // Minimum outside air flow control method
           oaVfDsMn = 219.6                     // Design minimum outside air flow, cfm
           oaEcoType = "None"                   // Economizer type
           oaOaLeak = 0                         // Outside air damper leakage to mixed air (default 0.1), frac
           oaRaLeak = 0                         // Return air damper leakage to mixed air (default 0.1), frac
           ahSOLeak = 0                         // Supply duct leakage to outdoors, expressed as a fraction of supply fan design flow, frac
           ahROLeak = 0                         // Return duct leakage FROM outdoors, expressed as a fraction of supply fan design flow, frac
           ahSOLoss = 0                         // Supply duct loss/gain to the outdoors, frac
           ahROLoss = 0                         // Return duct loss/gain to the outdoors, frac
        
        AIRHANDLER   "F1 Fitness Cente AirSys-ah"  
           ahSched = ON                         // Air handler schedule; OFF or ON, hourly schedulable by expression
           ahTsSp = ZN2                         // Supply temperature setpoint numeric value OR* choice of control method
           ahfanCycles = NO                     // Whether AH fan cycles with the zone thermostat
           ahTsMn = 58                          // Minimum supply temperature, °F
           ahTsMx = 95                          // Maximum supply temperature, °F
           sfanType = "DrawThru"                // Supply fan type/position
           sfanVfDs = 431.0752                  // Supply fan design or rated (volumetric) air flow at rated pressure, cfm
           sfanVfMxF = 1                        // Supply fan overrun factor: maximum factor by which fan will exceed rated flow (default 1.3), mult
           sfanElecPwr = 0.742                  // Supply fan input power per unit air flow (at design flow and pressure), W/cfm
           sfanMotEff = 0.855                   // Supply fan motor/drive efficiency, frac
           sfanMotPos = IN_FLOW                 // Supply fan motor/drive position
           sfanMtr = "MtrElec"                  // Name of METER to accumulate energy use by this supply fan
           ahhcType = "AHP"                     // Heating coil type
           ahhcCapTRat = 18474.651429           // Total heating coil (output) capacity, Btuh
           ahhcMtr = "MtrElec"                  // Name of METER to accumulate energy use by this heating coil
           ahpCap17 = 9218.851063               // AHRI steady state rated capacity at 70 degF indoor (return), and 17 degF outdoor air temp, respectively, Btuh
           ahpCOP47 = 3.776227                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 47 degF outdoor and 70 indoor, kW
           ahpCOP17 = 2.311834                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 17 degF outdoor and 70 indoor, kW
           ahpCapSupH = 16538.5                 // Output capacity of the heat pump's supplemental heating coil, Btuh
           ahpTOff = 0                          // Heat pump compressor is disabled (only supplemental heater operates) when outdoor temperature falls below this temperature, °F
           ahpTOn = 0                           // Heat pump compressor is enabled when outdoor temperature is at or above this temperature, °F
           ahpSupHMtr = "MtrElec"               // Name of METER to accumulate energy use by this supp heat pump heating coil
           cchCM = TSTAT                        // Crankcase heater presence and control method
           cchPMx = 0.014756                    // Crankcase resistance heater input power (max power if cchCM is PTC or PTC_CLO), kW
           cchTOn = 50                          // For cchCM = TSTAT, in subhours when compressor does not run, the crankcase heater turn-on outdoor temp, °F
           cchMtr = "MtrElec"                   // Name of METER to accumulate energy use by the crankcase heater
           ahccType = "DX"                      // Cooling coil type
           ahccCapTRat = 18474.651429           // Total cooling coil capacity (sensible + latent), Btuh
           ahccMtr = "MtrElec"                  // Name of METER to accumulate energy use by this cooling coil
           ahccEirR = 0.232158                  // DX compressor energy input ratio (EIR) at full load under rated conditions, ratio
           pydxCaptT = 0.874962, -0.001143, 0.000171, -0.00296, 0.00001, 
                       -0.000059                // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccCaptRat for the actual entering air temp, coefs
           pydxEirT = -1.063931, 0.030658, -0.000127, 0.015421, 0.00005, 
                      -0.00021                  // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccEirR for the actual entering air temp, coefs
           pydxEirUl = 0.20123, -0.031218, 1.950498, -1.120511    // Coefficients of cubic polynomial function of part load ratio used to adjust energy input to part load conditions, in the compressor unloading part load region (1 >= plr >= ahccMinUnldPlr), coefs
           ahccVfRperTon = 400                  // Air flow per ton during AHRI tests, cfm/ton
           oaMnCtrl = "Volume"                  // Minimum outside air flow control method
           oaVfDsMn = 135                       // Design minimum outside air flow, cfm
           oaEcoType = "None"                   // Economizer type
           oaOaLeak = 0                         // Outside air damper leakage to mixed air (default 0.1), frac
           oaRaLeak = 0                         // Return air damper leakage to mixed air (default 0.1), frac
           ahSOLeak = 0                         // Supply duct leakage to outdoors, expressed as a fraction of supply fan design flow, frac
           ahROLeak = 0                         // Return duct leakage FROM outdoors, expressed as a fraction of supply fan design flow, frac
           ahSOLoss = 0                         // Supply duct loss/gain to the outdoors, frac
           ahROLoss = 0                         // Return duct loss/gain to the outdoors, frac
        
        AIRHANDLER   "F1 Leasing Offic AirSys-ah"  
           ahSched = ON                         // Air handler schedule; OFF or ON, hourly schedulable by expression
           ahTsSp = ZN2                         // Supply temperature setpoint numeric value OR* choice of control method
           ahfanCycles = NO                     // Whether AH fan cycles with the zone thermostat
           ahTsMn = 58                          // Minimum supply temperature, °F
           ahTsMx = 95                          // Maximum supply temperature, °F
           sfanType = "DrawThru"                // Supply fan type/position
           sfanVfDs = 278.47595                 // Supply fan design or rated (volumetric) air flow at rated pressure, cfm
           sfanVfMxF = 1                        // Supply fan overrun factor: maximum factor by which fan will exceed rated flow (default 1.3), mult
           sfanElecPwr = 0.742                  // Supply fan input power per unit air flow (at design flow and pressure), W/cfm
           sfanMotEff = 0.855                   // Supply fan motor/drive efficiency, frac
           sfanMotPos = IN_FLOW                 // Supply fan motor/drive position
           sfanMtr = "MtrElec"                  // Name of METER to accumulate energy use by this supply fan
           ahhcType = "AHP"                     // Heating coil type
           ahhcCapTRat = 11157.930978           // Total heating coil (output) capacity, Btuh
           ahhcMtr = "MtrElec"                  // Name of METER to accumulate energy use by this heating coil
           ahpCap17 = 5567.807558               // AHRI steady state rated capacity at 70 degF indoor (return), and 17 degF outdoor air temp, respectively, Btuh
           ahpCOP47 = 3.776227                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 47 degF outdoor and 70 indoor, kW
           ahpCOP17 = 2.311834                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 17 degF outdoor and 70 indoor, kW
           ahpCapSupH = 9801.875                // Output capacity of the heat pump's supplemental heating coil, Btuh
           ahpTOff = 0                          // Heat pump compressor is disabled (only supplemental heater operates) when outdoor temperature falls below this temperature, °F
           ahpTOn = 0                           // Heat pump compressor is enabled when outdoor temperature is at or above this temperature, °F
           ahpSupHMtr = "MtrElec"               // Name of METER to accumulate energy use by this supp heat pump heating coil
           cchCM = TSTAT                        // Crankcase heater presence and control method
           cchPMx = 0.008912                    // Crankcase resistance heater input power (max power if cchCM is PTC or PTC_CLO), kW
           cchTOn = 50                          // For cchCM = TSTAT, in subhours when compressor does not run, the crankcase heater turn-on outdoor temp, °F
           cchMtr = "MtrElec"                   // Name of METER to accumulate energy use by the crankcase heater
           ahccType = "DX"                      // Cooling coil type
           ahccCapTRat = 11157.930978           // Total cooling coil capacity (sensible + latent), Btuh
           ahccMtr = "MtrElec"                  // Name of METER to accumulate energy use by this cooling coil
           ahccEirR = 0.232158                  // DX compressor energy input ratio (EIR) at full load under rated conditions, ratio
           pydxCaptT = 0.874962, -0.001143, 0.000171, -0.00296, 0.00001, 
                       -0.000059                // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccCaptRat for the actual entering air temp, coefs
           pydxEirT = -1.063931, 0.030658, -0.000127, 0.015421, 0.00005, 
                      -0.00021                  // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccEirR for the actual entering air temp, coefs
           pydxEirUl = 0.20123, -0.031218, 1.950498, -1.120511    // Coefficients of cubic polynomial function of part load ratio used to adjust energy input to part load conditions, in the compressor unloading part load region (1 >= plr >= ahccMinUnldPlr), coefs
           ahccVfRperTon = 400                  // Air flow per ton during AHRI tests, cfm/ton
           oaMnCtrl = "Volume"                  // Minimum outside air flow control method
           oaVfDsMn = 62.1                      // Design minimum outside air flow, cfm
           oaEcoType = "None"                   // Economizer type
           oaOaLeak = 0                         // Outside air damper leakage to mixed air (default 0.1), frac
           oaRaLeak = 0                         // Return air damper leakage to mixed air (default 0.1), frac
           ahSOLeak = 0                         // Supply duct leakage to outdoors, expressed as a fraction of supply fan design flow, frac
           ahROLeak = 0                         // Return duct leakage FROM outdoors, expressed as a fraction of supply fan design flow, frac
           ahSOLoss = 0                         // Supply duct loss/gain to the outdoors, frac
           ahROLoss = 0                         // Return duct loss/gain to the outdoors, frac
        
        AIRHANDLER   "F1 Lobby AirSys-ah"  
           ahSched = ON                         // Air handler schedule; OFF or ON, hourly schedulable by expression
           ahTsSp = ZN2                         // Supply temperature setpoint numeric value OR* choice of control method
           ahfanCycles = NO                     // Whether AH fan cycles with the zone thermostat
           ahTsMn = 58                          // Minimum supply temperature, °F
           ahTsMx = 95                          // Maximum supply temperature, °F
           sfanType = "DrawThru"                // Supply fan type/position
           sfanVfDs = 361.3277                  // Supply fan design or rated (volumetric) air flow at rated pressure, cfm
           sfanVfMxF = 1                        // Supply fan overrun factor: maximum factor by which fan will exceed rated flow (default 1.3), mult
           sfanElecPwr = 0.742                  // Supply fan input power per unit air flow (at design flow and pressure), W/cfm
           sfanMotEff = 0.855                   // Supply fan motor/drive efficiency, frac
           sfanMotPos = IN_FLOW                 // Supply fan motor/drive position
           sfanMtr = "MtrElec"                  // Name of METER to accumulate energy use by this supply fan
           ahhcType = "AHP"                     // Heating coil type
           ahhcCapTRat = 15485.472857           // Total heating coil (output) capacity, Btuh
           ahhcMtr = "MtrElec"                  // Name of METER to accumulate energy use by this heating coil
           ahpCap17 = 7727.250956               // AHRI steady state rated capacity at 70 degF indoor (return), and 17 degF outdoor air temp, respectively, Btuh
           ahpCOP47 = 3.776227                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 47 degF outdoor and 70 indoor, kW
           ahpCOP17 = 2.311834                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 17 degF outdoor and 70 indoor, kW
           ahpCapSupH = 15392.625               // Output capacity of the heat pump's supplemental heating coil, Btuh
           ahpTOff = 0                          // Heat pump compressor is disabled (only supplemental heater operates) when outdoor temperature falls below this temperature, °F
           ahpTOn = 0                           // Heat pump compressor is enabled when outdoor temperature is at or above this temperature, °F
           ahpSupHMtr = "MtrElec"               // Name of METER to accumulate energy use by this supp heat pump heating coil
           cchCM = TSTAT                        // Crankcase heater presence and control method
           cchPMx = 0.012369                    // Crankcase resistance heater input power (max power if cchCM is PTC or PTC_CLO), kW
           cchTOn = 50                          // For cchCM = TSTAT, in subhours when compressor does not run, the crankcase heater turn-on outdoor temp, °F
           cchMtr = "MtrElec"                   // Name of METER to accumulate energy use by the crankcase heater
           ahccType = "DX"                      // Cooling coil type
           ahccCapTRat = 15485.472857           // Total cooling coil capacity (sensible + latent), Btuh
           ahccMtr = "MtrElec"                  // Name of METER to accumulate energy use by this cooling coil
           ahccEirR = 0.232158                  // DX compressor energy input ratio (EIR) at full load under rated conditions, ratio
           pydxCaptT = 0.874962, -0.001143, 0.000171, -0.00296, 0.00001, 
                       -0.000059                // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccCaptRat for the actual entering air temp, coefs
           pydxEirT = -1.063931, 0.030658, -0.000127, 0.015421, 0.00005, 
                      -0.00021                  // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccEirR for the actual entering air temp, coefs
           pydxEirUl = 0.20123, -0.031218, 1.950498, -1.120511    // Coefficients of cubic polynomial function of part load ratio used to adjust energy input to part load conditions, in the compressor unloading part load region (1 >= plr >= ahccMinUnldPlr), coefs
           ahccVfRperTon = 400                  // Air flow per ton during AHRI tests, cfm/ton
           oaMnCtrl = "Volume"                  // Minimum outside air flow control method
           oaVfDsMn = 157.5                     // Design minimum outside air flow, cfm
           oaEcoType = "None"                   // Economizer type
           oaOaLeak = 0                         // Outside air damper leakage to mixed air (default 0.1), frac
           oaRaLeak = 0                         // Return air damper leakage to mixed air (default 0.1), frac
           ahSOLeak = 0                         // Supply duct leakage to outdoors, expressed as a fraction of supply fan design flow, frac
           ahROLeak = 0                         // Return duct leakage FROM outdoors, expressed as a fraction of supply fan design flow, frac
           ahSOLoss = 0                         // Supply duct loss/gain to the outdoors, frac
           ahROLoss = 0                         // Return duct loss/gain to the outdoors, frac
        
        AIRHANDLER   "F1 Stairs E AirSys-ah"  
           ahSched = ON                         // Air handler schedule; OFF or ON, hourly schedulable by expression
           ahTsSp = ZN2                         // Supply temperature setpoint numeric value OR* choice of control method
           ahfanCycles = NO                     // Whether AH fan cycles with the zone thermostat
           ahTsMn = 58                          // Minimum supply temperature, °F
           ahTsMx = 95                          // Maximum supply temperature, °F
           sfanType = "DrawThru"                // Supply fan type/position
           sfanVfDs = 169.08335                 // Supply fan design or rated (volumetric) air flow at rated pressure, cfm
           sfanVfMxF = 1                        // Supply fan overrun factor: maximum factor by which fan will exceed rated flow (default 1.3), mult
           sfanElecPwr = 0.742                  // Supply fan input power per unit air flow (at design flow and pressure), W/cfm
           sfanMotEff = 0.855                   // Supply fan motor/drive efficiency, frac
           sfanMotPos = IN_FLOW                 // Supply fan motor/drive position
           sfanMtr = "MtrElec"                  // Name of METER to accumulate energy use by this supply fan
           ahhcType = "AHP"                     // Heating coil type
           ahhcCapTRat = 6939.662343            // Total heating coil (output) capacity, Btuh
           ahhcMtr = "MtrElec"                  // Name of METER to accumulate energy use by this heating coil
           ahpCap17 = 3462.891509               // AHRI steady state rated capacity at 70 degF indoor (return), and 17 degF outdoor air temp, respectively, Btuh
           ahpCOP47 = 3.776227                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 47 degF outdoor and 70 indoor, kW
           ahpCOP17 = 2.311834                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 17 degF outdoor and 70 indoor, kW
           ahpCapSupH = 5604.725                // Output capacity of the heat pump's supplemental heating coil, Btuh
           ahpTOff = 0                          // Heat pump compressor is disabled (only supplemental heater operates) when outdoor temperature falls below this temperature, °F
           ahpTOn = 0                           // Heat pump compressor is enabled when outdoor temperature is at or above this temperature, °F
           ahpSupHMtr = "MtrElec"               // Name of METER to accumulate energy use by this supp heat pump heating coil
           cchCM = TSTAT                        // Crankcase heater presence and control method
           cchPMx = 0.005543                    // Crankcase resistance heater input power (max power if cchCM is PTC or PTC_CLO), kW
           cchTOn = 50                          // For cchCM = TSTAT, in subhours when compressor does not run, the crankcase heater turn-on outdoor temp, °F
           cchMtr = "MtrElec"                   // Name of METER to accumulate energy use by the crankcase heater
           ahccType = "DX"                      // Cooling coil type
           ahccCapTRat = 6939.662343            // Total cooling coil capacity (sensible + latent), Btuh
           ahccMtr = "MtrElec"                  // Name of METER to accumulate energy use by this cooling coil
           ahccEirR = 0.232158                  // DX compressor energy input ratio (EIR) at full load under rated conditions, ratio
           pydxCaptT = 0.874962, -0.001143, 0.000171, -0.00296, 0.00001, 
                       -0.000059                // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccCaptRat for the actual entering air temp, coefs
           pydxEirT = -1.063931, 0.030658, -0.000127, 0.015421, 0.00005, 
                      -0.00021                  // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccEirR for the actual entering air temp, coefs
           pydxEirUl = 0.20123, -0.031218, 1.950498, -1.120511    // Coefficients of cubic polynomial function of part load ratio used to adjust energy input to part load conditions, in the compressor unloading part load region (1 >= plr >= ahccMinUnldPlr), coefs
           ahccVfRperTon = 400                  // Air flow per ton during AHRI tests, cfm/ton
           oaMnCtrl = "Volume"                  // Minimum outside air flow control method
           oaVfDsMn = 27                        // Design minimum outside air flow, cfm
           oaEcoType = "None"                   // Economizer type
           oaOaLeak = 0                         // Outside air damper leakage to mixed air (default 0.1), frac
           oaRaLeak = 0                         // Return air damper leakage to mixed air (default 0.1), frac
           ahSOLeak = 0                         // Supply duct leakage to outdoors, expressed as a fraction of supply fan design flow, frac
           ahROLeak = 0                         // Return duct leakage FROM outdoors, expressed as a fraction of supply fan design flow, frac
           ahSOLoss = 0                         // Supply duct loss/gain to the outdoors, frac
           ahROLoss = 0                         // Return duct loss/gain to the outdoors, frac
        
        AIRHANDLER   "F1 Stairs W AirSys-ah"  
           ahSched = ON                         // Air handler schedule; OFF or ON, hourly schedulable by expression
           ahTsSp = ZN2                         // Supply temperature setpoint numeric value OR* choice of control method
           ahfanCycles = NO                     // Whether AH fan cycles with the zone thermostat
           ahTsMn = 58                          // Minimum supply temperature, °F
           ahTsMx = 95                          // Maximum supply temperature, °F
           sfanType = "DrawThru"                // Supply fan type/position
           sfanVfDs = 163.8566                  // Supply fan design or rated (volumetric) air flow at rated pressure, cfm
           sfanVfMxF = 1                        // Supply fan overrun factor: maximum factor by which fan will exceed rated flow (default 1.3), mult
           sfanElecPwr = 0.742                  // Supply fan input power per unit air flow (at design flow and pressure), W/cfm
           sfanMotEff = 0.855                   // Supply fan motor/drive efficiency, frac
           sfanMotPos = IN_FLOW                 // Supply fan motor/drive position
           sfanMtr = "MtrElec"                  // Name of METER to accumulate energy use by this supply fan
           ahhcType = "AHP"                     // Heating coil type
           ahhcCapTRat = 6752.439371            // Total heating coil (output) capacity, Btuh
           ahhcMtr = "MtrElec"                  // Name of METER to accumulate energy use by this heating coil
           ahpCap17 = 3369.467246               // AHRI steady state rated capacity at 70 degF indoor (return), and 17 degF outdoor air temp, respectively, Btuh
           ahpCOP47 = 3.776227                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 47 degF outdoor and 70 indoor, kW
           ahpCOP17 = 2.311834                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 17 degF outdoor and 70 indoor, kW
           ahpCapSupH = 5458.7625               // Output capacity of the heat pump's supplemental heating coil, Btuh
           ahpTOff = 0                          // Heat pump compressor is disabled (only supplemental heater operates) when outdoor temperature falls below this temperature, °F
           ahpTOn = 0                           // Heat pump compressor is enabled when outdoor temperature is at or above this temperature, °F
           ahpSupHMtr = "MtrElec"               // Name of METER to accumulate energy use by this supp heat pump heating coil
           cchCM = TSTAT                        // Crankcase heater presence and control method
           cchPMx = 0.005393                    // Crankcase resistance heater input power (max power if cchCM is PTC or PTC_CLO), kW
           cchTOn = 50                          // For cchCM = TSTAT, in subhours when compressor does not run, the crankcase heater turn-on outdoor temp, °F
           cchMtr = "MtrElec"                   // Name of METER to accumulate energy use by the crankcase heater
           ahccType = "DX"                      // Cooling coil type
           ahccCapTRat = 6752.439371            // Total cooling coil capacity (sensible + latent), Btuh
           ahccMtr = "MtrElec"                  // Name of METER to accumulate energy use by this cooling coil
           ahccEirR = 0.232158                  // DX compressor energy input ratio (EIR) at full load under rated conditions, ratio
           pydxCaptT = 0.874962, -0.001143, 0.000171, -0.00296, 0.00001, 
                       -0.000059                // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccCaptRat for the actual entering air temp, coefs
           pydxEirT = -1.063931, 0.030658, -0.000127, 0.015421, 0.00005, 
                      -0.00021                  // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccEirR for the actual entering air temp, coefs
           pydxEirUl = 0.20123, -0.031218, 1.950498, -1.120511    // Coefficients of cubic polynomial function of part load ratio used to adjust energy input to part load conditions, in the compressor unloading part load region (1 >= plr >= ahccMinUnldPlr), coefs
           ahccVfRperTon = 400                  // Air flow per ton during AHRI tests, cfm/ton
           oaMnCtrl = "Volume"                  // Minimum outside air flow control method
           oaVfDsMn = 27                        // Design minimum outside air flow, cfm
           oaEcoType = "None"                   // Economizer type
           oaOaLeak = 0                         // Outside air damper leakage to mixed air (default 0.1), frac
           oaRaLeak = 0                         // Return air damper leakage to mixed air (default 0.1), frac
           ahSOLeak = 0                         // Supply duct leakage to outdoors, expressed as a fraction of supply fan design flow, frac
           ahROLeak = 0                         // Return duct leakage FROM outdoors, expressed as a fraction of supply fan design flow, frac
           ahSOLoss = 0                         // Supply duct loss/gain to the outdoors, frac
           ahROLoss = 0                         // Return duct loss/gain to the outdoors, frac
        
        AIRHANDLER   "F2 Corridor AirSys-ah"  
           ahSched = ON                         // Air handler schedule; OFF or ON, hourly schedulable by expression
           ahTsSp = ZN2                         // Supply temperature setpoint numeric value OR* choice of control method
           ahfanCycles = NO                     // Whether AH fan cycles with the zone thermostat
           ahTsMn = 58                          // Minimum supply temperature, °F
           ahTsMx = 95                          // Maximum supply temperature, °F
           sfanType = "DrawThru"                // Supply fan type/position
           sfanVfDs = 403.65                    // Supply fan design or rated (volumetric) air flow at rated pressure, cfm
           sfanVfMxF = 1                        // Supply fan overrun factor: maximum factor by which fan will exceed rated flow (default 1.3), mult
           sfanElecPwr = 0.742                  // Supply fan input power per unit air flow (at design flow and pressure), W/cfm
           sfanMotEff = 0.855                   // Supply fan motor/drive efficiency, frac
           sfanMotPos = IN_FLOW                 // Supply fan motor/drive position
           sfanMtr = "MtrElec"                  // Name of METER to accumulate energy use by this supply fan
           ahhcType = "AHP"                     // Heating coil type
           ahhcCapTRat = 17299.285714           // Total heating coil (output) capacity, Btuh
           ahhcMtr = "MtrElec"                  // Name of METER to accumulate energy use by this heating coil
           ahpCap17 = 8632.343571               // AHRI steady state rated capacity at 70 degF indoor (return), and 17 degF outdoor air temp, respectively, Btuh
           ahpCOP47 = 3.776227                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 47 degF outdoor and 70 indoor, kW
           ahpCOP17 = 2.311834                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 17 degF outdoor and 70 indoor, kW
           ahpCapSupH = 22548                   // Output capacity of the heat pump's supplemental heating coil, Btuh
           ahpTOff = 0                          // Heat pump compressor is disabled (only supplemental heater operates) when outdoor temperature falls below this temperature, °F
           ahpTOn = 0                           // Heat pump compressor is enabled when outdoor temperature is at or above this temperature, °F
           ahpSupHMtr = "MtrElec"               // Name of METER to accumulate energy use by this supp heat pump heating coil
           cchCM = TSTAT                        // Crankcase heater presence and control method
           cchPMx = 0.013818                    // Crankcase resistance heater input power (max power if cchCM is PTC or PTC_CLO), kW
           cchTOn = 50                          // For cchCM = TSTAT, in subhours when compressor does not run, the crankcase heater turn-on outdoor temp, °F
           cchMtr = "MtrElec"                   // Name of METER to accumulate energy use by the crankcase heater
           ahccType = "DX"                      // Cooling coil type
           ahccCapTRat = 17299.285714           // Total cooling coil capacity (sensible + latent), Btuh
           ahccMtr = "MtrElec"                  // Name of METER to accumulate energy use by this cooling coil
           ahccEirR = 0.232158                  // DX compressor energy input ratio (EIR) at full load under rated conditions, ratio
           pydxCaptT = 0.874962, -0.001143, 0.000171, -0.00296, 0.00001, 
                       -0.000059                // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccCaptRat for the actual entering air temp, coefs
           pydxEirT = -1.063931, 0.030658, -0.000127, 0.015421, 0.00005, 
                      -0.00021                  // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccEirR for the actual entering air temp, coefs
           pydxEirUl = 0.20123, -0.031218, 1.950498, -1.120511    // Coefficients of cubic polynomial function of part load ratio used to adjust energy input to part load conditions, in the compressor unloading part load region (1 >= plr >= ahccMinUnldPlr), coefs
           ahccVfRperTon = 400                  // Air flow per ton during AHRI tests, cfm/ton
           oaMnCtrl = "Volume"                  // Minimum outside air flow control method
           oaVfDsMn = 351                       // Design minimum outside air flow, cfm
           oaEcoType = "None"                   // Economizer type
           oaOaLeak = 0                         // Outside air damper leakage to mixed air (default 0.1), frac
           oaRaLeak = 0                         // Return air damper leakage to mixed air (default 0.1), frac
           ahSOLeak = 0                         // Supply duct leakage to outdoors, expressed as a fraction of supply fan design flow, frac
           ahROLeak = 0                         // Return duct leakage FROM outdoors, expressed as a fraction of supply fan design flow, frac
           ahSOLoss = 0                         // Supply duct loss/gain to the outdoors, frac
           ahROLoss = 0                         // Return duct loss/gain to the outdoors, frac
        
        AIRHANDLER   "F2 Break Room AirSys-ah"  
           ahSched = ON                         // Air handler schedule; OFF or ON, hourly schedulable by expression
           ahTsSp = ZN2                         // Supply temperature setpoint numeric value OR* choice of control method
           ahfanCycles = NO                     // Whether AH fan cycles with the zone thermostat
           ahTsMn = 58                          // Minimum supply temperature, °F
           ahTsMx = 95                          // Maximum supply temperature, °F
           sfanType = "DrawThru"                // Supply fan type/position
           sfanVfDs = 139.50765                 // Supply fan design or rated (volumetric) air flow at rated pressure, cfm
           sfanVfMxF = 1                        // Supply fan overrun factor: maximum factor by which fan will exceed rated flow (default 1.3), mult
           sfanElecPwr = 0.742                  // Supply fan input power per unit air flow (at design flow and pressure), W/cfm
           sfanMotEff = 0.855                   // Supply fan motor/drive efficiency, frac
           sfanMotPos = IN_FLOW                 // Supply fan motor/drive position
           sfanMtr = "MtrElec"                  // Name of METER to accumulate energy use by this supply fan
           ahhcType = "AHP"                     // Heating coil type
           ahhcCapTRat = 5978.899286            // Total heating coil (output) capacity, Btuh
           ahhcMtr = "MtrElec"                  // Name of METER to accumulate energy use by this heating coil
           ahpCap17 = 2983.470744               // AHRI steady state rated capacity at 70 degF indoor (return), and 17 degF outdoor air temp, respectively, Btuh
           ahpCOP47 = 3.776227                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 47 degF outdoor and 70 indoor, kW
           ahpCOP17 = 2.311834                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 17 degF outdoor and 70 indoor, kW
           ahpCapSupH = 6889.725                // Output capacity of the heat pump's supplemental heating coil, Btuh
           ahpTOff = 0                          // Heat pump compressor is disabled (only supplemental heater operates) when outdoor temperature falls below this temperature, °F
           ahpTOn = 0                           // Heat pump compressor is enabled when outdoor temperature is at or above this temperature, °F
           ahpSupHMtr = "MtrElec"               // Name of METER to accumulate energy use by this supp heat pump heating coil
           cchCM = TSTAT                        // Crankcase heater presence and control method
           cchPMx = 0.004776                    // Crankcase resistance heater input power (max power if cchCM is PTC or PTC_CLO), kW
           cchTOn = 50                          // For cchCM = TSTAT, in subhours when compressor does not run, the crankcase heater turn-on outdoor temp, °F
           cchMtr = "MtrElec"                   // Name of METER to accumulate energy use by the crankcase heater
           ahccType = "DX"                      // Cooling coil type
           ahccCapTRat = 5978.899286            // Total cooling coil capacity (sensible + latent), Btuh
           ahccMtr = "MtrElec"                  // Name of METER to accumulate energy use by this cooling coil
           ahccEirR = 0.232158                  // DX compressor energy input ratio (EIR) at full load under rated conditions, ratio
           pydxCaptT = 0.874962, -0.001143, 0.000171, -0.00296, 0.00001, 
                       -0.000059                // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccCaptRat for the actual entering air temp, coefs
           pydxEirT = -1.063931, 0.030658, -0.000127, 0.015421, 0.00005, 
                      -0.00021                  // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccEirR for the actual entering air temp, coefs
           pydxEirUl = 0.20123, -0.031218, 1.950498, -1.120511    // Coefficients of cubic polynomial function of part load ratio used to adjust energy input to part load conditions, in the compressor unloading part load region (1 >= plr >= ahccMinUnldPlr), coefs
           ahccVfRperTon = 400                  // Air flow per ton during AHRI tests, cfm/ton
           oaMnCtrl = "Volume"                  // Minimum outside air flow control method
           oaVfDsMn = 89.1                      // Design minimum outside air flow, cfm
           oaEcoType = "None"                   // Economizer type
           oaOaLeak = 0                         // Outside air damper leakage to mixed air (default 0.1), frac
           oaRaLeak = 0                         // Return air damper leakage to mixed air (default 0.1), frac
           ahSOLeak = 0                         // Supply duct leakage to outdoors, expressed as a fraction of supply fan design flow, frac
           ahROLeak = 0                         // Return duct leakage FROM outdoors, expressed as a fraction of supply fan design flow, frac
           ahSOLoss = 0                         // Supply duct loss/gain to the outdoors, frac
           ahROLoss = 0                         // Return duct loss/gain to the outdoors, frac
        
        AIRHANDLER   "F2 Stairs E AirSys-ah"  
           ahSched = ON                         // Air handler schedule; OFF or ON, hourly schedulable by expression
           ahTsSp = ZN2                         // Supply temperature setpoint numeric value OR* choice of control method
           ahfanCycles = NO                     // Whether AH fan cycles with the zone thermostat
           ahTsMn = 58                          // Minimum supply temperature, °F
           ahTsMx = 95                          // Maximum supply temperature, °F
           sfanType = "DrawThru"                // Supply fan type/position
           sfanVfDs = 31.05                     // Supply fan design or rated (volumetric) air flow at rated pressure, cfm
           sfanVfMxF = 1                        // Supply fan overrun factor: maximum factor by which fan will exceed rated flow (default 1.3), mult
           sfanElecPwr = 0.742                  // Supply fan input power per unit air flow (at design flow and pressure), W/cfm
           sfanMotEff = 0.855                   // Supply fan motor/drive efficiency, frac
           sfanMotPos = IN_FLOW                 // Supply fan motor/drive position
           sfanMtr = "MtrElec"                  // Name of METER to accumulate energy use by this supply fan
           ahhcType = "AHP"                     // Heating coil type
           ahhcCapTRat = 1330.714286            // Total heating coil (output) capacity, Btuh
           ahhcMtr = "MtrElec"                  // Name of METER to accumulate energy use by this heating coil
           ahpCap17 = 664.026429                // AHRI steady state rated capacity at 70 degF indoor (return), and 17 degF outdoor air temp, respectively, Btuh
           ahpCOP47 = 3.776227                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 47 degF outdoor and 70 indoor, kW
           ahpCOP17 = 2.311834                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 17 degF outdoor and 70 indoor, kW
           ahpCapSupH = 1734.4625               // Output capacity of the heat pump's supplemental heating coil, Btuh
           ahpTOff = 0                          // Heat pump compressor is disabled (only supplemental heater operates) when outdoor temperature falls below this temperature, °F
           ahpTOn = 0                           // Heat pump compressor is enabled when outdoor temperature is at or above this temperature, °F
           ahpSupHMtr = "MtrElec"               // Name of METER to accumulate energy use by this supp heat pump heating coil
           cchCM = TSTAT                        // Crankcase heater presence and control method
           cchPMx = 0.001063                    // Crankcase resistance heater input power (max power if cchCM is PTC or PTC_CLO), kW
           cchTOn = 50                          // For cchCM = TSTAT, in subhours when compressor does not run, the crankcase heater turn-on outdoor temp, °F
           cchMtr = "MtrElec"                   // Name of METER to accumulate energy use by the crankcase heater
           ahccType = "DX"                      // Cooling coil type
           ahccCapTRat = 1330.714286            // Total cooling coil capacity (sensible + latent), Btuh
           ahccMtr = "MtrElec"                  // Name of METER to accumulate energy use by this cooling coil
           ahccEirR = 0.232158                  // DX compressor energy input ratio (EIR) at full load under rated conditions, ratio
           pydxCaptT = 0.874962, -0.001143, 0.000171, -0.00296, 0.00001, 
                       -0.000059                // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccCaptRat for the actual entering air temp, coefs
           pydxEirT = -1.063931, 0.030658, -0.000127, 0.015421, 0.00005, 
                      -0.00021                  // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccEirR for the actual entering air temp, coefs
           pydxEirUl = 0.20123, -0.031218, 1.950498, -1.120511    // Coefficients of cubic polynomial function of part load ratio used to adjust energy input to part load conditions, in the compressor unloading part load region (1 >= plr >= ahccMinUnldPlr), coefs
           ahccVfRperTon = 400                  // Air flow per ton during AHRI tests, cfm/ton
           oaMnCtrl = "Volume"                  // Minimum outside air flow control method
           oaVfDsMn = 27                        // Design minimum outside air flow, cfm
           oaEcoType = "None"                   // Economizer type
           oaOaLeak = 0                         // Outside air damper leakage to mixed air (default 0.1), frac
           oaRaLeak = 0                         // Return air damper leakage to mixed air (default 0.1), frac
           ahSOLeak = 0                         // Supply duct leakage to outdoors, expressed as a fraction of supply fan design flow, frac
           ahROLeak = 0                         // Return duct leakage FROM outdoors, expressed as a fraction of supply fan design flow, frac
           ahSOLoss = 0                         // Supply duct loss/gain to the outdoors, frac
           ahROLoss = 0                         // Return duct loss/gain to the outdoors, frac
        
        AIRHANDLER   "F2 Stairs W AirSys-ah"  
           ahSched = ON                         // Air handler schedule; OFF or ON, hourly schedulable by expression
           ahTsSp = ZN2                         // Supply temperature setpoint numeric value OR* choice of control method
           ahfanCycles = NO                     // Whether AH fan cycles with the zone thermostat
           ahTsMn = 58                          // Minimum supply temperature, °F
           ahTsMx = 95                          // Maximum supply temperature, °F
           sfanType = "DrawThru"                // Supply fan type/position
           sfanVfDs = 31.05                     // Supply fan design or rated (volumetric) air flow at rated pressure, cfm
           sfanVfMxF = 1                        // Supply fan overrun factor: maximum factor by which fan will exceed rated flow (default 1.3), mult
           sfanElecPwr = 0.742                  // Supply fan input power per unit air flow (at design flow and pressure), W/cfm
           sfanMotEff = 0.855                   // Supply fan motor/drive efficiency, frac
           sfanMotPos = IN_FLOW                 // Supply fan motor/drive position
           sfanMtr = "MtrElec"                  // Name of METER to accumulate energy use by this supply fan
           ahhcType = "AHP"                     // Heating coil type
           ahhcCapTRat = 1330.714286            // Total heating coil (output) capacity, Btuh
           ahhcMtr = "MtrElec"                  // Name of METER to accumulate energy use by this heating coil
           ahpCap17 = 664.026429                // AHRI steady state rated capacity at 70 degF indoor (return), and 17 degF outdoor air temp, respectively, Btuh
           ahpCOP47 = 3.776227                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 47 degF outdoor and 70 indoor, kW
           ahpCOP17 = 2.311834                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 17 degF outdoor and 70 indoor, kW
           ahpCapSupH = 1734.4625               // Output capacity of the heat pump's supplemental heating coil, Btuh
           ahpTOff = 0                          // Heat pump compressor is disabled (only supplemental heater operates) when outdoor temperature falls below this temperature, °F
           ahpTOn = 0                           // Heat pump compressor is enabled when outdoor temperature is at or above this temperature, °F
           ahpSupHMtr = "MtrElec"               // Name of METER to accumulate energy use by this supp heat pump heating coil
           cchCM = TSTAT                        // Crankcase heater presence and control method
           cchPMx = 0.001063                    // Crankcase resistance heater input power (max power if cchCM is PTC or PTC_CLO), kW
           cchTOn = 50                          // For cchCM = TSTAT, in subhours when compressor does not run, the crankcase heater turn-on outdoor temp, °F
           cchMtr = "MtrElec"                   // Name of METER to accumulate energy use by the crankcase heater
           ahccType = "DX"                      // Cooling coil type
           ahccCapTRat = 1330.714286            // Total cooling coil capacity (sensible + latent), Btuh
           ahccMtr = "MtrElec"                  // Name of METER to accumulate energy use by this cooling coil
           ahccEirR = 0.232158                  // DX compressor energy input ratio (EIR) at full load under rated conditions, ratio
           pydxCaptT = 0.874962, -0.001143, 0.000171, -0.00296, 0.00001, 
                       -0.000059                // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccCaptRat for the actual entering air temp, coefs
           pydxEirT = -1.063931, 0.030658, -0.000127, 0.015421, 0.00005, 
                      -0.00021                  // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccEirR for the actual entering air temp, coefs
           pydxEirUl = 0.20123, -0.031218, 1.950498, -1.120511    // Coefficients of cubic polynomial function of part load ratio used to adjust energy input to part load conditions, in the compressor unloading part load region (1 >= plr >= ahccMinUnldPlr), coefs
           ahccVfRperTon = 400                  // Air flow per ton during AHRI tests, cfm/ton
           oaMnCtrl = "Volume"                  // Minimum outside air flow control method
           oaVfDsMn = 27                        // Design minimum outside air flow, cfm
           oaEcoType = "None"                   // Economizer type
           oaOaLeak = 0                         // Outside air damper leakage to mixed air (default 0.1), frac
           oaRaLeak = 0                         // Return air damper leakage to mixed air (default 0.1), frac
           ahSOLeak = 0                         // Supply duct leakage to outdoors, expressed as a fraction of supply fan design flow, frac
           ahROLeak = 0                         // Return duct leakage FROM outdoors, expressed as a fraction of supply fan design flow, frac
           ahSOLoss = 0                         // Supply duct loss/gain to the outdoors, frac
           ahROLoss = 0                         // Return duct loss/gain to the outdoors, frac
        
        AIRHANDLER   "F3 Corridor AirSys-ah"  
           ahSched = ON                         // Air handler schedule; OFF or ON, hourly schedulable by expression
           ahTsSp = ZN2                         // Supply temperature setpoint numeric value OR* choice of control method
           ahfanCycles = NO                     // Whether AH fan cycles with the zone thermostat
           ahTsMn = 58                          // Minimum supply temperature, °F
           ahTsMx = 95                          // Maximum supply temperature, °F
           sfanType = "DrawThru"                // Supply fan type/position
           sfanVfDs = 403.65                    // Supply fan design or rated (volumetric) air flow at rated pressure, cfm
           sfanVfMxF = 1                        // Supply fan overrun factor: maximum factor by which fan will exceed rated flow (default 1.3), mult
           sfanElecPwr = 0.742                  // Supply fan input power per unit air flow (at design flow and pressure), W/cfm
           sfanMotEff = 0.855                   // Supply fan motor/drive efficiency, frac
           sfanMotPos = IN_FLOW                 // Supply fan motor/drive position
           sfanMtr = "MtrElec"                  // Name of METER to accumulate energy use by this supply fan
           ahhcType = "AHP"                     // Heating coil type
           ahhcCapTRat = 17299.285714           // Total heating coil (output) capacity, Btuh
           ahhcMtr = "MtrElec"                  // Name of METER to accumulate energy use by this heating coil
           ahpCap17 = 8632.343571               // AHRI steady state rated capacity at 70 degF indoor (return), and 17 degF outdoor air temp, respectively, Btuh
           ahpCOP47 = 3.776227                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 47 degF outdoor and 70 indoor, kW
           ahpCOP17 = 2.311834                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 17 degF outdoor and 70 indoor, kW
           ahpCapSupH = 22548                   // Output capacity of the heat pump's supplemental heating coil, Btuh
           ahpTOff = 0                          // Heat pump compressor is disabled (only supplemental heater operates) when outdoor temperature falls below this temperature, °F
           ahpTOn = 0                           // Heat pump compressor is enabled when outdoor temperature is at or above this temperature, °F
           ahpSupHMtr = "MtrElec"               // Name of METER to accumulate energy use by this supp heat pump heating coil
           cchCM = TSTAT                        // Crankcase heater presence and control method
           cchPMx = 0.013818                    // Crankcase resistance heater input power (max power if cchCM is PTC or PTC_CLO), kW
           cchTOn = 50                          // For cchCM = TSTAT, in subhours when compressor does not run, the crankcase heater turn-on outdoor temp, °F
           cchMtr = "MtrElec"                   // Name of METER to accumulate energy use by the crankcase heater
           ahccType = "DX"                      // Cooling coil type
           ahccCapTRat = 17299.285714           // Total cooling coil capacity (sensible + latent), Btuh
           ahccMtr = "MtrElec"                  // Name of METER to accumulate energy use by this cooling coil
           ahccEirR = 0.232158                  // DX compressor energy input ratio (EIR) at full load under rated conditions, ratio
           pydxCaptT = 0.874962, -0.001143, 0.000171, -0.00296, 0.00001, 
                       -0.000059                // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccCaptRat for the actual entering air temp, coefs
           pydxEirT = -1.063931, 0.030658, -0.000127, 0.015421, 0.00005, 
                      -0.00021                  // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccEirR for the actual entering air temp, coefs
           pydxEirUl = 0.20123, -0.031218, 1.950498, -1.120511    // Coefficients of cubic polynomial function of part load ratio used to adjust energy input to part load conditions, in the compressor unloading part load region (1 >= plr >= ahccMinUnldPlr), coefs
           ahccVfRperTon = 400                  // Air flow per ton during AHRI tests, cfm/ton
           oaMnCtrl = "Volume"                  // Minimum outside air flow control method
           oaVfDsMn = 351                       // Design minimum outside air flow, cfm
           oaEcoType = "None"                   // Economizer type
           oaOaLeak = 0                         // Outside air damper leakage to mixed air (default 0.1), frac
           oaRaLeak = 0                         // Return air damper leakage to mixed air (default 0.1), frac
           ahSOLeak = 0                         // Supply duct leakage to outdoors, expressed as a fraction of supply fan design flow, frac
           ahROLeak = 0                         // Return duct leakage FROM outdoors, expressed as a fraction of supply fan design flow, frac
           ahSOLoss = 0                         // Supply duct loss/gain to the outdoors, frac
           ahROLoss = 0                         // Return duct loss/gain to the outdoors, frac
        
        AIRHANDLER   "F3 Break Room AirSys-ah"  
           ahSched = ON                         // Air handler schedule; OFF or ON, hourly schedulable by expression
           ahTsSp = ZN2                         // Supply temperature setpoint numeric value OR* choice of control method
           ahfanCycles = NO                     // Whether AH fan cycles with the zone thermostat
           ahTsMn = 58                          // Minimum supply temperature, °F
           ahTsMx = 95                          // Maximum supply temperature, °F
           sfanType = "DrawThru"                // Supply fan type/position
           sfanVfDs = 140.0493                  // Supply fan design or rated (volumetric) air flow at rated pressure, cfm
           sfanVfMxF = 1                        // Supply fan overrun factor: maximum factor by which fan will exceed rated flow (default 1.3), mult
           sfanElecPwr = 0.742                  // Supply fan input power per unit air flow (at design flow and pressure), W/cfm
           sfanMotEff = 0.855                   // Supply fan motor/drive efficiency, frac
           sfanMotPos = IN_FLOW                 // Supply fan motor/drive position
           sfanMtr = "MtrElec"                  // Name of METER to accumulate energy use by this supply fan
           ahhcType = "AHP"                     // Heating coil type
           ahhcCapTRat = 6002.112857            // Total heating coil (output) capacity, Btuh
           ahhcMtr = "MtrElec"                  // Name of METER to accumulate energy use by this heating coil
           ahpCap17 = 2995.054316               // AHRI steady state rated capacity at 70 degF indoor (return), and 17 degF outdoor air temp, respectively, Btuh
           ahpCOP47 = 3.776227                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 47 degF outdoor and 70 indoor, kW
           ahpCOP17 = 2.311834                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 17 degF outdoor and 70 indoor, kW
           ahpCapSupH = 6904.8125               // Output capacity of the heat pump's supplemental heating coil, Btuh
           ahpTOff = 0                          // Heat pump compressor is disabled (only supplemental heater operates) when outdoor temperature falls below this temperature, °F
           ahpTOn = 0                           // Heat pump compressor is enabled when outdoor temperature is at or above this temperature, °F
           ahpSupHMtr = "MtrElec"               // Name of METER to accumulate energy use by this supp heat pump heating coil
           cchCM = TSTAT                        // Crankcase heater presence and control method
           cchPMx = 0.004794                    // Crankcase resistance heater input power (max power if cchCM is PTC or PTC_CLO), kW
           cchTOn = 50                          // For cchCM = TSTAT, in subhours when compressor does not run, the crankcase heater turn-on outdoor temp, °F
           cchMtr = "MtrElec"                   // Name of METER to accumulate energy use by the crankcase heater
           ahccType = "DX"                      // Cooling coil type
           ahccCapTRat = 6002.112857            // Total cooling coil capacity (sensible + latent), Btuh
           ahccMtr = "MtrElec"                  // Name of METER to accumulate energy use by this cooling coil
           ahccEirR = 0.232158                  // DX compressor energy input ratio (EIR) at full load under rated conditions, ratio
           pydxCaptT = 0.874962, -0.001143, 0.000171, -0.00296, 0.00001, 
                       -0.000059                // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccCaptRat for the actual entering air temp, coefs
           pydxEirT = -1.063931, 0.030658, -0.000127, 0.015421, 0.00005, 
                      -0.00021                  // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccEirR for the actual entering air temp, coefs
           pydxEirUl = 0.20123, -0.031218, 1.950498, -1.120511    // Coefficients of cubic polynomial function of part load ratio used to adjust energy input to part load conditions, in the compressor unloading part load region (1 >= plr >= ahccMinUnldPlr), coefs
           ahccVfRperTon = 400                  // Air flow per ton during AHRI tests, cfm/ton
           oaMnCtrl = "Volume"                  // Minimum outside air flow control method
           oaVfDsMn = 89.1                      // Design minimum outside air flow, cfm
           oaEcoType = "None"                   // Economizer type
           oaOaLeak = 0                         // Outside air damper leakage to mixed air (default 0.1), frac
           oaRaLeak = 0                         // Return air damper leakage to mixed air (default 0.1), frac
           ahSOLeak = 0                         // Supply duct leakage to outdoors, expressed as a fraction of supply fan design flow, frac
           ahROLeak = 0                         // Return duct leakage FROM outdoors, expressed as a fraction of supply fan design flow, frac
           ahSOLoss = 0                         // Supply duct loss/gain to the outdoors, frac
           ahROLoss = 0                         // Return duct loss/gain to the outdoors, frac
        
        AIRHANDLER   "F3 Stairs E AirSys-ah"  
           ahSched = ON                         // Air handler schedule; OFF or ON, hourly schedulable by expression
           ahTsSp = ZN2                         // Supply temperature setpoint numeric value OR* choice of control method
           ahfanCycles = NO                     // Whether AH fan cycles with the zone thermostat
           ahTsMn = 58                          // Minimum supply temperature, °F
           ahTsMx = 95                          // Maximum supply temperature, °F
           sfanType = "DrawThru"                // Supply fan type/position
           sfanVfDs = 31.05                     // Supply fan design or rated (volumetric) air flow at rated pressure, cfm
           sfanVfMxF = 1                        // Supply fan overrun factor: maximum factor by which fan will exceed rated flow (default 1.3), mult
           sfanElecPwr = 0.742                  // Supply fan input power per unit air flow (at design flow and pressure), W/cfm
           sfanMotEff = 0.855                   // Supply fan motor/drive efficiency, frac
           sfanMotPos = IN_FLOW                 // Supply fan motor/drive position
           sfanMtr = "MtrElec"                  // Name of METER to accumulate energy use by this supply fan
           ahhcType = "AHP"                     // Heating coil type
           ahhcCapTRat = 1330.714286            // Total heating coil (output) capacity, Btuh
           ahhcMtr = "MtrElec"                  // Name of METER to accumulate energy use by this heating coil
           ahpCap17 = 664.026429                // AHRI steady state rated capacity at 70 degF indoor (return), and 17 degF outdoor air temp, respectively, Btuh
           ahpCOP47 = 3.776227                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 47 degF outdoor and 70 indoor, kW
           ahpCOP17 = 2.311834                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 17 degF outdoor and 70 indoor, kW
           ahpCapSupH = 1734.4625               // Output capacity of the heat pump's supplemental heating coil, Btuh
           ahpTOff = 0                          // Heat pump compressor is disabled (only supplemental heater operates) when outdoor temperature falls below this temperature, °F
           ahpTOn = 0                           // Heat pump compressor is enabled when outdoor temperature is at or above this temperature, °F
           ahpSupHMtr = "MtrElec"               // Name of METER to accumulate energy use by this supp heat pump heating coil
           cchCM = TSTAT                        // Crankcase heater presence and control method
           cchPMx = 0.001063                    // Crankcase resistance heater input power (max power if cchCM is PTC or PTC_CLO), kW
           cchTOn = 50                          // For cchCM = TSTAT, in subhours when compressor does not run, the crankcase heater turn-on outdoor temp, °F
           cchMtr = "MtrElec"                   // Name of METER to accumulate energy use by the crankcase heater
           ahccType = "DX"                      // Cooling coil type
           ahccCapTRat = 1330.714286            // Total cooling coil capacity (sensible + latent), Btuh
           ahccMtr = "MtrElec"                  // Name of METER to accumulate energy use by this cooling coil
           ahccEirR = 0.232158                  // DX compressor energy input ratio (EIR) at full load under rated conditions, ratio
           pydxCaptT = 0.874962, -0.001143, 0.000171, -0.00296, 0.00001, 
                       -0.000059                // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccCaptRat for the actual entering air temp, coefs
           pydxEirT = -1.063931, 0.030658, -0.000127, 0.015421, 0.00005, 
                      -0.00021                  // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccEirR for the actual entering air temp, coefs
           pydxEirUl = 0.20123, -0.031218, 1.950498, -1.120511    // Coefficients of cubic polynomial function of part load ratio used to adjust energy input to part load conditions, in the compressor unloading part load region (1 >= plr >= ahccMinUnldPlr), coefs
           ahccVfRperTon = 400                  // Air flow per ton during AHRI tests, cfm/ton
           oaMnCtrl = "Volume"                  // Minimum outside air flow control method
           oaVfDsMn = 27                        // Design minimum outside air flow, cfm
           oaEcoType = "None"                   // Economizer type
           oaOaLeak = 0                         // Outside air damper leakage to mixed air (default 0.1), frac
           oaRaLeak = 0                         // Return air damper leakage to mixed air (default 0.1), frac
           ahSOLeak = 0                         // Supply duct leakage to outdoors, expressed as a fraction of supply fan design flow, frac
           ahROLeak = 0                         // Return duct leakage FROM outdoors, expressed as a fraction of supply fan design flow, frac
           ahSOLoss = 0                         // Supply duct loss/gain to the outdoors, frac
           ahROLoss = 0                         // Return duct loss/gain to the outdoors, frac
        
        AIRHANDLER   "F3 Stairs W AirSys-ah"  
           ahSched = ON                         // Air handler schedule; OFF or ON, hourly schedulable by expression
           ahTsSp = ZN2                         // Supply temperature setpoint numeric value OR* choice of control method
           ahfanCycles = NO                     // Whether AH fan cycles with the zone thermostat
           ahTsMn = 58                          // Minimum supply temperature, °F
           ahTsMx = 95                          // Maximum supply temperature, °F
           sfanType = "DrawThru"                // Supply fan type/position
           sfanVfDs = 31.05                     // Supply fan design or rated (volumetric) air flow at rated pressure, cfm
           sfanVfMxF = 1                        // Supply fan overrun factor: maximum factor by which fan will exceed rated flow (default 1.3), mult
           sfanElecPwr = 0.742                  // Supply fan input power per unit air flow (at design flow and pressure), W/cfm
           sfanMotEff = 0.855                   // Supply fan motor/drive efficiency, frac
           sfanMotPos = IN_FLOW                 // Supply fan motor/drive position
           sfanMtr = "MtrElec"                  // Name of METER to accumulate energy use by this supply fan
           ahhcType = "AHP"                     // Heating coil type
           ahhcCapTRat = 1330.714286            // Total heating coil (output) capacity, Btuh
           ahhcMtr = "MtrElec"                  // Name of METER to accumulate energy use by this heating coil
           ahpCap17 = 664.026429                // AHRI steady state rated capacity at 70 degF indoor (return), and 17 degF outdoor air temp, respectively, Btuh
           ahpCOP47 = 3.776227                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 47 degF outdoor and 70 indoor, kW
           ahpCOP17 = 2.311834                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 17 degF outdoor and 70 indoor, kW
           ahpCapSupH = 1734.4625               // Output capacity of the heat pump's supplemental heating coil, Btuh
           ahpTOff = 0                          // Heat pump compressor is disabled (only supplemental heater operates) when outdoor temperature falls below this temperature, °F
           ahpTOn = 0                           // Heat pump compressor is enabled when outdoor temperature is at or above this temperature, °F
           ahpSupHMtr = "MtrElec"               // Name of METER to accumulate energy use by this supp heat pump heating coil
           cchCM = TSTAT                        // Crankcase heater presence and control method
           cchPMx = 0.001063                    // Crankcase resistance heater input power (max power if cchCM is PTC or PTC_CLO), kW
           cchTOn = 50                          // For cchCM = TSTAT, in subhours when compressor does not run, the crankcase heater turn-on outdoor temp, °F
           cchMtr = "MtrElec"                   // Name of METER to accumulate energy use by the crankcase heater
           ahccType = "DX"                      // Cooling coil type
           ahccCapTRat = 1330.714286            // Total cooling coil capacity (sensible + latent), Btuh
           ahccMtr = "MtrElec"                  // Name of METER to accumulate energy use by this cooling coil
           ahccEirR = 0.232158                  // DX compressor energy input ratio (EIR) at full load under rated conditions, ratio
           pydxCaptT = 0.874962, -0.001143, 0.000171, -0.00296, 0.00001, 
                       -0.000059                // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccCaptRat for the actual entering air temp, coefs
           pydxEirT = -1.063931, 0.030658, -0.000127, 0.015421, 0.00005, 
                      -0.00021                  // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccEirR for the actual entering air temp, coefs
           pydxEirUl = 0.20123, -0.031218, 1.950498, -1.120511    // Coefficients of cubic polynomial function of part load ratio used to adjust energy input to part load conditions, in the compressor unloading part load region (1 >= plr >= ahccMinUnldPlr), coefs
           ahccVfRperTon = 400                  // Air flow per ton during AHRI tests, cfm/ton
           oaMnCtrl = "Volume"                  // Minimum outside air flow control method
           oaVfDsMn = 27                        // Design minimum outside air flow, cfm
           oaEcoType = "None"                   // Economizer type
           oaOaLeak = 0                         // Outside air damper leakage to mixed air (default 0.1), frac
           oaRaLeak = 0                         // Return air damper leakage to mixed air (default 0.1), frac
           ahSOLeak = 0                         // Supply duct leakage to outdoors, expressed as a fraction of supply fan design flow, frac
           ahROLeak = 0                         // Return duct leakage FROM outdoors, expressed as a fraction of supply fan design flow, frac
           ahSOLoss = 0                         // Supply duct loss/gain to the outdoors, frac
           ahROLoss = 0                         // Return duct loss/gain to the outdoors, frac
        
        AIRHANDLER   "F4 Corridor AirSys-ah"  
           ahSched = ON                         // Air handler schedule; OFF or ON, hourly schedulable by expression
           ahTsSp = ZN2                         // Supply temperature setpoint numeric value OR* choice of control method
           ahfanCycles = NO                     // Whether AH fan cycles with the zone thermostat
           ahTsMn = 58                          // Minimum supply temperature, °F
           ahTsMx = 95                          // Maximum supply temperature, °F
           sfanType = "DrawThru"                // Supply fan type/position
           sfanVfDs = 403.65                    // Supply fan design or rated (volumetric) air flow at rated pressure, cfm
           sfanVfMxF = 1                        // Supply fan overrun factor: maximum factor by which fan will exceed rated flow (default 1.3), mult
           sfanElecPwr = 0.742                  // Supply fan input power per unit air flow (at design flow and pressure), W/cfm
           sfanMotEff = 0.855                   // Supply fan motor/drive efficiency, frac
           sfanMotPos = IN_FLOW                 // Supply fan motor/drive position
           sfanMtr = "MtrElec"                  // Name of METER to accumulate energy use by this supply fan
           ahhcType = "AHP"                     // Heating coil type
           ahhcCapTRat = 17299.285714           // Total heating coil (output) capacity, Btuh
           ahhcMtr = "MtrElec"                  // Name of METER to accumulate energy use by this heating coil
           ahpCap17 = 8632.343571               // AHRI steady state rated capacity at 70 degF indoor (return), and 17 degF outdoor air temp, respectively, Btuh
           ahpCOP47 = 3.776227                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 47 degF outdoor and 70 indoor, kW
           ahpCOP17 = 2.311834                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 17 degF outdoor and 70 indoor, kW
           ahpCapSupH = 22548                   // Output capacity of the heat pump's supplemental heating coil, Btuh
           ahpTOff = 0                          // Heat pump compressor is disabled (only supplemental heater operates) when outdoor temperature falls below this temperature, °F
           ahpTOn = 0                           // Heat pump compressor is enabled when outdoor temperature is at or above this temperature, °F
           ahpSupHMtr = "MtrElec"               // Name of METER to accumulate energy use by this supp heat pump heating coil
           cchCM = TSTAT                        // Crankcase heater presence and control method
           cchPMx = 0.013818                    // Crankcase resistance heater input power (max power if cchCM is PTC or PTC_CLO), kW
           cchTOn = 50                          // For cchCM = TSTAT, in subhours when compressor does not run, the crankcase heater turn-on outdoor temp, °F
           cchMtr = "MtrElec"                   // Name of METER to accumulate energy use by the crankcase heater
           ahccType = "DX"                      // Cooling coil type
           ahccCapTRat = 17299.285714           // Total cooling coil capacity (sensible + latent), Btuh
           ahccMtr = "MtrElec"                  // Name of METER to accumulate energy use by this cooling coil
           ahccEirR = 0.232158                  // DX compressor energy input ratio (EIR) at full load under rated conditions, ratio
           pydxCaptT = 0.874962, -0.001143, 0.000171, -0.00296, 0.00001, 
                       -0.000059                // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccCaptRat for the actual entering air temp, coefs
           pydxEirT = -1.063931, 0.030658, -0.000127, 0.015421, 0.00005, 
                      -0.00021                  // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccEirR for the actual entering air temp, coefs
           pydxEirUl = 0.20123, -0.031218, 1.950498, -1.120511    // Coefficients of cubic polynomial function of part load ratio used to adjust energy input to part load conditions, in the compressor unloading part load region (1 >= plr >= ahccMinUnldPlr), coefs
           ahccVfRperTon = 400                  // Air flow per ton during AHRI tests, cfm/ton
           oaMnCtrl = "Volume"                  // Minimum outside air flow control method
           oaVfDsMn = 351                       // Design minimum outside air flow, cfm
           oaEcoType = "None"                   // Economizer type
           oaOaLeak = 0                         // Outside air damper leakage to mixed air (default 0.1), frac
           oaRaLeak = 0                         // Return air damper leakage to mixed air (default 0.1), frac
           ahSOLeak = 0                         // Supply duct leakage to outdoors, expressed as a fraction of supply fan design flow, frac
           ahROLeak = 0                         // Return duct leakage FROM outdoors, expressed as a fraction of supply fan design flow, frac
           ahSOLoss = 0                         // Supply duct loss/gain to the outdoors, frac
           ahROLoss = 0                         // Return duct loss/gain to the outdoors, frac
        
        AIRHANDLER   "F4 Break Room AirSys-ah"  
           ahSched = ON                         // Air handler schedule; OFF or ON, hourly schedulable by expression
           ahTsSp = ZN2                         // Supply temperature setpoint numeric value OR* choice of control method
           ahfanCycles = NO                     // Whether AH fan cycles with the zone thermostat
           ahTsMn = 58                          // Minimum supply temperature, °F
           ahTsMx = 95                          // Maximum supply temperature, °F
           sfanType = "DrawThru"                // Supply fan type/position
           sfanVfDs = 140.06195                 // Supply fan design or rated (volumetric) air flow at rated pressure, cfm
           sfanVfMxF = 1                        // Supply fan overrun factor: maximum factor by which fan will exceed rated flow (default 1.3), mult
           sfanElecPwr = 0.742                  // Supply fan input power per unit air flow (at design flow and pressure), W/cfm
           sfanMotEff = 0.855                   // Supply fan motor/drive efficiency, frac
           sfanMotPos = IN_FLOW                 // Supply fan motor/drive position
           sfanMtr = "MtrElec"                  // Name of METER to accumulate energy use by this supply fan
           ahhcType = "AHP"                     // Heating coil type
           ahhcCapTRat = 6002.655               // Total heating coil (output) capacity, Btuh
           ahhcMtr = "MtrElec"                  // Name of METER to accumulate energy use by this heating coil
           ahpCap17 = 2995.324845               // AHRI steady state rated capacity at 70 degF indoor (return), and 17 degF outdoor air temp, respectively, Btuh
           ahpCOP47 = 3.776227                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 47 degF outdoor and 70 indoor, kW
           ahpCOP17 = 2.311834                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 17 degF outdoor and 70 indoor, kW
           ahpCapSupH = 6905.3                  // Output capacity of the heat pump's supplemental heating coil, Btuh
           ahpTOff = 0                          // Heat pump compressor is disabled (only supplemental heater operates) when outdoor temperature falls below this temperature, °F
           ahpTOn = 0                           // Heat pump compressor is enabled when outdoor temperature is at or above this temperature, °F
           ahpSupHMtr = "MtrElec"               // Name of METER to accumulate energy use by this supp heat pump heating coil
           cchCM = TSTAT                        // Crankcase heater presence and control method
           cchPMx = 0.004795                    // Crankcase resistance heater input power (max power if cchCM is PTC or PTC_CLO), kW
           cchTOn = 50                          // For cchCM = TSTAT, in subhours when compressor does not run, the crankcase heater turn-on outdoor temp, °F
           cchMtr = "MtrElec"                   // Name of METER to accumulate energy use by the crankcase heater
           ahccType = "DX"                      // Cooling coil type
           ahccCapTRat = 6002.655               // Total cooling coil capacity (sensible + latent), Btuh
           ahccMtr = "MtrElec"                  // Name of METER to accumulate energy use by this cooling coil
           ahccEirR = 0.232158                  // DX compressor energy input ratio (EIR) at full load under rated conditions, ratio
           pydxCaptT = 0.874962, -0.001143, 0.000171, -0.00296, 0.00001, 
                       -0.000059                // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccCaptRat for the actual entering air temp, coefs
           pydxEirT = -1.063931, 0.030658, -0.000127, 0.015421, 0.00005, 
                      -0.00021                  // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccEirR for the actual entering air temp, coefs
           pydxEirUl = 0.20123, -0.031218, 1.950498, -1.120511    // Coefficients of cubic polynomial function of part load ratio used to adjust energy input to part load conditions, in the compressor unloading part load region (1 >= plr >= ahccMinUnldPlr), coefs
           ahccVfRperTon = 400                  // Air flow per ton during AHRI tests, cfm/ton
           oaMnCtrl = "Volume"                  // Minimum outside air flow control method
           oaVfDsMn = 89.1                      // Design minimum outside air flow, cfm
           oaEcoType = "None"                   // Economizer type
           oaOaLeak = 0                         // Outside air damper leakage to mixed air (default 0.1), frac
           oaRaLeak = 0                         // Return air damper leakage to mixed air (default 0.1), frac
           ahSOLeak = 0                         // Supply duct leakage to outdoors, expressed as a fraction of supply fan design flow, frac
           ahROLeak = 0                         // Return duct leakage FROM outdoors, expressed as a fraction of supply fan design flow, frac
           ahSOLoss = 0                         // Supply duct loss/gain to the outdoors, frac
           ahROLoss = 0                         // Return duct loss/gain to the outdoors, frac
        
        AIRHANDLER   "F4 Stairs E AirSys-ah"  
           ahSched = ON                         // Air handler schedule; OFF or ON, hourly schedulable by expression
           ahTsSp = ZN2                         // Supply temperature setpoint numeric value OR* choice of control method
           ahfanCycles = NO                     // Whether AH fan cycles with the zone thermostat
           ahTsMn = 58                          // Minimum supply temperature, °F
           ahTsMx = 95                          // Maximum supply temperature, °F
           sfanType = "DrawThru"                // Supply fan type/position
           sfanVfDs = 31.05                     // Supply fan design or rated (volumetric) air flow at rated pressure, cfm
           sfanVfMxF = 1                        // Supply fan overrun factor: maximum factor by which fan will exceed rated flow (default 1.3), mult
           sfanElecPwr = 0.742                  // Supply fan input power per unit air flow (at design flow and pressure), W/cfm
           sfanMotEff = 0.855                   // Supply fan motor/drive efficiency, frac
           sfanMotPos = IN_FLOW                 // Supply fan motor/drive position
           sfanMtr = "MtrElec"                  // Name of METER to accumulate energy use by this supply fan
           ahhcType = "AHP"                     // Heating coil type
           ahhcCapTRat = 1330.714286            // Total heating coil (output) capacity, Btuh
           ahhcMtr = "MtrElec"                  // Name of METER to accumulate energy use by this heating coil
           ahpCap17 = 664.026429                // AHRI steady state rated capacity at 70 degF indoor (return), and 17 degF outdoor air temp, respectively, Btuh
           ahpCOP47 = 3.776227                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 47 degF outdoor and 70 indoor, kW
           ahpCOP17 = 2.311834                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 17 degF outdoor and 70 indoor, kW
           ahpCapSupH = 1734.4625               // Output capacity of the heat pump's supplemental heating coil, Btuh
           ahpTOff = 0                          // Heat pump compressor is disabled (only supplemental heater operates) when outdoor temperature falls below this temperature, °F
           ahpTOn = 0                           // Heat pump compressor is enabled when outdoor temperature is at or above this temperature, °F
           ahpSupHMtr = "MtrElec"               // Name of METER to accumulate energy use by this supp heat pump heating coil
           cchCM = TSTAT                        // Crankcase heater presence and control method
           cchPMx = 0.001063                    // Crankcase resistance heater input power (max power if cchCM is PTC or PTC_CLO), kW
           cchTOn = 50                          // For cchCM = TSTAT, in subhours when compressor does not run, the crankcase heater turn-on outdoor temp, °F
           cchMtr = "MtrElec"                   // Name of METER to accumulate energy use by the crankcase heater
           ahccType = "DX"                      // Cooling coil type
           ahccCapTRat = 1330.714286            // Total cooling coil capacity (sensible + latent), Btuh
           ahccMtr = "MtrElec"                  // Name of METER to accumulate energy use by this cooling coil
           ahccEirR = 0.232158                  // DX compressor energy input ratio (EIR) at full load under rated conditions, ratio
           pydxCaptT = 0.874962, -0.001143, 0.000171, -0.00296, 0.00001, 
                       -0.000059                // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccCaptRat for the actual entering air temp, coefs
           pydxEirT = -1.063931, 0.030658, -0.000127, 0.015421, 0.00005, 
                      -0.00021                  // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccEirR for the actual entering air temp, coefs
           pydxEirUl = 0.20123, -0.031218, 1.950498, -1.120511    // Coefficients of cubic polynomial function of part load ratio used to adjust energy input to part load conditions, in the compressor unloading part load region (1 >= plr >= ahccMinUnldPlr), coefs
           ahccVfRperTon = 400                  // Air flow per ton during AHRI tests, cfm/ton
           oaMnCtrl = "Volume"                  // Minimum outside air flow control method
           oaVfDsMn = 27                        // Design minimum outside air flow, cfm
           oaEcoType = "None"                   // Economizer type
           oaOaLeak = 0                         // Outside air damper leakage to mixed air (default 0.1), frac
           oaRaLeak = 0                         // Return air damper leakage to mixed air (default 0.1), frac
           ahSOLeak = 0                         // Supply duct leakage to outdoors, expressed as a fraction of supply fan design flow, frac
           ahROLeak = 0                         // Return duct leakage FROM outdoors, expressed as a fraction of supply fan design flow, frac
           ahSOLoss = 0                         // Supply duct loss/gain to the outdoors, frac
           ahROLoss = 0                         // Return duct loss/gain to the outdoors, frac
        
        AIRHANDLER   "F4 Stairs W AirSys-ah"  
           ahSched = ON                         // Air handler schedule; OFF or ON, hourly schedulable by expression
           ahTsSp = ZN2                         // Supply temperature setpoint numeric value OR* choice of control method
           ahfanCycles = NO                     // Whether AH fan cycles with the zone thermostat
           ahTsMn = 58                          // Minimum supply temperature, °F
           ahTsMx = 95                          // Maximum supply temperature, °F
           sfanType = "DrawThru"                // Supply fan type/position
           sfanVfDs = 34.68423                  // Supply fan design or rated (volumetric) air flow at rated pressure, cfm
           sfanVfMxF = 1                        // Supply fan overrun factor: maximum factor by which fan will exceed rated flow (default 1.3), mult
           sfanElecPwr = 0.742                  // Supply fan input power per unit air flow (at design flow and pressure), W/cfm
           sfanMotEff = 0.855                   // Supply fan motor/drive efficiency, frac
           sfanMotPos = IN_FLOW                 // Supply fan motor/drive position
           sfanMtr = "MtrElec"                  // Name of METER to accumulate energy use by this supply fan
           ahhcType = "AHP"                     // Heating coil type
           ahhcCapTRat = 1486.467               // Total heating coil (output) capacity, Btuh
           ahhcMtr = "MtrElec"                  // Name of METER to accumulate energy use by this heating coil
           ahpCap17 = 741.747033                // AHRI steady state rated capacity at 70 degF indoor (return), and 17 degF outdoor air temp, respectively, Btuh
           ahpCOP47 = 3.776227                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 47 degF outdoor and 70 indoor, kW
           ahpCOP17 = 2.311834                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 17 degF outdoor and 70 indoor, kW
           ahpCapSupH = 1880.025                // Output capacity of the heat pump's supplemental heating coil, Btuh
           ahpTOff = 0                          // Heat pump compressor is disabled (only supplemental heater operates) when outdoor temperature falls below this temperature, °F
           ahpTOn = 0                           // Heat pump compressor is enabled when outdoor temperature is at or above this temperature, °F
           ahpSupHMtr = "MtrElec"               // Name of METER to accumulate energy use by this supp heat pump heating coil
           cchCM = TSTAT                        // Crankcase heater presence and control method
           cchPMx = 0.001187                    // Crankcase resistance heater input power (max power if cchCM is PTC or PTC_CLO), kW
           cchTOn = 50                          // For cchCM = TSTAT, in subhours when compressor does not run, the crankcase heater turn-on outdoor temp, °F
           cchMtr = "MtrElec"                   // Name of METER to accumulate energy use by the crankcase heater
           ahccType = "DX"                      // Cooling coil type
           ahccCapTRat = 1486.467               // Total cooling coil capacity (sensible + latent), Btuh
           ahccMtr = "MtrElec"                  // Name of METER to accumulate energy use by this cooling coil
           ahccEirR = 0.232158                  // DX compressor energy input ratio (EIR) at full load under rated conditions, ratio
           pydxCaptT = 0.874962, -0.001143, 0.000171, -0.00296, 0.00001, 
                       -0.000059                // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccCaptRat for the actual entering air temp, coefs
           pydxEirT = -1.063931, 0.030658, -0.000127, 0.015421, 0.00005, 
                      -0.00021                  // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccEirR for the actual entering air temp, coefs
           pydxEirUl = 0.20123, -0.031218, 1.950498, -1.120511    // Coefficients of cubic polynomial function of part load ratio used to adjust energy input to part load conditions, in the compressor unloading part load region (1 >= plr >= ahccMinUnldPlr), coefs
           ahccVfRperTon = 400                  // Air flow per ton during AHRI tests, cfm/ton
           oaMnCtrl = "Volume"                  // Minimum outside air flow control method
           oaVfDsMn = 27                        // Design minimum outside air flow, cfm
           oaEcoType = "None"                   // Economizer type
           oaOaLeak = 0                         // Outside air damper leakage to mixed air (default 0.1), frac
           oaRaLeak = 0                         // Return air damper leakage to mixed air (default 0.1), frac
           ahSOLeak = 0                         // Supply duct leakage to outdoors, expressed as a fraction of supply fan design flow, frac
           ahROLeak = 0                         // Return duct leakage FROM outdoors, expressed as a fraction of supply fan design flow, frac
           ahSOLoss = 0                         // Supply duct loss/gain to the outdoors, frac
           ahROLoss = 0                         // Return duct loss/gain to the outdoors, frac
        
        AIRHANDLER   "F5 Corridor AirSys-ah"  
           ahSched = ON                         // Air handler schedule; OFF or ON, hourly schedulable by expression
           ahTsSp = ZN2                         // Supply temperature setpoint numeric value OR* choice of control method
           ahfanCycles = NO                     // Whether AH fan cycles with the zone thermostat
           ahTsMn = 58                          // Minimum supply temperature, °F
           ahTsMx = 95                          // Maximum supply temperature, °F
           sfanType = "DrawThru"                // Supply fan type/position
           sfanVfDs = 403.65                    // Supply fan design or rated (volumetric) air flow at rated pressure, cfm
           sfanVfMxF = 1                        // Supply fan overrun factor: maximum factor by which fan will exceed rated flow (default 1.3), mult
           sfanElecPwr = 0.742                  // Supply fan input power per unit air flow (at design flow and pressure), W/cfm
           sfanMotEff = 0.855                   // Supply fan motor/drive efficiency, frac
           sfanMotPos = IN_FLOW                 // Supply fan motor/drive position
           sfanMtr = "MtrElec"                  // Name of METER to accumulate energy use by this supply fan
           ahhcType = "AHP"                     // Heating coil type
           ahhcCapTRat = 17299.285714           // Total heating coil (output) capacity, Btuh
           ahhcMtr = "MtrElec"                  // Name of METER to accumulate energy use by this heating coil
           ahpCap17 = 8632.343571               // AHRI steady state rated capacity at 70 degF indoor (return), and 17 degF outdoor air temp, respectively, Btuh
           ahpCOP47 = 3.776227                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 47 degF outdoor and 70 indoor, kW
           ahpCOP17 = 2.311834                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 17 degF outdoor and 70 indoor, kW
           ahpCapSupH = 22548                   // Output capacity of the heat pump's supplemental heating coil, Btuh
           ahpTOff = 0                          // Heat pump compressor is disabled (only supplemental heater operates) when outdoor temperature falls below this temperature, °F
           ahpTOn = 0                           // Heat pump compressor is enabled when outdoor temperature is at or above this temperature, °F
           ahpSupHMtr = "MtrElec"               // Name of METER to accumulate energy use by this supp heat pump heating coil
           cchCM = TSTAT                        // Crankcase heater presence and control method
           cchPMx = 0.013818                    // Crankcase resistance heater input power (max power if cchCM is PTC or PTC_CLO), kW
           cchTOn = 50                          // For cchCM = TSTAT, in subhours when compressor does not run, the crankcase heater turn-on outdoor temp, °F
           cchMtr = "MtrElec"                   // Name of METER to accumulate energy use by the crankcase heater
           ahccType = "DX"                      // Cooling coil type
           ahccCapTRat = 17299.285714           // Total cooling coil capacity (sensible + latent), Btuh
           ahccMtr = "MtrElec"                  // Name of METER to accumulate energy use by this cooling coil
           ahccEirR = 0.232158                  // DX compressor energy input ratio (EIR) at full load under rated conditions, ratio
           pydxCaptT = 0.874962, -0.001143, 0.000171, -0.00296, 0.00001, 
                       -0.000059                // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccCaptRat for the actual entering air temp, coefs
           pydxEirT = -1.063931, 0.030658, -0.000127, 0.015421, 0.00005, 
                      -0.00021                  // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccEirR for the actual entering air temp, coefs
           pydxEirUl = 0.20123, -0.031218, 1.950498, -1.120511    // Coefficients of cubic polynomial function of part load ratio used to adjust energy input to part load conditions, in the compressor unloading part load region (1 >= plr >= ahccMinUnldPlr), coefs
           ahccVfRperTon = 400                  // Air flow per ton during AHRI tests, cfm/ton
           oaMnCtrl = "Volume"                  // Minimum outside air flow control method
           oaVfDsMn = 351                       // Design minimum outside air flow, cfm
           oaEcoType = "None"                   // Economizer type
           oaOaLeak = 0                         // Outside air damper leakage to mixed air (default 0.1), frac
           oaRaLeak = 0                         // Return air damper leakage to mixed air (default 0.1), frac
           ahSOLeak = 0                         // Supply duct leakage to outdoors, expressed as a fraction of supply fan design flow, frac
           ahROLeak = 0                         // Return duct leakage FROM outdoors, expressed as a fraction of supply fan design flow, frac
           ahSOLoss = 0                         // Supply duct loss/gain to the outdoors, frac
           ahROLoss = 0                         // Return duct loss/gain to the outdoors, frac
        
        AIRHANDLER   "F5 Break Room AirSys-ah"  
           ahSched = ON                         // Air handler schedule; OFF or ON, hourly schedulable by expression
           ahTsSp = ZN2                         // Supply temperature setpoint numeric value OR* choice of control method
           ahfanCycles = NO                     // Whether AH fan cycles with the zone thermostat
           ahTsMn = 58                          // Minimum supply temperature, °F
           ahTsMx = 95                          // Maximum supply temperature, °F
           sfanType = "DrawThru"                // Supply fan type/position
           sfanVfDs = 149.5414                  // Supply fan design or rated (volumetric) air flow at rated pressure, cfm
           sfanVfMxF = 1                        // Supply fan overrun factor: maximum factor by which fan will exceed rated flow (default 1.3), mult
           sfanElecPwr = 0.742                  // Supply fan input power per unit air flow (at design flow and pressure), W/cfm
           sfanMotEff = 0.855                   // Supply fan motor/drive efficiency, frac
           sfanMotPos = IN_FLOW                 // Supply fan motor/drive position
           sfanMtr = "MtrElec"                  // Name of METER to accumulate energy use by this supply fan
           ahhcType = "AHP"                     // Heating coil type
           ahhcCapTRat = 6408.917143            // Total heating coil (output) capacity, Btuh
           ahhcMtr = "MtrElec"                  // Name of METER to accumulate energy use by this heating coil
           ahpCap17 = 3198.049654               // AHRI steady state rated capacity at 70 degF indoor (return), and 17 degF outdoor air temp, respectively, Btuh
           ahpCOP47 = 3.776227                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 47 degF outdoor and 70 indoor, kW
           ahpCOP17 = 2.311834                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 17 degF outdoor and 70 indoor, kW
           ahpCapSupH = 7168.4125               // Output capacity of the heat pump's supplemental heating coil, Btuh
           ahpTOff = 0                          // Heat pump compressor is disabled (only supplemental heater operates) when outdoor temperature falls below this temperature, °F
           ahpTOn = 0                           // Heat pump compressor is enabled when outdoor temperature is at or above this temperature, °F
           ahpSupHMtr = "MtrElec"               // Name of METER to accumulate energy use by this supp heat pump heating coil
           cchCM = TSTAT                        // Crankcase heater presence and control method
           cchPMx = 0.005119                    // Crankcase resistance heater input power (max power if cchCM is PTC or PTC_CLO), kW
           cchTOn = 50                          // For cchCM = TSTAT, in subhours when compressor does not run, the crankcase heater turn-on outdoor temp, °F
           cchMtr = "MtrElec"                   // Name of METER to accumulate energy use by the crankcase heater
           ahccType = "DX"                      // Cooling coil type
           ahccCapTRat = 6408.917143            // Total cooling coil capacity (sensible + latent), Btuh
           ahccMtr = "MtrElec"                  // Name of METER to accumulate energy use by this cooling coil
           ahccEirR = 0.232158                  // DX compressor energy input ratio (EIR) at full load under rated conditions, ratio
           pydxCaptT = 0.874962, -0.001143, 0.000171, -0.00296, 0.00001, 
                       -0.000059                // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccCaptRat for the actual entering air temp, coefs
           pydxEirT = -1.063931, 0.030658, -0.000127, 0.015421, 0.00005, 
                      -0.00021                  // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccEirR for the actual entering air temp, coefs
           pydxEirUl = 0.20123, -0.031218, 1.950498, -1.120511    // Coefficients of cubic polynomial function of part load ratio used to adjust energy input to part load conditions, in the compressor unloading part load region (1 >= plr >= ahccMinUnldPlr), coefs
           ahccVfRperTon = 400                  // Air flow per ton during AHRI tests, cfm/ton
           oaMnCtrl = "Volume"                  // Minimum outside air flow control method
           oaVfDsMn = 89.1                      // Design minimum outside air flow, cfm
           oaEcoType = "None"                   // Economizer type
           oaOaLeak = 0                         // Outside air damper leakage to mixed air (default 0.1), frac
           oaRaLeak = 0                         // Return air damper leakage to mixed air (default 0.1), frac
           ahSOLeak = 0                         // Supply duct leakage to outdoors, expressed as a fraction of supply fan design flow, frac
           ahROLeak = 0                         // Return duct leakage FROM outdoors, expressed as a fraction of supply fan design flow, frac
           ahSOLoss = 0                         // Supply duct loss/gain to the outdoors, frac
           ahROLoss = 0                         // Return duct loss/gain to the outdoors, frac
        
        AIRHANDLER   "F5 Stairs E AirSys-ah"  
           ahSched = ON                         // Air handler schedule; OFF or ON, hourly schedulable by expression
           ahTsSp = ZN2                         // Supply temperature setpoint numeric value OR* choice of control method
           ahfanCycles = NO                     // Whether AH fan cycles with the zone thermostat
           ahTsMn = 58                          // Minimum supply temperature, °F
           ahTsMx = 95                          // Maximum supply temperature, °F
           sfanType = "DrawThru"                // Supply fan type/position
           sfanVfDs = 90.504425                 // Supply fan design or rated (volumetric) air flow at rated pressure, cfm
           sfanVfMxF = 1                        // Supply fan overrun factor: maximum factor by which fan will exceed rated flow (default 1.3), mult
           sfanElecPwr = 0.742                  // Supply fan input power per unit air flow (at design flow and pressure), W/cfm
           sfanMotEff = 0.855                   // Supply fan motor/drive efficiency, frac
           sfanMotPos = IN_FLOW                 // Supply fan motor/drive position
           sfanMtr = "MtrElec"                  // Name of METER to accumulate energy use by this supply fan
           ahhcType = "AHP"                     // Heating coil type
           ahhcCapTRat = 3878.761071            // Total heating coil (output) capacity, Btuh
           ahhcMtr = "MtrElec"                  // Name of METER to accumulate energy use by this heating coil
           ahpCap17 = 1935.501775               // AHRI steady state rated capacity at 70 degF indoor (return), and 17 degF outdoor air temp, respectively, Btuh
           ahpCOP47 = 3.776227                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 47 degF outdoor and 70 indoor, kW
           ahpCOP17 = 2.311834                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 17 degF outdoor and 70 indoor, kW
           ahpCapSupH = 3423.8875               // Output capacity of the heat pump's supplemental heating coil, Btuh
           ahpTOff = 0                          // Heat pump compressor is disabled (only supplemental heater operates) when outdoor temperature falls below this temperature, °F
           ahpTOn = 0                           // Heat pump compressor is enabled when outdoor temperature is at or above this temperature, °F
           ahpSupHMtr = "MtrElec"               // Name of METER to accumulate energy use by this supp heat pump heating coil
           cchCM = TSTAT                        // Crankcase heater presence and control method
           cchPMx = 0.003098                    // Crankcase resistance heater input power (max power if cchCM is PTC or PTC_CLO), kW
           cchTOn = 50                          // For cchCM = TSTAT, in subhours when compressor does not run, the crankcase heater turn-on outdoor temp, °F
           cchMtr = "MtrElec"                   // Name of METER to accumulate energy use by the crankcase heater
           ahccType = "DX"                      // Cooling coil type
           ahccCapTRat = 3878.761071            // Total cooling coil capacity (sensible + latent), Btuh
           ahccMtr = "MtrElec"                  // Name of METER to accumulate energy use by this cooling coil
           ahccEirR = 0.232158                  // DX compressor energy input ratio (EIR) at full load under rated conditions, ratio
           pydxCaptT = 0.874962, -0.001143, 0.000171, -0.00296, 0.00001, 
                       -0.000059                // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccCaptRat for the actual entering air temp, coefs
           pydxEirT = -1.063931, 0.030658, -0.000127, 0.015421, 0.00005, 
                      -0.00021                  // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccEirR for the actual entering air temp, coefs
           pydxEirUl = 0.20123, -0.031218, 1.950498, -1.120511    // Coefficients of cubic polynomial function of part load ratio used to adjust energy input to part load conditions, in the compressor unloading part load region (1 >= plr >= ahccMinUnldPlr), coefs
           ahccVfRperTon = 400                  // Air flow per ton during AHRI tests, cfm/ton
           oaMnCtrl = "Volume"                  // Minimum outside air flow control method
           oaVfDsMn = 27                        // Design minimum outside air flow, cfm
           oaEcoType = "None"                   // Economizer type
           oaOaLeak = 0                         // Outside air damper leakage to mixed air (default 0.1), frac
           oaRaLeak = 0                         // Return air damper leakage to mixed air (default 0.1), frac
           ahSOLeak = 0                         // Supply duct leakage to outdoors, expressed as a fraction of supply fan design flow, frac
           ahROLeak = 0                         // Return duct leakage FROM outdoors, expressed as a fraction of supply fan design flow, frac
           ahSOLoss = 0                         // Supply duct loss/gain to the outdoors, frac
           ahROLoss = 0                         // Return duct loss/gain to the outdoors, frac
        
        AIRHANDLER   "F5 Stairs W AirSys-ah"  
           ahSched = ON                         // Air handler schedule; OFF or ON, hourly schedulable by expression
           ahTsSp = ZN2                         // Supply temperature setpoint numeric value OR* choice of control method
           ahfanCycles = NO                     // Whether AH fan cycles with the zone thermostat
           ahTsMn = 58                          // Minimum supply temperature, °F
           ahTsMx = 95                          // Maximum supply temperature, °F
           sfanType = "DrawThru"                // Supply fan type/position
           sfanVfDs = 98.013925                 // Supply fan design or rated (volumetric) air flow at rated pressure, cfm
           sfanVfMxF = 1                        // Supply fan overrun factor: maximum factor by which fan will exceed rated flow (default 1.3), mult
           sfanElecPwr = 0.742                  // Supply fan input power per unit air flow (at design flow and pressure), W/cfm
           sfanMotEff = 0.855                   // Supply fan motor/drive efficiency, frac
           sfanMotPos = IN_FLOW                 // Supply fan motor/drive position
           sfanMtr = "MtrElec"                  // Name of METER to accumulate energy use by this supply fan
           ahhcType = "AHP"                     // Heating coil type
           ahhcCapTRat = 4200.596786            // Total heating coil (output) capacity, Btuh
           ahhcMtr = "MtrElec"                  // Name of METER to accumulate energy use by this heating coil
           ahpCap17 = 2096.097796               // AHRI steady state rated capacity at 70 degF indoor (return), and 17 degF outdoor air temp, respectively, Btuh
           ahpCOP47 = 3.776227                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 47 degF outdoor and 70 indoor, kW
           ahpCOP17 = 2.311834                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 17 degF outdoor and 70 indoor, kW
           ahpCapSupH = 3629.275                // Output capacity of the heat pump's supplemental heating coil, Btuh
           ahpTOff = 0                          // Heat pump compressor is disabled (only supplemental heater operates) when outdoor temperature falls below this temperature, °F
           ahpTOn = 0                           // Heat pump compressor is enabled when outdoor temperature is at or above this temperature, °F
           ahpSupHMtr = "MtrElec"               // Name of METER to accumulate energy use by this supp heat pump heating coil
           cchCM = TSTAT                        // Crankcase heater presence and control method
           cchPMx = 0.003355                    // Crankcase resistance heater input power (max power if cchCM is PTC or PTC_CLO), kW
           cchTOn = 50                          // For cchCM = TSTAT, in subhours when compressor does not run, the crankcase heater turn-on outdoor temp, °F
           cchMtr = "MtrElec"                   // Name of METER to accumulate energy use by the crankcase heater
           ahccType = "DX"                      // Cooling coil type
           ahccCapTRat = 4200.596786            // Total cooling coil capacity (sensible + latent), Btuh
           ahccMtr = "MtrElec"                  // Name of METER to accumulate energy use by this cooling coil
           ahccEirR = 0.232158                  // DX compressor energy input ratio (EIR) at full load under rated conditions, ratio
           pydxCaptT = 0.874962, -0.001143, 0.000171, -0.00296, 0.00001, 
                       -0.000059                // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccCaptRat for the actual entering air temp, coefs
           pydxEirT = -1.063931, 0.030658, -0.000127, 0.015421, 0.00005, 
                      -0.00021                  // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccEirR for the actual entering air temp, coefs
           pydxEirUl = 0.20123, -0.031218, 1.950498, -1.120511    // Coefficients of cubic polynomial function of part load ratio used to adjust energy input to part load conditions, in the compressor unloading part load region (1 >= plr >= ahccMinUnldPlr), coefs
           ahccVfRperTon = 400                  // Air flow per ton during AHRI tests, cfm/ton
           oaMnCtrl = "Volume"                  // Minimum outside air flow control method
           oaVfDsMn = 27                        // Design minimum outside air flow, cfm
           oaEcoType = "None"                   // Economizer type
           oaOaLeak = 0                         // Outside air damper leakage to mixed air (default 0.1), frac
           oaRaLeak = 0                         // Return air damper leakage to mixed air (default 0.1), frac
           ahSOLeak = 0                         // Supply duct leakage to outdoors, expressed as a fraction of supply fan design flow, frac
           ahROLeak = 0                         // Return duct leakage FROM outdoors, expressed as a fraction of supply fan design flow, frac
           ahSOLoss = 0                         // Supply duct loss/gain to the outdoors, frac
           ahROLoss = 0                         // Return duct loss/gain to the outdoors, frac
        
        EXPORTFILE   "xf-ldPass"  
           xfFileName = "EX03_MF88_Central-WSHP_CZ09 - ap-CSE-PlantLds.csv"    // Name of file to write simulation results to
           endEXPORTFILE
        
        EXPORTFILE   "xf-hvacCaps"  
           xfFileName = "EX03_MF88_Central-WSHP_CZ09 - ap-hvacCaps.csv"    // Name of file to write simulation results to
           endEXPORTFILE
        
        EXPORTFILE   "xf-znUMLHs"  
           xfFileName = "EX03_MF88_Central-WSHP_CZ09 - ap-znUMLHs.csv"    // Name of file to write simulation results to
           endEXPORTFILE
        
        EXPORT   "x-ldPass"  
           exExportfile = "xf-ldPass"           // Name of EXPORTFILE to write simulation results to
           exType = "UDT"                       // Export type
           exFreq = "HOUR"                      // Time interval for generating rows of export data
           exFooter = "NO"                      // export footer (choose NO to suppress)
           exDayBeg = Jan 1                     // initial day of export period
           exDayEnd = Dec 31                    // final day of export period
        
           EXPORTCOL   "xc1-LdPass-Mo"  
              colVal = $Month                   // Value to show in this position in each row of export
              colHead = "Month"                 // Text used for field name in export header
        
           EXPORTCOL   "xc2-LdPass-Day"  
              colVal = $dayofmonth              // Value to show in this position in each row of export
              colHead = "Day"                   // Text used for field name in export header
        
           EXPORTCOL   "xc3-LdPass-Hr"  
              colVal = $hour                    // Value to show in this position in each row of export
              colHead = "Hr"                    // Text used for field name in export header
        
           EXPORTCOL   "xc-CW Loop-htgLdB"  
              colVal = @LOADMETER["LdMtr1"].H.qHtg    // Value to show in this position in each row of export
              colHead = "CW Loop-HtgLd (Btu)"    // Text used for field name in export header
        
           EXPORTCOL   "xc-CW Loop-clgLdB"  
              colVal = @LOADMETER["LdMtr1"].H.qClg    // Value to show in this position in each row of export
              colHead = "ClgLd (Btu)"           // Text used for field name in export header
        
           EXPORTCOL   "xc-CW Loop-netLdB"  
              colVal = @LOADMETER["LdMtr1"].H.qHtg + @LOADMETER["LdMtr1"].H.qClg    // Value to show in this position in each row of export
              colHead = "NetLd (Btu)"           // Text used for field name in export header
        
           EXPORTCOL   "xc-CW Loop-demFlwGPM"  
              colVal = abs( @LOADMETER["LdMtr1"].H.qHtg + @LOADMETER["LdMtr1"].H.qClg ) / 500.19 / 10    // Value to show in this position in each row of export
              colHead = "DemFlw (gpm)"          // Text used for field name in export header
        
           EXPORTCOL   "xc-CW Loop-actFlwGPM"  
              colVal = 698.198                  // Value to show in this position in each row of export
              colHead = "ActualFlw (gpm)"       // Text used for field name in export header
        
           EXPORTCOL   "xc-CW Loop-netLdW"  
              colVal = (@LOADMETER["LdMtr1"].H.qHtg + @LOADMETER["LdMtr1"].H.qClg) / 3.412    // Value to show in this position in each row of export
              colHead = "NetLd (W)"             // Text used for field name in export header
        
           EXPORTCOL   "xc-CW Loop-flwFrac"  
              colVal = select( (@LOADMETER["LdMtr1"].H.qHtg + @LOADMETER["LdMtr1"].H.qClg) == 0, 0, default 698.198 / 15852 )    // Value to show in this position in each row of export
              colHead = "FlowFrac"              // Text used for field name in export header
        
        EXPORT   "ExportElec"  
           exExportfile = "Primary"             // Name of EXPORTFILE to write simulation results to
           exType = "MTR"                       // Export type
           exFreq = "HOUR"                      // Time interval for generating rows of export data
           exMeter = "MtrElec"                  // Meter to report
           exBtuSf = 1000                       // Result scaling factor (1,000 reports kBtu)
           exDayBeg = Jan 1                     // initial day of export period
           exDayEnd = Dec 31                    // final day of export period
        
        EXPORT   "ExportNatGas"  
           exExportfile = "Primary"             // Name of EXPORTFILE to write simulation results to
           exType = "MTR"                       // Export type
           exFreq = "HOUR"                      // Time interval for generating rows of export data
           exMeter = "MtrNatGas"                // Meter to report
           exBtuSf = 1000                       // Result scaling factor (1,000 reports kBtu)
           exDayBeg = Jan 1                     // initial day of export period
           exDayEnd = Dec 31                    // final day of export period
        
        EXPORT   "ExportElec2"  
           exExportfile = "Primary"             // Name of EXPORTFILE to write simulation results to
           exType = "MTR"                       // Export type
           exFreq = "HOUR"                      // Time interval for generating rows of export data
           exMeter = "MtrElec2"                 // Meter to report
           exBtuSf = 1000                       // Result scaling factor (1,000 reports kBtu)
           exDayBeg = Jan 1                     // initial day of export period
           exDayEnd = Dec 31                    // final day of export period
        
        EXPORT   "x-hvacCaps"  
           exExportfile = "xf-hvacCaps"         // Name of EXPORTFILE to write simulation results to
           exType = "UDT"                       // Export type
           exFreq = "YEAR"                      // Time interval for generating rows of export data
           exHeader = "COLUMNSONLY"             // export header which gives the export type, object being exported, time interval, column headings, etc.
        
           EXPORTCOL   "xc-hvacCaps"  
              colVal = @top.runDateTime         // Value to show in this position in each row of export
              colHead = "runDateTime"           // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn E Court HVACSys-Name"  
              colVal = "F2 Res Zn E Court HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn E Court HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F2 Res Zn E Court HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn E Court HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F2 Res Zn E Court HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn E Perim HVACSys-Name"  
              colVal = "F2 Res Zn E Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn E Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F2 Res Zn E Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn E Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F2 Res Zn E Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn N Perim HVACSys-Name"  
              colVal = "F2 Res Zn N Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn N Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F2 Res Zn N Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn N Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F2 Res Zn N Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn NE Perim HVACSys-Name"  
              colVal = "F2 Res Zn NE Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn NE Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F2 Res Zn NE Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn NE Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F2 Res Zn NE Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn NW Perim HVACSys-Name"  
              colVal = "F2 Res Zn NW Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn NW Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F2 Res Zn NW Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn NW Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F2 Res Zn NW Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn S Court 1-Bed HVACSys-Name"  
              colVal = "F2 Res Zn S Court 1-Bed HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn S Court 1-Bed HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F2 Res Zn S Court 1-Bed HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn S Court 1-Bed HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F2 Res Zn S Court 1-Bed HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn S Court 2-Bed HVACSys-Name"  
              colVal = "F2 Res Zn S Court 2-Bed HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn S Court 2-Bed HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F2 Res Zn S Court 2-Bed HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn S Court 2-Bed HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F2 Res Zn S Court 2-Bed HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn SE Court HVACSys-Name"  
              colVal = "F2 Res Zn SE Court HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn SE Court HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F2 Res Zn SE Court HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn SE Court HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F2 Res Zn SE Court HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn SW Court HVACSys-Name"  
              colVal = "F2 Res Zn SW Court HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn SW Court HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F2 Res Zn SW Court HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn SW Court HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F2 Res Zn SW Court HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn SE Perim HVACSys-Name"  
              colVal = "F2 Res Zn SE Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn SE Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F2 Res Zn SE Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn SE Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F2 Res Zn SE Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn SW Perim HVACSys-Name"  
              colVal = "F2 Res Zn SW Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn SW Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F2 Res Zn SW Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn SW Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F2 Res Zn SW Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn W Court HVACSys-Name"  
              colVal = "F2 Res Zn W Court HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn W Court HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F2 Res Zn W Court HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn W Court HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F2 Res Zn W Court HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn W Perim HVACSys-Name"  
              colVal = "F2 Res Zn W Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn W Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F2 Res Zn W Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn W Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F2 Res Zn W Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn E Court HVACSys-Name"  
              colVal = "F3 Res Zn E Court HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn E Court HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F3 Res Zn E Court HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn E Court HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F3 Res Zn E Court HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn E Perim HVACSys-Name"  
              colVal = "F3 Res Zn E Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn E Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F3 Res Zn E Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn E Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F3 Res Zn E Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn N Perim HVACSys-Name"  
              colVal = "F3 Res Zn N Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn N Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F3 Res Zn N Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn N Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F3 Res Zn N Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn NE Perim HVACSys-Name"  
              colVal = "F3 Res Zn NE Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn NE Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F3 Res Zn NE Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn NE Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F3 Res Zn NE Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn NW Perim HVACSys-Name"  
              colVal = "F3 Res Zn NW Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn NW Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F3 Res Zn NW Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn NW Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F3 Res Zn NW Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn S Court 1-Bed HVACSys-Name"  
              colVal = "F3 Res Zn S Court 1-Bed HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn S Court 1-Bed HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F3 Res Zn S Court 1-Bed HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn S Court 1-Bed HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F3 Res Zn S Court 1-Bed HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn S Court 2-Bed HVACSys-Name"  
              colVal = "F3 Res Zn S Court 2-Bed HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn S Court 2-Bed HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F3 Res Zn S Court 2-Bed HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn S Court 2-Bed HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F3 Res Zn S Court 2-Bed HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn SE Court HVACSys-Name"  
              colVal = "F3 Res Zn SE Court HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn SE Court HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F3 Res Zn SE Court HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn SE Court HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F3 Res Zn SE Court HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn SW Court HVACSys-Name"  
              colVal = "F3 Res Zn SW Court HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn SW Court HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F3 Res Zn SW Court HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn SW Court HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F3 Res Zn SW Court HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn SE Perim HVACSys-Name"  
              colVal = "F3 Res Zn SE Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn SE Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F3 Res Zn SE Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn SE Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F3 Res Zn SE Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn SW Perim HVACSys-Name"  
              colVal = "F3 Res Zn SW Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn SW Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F3 Res Zn SW Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn SW Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F3 Res Zn SW Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn W Court HVACSys-Name"  
              colVal = "F3 Res Zn W Court HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn W Court HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F3 Res Zn W Court HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn W Court HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F3 Res Zn W Court HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn W Perim HVACSys-Name"  
              colVal = "F3 Res Zn W Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn W Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F3 Res Zn W Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn W Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F3 Res Zn W Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn E Court HVACSys-Name"  
              colVal = "F4 Res Zn E Court HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn E Court HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F4 Res Zn E Court HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn E Court HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F4 Res Zn E Court HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn E Perim HVACSys-Name"  
              colVal = "F4 Res Zn E Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn E Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F4 Res Zn E Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn E Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F4 Res Zn E Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn N Perim HVACSys-Name"  
              colVal = "F4 Res Zn N Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn N Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F4 Res Zn N Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn N Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F4 Res Zn N Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn NE Perim HVACSys-Name"  
              colVal = "F4 Res Zn NE Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn NE Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F4 Res Zn NE Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn NE Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F4 Res Zn NE Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn NW Perim HVACSys-Name"  
              colVal = "F4 Res Zn NW Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn NW Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F4 Res Zn NW Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn NW Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F4 Res Zn NW Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn S Court 1-Bed HVACSys-Name"  
              colVal = "F4 Res Zn S Court 1-Bed HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn S Court 1-Bed HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F4 Res Zn S Court 1-Bed HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn S Court 1-Bed HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F4 Res Zn S Court 1-Bed HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn S Court 2-Bed HVACSys-Name"  
              colVal = "F4 Res Zn S Court 2-Bed HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn S Court 2-Bed HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F4 Res Zn S Court 2-Bed HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn S Court 2-Bed HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F4 Res Zn S Court 2-Bed HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn SE Court HVACSys-Name"  
              colVal = "F4 Res Zn SE Court HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn SE Court HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F4 Res Zn SE Court HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn SE Court HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F4 Res Zn SE Court HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn SW Court HVACSys-Name"  
              colVal = "F4 Res Zn SW Court HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn SW Court HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F4 Res Zn SW Court HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn SW Court HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F4 Res Zn SW Court HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn SE Perim HVACSys-Name"  
              colVal = "F4 Res Zn SE Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn SE Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F4 Res Zn SE Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn SE Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F4 Res Zn SE Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn SW Perim HVACSys-Name"  
              colVal = "F4 Res Zn SW Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn SW Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F4 Res Zn SW Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn SW Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F4 Res Zn SW Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn W Court HVACSys-Name"  
              colVal = "F4 Res Zn W Court HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn W Court HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F4 Res Zn W Court HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn W Court HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F4 Res Zn W Court HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn W Perim HVACSys-Name"  
              colVal = "F4 Res Zn W Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn W Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F4 Res Zn W Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn W Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F4 Res Zn W Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn E Court HVACSys-Name"  
              colVal = "F5 Res Zn E Court HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn E Court HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F5 Res Zn E Court HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn E Court HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F5 Res Zn E Court HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn E Perim HVACSys-Name"  
              colVal = "F5 Res Zn E Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn E Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F5 Res Zn E Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn E Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F5 Res Zn E Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn N Perim HVACSys-Name"  
              colVal = "F5 Res Zn N Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn N Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F5 Res Zn N Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn N Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F5 Res Zn N Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn NE Perim HVACSys-Name"  
              colVal = "F5 Res Zn NE Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn NE Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F5 Res Zn NE Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn NE Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F5 Res Zn NE Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn NW Perim HVACSys-Name"  
              colVal = "F5 Res Zn NW Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn NW Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F5 Res Zn NW Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn NW Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F5 Res Zn NW Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn S Court 1-Bed HVACSys-Name"  
              colVal = "F5 Res Zn S Court 1-Bed HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn S Court 1-Bed HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F5 Res Zn S Court 1-Bed HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn S Court 1-Bed HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F5 Res Zn S Court 1-Bed HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn S Court 2-Bed HVACSys-Name"  
              colVal = "F5 Res Zn S Court 2-Bed HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn S Court 2-Bed HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F5 Res Zn S Court 2-Bed HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn S Court 2-Bed HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F5 Res Zn S Court 2-Bed HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn SE Court HVACSys-Name"  
              colVal = "F5 Res Zn SE Court HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn SE Court HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F5 Res Zn SE Court HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn SE Court HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F5 Res Zn SE Court HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn SW Court HVACSys-Name"  
              colVal = "F5 Res Zn SW Court HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn SW Court HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F5 Res Zn SW Court HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn SW Court HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F5 Res Zn SW Court HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn SE Perim HVACSys-Name"  
              colVal = "F5 Res Zn SE Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn SE Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F5 Res Zn SE Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn SE Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F5 Res Zn SE Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn SW Perim HVACSys-Name"  
              colVal = "F5 Res Zn SW Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn SW Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F5 Res Zn SW Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn SW Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F5 Res Zn SW Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn W Court HVACSys-Name"  
              colVal = "F5 Res Zn W Court HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn W Court HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F5 Res Zn W Court HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn W Court HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F5 Res Zn W Court HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn W Perim HVACSys-Name"  
              colVal = "F5 Res Zn W Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn W Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F5 Res Zn W Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn W Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F5 Res Zn W Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
        EXPORT   "x-znUMLHs"  
           exExportfile = "xf-znUMLHs"          // Name of EXPORTFILE to write simulation results to
           exType = "UDT"                       // Export type
           exFreq = "YEAR"                      // Time interval for generating rows of export data
           exHeader = "COLUMNSONLY"             // export header which gives the export type, object being exported, time interval, column headings, etc.
        
           EXPORTCOL   "xc-znUMLHs"  
              colVal = @top.runDateTime         // Value to show in this position in each row of export
              colHead = "runDateTime"           // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn E Court-Name"  
              colVal = "F2 Res Zn E Court"      // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn E Court-Clg"  
              colVal = @Znres["F2 Res Zn E Court-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn E Court-Htg"  
              colVal = @Znres["F2 Res Zn E Court-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn E Perim-Name"  
              colVal = "F2 Res Zn E Perim"      // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn E Perim-Clg"  
              colVal = @Znres["F2 Res Zn E Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn E Perim-Htg"  
              colVal = @Znres["F2 Res Zn E Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn N Perim-Name"  
              colVal = "F2 Res Zn N Perim"      // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn N Perim-Clg"  
              colVal = @Znres["F2 Res Zn N Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn N Perim-Htg"  
              colVal = @Znres["F2 Res Zn N Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn NE Perim-Name"  
              colVal = "F2 Res Zn NE Perim"     // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn NE Perim-Clg"  
              colVal = @Znres["F2 Res Zn NE Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn NE Perim-Htg"  
              colVal = @Znres["F2 Res Zn NE Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn NW Perim-Name"  
              colVal = "F2 Res Zn NW Perim"     // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn NW Perim-Clg"  
              colVal = @Znres["F2 Res Zn NW Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn NW Perim-Htg"  
              colVal = @Znres["F2 Res Zn NW Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn S Court 1-Bed-Name"  
              colVal = "F2 Res Zn S Court 1-Bed"    // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn S Court 1-Bed-Clg"  
              colVal = @Znres["F2 Res Zn S Court 1-Bed-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn S Court 1-Bed-Htg"  
              colVal = @Znres["F2 Res Zn S Court 1-Bed-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn S Court 2-Bed-Name"  
              colVal = "F2 Res Zn S Court 2-Bed"    // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn S Court 2-Bed-Clg"  
              colVal = @Znres["F2 Res Zn S Court 2-Bed-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn S Court 2-Bed-Htg"  
              colVal = @Znres["F2 Res Zn S Court 2-Bed-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn SE Court-Name"  
              colVal = "F2 Res Zn SE Court"     // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn SE Court-Clg"  
              colVal = @Znres["F2 Res Zn SE Court-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn SE Court-Htg"  
              colVal = @Znres["F2 Res Zn SE Court-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn SW Court-Name"  
              colVal = "F2 Res Zn SW Court"     // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn SW Court-Clg"  
              colVal = @Znres["F2 Res Zn SW Court-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn SW Court-Htg"  
              colVal = @Znres["F2 Res Zn SW Court-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn SE Perim-Name"  
              colVal = "F2 Res Zn SE Perim"     // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn SE Perim-Clg"  
              colVal = @Znres["F2 Res Zn SE Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn SE Perim-Htg"  
              colVal = @Znres["F2 Res Zn SE Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn SW Perim-Name"  
              colVal = "F2 Res Zn SW Perim"     // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn SW Perim-Clg"  
              colVal = @Znres["F2 Res Zn SW Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn SW Perim-Htg"  
              colVal = @Znres["F2 Res Zn SW Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn W Court-Name"  
              colVal = "F2 Res Zn W Court"      // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn W Court-Clg"  
              colVal = @Znres["F2 Res Zn W Court-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn W Court-Htg"  
              colVal = @Znres["F2 Res Zn W Court-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn W Perim-Name"  
              colVal = "F2 Res Zn W Perim"      // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn W Perim-Clg"  
              colVal = @Znres["F2 Res Zn W Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn W Perim-Htg"  
              colVal = @Znres["F2 Res Zn W Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn E Court-Name"  
              colVal = "F3 Res Zn E Court"      // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn E Court-Clg"  
              colVal = @Znres["F3 Res Zn E Court-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn E Court-Htg"  
              colVal = @Znres["F3 Res Zn E Court-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn E Perim-Name"  
              colVal = "F3 Res Zn E Perim"      // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn E Perim-Clg"  
              colVal = @Znres["F3 Res Zn E Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn E Perim-Htg"  
              colVal = @Znres["F3 Res Zn E Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn N Perim-Name"  
              colVal = "F3 Res Zn N Perim"      // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn N Perim-Clg"  
              colVal = @Znres["F3 Res Zn N Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn N Perim-Htg"  
              colVal = @Znres["F3 Res Zn N Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn NE Perim-Name"  
              colVal = "F3 Res Zn NE Perim"     // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn NE Perim-Clg"  
              colVal = @Znres["F3 Res Zn NE Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn NE Perim-Htg"  
              colVal = @Znres["F3 Res Zn NE Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn NW Perim-Name"  
              colVal = "F3 Res Zn NW Perim"     // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn NW Perim-Clg"  
              colVal = @Znres["F3 Res Zn NW Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn NW Perim-Htg"  
              colVal = @Znres["F3 Res Zn NW Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn S Court 1-Bed-Name"  
              colVal = "F3 Res Zn S Court 1-Bed"    // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn S Court 1-Bed-Clg"  
              colVal = @Znres["F3 Res Zn S Court 1-Bed-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn S Court 1-Bed-Htg"  
              colVal = @Znres["F3 Res Zn S Court 1-Bed-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn S Court 2-Bed-Name"  
              colVal = "F3 Res Zn S Court 2-Bed"    // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn S Court 2-Bed-Clg"  
              colVal = @Znres["F3 Res Zn S Court 2-Bed-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn S Court 2-Bed-Htg"  
              colVal = @Znres["F3 Res Zn S Court 2-Bed-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn SE Court-Name"  
              colVal = "F3 Res Zn SE Court"     // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn SE Court-Clg"  
              colVal = @Znres["F3 Res Zn SE Court-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn SE Court-Htg"  
              colVal = @Znres["F3 Res Zn SE Court-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn SW Court-Name"  
              colVal = "F3 Res Zn SW Court"     // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn SW Court-Clg"  
              colVal = @Znres["F3 Res Zn SW Court-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn SW Court-Htg"  
              colVal = @Znres["F3 Res Zn SW Court-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn SE Perim-Name"  
              colVal = "F3 Res Zn SE Perim"     // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn SE Perim-Clg"  
              colVal = @Znres["F3 Res Zn SE Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn SE Perim-Htg"  
              colVal = @Znres["F3 Res Zn SE Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn SW Perim-Name"  
              colVal = "F3 Res Zn SW Perim"     // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn SW Perim-Clg"  
              colVal = @Znres["F3 Res Zn SW Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn SW Perim-Htg"  
              colVal = @Znres["F3 Res Zn SW Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn W Court-Name"  
              colVal = "F3 Res Zn W Court"      // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn W Court-Clg"  
              colVal = @Znres["F3 Res Zn W Court-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn W Court-Htg"  
              colVal = @Znres["F3 Res Zn W Court-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn W Perim-Name"  
              colVal = "F3 Res Zn W Perim"      // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn W Perim-Clg"  
              colVal = @Znres["F3 Res Zn W Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn W Perim-Htg"  
              colVal = @Znres["F3 Res Zn W Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn E Court-Name"  
              colVal = "F4 Res Zn E Court"      // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn E Court-Clg"  
              colVal = @Znres["F4 Res Zn E Court-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn E Court-Htg"  
              colVal = @Znres["F4 Res Zn E Court-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn E Perim-Name"  
              colVal = "F4 Res Zn E Perim"      // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn E Perim-Clg"  
              colVal = @Znres["F4 Res Zn E Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn E Perim-Htg"  
              colVal = @Znres["F4 Res Zn E Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn N Perim-Name"  
              colVal = "F4 Res Zn N Perim"      // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn N Perim-Clg"  
              colVal = @Znres["F4 Res Zn N Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn N Perim-Htg"  
              colVal = @Znres["F4 Res Zn N Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn NE Perim-Name"  
              colVal = "F4 Res Zn NE Perim"     // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn NE Perim-Clg"  
              colVal = @Znres["F4 Res Zn NE Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn NE Perim-Htg"  
              colVal = @Znres["F4 Res Zn NE Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn NW Perim-Name"  
              colVal = "F4 Res Zn NW Perim"     // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn NW Perim-Clg"  
              colVal = @Znres["F4 Res Zn NW Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn NW Perim-Htg"  
              colVal = @Znres["F4 Res Zn NW Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn S Court 1-Bed-Name"  
              colVal = "F4 Res Zn S Court 1-Bed"    // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn S Court 1-Bed-Clg"  
              colVal = @Znres["F4 Res Zn S Court 1-Bed-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn S Court 1-Bed-Htg"  
              colVal = @Znres["F4 Res Zn S Court 1-Bed-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn S Court 2-Bed-Name"  
              colVal = "F4 Res Zn S Court 2-Bed"    // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn S Court 2-Bed-Clg"  
              colVal = @Znres["F4 Res Zn S Court 2-Bed-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn S Court 2-Bed-Htg"  
              colVal = @Znres["F4 Res Zn S Court 2-Bed-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn SE Court-Name"  
              colVal = "F4 Res Zn SE Court"     // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn SE Court-Clg"  
              colVal = @Znres["F4 Res Zn SE Court-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn SE Court-Htg"  
              colVal = @Znres["F4 Res Zn SE Court-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn SW Court-Name"  
              colVal = "F4 Res Zn SW Court"     // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn SW Court-Clg"  
              colVal = @Znres["F4 Res Zn SW Court-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn SW Court-Htg"  
              colVal = @Znres["F4 Res Zn SW Court-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn SE Perim-Name"  
              colVal = "F4 Res Zn SE Perim"     // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn SE Perim-Clg"  
              colVal = @Znres["F4 Res Zn SE Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn SE Perim-Htg"  
              colVal = @Znres["F4 Res Zn SE Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn SW Perim-Name"  
              colVal = "F4 Res Zn SW Perim"     // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn SW Perim-Clg"  
              colVal = @Znres["F4 Res Zn SW Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn SW Perim-Htg"  
              colVal = @Znres["F4 Res Zn SW Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn W Court-Name"  
              colVal = "F4 Res Zn W Court"      // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn W Court-Clg"  
              colVal = @Znres["F4 Res Zn W Court-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn W Court-Htg"  
              colVal = @Znres["F4 Res Zn W Court-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn W Perim-Name"  
              colVal = "F4 Res Zn W Perim"      // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn W Perim-Clg"  
              colVal = @Znres["F4 Res Zn W Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn W Perim-Htg"  
              colVal = @Znres["F4 Res Zn W Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn E Court-Name"  
              colVal = "F5 Res Zn E Court"      // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn E Court-Clg"  
              colVal = @Znres["F5 Res Zn E Court-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn E Court-Htg"  
              colVal = @Znres["F5 Res Zn E Court-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn E Perim-Name"  
              colVal = "F5 Res Zn E Perim"      // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn E Perim-Clg"  
              colVal = @Znres["F5 Res Zn E Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn E Perim-Htg"  
              colVal = @Znres["F5 Res Zn E Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn N Perim-Name"  
              colVal = "F5 Res Zn N Perim"      // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn N Perim-Clg"  
              colVal = @Znres["F5 Res Zn N Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn N Perim-Htg"  
              colVal = @Znres["F5 Res Zn N Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn NE Perim-Name"  
              colVal = "F5 Res Zn NE Perim"     // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn NE Perim-Clg"  
              colVal = @Znres["F5 Res Zn NE Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn NE Perim-Htg"  
              colVal = @Znres["F5 Res Zn NE Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn NW Perim-Name"  
              colVal = "F5 Res Zn NW Perim"     // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn NW Perim-Clg"  
              colVal = @Znres["F5 Res Zn NW Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn NW Perim-Htg"  
              colVal = @Znres["F5 Res Zn NW Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn S Court 1-Bed-Name"  
              colVal = "F5 Res Zn S Court 1-Bed"    // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn S Court 1-Bed-Clg"  
              colVal = @Znres["F5 Res Zn S Court 1-Bed-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn S Court 1-Bed-Htg"  
              colVal = @Znres["F5 Res Zn S Court 1-Bed-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn S Court 2-Bed-Name"  
              colVal = "F5 Res Zn S Court 2-Bed"    // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn S Court 2-Bed-Clg"  
              colVal = @Znres["F5 Res Zn S Court 2-Bed-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn S Court 2-Bed-Htg"  
              colVal = @Znres["F5 Res Zn S Court 2-Bed-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn SE Court-Name"  
              colVal = "F5 Res Zn SE Court"     // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn SE Court-Clg"  
              colVal = @Znres["F5 Res Zn SE Court-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn SE Court-Htg"  
              colVal = @Znres["F5 Res Zn SE Court-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn SW Court-Name"  
              colVal = "F5 Res Zn SW Court"     // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn SW Court-Clg"  
              colVal = @Znres["F5 Res Zn SW Court-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn SW Court-Htg"  
              colVal = @Znres["F5 Res Zn SW Court-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn SE Perim-Name"  
              colVal = "F5 Res Zn SE Perim"     // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn SE Perim-Clg"  
              colVal = @Znres["F5 Res Zn SE Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn SE Perim-Htg"  
              colVal = @Znres["F5 Res Zn SE Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn SW Perim-Name"  
              colVal = "F5 Res Zn SW Perim"     // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn SW Perim-Clg"  
              colVal = @Znres["F5 Res Zn SW Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn SW Perim-Htg"  
              colVal = @Znres["F5 Res Zn SW Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn W Court-Name"  
              colVal = "F5 Res Zn W Court"      // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn W Court-Clg"  
              colVal = @Znres["F5 Res Zn W Court-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn W Court-Htg"  
              colVal = @Znres["F5 Res Zn W Court-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn W Perim-Name"  
              colVal = "F5 Res Zn W Perim"      // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn W Perim-Clg"  
              colVal = @Znres["F5 Res Zn W Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn W Perim-Htg"  
              colVal = @Znres["F5 Res Zn W Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
        
         RUN
         $EOF



CSE 0.928.0 for Win32 console run(s) done: Thu 21-May-26   4:21:51 pm

Executable:   c:\program files\cbecc 2025\cse\cse.exe
              16-Mar-26   7:34 am   (VS 14.29    3595776 bytes)  (HPWH 1.4.1+HEAD.11240a73.2140)
Command line: -b
              C:\Users\NeilBulger\A2 Efficiency\P-2050-006.00 SCE T24 Complex HVAC - Documents\4.00-Modeling\EX03_MF_Central-WSHP\EX03_MF88_Central-WSHP_CZ09\EX03_MF88_Central-WSHP_CZ09 - run\EX03_MF88_Central-WSHP_CZ09 - ap-cse
Input file:   C:\Users\NeilBulger\A2 Efficiency\P-2050-006.00 SCE T24 Complex HVAC - Documents\4.00-Modeling\EX03_MF_Central-WSHP\EX03_MF88_Central-WSHP_CZ09\EX03_MF88_Central-WSHP_CZ09 - run\EX03_MF88_Central-WSHP_CZ09 - ap-cse.cse
Report file:  C:\USERS\NEILBULGER\A2 EFFICIENCY\P-2050-006.00 SCE T24 COMPLEX HVAC - DOCUMENTS\4.00-MODELING\EX03_MF_CENTRAL-WSHP\EX03_MF88_CENTRAL-WSHP_CZ09\EX03_MF88_CENTRAL-WSHP_CZ09 - RUN\EX03_MF88_CENTRAL-WSHP_CZ09 - AP-CSE.REP

Timing info --

               Input:  Time = 2.09     Calls = 3         T/C = 0.6980
          AutoSizing:  Time = 63.25    Calls = 1         T/C = 63.2480
          Simulation:  Time = 1043.36  Calls = 2         T/C = 521.6805
             Reports:  Time = 0.15     Calls = 2         T/C = 0.0765
               Total:  Time = 1108.86  Calls = 1         T/C = 1108.8640


Error Messages for Run 002: MF88 Individual Supply + Individual Exhaust (ERV, 

---------------
Info: Zone 'F2 Res Zn N Perim-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling        95.4               0.10              0.36               0.0
---------------
Info: Zone 'F2 Res Zn S Court 1-Bed-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling        23.2               0.16              0.70               0.0
---------------
Info: Zone 'F2 Res Zn SE Court-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling         3.1               0.08              0.20               0.0
---------------
Info: Zone 'F2 Res Zn SW Court-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling        15.5               0.15              0.50               0.0
---------------
Info: Zone 'F2 Res Zn SW Perim-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling        10.4               0.09              0.47               0.0
---------------
Info: Zone 'F2 Res Zn W Perim-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling         0.5               0.01              0.03               0.0
---------------
Info: Zone 'F3 Res Zn N Perim-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling        92.0               0.11              0.52               0.0
---------------
Info: Zone 'F3 Res Zn NW Perim-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling         5.8               0.06              0.18               0.0
---------------
Info: Zone 'F3 Res Zn S Court 1-Bed-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling        23.9               0.17              0.62               0.0
---------------
Info: Zone 'F3 Res Zn S Court 2-Bed-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling         2.7               0.32              0.48               0.0
---------------
Info: Zone 'F3 Res Zn SW Court-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling        29.1               0.20              0.81               0.0
---------------
Info: Zone 'F3 Res Zn SW Perim-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling         6.5               0.05              0.18               0.0
---------------
Info: Zone 'F3 Res Zn W Court-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling         0.3               0.01              0.02               0.0
---------------
Info: Zone 'F3 Res Zn W Perim-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling         6.6               0.09              0.21               0.0
---------------
Info: Zone 'F4 Res Zn N Perim-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling        11.3               0.02              0.13               0.0
---------------
Info: Zone 'F4 Res Zn NW Perim-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling         1.7               0.12              0.27               0.0
---------------
Info: Zone 'F4 Res Zn S Court 1-Bed-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling         1.3               0.06              0.09               0.0
---------------
Info: Zone 'F4 Res Zn SW Court-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling        15.7               0.14              0.49               0.0
---------------
Info: Zone 'F4 Res Zn W Court-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling         6.5               0.05              0.15               0.0
---------------
Info: Zone 'F5 Res Zn N Perim-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling         2.7               0.02              0.07               0.0
---------------
Info: Zone 'F5 Res Zn S Court 1-Bed-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling         5.1               0.16              0.38               0.0
---------------
Info: Zone 'F5 Res Zn SW Perim-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling         1.2               0.03              0.07               0.0
---------------
Info: Zone 'F2 Stairs E-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling        11.9               0.05              0.14               0.0
---------------
Info: Zone 'F2 Stairs W-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling        24.7               0.02              0.11               0.0
---------------
Info: Zone 'F3 Stairs E-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling        26.0               0.09              0.30               0.0
---------------
Info: Zone 'F3 Stairs W-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling        41.7               0.06              0.27               0.0
---------------
Info: Zone 'F4 Stairs E-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling        79.7               0.21              1.07               1.5
---------------
Info: Zone 'F4 Stairs W-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling        31.9               0.28              0.94               0.0
---------------
Info: Zone 'F5 Stairs E-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling        34.6               0.52              1.92               5.8
---------------
Info: Zone 'F5 Stairs W-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling        24.3               0.57              1.83               5.4
---------------



Log for Run 002: MF88 Individual Supply + Individual Exhaust (ERV, ResVRF)  / 

CSE 0.927.0 for Win32 console



Input for Run 001: MF88 Individual Supply + Individual Exhaust (ERV, ResVRF)  

 Info: 
???       DHWSYS 'dhwsys-F2 Break Room': 
???         'wsTSetpoint' is ignored -- HPWH 'dhwhtr1-Heat Pump 7' has a fixed setpoint.
-----------------------
???     C:\USERS\MICHAELSAWFORD\A2 EFFICIENCY\P-2050-006.00 SCE T24 COMPLEX HVAC - DOCUMENTS\4.00-MODELING\EX03_MF_CENTRAL-WSHP\EX03_MF88_CENTRAL-WSHP_CZ09\EX03_MF88_CENTRAL-WSHP_CZ09 - RUN\EX03_MF88_CENTRAL-WSHP_CZ09 - AP-CSE.CSE(791): Info: 
???       DHWSYS 'dhwsys-F3 Break Room': 
???         'wsTSetpoint' is ignored -- HPWH 'dhwhtr1-Heat Pump 8' has a fixed setpoint.
-----------------------
???     C:\USERS\MICHAELSAWFORD\A2 EFFICIENCY\P-2050-006.00 SCE T24 COMPLEX HVAC - DOCUMENTS\4.00-MODELING\EX03_MF_CENTRAL-WSHP\EX03_MF88_CENTRAL-WSHP_CZ09\EX03_MF88_CENTRAL-WSHP_CZ09 - RUN\EX03_MF88_CENTRAL-WSHP_CZ09 - AP-CSE.CSE(815): Info: 
???       DHWSYS 'dhwsys-F4 Break Room': 
???         'wsTSetpoint' is ignored -- HPWH 'dhwhtr1-Heat Pump 9' has a fixed setpoint.
-----------------------
???     C:\USERS\MICHAELSAWFORD\A2 EFFICIENCY\P-2050-006.00 SCE T24 COMPLEX HVAC - DOCUMENTS\4.00-MODELING\EX03_MF_CENTRAL-WSHP\EX03_MF88_CENTRAL-WSHP_CZ09\EX03_MF88_CENTRAL-WSHP_CZ09 - RUN\EX03_MF88_CENTRAL-WSHP_CZ09 - AP-CSE.CSE(839): Info: 
???       DHWSYS 'dhwsys-F5 Break Room': 
???         'wsTSetpoint' is ignored -- HPWH 'dhwhtr1-Heat Pump 10' has a fixed setpoint.
-----------------------
        
        ALTER DHWSYS   "dhwsys-DHW Heat Pump"  
         ALTER DHWLOOPHEATER   "dhwlphtr-DHW Heat Pump"  
           whZone = "F1 Mech Rm-zn"             // Zone tank located in (currently active only for ASHPX model)
        
         ALTER DHWHEATER   "dhwhtr1-t24-CHPWH"  
           whZone = "F1 Mech Rm-zn"             // Zone tank located in (currently active only for ASHPX model)
           whASHPSrcT = $tDbO                   // Temperature source for compressor (currently active only for ASHPX model, when no whASHPSrcZn specified), °F
        
        ALTER DHWSYS   "dhwsys-F1 Business Center"  
         ALTER DHWHEATER   "dhwhtr1-Heat Pump"  
           whTEx = $tDbO                        // Temperature surrounding tank (currently active only for ASHPX model, when no whZone specified), °F
           whASHPSrcT = $tDbO                   // Temperature source for compressor (currently active only for ASHPX model, when no whASHPSrcZn specified), °F
        
        ALTER DHWSYS   "dhwsys-F1 Fitness Center"  
         ALTER DHWHEATER   "dhwhtr1-Heat Pump 3"  
           whTEx = $tDbO                        // Temperature surrounding tank (currently active only for ASHPX model, when no whZone specified), °F
           whASHPSrcT = $tDbO                   // Temperature source for compressor (currently active only for ASHPX model, when no whASHPSrcZn specified), °F
        
        ALTER DHWSYS   "dhwsys-F1 Leasing Office"  
         ALTER DHWHEATER   "dhwhtr1-Heat Pump 4"  
           whTEx = $tDbO                        // Temperature surrounding tank (currently active only for ASHPX model, when no whZone specified), °F
           whASHPSrcT = $tDbO                   // Temperature source for compressor (currently active only for ASHPX model, when no whASHPSrcZn specified), °F
        
        ALTER DHWSYS   "dhwsys-F1 Lobby"  
         ALTER DHWHEATER   "dhwhtr1-Heat Pump 5"  
           whTEx = $tDbO                        // Temperature surrounding tank (currently active only for ASHPX model, when no whZone specified), °F
           whASHPSrcT = $tDbO                   // Temperature source for compressor (currently active only for ASHPX model, when no whASHPSrcZn specified), °F
        
        ALTER DHWSYS   "dhwsys-F1 Mech Rm"  
         ALTER DHWHEATER   "dhwhtr1-Heat Pump 6"  
           whTEx = $tDbO                        // Temperature surrounding tank (currently active only for ASHPX model, when no whZone specified), °F
           whASHPSrcT = $tDbO                   // Temperature source for compressor (currently active only for ASHPX model, when no whASHPSrcZn specified), °F
        
        ALTER DHWSYS   "dhwsys-F2 Break Room"  
         ALTER DHWHEATER   "dhwhtr1-Heat Pump 7"  
           whTEx = $tDbO                        // Temperature surrounding tank (currently active only for ASHPX model, when no whZone specified), °F
           whASHPSrcT = $tDbO                   // Temperature source for compressor (currently active only for ASHPX model, when no whASHPSrcZn specified), °F
        
        ALTER DHWSYS   "dhwsys-F3 Break Room"  
         ALTER DHWHEATER   "dhwhtr1-Heat Pump 8"  
           whTEx = $tDbO                        // Temperature surrounding tank (currently active only for ASHPX model, when no whZone specified), °F
           whASHPSrcT = $tDbO                   // Temperature source for compressor (currently active only for ASHPX model, when no whASHPSrcZn specified), °F
        
        ALTER DHWSYS   "dhwsys-F4 Break Room"  
         ALTER DHWHEATER   "dhwhtr1-Heat Pump 9"  
           whTEx = $tDbO                        // Temperature surrounding tank (currently active only for ASHPX model, when no whZone specified), °F
           whASHPSrcT = $tDbO                   // Temperature source for compressor (currently active only for ASHPX model, when no whASHPSrcZn specified), °F
        
        ALTER DHWSYS   "dhwsys-F5 Break Room"  
         ALTER DHWHEATER   "dhwhtr1-Heat Pump 10"  
           whTEx = $tDbO                        // Temperature surrounding tank (currently active only for ASHPX model, when no whZone specified), °F
           whASHPSrcT = $tDbO                   // Temperature source for compressor (currently active only for ASHPX model, when no whASHPSrcZn specified), °F
        
        IZXFER   "F2 Res Zn E Court-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn E Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.056597                     // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn E Court-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn E Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.113194                     // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn E Court-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn E Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.056597                     // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn E Court-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn E Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.056597                     // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn E Court-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn E Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.113194                     // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn E Court-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn E Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.056597                     // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn E Court-NVLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn E Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.287 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 14.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.15                         // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn E Court-NVLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn E Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 2.573 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 14.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.1625                      // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn E Court-NVLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn E Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.287 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 14.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.075                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn E Court-NVHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn E Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.287 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.15                         // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn E Court-NVHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn E Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 2.573 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.1625                      // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn E Court-NVHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn E Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.287 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.075                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn E Court-IAQHRV"  
           izNVType = "AIRNETHERV"              // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn E Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izFanVfDs = 73.2                     // Fan design or rated flow at rated pressure, cfm
           izSRE = 0.67                         // sensible recovery efficiency (SRE)., frac
           izASRE = 0.72                        // adjusted sensible recovery efficiency (ASRE)., frac
           izFanElecPwr = 0.6                   // Fan input power per unit air flow (at design flow and pressure), W/cfm
           izFanMtr = "MtrElec"                 // Name of meter, if any, to record energy used by supply fan (enduse = 'Fan')
           izFanEndUse = "FANV"                 // Enduse to apply fan energy usage to
        
        IZXFER   "F2 Res Zn E Perim-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn E Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.067917                     // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn E Perim-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn E Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.135833                     // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn E Perim-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn E Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.067917                     // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn E Perim-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn E Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.067917                     // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn E Perim-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn E Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.135833                     // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn E Perim-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn E Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.067917                     // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn E Perim-NVLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn E Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.324 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 14.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.15                         // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn E Perim-NVLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn E Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 2.647 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 14.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.1625                      // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn E Perim-NVLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn E Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.324 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 14.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.075                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn E Perim-NVHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn E Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.324 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.15                         // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn E Perim-NVHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn E Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 2.647 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.1625                      // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn E Perim-NVHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn E Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.324 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.075                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn E Perim-IAQHRV"  
           izNVType = "AIRNETHERV"              // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn E Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izFanVfDs = 109.8                    // Fan design or rated flow at rated pressure, cfm
           izSRE = 0.67                         // sensible recovery efficiency (SRE)., frac
           izASRE = 0.72                        // adjusted sensible recovery efficiency (ASRE)., frac
           izFanElecPwr = 0.6                   // Fan input power per unit air flow (at design flow and pressure), W/cfm
           izFanMtr = "MtrElec"                 // Name of meter, if any, to record energy used by supply fan (enduse = 'Fan')
           izFanEndUse = "FANV"                 // Enduse to apply fan energy usage to
        
        IZXFER   "F2 Res Zn N Perim-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn N Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.113194                     // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn N Perim-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn N Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.226389                     // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn N Perim-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn N Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.113194                     // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn N Perim-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn N Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.113194                     // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn N Perim-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn N Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.226389                     // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn N Perim-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn N Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.113194                     // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn N Perim-NVLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn N Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 2.206 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 14.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.15                         // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn N Perim-NVLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn N Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 4.412 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 14.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.1625                      // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn N Perim-NVLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn N Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 2.206 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 14.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.075                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn N Perim-NVHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn N Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 2.206 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.15                         // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn N Perim-NVHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn N Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 4.412 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.1625                      // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn N Perim-NVHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn N Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 2.206 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.075                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn N Perim-IAQHRV"  
           izNVType = "AIRNETHERV"              // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn N Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izFanVfDs = 183                      // Fan design or rated flow at rated pressure, cfm
           izSRE = 0.67                         // sensible recovery efficiency (SRE)., frac
           izASRE = 0.72                        // adjusted sensible recovery efficiency (ASRE)., frac
           izFanElecPwr = 0.6                   // Fan input power per unit air flow (at design flow and pressure), W/cfm
           izFanMtr = "MtrElec"                 // Name of meter, if any, to record energy used by supply fan (enduse = 'Fan')
           izFanEndUse = "FANV"                 // Enduse to apply fan energy usage to
        
        IZXFER   "F2 Res Zn NE Perim-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn NE Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.072633                     // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn NE Perim-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn NE Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.145266                     // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn NE Perim-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn NE Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.072633                     // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn NE Perim-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn NE Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.072633                     // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn NE Perim-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn NE Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.145266                     // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn NE Perim-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn NE Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.072633                     // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn NE Perim-NVLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn NE Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.415 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 14.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.3                          // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn NE Perim-NVLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn NE Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 2.831 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 14.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.325                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn NE Perim-NVLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn NE Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.415 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 14.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.15                        // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn NE Perim-NVHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn NE Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.415 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.3                          // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn NE Perim-NVHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn NE Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 2.831 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.325                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn NE Perim-NVHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn NE Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.415 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.15                        // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn NE Perim-IAQHRV"  
           izNVType = "AIRNETHERV"              // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn NE Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izFanVfDs = 72.3                     // Fan design or rated flow at rated pressure, cfm
           izSRE = 0.67                         // sensible recovery efficiency (SRE)., frac
           izASRE = 0.72                        // adjusted sensible recovery efficiency (ASRE)., frac
           izFanElecPwr = 0.6                   // Fan input power per unit air flow (at design flow and pressure), W/cfm
           izFanMtr = "MtrElec"                 // Name of meter, if any, to record energy used by supply fan (enduse = 'Fan')
           izFanEndUse = "FANV"                 // Enduse to apply fan energy usage to
        
        IZXFER   "F2 Res Zn NW Perim-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn NW Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.072633                     // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn NW Perim-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn NW Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.145266                     // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn NW Perim-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn NW Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.072633                     // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn NW Perim-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn NW Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.072633                     // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn NW Perim-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn NW Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.145266                     // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn NW Perim-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn NW Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.072633                     // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn NW Perim-NVLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn NW Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.415 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 14.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.3                          // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn NW Perim-NVLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn NW Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 2.831 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 14.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.325                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn NW Perim-NVLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn NW Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.415 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 14.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.15                        // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn NW Perim-NVHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn NW Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.415 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.3                          // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn NW Perim-NVHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn NW Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 2.831 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.325                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn NW Perim-NVHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn NW Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.415 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.15                        // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn NW Perim-IAQHRV"  
           izNVType = "AIRNETHERV"              // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn NW Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izFanVfDs = 72.3                     // Fan design or rated flow at rated pressure, cfm
           izSRE = 0.67                         // sensible recovery efficiency (SRE)., frac
           izASRE = 0.72                        // adjusted sensible recovery efficiency (ASRE)., frac
           izFanElecPwr = 0.6                   // Fan input power per unit air flow (at design flow and pressure), W/cfm
           izFanMtr = "MtrElec"                 // Name of meter, if any, to record energy used by supply fan (enduse = 'Fan')
           izFanEndUse = "FANV"                 // Enduse to apply fan energy usage to
        
        IZXFER   "F2 Res Zn S Court 1-Bed-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn S Court 1-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.022639                     // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn S Court 1-Bed-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn S Court 1-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.045278                     // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn S Court 1-Bed-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn S Court 1-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.022639                     // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn S Court 1-Bed-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn S Court 1-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.022639                     // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn S Court 1-Bed-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn S Court 1-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.045278                     // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn S Court 1-Bed-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn S Court 1-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.022639                     // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn S Court 1-Bed-NVLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn S Court 1-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.441 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 14.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.15                         // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn S Court 1-Bed-NVLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn S Court 1-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.882 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 14.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.1625                      // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn S Court 1-Bed-NVLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn S Court 1-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.441 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 14.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.075                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn S Court 1-Bed-NVHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn S Court 1-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.441 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.15                         // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn S Court 1-Bed-NVHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn S Court 1-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.882 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.1625                      // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn S Court 1-Bed-NVHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn S Court 1-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.441 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.075                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn S Court 1-Bed-IAQHRV"  
           izNVType = "AIRNETHERV"              // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn S Court 1-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izFanVfDs = 36.6                     // Fan design or rated flow at rated pressure, cfm
           izSRE = 0.67                         // sensible recovery efficiency (SRE)., frac
           izASRE = 0.72                        // adjusted sensible recovery efficiency (ASRE)., frac
           izFanElecPwr = 0.6                   // Fan input power per unit air flow (at design flow and pressure), W/cfm
           izFanMtr = "MtrElec"                 // Name of meter, if any, to record energy used by supply fan (enduse = 'Fan')
           izFanEndUse = "FANV"                 // Enduse to apply fan energy usage to
        
        IZXFER   "F2 Res Zn S Court 2-Bed-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn S Court 2-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.022639                     // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn S Court 2-Bed-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn S Court 2-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.045278                     // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn S Court 2-Bed-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn S Court 2-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.022639                     // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn S Court 2-Bed-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn S Court 2-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.022639                     // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn S Court 2-Bed-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn S Court 2-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.045278                     // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn S Court 2-Bed-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn S Court 2-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.022639                     // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn S Court 2-Bed-NVLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn S Court 2-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.441 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 14.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.15                         // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn S Court 2-Bed-NVLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn S Court 2-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.882 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 14.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.1625                      // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn S Court 2-Bed-NVLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn S Court 2-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.441 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 14.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.075                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn S Court 2-Bed-NVHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn S Court 2-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.441 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.15                         // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn S Court 2-Bed-NVHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn S Court 2-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.882 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.1625                      // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn S Court 2-Bed-NVHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn S Court 2-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.441 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.075                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn S Court 2-Bed-IAQHRV"  
           izNVType = "AIRNETHERV"              // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn S Court 2-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izFanVfDs = 109.8                    // Fan design or rated flow at rated pressure, cfm
           izSRE = 0.67                         // sensible recovery efficiency (SRE)., frac
           izASRE = 0.72                        // adjusted sensible recovery efficiency (ASRE)., frac
           izFanElecPwr = 0.6                   // Fan input power per unit air flow (at design flow and pressure), W/cfm
           izFanMtr = "MtrElec"                 // Name of meter, if any, to record energy used by supply fan (enduse = 'Fan')
           izFanEndUse = "FANV"                 // Enduse to apply fan energy usage to
        
        IZXFER   "F2 Res Zn SE Court-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn SE Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.045278                     // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn SE Court-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn SE Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.090555                     // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn SE Court-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn SE Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.045278                     // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn SE Court-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn SE Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.045278                     // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn SE Court-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn SE Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.090555                     // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn SE Court-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn SE Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.045278                     // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn SE Court-NVLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn SE Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.882 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 14.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.3                          // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn SE Court-NVLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn SE Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.765 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 14.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.325                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn SE Court-NVLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn SE Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.882 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 14.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.15                        // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn SE Court-NVHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn SE Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.882 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.3                          // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn SE Court-NVHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn SE Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.765 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.325                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn SE Court-NVHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn SE Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.882 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.15                        // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn SE Court-IAQHRV"  
           izNVType = "AIRNETHERV"              // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn SE Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izFanVfDs = 31.2                     // Fan design or rated flow at rated pressure, cfm
           izSRE = 0.67                         // sensible recovery efficiency (SRE)., frac
           izASRE = 0.72                        // adjusted sensible recovery efficiency (ASRE)., frac
           izFanElecPwr = 0.6                   // Fan input power per unit air flow (at design flow and pressure), W/cfm
           izFanMtr = "MtrElec"                 // Name of meter, if any, to record energy used by supply fan (enduse = 'Fan')
           izFanEndUse = "FANV"                 // Enduse to apply fan energy usage to
        
        IZXFER   "F2 Res Zn SW Court-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn SW Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.045278                     // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn SW Court-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn SW Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.090555                     // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn SW Court-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn SW Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.045278                     // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn SW Court-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn SW Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.045278                     // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn SW Court-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn SW Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.090555                     // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn SW Court-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn SW Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.045278                     // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn SW Court-NVLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn SW Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.882 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 14.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.3                          // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn SW Court-NVLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn SW Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.765 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 14.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.325                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn SW Court-NVLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn SW Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.882 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 14.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.15                        // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn SW Court-NVHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn SW Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.882 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.3                          // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn SW Court-NVHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn SW Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.765 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.325                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn SW Court-NVHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn SW Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.882 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.15                        // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn SW Court-IAQHRV"  
           izNVType = "AIRNETHERV"              // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn SW Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izFanVfDs = 31.2                     // Fan design or rated flow at rated pressure, cfm
           izSRE = 0.67                         // sensible recovery efficiency (SRE)., frac
           izASRE = 0.72                        // adjusted sensible recovery efficiency (ASRE)., frac
           izFanElecPwr = 0.6                   // Fan input power per unit air flow (at design flow and pressure), W/cfm
           izFanMtr = "MtrElec"                 // Name of meter, if any, to record energy used by supply fan (enduse = 'Fan')
           izFanEndUse = "FANV"                 // Enduse to apply fan energy usage to
        
        IZXFER   "F2 Res Zn SE Perim-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn SE Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.062257                     // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn SE Perim-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn SE Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.124514                     // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn SE Perim-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn SE Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.062257                     // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn SE Perim-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn SE Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.062257                     // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn SE Perim-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn SE Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.124514                     // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn SE Perim-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn SE Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.062257                     // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn SE Perim-NVLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn SE Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.213 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 14.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.3                          // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn SE Perim-NVLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn SE Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 2.426 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 14.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.325                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn SE Perim-NVLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn SE Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.213 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 14.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.15                        // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F2 Res Zn SE Perim-NVHU"  
