           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn S Court 2-Bed-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn S Court 2-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.045278                     // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn S Court 2-Bed-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn S Court 2-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.022639                     // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn S Court 2-Bed-NVLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn S Court 2-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.441 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 44.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.15                         // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F5 Res Zn S Court 2-Bed-NVLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn S Court 2-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.882 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 44.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.1625                      // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F5 Res Zn S Court 2-Bed-NVLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn S Court 2-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.441 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 44.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.075                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F5 Res Zn S Court 2-Bed-NVHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn S Court 2-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.441 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 46.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.15                         // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F5 Res Zn S Court 2-Bed-NVHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn S Court 2-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.882 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 46.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.1625                      // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F5 Res Zn S Court 2-Bed-NVHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn S Court 2-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.441 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 46.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.075                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F5 Res Zn S Court 2-Bed-IAQHRV"  
           izNVType = "AIRNETHERV"              // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn S Court 2-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izFanVfDs = 109.8                    // Fan design or rated flow at rated pressure, cfm
           izSRE = 0.67                         // sensible recovery efficiency (SRE)., frac
           izASRE = 0.72                        // adjusted sensible recovery efficiency (ASRE)., frac
           izFanElecPwr = 0.6                   // Fan input power per unit air flow (at design flow and pressure), W/cfm
           izFanMtr = "MtrElec"                 // Name of meter, if any, to record energy used by supply fan (enduse = 'Fan')
           izFanEndUse = "FANV"                 // Enduse to apply fan energy usage to
        
        IZXFER   "F5 Res Zn SE Court-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SE Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.045278                     // Area of low or only vent (typically VentOff), ft2
           izHD = 42.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn SE Court-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SE Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.090555                     // Area of low or only vent (typically VentOff), ft2
           izHD = 42.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn SE Court-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SE Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.045278                     // Area of low or only vent (typically VentOff), ft2
           izHD = 42.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn SE Court-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SE Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.045278                     // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn SE Court-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SE Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.090555                     // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn SE Court-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SE Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.045278                     // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn SE Court-NVLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SE Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.882 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 44.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.3                          // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F5 Res Zn SE Court-NVLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SE Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.765 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 44.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.325                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F5 Res Zn SE Court-NVLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SE Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.882 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 44.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.15                        // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F5 Res Zn SE Court-NVHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SE Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.882 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 46.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.3                          // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F5 Res Zn SE Court-NVHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SE Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.765 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 46.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.325                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F5 Res Zn SE Court-NVHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SE Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.882 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 46.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.15                        // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F5 Res Zn SE Court-IAQHRV"  
           izNVType = "AIRNETHERV"              // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SE Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izFanVfDs = 31.2                     // Fan design or rated flow at rated pressure, cfm
           izSRE = 0.67                         // sensible recovery efficiency (SRE)., frac
           izASRE = 0.72                        // adjusted sensible recovery efficiency (ASRE)., frac
           izFanElecPwr = 0.6                   // Fan input power per unit air flow (at design flow and pressure), W/cfm
           izFanMtr = "MtrElec"                 // Name of meter, if any, to record energy used by supply fan (enduse = 'Fan')
           izFanEndUse = "FANV"                 // Enduse to apply fan energy usage to
        
        IZXFER   "F5 Res Zn SW Court-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SW Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.045278                     // Area of low or only vent (typically VentOff), ft2
           izHD = 42.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn SW Court-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SW Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.090555                     // Area of low or only vent (typically VentOff), ft2
           izHD = 42.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn SW Court-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SW Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.045278                     // Area of low or only vent (typically VentOff), ft2
           izHD = 42.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn SW Court-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SW Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.045278                     // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn SW Court-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SW Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.090555                     // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn SW Court-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SW Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.045278                     // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn SW Court-NVLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SW Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.882 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 44.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.3                          // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F5 Res Zn SW Court-NVLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SW Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.765 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 44.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.325                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F5 Res Zn SW Court-NVLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SW Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.882 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 44.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.15                        // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F5 Res Zn SW Court-NVHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SW Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.882 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 46.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.3                          // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F5 Res Zn SW Court-NVHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SW Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.765 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 46.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.325                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F5 Res Zn SW Court-NVHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SW Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.882 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 46.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.15                        // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F5 Res Zn SW Court-IAQHRV"  
           izNVType = "AIRNETHERV"              // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SW Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izFanVfDs = 31.2                     // Fan design or rated flow at rated pressure, cfm
           izSRE = 0.67                         // sensible recovery efficiency (SRE)., frac
           izASRE = 0.72                        // adjusted sensible recovery efficiency (ASRE)., frac
           izFanElecPwr = 0.6                   // Fan input power per unit air flow (at design flow and pressure), W/cfm
           izFanMtr = "MtrElec"                 // Name of meter, if any, to record energy used by supply fan (enduse = 'Fan')
           izFanEndUse = "FANV"                 // Enduse to apply fan energy usage to
        
        IZXFER   "F5 Res Zn SE Perim-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SE Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.062257                     // Area of low or only vent (typically VentOff), ft2
           izHD = 42.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn SE Perim-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SE Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.124514                     // Area of low or only vent (typically VentOff), ft2
           izHD = 42.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn SE Perim-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SE Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.062257                     // Area of low or only vent (typically VentOff), ft2
           izHD = 42.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn SE Perim-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SE Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.062257                     // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn SE Perim-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SE Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.124514                     // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn SE Perim-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SE Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.062257                     // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn SE Perim-NVLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SE Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.213 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 44.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.3                          // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F5 Res Zn SE Perim-NVLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SE Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 2.426 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 44.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.325                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F5 Res Zn SE Perim-NVLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SE Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.213 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 44.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.15                        // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F5 Res Zn SE Perim-NVHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SE Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.213 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 46.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.3                          // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F5 Res Zn SE Perim-NVHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SE Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 2.426 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 46.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.325                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F5 Res Zn SE Perim-NVHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SE Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.213 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 46.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.15                        // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F5 Res Zn SE Perim-IAQHRV"  
           izNVType = "AIRNETHERV"              // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SE Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izFanVfDs = 54.9                     // Fan design or rated flow at rated pressure, cfm
           izSRE = 0.67                         // sensible recovery efficiency (SRE)., frac
           izASRE = 0.72                        // adjusted sensible recovery efficiency (ASRE)., frac
           izFanElecPwr = 0.6                   // Fan input power per unit air flow (at design flow and pressure), W/cfm
           izFanMtr = "MtrElec"                 // Name of meter, if any, to record energy used by supply fan (enduse = 'Fan')
           izFanEndUse = "FANV"                 // Enduse to apply fan energy usage to
        
        IZXFER   "F5 Res Zn SW Perim-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SW Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.062257                     // Area of low or only vent (typically VentOff), ft2
           izHD = 42.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn SW Perim-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SW Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.124514                     // Area of low or only vent (typically VentOff), ft2
           izHD = 42.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn SW Perim-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SW Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.062257                     // Area of low or only vent (typically VentOff), ft2
           izHD = 42.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn SW Perim-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SW Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.062257                     // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn SW Perim-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SW Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.124514                     // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn SW Perim-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SW Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.062257                     // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn SW Perim-NVLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SW Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.213 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 44.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.3                          // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F5 Res Zn SW Perim-NVLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SW Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 2.426 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 44.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.325                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F5 Res Zn SW Perim-NVLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SW Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.213 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 44.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.15                        // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F5 Res Zn SW Perim-NVHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SW Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.213 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 46.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.3                          // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F5 Res Zn SW Perim-NVHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SW Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 2.426 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 46.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.325                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F5 Res Zn SW Perim-NVHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SW Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.213 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 46.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.15                        // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F5 Res Zn SW Perim-IAQHRV"  
           izNVType = "AIRNETHERV"              // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SW Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izFanVfDs = 54.9                     // Fan design or rated flow at rated pressure, cfm
           izSRE = 0.67                         // sensible recovery efficiency (SRE)., frac
           izASRE = 0.72                        // adjusted sensible recovery efficiency (ASRE)., frac
           izFanElecPwr = 0.6                   // Fan input power per unit air flow (at design flow and pressure), W/cfm
           izFanMtr = "MtrElec"                 // Name of meter, if any, to record energy used by supply fan (enduse = 'Fan')
           izFanEndUse = "FANV"                 // Enduse to apply fan energy usage to
        
        IZXFER   "F5 Res Zn W Court-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn W Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.056597                     // Area of low or only vent (typically VentOff), ft2
           izHD = 42.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn W Court-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn W Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.113194                     // Area of low or only vent (typically VentOff), ft2
           izHD = 42.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn W Court-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn W Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.056597                     // Area of low or only vent (typically VentOff), ft2
           izHD = 42.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn W Court-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn W Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.056597                     // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn W Court-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn W Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.113194                     // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn W Court-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn W Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.056597                     // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn W Court-NVLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn W Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.287 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 44.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.15                         // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F5 Res Zn W Court-NVLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn W Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 2.573 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 44.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.1625                      // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F5 Res Zn W Court-NVLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn W Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.287 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 44.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.075                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F5 Res Zn W Court-NVHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn W Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.287 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 46.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.15                         // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F5 Res Zn W Court-NVHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn W Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 2.573 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 46.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.1625                      // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F5 Res Zn W Court-NVHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn W Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.287 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 46.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.075                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F5 Res Zn W Court-IAQHRV"  
           izNVType = "AIRNETHERV"              // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn W Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izFanVfDs = 73.2                     // Fan design or rated flow at rated pressure, cfm
           izSRE = 0.67                         // sensible recovery efficiency (SRE)., frac
           izASRE = 0.72                        // adjusted sensible recovery efficiency (ASRE)., frac
           izFanElecPwr = 0.6                   // Fan input power per unit air flow (at design flow and pressure), W/cfm
           izFanMtr = "MtrElec"                 // Name of meter, if any, to record energy used by supply fan (enduse = 'Fan')
           izFanEndUse = "FANV"                 // Enduse to apply fan energy usage to
        
        IZXFER   "F5 Res Zn W Perim-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn W Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.067917                     // Area of low or only vent (typically VentOff), ft2
           izHD = 42.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn W Perim-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn W Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.135833                     // Area of low or only vent (typically VentOff), ft2
           izHD = 42.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn W Perim-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn W Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.067917                     // Area of low or only vent (typically VentOff), ft2
           izHD = 42.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn W Perim-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn W Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.067917                     // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn W Perim-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn W Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.135833                     // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn W Perim-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn W Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.067917                     // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn W Perim-NVLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn W Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.324 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 44.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.15                         // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F5 Res Zn W Perim-NVLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn W Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 2.647 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 44.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.1625                      // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F5 Res Zn W Perim-NVLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn W Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.324 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 44.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.075                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F5 Res Zn W Perim-NVHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn W Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.324 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 46.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.15                         // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F5 Res Zn W Perim-NVHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn W Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 2.647 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 46.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.1625                      // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F5 Res Zn W Perim-NVHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn W Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.324 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 46.4                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.075                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "F5 Res Zn W Perim-IAQHRV"  
           izNVType = "AIRNETHERV"              // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn W Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izFanVfDs = 109.8                    // Fan design or rated flow at rated pressure, cfm
           izSRE = 0.67                         // sensible recovery efficiency (SRE)., frac
           izASRE = 0.72                        // adjusted sensible recovery efficiency (ASRE)., frac
           izFanElecPwr = 0.6                   // Fan input power per unit air flow (at design flow and pressure), W/cfm
           izFanMtr = "MtrElec"                 // Name of meter, if any, to record energy used by supply fan (enduse = 'Fan')
           izFanEndUse = "FANV"                 // Enduse to apply fan energy usage to
        
        IZXFER   "F1 Business Center-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F1 Business Center-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.025469                     // Area of low or only vent (typically VentOff), ft2
           izHD = 2.95                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Business Center-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F1 Business Center-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.050937                     // Area of low or only vent (typically VentOff), ft2
           izHD = 2.95                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Business Center-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F1 Business Center-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.025469                     // Area of low or only vent (typically VentOff), ft2
           izHD = 2.95                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Business Center-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F1 Business Center-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.025469                     // Area of low or only vent (typically VentOff), ft2
           izHD = 7.45                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Business Center-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F1 Business Center-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.050937                     // Area of low or only vent (typically VentOff), ft2
           izHD = 7.45                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Business Center-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F1 Business Center-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.025469                     // Area of low or only vent (typically VentOff), ft2
           izHD = 7.45                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Corridor-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F1 Corridor-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.11376                      // Area of low or only vent (typically VentOff), ft2
           izHD = 2.95                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Corridor-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F1 Corridor-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.227521                     // Area of low or only vent (typically VentOff), ft2
           izHD = 2.95                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Corridor-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F1 Corridor-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.11376                      // Area of low or only vent (typically VentOff), ft2
           izHD = 2.95                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Corridor-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F1 Corridor-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.11376                      // Area of low or only vent (typically VentOff), ft2
           izHD = 7.45                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Corridor-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F1 Corridor-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.227521                     // Area of low or only vent (typically VentOff), ft2
           izHD = 7.45                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Corridor-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F1 Corridor-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.11376                      // Area of low or only vent (typically VentOff), ft2
           izHD = 7.45                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Fitness Center-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F1 Fitness Center-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.050937                     // Area of low or only vent (typically VentOff), ft2
           izHD = 2.95                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Fitness Center-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F1 Fitness Center-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.101875                     // Area of low or only vent (typically VentOff), ft2
           izHD = 2.95                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Fitness Center-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F1 Fitness Center-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.050937                     // Area of low or only vent (typically VentOff), ft2
           izHD = 2.95                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Fitness Center-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F1 Fitness Center-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.050937                     // Area of low or only vent (typically VentOff), ft2
           izHD = 7.45                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Fitness Center-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F1 Fitness Center-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.101875                     // Area of low or only vent (typically VentOff), ft2
           izHD = 7.45                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Fitness Center-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F1 Fitness Center-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.050937                     // Area of low or only vent (typically VentOff), ft2
           izHD = 7.45                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Leasing Office-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F1 Leasing Office-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.039052                     // Area of low or only vent (typically VentOff), ft2
           izHD = 2.95                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Leasing Office-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F1 Leasing Office-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.078104                     // Area of low or only vent (typically VentOff), ft2
           izHD = 2.95                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Leasing Office-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F1 Leasing Office-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.039052                     // Area of low or only vent (typically VentOff), ft2
           izHD = 2.95                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Leasing Office-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F1 Leasing Office-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.039052                     // Area of low or only vent (typically VentOff), ft2
           izHD = 7.45                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Leasing Office-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F1 Leasing Office-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.078104                     // Area of low or only vent (typically VentOff), ft2
           izHD = 7.45                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Leasing Office-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F1 Leasing Office-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.039052                     // Area of low or only vent (typically VentOff), ft2
           izHD = 7.45                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Lobby-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F1 Lobby-zn"                // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.054333                     // Area of low or only vent (typically VentOff), ft2
           izHD = 2.95                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Lobby-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F1 Lobby-zn"                // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.108667                     // Area of low or only vent (typically VentOff), ft2
           izHD = 2.95                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Lobby-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F1 Lobby-zn"                // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.054333                     // Area of low or only vent (typically VentOff), ft2
           izHD = 2.95                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Lobby-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F1 Lobby-zn"                // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.054333                     // Area of low or only vent (typically VentOff), ft2
           izHD = 7.45                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Lobby-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F1 Lobby-zn"                // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.108667                     // Area of low or only vent (typically VentOff), ft2
           izHD = 7.45                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Lobby-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F1 Lobby-zn"                // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.054333                     // Area of low or only vent (typically VentOff), ft2
           izHD = 7.45                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Stairs E-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F1 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.016979                     // Area of low or only vent (typically VentOff), ft2
           izHD = 2.95                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Stairs E-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F1 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.033958                     // Area of low or only vent (typically VentOff), ft2
           izHD = 2.95                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Stairs E-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F1 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.016979                     // Area of low or only vent (typically VentOff), ft2
           izHD = 2.95                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Stairs E-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F1 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.016979                     // Area of low or only vent (typically VentOff), ft2
           izHD = 7.45                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Stairs E-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F1 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.033958                     // Area of low or only vent (typically VentOff), ft2
           izHD = 7.45                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Stairs E-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F1 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.016979                     // Area of low or only vent (typically VentOff), ft2
           izHD = 7.45                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Stairs W-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F1 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.016979                     // Area of low or only vent (typically VentOff), ft2
           izHD = 2.95                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Stairs W-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F1 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.033958                     // Area of low or only vent (typically VentOff), ft2
           izHD = 2.95                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Stairs W-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F1 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.016979                     // Area of low or only vent (typically VentOff), ft2
           izHD = 2.95                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Stairs W-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F1 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.016979                     // Area of low or only vent (typically VentOff), ft2
           izHD = 7.45                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Stairs W-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F1 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.033958                     // Area of low or only vent (typically VentOff), ft2
           izHD = 7.45                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Stairs W-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F1 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.016979                     // Area of low or only vent (typically VentOff), ft2
           izHD = 7.45                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Break Room-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Break Room-zn"           // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.020375                     // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Break Room-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Break Room-zn"           // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.04075                      // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Break Room-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Break Room-zn"           // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.020375                     // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Break Room-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Break Room-zn"           // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.020375                     // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Break Room-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Break Room-zn"           // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.04075                      // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Break Room-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Break Room-zn"           // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.020375                     // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Stairs E-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.016979                     // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Stairs E-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.033958                     // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Stairs E-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.016979                     // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Stairs E-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.016979                     // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Stairs E-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.033958                     // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Stairs E-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.016979                     // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Stairs W-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.016979                     // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Stairs W-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.033958                     // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Stairs W-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.016979                     // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Stairs W-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.016979                     // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Stairs W-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.033958                     // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Stairs W-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F2 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.016979                     // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Break Room-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F3 Break Room-zn"           // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.020375                     // Area of low or only vent (typically VentOff), ft2
           izHD = 22.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Break Room-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F3 Break Room-zn"           // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.04075                      // Area of low or only vent (typically VentOff), ft2
           izHD = 22.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Break Room-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F3 Break Room-zn"           // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.020375                     // Area of low or only vent (typically VentOff), ft2
           izHD = 22.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Break Room-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F3 Break Room-zn"           // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.020375                     // Area of low or only vent (typically VentOff), ft2
           izHD = 27.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Break Room-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F3 Break Room-zn"           // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.04075                      // Area of low or only vent (typically VentOff), ft2
           izHD = 27.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Break Room-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F3 Break Room-zn"           // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.020375                     // Area of low or only vent (typically VentOff), ft2
           izHD = 27.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Stairs E-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F3 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.016979                     // Area of low or only vent (typically VentOff), ft2
           izHD = 22.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Stairs E-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F3 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.033958                     // Area of low or only vent (typically VentOff), ft2
           izHD = 22.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Stairs E-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F3 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.016979                     // Area of low or only vent (typically VentOff), ft2
           izHD = 22.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Stairs E-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F3 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.016979                     // Area of low or only vent (typically VentOff), ft2
           izHD = 27.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Stairs E-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F3 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.033958                     // Area of low or only vent (typically VentOff), ft2
           izHD = 27.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Stairs E-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F3 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.016979                     // Area of low or only vent (typically VentOff), ft2
           izHD = 27.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Stairs W-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F3 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.016979                     // Area of low or only vent (typically VentOff), ft2
           izHD = 22.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Stairs W-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F3 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.033958                     // Area of low or only vent (typically VentOff), ft2
           izHD = 22.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Stairs W-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F3 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.016979                     // Area of low or only vent (typically VentOff), ft2
           izHD = 22.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Stairs W-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F3 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.016979                     // Area of low or only vent (typically VentOff), ft2
           izHD = 27.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Stairs W-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F3 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.033958                     // Area of low or only vent (typically VentOff), ft2
           izHD = 27.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Stairs W-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F3 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.016979                     // Area of low or only vent (typically VentOff), ft2
           izHD = 27.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Break Room-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F4 Break Room-zn"           // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.020375                     // Area of low or only vent (typically VentOff), ft2
           izHD = 32.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Break Room-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F4 Break Room-zn"           // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.04075                      // Area of low or only vent (typically VentOff), ft2
           izHD = 32.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Break Room-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F4 Break Room-zn"           // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.020375                     // Area of low or only vent (typically VentOff), ft2
           izHD = 32.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Break Room-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F4 Break Room-zn"           // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.020375                     // Area of low or only vent (typically VentOff), ft2
           izHD = 37.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Break Room-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F4 Break Room-zn"           // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.04075                      // Area of low or only vent (typically VentOff), ft2
           izHD = 37.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Break Room-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F4 Break Room-zn"           // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.020375                     // Area of low or only vent (typically VentOff), ft2
           izHD = 37.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Stairs E-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F4 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.016979                     // Area of low or only vent (typically VentOff), ft2
           izHD = 32.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Stairs E-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F4 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.033958                     // Area of low or only vent (typically VentOff), ft2
           izHD = 32.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Stairs E-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F4 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.016979                     // Area of low or only vent (typically VentOff), ft2
           izHD = 32.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Stairs E-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F4 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.016979                     // Area of low or only vent (typically VentOff), ft2
           izHD = 37.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Stairs E-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F4 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.033958                     // Area of low or only vent (typically VentOff), ft2
           izHD = 37.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Stairs E-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F4 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.016979                     // Area of low or only vent (typically VentOff), ft2
           izHD = 37.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Stairs W-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F4 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.016979                     // Area of low or only vent (typically VentOff), ft2
           izHD = 32.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Stairs W-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F4 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.033958                     // Area of low or only vent (typically VentOff), ft2
           izHD = 32.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Stairs W-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F4 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.016979                     // Area of low or only vent (typically VentOff), ft2
           izHD = 32.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Stairs W-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F4 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.016979                     // Area of low or only vent (typically VentOff), ft2
           izHD = 37.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Stairs W-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F4 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.033958                     // Area of low or only vent (typically VentOff), ft2
           izHD = 37.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Stairs W-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F4 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.016979                     // Area of low or only vent (typically VentOff), ft2
           izHD = 37.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Break Room-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Break Room-zn"           // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.020375                     // Area of low or only vent (typically VentOff), ft2
           izHD = 42.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Break Room-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Break Room-zn"           // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.04075                      // Area of low or only vent (typically VentOff), ft2
           izHD = 42.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Break Room-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Break Room-zn"           // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.020375                     // Area of low or only vent (typically VentOff), ft2
           izHD = 42.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Break Room-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Break Room-zn"           // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.020375                     // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Break Room-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Break Room-zn"           // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.04075                      // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Break Room-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Break Room-zn"           // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.020375                     // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Stairs E-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.016979                     // Area of low or only vent (typically VentOff), ft2
           izHD = 42.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Stairs E-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.033958                     // Area of low or only vent (typically VentOff), ft2
           izHD = 42.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Stairs E-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.016979                     // Area of low or only vent (typically VentOff), ft2
           izHD = 42.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Stairs E-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.016979                     // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Stairs E-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.033958                     // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Stairs E-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.016979                     // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Stairs W-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.016979                     // Area of low or only vent (typically VentOff), ft2
           izHD = 42.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Stairs W-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.033958                     // Area of low or only vent (typically VentOff), ft2
           izHD = 42.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Stairs W-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.016979                     // Area of low or only vent (typically VentOff), ft2
           izHD = 42.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Stairs W-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.016979                     // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Stairs W-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.033958                     // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Stairs W-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.016979                     // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Leasing Office To F1 Mech Rm Int Wall R-xCndUCndH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F1 Leasing Office-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F1 Mech Rm-zn"              // Name of secondary zone
           izALo = 0.108667                     // Area of low or only vent (typically VentOff), ft2
           izHD = 7.45                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Mech Rm To F1 Corridor Int Wall Back-xCndUCndH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F1 Mech Rm-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F1 Corridor-zn"             // Name of secondary zone
           izALo = 0.163                        // Area of low or only vent (typically VentOff), ft2
           izHD = 7.45                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Stairs W F1 Mech Rm Int Wall Left-xCndUCndH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F1 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F1 Mech Rm-zn"              // Name of secondary zone
           izALo = 0.067917                     // Area of low or only vent (typically VentOff), ft2
           izHD = 7.45                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Leasing Office To F1 Mech Rm Int Wall R-xCndUCndL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F1 Leasing Office-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F1 Mech Rm-zn"              // Name of secondary zone
           izALo = 0.108667                     // Area of low or only vent (typically VentOff), ft2
           izHD = 2.95                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Mech Rm To F1 Corridor Int Wall Back-xCndUCndL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F1 Mech Rm-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F1 Corridor-zn"             // Name of secondary zone
           izALo = 0.163                        // Area of low or only vent (typically VentOff), ft2
           izHD = 2.95                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Stairs W F1 Mech Rm Int Wall Left-xCndUCndL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F1 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F1 Mech Rm-zn"              // Name of secondary zone
           izALo = 0.067917                     // Area of low or only vent (typically VentOff), ft2
           izHD = 2.95                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn E Court-CC"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn E Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 1.086665                     // Area of low or only vent (typically VentOff), ft2
           izHD = 49.7                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn E Perim-CC"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn E Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 1.629998                     // Area of low or only vent (typically VentOff), ft2
           izHD = 49.7                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn N Perim-CC"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn N Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 2.716663                     // Area of low or only vent (typically VentOff), ft2
           izHD = 49.7                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn NE Perim-CC"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn NE Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 1.064026                     // Area of low or only vent (typically VentOff), ft2
           izHD = 49.7                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn NW Perim-CC"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn NW Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 1.064026                     // Area of low or only vent (typically VentOff), ft2
           izHD = 49.7                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn S Court 1-Bed-CC"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn S Court 1-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.543333                     // Area of low or only vent (typically VentOff), ft2
           izHD = 49.7                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn S Court 2-Bed-CC"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn S Court 2-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 1.629998                     // Area of low or only vent (typically VentOff), ft2
           izHD = 49.7                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn SE Court-CC"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SE Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.407499                     // Area of low or only vent (typically VentOff), ft2
           izHD = 49.7                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn SW Court-CC"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SW Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.407499                     // Area of low or only vent (typically VentOff), ft2
           izHD = 49.7                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn SE Perim-CC"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SE Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.814999                     // Area of low or only vent (typically VentOff), ft2
           izHD = 49.7                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn SW Perim-CC"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SW Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.814999                     // Area of low or only vent (typically VentOff), ft2
           izHD = 49.7                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn W Court-CC"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn W Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 1.086665                     // Area of low or only vent (typically VentOff), ft2
           izHD = 49.7                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn W Perim-CC"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn W Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 1.629998                     // Area of low or only vent (typically VentOff), ft2
           izHD = 49.7                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Corridor-CC"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Corridor-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 3.178496                     // Area of low or only vent (typically VentOff), ft2
           izHD = 49.7                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Break Room-CC"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Break Room-zn"           // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.2445                       // Area of low or only vent (typically VentOff), ft2
           izHD = 49.7                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Stairs E-CC"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.2445                       // Area of low or only vent (typically VentOff), ft2
           izHD = 49.7                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Stairs W-CC"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "F5 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.2445                       // Area of low or only vent (typically VentOff), ft2
           izHD = 49.7                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Business Center to UG Garage Int FloorxGarage"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F1 Business Center-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "UG Garage-zn"               // Name of secondary zone
           izALo = 0.488999                     // Area of low or only vent (typically VentOff), ft2
           izHD = 0.7                           // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Corridor to UG Garage Int FloorxGarage"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F1 Corridor-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "UG Garage-zn"               // Name of secondary zone
           izALo = 1.988597                     // Area of low or only vent (typically VentOff), ft2
           izHD = 0.7                           // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Fitness Center to UG Garage Int FloorxGarage"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F1 Fitness Center-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "UG Garage-zn"               // Name of secondary zone
           izALo = 1.222498                     // Area of low or only vent (typically VentOff), ft2
           izHD = 0.7                           // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Leasing Office to UG Garage Int FloorxGarage"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F1 Leasing Office-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "UG Garage-zn"               // Name of secondary zone
           izALo = 0.562349                     // Area of low or only vent (typically VentOff), ft2
           izHD = 0.7                           // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Lobby to UG Garage Int FloorxGarage"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F1 Lobby-zn"                // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "UG Garage-zn"               // Name of secondary zone
           izALo = 1.426248                     // Area of low or only vent (typically VentOff), ft2
           izHD = 0.7                           // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Stairs E to UG Garage Int FloorxGarage"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F1 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "UG Garage-zn"               // Name of secondary zone
           izALo = 0.2445                       // Area of low or only vent (typically VentOff), ft2
           izHD = 0.7                           // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Stairs W to UG Garage Int FloorxGarage"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F1 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "UG Garage-zn"               // Name of secondary zone
           izALo = 0.2445                       // Area of low or only vent (typically VentOff), ft2
           izHD = 0.7                           // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn E Court To F1 Mech Rm Int FloorxGarage"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn E Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F1 Mech Rm-zn"              // Name of secondary zone
           izALo = 0.027167                     // Area of low or only vent (typically VentOff), ft2
           izHD = 10.7                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn W Perim To F1 Mech Rm Int FloorxGarage"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn W Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F1 Mech Rm-zn"              // Name of secondary zone
           izALo = 0.144889                     // Area of low or only vent (typically VentOff), ft2
           izHD = 10.7                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Corridor To F1 Mech Rm Int FloorxGarage"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Corridor-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F1 Mech Rm-zn"              // Name of secondary zone
           izALo = 0.2119                       // Area of low or only vent (typically VentOff), ft2
           izHD = 10.7                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Lobby To F1 Corridor Opening Back-OH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F1 Lobby-zn"                // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F1 Corridor-zn"             // Name of secondary zone
           izALo = 54                           // Area of low or only vent (typically VentOff), ft2
           izHD = 7.45                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.5                          // Opening exponent
        
        IZXFER   "F1 Lobby To F1 Corridor Opening Back-OL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F1 Lobby-zn"                // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F1 Corridor-zn"             // Name of secondary zone
           izALo = 54                           // Area of low or only vent (typically VentOff), ft2
           izHD = 2.95                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.5                          // Opening exponent
        
        IZXFER   "F1 Stairs E-znSxF2 Stairs E-znS"  
           izNVType = "AIRNETHORIZ"             // Choice determining interzone ventilation
           izZn1 = "F1 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Stairs E-zn"             // Name of secondary zone
           izL1 = 3                             // Length or width of AIRNETHORIZ opening, ft
           izL2 = 10                            // Width or length of AIRNETHORIZ opening, ft
           izHD = 10.7                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
        
        IZXFER   "F1 Stairs W-znSxF2 Stairs W-znS"  
           izNVType = "AIRNETHORIZ"             // Choice determining interzone ventilation
           izZn1 = "F1 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Stairs W-zn"             // Name of secondary zone
           izL1 = 3                             // Length or width of AIRNETHORIZ opening, ft
           izL2 = 10                            // Width or length of AIRNETHORIZ opening, ft
           izHD = 10.7                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
        
        IZXFER   "F2 Stairs E-znSxF3 Stairs E-znS"  
           izNVType = "AIRNETHORIZ"             // Choice determining interzone ventilation
           izZn1 = "F2 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Stairs E-zn"             // Name of secondary zone
           izL1 = 3                             // Length or width of AIRNETHORIZ opening, ft
           izL2 = 10                            // Width or length of AIRNETHORIZ opening, ft
           izHD = 20.7                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
        
        IZXFER   "F2 Stairs W-znSxF3 Stairs W-znS"  
           izNVType = "AIRNETHORIZ"             // Choice determining interzone ventilation
           izZn1 = "F2 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Stairs W-zn"             // Name of secondary zone
           izL1 = 3                             // Length or width of AIRNETHORIZ opening, ft
           izL2 = 10                            // Width or length of AIRNETHORIZ opening, ft
           izHD = 20.7                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
        
        IZXFER   "F3 Stairs E-znSxF4 Stairs E-znS"  
           izNVType = "AIRNETHORIZ"             // Choice determining interzone ventilation
           izZn1 = "F3 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F4 Stairs E-zn"             // Name of secondary zone
           izL1 = 3                             // Length or width of AIRNETHORIZ opening, ft
           izL2 = 10                            // Width or length of AIRNETHORIZ opening, ft
           izHD = 30.7                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
        
        IZXFER   "F3 Stairs W-znSxF4 Stairs W-znS"  
           izNVType = "AIRNETHORIZ"             // Choice determining interzone ventilation
           izZn1 = "F3 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F4 Stairs W-zn"             // Name of secondary zone
           izL1 = 3                             // Length or width of AIRNETHORIZ opening, ft
           izL2 = 10                            // Width or length of AIRNETHORIZ opening, ft
           izHD = 30.7                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
        
        IZXFER   "F4 Stairs E-znSxF5 Stairs E-znS"  
           izNVType = "AIRNETHORIZ"             // Choice determining interzone ventilation
           izZn1 = "F4 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F5 Stairs E-zn"             // Name of secondary zone
           izL1 = 3                             // Length or width of AIRNETHORIZ opening, ft
           izL2 = 10                            // Width or length of AIRNETHORIZ opening, ft
           izHD = 40.7                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
        
        IZXFER   "F4 Stairs W-znSxF5 Stairs W-znS"  
           izNVType = "AIRNETHORIZ"             // Choice determining interzone ventilation
           izZn1 = "F4 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F5 Stairs W-zn"             // Name of secondary zone
           izL1 = 3                             // Length or width of AIRNETHORIZ opening, ft
           izL2 = 10                            // Width or length of AIRNETHORIZ opening, ft
           izHD = 40.7                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
        
        IZXFER   "F1 Business Center To F1 LobPSHxF1 LobbyPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F1 Business Center-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F1 Lobby-zn"                // Name of secondary zone
           izALo = 0.00312                      // Area of low or only vent (typically VentOff), ft2
           izHD = 7.45                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Business Center To F1 LobPSHxF1 LobbyPSH 835"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F1 Business Center-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F1 Lobby-zn"                // Name of secondary zone
           izALo = 0.00195                      // Area of low or only vent (typically VentOff), ft2
           izHD = 7.45                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Corridor To F1 Leasing OfPSHxF1 Leasing OfficePSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F1 Corridor-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F1 Leasing Office-zn"       // Name of secondary zone
           izALo = 0.00091                      // Area of low or only vent (typically VentOff), ft2
           izHD = 7.45                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Corridor To F1 Fitness CePSHxF1 Fitness CenterPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F1 Corridor-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F1 Fitness Center-zn"       // Name of secondary zone
           izALo = 0.00221                      // Area of low or only vent (typically VentOff), ft2
           izHD = 7.45                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Fitness Center To F1 LobbPSHxF1 LobbyPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F1 Fitness Center-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F1 Lobby-zn"                // Name of secondary zone
           izALo = 0.0039                       // Area of low or only vent (typically VentOff), ft2
           izHD = 7.45                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Fitness Center To F1 LobbPSHxF1 LobbyPSH 839"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F1 Fitness Center-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F1 Lobby-zn"                // Name of secondary zone
           izALo = 0.00169                      // Area of low or only vent (typically VentOff), ft2
           izHD = 7.45                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Stairs E To F1 Lobby Int PSHxF1 LobbyPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F1 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F1 Lobby-zn"                // Name of secondary zone
           izALo = 0.00234                      // Area of low or only vent (typically VentOff), ft2
           izHD = 7.45                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Stairs E To F1 Corridor IPSHxF1 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F1 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F1 Corridor-zn"             // Name of secondary zone
           izALo = 0.00234                      // Area of low or only vent (typically VentOff), ft2
           izHD = 7.45                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Stairs E To F1 Corridor IPSHxF1 CorridorPSH 842"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F1 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F1 Corridor-zn"             // Name of secondary zone
           izALo = 0.0013                       // Area of low or only vent (typically VentOff), ft2
           izHD = 7.45                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Stairs W To F1 Corridor IPSHxF1 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F1 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F1 Corridor-zn"             // Name of secondary zone
           izALo = 0.00234                      // Area of low or only vent (typically VentOff), ft2
           izHD = 7.45                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn E Court to F2 Res PSHxF2 Res Zn SE CourtPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn E Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Res Zn SE Court-zn"      // Name of secondary zone
           izALo = 0.000432                     // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn E Court to F2 CorrPSHxF2 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn E Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Corridor-zn"             // Name of secondary zone
           izALo = 0.0078                       // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn E Court to F2 CorrPSHxF2 CorridorPSH 846"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn E Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Corridor-zn"             // Name of secondary zone
           izALo = 0.00078                      // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn E Perim to F2 Res PSHxF2 Res Zn SE PerimPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn E Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Res Zn SE Perim-zn"      // Name of secondary zone
           izALo = 0.00054                      // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn E Perim to F2 CorrPSHxF2 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn E Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Corridor-zn"             // Name of secondary zone
           izALo = 0.00936                      // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn E Perim to F2 Res PSHxF2 Res Zn NE PerimPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn E Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Res Zn NE Perim-zn"      // Name of secondary zone
           izALo = 0.00054                      // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn N Perim to F2 CorrPSHxF2 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn N Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Corridor-zn"             // Name of secondary zone
           izALo = 0.0156                       // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn N Perim to F2 Res PSHxF2 Res Zn NW PerimPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn N Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Res Zn NW Perim-zn"      // Name of secondary zone
           izALo = 0.00054                      // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn N Perim to F2 Res PSHxF2 Res Zn NE PerimPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn N Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Res Zn NE Perim-zn"      // Name of secondary zone
           izALo = 0.00054                      // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn NE Perim to F2 CorPSHxF2 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn NE Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Corridor-zn"             // Name of secondary zone
           izALo = 0.00221                      // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn NW Perim to F2 CorPSHxF2 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn NW Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Corridor-zn"             // Name of secondary zone
           izALo = 0.00221                      // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn S Court 1-Bed to FPSHxF2 Res Zn S Court 2-BedPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn S Court 1-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Res Zn S Court 2-Bed-zn"    // Name of secondary zone
           izALo = 0.00054                      // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn S Court 1-Bed to FPSHxF2 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn S Court 1-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Corridor-zn"             // Name of secondary zone
           izALo = 0.00312                      // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn S Court 1-Bed to FPSHxF2 CorridorPSH 857"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn S Court 1-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Corridor-zn"             // Name of secondary zone
           izALo = 0.00195                      // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn S Court 2-Bed to FPSHxF2 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn S Court 2-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Corridor-zn"             // Name of secondary zone
           izALo = 0.00585                      // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn S Court 2-Bed to FPSHxF2 CorridorPSH 859"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn S Court 2-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Corridor-zn"             // Name of secondary zone
           izALo = 0.00936                      // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn S Court 2-Bed to FPSHxF2 CorridorPSH 860"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn S Court 2-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Corridor-zn"             // Name of secondary zone
           izALo = 0.0039                       // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn SE Court to F2 ResPSHxF2 Res Zn SW PerimPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn SE Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Res Zn SW Perim-zn"      // Name of secondary zone
           izALo = 0.000324                     // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn SE Court to F2 CorPSHxF2 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn SE Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Corridor-zn"             // Name of secondary zone
           izALo = 0.00078                      // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn SW Court to F2 CorPSHxF2 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn SW Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Corridor-zn"             // Name of secondary zone
           izALo = 0.00078                      // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn SW Court to F2 ResPSHxF2 Res Zn SE PerimPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn SW Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Res Zn SE Perim-zn"      // Name of secondary zone
           izALo = 0.000324                     // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn SE Perim to F2 CorPSHxF2 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn SE Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Corridor-zn"             // Name of secondary zone
           izALo = 0.00234                      // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn SW Perim to F2 CorPSHxF2 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn SW Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Corridor-zn"             // Name of secondary zone
           izALo = 0.00234                      // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn W Court to F2 Res PSHxF2 Res Zn SW CourtPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn W Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Res Zn SW Court-zn"      // Name of secondary zone
           izALo = 0.000432                     // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn W Court to F2 CorrPSHxF2 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn W Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Corridor-zn"             // Name of secondary zone
           izALo = 0.00078                      // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn W Court to F2 CorrPSHxF2 CorridorPSH 869"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn W Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Corridor-zn"             // Name of secondary zone
           izALo = 0.0078                       // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn W Perim to F2 Res PSHxF2 Res Zn SW PerimPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn W Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Res Zn SW Perim-zn"      // Name of secondary zone
           izALo = 0.00054                      // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn W Perim to F2 Res PSHxF2 Res Zn NW PerimPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn W Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Res Zn NW Perim-zn"      // Name of secondary zone
           izALo = 0.00054                      // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn W Perim to F2 CorrPSHxF2 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn W Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Corridor-zn"             // Name of secondary zone
           izALo = 0.00936                      // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Corridor To F2 Res Zn S CPSHxF2 Res Zn S Court 2-BedPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Corridor-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Res Zn S Court 2-Bed-zn"    // Name of secondary zone
           izALo = 0.00156                      // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Break Room To F2 Res Zn SPSHxF2 Res Zn S Court 1-BedPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Break Room-zn"           // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Res Zn S Court 1-Bed-zn"    // Name of secondary zone
           izALo = 0.00195                      // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Break Room To F2 CorridorPSHxF2 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Break Room-zn"           // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Corridor-zn"             // Name of secondary zone
           izALo = 0.00156                      // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Break Room To F2 Res Zn SPSHxF2 Res Zn S Court 2-BedPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Break Room-zn"           // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Res Zn S Court 2-Bed-zn"    // Name of secondary zone
           izALo = 0.00195                      // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Stairs E To F2 Res Zn W CPSHxF2 Res Zn W CourtPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Res Zn W Court-zn"       // Name of secondary zone
           izALo = 0.00234                      // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Stairs E To F2 Res Zn S CPSHxF2 Res Zn S Court 2-BedPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Res Zn S Court 2-Bed-zn"    // Name of secondary zone
           izALo = 0.00234                      // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Stairs E To F2 Corridor IPSHxF2 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Corridor-zn"             // Name of secondary zone
           izALo = 0.0013                       // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Stairs W To F2 Res Zn E CPSHxF2 Res Zn E CourtPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Res Zn E Court-zn"       // Name of secondary zone
           izALo = 0.00234                      // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Stairs W To F2 Corridor IPSHxF2 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Corridor-zn"             // Name of secondary zone
           izALo = 0.0013                       // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Stairs W To F2 Res Zn S CPSHxF2 Res Zn S Court 2-BedPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Res Zn S Court 2-Bed-zn"    // Name of secondary zone
           izALo = 0.00234                      // Area of low or only vent (typically VentOff), ft2
           izHD = 17.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn E Court to F3 Res PSHxF3 Res Zn SE CourtPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn E Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Res Zn SE Court-zn"      // Name of secondary zone
           izALo = 0.000432                     // Area of low or only vent (typically VentOff), ft2
           izHD = 27.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn E Court to F3 CorrPSHxF3 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn E Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Corridor-zn"             // Name of secondary zone
           izALo = 0.0078                       // Area of low or only vent (typically VentOff), ft2
           izHD = 27.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn E Court to F3 CorrPSHxF3 CorridorPSH 885"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn E Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Corridor-zn"             // Name of secondary zone
           izALo = 0.00078                      // Area of low or only vent (typically VentOff), ft2
           izHD = 27.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn E Perim to F3 Res PSHxF3 Res Zn SE PerimPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn E Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Res Zn SE Perim-zn"      // Name of secondary zone
           izALo = 0.00054                      // Area of low or only vent (typically VentOff), ft2
           izHD = 27.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn E Perim to F3 CorrPSHxF3 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn E Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Corridor-zn"             // Name of secondary zone
           izALo = 0.00936                      // Area of low or only vent (typically VentOff), ft2
           izHD = 27.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn E Perim to F3 Res PSHxF3 Res Zn NE PerimPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn E Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Res Zn NE Perim-zn"      // Name of secondary zone
           izALo = 0.00054                      // Area of low or only vent (typically VentOff), ft2
           izHD = 27.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn N Perim to F3 CorrPSHxF3 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn N Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Corridor-zn"             // Name of secondary zone
           izALo = 0.0156                       // Area of low or only vent (typically VentOff), ft2
           izHD = 27.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn N Perim to F3 Res PSHxF3 Res Zn NW PerimPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn N Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Res Zn NW Perim-zn"      // Name of secondary zone
           izALo = 0.00054                      // Area of low or only vent (typically VentOff), ft2
           izHD = 27.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn N Perim to F3 Res PSHxF3 Res Zn NE PerimPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn N Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Res Zn NE Perim-zn"      // Name of secondary zone
           izALo = 0.00054                      // Area of low or only vent (typically VentOff), ft2
           izHD = 27.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn NE Perim to F3 CorPSHxF3 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn NE Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Corridor-zn"             // Name of secondary zone
           izALo = 0.00221                      // Area of low or only vent (typically VentOff), ft2
           izHD = 27.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn NW Perim to F3 CorPSHxF3 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn NW Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Corridor-zn"             // Name of secondary zone
           izALo = 0.00221                      // Area of low or only vent (typically VentOff), ft2
           izHD = 27.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn S Court 1-Bed to FPSHxF3 Res Zn S Court 2-BedPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn S Court 1-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Res Zn S Court 2-Bed-zn"    // Name of secondary zone
           izALo = 0.00054                      // Area of low or only vent (typically VentOff), ft2
           izHD = 27.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn S Court 1-Bed to FPSHxF3 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn S Court 1-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Corridor-zn"             // Name of secondary zone
           izALo = 0.00312                      // Area of low or only vent (typically VentOff), ft2
           izHD = 27.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn S Court 1-Bed to FPSHxF3 CorridorPSH 896"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn S Court 1-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Corridor-zn"             // Name of secondary zone
           izALo = 0.00195                      // Area of low or only vent (typically VentOff), ft2
           izHD = 27.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn S Court 2-Bed to FPSHxF3 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn S Court 2-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Corridor-zn"             // Name of secondary zone
           izALo = 0.00585                      // Area of low or only vent (typically VentOff), ft2
           izHD = 27.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn S Court 2-Bed to FPSHxF3 CorridorPSH 898"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn S Court 2-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Corridor-zn"             // Name of secondary zone
           izALo = 0.00936                      // Area of low or only vent (typically VentOff), ft2
           izHD = 27.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn S Court 2-Bed to FPSHxF3 CorridorPSH 899"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn S Court 2-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Corridor-zn"             // Name of secondary zone
           izALo = 0.0039                       // Area of low or only vent (typically VentOff), ft2
           izHD = 27.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn SE Court to F3 ResPSHxF3 Res Zn SW PerimPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn SE Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Res Zn SW Perim-zn"      // Name of secondary zone
           izALo = 0.000324                     // Area of low or only vent (typically VentOff), ft2
           izHD = 27.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn SE Court to F3 CorPSHxF3 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn SE Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Corridor-zn"             // Name of secondary zone
           izALo = 0.00078                      // Area of low or only vent (typically VentOff), ft2
           izHD = 27.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn SW Court to F3 CorPSHxF3 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn SW Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Corridor-zn"             // Name of secondary zone
           izALo = 0.00078                      // Area of low or only vent (typically VentOff), ft2
           izHD = 27.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn SW Court to F3 ResPSHxF3 Res Zn SE PerimPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn SW Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Res Zn SE Perim-zn"      // Name of secondary zone
           izALo = 0.000324                     // Area of low or only vent (typically VentOff), ft2
           izHD = 27.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn SE Perim to F3 CorPSHxF3 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn SE Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Corridor-zn"             // Name of secondary zone
           izALo = 0.00234                      // Area of low or only vent (typically VentOff), ft2
           izHD = 27.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn SW Perim to F3 CorPSHxF3 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn SW Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Corridor-zn"             // Name of secondary zone
           izALo = 0.00234                      // Area of low or only vent (typically VentOff), ft2
           izHD = 27.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn W Court to F3 Res PSHxF3 Res Zn SW CourtPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn W Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Res Zn SW Court-zn"      // Name of secondary zone
           izALo = 0.000432                     // Area of low or only vent (typically VentOff), ft2
           izHD = 27.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn W Court to F3 CorrPSHxF3 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn W Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Corridor-zn"             // Name of secondary zone
           izALo = 0.00078                      // Area of low or only vent (typically VentOff), ft2
           izHD = 27.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn W Court to F3 CorrPSHxF3 CorridorPSH 908"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn W Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Corridor-zn"             // Name of secondary zone
           izALo = 0.0078                       // Area of low or only vent (typically VentOff), ft2
           izHD = 27.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn W Perim to F3 Res PSHxF3 Res Zn SW PerimPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn W Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Res Zn SW Perim-zn"      // Name of secondary zone
           izALo = 0.00054                      // Area of low or only vent (typically VentOff), ft2
           izHD = 27.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn W Perim to F3 Res PSHxF3 Res Zn NW PerimPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn W Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Res Zn NW Perim-zn"      // Name of secondary zone
           izALo = 0.00054                      // Area of low or only vent (typically VentOff), ft2
           izHD = 27.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn W Perim to F3 CorrPSHxF3 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn W Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Corridor-zn"             // Name of secondary zone
           izALo = 0.00936                      // Area of low or only vent (typically VentOff), ft2
           izHD = 27.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Corridor To F3 Res Zn S CPSHxF3 Res Zn S Court 2-BedPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Corridor-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Res Zn S Court 2-Bed-zn"    // Name of secondary zone
           izALo = 0.00156                      // Area of low or only vent (typically VentOff), ft2
           izHD = 27.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Break Room To F3 Res Zn SPSHxF3 Res Zn S Court 1-BedPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Break Room-zn"           // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Res Zn S Court 1-Bed-zn"    // Name of secondary zone
           izALo = 0.00195                      // Area of low or only vent (typically VentOff), ft2
           izHD = 27.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Break Room To F3 CorridorPSHxF3 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Break Room-zn"           // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Corridor-zn"             // Name of secondary zone
           izALo = 0.00156                      // Area of low or only vent (typically VentOff), ft2
           izHD = 27.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Break Room To F3 Res Zn SPSHxF3 Res Zn S Court 2-BedPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Break Room-zn"           // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Res Zn S Court 2-Bed-zn"    // Name of secondary zone
           izALo = 0.00195                      // Area of low or only vent (typically VentOff), ft2
           izHD = 27.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Stairs E To F3 Res Zn W CPSHxF3 Res Zn W CourtPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Res Zn W Court-zn"       // Name of secondary zone
           izALo = 0.00234                      // Area of low or only vent (typically VentOff), ft2
           izHD = 27.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Stairs E To F3 Res Zn S CPSHxF3 Res Zn S Court 2-BedPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Res Zn S Court 2-Bed-zn"    // Name of secondary zone
           izALo = 0.00234                      // Area of low or only vent (typically VentOff), ft2
           izHD = 27.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Stairs E To F3 Corridor IPSHxF3 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Corridor-zn"             // Name of secondary zone
           izALo = 0.0013                       // Area of low or only vent (typically VentOff), ft2
           izHD = 27.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Stairs W To F3 Res Zn E CPSHxF3 Res Zn E CourtPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Res Zn E Court-zn"       // Name of secondary zone
           izALo = 0.00234                      // Area of low or only vent (typically VentOff), ft2
           izHD = 27.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Stairs W To F3 Corridor IPSHxF3 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Corridor-zn"             // Name of secondary zone
           izALo = 0.0013                       // Area of low or only vent (typically VentOff), ft2
           izHD = 27.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Stairs W To F3 Res Zn S CPSHxF3 Res Zn S Court 2-BedPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Res Zn S Court 2-Bed-zn"    // Name of secondary zone
           izALo = 0.00234                      // Area of low or only vent (typically VentOff), ft2
           izHD = 27.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Res Zn E Court to F4 Res PSHxF4 Res Zn SE CourtPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F4 Res Zn E Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F4 Res Zn SE Court-zn"      // Name of secondary zone
           izALo = 0.000432                     // Area of low or only vent (typically VentOff), ft2
           izHD = 37.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Res Zn E Court to F4 CorrPSHxF4 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F4 Res Zn E Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F4 Corridor-zn"             // Name of secondary zone
           izALo = 0.0078                       // Area of low or only vent (typically VentOff), ft2
           izHD = 37.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Res Zn E Court to F4 CorrPSHxF4 CorridorPSH 924"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F4 Res Zn E Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F4 Corridor-zn"             // Name of secondary zone
           izALo = 0.00078                      // Area of low or only vent (typically VentOff), ft2
           izHD = 37.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Res Zn E Perim to F4 Res PSHxF4 Res Zn SE PerimPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F4 Res Zn E Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F4 Res Zn SE Perim-zn"      // Name of secondary zone
           izALo = 0.00054                      // Area of low or only vent (typically VentOff), ft2
           izHD = 37.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Res Zn E Perim to F4 CorrPSHxF4 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F4 Res Zn E Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F4 Corridor-zn"             // Name of secondary zone
           izALo = 0.00936                      // Area of low or only vent (typically VentOff), ft2
           izHD = 37.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Res Zn E Perim to F4 Res PSHxF4 Res Zn NE PerimPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F4 Res Zn E Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F4 Res Zn NE Perim-zn"      // Name of secondary zone
           izALo = 0.00054                      // Area of low or only vent (typically VentOff), ft2
           izHD = 37.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Res Zn N Perim to F4 CorrPSHxF4 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F4 Res Zn N Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F4 Corridor-zn"             // Name of secondary zone
           izALo = 0.0156                       // Area of low or only vent (typically VentOff), ft2
           izHD = 37.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Res Zn N Perim to F4 Res PSHxF4 Res Zn NW PerimPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F4 Res Zn N Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F4 Res Zn NW Perim-zn"      // Name of secondary zone
           izALo = 0.00054                      // Area of low or only vent (typically VentOff), ft2
           izHD = 37.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Res Zn N Perim to F4 Res PSHxF4 Res Zn NE PerimPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F4 Res Zn N Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F4 Res Zn NE Perim-zn"      // Name of secondary zone
           izALo = 0.00054                      // Area of low or only vent (typically VentOff), ft2
           izHD = 37.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Res Zn NE Perim to F4 CorPSHxF4 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F4 Res Zn NE Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F4 Corridor-zn"             // Name of secondary zone
           izALo = 0.00221                      // Area of low or only vent (typically VentOff), ft2
           izHD = 37.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Res Zn NW Perim to F4 CorPSHxF4 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F4 Res Zn NW Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F4 Corridor-zn"             // Name of secondary zone
           izALo = 0.00221                      // Area of low or only vent (typically VentOff), ft2
           izHD = 37.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Res Zn S Court 1-Bed to FPSHxF4 Res Zn S Court 2-BedPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F4 Res Zn S Court 1-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F4 Res Zn S Court 2-Bed-zn"    // Name of secondary zone
           izALo = 0.00054                      // Area of low or only vent (typically VentOff), ft2
           izHD = 37.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Res Zn S Court 1-Bed to FPSHxF4 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F4 Res Zn S Court 1-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F4 Corridor-zn"             // Name of secondary zone
           izALo = 0.00312                      // Area of low or only vent (typically VentOff), ft2
           izHD = 37.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Res Zn S Court 1-Bed to FPSHxF4 CorridorPSH 935"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F4 Res Zn S Court 1-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F4 Corridor-zn"             // Name of secondary zone
           izALo = 0.00195                      // Area of low or only vent (typically VentOff), ft2
           izHD = 37.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Res Zn S Court 2-Bed to FPSHxF4 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F4 Res Zn S Court 2-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F4 Corridor-zn"             // Name of secondary zone
           izALo = 0.00585                      // Area of low or only vent (typically VentOff), ft2
           izHD = 37.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Res Zn S Court 2-Bed to FPSHxF4 CorridorPSH 937"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F4 Res Zn S Court 2-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F4 Corridor-zn"             // Name of secondary zone
           izALo = 0.00936                      // Area of low or only vent (typically VentOff), ft2
           izHD = 37.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Res Zn S Court 2-Bed to FPSHxF4 CorridorPSH 938"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F4 Res Zn S Court 2-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F4 Corridor-zn"             // Name of secondary zone
           izALo = 0.0039                       // Area of low or only vent (typically VentOff), ft2
           izHD = 37.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Res Zn SE Court to F4 ResPSHxF4 Res Zn SW PerimPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F4 Res Zn SE Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F4 Res Zn SW Perim-zn"      // Name of secondary zone
           izALo = 0.000324                     // Area of low or only vent (typically VentOff), ft2
           izHD = 37.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Res Zn SE Court to F4 CorPSHxF4 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F4 Res Zn SE Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F4 Corridor-zn"             // Name of secondary zone
           izALo = 0.00078                      // Area of low or only vent (typically VentOff), ft2
           izHD = 37.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Res Zn SW Court to F4 CorPSHxF4 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F4 Res Zn SW Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F4 Corridor-zn"             // Name of secondary zone
           izALo = 0.00078                      // Area of low or only vent (typically VentOff), ft2
           izHD = 37.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Res Zn SW Court to F4 ResPSHxF4 Res Zn SE PerimPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F4 Res Zn SW Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F4 Res Zn SE Perim-zn"      // Name of secondary zone
           izALo = 0.000324                     // Area of low or only vent (typically VentOff), ft2
           izHD = 37.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Res Zn SE Perim to F4 CorPSHxF4 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F4 Res Zn SE Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F4 Corridor-zn"             // Name of secondary zone
           izALo = 0.00234                      // Area of low or only vent (typically VentOff), ft2
           izHD = 37.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Res Zn SW Perim to F4 CorPSHxF4 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F4 Res Zn SW Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F4 Corridor-zn"             // Name of secondary zone
           izALo = 0.00234                      // Area of low or only vent (typically VentOff), ft2
           izHD = 37.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Res Zn W Court to F4 Res PSHxF4 Res Zn SW CourtPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F4 Res Zn W Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F4 Res Zn SW Court-zn"      // Name of secondary zone
           izALo = 0.000432                     // Area of low or only vent (typically VentOff), ft2
           izHD = 37.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Res Zn W Court to F4 CorrPSHxF4 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F4 Res Zn W Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F4 Corridor-zn"             // Name of secondary zone
           izALo = 0.00078                      // Area of low or only vent (typically VentOff), ft2
           izHD = 37.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Res Zn W Court to F4 CorrPSHxF4 CorridorPSH 947"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F4 Res Zn W Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F4 Corridor-zn"             // Name of secondary zone
           izALo = 0.0078                       // Area of low or only vent (typically VentOff), ft2
           izHD = 37.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Res Zn W Perim to F4 Res PSHxF4 Res Zn SW PerimPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F4 Res Zn W Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F4 Res Zn SW Perim-zn"      // Name of secondary zone
           izALo = 0.00054                      // Area of low or only vent (typically VentOff), ft2
           izHD = 37.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Res Zn W Perim to F4 Res PSHxF4 Res Zn NW PerimPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F4 Res Zn W Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F4 Res Zn NW Perim-zn"      // Name of secondary zone
           izALo = 0.00054                      // Area of low or only vent (typically VentOff), ft2
           izHD = 37.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Res Zn W Perim to F4 CorrPSHxF4 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F4 Res Zn W Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F4 Corridor-zn"             // Name of secondary zone
           izALo = 0.00936                      // Area of low or only vent (typically VentOff), ft2
           izHD = 37.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Corridor To F4 Res Zn S CPSHxF4 Res Zn S Court 2-BedPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F4 Corridor-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F4 Res Zn S Court 2-Bed-zn"    // Name of secondary zone
           izALo = 0.00156                      // Area of low or only vent (typically VentOff), ft2
           izHD = 37.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Break Room To F4 Res Zn SPSHxF4 Res Zn S Court 1-BedPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F4 Break Room-zn"           // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F4 Res Zn S Court 1-Bed-zn"    // Name of secondary zone
           izALo = 0.00195                      // Area of low or only vent (typically VentOff), ft2
           izHD = 37.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Break Room To F4 CorridorPSHxF4 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F4 Break Room-zn"           // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F4 Corridor-zn"             // Name of secondary zone
           izALo = 0.00156                      // Area of low or only vent (typically VentOff), ft2
           izHD = 37.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Break Room To F4 Res Zn SPSHxF4 Res Zn S Court 2-BedPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F4 Break Room-zn"           // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F4 Res Zn S Court 2-Bed-zn"    // Name of secondary zone
           izALo = 0.00195                      // Area of low or only vent (typically VentOff), ft2
           izHD = 37.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Stairs E To F4 Res Zn W CPSHxF4 Res Zn W CourtPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F4 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F4 Res Zn W Court-zn"       // Name of secondary zone
           izALo = 0.00234                      // Area of low or only vent (typically VentOff), ft2
           izHD = 37.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Stairs E To F4 Res Zn S CPSHxF4 Res Zn S Court 2-BedPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F4 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F4 Res Zn S Court 2-Bed-zn"    // Name of secondary zone
           izALo = 0.00234                      // Area of low or only vent (typically VentOff), ft2
           izHD = 37.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Stairs E To F4 Corridor IPSHxF4 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F4 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F4 Corridor-zn"             // Name of secondary zone
           izALo = 0.0013                       // Area of low or only vent (typically VentOff), ft2
           izHD = 37.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Stairs W To F4 Res Zn E CPSHxF4 Res Zn E CourtPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F4 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F4 Res Zn E Court-zn"       // Name of secondary zone
           izALo = 0.00234                      // Area of low or only vent (typically VentOff), ft2
           izHD = 37.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Stairs W To F4 Corridor IPSHxF4 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F4 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F4 Corridor-zn"             // Name of secondary zone
           izALo = 0.0013                       // Area of low or only vent (typically VentOff), ft2
           izHD = 37.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Stairs W To F4 Res Zn S CPSHxF4 Res Zn S Court 2-BedPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F4 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F4 Res Zn S Court 2-Bed-zn"    // Name of secondary zone
           izALo = 0.00234                      // Area of low or only vent (typically VentOff), ft2
           izHD = 37.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn E Court to F5 Res PSHxF5 Res Zn SE CourtPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn E Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F5 Res Zn SE Court-zn"      // Name of secondary zone
           izALo = 0.000432                     // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn E Court to F5 CorrPSHxF5 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn E Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F5 Corridor-zn"             // Name of secondary zone
           izALo = 0.0078                       // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn E Court to F5 CorrPSHxF5 CorridorPSH 963"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn E Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F5 Corridor-zn"             // Name of secondary zone
           izALo = 0.00078                      // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn E Perim to F5 Res PSHxF5 Res Zn SE PerimPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn E Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F5 Res Zn SE Perim-zn"      // Name of secondary zone
           izALo = 0.00054                      // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn E Perim to F5 CorrPSHxF5 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn E Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F5 Corridor-zn"             // Name of secondary zone
           izALo = 0.00936                      // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn E Perim to F5 Res PSHxF5 Res Zn NE PerimPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn E Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F5 Res Zn NE Perim-zn"      // Name of secondary zone
           izALo = 0.00054                      // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn N Perim to F5 CorrPSHxF5 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn N Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F5 Corridor-zn"             // Name of secondary zone
           izALo = 0.0156                       // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn N Perim to F5 Res PSHxF5 Res Zn NW PerimPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn N Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F5 Res Zn NW Perim-zn"      // Name of secondary zone
           izALo = 0.00054                      // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn N Perim to F5 Res PSHxF5 Res Zn NE PerimPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn N Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F5 Res Zn NE Perim-zn"      // Name of secondary zone
           izALo = 0.00054                      // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn NE Perim to F5 CorPSHxF5 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn NE Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F5 Corridor-zn"             // Name of secondary zone
           izALo = 0.00221                      // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn NW Perim to F5 CorPSHxF5 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn NW Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F5 Corridor-zn"             // Name of secondary zone
           izALo = 0.00221                      // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn S Court 1-Bed to FPSHxF5 Res Zn S Court 2-BedPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn S Court 1-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F5 Res Zn S Court 2-Bed-zn"    // Name of secondary zone
           izALo = 0.00054                      // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn S Court 1-Bed to FPSHxF5 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn S Court 1-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F5 Corridor-zn"             // Name of secondary zone
           izALo = 0.00312                      // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn S Court 1-Bed to FPSHxF5 CorridorPSH 974"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn S Court 1-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F5 Corridor-zn"             // Name of secondary zone
           izALo = 0.00195                      // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn S Court 2-Bed to FPSHxF5 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn S Court 2-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F5 Corridor-zn"             // Name of secondary zone
           izALo = 0.00585                      // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn S Court 2-Bed to FPSHxF5 CorridorPSH 976"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn S Court 2-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F5 Corridor-zn"             // Name of secondary zone
           izALo = 0.00936                      // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn S Court 2-Bed to FPSHxF5 CorridorPSH 977"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn S Court 2-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F5 Corridor-zn"             // Name of secondary zone
           izALo = 0.0039                       // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn SE Court to F5 ResPSHxF5 Res Zn SW PerimPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SE Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F5 Res Zn SW Perim-zn"      // Name of secondary zone
           izALo = 0.000324                     // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn SE Court to F5 CorPSHxF5 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SE Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F5 Corridor-zn"             // Name of secondary zone
           izALo = 0.00078                      // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn SW Court to F5 CorPSHxF5 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SW Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F5 Corridor-zn"             // Name of secondary zone
           izALo = 0.00078                      // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn SW Court to F5 ResPSHxF5 Res Zn SE PerimPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SW Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F5 Res Zn SE Perim-zn"      // Name of secondary zone
           izALo = 0.000324                     // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn SE Perim to F5 CorPSHxF5 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SE Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F5 Corridor-zn"             // Name of secondary zone
           izALo = 0.00234                      // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn SW Perim to F5 CorPSHxF5 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn SW Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F5 Corridor-zn"             // Name of secondary zone
           izALo = 0.00234                      // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn W Court to F5 Res PSHxF5 Res Zn SW CourtPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn W Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F5 Res Zn SW Court-zn"      // Name of secondary zone
           izALo = 0.000432                     // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn W Court to F5 CorrPSHxF5 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn W Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F5 Corridor-zn"             // Name of secondary zone
           izALo = 0.00078                      // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn W Court to F5 CorrPSHxF5 CorridorPSH 986"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn W Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F5 Corridor-zn"             // Name of secondary zone
           izALo = 0.0078                       // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn W Perim to F5 Res PSHxF5 Res Zn SW PerimPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn W Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F5 Res Zn SW Perim-zn"      // Name of secondary zone
           izALo = 0.00054                      // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn W Perim to F5 Res PSHxF5 Res Zn NW PerimPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn W Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F5 Res Zn NW Perim-zn"      // Name of secondary zone
           izALo = 0.00054                      // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Res Zn W Perim to F5 CorrPSHxF5 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F5 Res Zn W Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F5 Corridor-zn"             // Name of secondary zone
           izALo = 0.00936                      // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Corridor To F5 Res Zn S CPSHxF5 Res Zn S Court 2-BedPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F5 Corridor-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F5 Res Zn S Court 2-Bed-zn"    // Name of secondary zone
           izALo = 0.00156                      // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Break Room To F5 Res Zn SPSHxF5 Res Zn S Court 1-BedPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F5 Break Room-zn"           // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F5 Res Zn S Court 1-Bed-zn"    // Name of secondary zone
           izALo = 0.00195                      // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Break Room To F5 CorridorPSHxF5 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F5 Break Room-zn"           // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F5 Corridor-zn"             // Name of secondary zone
           izALo = 0.00156                      // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Break Room To F5 Res Zn SPSHxF5 Res Zn S Court 2-BedPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F5 Break Room-zn"           // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F5 Res Zn S Court 2-Bed-zn"    // Name of secondary zone
           izALo = 0.00195                      // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Stairs E To F5 Res Zn W CPSHxF5 Res Zn W CourtPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F5 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F5 Res Zn W Court-zn"       // Name of secondary zone
           izALo = 0.00234                      // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Stairs E To F5 Res Zn S CPSHxF5 Res Zn S Court 2-BedPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F5 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F5 Res Zn S Court 2-Bed-zn"    // Name of secondary zone
           izALo = 0.00234                      // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Stairs E To F5 Corridor IPSHxF5 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F5 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F5 Corridor-zn"             // Name of secondary zone
           izALo = 0.0013                       // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Stairs W To F5 Res Zn E CPSHxF5 Res Zn E CourtPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F5 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F5 Res Zn E Court-zn"       // Name of secondary zone
           izALo = 0.00234                      // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Stairs W To F5 Corridor IPSHxF5 CorridorPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F5 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F5 Corridor-zn"             // Name of secondary zone
           izALo = 0.0013                       // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F5 Stairs W To F5 Res Zn S CPSHxF5 Res Zn S Court 2-BedPSH"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F5 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F5 Res Zn S Court 2-Bed-zn"    // Name of secondary zone
           izALo = 0.00234                      // Area of low or only vent (typically VentOff), ft2
           izHD = 47.45                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Business Center To F1 LobPSLxF1 LobbyPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F1 Business Center-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F1 Lobby-zn"                // Name of secondary zone
           izALo = 0.00312                      // Area of low or only vent (typically VentOff), ft2
           izHD = 2.95                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Business Center To F1 LobPSLxF1 LobbyPSL 1001"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F1 Business Center-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F1 Lobby-zn"                // Name of secondary zone
           izALo = 0.00195                      // Area of low or only vent (typically VentOff), ft2
           izHD = 2.95                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Corridor To F1 Leasing OfPSLxF1 Leasing OfficePSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F1 Corridor-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F1 Leasing Office-zn"       // Name of secondary zone
           izALo = 0.00091                      // Area of low or only vent (typically VentOff), ft2
           izHD = 2.95                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Corridor To F1 Fitness CePSLxF1 Fitness CenterPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F1 Corridor-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F1 Fitness Center-zn"       // Name of secondary zone
           izALo = 0.00221                      // Area of low or only vent (typically VentOff), ft2
           izHD = 2.95                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Fitness Center To F1 LobbPSLxF1 LobbyPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F1 Fitness Center-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F1 Lobby-zn"                // Name of secondary zone
           izALo = 0.0039                       // Area of low or only vent (typically VentOff), ft2
           izHD = 2.95                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Fitness Center To F1 LobbPSLxF1 LobbyPSL 1005"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F1 Fitness Center-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F1 Lobby-zn"                // Name of secondary zone
           izALo = 0.00169                      // Area of low or only vent (typically VentOff), ft2
           izHD = 2.95                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Stairs E To F1 Lobby Int PSLxF1 LobbyPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F1 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F1 Lobby-zn"                // Name of secondary zone
           izALo = 0.00234                      // Area of low or only vent (typically VentOff), ft2
           izHD = 2.95                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Stairs E To F1 Corridor IPSLxF1 CorridorPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F1 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F1 Corridor-zn"             // Name of secondary zone
           izALo = 0.00234                      // Area of low or only vent (typically VentOff), ft2
           izHD = 2.95                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Stairs E To F1 Corridor IPSLxF1 CorridorPSL 1008"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F1 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F1 Corridor-zn"             // Name of secondary zone
           izALo = 0.0013                       // Area of low or only vent (typically VentOff), ft2
           izHD = 2.95                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F1 Stairs W To F1 Corridor IPSLxF1 CorridorPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F1 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F1 Corridor-zn"             // Name of secondary zone
           izALo = 0.00234                      // Area of low or only vent (typically VentOff), ft2
           izHD = 2.95                          // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn E Court to F2 Res PSLxF2 Res Zn SE CourtPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn E Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Res Zn SE Court-zn"      // Name of secondary zone
           izALo = 0.000432                     // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn E Court to F2 CorrPSLxF2 CorridorPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn E Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Corridor-zn"             // Name of secondary zone
           izALo = 0.0078                       // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn E Court to F2 CorrPSLxF2 CorridorPSL 1012"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn E Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Corridor-zn"             // Name of secondary zone
           izALo = 0.00078                      // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn E Perim to F2 Res PSLxF2 Res Zn SE PerimPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn E Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Res Zn SE Perim-zn"      // Name of secondary zone
           izALo = 0.00054                      // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn E Perim to F2 CorrPSLxF2 CorridorPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn E Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Corridor-zn"             // Name of secondary zone
           izALo = 0.00936                      // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn E Perim to F2 Res PSLxF2 Res Zn NE PerimPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn E Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Res Zn NE Perim-zn"      // Name of secondary zone
           izALo = 0.00054                      // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn N Perim to F2 CorrPSLxF2 CorridorPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn N Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Corridor-zn"             // Name of secondary zone
           izALo = 0.0156                       // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn N Perim to F2 Res PSLxF2 Res Zn NW PerimPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn N Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Res Zn NW Perim-zn"      // Name of secondary zone
           izALo = 0.00054                      // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn N Perim to F2 Res PSLxF2 Res Zn NE PerimPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn N Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Res Zn NE Perim-zn"      // Name of secondary zone
           izALo = 0.00054                      // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn NE Perim to F2 CorPSLxF2 CorridorPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn NE Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Corridor-zn"             // Name of secondary zone
           izALo = 0.00221                      // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn NW Perim to F2 CorPSLxF2 CorridorPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn NW Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Corridor-zn"             // Name of secondary zone
           izALo = 0.00221                      // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn S Court 1-Bed to FPSLxF2 Res Zn S Court 2-BedPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn S Court 1-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Res Zn S Court 2-Bed-zn"    // Name of secondary zone
           izALo = 0.00054                      // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn S Court 1-Bed to FPSLxF2 CorridorPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn S Court 1-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Corridor-zn"             // Name of secondary zone
           izALo = 0.00312                      // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn S Court 1-Bed to FPSLxF2 CorridorPSL 1023"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn S Court 1-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Corridor-zn"             // Name of secondary zone
           izALo = 0.00195                      // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn S Court 2-Bed to FPSLxF2 CorridorPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn S Court 2-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Corridor-zn"             // Name of secondary zone
           izALo = 0.00585                      // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn S Court 2-Bed to FPSLxF2 CorridorPSL 1025"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn S Court 2-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Corridor-zn"             // Name of secondary zone
           izALo = 0.00936                      // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn S Court 2-Bed to FPSLxF2 CorridorPSL 1026"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn S Court 2-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Corridor-zn"             // Name of secondary zone
           izALo = 0.0039                       // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn SE Court to F2 ResPSLxF2 Res Zn SW PerimPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn SE Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Res Zn SW Perim-zn"      // Name of secondary zone
           izALo = 0.000324                     // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn SE Court to F2 CorPSLxF2 CorridorPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn SE Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Corridor-zn"             // Name of secondary zone
           izALo = 0.00078                      // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn SW Court to F2 CorPSLxF2 CorridorPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn SW Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Corridor-zn"             // Name of secondary zone
           izALo = 0.00078                      // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn SW Court to F2 ResPSLxF2 Res Zn SE PerimPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn SW Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Res Zn SE Perim-zn"      // Name of secondary zone
           izALo = 0.000324                     // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn SE Perim to F2 CorPSLxF2 CorridorPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn SE Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Corridor-zn"             // Name of secondary zone
           izALo = 0.00234                      // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn SW Perim to F2 CorPSLxF2 CorridorPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn SW Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Corridor-zn"             // Name of secondary zone
           izALo = 0.00234                      // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn W Court to F2 Res PSLxF2 Res Zn SW CourtPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn W Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Res Zn SW Court-zn"      // Name of secondary zone
           izALo = 0.000432                     // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn W Court to F2 CorrPSLxF2 CorridorPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn W Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Corridor-zn"             // Name of secondary zone
           izALo = 0.00078                      // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn W Court to F2 CorrPSLxF2 CorridorPSL 1035"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn W Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Corridor-zn"             // Name of secondary zone
           izALo = 0.0078                       // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn W Perim to F2 Res PSLxF2 Res Zn SW PerimPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn W Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Res Zn SW Perim-zn"      // Name of secondary zone
           izALo = 0.00054                      // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn W Perim to F2 Res PSLxF2 Res Zn NW PerimPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn W Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Res Zn NW Perim-zn"      // Name of secondary zone
           izALo = 0.00054                      // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Res Zn W Perim to F2 CorrPSLxF2 CorridorPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Res Zn W Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Corridor-zn"             // Name of secondary zone
           izALo = 0.00936                      // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Corridor To F2 Res Zn S CPSLxF2 Res Zn S Court 2-BedPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Corridor-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Res Zn S Court 2-Bed-zn"    // Name of secondary zone
           izALo = 0.00156                      // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Break Room To F2 Res Zn SPSLxF2 Res Zn S Court 1-BedPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Break Room-zn"           // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Res Zn S Court 1-Bed-zn"    // Name of secondary zone
           izALo = 0.00195                      // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Break Room To F2 CorridorPSLxF2 CorridorPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Break Room-zn"           // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Corridor-zn"             // Name of secondary zone
           izALo = 0.00156                      // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Break Room To F2 Res Zn SPSLxF2 Res Zn S Court 2-BedPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Break Room-zn"           // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Res Zn S Court 2-Bed-zn"    // Name of secondary zone
           izALo = 0.00195                      // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Stairs E To F2 Res Zn W CPSLxF2 Res Zn W CourtPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Res Zn W Court-zn"       // Name of secondary zone
           izALo = 0.00234                      // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Stairs E To F2 Res Zn S CPSLxF2 Res Zn S Court 2-BedPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Res Zn S Court 2-Bed-zn"    // Name of secondary zone
           izALo = 0.00234                      // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Stairs E To F2 Corridor IPSLxF2 CorridorPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Corridor-zn"             // Name of secondary zone
           izALo = 0.0013                       // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Stairs W To F2 Res Zn E CPSLxF2 Res Zn E CourtPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Res Zn E Court-zn"       // Name of secondary zone
           izALo = 0.00234                      // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Stairs W To F2 Corridor IPSLxF2 CorridorPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Corridor-zn"             // Name of secondary zone
           izALo = 0.0013                       // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F2 Stairs W To F2 Res Zn S CPSLxF2 Res Zn S Court 2-BedPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F2 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F2 Res Zn S Court 2-Bed-zn"    // Name of secondary zone
           izALo = 0.00234                      // Area of low or only vent (typically VentOff), ft2
           izHD = 12.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn E Court to F3 Res PSLxF3 Res Zn SE CourtPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn E Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Res Zn SE Court-zn"      // Name of secondary zone
           izALo = 0.000432                     // Area of low or only vent (typically VentOff), ft2
           izHD = 22.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn E Court to F3 CorrPSLxF3 CorridorPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn E Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Corridor-zn"             // Name of secondary zone
           izALo = 0.0078                       // Area of low or only vent (typically VentOff), ft2
           izHD = 22.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn E Court to F3 CorrPSLxF3 CorridorPSL 1051"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn E Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Corridor-zn"             // Name of secondary zone
           izALo = 0.00078                      // Area of low or only vent (typically VentOff), ft2
           izHD = 22.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn E Perim to F3 Res PSLxF3 Res Zn SE PerimPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn E Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Res Zn SE Perim-zn"      // Name of secondary zone
           izALo = 0.00054                      // Area of low or only vent (typically VentOff), ft2
           izHD = 22.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn E Perim to F3 CorrPSLxF3 CorridorPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn E Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Corridor-zn"             // Name of secondary zone
           izALo = 0.00936                      // Area of low or only vent (typically VentOff), ft2
           izHD = 22.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn E Perim to F3 Res PSLxF3 Res Zn NE PerimPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn E Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Res Zn NE Perim-zn"      // Name of secondary zone
           izALo = 0.00054                      // Area of low or only vent (typically VentOff), ft2
           izHD = 22.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn N Perim to F3 CorrPSLxF3 CorridorPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn N Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Corridor-zn"             // Name of secondary zone
           izALo = 0.0156                       // Area of low or only vent (typically VentOff), ft2
           izHD = 22.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn N Perim to F3 Res PSLxF3 Res Zn NW PerimPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn N Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Res Zn NW Perim-zn"      // Name of secondary zone
           izALo = 0.00054                      // Area of low or only vent (typically VentOff), ft2
           izHD = 22.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn N Perim to F3 Res PSLxF3 Res Zn NE PerimPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn N Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Res Zn NE Perim-zn"      // Name of secondary zone
           izALo = 0.00054                      // Area of low or only vent (typically VentOff), ft2
           izHD = 22.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn NE Perim to F3 CorPSLxF3 CorridorPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn NE Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Corridor-zn"             // Name of secondary zone
           izALo = 0.00221                      // Area of low or only vent (typically VentOff), ft2
           izHD = 22.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn NW Perim to F3 CorPSLxF3 CorridorPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn NW Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Corridor-zn"             // Name of secondary zone
           izALo = 0.00221                      // Area of low or only vent (typically VentOff), ft2
           izHD = 22.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn S Court 1-Bed to FPSLxF3 Res Zn S Court 2-BedPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn S Court 1-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Res Zn S Court 2-Bed-zn"    // Name of secondary zone
           izALo = 0.00054                      // Area of low or only vent (typically VentOff), ft2
           izHD = 22.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn S Court 1-Bed to FPSLxF3 CorridorPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn S Court 1-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Corridor-zn"             // Name of secondary zone
           izALo = 0.00312                      // Area of low or only vent (typically VentOff), ft2
           izHD = 22.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn S Court 1-Bed to FPSLxF3 CorridorPSL 1062"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn S Court 1-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Corridor-zn"             // Name of secondary zone
           izALo = 0.00195                      // Area of low or only vent (typically VentOff), ft2
           izHD = 22.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn S Court 2-Bed to FPSLxF3 CorridorPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn S Court 2-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Corridor-zn"             // Name of secondary zone
           izALo = 0.00585                      // Area of low or only vent (typically VentOff), ft2
           izHD = 22.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn S Court 2-Bed to FPSLxF3 CorridorPSL 1064"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn S Court 2-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Corridor-zn"             // Name of secondary zone
           izALo = 0.00936                      // Area of low or only vent (typically VentOff), ft2
           izHD = 22.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn S Court 2-Bed to FPSLxF3 CorridorPSL 1065"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn S Court 2-Bed-zn"    // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Corridor-zn"             // Name of secondary zone
           izALo = 0.0039                       // Area of low or only vent (typically VentOff), ft2
           izHD = 22.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn SE Court to F3 ResPSLxF3 Res Zn SW PerimPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn SE Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Res Zn SW Perim-zn"      // Name of secondary zone
           izALo = 0.000324                     // Area of low or only vent (typically VentOff), ft2
           izHD = 22.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn SE Court to F3 CorPSLxF3 CorridorPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn SE Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Corridor-zn"             // Name of secondary zone
           izALo = 0.00078                      // Area of low or only vent (typically VentOff), ft2
           izHD = 22.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn SW Court to F3 CorPSLxF3 CorridorPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn SW Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Corridor-zn"             // Name of secondary zone
           izALo = 0.00078                      // Area of low or only vent (typically VentOff), ft2
           izHD = 22.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn SW Court to F3 ResPSLxF3 Res Zn SE PerimPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn SW Court-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Res Zn SE Perim-zn"      // Name of secondary zone
           izALo = 0.000324                     // Area of low or only vent (typically VentOff), ft2
           izHD = 22.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn SE Perim to F3 CorPSLxF3 CorridorPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn SE Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Corridor-zn"             // Name of secondary zone
           izALo = 0.00234                      // Area of low or only vent (typically VentOff), ft2
           izHD = 22.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn SW Perim to F3 CorPSLxF3 CorridorPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn SW Perim-zn"      // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Corridor-zn"             // Name of secondary zone
           izALo = 0.00234                      // Area of low or only vent (typically VentOff), ft2
           izHD = 22.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn W Court to F3 Res PSLxF3 Res Zn SW CourtPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn W Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Res Zn SW Court-zn"      // Name of secondary zone
           izALo = 0.000432                     // Area of low or only vent (typically VentOff), ft2
           izHD = 22.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn W Court to F3 CorrPSLxF3 CorridorPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn W Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Corridor-zn"             // Name of secondary zone
           izALo = 0.00078                      // Area of low or only vent (typically VentOff), ft2
           izHD = 22.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn W Court to F3 CorrPSLxF3 CorridorPSL 1074"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn W Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Corridor-zn"             // Name of secondary zone
           izALo = 0.0078                       // Area of low or only vent (typically VentOff), ft2
           izHD = 22.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn W Perim to F3 Res PSLxF3 Res Zn SW PerimPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn W Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Res Zn SW Perim-zn"      // Name of secondary zone
           izALo = 0.00054                      // Area of low or only vent (typically VentOff), ft2
           izHD = 22.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn W Perim to F3 Res PSLxF3 Res Zn NW PerimPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn W Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Res Zn NW Perim-zn"      // Name of secondary zone
           izALo = 0.00054                      // Area of low or only vent (typically VentOff), ft2
           izHD = 22.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Res Zn W Perim to F3 CorrPSLxF3 CorridorPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Res Zn W Perim-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Corridor-zn"             // Name of secondary zone
           izALo = 0.00936                      // Area of low or only vent (typically VentOff), ft2
           izHD = 22.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Corridor To F3 Res Zn S CPSLxF3 Res Zn S Court 2-BedPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Corridor-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Res Zn S Court 2-Bed-zn"    // Name of secondary zone
           izALo = 0.00156                      // Area of low or only vent (typically VentOff), ft2
           izHD = 22.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Break Room To F3 Res Zn SPSLxF3 Res Zn S Court 1-BedPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Break Room-zn"           // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Res Zn S Court 1-Bed-zn"    // Name of secondary zone
           izALo = 0.00195                      // Area of low or only vent (typically VentOff), ft2
           izHD = 22.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Break Room To F3 CorridorPSLxF3 CorridorPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Break Room-zn"           // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Corridor-zn"             // Name of secondary zone
           izALo = 0.00156                      // Area of low or only vent (typically VentOff), ft2
           izHD = 22.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Break Room To F3 Res Zn SPSLxF3 Res Zn S Court 2-BedPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Break Room-zn"           // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Res Zn S Court 2-Bed-zn"    // Name of secondary zone
           izALo = 0.00195                      // Area of low or only vent (typically VentOff), ft2
           izHD = 22.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Stairs E To F3 Res Zn W CPSLxF3 Res Zn W CourtPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Res Zn W Court-zn"       // Name of secondary zone
           izALo = 0.00234                      // Area of low or only vent (typically VentOff), ft2
           izHD = 22.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Stairs E To F3 Res Zn S CPSLxF3 Res Zn S Court 2-BedPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Res Zn S Court 2-Bed-zn"    // Name of secondary zone
           izALo = 0.00234                      // Area of low or only vent (typically VentOff), ft2
           izHD = 22.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Stairs E To F3 Corridor IPSLxF3 CorridorPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Stairs E-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Corridor-zn"             // Name of secondary zone
           izALo = 0.0013                       // Area of low or only vent (typically VentOff), ft2
           izHD = 22.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Stairs W To F3 Res Zn E CPSLxF3 Res Zn E CourtPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Res Zn E Court-zn"       // Name of secondary zone
           izALo = 0.00234                      // Area of low or only vent (typically VentOff), ft2
           izHD = 22.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Stairs W To F3 Corridor IPSLxF3 CorridorPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Corridor-zn"             // Name of secondary zone
           izALo = 0.0013                       // Area of low or only vent (typically VentOff), ft2
           izHD = 22.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F3 Stairs W To F3 Res Zn S CPSLxF3 Res Zn S Court 2-BedPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F3 Stairs W-zn"             // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F3 Res Zn S Court 2-Bed-zn"    // Name of secondary zone
           izALo = 0.00234                      // Area of low or only vent (typically VentOff), ft2
           izHD = 22.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Res Zn E Court to F4 Res PSLxF4 Res Zn SE CourtPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F4 Res Zn E Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F4 Res Zn SE Court-zn"      // Name of secondary zone
           izALo = 0.000432                     // Area of low or only vent (typically VentOff), ft2
           izHD = 32.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Res Zn E Court to F4 CorrPSLxF4 CorridorPSL"  
           izNVType = "AIRNETIZ"                // Choice determining interzone ventilation
           izZn1 = "F4 Res Zn E Court-zn"       // Name of primary zone (flow rates > 0 are into the primary zone)
           izZn2 = "F4 Corridor-zn"             // Name of secondary zone
           izALo = 0.0078                       // Area of low or only vent (typically VentOff), ft2
           izHD = 32.95                         // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "F4 Res Zn E Court to F4 CorrPSLxF4 CorridorPSL 1090"  
