                 wnUnfrc = 0.3                  // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.23                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "None"               // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
              WINDOW   "F5 Res Zn SE Court Win Front Perim-Scrn"  
                 wnArea = 44.115                // Area, ft2
                 wnHeight = 5                   // Height, ft
                 wnWidth = 3                    // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.3                  // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.23                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "Inscrn"             // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
           SURFACE   "F5 Res Zn SE Court Ext Wall Right-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Res Exterior Wall Cons"    // Surface construction, Cavity R-val: 21
              sfArea = 148.23375                // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 270                       // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
              WINDOW   "F5 Res Zn SE Court Win Right Court-NoScrn"  
                 wnArea = 26.4675               // Area, ft2
                 wnHeight = 5                   // Height, ft
                 wnWidth = 3                    // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.3                  // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.23                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "None"               // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
              WINDOW   "F5 Res Zn SE Court Win Right Court-Scrn"  
                 wnArea = 26.4675               // Area, ft2
                 wnHeight = 5                   // Height, ft
                 wnWidth = 3                    // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.3                  // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.23                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "Inscrn"             // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
           SURFACE   "F5 Res Zn SE Court To F4 Res Zn SE Court Int Flo-Frm"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "fc-Interior Floor Cons"    // Surface construction
              sfArea = 54                       // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F4 Res Zn SE Court-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F5 Res Zn SE Court To F4 Res Zn SE Court Int Flo-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Floor Cons"    // Surface construction
              sfArea = 486                      // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F4 Res Zn SE Court-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "Furniture-imass 874"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-FurnIMass"           // Surface construction
              sfArea = 1080                     // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Res Zn SE Court-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "WallFrm-imass 997"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallFrmIMass"        // Surface construction
              sfArea = 105                      // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Res Zn SE Court-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "WallCav-imass 998"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallCavIMass"        // Surface construction
              sfArea = 315                      // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Res Zn SE Court-zn"    // Zone that lies on the other side of this surface
        
        ZONE   "F5 Res Zn SW Court-zn"  
           znModel = "CZM"                      // Zone model (CNE, CSE, CZM, UZM)
           znArea = 540                         // Zone area, ft2
           znVol = 4860                         // Zone volume, ft3
           znEaveZ = 49.7                       // Height of top of the wall in this zone above the ground, ft
           znCeilingHt = 9                      // Nominal zone ceiling height relative to zone floor (typically 8-10 ft), ft
           znFloorZ = 40.7                      // Nominal zone floor height relative to arbitrary 0 level, ft
           znCAir = 1080                        // Zone 'air' heat capacity: represents heat capacity of air, furniture, 'light' walls, and everything in zone except nonQUICK surfaces
           znSC = select( $radDiff >1., 0.5, default 0.8 )    // Expression representing zone shade closure
           znTH = select( $dsDay==1, 70, $dsDay==2, 60, ISSEASONCOOLING, 60, default 68)     // Expression representing heating setpoint, °F
           znTC = select( $dsDay==1, 83, $dsDay==2, 75, default 78)    // Expression representing cooling setpoint, °F
           znTD = select( $dsDay==1, 77, $dsDay==2, 99, ISSEASONCOOLING, 68, default 77 )    // Expression representing desired setpoint, °F
           znHIRatio = 10                       // Zone hygric inertia ratio
           infAC = 0                            // Zone infiltration air changes per hour, 1/hr
           infELA = 0                           // Zone effective leakage area (ELA), in2
           infShld = 4                          // Zone local shielding class, used in ELA model
           znRSys = "rsys-F5 Res Zn SW Court HVACSys"    // RSYS component conditioning this ZONE
        
           GAIN   "F5 Res Zn SW Court-znLtg"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Lit"                  // Internal gain enduse
              gnPower = 2.70108 * 540 * select( $dsDay==1, 0., $ISWEHOL, IntLight_WEH, Default IntLight_WD) * Other_SM    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "F5 Res Zn SW Court-znPpl"  
              gnPower = 17.6881 * 540 * select( $dsDay==1, 0., default hourval(0.035,0.035,0.035,0.035,0.035,0.059,0.082,0.055,0.027,0.014,0.014,0.014,0.014,0.014,0.019,0.027,0.041,0.055,0.068,0.082,0.082,0.07,0.053,0.035)  * choose1($month, 1.19,1.11,1.02,0.93,0.84,0.8,0.82,0.88,0.98,1.07,1.16,1.21))    // Expression representing internal gain power, Btuh
              gnFrRad = 0.3                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.427                   // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           GAIN   "F5 Res Zn SW Court-znTV"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Rcp"                  // Internal gain enduse
              gnPower = 2477.21 * select( $dsDay==1, 0., $ISWEHOL, TV_WEH, Default TV_WD) * TV_SM    // Expression representing internal gain power, Btuh
              gnFrRad = 0.4                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "F5 Res Zn SW Court-znSTB"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Rcp"                  // Internal gain enduse
              gnPower = 710.444 * select( $dsDay==1, 0., $ISWEHOL, STB_WEH, Default STB_WD) * STB_SM    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "F5 Res Zn SW Court-znComp"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Rcp"                  // Internal gain enduse
              gnPower = 738.488 * select( $dsDay==1, 0., $ISWEHOL, Comp_WEH, Default Comp_WD) * Comp_SM    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "F5 Res Zn SW Court-znMEL"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Rcp"                  // Internal gain enduse
              gnPower = 5328.33 * select( $dsDay==1, 0., $ISWEHOL, RMEL_WEH, Default RMEL_WD) * Other_SM    // Expression representing internal gain power, Btuh
              gnFrRad = 0.3                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.03                    // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           GAIN   "F5 Res Zn SW Court-znRfrg"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Refr"                 // Internal gain enduse
              gnPower = (1.24384 * 3412 / 24) * ( select( $isWeHol, RefrConst_WEH, default RefrConst_WD ) + select( $isWeHol, RefrTemp_WEH, default RefrTemp_WD ) * @znRes["F5 Res Zn SW Court-zn"].prior.H.tAir)    // Expression representing internal gain power, Btuh
              gnFrRad = 0                       // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "F5 Studio SW Court DU-znDshwshr"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Dish"                 // Internal gain enduse
              gnPower = 0.14507 * 3412 / 1      // Expression representing internal gain power, Btuh
              gnFrRad = 0                       // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.25                    // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
              gnCtrlDHWSYS = "dhwsys-F5 Studio SW Court DU"    // DHW system serving the gain
              gnCtrlDHWEndUse = "DWashr"        // DHW system water heating enduse
        
           GAIN   "F5 Res Zn SW Court-znCkE"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Cook"                 // Internal gain enduse
              gnPower = 1991.11 * select( $dsDay==1, 0., $ISWEHOL, Cook_WEH, Default Cook_WD) * Cook_SM    // Expression representing internal gain power, Btuh
              gnFrZn = 0.9                      // Fraction of internal gain to Zone (single value or hourly profile)
              gnFrRad = 0                       // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.67                    // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           GAIN   "F5 Studio SW Court DU-znCWshr"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Wash"                 // Internal gain enduse
              gnPower = 0.010067 * 3412 / 1     // Expression representing internal gain power, Btuh
              gnFrRad = 0                       // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnCtrlDHWSYS = "dhwsys-F5 Studio SW Court DU"    // DHW system serving the gain
              gnCtrlDHWEndUse = "CWashr"        // DHW system water heating enduse
        
           GAIN   "F5 Studio SW Court DU-znCDryE"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Dry"                  // Internal gain enduse
              gnPower = 0.08509 * 3412 * @DHWSYS["dhwsys-F5 Studio SW Court DU"].FxUseMixLH.CWashr / 1    // Expression representing internal gain power, Btuh
              gnFrZn = 0.3                      // Fraction of internal gain to Zone (single value or hourly profile)
              gnFrRad = 0                       // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.5                     // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           SURFACE   "F5 Res Zn SW Court to F5 Corridor Int Wall Back-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 15                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F5 Res Zn SW Court to F5 Res Zn SE Perim Int Wal-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 45                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Res Zn SE Perim-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F5 Res Zn SW Court to F5 Corridor Int Wall Back-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 45                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F5 Res Zn SW Court to F5 Res Zn SE Perim Int Wal-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 135                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Res Zn SE Perim-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F5 Res Zn SW Court Cathedral Ceiling-Frm"  
              sfType = "Ceiling"                // Type of opaque surface
              sfCon = "fc-Cathedral Ceiling"    // Surface construction
              sfArea = 37.8                     // Wall area, ft2
              sfTilt = 4.763642                 // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.37                    // Surface exterior solar absorptivity
              sfExEpsLW = 0.75                  // Surface exterior long wave (thermal) emittance
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "F5 Res Zn SW Court Cathedral Ceiling-Cav"  
              sfType = "Ceiling"                // Type of opaque surface
              sfCon = "cc-Cathedral Ceiling"    // Surface construction, Cavity R-val: 38
              sfArea = 502.2                    // Wall area, ft2
              sfTilt = 4.763642                 // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.37                    // Surface exterior solar absorptivity
              sfExEpsLW = 0.75                  // Surface exterior long wave (thermal) emittance
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "F5 Res Zn SW Court Ext Wall Front-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Res Exterior Wall Cons"    // Surface construction
              sfArea = 52.9425                  // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "F5 Res Zn SW Court Ext Wall Left-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Res Exterior Wall Cons"    // Surface construction
              sfArea = 31.76625                 // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "F5 Res Zn SW Court Ext Wall Front-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Res Exterior Wall Cons"    // Surface construction, Cavity R-val: 21
              sfArea = 247.0575                 // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
              WINDOW   "F5 Res Zn SW Court Win Front Perim-NoScrn"  
                 wnArea = 44.115                // Area, ft2
                 wnHeight = 5                   // Height, ft
                 wnWidth = 3                    // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.3                  // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.23                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "None"               // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
              WINDOW   "F5 Res Zn SW Court Win Front Perim-Scrn"  
                 wnArea = 44.115                // Area, ft2
                 wnHeight = 5                   // Height, ft
                 wnWidth = 3                    // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.3                  // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.23                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "Inscrn"             // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
           SURFACE   "F5 Res Zn SW Court Ext Wall Left-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Res Exterior Wall Cons"    // Surface construction, Cavity R-val: 21
              sfArea = 148.23375                // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
              WINDOW   "F5 Res Zn SW Court Win Left Court-NoScrn"  
                 wnArea = 26.4675               // Area, ft2
                 wnHeight = 5                   // Height, ft
                 wnWidth = 3                    // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.3                  // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.23                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "None"               // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
              WINDOW   "F5 Res Zn SW Court Win Left Court-Scrn"  
                 wnArea = 26.4675               // Area, ft2
                 wnHeight = 5                   // Height, ft
                 wnWidth = 3                    // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.3                  // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.23                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "Inscrn"             // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
           SURFACE   "F5 Res Zn SW Court To F4 Res Zn SW Court Int Flo-Frm"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "fc-Interior Floor Cons"    // Surface construction
              sfArea = 54                       // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F4 Res Zn SW Court-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F5 Res Zn SW Court To F4 Res Zn SW Court Int Flo-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Floor Cons"    // Surface construction
              sfArea = 486                      // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F4 Res Zn SW Court-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "Furniture-imass 875"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-FurnIMass"           // Surface construction
              sfArea = 1080                     // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Res Zn SW Court-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "WallFrm-imass 999"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallFrmIMass"        // Surface construction
              sfArea = 105                      // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Res Zn SW Court-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "WallCav-imass 1000"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallCavIMass"        // Surface construction
              sfArea = 315                      // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Res Zn SW Court-zn"    // Zone that lies on the other side of this surface
        
        ZONE   "F5 Res Zn SE Perim-zn"  
           znModel = "CZM"                      // Zone model (CNE, CSE, CZM, UZM)
           znArea = 1080                        // Zone area, ft2
           znVol = 9720                         // Zone volume, ft3
           znEaveZ = 49.7                       // Height of top of the wall in this zone above the ground, ft
           znCeilingHt = 9                      // Nominal zone ceiling height relative to zone floor (typically 8-10 ft), ft
           znFloorZ = 40.7                      // Nominal zone floor height relative to arbitrary 0 level, ft
           znCAir = 2160                        // Zone 'air' heat capacity: represents heat capacity of air, furniture, 'light' walls, and everything in zone except nonQUICK surfaces
           znSC = select( $radDiff >1., 0.5, default 0.8 )    // Expression representing zone shade closure
           znTH = select( $dsDay==1, 70, $dsDay==2, 60, ISSEASONCOOLING, 60, default 68)     // Expression representing heating setpoint, °F
           znTC = select( $dsDay==1, 83, $dsDay==2, 75, default 78)    // Expression representing cooling setpoint, °F
           znTD = select( $dsDay==1, 77, $dsDay==2, 99, ISSEASONCOOLING, 68, default 77 )    // Expression representing desired setpoint, °F
           znHIRatio = 10                       // Zone hygric inertia ratio
           infAC = 0                            // Zone infiltration air changes per hour, 1/hr
           infELA = 0                           // Zone effective leakage area (ELA), in2
           infShld = 4                          // Zone local shielding class, used in ELA model
           znRSys = "rsys-F5 Res Zn SE Perim HVACSys"    // RSYS component conditioning this ZONE
        
           GAIN   "F5 Res Zn SE Perim-znLtg"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Lit"                  // Internal gain enduse
              gnPower = 2.70108 * 1080 * select( $dsDay==1, 0., $ISWEHOL, IntLight_WEH, Default IntLight_WD) * Other_SM    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "F5 Res Zn SE Perim-znPpl"  
              gnPower = 17.6881 * 1080 * select( $dsDay==1, 0., default hourval(0.035,0.035,0.035,0.035,0.035,0.059,0.082,0.055,0.027,0.014,0.014,0.014,0.014,0.014,0.019,0.027,0.041,0.055,0.068,0.082,0.082,0.07,0.053,0.035)  * choose1($month, 1.19,1.11,1.02,0.93,0.84,0.8,0.82,0.88,0.98,1.07,1.16,1.21))    // Expression representing internal gain power, Btuh
              gnFrRad = 0.3                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.427                   // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           GAIN   "F5 Res Zn SE Perim-znTV"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Rcp"                  // Internal gain enduse
              gnPower = 3071.73 * select( $dsDay==1, 0., $ISWEHOL, TV_WEH, Default TV_WD) * TV_SM    // Expression representing internal gain power, Btuh
              gnFrRad = 0.4                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "F5 Res Zn SE Perim-znSTB"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Rcp"                  // Internal gain enduse
              gnPower = 1820.98 * select( $dsDay==1, 0., $ISWEHOL, STB_WEH, Default STB_WD) * STB_SM    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "F5 Res Zn SE Perim-znComp"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Rcp"                  // Internal gain enduse
              gnPower = 1774.24 * select( $dsDay==1, 0., $ISWEHOL, Comp_WEH, Default Comp_WD) * Comp_SM    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "F5 Res Zn SE Perim-znMEL"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Rcp"                  // Internal gain enduse
              gnPower = 9046.94 * select( $dsDay==1, 0., $ISWEHOL, RMEL_WEH, Default RMEL_WD) * Other_SM    // Expression representing internal gain power, Btuh
              gnFrRad = 0.3                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.03                    // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           GAIN   "F5 Res Zn SE Perim-znRfrg"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Refr"                 // Internal gain enduse
              gnPower = (1.44658 * 3412 / 24) * ( select( $isWeHol, RefrConst_WEH, default RefrConst_WD ) + select( $isWeHol, RefrTemp_WEH, default RefrTemp_WD ) * @znRes["F5 Res Zn SE Perim-zn"].prior.H.tAir)    // Expression representing internal gain power, Btuh
              gnFrRad = 0                       // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "F5 2-Bed SE Perim DU-znDshwshr"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Dish"                 // Internal gain enduse
              gnPower = 0.14507 * 3412 / 1      // Expression representing internal gain power, Btuh
              gnFrRad = 0                       // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.25                    // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
              gnCtrlDHWSYS = "dhwsys-F5 2-Bed SE Perim DU"    // DHW system serving the gain
              gnCtrlDHWEndUse = "DWashr"        // DHW system water heating enduse
        
           GAIN   "F5 Res Zn SE Perim-znCkE"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Cook"                 // Internal gain enduse
              gnPower = 2482.81 * select( $dsDay==1, 0., $ISWEHOL, Cook_WEH, Default Cook_WD) * Cook_SM    // Expression representing internal gain power, Btuh
              gnFrZn = 0.9                      // Fraction of internal gain to Zone (single value or hourly profile)
              gnFrRad = 0                       // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.67                    // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           GAIN   "F5 2-Bed SE Perim DU-znCWshr"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Wash"                 // Internal gain enduse
              gnPower = 0.010067 * 3412 / 1     // Expression representing internal gain power, Btuh
              gnFrRad = 0                       // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnCtrlDHWSYS = "dhwsys-F5 2-Bed SE Perim DU"    // DHW system serving the gain
              gnCtrlDHWEndUse = "CWashr"        // DHW system water heating enduse
        
           GAIN   "F5 2-Bed SE Perim DU-znCDryE"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Dry"                  // Internal gain enduse
              gnPower = 0.08509 * 3412 * @DHWSYS["dhwsys-F5 2-Bed SE Perim DU"].FxUseMixLH.CWashr / 1    // Expression representing internal gain power, Btuh
              gnFrZn = 0.3                      // Fraction of internal gain to Zone (single value or hourly profile)
              gnFrRad = 0                       // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.5                     // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           SURFACE   "F5 Res Zn SE Perim to F5 Corridor Int Wall Left-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 45                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F5 Res Zn SE Perim to F5 Corridor Int Wall Left-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 135                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F5 Res Zn SE Perim Cathedral Ceiling-Frm"  
              sfType = "Ceiling"                // Type of opaque surface
              sfCon = "fc-Cathedral Ceiling"    // Surface construction
              sfArea = 75.6                     // Wall area, ft2
              sfTilt = 4.763642                 // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.37                    // Surface exterior solar absorptivity
              sfExEpsLW = 0.75                  // Surface exterior long wave (thermal) emittance
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "F5 Res Zn SE Perim Cathedral Ceiling-Cav"  
              sfType = "Ceiling"                // Type of opaque surface
              sfCon = "cc-Cathedral Ceiling"    // Surface construction, Cavity R-val: 38
              sfArea = 1004.4                   // Wall area, ft2
              sfTilt = 4.763642                 // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.37                    // Surface exterior solar absorptivity
              sfExEpsLW = 0.75                  // Surface exterior long wave (thermal) emittance
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "F5 Res Zn SE Perim Ext Wall Front-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Res Exterior Wall Cons"    // Surface construction
              sfArea = 52.9425                  // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "F5 Res Zn SE Perim Ext Wall Right-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Res Exterior Wall Cons"    // Surface construction
              sfArea = 63.52875                 // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 270                       // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "F5 Res Zn SE Perim Ext Wall Front-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Res Exterior Wall Cons"    // Surface construction, Cavity R-val: 21
              sfArea = 247.0575                 // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
              WINDOW   "F5 Res Zn SE Perim Win Front Perim-NoScrn"  
                 wnArea = 44.115                // Area, ft2
                 wnHeight = 5                   // Height, ft
                 wnWidth = 3                    // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.3                  // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.23                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "None"               // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
              WINDOW   "F5 Res Zn SE Perim Win Front Perim-Scrn"  
                 wnArea = 44.115                // Area, ft2
                 wnHeight = 5                   // Height, ft
                 wnWidth = 3                    // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.3                  // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.23                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "Inscrn"             // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
           SURFACE   "F5 Res Zn SE Perim Ext Wall Right-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Res Exterior Wall Cons"    // Surface construction, Cavity R-val: 21
              sfArea = 296.47125                // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 270                       // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
              WINDOW   "F5 Res Zn SE Perim Win Right Perim-NoScrn"  
                 wnArea = 52.9425               // Area, ft2
                 wnHeight = 5                   // Height, ft
                 wnWidth = 3                    // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.3                  // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.23                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "None"               // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
              WINDOW   "F5 Res Zn SE Perim Win Right Perim-Scrn"  
                 wnArea = 52.9425               // Area, ft2
                 wnHeight = 5                   // Height, ft
                 wnWidth = 3                    // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.3                  // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.23                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "Inscrn"             // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
           SURFACE   "F5 Res Zn SE Perim To F4 Res Zn SE Perim Int Flo-Frm"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "fc-Interior Floor Cons"    // Surface construction
              sfArea = 108                      // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F4 Res Zn SE Perim-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F5 Res Zn SE Perim To F4 Res Zn SE Perim Int Flo-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Floor Cons"    // Surface construction
              sfArea = 972                      // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F4 Res Zn SE Perim-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "Furniture-imass 876"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-FurnIMass"           // Surface construction
              sfArea = 2160                     // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Res Zn SE Perim-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "WallFrm-imass 1001"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallFrmIMass"        // Surface construction
              sfArea = 228.75                   // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Res Zn SE Perim-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "WallCav-imass 1002"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallCavIMass"        // Surface construction
              sfArea = 686.25                   // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Res Zn SE Perim-zn"    // Zone that lies on the other side of this surface
        
        ZONE   "F5 Res Zn SW Perim-zn"  
           znModel = "CZM"                      // Zone model (CNE, CSE, CZM, UZM)
           znArea = 1080                        // Zone area, ft2
           znVol = 9720                         // Zone volume, ft3
           znEaveZ = 49.7                       // Height of top of the wall in this zone above the ground, ft
           znCeilingHt = 9                      // Nominal zone ceiling height relative to zone floor (typically 8-10 ft), ft
           znFloorZ = 40.7                      // Nominal zone floor height relative to arbitrary 0 level, ft
           znCAir = 2160                        // Zone 'air' heat capacity: represents heat capacity of air, furniture, 'light' walls, and everything in zone except nonQUICK surfaces
           znSC = select( $radDiff >1., 0.5, default 0.8 )    // Expression representing zone shade closure
           znTH = select( $dsDay==1, 70, $dsDay==2, 60, ISSEASONCOOLING, 60, default 68)     // Expression representing heating setpoint, °F
           znTC = select( $dsDay==1, 83, $dsDay==2, 75, default 78)    // Expression representing cooling setpoint, °F
           znTD = select( $dsDay==1, 77, $dsDay==2, 99, ISSEASONCOOLING, 68, default 77 )    // Expression representing desired setpoint, °F
           znHIRatio = 10                       // Zone hygric inertia ratio
           infAC = 0                            // Zone infiltration air changes per hour, 1/hr
           infELA = 0                           // Zone effective leakage area (ELA), in2
           infShld = 4                          // Zone local shielding class, used in ELA model
           znRSys = "rsys-F5 Res Zn SW Perim HVACSys"    // RSYS component conditioning this ZONE
        
           GAIN   "F5 Res Zn SW Perim-znLtg"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Lit"                  // Internal gain enduse
              gnPower = 2.70108 * 1080 * select( $dsDay==1, 0., $ISWEHOL, IntLight_WEH, Default IntLight_WD) * Other_SM    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "F5 Res Zn SW Perim-znPpl"  
              gnPower = 17.6881 * 1080 * select( $dsDay==1, 0., default hourval(0.035,0.035,0.035,0.035,0.035,0.059,0.082,0.055,0.027,0.014,0.014,0.014,0.014,0.014,0.019,0.027,0.041,0.055,0.068,0.082,0.082,0.07,0.053,0.035)  * choose1($month, 1.19,1.11,1.02,0.93,0.84,0.8,0.82,0.88,0.98,1.07,1.16,1.21))    // Expression representing internal gain power, Btuh
              gnFrRad = 0.3                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.427                   // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           GAIN   "F5 Res Zn SW Perim-znTV"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Rcp"                  // Internal gain enduse
              gnPower = 3071.73 * select( $dsDay==1, 0., $ISWEHOL, TV_WEH, Default TV_WD) * TV_SM    // Expression representing internal gain power, Btuh
              gnFrRad = 0.4                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "F5 Res Zn SW Perim-znSTB"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Rcp"                  // Internal gain enduse
              gnPower = 1820.98 * select( $dsDay==1, 0., $ISWEHOL, STB_WEH, Default STB_WD) * STB_SM    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "F5 Res Zn SW Perim-znComp"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Rcp"                  // Internal gain enduse
              gnPower = 1774.24 * select( $dsDay==1, 0., $ISWEHOL, Comp_WEH, Default Comp_WD) * Comp_SM    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "F5 Res Zn SW Perim-znMEL"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Rcp"                  // Internal gain enduse
              gnPower = 9046.94 * select( $dsDay==1, 0., $ISWEHOL, RMEL_WEH, Default RMEL_WD) * Other_SM    // Expression representing internal gain power, Btuh
              gnFrRad = 0.3                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.03                    // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           GAIN   "F5 Res Zn SW Perim-znRfrg"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Refr"                 // Internal gain enduse
              gnPower = (1.44658 * 3412 / 24) * ( select( $isWeHol, RefrConst_WEH, default RefrConst_WD ) + select( $isWeHol, RefrTemp_WEH, default RefrTemp_WD ) * @znRes["F5 Res Zn SW Perim-zn"].prior.H.tAir)    // Expression representing internal gain power, Btuh
              gnFrRad = 0                       // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "F5 2-Bed SW Perim DU-znDshwshr"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Dish"                 // Internal gain enduse
              gnPower = 0.14507 * 3412 / 1      // Expression representing internal gain power, Btuh
              gnFrRad = 0                       // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.25                    // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
              gnCtrlDHWSYS = "dhwsys-F5 2-Bed SW Perim DU"    // DHW system serving the gain
              gnCtrlDHWEndUse = "DWashr"        // DHW system water heating enduse
        
           GAIN   "F5 Res Zn SW Perim-znCkE"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Cook"                 // Internal gain enduse
              gnPower = 2482.81 * select( $dsDay==1, 0., $ISWEHOL, Cook_WEH, Default Cook_WD) * Cook_SM    // Expression representing internal gain power, Btuh
              gnFrZn = 0.9                      // Fraction of internal gain to Zone (single value or hourly profile)
              gnFrRad = 0                       // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.67                    // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           GAIN   "F5 2-Bed SW Perim DU-znCWshr"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Wash"                 // Internal gain enduse
              gnPower = 0.010067 * 3412 / 1     // Expression representing internal gain power, Btuh
              gnFrRad = 0                       // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnCtrlDHWSYS = "dhwsys-F5 2-Bed SW Perim DU"    // DHW system serving the gain
              gnCtrlDHWEndUse = "CWashr"        // DHW system water heating enduse
        
           GAIN   "F5 2-Bed SW Perim DU-znCDryE"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Dry"                  // Internal gain enduse
              gnPower = 0.08509 * 3412 * @DHWSYS["dhwsys-F5 2-Bed SW Perim DU"].FxUseMixLH.CWashr / 1    // Expression representing internal gain power, Btuh
              gnFrZn = 0.3                      // Fraction of internal gain to Zone (single value or hourly profile)
              gnFrRad = 0                       // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.5                     // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           SURFACE   "F5 Res Zn SW Perim to F5 Corridor Int Wall Right-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 45                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F5 Res Zn SW Perim to F5 Corridor Int Wall Right-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 135                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F5 Res Zn SW Perim Cathedral Ceiling-Frm"  
              sfType = "Ceiling"                // Type of opaque surface
              sfCon = "fc-Cathedral Ceiling"    // Surface construction
              sfArea = 75.6                     // Wall area, ft2
              sfTilt = 4.763642                 // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.37                    // Surface exterior solar absorptivity
              sfExEpsLW = 0.75                  // Surface exterior long wave (thermal) emittance
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "F5 Res Zn SW Perim Cathedral Ceiling-Cav"  
              sfType = "Ceiling"                // Type of opaque surface
              sfCon = "cc-Cathedral Ceiling"    // Surface construction, Cavity R-val: 38
              sfArea = 1004.4                   // Wall area, ft2
              sfTilt = 4.763642                 // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.37                    // Surface exterior solar absorptivity
              sfExEpsLW = 0.75                  // Surface exterior long wave (thermal) emittance
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "F5 Res Zn SW Perim Ext Wall Front-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Res Exterior Wall Cons"    // Surface construction
              sfArea = 52.9425                  // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "F5 Res Zn SW Perim Ext Wall Left-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Res Exterior Wall Cons"    // Surface construction
              sfArea = 63.52875                 // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "F5 Res Zn SW Perim Ext Wall Front-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Res Exterior Wall Cons"    // Surface construction, Cavity R-val: 21
              sfArea = 247.0575                 // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
              WINDOW   "F5 Res Zn SW Perim Win Front Perim-NoScrn"  
                 wnArea = 44.115                // Area, ft2
                 wnHeight = 5                   // Height, ft
                 wnWidth = 3                    // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.3                  // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.23                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "None"               // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
              WINDOW   "F5 Res Zn SW Perim Win Front Perim-Scrn"  
                 wnArea = 44.115                // Area, ft2
                 wnHeight = 5                   // Height, ft
                 wnWidth = 3                    // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.3                  // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.23                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "Inscrn"             // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
           SURFACE   "F5 Res Zn SW Perim Ext Wall Left-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Res Exterior Wall Cons"    // Surface construction, Cavity R-val: 21
              sfArea = 296.47125                // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
              WINDOW   "F5 Res Zn SW Perim Win Left Perim-NoScrn"  
                 wnArea = 52.9425               // Area, ft2
                 wnHeight = 5                   // Height, ft
                 wnWidth = 3                    // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.3                  // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.23                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "None"               // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
              WINDOW   "F5 Res Zn SW Perim Win Left Perim-Scrn"  
                 wnArea = 52.9425               // Area, ft2
                 wnHeight = 5                   // Height, ft
                 wnWidth = 3                    // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.3                  // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.23                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "Inscrn"             // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
           SURFACE   "F5 Res Zn SW Perim To F4 Res Zn SW Perim Int Flo-Frm"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "fc-Interior Floor Cons"    // Surface construction
              sfArea = 108                      // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F4 Res Zn SW Perim-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F5 Res Zn SW Perim To F4 Res Zn SW Perim Int Flo-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Floor Cons"    // Surface construction
              sfArea = 972                      // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F4 Res Zn SW Perim-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "Furniture-imass 877"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-FurnIMass"           // Surface construction
              sfArea = 2160                     // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Res Zn SW Perim-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "WallFrm-imass 1003"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallFrmIMass"        // Surface construction
              sfArea = 228.75                   // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Res Zn SW Perim-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "WallCav-imass 1004"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallCavIMass"        // Surface construction
              sfArea = 686.25                   // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Res Zn SW Perim-zn"    // Zone that lies on the other side of this surface
        
        ZONE   "F5 Res Zn W Court-zn"  
           znModel = "CZM"                      // Zone model (CNE, CSE, CZM, UZM)
           znArea = 1440                        // Zone area, ft2
           znVol = 12960                        // Zone volume, ft3
           znEaveZ = 49.7                       // Height of top of the wall in this zone above the ground, ft
           znCeilingHt = 9                      // Nominal zone ceiling height relative to zone floor (typically 8-10 ft), ft
           znFloorZ = 40.7                      // Nominal zone floor height relative to arbitrary 0 level, ft
           znCAir = 2880                        // Zone 'air' heat capacity: represents heat capacity of air, furniture, 'light' walls, and everything in zone except nonQUICK surfaces
           znSC = select( $radDiff >1., 0.5, default 0.8 )    // Expression representing zone shade closure
           znTH = select( $dsDay==1, 70, $dsDay==2, 60, ISSEASONCOOLING, 60, default 68)     // Expression representing heating setpoint, °F
           znTC = select( $dsDay==1, 83, $dsDay==2, 75, default 78)    // Expression representing cooling setpoint, °F
           znTD = select( $dsDay==1, 77, $dsDay==2, 99, ISSEASONCOOLING, 68, default 77 )    // Expression representing desired setpoint, °F
           znHIRatio = 10                       // Zone hygric inertia ratio
           infAC = 0                            // Zone infiltration air changes per hour, 1/hr
           infELA = 0                           // Zone effective leakage area (ELA), in2
           infShld = 4                          // Zone local shielding class, used in ELA model
           znRSys = "rsys-F5 Res Zn W Court HVACSys"    // RSYS component conditioning this ZONE
        
           GAIN   "F5 Res Zn W Court-znLtg"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Lit"                  // Internal gain enduse
              gnPower = 2.70108 * 1440 * select( $dsDay==1, 0., $ISWEHOL, IntLight_WEH, Default IntLight_WD) * Other_SM    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "F5 Res Zn W Court-znPpl"  
              gnPower = 17.6881 * 1440 * select( $dsDay==1, 0., default hourval(0.035,0.035,0.035,0.035,0.035,0.059,0.082,0.055,0.027,0.014,0.014,0.014,0.014,0.014,0.019,0.027,0.041,0.055,0.068,0.082,0.082,0.07,0.053,0.035)  * choose1($month, 1.19,1.11,1.02,0.93,0.84,0.8,0.82,0.88,0.98,1.07,1.16,1.21))    // Expression representing internal gain power, Btuh
              gnFrRad = 0.3                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.427                   // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           GAIN   "F5 Res Zn W Court-znTV"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Rcp"                  // Internal gain enduse
              gnPower = 5548.94 * select( $dsDay==1, 0., $ISWEHOL, TV_WEH, Default TV_WD) * TV_SM    // Expression representing internal gain power, Btuh
              gnFrRad = 0.4                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "F5 Res Zn W Court-znSTB"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Rcp"                  // Internal gain enduse
              gnPower = 2531.42 * select( $dsDay==1, 0., $ISWEHOL, STB_WEH, Default STB_WD) * STB_SM    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "F5 Res Zn W Court-znComp"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Rcp"                  // Internal gain enduse
              gnPower = 2512.73 * select( $dsDay==1, 0., $ISWEHOL, Comp_WEH, Default Comp_WD) * Comp_SM    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "F5 Res Zn W Court-znMEL"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Rcp"                  // Internal gain enduse
              gnPower = 14375.3 * select( $dsDay==1, 0., $ISWEHOL, RMEL_WEH, Default RMEL_WD) * Other_SM    // Expression representing internal gain power, Btuh
              gnFrRad = 0.3                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.03                    // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           GAIN   "F5 Res Zn W Court-znRfrg"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Refr"                 // Internal gain enduse
              gnPower = (2.69041 * 3412 / 24) * ( select( $isWeHol, RefrConst_WEH, default RefrConst_WD ) + select( $isWeHol, RefrTemp_WEH, default RefrTemp_WD ) * @znRes["F5 Res Zn W Court-zn"].prior.H.tAir)    // Expression representing internal gain power, Btuh
              gnFrRad = 0                       // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "F5 1-Bed W Court DU-znDshwshr"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Dish"                 // Internal gain enduse
              gnPower = 0.14507 * 3412 / 1      // Expression representing internal gain power, Btuh
              gnFrRad = 0                       // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.25                    // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
              gnCtrlDHWSYS = "dhwsys-F5 1-Bed W Court DU"    // DHW system serving the gain
              gnCtrlDHWEndUse = "DWashr"        // DHW system water heating enduse
        
           GAIN   "F5 1-Bed W Court DU 86-znDshwshr"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Dish"                 // Internal gain enduse
              gnPower = 0.14507 * 3412 / 1      // Expression representing internal gain power, Btuh
              gnFrRad = 0                       // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.25                    // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
              gnCtrlDHWSYS = "dhwsys-F5 1-Bed W Court DU 86"    // DHW system serving the gain
              gnCtrlDHWEndUse = "DWashr"        // DHW system water heating enduse
        
           GAIN   "F5 Res Zn W Court-znCkE"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Cook"                 // Internal gain enduse
              gnPower = 4473.93 * select( $dsDay==1, 0., $ISWEHOL, Cook_WEH, Default Cook_WD) * Cook_SM    // Expression representing internal gain power, Btuh
              gnFrZn = 0.9                      // Fraction of internal gain to Zone (single value or hourly profile)
              gnFrRad = 0                       // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.67                    // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           GAIN   "F5 1-Bed W Court DU-znCWshr"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Wash"                 // Internal gain enduse
              gnPower = 0.010067 * 3412 / 1     // Expression representing internal gain power, Btuh
              gnFrRad = 0                       // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnCtrlDHWSYS = "dhwsys-F5 1-Bed W Court DU"    // DHW system serving the gain
              gnCtrlDHWEndUse = "CWashr"        // DHW system water heating enduse
        
           GAIN   "F5 1-Bed W Court DU 86-znCWshr"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Wash"                 // Internal gain enduse
              gnPower = 0.010067 * 3412 / 1     // Expression representing internal gain power, Btuh
              gnFrRad = 0                       // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnCtrlDHWSYS = "dhwsys-F5 1-Bed W Court DU 86"    // DHW system serving the gain
              gnCtrlDHWEndUse = "CWashr"        // DHW system water heating enduse
        
           GAIN   "F5 1-Bed W Court DU-znCDryE"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Dry"                  // Internal gain enduse
              gnPower = 0.08509 * 3412 * @DHWSYS["dhwsys-F5 1-Bed W Court DU"].FxUseMixLH.CWashr / 1    // Expression representing internal gain power, Btuh
              gnFrZn = 0.3                      // Fraction of internal gain to Zone (single value or hourly profile)
              gnFrRad = 0                       // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.5                     // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           GAIN   "F5 1-Bed W Court DU 86-znCDryE"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Dry"                  // Internal gain enduse
              gnPower = 0.08509 * 3412 * @DHWSYS["dhwsys-F5 1-Bed W Court DU 86"].FxUseMixLH.CWashr / 1    // Expression representing internal gain power, Btuh
              gnFrZn = 0.3                      // Fraction of internal gain to Zone (single value or hourly profile)
              gnFrRad = 0                       // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.5                     // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           SURFACE   "F5 Res Zn W Court to F5 Res Zn SW Court Int Wall-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 60                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Res Zn SW Court-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F5 Res Zn W Court to F5 Corridor Int Wall Back-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 15                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F5 Res Zn W Court to F5 Corridor Int Wall Right-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 150                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F5 Res Zn W Court to F5 Res Zn SW Court Int Wall-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 180                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Res Zn SW Court-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F5 Res Zn W Court to F5 Corridor Int Wall Back-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 45                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F5 Res Zn W Court to F5 Corridor Int Wall Right-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 450                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F5 Res Zn W Court Cathedral Ceiling-Frm"  
              sfType = "Ceiling"                // Type of opaque surface
              sfCon = "fc-Cathedral Ceiling"    // Surface construction
              sfArea = 100.8                    // Wall area, ft2
              sfTilt = 4.763642                 // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.37                    // Surface exterior solar absorptivity
              sfExEpsLW = 0.75                  // Surface exterior long wave (thermal) emittance
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "F5 Res Zn W Court Cathedral Ceiling-Cav"  
              sfType = "Ceiling"                // Type of opaque surface
              sfCon = "cc-Cathedral Ceiling"    // Surface construction, Cavity R-val: 38
              sfArea = 1339.2                   // Wall area, ft2
              sfTilt = 4.763642                 // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.37                    // Surface exterior solar absorptivity
              sfExEpsLW = 0.75                  // Surface exterior long wave (thermal) emittance
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "F5 Res Zn W Court Ext Wall Left-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Res Exterior Wall Cons"    // Surface construction
              sfArea = 98.53125                 // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "F5 Res Zn W Court Ext Wall Left-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Res Exterior Wall Cons"    // Surface construction, Cavity R-val: 21
              sfArea = 501.46875                // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
              WINDOW   "F5 Res Zn W Court Win Left Court-NoScrn"  
                 wnArea = 102.9375              // Area, ft2
                 wnHeight = 5                   // Height, ft
                 wnWidth = 3                    // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.3                  // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.23                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "None"               // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
              WINDOW   "F5 Res Zn W Court Win Left Court-Scrn"  
                 wnArea = 102.9375              // Area, ft2
                 wnHeight = 5                   // Height, ft
                 wnWidth = 3                    // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.3                  // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.23                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "Inscrn"             // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
           SURFACE   "F5 Res Zn W Court To F4 Res Zn W Court Int Floor-Frm"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "fc-Interior Floor Cons"    // Surface construction
              sfArea = 144                      // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F4 Res Zn W Court-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F5 Res Zn W Court To F4 Res Zn W Court Int Floor-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Floor Cons"    // Surface construction
              sfArea = 1296                     // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F4 Res Zn W Court-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "Furniture-imass 878"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-FurnIMass"           // Surface construction
              sfArea = 2880                     // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Res Zn W Court-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "WallFrm-imass 1005"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallFrmIMass"        // Surface construction
              sfArea = 292.5                    // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Res Zn W Court-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "WallCav-imass 1006"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallCavIMass"        // Surface construction
              sfArea = 877.5                    // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Res Zn W Court-zn"    // Zone that lies on the other side of this surface
        
        ZONE   "F5 Res Zn W Perim-zn"  
           znModel = "CZM"                      // Zone model (CNE, CSE, CZM, UZM)
           znArea = 2160                        // Zone area, ft2
           znVol = 19440                        // Zone volume, ft3
           znEaveZ = 49.7                       // Height of top of the wall in this zone above the ground, ft
           znCeilingHt = 9                      // Nominal zone ceiling height relative to zone floor (typically 8-10 ft), ft
           znFloorZ = 40.7                      // Nominal zone floor height relative to arbitrary 0 level, ft
           znCAir = 4320                        // Zone 'air' heat capacity: represents heat capacity of air, furniture, 'light' walls, and everything in zone except nonQUICK surfaces
           znSC = select( $radDiff >1., 0.5, default 0.8 )    // Expression representing zone shade closure
           znTH = select( $dsDay==1, 70, $dsDay==2, 60, ISSEASONCOOLING, 60, default 68)     // Expression representing heating setpoint, °F
           znTC = select( $dsDay==1, 83, $dsDay==2, 75, default 78)    // Expression representing cooling setpoint, °F
           znTD = select( $dsDay==1, 77, $dsDay==2, 99, ISSEASONCOOLING, 68, default 77 )    // Expression representing desired setpoint, °F
           znHIRatio = 10                       // Zone hygric inertia ratio
           infAC = 0                            // Zone infiltration air changes per hour, 1/hr
           infELA = 0                           // Zone effective leakage area (ELA), in2
           infShld = 4                          // Zone local shielding class, used in ELA model
           znRSys = "rsys-F5 Res Zn W Perim HVACSys"    // RSYS component conditioning this ZONE
        
           GAIN   "F5 Res Zn W Perim-znLtg"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Lit"                  // Internal gain enduse
              gnPower = 2.70108 * 2160 * select( $dsDay==1, 0., $ISWEHOL, IntLight_WEH, Default IntLight_WD) * Other_SM    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "F5 Res Zn W Perim-znPpl"  
              gnPower = 17.6881 * 2160 * select( $dsDay==1, 0., default hourval(0.035,0.035,0.035,0.035,0.035,0.059,0.082,0.055,0.027,0.014,0.014,0.014,0.014,0.014,0.019,0.027,0.041,0.055,0.068,0.082,0.082,0.07,0.053,0.035)  * choose1($month, 1.19,1.11,1.02,0.93,0.84,0.8,0.82,0.88,0.98,1.07,1.16,1.21))    // Expression representing internal gain power, Btuh
              gnFrRad = 0.3                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.427                   // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           GAIN   "F5 Res Zn W Perim-znTV"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Rcp"                  // Internal gain enduse
              gnPower = 6143.47 * select( $dsDay==1, 0., $ISWEHOL, TV_WEH, Default TV_WD) * TV_SM    // Expression representing internal gain power, Btuh
              gnFrRad = 0.4                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "F5 Res Zn W Perim-znSTB"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Rcp"                  // Internal gain enduse
              gnPower = 3641.96 * select( $dsDay==1, 0., $ISWEHOL, STB_WEH, Default STB_WD) * STB_SM    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "F5 Res Zn W Perim-znComp"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Rcp"                  // Internal gain enduse
              gnPower = 3548.48 * select( $dsDay==1, 0., $ISWEHOL, Comp_WEH, Default Comp_WD) * Comp_SM    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "F5 Res Zn W Perim-znMEL"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Rcp"                  // Internal gain enduse
              gnPower = 18093.9 * select( $dsDay==1, 0., $ISWEHOL, RMEL_WEH, Default RMEL_WD) * Other_SM    // Expression representing internal gain power, Btuh
              gnFrRad = 0.3                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.03                    // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           GAIN   "F5 Res Zn W Perim-znRfrg"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Refr"                 // Internal gain enduse
              gnPower = (2.89315 * 3412 / 24) * ( select( $isWeHol, RefrConst_WEH, default RefrConst_WD ) + select( $isWeHol, RefrTemp_WEH, default RefrTemp_WD ) * @znRes["F5 Res Zn W Perim-zn"].prior.H.tAir)    // Expression representing internal gain power, Btuh
              gnFrRad = 0                       // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "F5 2-Bed W Perim DU-znDshwshr"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Dish"                 // Internal gain enduse
              gnPower = 0.14507 * 3412 / 1      // Expression representing internal gain power, Btuh
              gnFrRad = 0                       // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.25                    // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
              gnCtrlDHWSYS = "dhwsys-F5 2-Bed W Perim DU"    // DHW system serving the gain
              gnCtrlDHWEndUse = "DWashr"        // DHW system water heating enduse
        
           GAIN   "F5 2-Bed W Perim DU 88-znDshwshr"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Dish"                 // Internal gain enduse
              gnPower = 0.14507 * 3412 / 1      // Expression representing internal gain power, Btuh
              gnFrRad = 0                       // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.25                    // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
              gnCtrlDHWSYS = "dhwsys-F5 2-Bed W Perim DU 88"    // DHW system serving the gain
              gnCtrlDHWEndUse = "DWashr"        // DHW system water heating enduse
        
           GAIN   "F5 Res Zn W Perim-znCkE"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Cook"                 // Internal gain enduse
              gnPower = 4965.63 * select( $dsDay==1, 0., $ISWEHOL, Cook_WEH, Default Cook_WD) * Cook_SM    // Expression representing internal gain power, Btuh
              gnFrZn = 0.9                      // Fraction of internal gain to Zone (single value or hourly profile)
              gnFrRad = 0                       // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.67                    // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           GAIN   "F5 2-Bed W Perim DU-znCWshr"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Wash"                 // Internal gain enduse
              gnPower = 0.010067 * 3412 / 1     // Expression representing internal gain power, Btuh
              gnFrRad = 0                       // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnCtrlDHWSYS = "dhwsys-F5 2-Bed W Perim DU"    // DHW system serving the gain
              gnCtrlDHWEndUse = "CWashr"        // DHW system water heating enduse
        
           GAIN   "F5 2-Bed W Perim DU 88-znCWshr"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Wash"                 // Internal gain enduse
              gnPower = 0.010067 * 3412 / 1     // Expression representing internal gain power, Btuh
              gnFrRad = 0                       // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnCtrlDHWSYS = "dhwsys-F5 2-Bed W Perim DU 88"    // DHW system serving the gain
              gnCtrlDHWEndUse = "CWashr"        // DHW system water heating enduse
        
           GAIN   "F5 2-Bed W Perim DU-znCDryE"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Dry"                  // Internal gain enduse
              gnPower = 0.08509 * 3412 * @DHWSYS["dhwsys-F5 2-Bed W Perim DU"].FxUseMixLH.CWashr / 1    // Expression representing internal gain power, Btuh
              gnFrZn = 0.3                      // Fraction of internal gain to Zone (single value or hourly profile)
              gnFrRad = 0                       // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.5                     // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           GAIN   "F5 2-Bed W Perim DU 88-znCDryE"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Dry"                  // Internal gain enduse
              gnPower = 0.08509 * 3412 * @DHWSYS["dhwsys-F5 2-Bed W Perim DU 88"].FxUseMixLH.CWashr / 1    // Expression representing internal gain power, Btuh
              gnFrZn = 0.3                      // Fraction of internal gain to Zone (single value or hourly profile)
              gnFrRad = 0                       // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.5                     // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           SURFACE   "F5 Res Zn W Perim to F5 Res Zn SW Perim Int Wall-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 75                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Res Zn SW Perim-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F5 Res Zn W Perim to F5 Res Zn NW Perim Int Wall-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 75                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Res Zn NW Perim-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F5 Res Zn W Perim to F5 Corridor Int Wall Right-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 180                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F5 Res Zn W Perim to F5 Res Zn SW Perim Int Wall-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 225                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Res Zn SW Perim-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F5 Res Zn W Perim to F5 Res Zn NW Perim Int Wall-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 225                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Res Zn NW Perim-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F5 Res Zn W Perim to F5 Corridor Int Wall Right-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 540                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F5 Res Zn W Perim Cathedral Ceiling-Frm"  
              sfType = "Ceiling"                // Type of opaque surface
              sfCon = "fc-Cathedral Ceiling"    // Surface construction
              sfArea = 151.2                    // Wall area, ft2
              sfTilt = 4.763642                 // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.37                    // Surface exterior solar absorptivity
              sfExEpsLW = 0.75                  // Surface exterior long wave (thermal) emittance
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "F5 Res Zn W Perim Cathedral Ceiling-Cav"  
              sfType = "Ceiling"                // Type of opaque surface
              sfCon = "cc-Cathedral Ceiling"    // Surface construction, Cavity R-val: 38
              sfArea = 2008.8                   // Wall area, ft2
              sfTilt = 4.763642                 // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.37                    // Surface exterior solar absorptivity
              sfExEpsLW = 0.75                  // Surface exterior long wave (thermal) emittance
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "F5 Res Zn W Perim Ext Wall Left-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Res Exterior Wall Cons"    // Surface construction
              sfArea = 127.0575                 // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "F5 Res Zn W Perim Ext Wall Left-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Res Exterior Wall Cons"    // Surface construction, Cavity R-val: 21
              sfArea = 592.9425                 // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
              WINDOW   "F5 Res Zn W Perim Win Left Perim-NoScrn"  
                 wnArea = 105.885               // Area, ft2
                 wnHeight = 5                   // Height, ft
                 wnWidth = 3                    // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.3                  // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.23                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "None"               // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
              WINDOW   "F5 Res Zn W Perim Win Left Perim-Scrn"  
                 wnArea = 105.885               // Area, ft2
                 wnHeight = 5                   // Height, ft
                 wnWidth = 3                    // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.3                  // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.23                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "Inscrn"             // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
           SURFACE   "F5 Res Zn W Perim To F4 Res Zn W Perim Int Floor-Frm"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "fc-Interior Floor Cons"    // Surface construction
              sfArea = 216                      // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F4 Res Zn W Perim-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F5 Res Zn W Perim To F4 Res Zn W Perim Int Floor-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Floor Cons"    // Surface construction
              sfArea = 1944                     // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F4 Res Zn W Perim-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "Furniture-imass 879"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-FurnIMass"           // Surface construction
              sfArea = 4320                     // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Res Zn W Perim-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "WallFrm-imass 1007"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallFrmIMass"        // Surface construction
              sfArea = 457.5                    // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Res Zn W Perim-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "WallCav-imass 1008"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallCavIMass"        // Surface construction
              sfArea = 1372.5                   // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Res Zn W Perim-zn"    // Zone that lies on the other side of this surface
        
        ZONE   "F1 Business Center-zn"  
           znModel = "CZM"                      // Zone model (CNE, CSE, CZM, UZM)
           znArea = 360                         // Zone area, ft2
           znVol = 3240                         // Zone volume, ft3
           znEaveZ = 9.7                        // Height of top of the wall in this zone above the ground, ft
           znCeilingHt = 9                      // Nominal zone ceiling height relative to zone floor (typically 8-10 ft), ft
           znFloorZ = 0.7                       // Nominal zone floor height relative to arbitrary 0 level, ft
           znCAir = 720                         // Zone 'air' heat capacity: represents heat capacity of air, furniture, 'light' walls, and everything in zone except nonQUICK surfaces
           znSC = select( $radDiff >1., 0.5, default 0.8 )    // Expression representing zone shade closure
           znHIRatio = 10                       // Zone hygric inertia ratio
           infAC = 0                            // Zone infiltration air changes per hour, 1/hr
           infELA = 0                           // Zone effective leakage area (ELA), in2
           infShld = 4                          // Zone local shielding class, used in ELA model
        
           GAIN   "F1 Business Center-znLtg"  
              gnMeter = "MtrElec2"              // Meter that tracks internal gain
              gnEndUse = "Lit"                  // Internal gain enduse
              gnPower = 0.75 * 360 * 3.412 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.3,0.3,0.3,0.3,0.3,0.55,0.55,0.55,0.55,0.55,0.55,0.55,0.55,0.55,0.55,0.05,0.05), $DOWH==8, hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.3,0.3,0.3,0.3,0.3,0.55,0.55,0.55,0.55,0.55,0.55,0.55,0.55,0.55,0.55,0.05,0.05), $DOWH==7, hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.3,0.3,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.05), default hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.35,0.35,0.35,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.25,0.05) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "F1 Business Center-znPpl"  
              gnPower = 11.88 * 400 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(0,0,0,0,0,0,0,0,0.1,0.1,0.1,0.1,0.1,0.7,0.7,0.7,0.7,0.7,0.7,0.7,0.7,0.7,0.2,0), $DOWH==8, hourval(0,0,0,0,0,0,0,0,0.1,0.1,0.1,0.1,0.1,0.7,0.7,0.7,0.7,0.7,0.7,0.7,0.7,0.7,0.2,0), $DOWH==7, hourval(0,0,0,0,0,0,0,0,0.2,0.2,0.2,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.8,0.1,0), default hourval(0,0,0,0,0,0,0,0,0.2,0.2,0.2,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.2,0.2,0.2,0.2,0.1,0) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.32095                 // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.3875                  // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           GAIN   "F1 Business Center-znMEL"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Rcp"                  // Internal gain enduse
              gnPower = 1 * 360 * 3.412 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.3,0.3,0.3,0.3,0.3,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.05,0.05), $DOWH==8, hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.3,0.3,0.3,0.3,0.3,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.05,0.05), $DOWH==7, hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.3,0.3,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.05), default hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.4,0.4,0.4,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.25,0.05) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0                       // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           SURFACE   "F1 Business Center To F1 Retail SE Top Int Wall -Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 60                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "F1 Business Center To F1 Lobby Int Wall Back-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 60                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Lobby-zn"           // Zone that lies on the other side of this surface
        
           SURFACE   "F1 Business Center To F1 Lobby Int Wall Right-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 37.5                     // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Lobby-zn"           // Zone that lies on the other side of this surface
        
           SURFACE   "F1 Business Center To F1 Retail SE Top Int Wall -Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 180                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "F1 Business Center To F1 Lobby Int Wall Back-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 180                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Lobby-zn"           // Zone that lies on the other side of this surface
        
           SURFACE   "F1 Business Center To F1 Lobby Int Wall Right-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 112.5                    // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Lobby-zn"           // Zone that lies on the other side of this surface
        
           SURFACE   "F1 Business Center Ext Wall Left-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-NonRes Exterior Wall Cons"    // Surface construction
              sfArea = 150                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
              WINDOW   "F1 Business Center Win Left Court-NoScrn"  
                 wnArea = 8.82                  // Area, ft2
                 wnHeight = 5                   // Height, ft
                 wnWidth = 3                    // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.3                  // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.23                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "None"               // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
              WINDOW   "F1 Business Center Win Left Court-Scrn"  
                 wnArea = 8.82                  // Area, ft2
                 wnHeight = 5                   // Height, ft
                 wnWidth = 3                    // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.3                  // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.23                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "Inscrn"             // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
           SURFACE   "F1 Business Center to UG Garage Int Floor-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Mass Floor above Garage"    // Surface construction
              sfArea = 360                      // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "UG Garage-zn"          // Zone that lies on the other side of this surface
        
           SURFACE   "Furniture-imass 880"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-FurnIMass"           // Surface construction
              sfArea = 720                      // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Business Center-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "WallFrm-imass 1009"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallFrmIMass"        // Surface construction
              sfArea = 65.625                   // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Business Center-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "WallCav-imass 1010"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallCavIMass"        // Surface construction
              sfArea = 196.875                  // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Business Center-zn"    // Zone that lies on the other side of this surface
        
           TERMINAL   "F1 Business Center-tu"  
              tuAh = "F1 Business Cent AirSys-ah"    // AirHandler serving this Terminal (and parent Zone)
              tuTH = 68                         // Air heating thermostat setpoint, °F
              tuTC = 78                         // Air cooling thermostat setpoint, °F
              tuVfMxH = 292.19085               // Maximum heating air flow rate, before air handler limitations, cfm
              tuVfMxC = 292.19085               // Maximum cooling air flow rate, before air handler limitations, cfm
              tuVfMn = 292.19085                // Minimum terminal air flow rate (omit for cycling fan), cfm
              tuSRLeak = 0                      // Leakage of supply air to return, increasing supply volume and return temp., frac
        
        ZONE   "F1 Corridor-zn"  
           znModel = "CZM"                      // Zone model (CNE, CSE, CZM, UZM)
           znArea = 1464                        // Zone area, ft2
           znVol = 13176                        // Zone volume, ft3
           znEaveZ = 9.7                        // Height of top of the wall in this zone above the ground, ft
           znCeilingHt = 9                      // Nominal zone ceiling height relative to zone floor (typically 8-10 ft), ft
           znFloorZ = 0.7                       // Nominal zone floor height relative to arbitrary 0 level, ft
           znCAir = 2928                        // Zone 'air' heat capacity: represents heat capacity of air, furniture, 'light' walls, and everything in zone except nonQUICK surfaces
           znSC = select( $radDiff >1., 0.5, default 0.8 )    // Expression representing zone shade closure
           znHIRatio = 10                       // Zone hygric inertia ratio
           infAC = 0                            // Zone infiltration air changes per hour, 1/hr
           infELA = 0                           // Zone effective leakage area (ELA), in2
           infShld = 4                          // Zone local shielding class, used in ELA model
        
           GAIN   "F1 Corridor-znLtg"  
              gnMeter = "MtrElec2"              // Meter that tracks internal gain
              gnEndUse = "Lit"                  // Internal gain enduse
              gnPower = 0.4 * 1464 * 3.412 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), $DOWH==8, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), $DOWH==7, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), default hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "F1 Corridor-znPpl"  
              gnPower = 7.32 * 500 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), $DOWH==8, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), $DOWH==7, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), default hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.262                   // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.5                     // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           SURFACE   "F1 Corridor To F1 Leasing Office Int Wall Left-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 17.5                     // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Leasing Office-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F1 Corridor To F1 Fitness Center Int Wall Right-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 42.5                     // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Fitness Center-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F1 Corridor To F1 Retail NW Outer Int Wall Back-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 15                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "F1 Corridor To F1 Retail NW Outer Core Int Wall -Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 60                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "F1 Corridor To F1 Retail NW Inner Core Int Wall -Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 60                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "F1 Corridor To F1 Retail N Core Int Wall Back-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 72.5                     // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "F1 Corridor To F1 Retail N Core Int Wall Left-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 150                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "F1 Corridor To F1 Retail NE Core Int Wall Back-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 60                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "F1 Corridor To F1 Retail NE Inner Int Wall Back-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 60                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "F1 Corridor To F1 Retail NE Inner Int Wall Right-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 150                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "F1 Corridor To F1 Leasing Office Int Wall Left-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 52.5                     // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Leasing Office-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F1 Corridor To F1 Fitness Center Int Wall Right-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 127.5                    // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Fitness Center-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F1 Corridor To F1 Retail NW Outer Int Wall Back-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 45                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "F1 Corridor To F1 Retail NW Outer Core Int Wall -Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 180                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "F1 Corridor To F1 Retail NW Inner Core Int Wall -Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 180                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "F1 Corridor To F1 Retail N Core Int Wall Back-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 217.5                    // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "F1 Corridor To F1 Retail N Core Int Wall Left-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 450                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "F1 Corridor To F1 Retail NE Core Int Wall Back-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 180                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "F1 Corridor To F1 Retail NE Inner Int Wall Back-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 180                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "F1 Corridor To F1 Retail NE Inner Int Wall Right-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 450                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "F1 Corridor Ext Wall Front-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-NonRes Exterior Wall Cons"    // Surface construction
              sfArea = 600                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
              WINDOW   "F1 Corridor Win Front Court-NoScrn"  
                 wnArea = 15.2925               // Area, ft2
                 wnHeight = 5                   // Height, ft
                 wnWidth = 3                    // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.3                  // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.23                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "None"               // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
              WINDOW   "F1 Corridor Glass Door Front Court-NoScrn"  
                 wnArea = 20.01                 // Area, ft2
                 wnHeight = 6.67                // Height, ft
                 wnWidth = 3                    // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.3                  // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.23                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "None"               // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
              WINDOW   "F1 Corridor Win Front Court-Scrn"  
                 wnArea = 15.2925               // Area, ft2
                 wnHeight = 5                   // Height, ft
                 wnWidth = 3                    // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.3                  // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.23                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "Inscrn"             // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
              WINDOW   "F1 Corridor Glass Door Front Court-Scrn"  
                 wnArea = 20.01                 // Area, ft2
                 wnHeight = 6.67                // Height, ft
                 wnWidth = 3                    // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.3                  // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.23                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "Inscrn"             // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
           SURFACE   "F1 Corridor Ext Wall Back-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-NonRes Exterior Wall Cons"    // Surface construction
              sfArea = 70                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 180                       // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
              WINDOW   "F1 Corridor Glass Door Back Perim-NoScrn"  
                 wnArea = 10.005                // Area, ft2
                 wnHeight = 6.67                // Height, ft
                 wnWidth = 3                    // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.3                  // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.23                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "None"               // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
              WINDOW   "F1 Corridor Glass Door Back Perim-Scrn"  
                 wnArea = 10.005                // Area, ft2
                 wnHeight = 6.67                // Height, ft
                 wnWidth = 3                    // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.3                  // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.23                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "Inscrn"             // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
           SURFACE   "F1 Corridor to UG Garage Int Floor-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Mass Floor above Garage"    // Surface construction
              sfArea = 1464                     // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "UG Garage-zn"          // Zone that lies on the other side of this surface
        
           SURFACE   "Furniture-imass 881"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-FurnIMass"           // Surface construction
              sfArea = 2928                     // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "WallFrm-imass 1011"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallFrmIMass"        // Surface construction
              sfArea = 307.25                   // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "WallCav-imass 1012"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallCavIMass"        // Surface construction
              sfArea = 921.75                   // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Corridor-zn"        // Zone that lies on the other side of this surface
        
           TERMINAL   "F1 Corridor-tu"  
              tuAh = "F1 Corridor AirSys-ah"    // AirHandler serving this Terminal (and parent Zone)
              tuTH = 68                         // Air heating thermostat setpoint, °F
              tuTC = 78                         // Air cooling thermostat setpoint, °F
              tuVfMxH = 369.66405               // Maximum heating air flow rate, before air handler limitations, cfm
              tuVfMxC = 369.66405               // Maximum cooling air flow rate, before air handler limitations, cfm
              tuVfMn = 369.66405                // Minimum terminal air flow rate (omit for cycling fan), cfm
              tuSRLeak = 0                      // Leakage of supply air to return, increasing supply volume and return temp., frac
        
        ZONE   "F1 Fitness Center-zn"  
           znModel = "CZM"                      // Zone model (CNE, CSE, CZM, UZM)
           znArea = 900                         // Zone area, ft2
           znVol = 8100                         // Zone volume, ft3
           znEaveZ = 9.7                        // Height of top of the wall in this zone above the ground, ft
           znCeilingHt = 9                      // Nominal zone ceiling height relative to zone floor (typically 8-10 ft), ft
           znFloorZ = 0.7                       // Nominal zone floor height relative to arbitrary 0 level, ft
           znCAir = 1800                        // Zone 'air' heat capacity: represents heat capacity of air, furniture, 'light' walls, and everything in zone except nonQUICK surfaces
           znSC = select( $radDiff >1., 0.5, default 0.8 )    // Expression representing zone shade closure
           znHIRatio = 10                       // Zone hygric inertia ratio
           infAC = 0                            // Zone infiltration air changes per hour, 1/hr
           infELA = 0                           // Zone effective leakage area (ELA), in2
           infShld = 4                          // Zone local shielding class, used in ELA model
        
           GAIN   "F1 Fitness Center-znLtg"  
              gnMeter = "MtrElec2"              // Meter that tracks internal gain
              gnEndUse = "Lit"                  // Internal gain enduse
              gnPower = 0.5 * 900 * 3.412 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.1,0.1,0.4,0.4,0.55,0.55,0.55,0.55,0.55,0.4,0.2,0.05,0.05,0.05,0.05,0.05), $DOWH==8, hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.1,0.1,0.4,0.4,0.55,0.55,0.55,0.55,0.55,0.4,0.2,0.05,0.05,0.05,0.05,0.05), $DOWH==7, hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.1,0.3,0.55,0.85,0.85,0.85,0.85,0.85,0.85,0.85,0.85,0.5,0.3,0.3,0.1,0.05,0.05), default hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.2,0.5,0.85,0.85,0.85,0.85,0.85,0.85,0.85,0.85,0.85,0.55,0.55,0.5,0.2,0.05,0.05) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "F1 Fitness Center-znPpl"  
              gnPower = 9 * 1130 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(0,0,0,0,0,0,0,0,0,0.1,0.2,0.2,0.4,0.4,0.4,0.4,0.4,0.2,0.1,0,0,0,0,0), $DOWH==8, hourval(0,0,0,0,0,0,0,0,0,0.1,0.2,0.2,0.4,0.4,0.4,0.4,0.4,0.2,0.1,0,0,0,0,0), $DOWH==7, hourval(0,0,0,0,0,0,0,0.1,0.2,0.5,0.6,0.8,0.8,0.8,0.8,0.8,0.8,0.6,0.2,0.2,0.2,0.1,0,0), default hourval(0,0,0,0,0,0,0,0.1,0.2,0.5,0.5,0.7,0.7,0.7,0.7,0.8,0.7,0.5,0.5,0.3,0.3,0,0,0) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.118248                // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.774336                // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           GAIN   "F1 Fitness Center-znMEL"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Rcp"                  // Internal gain enduse
              gnPower = 0.5 * 900 * 3.412 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.1,0.1,0.4,0.4,0.6,0.6,0.6,0.6,0.6,0.4,0.2,0.05,0.05,0.05,0.05,0.05), $DOWH==8, hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.1,0.1,0.4,0.4,0.6,0.6,0.6,0.6,0.6,0.4,0.2,0.05,0.05,0.05,0.05,0.05), $DOWH==7, hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.1,0.3,0.6,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.5,0.3,0.3,0.1,0.05,0.05), default hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.2,0.5,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.6,0.6,0.5,0.2,0.05,0.05) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0                       // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           SURFACE   "F1 Fitness Center To F1 Lobby Int Wall Front-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 75                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Lobby-zn"           // Zone that lies on the other side of this surface
        
           SURFACE   "F1 Fitness Center To F1 Lobby Int Wall Left-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 32.5                     // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Lobby-zn"           // Zone that lies on the other side of this surface
        
           SURFACE   "F1 Fitness Center To F1 Retail NE Inner Int Wall-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 15                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "F1 Fitness Center To F1 Lobby Int Wall Front-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 225                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Lobby-zn"           // Zone that lies on the other side of this surface
        
           SURFACE   "F1 Fitness Center To F1 Lobby Int Wall Left-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 97.5                     // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Lobby-zn"           // Zone that lies on the other side of this surface
        
           SURFACE   "F1 Fitness Center To F1 Retail NE Inner Int Wall-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 45                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "F1 Fitness Center Ext Wall Right-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-NonRes Exterior Wall Cons"    // Surface construction
              sfArea = 300                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 270                       // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
              WINDOW   "F1 Fitness Center Win Right Perim-NoScrn"  
                 wnArea = 17.6475               // Area, ft2
                 wnHeight = 5                   // Height, ft
                 wnWidth = 3                    // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.3                  // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.23                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "None"               // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
              WINDOW   "F1 Fitness Center Win Right Perim-Scrn"  
                 wnArea = 17.6475               // Area, ft2
                 wnHeight = 5                   // Height, ft
                 wnWidth = 3                    // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.3                  // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.23                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "Inscrn"             // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
              DOOR   "F1 Fitness Center Door Right-Sim"  
                 drArea = 20                    // Area, ft2
                 drModel = "Forward_Difference"    // Modeling option
                 drCon = "c-F1 Fitness Center Door Right-dr"    // Door construction
        
           SURFACE   "F1 Fitness Center to UG Garage Int Floor-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Mass Floor above Garage"    // Surface construction
              sfArea = 900                      // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "UG Garage-zn"          // Zone that lies on the other side of this surface
        
           SURFACE   "Furniture-imass 882"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-FurnIMass"           // Surface construction
              sfArea = 1800                     // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Fitness Center-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "WallFrm-imass 1013"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallFrmIMass"        // Surface construction
              sfArea = 187.5                    // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Fitness Center-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "WallCav-imass 1014"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallCavIMass"        // Surface construction
              sfArea = 562.5                    // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Fitness Center-zn"    // Zone that lies on the other side of this surface
        
           TERMINAL   "F1 Fitness Center-tu"  
              tuAh = "F1 Fitness Cente AirSys-ah"    // AirHandler serving this Terminal (and parent Zone)
              tuTH = 68                         // Air heating thermostat setpoint, °F
              tuTC = 78                         // Air cooling thermostat setpoint, °F
              tuVfMxH = 431.0752                // Maximum heating air flow rate, before air handler limitations, cfm
              tuVfMxC = 431.0752                // Maximum cooling air flow rate, before air handler limitations, cfm
              tuVfMn = 431.0752                 // Minimum terminal air flow rate (omit for cycling fan), cfm
              tuSRLeak = 0                      // Leakage of supply air to return, increasing supply volume and return temp., frac
        
        ZONE   "F1 Leasing Office-zn"  
           znModel = "CZM"                      // Zone model (CNE, CSE, CZM, UZM)
           znArea = 414                         // Zone area, ft2
           znVol = 3726                         // Zone volume, ft3
           znEaveZ = 9.7                        // Height of top of the wall in this zone above the ground, ft
           znCeilingHt = 9                      // Nominal zone ceiling height relative to zone floor (typically 8-10 ft), ft
           znFloorZ = 0.7                       // Nominal zone floor height relative to arbitrary 0 level, ft
           znCAir = 828                         // Zone 'air' heat capacity: represents heat capacity of air, furniture, 'light' walls, and everything in zone except nonQUICK surfaces
           znSC = select( $radDiff >1., 0.5, default 0.8 )    // Expression representing zone shade closure
           znHIRatio = 10                       // Zone hygric inertia ratio
           infAC = 0                            // Zone infiltration air changes per hour, 1/hr
           infELA = 0                           // Zone effective leakage area (ELA), in2
           infShld = 4                          // Zone local shielding class, used in ELA model
        
           GAIN   "F1 Leasing Office-znLtg"  
              gnMeter = "MtrElec2"              // Meter that tracks internal gain
              gnEndUse = "Lit"                  // Internal gain enduse
              gnPower = 0.6 * 414 * 3.412 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05), $DOWH==8, hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05), $DOWH==7, hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.1,0.1,0.3,0.3,0.3,0.3,0.15,0.15,0.15,0.15,0.15,0.05,0.05,0.05,0.05,0.05,0.05,0.05), default hourval(0.05,0.05,0.05,0.05,0.05,0.1,0.1,0.3,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.35,0.3,0.3,0.2,0.2,0.1,0.05) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "F1 Leasing Office-znPpl"  
              gnPower = 2.07 * 450 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(0,0,0,0,0,0,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0,0,0,0,0,0), $DOWH==8, hourval(0,0,0,0,0,0,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0,0,0,0,0,0), $DOWH==7, hourval(0,0,0,0,0,0,0.1,0.1,0.3,0.3,0.3,0.3,0.1,0.1,0.1,0.1,0.1,0.05,0.05,0,0,0,0,0), default hourval(0,0,0,0,0,0,0.1,0.2,0.95,0.95,0.95,0.95,0.5,0.95,0.95,0.95,0.95,0.3,0.1,0.1,0.1,0.1,0.05,0.05) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.291111                // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.444444                // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           GAIN   "F1 Leasing Office-znMEL"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Rcp"                  // Internal gain enduse
              gnPower = 1.5 * 414 * 3.412 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05), $DOWH==8, hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05), $DOWH==7, hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.1,0.1,0.3,0.3,0.3,0.3,0.15,0.15,0.15,0.15,0.15,0.05,0.05,0.05,0.05,0.05,0.05,0.05), default hourval(0.05,0.05,0.05,0.05,0.05,0.1,0.1,0.3,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.5,0.3,0.3,0.2,0.2,0.1,0.05) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0                       // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           SURFACE   "F1 Leasing Office To F1 Retail SW Top Int Wall F-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 45                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "F1 Leasing Office To F1 Retail NW Outer Int Wall-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 45                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "F1 Leasing Office To F1 Mech Rm Int Wall Right-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Interior Wall adjacent Unconditioned"    // Surface construction
              sfArea = 40                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Mech Rm-zn"         // Zone that lies on the other side of this surface
        
           SURFACE   "F1 Leasing Office To F1 Retail SW Top Int Wall F-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 135                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "F1 Leasing Office To F1 Retail NW Outer Int Wall-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 135                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "F1 Leasing Office To F1 Mech Rm Int Wall Right-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Interior Wall adjacent Unconditioned"    // Surface construction
              sfArea = 120                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Mech Rm-zn"         // Zone that lies on the other side of this surface
        
           SURFACE   "F1 Leasing Office Ext Wall Left-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-NonRes Exterior Wall Cons"    // Surface construction
              sfArea = 230                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
              WINDOW   "F1 Leasing Office Glass Door Left Perim-NoScrn"  
                 wnArea = 10.005                // Area, ft2
                 wnHeight = 6.67                // Height, ft
                 wnWidth = 3                    // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.3                  // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.23                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "None"               // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
              WINDOW   "F1 Leasing Office Win Left Perim-NoScrn"  
                 wnArea = 3.5325                // Area, ft2
                 wnHeight = 5                   // Height, ft
                 wnWidth = 3                    // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.3                  // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.23                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "None"               // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
              WINDOW   "F1 Leasing Office Glass Door Left Perim-Scrn"  
                 wnArea = 10.005                // Area, ft2
                 wnHeight = 6.67                // Height, ft
                 wnWidth = 3                    // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.3                  // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.23                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "Inscrn"             // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
              WINDOW   "F1 Leasing Office Win Left Perim-Scrn"  
                 wnArea = 3.5325                // Area, ft2
                 wnHeight = 5                   // Height, ft
                 wnWidth = 3                    // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.3                  // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.23                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "Inscrn"             // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
           SURFACE   "F1 Leasing Office to UG Garage Int Floor-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Mass Floor above Garage"    // Surface construction
              sfArea = 414                      // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "UG Garage-zn"          // Zone that lies on the other side of this surface
        
           SURFACE   "Furniture-imass 883"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-FurnIMass"           // Surface construction
              sfArea = 828                      // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Leasing Office-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "WallFrm-imass 1015"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallFrmIMass"        // Surface construction
              sfArea = 89.125                   // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Leasing Office-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "WallCav-imass 1016"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallCavIMass"        // Surface construction
              sfArea = 267.375                  // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Leasing Office-zn"    // Zone that lies on the other side of this surface
        
           TERMINAL   "F1 Leasing Office-tu"  
              tuAh = "F1 Leasing Offic AirSys-ah"    // AirHandler serving this Terminal (and parent Zone)
              tuTH = 68                         // Air heating thermostat setpoint, °F
              tuTC = 78                         // Air cooling thermostat setpoint, °F
              tuVfMxH = 278.47365               // Maximum heating air flow rate, before air handler limitations, cfm
              tuVfMxC = 278.47365               // Maximum cooling air flow rate, before air handler limitations, cfm
              tuVfMn = 278.47365                // Minimum terminal air flow rate (omit for cycling fan), cfm
              tuSRLeak = 0                      // Leakage of supply air to return, increasing supply volume and return temp., frac
        
        ZONE   "F1 Lobby-zn"  
           znModel = "CZM"                      // Zone model (CNE, CSE, CZM, UZM)
           znArea = 1050                        // Zone area, ft2
           znVol = 9450                         // Zone volume, ft3
           znEaveZ = 9.7                        // Height of top of the wall in this zone above the ground, ft
           znCeilingHt = 9                      // Nominal zone ceiling height relative to zone floor (typically 8-10 ft), ft
           znFloorZ = 0.7                       // Nominal zone floor height relative to arbitrary 0 level, ft
           znCAir = 2100                        // Zone 'air' heat capacity: represents heat capacity of air, furniture, 'light' walls, and everything in zone except nonQUICK surfaces
           znSC = select( $radDiff >1., 0.5, default 0.8 )    // Expression representing zone shade closure
           znHIRatio = 10                       // Zone hygric inertia ratio
           infAC = 0                            // Zone infiltration air changes per hour, 1/hr
           infELA = 0                           // Zone effective leakage area (ELA), in2
           infShld = 4                          // Zone local shielding class, used in ELA model
        
           GAIN   "F1 Lobby-znLtg"  
              gnMeter = "MtrElec2"              // Meter that tracks internal gain
              gnEndUse = "Lit"                  // Internal gain enduse
              gnPower = 0.7 * 1050 * 3.412 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), $DOWH==8, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), $DOWH==7, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), default hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "F1 Lobby-znPpl"  
              gnPower = 5.25 * 500 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), $DOWH==8, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), $DOWH==7, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), default hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.262                   // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.5                     // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           GAIN   "F1 Lobby-znMEL"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Rcp"                  // Internal gain enduse
              gnPower = 0.5 * 1050 * 3.412 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), $DOWH==8, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), $DOWH==7, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), default hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0                       // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           SURFACE   "F1 Lobby To F1 Retail SE Top Int Wall Front-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 90                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "F1 Lobby To F1 Retail SE Top Int Wall Front-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 270                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "F1 Lobby Ext Wall Left-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-NonRes Exterior Wall Cons"    // Surface construction
              sfArea = 150                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
              WINDOW   "F1 Lobby Glass Door Left Court-NoScrn"  
                 wnArea = 20.01                 // Area, ft2
                 wnHeight = 6.67                // Height, ft
                 wnWidth = 3                    // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.3                  // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.23                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "None"               // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
              WINDOW   "F1 Lobby Glass Door Left Court-Scrn"  
                 wnArea = 20.01                 // Area, ft2
                 wnHeight = 6.67                // Height, ft
                 wnWidth = 3                    // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.3                  // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.23                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "Inscrn"             // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
           SURFACE   "F1 Lobby Ext Wall Right-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-NonRes Exterior Wall Cons"    // Surface construction
              sfArea = 170                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 270                       // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
              WINDOW   "F1 Lobby Win Right Perim-NoScrn"  
                 wnArea = 9.9975                // Area, ft2
                 wnHeight = 5                   // Height, ft
                 wnWidth = 3                    // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.3                  // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.23                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "None"               // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
              WINDOW   "F1 Lobby Win Right Perim-Scrn"  
                 wnArea = 9.9975                // Area, ft2
                 wnHeight = 5                   // Height, ft
                 wnWidth = 3                    // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.3                  // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.23                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "Inscrn"             // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
           SURFACE   "F1 Lobby to UG Garage Int Floor-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Mass Floor above Garage"    // Surface construction
              sfArea = 1050                     // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "UG Garage-zn"          // Zone that lies on the other side of this surface
        
           SURFACE   "Furniture-imass 884"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-FurnIMass"           // Surface construction
              sfArea = 2100                     // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Lobby-zn"           // Zone that lies on the other side of this surface
        
           SURFACE   "WallFrm-imass 1017"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallFrmIMass"        // Surface construction
              sfArea = 200                      // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Lobby-zn"           // Zone that lies on the other side of this surface
        
           SURFACE   "WallCav-imass 1018"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallCavIMass"        // Surface construction
              sfArea = 600                      // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Lobby-zn"           // Zone that lies on the other side of this surface
        
           TERMINAL   "F1 Lobby-tu"  
              tuAh = "F1 Lobby AirSys-ah"       // AirHandler serving this Terminal (and parent Zone)
              tuTH = 68                         // Air heating thermostat setpoint, °F
              tuTC = 78                         // Air cooling thermostat setpoint, °F
              tuVfMxH = 361.33                  // Maximum heating air flow rate, before air handler limitations, cfm
              tuVfMxC = 361.33                  // Maximum cooling air flow rate, before air handler limitations, cfm
              tuVfMn = 361.33                   // Minimum terminal air flow rate (omit for cycling fan), cfm
              tuSRLeak = 0                      // Leakage of supply air to return, increasing supply volume and return temp., frac
        
        ZONE   "F1 Mech Rm-zn"  
           znModel = "UZM"                      // Zone model (CNE, CSE, CZM, UZM)
           znArea = 384                         // Zone area, ft2
           znVol = 3456                         // Zone volume, ft3
           znEaveZ = 9.7                        // Height of top of the wall in this zone above the ground, ft
           znCeilingHt = 9                      // Nominal zone ceiling height relative to zone floor (typically 8-10 ft), ft
           znFloorZ = 0.7                       // Nominal zone floor height relative to arbitrary 0 level, ft
           znHIRatio = 10                       // Zone hygric inertia ratio
           infAC = 0                            // Zone infiltration air changes per hour, 1/hr
           infELA = 0                           // Zone effective leakage area (ELA), in2
           infShld = 4                          // Zone local shielding class, used in ELA model
        
           GAIN   "F1 Mech Rm-znLtg"  
              gnMeter = "MtrElec2"              // Meter that tracks internal gain
              gnEndUse = "Lit"                  // Internal gain enduse
              gnPower = 0.4 * 384 * 3.412 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05), $DOWH==8, hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05), $DOWH==7, hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.08,0.24,0.24,0.24,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05), default hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.25,0.45,0.55,0.55,0.55,0.55,0.55,0.55,0.55,0.55,0.3,0.05,0.05,0.05,0.05,0.05,0.05) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "F1 Mech Rm-znPpl"  
              gnPower = 1.92 * 500 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0), $DOWH==8, hourval(0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0), $DOWH==7, hourval(0,0,0,0,0,0,0,0,0.2,0.2,0.2,0.2,0.1,0.1,0.1,0.1,0,0,0,0,0,0,0,0), default hourval(0,0,0,0,0,0,0,0.15,0.7,0.9,0.9,0.9,0.5,0.85,0.85,0.85,0.2,0,0,0,0,0,0,0) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.262                   // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.5                     // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           GAIN   "F1 Mech Rm-znMEL"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Rcp"                  // Internal gain enduse
              gnPower = 3 * 384 * 3.412 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05), $DOWH==8, hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05), $DOWH==7, hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.08,0.24,0.24,0.24,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05), default hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.4,0.7,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.3,0.05,0.05,0.05,0.05,0.05,0.05) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0                       // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           SURFACE   "F1 Mech Rm To F1 Retail SW Top Int Wall Front-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Interior Wall adjacent Unconditioned"    // Surface construction
              sfArea = 60                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "F1 Mech Rm To F1 Corridor Int Wall Back-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Interior Wall adjacent Unconditioned"    // Surface construction
              sfArea = 60                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F1 Mech Rm To F1 Retail SW Top Int Wall Right-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Interior Wall adjacent Unconditioned"    // Surface construction
              sfArea = 15                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "F1 Mech Rm To F1 Retail SW Top Int Wall Front-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Interior Wall adjacent Unconditioned"    // Surface construction
              sfArea = 180                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "F1 Mech Rm To F1 Corridor Int Wall Back-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Interior Wall adjacent Unconditioned"    // Surface construction
              sfArea = 180                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F1 Mech Rm To F1 Retail SW Top Int Wall Right-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Interior Wall adjacent Unconditioned"    // Surface construction
              sfArea = 45                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "F1 Mech Rm to UG Garage Int Floor-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Mass Floor above Garage"    // Surface construction
              sfArea = 384                      // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "UG Garage-zn"          // Zone that lies on the other side of this surface
        
           SURFACE   "Furniture-imass 885"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-FurnIMass"           // Surface construction
              sfArea = 768                      // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Mech Rm-zn"         // Zone that lies on the other side of this surface
        
           SURFACE   "WallFrm-imass 1019"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallFrmIMass"        // Surface construction
              sfArea = 64.75                    // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Mech Rm-zn"         // Zone that lies on the other side of this surface
        
           SURFACE   "WallCav-imass 1020"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallCavIMass"        // Surface construction
              sfArea = 194.25                   // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Mech Rm-zn"         // Zone that lies on the other side of this surface
        
        ZONE   "F1 Stairs E-zn"  
           znModel = "CZM"                      // Zone model (CNE, CSE, CZM, UZM)
           znArea = 180                         // Zone area, ft2
           znVol = 1620                         // Zone volume, ft3
           znEaveZ = 9.7                        // Height of top of the wall in this zone above the ground, ft
           znCeilingHt = 9                      // Nominal zone ceiling height relative to zone floor (typically 8-10 ft), ft
           znFloorZ = 0.7                       // Nominal zone floor height relative to arbitrary 0 level, ft
           znCAir = 360                         // Zone 'air' heat capacity: represents heat capacity of air, furniture, 'light' walls, and everything in zone except nonQUICK surfaces
           znSC = select( $radDiff >1., 0.5, default 0.8 )    // Expression representing zone shade closure
           znHIRatio = 10                       // Zone hygric inertia ratio
           infAC = 0                            // Zone infiltration air changes per hour, 1/hr
           infELA = 0                           // Zone effective leakage area (ELA), in2
           infShld = 4                          // Zone local shielding class, used in ELA model
        
           GAIN   "F1 Stairs E-znLtg"  
              gnMeter = "MtrElec2"              // Meter that tracks internal gain
              gnEndUse = "Lit"                  // Internal gain enduse
              gnPower = 0.6 * 180 * 3.412 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), $DOWH==8, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), $DOWH==7, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), default hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "F1 Stairs E-znPpl"  
              gnPower = 0.9 * 500 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), $DOWH==8, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), $DOWH==7, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), default hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.262                   // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.5                     // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           SURFACE   "F1 Stairs E To F1 Lobby Int Wall Front-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 45                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Lobby-zn"           // Zone that lies on the other side of this surface
        
           SURFACE   "F1 Stairs E To F1 Corridor Int Wall Back-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 45                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F1 Stairs E To F1 Corridor Int Wall Right-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 25                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F1 Stairs E To F1 Lobby Int Wall Front-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 135                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Lobby-zn"           // Zone that lies on the other side of this surface
        
           SURFACE   "F1 Stairs E To F1 Corridor Int Wall Back-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 135                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F1 Stairs E To F1 Corridor Int Wall Right-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 75                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F1 Stairs E Ext Wall Left-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-NonRes Exterior Wall Cons"    // Surface construction
              sfArea = 100                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "F1 Stairs E to UG Garage Int Floor-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Mass Floor above Garage"    // Surface construction
              sfArea = 180                      // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "UG Garage-zn"          // Zone that lies on the other side of this surface
        
           SURFACE   "Furniture-imass 886"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-FurnIMass"           // Surface construction
              sfArea = 360                      // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Stairs E-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "WallFrm-imass 1021"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallFrmIMass"        // Surface construction
              sfArea = 16.25                    // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Stairs E-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "WallCav-imass 1022"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallCavIMass"        // Surface construction
              sfArea = 48.75                    // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Stairs E-zn"        // Zone that lies on the other side of this surface
        
           TERMINAL   "F1 Stairs E-tu"  
              tuAh = "F1 Stairs E AirSys-ah"    // AirHandler serving this Terminal (and parent Zone)
              tuTH = 68                         // Air heating thermostat setpoint, °F
              tuTC = 78                         // Air cooling thermostat setpoint, °F
              tuVfMxH = 168.9971                // Maximum heating air flow rate, before air handler limitations, cfm
              tuVfMxC = 168.9971                // Maximum cooling air flow rate, before air handler limitations, cfm
              tuVfMn = 168.9971                 // Minimum terminal air flow rate (omit for cycling fan), cfm
              tuSRLeak = 0                      // Leakage of supply air to return, increasing supply volume and return temp., frac
        
        ZONE   "F1 Stairs W-zn"  
           znModel = "CZM"                      // Zone model (CNE, CSE, CZM, UZM)
           znArea = 180                         // Zone area, ft2
           znVol = 1620                         // Zone volume, ft3
           znEaveZ = 9.7                        // Height of top of the wall in this zone above the ground, ft
           znCeilingHt = 9                      // Nominal zone ceiling height relative to zone floor (typically 8-10 ft), ft
           znFloorZ = 0.7                       // Nominal zone floor height relative to arbitrary 0 level, ft
           znCAir = 360                         // Zone 'air' heat capacity: represents heat capacity of air, furniture, 'light' walls, and everything in zone except nonQUICK surfaces
           znSC = select( $radDiff >1., 0.5, default 0.8 )    // Expression representing zone shade closure
           znHIRatio = 10                       // Zone hygric inertia ratio
           infAC = 0                            // Zone infiltration air changes per hour, 1/hr
           infELA = 0                           // Zone effective leakage area (ELA), in2
           infShld = 4                          // Zone local shielding class, used in ELA model
        
           GAIN   "F1 Stairs W-znLtg"  
              gnMeter = "MtrElec2"              // Meter that tracks internal gain
              gnEndUse = "Lit"                  // Internal gain enduse
              gnPower = 0.6 * 180 * 3.412 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), $DOWH==8, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), $DOWH==7, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), default hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "F1 Stairs W-znPpl"  
              gnPower = 0.9 * 500 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), $DOWH==8, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), $DOWH==7, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), default hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.262                   // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.5                     // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           SURFACE   "F1 Stairs W To F1 Retail SW Bottom Int Wall Fron-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 45                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "F1 Stairs W F1 Mech Rm Int Wall Left-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Interior Wall adjacent Unconditioned"    // Surface construction
              sfArea = 25                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Mech Rm-zn"         // Zone that lies on the other side of this surface
        
           SURFACE   "F1 Stairs W To F1 Corridor Int Wall Back-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 45                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F1 Stairs W To F1 Retail SW Bottom Int Wall Fron-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 135                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "F1 Stairs W F1 Mech Rm Int Wall Left-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Interior Wall adjacent Unconditioned"    // Surface construction
              sfArea = 75                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Mech Rm-zn"         // Zone that lies on the other side of this surface
        
           SURFACE   "F1 Stairs W To F1 Corridor Int Wall Back-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 135                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F1 Stairs W Ext Wall Right-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-NonRes Exterior Wall Cons"    // Surface construction
              sfArea = 100                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 270                       // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "F1 Stairs W to UG Garage Int Floor-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Mass Floor above Garage"    // Surface construction
              sfArea = 180                      // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "UG Garage-zn"          // Zone that lies on the other side of this surface
        
           SURFACE   "Furniture-imass 887"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-FurnIMass"           // Surface construction
              sfArea = 360                      // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Stairs W-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "WallFrm-imass 1023"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallFrmIMass"        // Surface construction
              sfArea = 27.5                     // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Stairs W-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "WallCav-imass 1024"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallCavIMass"        // Surface construction
              sfArea = 82.5                     // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Stairs W-zn"        // Zone that lies on the other side of this surface
        
           TERMINAL   "F1 Stairs W-tu"  
              tuAh = "F1 Stairs W AirSys-ah"    // AirHandler serving this Terminal (and parent Zone)
              tuTH = 68                         // Air heating thermostat setpoint, °F
              tuTC = 78                         // Air cooling thermostat setpoint, °F
              tuVfMxH = 163.79795               // Maximum heating air flow rate, before air handler limitations, cfm
              tuVfMxC = 163.79795               // Maximum cooling air flow rate, before air handler limitations, cfm
              tuVfMn = 163.79795                // Minimum terminal air flow rate (omit for cycling fan), cfm
              tuSRLeak = 0                      // Leakage of supply air to return, increasing supply volume and return temp., frac
        
        ZONE   "F2 Corridor-zn"  
           znModel = "CZM"                      // Zone model (CNE, CSE, CZM, UZM)
           znArea = 2340                        // Zone area, ft2
           znVol = 21060                        // Zone volume, ft3
           znEaveZ = 19.7                       // Height of top of the wall in this zone above the ground, ft
           znCeilingHt = 9                      // Nominal zone ceiling height relative to zone floor (typically 8-10 ft), ft
           znFloorZ = 10.7                      // Nominal zone floor height relative to arbitrary 0 level, ft
           znCAir = 4680                        // Zone 'air' heat capacity: represents heat capacity of air, furniture, 'light' walls, and everything in zone except nonQUICK surfaces
           znSC = select( $radDiff >1., 0.5, default 0.8 )    // Expression representing zone shade closure
           znHIRatio = 10                       // Zone hygric inertia ratio
           infAC = 0                            // Zone infiltration air changes per hour, 1/hr
           infELA = 0                           // Zone effective leakage area (ELA), in2
           infShld = 4                          // Zone local shielding class, used in ELA model
        
           GAIN   "F2 Corridor-znLtg"  
              gnMeter = "MtrElec2"              // Meter that tracks internal gain
              gnEndUse = "Lit"                  // Internal gain enduse
              gnPower = 0.4 * 2340 * 3.412 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), $DOWH==8, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), $DOWH==7, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), default hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "F2 Corridor-znPpl"  
              gnPower = 11.7 * 500 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), $DOWH==8, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), $DOWH==7, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), default hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.262                   // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.5                     // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           SURFACE   "F2 Corridor To F2 Res Zn S Court 2-Bed Int Wall -Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 30                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F2 Res Zn S Court 2-Bed-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F2 Corridor To F2 Res Zn S Court 2-Bed Int Wall -Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 90                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F2 Res Zn S Court 2-Bed-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F2 Corridor to F1 Corridor Int Floor-Frm"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "fc-Interior Floor Cons"    // Surface construction
              sfArea = 35.8                     // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F2 Corridor To F1 Lobby Int Floor-Frm"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "fc-Interior Floor Cons"    // Surface construction
              sfArea = 18                       // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Lobby-zn"           // Zone that lies on the other side of this surface
        
           SURFACE   "F2 Corridor To F1 Mech Rm Int Floor-Frm"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "fc-Interior Framed Floor above Unconditioned"    // Surface construction
              sfArea = 15.6                     // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Mech Rm-zn"         // Zone that lies on the other side of this surface
        
           SURFACE   "F2 Corridor To F1 Retail SE Top Int Floor-Frm"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "fc-Interior Floor Cons"    // Surface construction
              sfArea = 14.4                     // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "F2 Corridor To F1 Retail NW Outer Core Int Floor-Frm"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "fc-Interior Floor Cons"    // Surface construction
              sfArea = 26.4                     // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "F2 Corridor To F1 Retail NW Inner Core Int Floor-Frm"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "fc-Interior Floor Cons"    // Surface construction
              sfArea = 16.8                     // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "F2 Corridor To F1 Retail N Core Int Floor-Frm"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "fc-Interior Floor Cons"    // Surface construction
              sfArea = 27.8                     // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "F2 Corridor To F1 Retail NE Core Int Floor-Frm"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "fc-Interior Floor Cons"    // Surface construction
              sfArea = 26.4                     // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "F2 Corridor To F1 Retail NE Inner Int Floor-Frm"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "fc-Interior Floor Cons"    // Surface construction
              sfArea = 16.8                     // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "F2 Corridor To F1 Retail SW Bottom Int Floor-Frm"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "fc-Interior Floor Cons"    // Surface construction
              sfArea = 3.6                      // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "F2 Corridor To F1 Retail SE Bottom Int Floor-Frm"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "fc-Interior Floor Cons"    // Surface construction
              sfArea = 3.6                      // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "F2 Corridor To F1 Retail SW Top Int Floor-Frm"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "fc-Interior Floor Cons"    // Surface construction
              sfArea = 14.4                     // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "F2 Corridor To F1 Retail SW Core Int Floor-Frm"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "fc-Interior Floor Cons"    // Surface construction
              sfArea = 14.4                     // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "F2 Corridor to F1 Corridor Int Floor-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Floor Cons"    // Surface construction
              sfArea = 322.2                    // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F2 Corridor To F1 Lobby Int Floor-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Floor Cons"    // Surface construction
              sfArea = 162                      // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Lobby-zn"           // Zone that lies on the other side of this surface
        
           SURFACE   "F2 Corridor To F1 Mech Rm Int Floor-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Framed Floor above Unconditioned"    // Surface construction
              sfArea = 140.4                    // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Mech Rm-zn"         // Zone that lies on the other side of this surface
        
           SURFACE   "F2 Corridor To F1 Retail SE Top Int Floor-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Floor Cons"    // Surface construction
              sfArea = 129.6                    // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "F2 Corridor To F1 Retail NW Outer Core Int Floor-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Floor Cons"    // Surface construction
              sfArea = 237.6                    // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "F2 Corridor To F1 Retail NW Inner Core Int Floor-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Floor Cons"    // Surface construction
              sfArea = 151.2                    // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "F2 Corridor To F1 Retail N Core Int Floor-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Floor Cons"    // Surface construction
              sfArea = 250.2                    // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "F2 Corridor To F1 Retail NE Core Int Floor-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Floor Cons"    // Surface construction
              sfArea = 237.6                    // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "F2 Corridor To F1 Retail NE Inner Int Floor-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Floor Cons"    // Surface construction
              sfArea = 151.2                    // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "F2 Corridor To F1 Retail SW Bottom Int Floor-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Floor Cons"    // Surface construction
              sfArea = 32.4                     // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "F2 Corridor To F1 Retail SE Bottom Int Floor-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Floor Cons"    // Surface construction
              sfArea = 32.4                     // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "F2 Corridor To F1 Retail SW Top Int Floor-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Floor Cons"    // Surface construction
              sfArea = 129.6                    // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "F2 Corridor To F1 Retail SW Core Int Floor-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Floor Cons"    // Surface construction
              sfArea = 129.6                    // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "Furniture-imass 888"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-FurnIMass"           // Surface construction
              sfArea = 4680                     // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F2 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "WallFrm-imass 1025"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallFrmIMass"        // Surface construction
              sfArea = 142.5                    // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F2 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "WallCav-imass 1026"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallCavIMass"        // Surface construction
              sfArea = 427.5                    // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F2 Corridor-zn"        // Zone that lies on the other side of this surface
        
           TERMINAL   "F2 Corridor-tu"  
              tuAh = "F2 Corridor AirSys-ah"    // AirHandler serving this Terminal (and parent Zone)
              tuTH = 68                         // Air heating thermostat setpoint, °F
              tuTC = 78                         // Air cooling thermostat setpoint, °F
              tuVfMxH = 403.65                  // Maximum heating air flow rate, before air handler limitations, cfm
              tuVfMxC = 403.65                  // Maximum cooling air flow rate, before air handler limitations, cfm
              tuVfMn = 403.65                   // Minimum terminal air flow rate (omit for cycling fan), cfm
              tuSRLeak = 0                      // Leakage of supply air to return, increasing supply volume and return temp., frac
        
        ZONE   "F2 Break Room-zn"  
           znModel = "CZM"                      // Zone model (CNE, CSE, CZM, UZM)
           znArea = 180                         // Zone area, ft2
           znVol = 1620                         // Zone volume, ft3
           znEaveZ = 19.7                       // Height of top of the wall in this zone above the ground, ft
           znCeilingHt = 9                      // Nominal zone ceiling height relative to zone floor (typically 8-10 ft), ft
           znFloorZ = 10.7                      // Nominal zone floor height relative to arbitrary 0 level, ft
           znCAir = 360                         // Zone 'air' heat capacity: represents heat capacity of air, furniture, 'light' walls, and everything in zone except nonQUICK surfaces
           znSC = select( $radDiff >1., 0.5, default 0.8 )    // Expression representing zone shade closure
           znHIRatio = 10                       // Zone hygric inertia ratio
           infAC = 0                            // Zone infiltration air changes per hour, 1/hr
           infELA = 0                           // Zone effective leakage area (ELA), in2
           infShld = 4                          // Zone local shielding class, used in ELA model
        
           GAIN   "F2 Break Room-znLtg"  
              gnMeter = "MtrElec2"              // Meter that tracks internal gain
              gnEndUse = "Lit"                  // Internal gain enduse
              gnPower = 0.55 * 180 * 3.412 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.3,0.3,0.3,0.3,0.3,0.55,0.55,0.55,0.55,0.55,0.55,0.55,0.55,0.55,0.55,0.05,0.05), $DOWH==8, hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.3,0.3,0.3,0.3,0.3,0.55,0.55,0.55,0.55,0.55,0.55,0.55,0.55,0.55,0.55,0.05,0.05), $DOWH==7, hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.3,0.3,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.05), default hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.35,0.35,0.35,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.25,0.05) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "F2 Break Room-znPpl"  
              gnPower = 5.94 * 550 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(0,0,0,0,0,0,0,0,0.1,0.1,0.1,0.1,0.1,0.7,0.7,0.7,0.7,0.7,0.7,0.7,0.7,0.7,0.2,0), $DOWH==8, hourval(0,0,0,0,0,0,0,0,0.1,0.1,0.1,0.1,0.1,0.7,0.7,0.7,0.7,0.7,0.7,0.7,0.7,0.7,0.2,0), $DOWH==7, hourval(0,0,0,0,0,0,0,0,0.2,0.2,0.2,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.8,0.1,0), default hourval(0,0,0,0,0,0,0,0,0.2,0.2,0.2,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.2,0.2,0.2,0.2,0.1,0) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.262                   // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.5                     // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           GAIN   "F2 Break Room-znMEL"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Rcp"                  // Internal gain enduse
              gnPower = 1 * 180 * 3.412 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.3,0.3,0.3,0.3,0.3,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.05,0.05), $DOWH==8, hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.3,0.3,0.3,0.3,0.3,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.05,0.05), $DOWH==7, hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.3,0.3,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.05), default hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.4,0.4,0.4,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.25,0.05) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0                       // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           SURFACE   "F2 Break Room To F2 Res Zn S Court 1-Bed Int Wal-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 37.5                     // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F2 Res Zn S Court 1-Bed-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F2 Break Room To F2 Corridor Int Wall Back-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 30                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F2 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F2 Break Room To F2 Res Zn S Court 2-Bed Int Wal-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 37.5                     // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F2 Res Zn S Court 2-Bed-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F2 Break Room To F2 Res Zn S Court 1-Bed Int Wal-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 112.5                    // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F2 Res Zn S Court 1-Bed-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F2 Break Room To F2 Corridor Int Wall Back-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 90                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F2 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F2 Break Room To F2 Res Zn S Court 2-Bed Int Wal-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 112.5                    // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F2 Res Zn S Court 2-Bed-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F2 Break Room Ext Wall Front-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Res Exterior Wall Cons"    // Surface construction
              sfArea = 21.17625                 // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "F2 Break Room Ext Wall Front-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Res Exterior Wall Cons"    // Surface construction, Cavity R-val: 21
              sfArea = 98.82375                 // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
              WINDOW   "F2 Break Room Win Front Court-NoScrn"  
                 wnArea = 17.6475               // Area, ft2
                 wnHeight = 5                   // Height, ft
                 wnWidth = 3                    // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.3                  // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.23                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "None"               // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
              WINDOW   "F2 Break Room Win Front Court-Scrn"  
                 wnArea = 17.6475               // Area, ft2
                 wnHeight = 5                   // Height, ft
                 wnWidth = 3                    // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.3                  // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.23                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "Inscrn"             // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
           SURFACE   "F2 Break Room To F1 Corridor Int Floor-Frm"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "fc-Interior Floor Cons"    // Surface construction
              sfArea = 14                       // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F2 Break Room To F1 Retail N Core Int Floor-Frm"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "fc-Interior Floor Cons"    // Surface construction
              sfArea = 4                        // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "F2 Break Room To F1 Corridor Int Floor-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Floor Cons"    // Surface construction
              sfArea = 126                      // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F2 Break Room To F1 Retail N Core Int Floor-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Floor Cons"    // Surface construction
              sfArea = 36                       // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Adiabatic"             // Exterior condition description
        
           SURFACE   "Furniture-imass 889"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-FurnIMass"           // Surface construction
              sfArea = 360                      // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F2 Break Room-zn"      // Zone that lies on the other side of this surface
        
           SURFACE   "WallFrm-imass 1027"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallFrmIMass"        // Surface construction
              sfArea = 18.75                    // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F2 Break Room-zn"      // Zone that lies on the other side of this surface
        
           SURFACE   "WallCav-imass 1028"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallCavIMass"        // Surface construction
              sfArea = 56.25                    // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F2 Break Room-zn"      // Zone that lies on the other side of this surface
        
           TERMINAL   "F2 Break Room-tu"  
              tuAh = "F2 Break Room AirSys-ah"    // AirHandler serving this Terminal (and parent Zone)
              tuTH = 68                         // Air heating thermostat setpoint, °F
              tuTC = 78                         // Air cooling thermostat setpoint, °F
              tuVfMxH = 139.50765               // Maximum heating air flow rate, before air handler limitations, cfm
              tuVfMxC = 139.50765               // Maximum cooling air flow rate, before air handler limitations, cfm
              tuVfMn = 139.50765                // Minimum terminal air flow rate (omit for cycling fan), cfm
              tuSRLeak = 0                      // Leakage of supply air to return, increasing supply volume and return temp., frac
        
        ZONE   "F2 Stairs E-zn"  
           znModel = "CZM"                      // Zone model (CNE, CSE, CZM, UZM)
           znArea = 180                         // Zone area, ft2
           znVol = 1620                         // Zone volume, ft3
           znEaveZ = 19.7                       // Height of top of the wall in this zone above the ground, ft
           znCeilingHt = 9                      // Nominal zone ceiling height relative to zone floor (typically 8-10 ft), ft
           znFloorZ = 10.7                      // Nominal zone floor height relative to arbitrary 0 level, ft
           znCAir = 360                         // Zone 'air' heat capacity: represents heat capacity of air, furniture, 'light' walls, and everything in zone except nonQUICK surfaces
           znSC = select( $radDiff >1., 0.5, default 0.8 )    // Expression representing zone shade closure
           znHIRatio = 10                       // Zone hygric inertia ratio
           infAC = 0                            // Zone infiltration air changes per hour, 1/hr
           infELA = 0                           // Zone effective leakage area (ELA), in2
           infShld = 4                          // Zone local shielding class, used in ELA model
        
           GAIN   "F2 Stairs E-znLtg"  
              gnMeter = "MtrElec2"              // Meter that tracks internal gain
              gnEndUse = "Lit"                  // Internal gain enduse
              gnPower = 0.6 * 180 * 3.412 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), $DOWH==8, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), $DOWH==7, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), default hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "F2 Stairs E-znPpl"  
              gnPower = 0.9 * 500 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), $DOWH==8, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), $DOWH==7, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), default hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.262                   // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.5                     // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           SURFACE   "F2 Stairs E To F2 Res Zn W Court Int Wall Front-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 45                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F2 Res Zn W Court-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F2 Stairs E To F2 Res Zn S Court 2-Bed Int Wall -Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 45                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F2 Res Zn S Court 2-Bed-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F2 Stairs E To F2 Corridor Int Wall Right-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 25                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F2 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F2 Stairs E To F2 Res Zn W Court Int Wall Front-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 135                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F2 Res Zn W Court-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F2 Stairs E To F2 Res Zn S Court 2-Bed Int Wall -Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 135                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F2 Res Zn S Court 2-Bed-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F2 Stairs E To F2 Corridor Int Wall Right-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 75                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F2 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F2 Stairs E Ext Wall Left-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Res Exterior Wall Cons"    // Surface construction
              sfArea = 25                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "F2 Stairs E Ext Wall Left-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Res Exterior Wall Cons"    // Surface construction, Cavity R-val: 21
              sfArea = 75                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "F2 Stairs E To F1 Stairs E Int Floor-Frm"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "fc-Interior Floor Cons"    // Surface construction
              sfArea = 18                       // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Stairs E-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F2 Stairs E To F1 Stairs E Int Floor-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Floor Cons"    // Surface construction
              sfArea = 162                      // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Stairs E-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "Furniture-imass 890"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-FurnIMass"           // Surface construction
              sfArea = 360                      // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F2 Stairs E-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "WallFrm-imass 1029"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallFrmIMass"        // Surface construction
              sfArea = 16.25                    // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F2 Stairs E-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "WallCav-imass 1030"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallCavIMass"        // Surface construction
              sfArea = 48.75                    // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F2 Stairs E-zn"        // Zone that lies on the other side of this surface
        
           TERMINAL   "F2 Stairs E-tu"  
              tuAh = "F2 Stairs E AirSys-ah"    // AirHandler serving this Terminal (and parent Zone)
              tuTH = 68                         // Air heating thermostat setpoint, °F
              tuTC = 78                         // Air cooling thermostat setpoint, °F
              tuVfMxH = 31.05                   // Maximum heating air flow rate, before air handler limitations, cfm
              tuVfMxC = 31.05                   // Maximum cooling air flow rate, before air handler limitations, cfm
              tuVfMn = 31.05                    // Minimum terminal air flow rate (omit for cycling fan), cfm
              tuSRLeak = 0                      // Leakage of supply air to return, increasing supply volume and return temp., frac
        
        ZONE   "F2 Stairs W-zn"  
           znModel = "CZM"                      // Zone model (CNE, CSE, CZM, UZM)
           znArea = 180                         // Zone area, ft2
           znVol = 1620                         // Zone volume, ft3
           znEaveZ = 19.7                       // Height of top of the wall in this zone above the ground, ft
           znCeilingHt = 9                      // Nominal zone ceiling height relative to zone floor (typically 8-10 ft), ft
           znFloorZ = 10.7                      // Nominal zone floor height relative to arbitrary 0 level, ft
           znCAir = 360                         // Zone 'air' heat capacity: represents heat capacity of air, furniture, 'light' walls, and everything in zone except nonQUICK surfaces
           znSC = select( $radDiff >1., 0.5, default 0.8 )    // Expression representing zone shade closure
           znHIRatio = 10                       // Zone hygric inertia ratio
           infAC = 0                            // Zone infiltration air changes per hour, 1/hr
           infELA = 0                           // Zone effective leakage area (ELA), in2
           infShld = 4                          // Zone local shielding class, used in ELA model
        
           GAIN   "F2 Stairs W-znLtg"  
              gnMeter = "MtrElec2"              // Meter that tracks internal gain
              gnEndUse = "Lit"                  // Internal gain enduse
              gnPower = 0.6 * 180 * 3.412 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), $DOWH==8, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), $DOWH==7, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), default hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "F2 Stairs W-znPpl"  
              gnPower = 0.9 * 500 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), $DOWH==8, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), $DOWH==7, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), default hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.262                   // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.5                     // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           SURFACE   "F2 Stairs W To F2 Res Zn E Court Int Wall Front-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 45                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F2 Res Zn E Court-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F2 Stairs W To F2 Corridor Int Wall Left-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 25                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F2 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F2 Stairs W To F2 Res Zn S Court 2-Bed Int Wall -Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 45                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F2 Res Zn S Court 2-Bed-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F2 Stairs W To F2 Res Zn E Court Int Wall Front-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 135                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F2 Res Zn E Court-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F2 Stairs W To F2 Corridor Int Wall Left-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 75                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F2 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F2 Stairs W To F2 Res Zn S Court 2-Bed Int Wall -Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 135                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F2 Res Zn S Court 2-Bed-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F2 Stairs W Ext Wall Right-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Res Exterior Wall Cons"    // Surface construction
              sfArea = 25                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 270                       // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "F2 Stairs W Ext Wall Right-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Res Exterior Wall Cons"    // Surface construction, Cavity R-val: 21
              sfArea = 75                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 270                       // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "F2 Stairs W To F1 Stairs W Int Floor-Frm"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "fc-Interior Floor Cons"    // Surface construction
              sfArea = 18                       // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Stairs W-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F2 Stairs W To F1 Stairs W Int Floor-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Floor Cons"    // Surface construction
              sfArea = 162                      // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F1 Stairs W-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "Furniture-imass 891"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-FurnIMass"           // Surface construction
              sfArea = 360                      // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F2 Stairs W-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "WallFrm-imass 1031"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallFrmIMass"        // Surface construction
              sfArea = 16.25                    // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F2 Stairs W-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "WallCav-imass 1032"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallCavIMass"        // Surface construction
              sfArea = 48.75                    // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F2 Stairs W-zn"        // Zone that lies on the other side of this surface
        
           TERMINAL   "F2 Stairs W-tu"  
              tuAh = "F2 Stairs W AirSys-ah"    // AirHandler serving this Terminal (and parent Zone)
              tuTH = 68                         // Air heating thermostat setpoint, °F
              tuTC = 78                         // Air cooling thermostat setpoint, °F
              tuVfMxH = 31.05                   // Maximum heating air flow rate, before air handler limitations, cfm
              tuVfMxC = 31.05                   // Maximum cooling air flow rate, before air handler limitations, cfm
              tuVfMn = 31.05                    // Minimum terminal air flow rate (omit for cycling fan), cfm
              tuSRLeak = 0                      // Leakage of supply air to return, increasing supply volume and return temp., frac
        
        ZONE   "F3 Corridor-zn"  
           znModel = "CZM"                      // Zone model (CNE, CSE, CZM, UZM)
           znArea = 2340                        // Zone area, ft2
           znVol = 21060                        // Zone volume, ft3
           znEaveZ = 29.7                       // Height of top of the wall in this zone above the ground, ft
           znCeilingHt = 9                      // Nominal zone ceiling height relative to zone floor (typically 8-10 ft), ft
           znFloorZ = 20.7                      // Nominal zone floor height relative to arbitrary 0 level, ft
           znCAir = 4680                        // Zone 'air' heat capacity: represents heat capacity of air, furniture, 'light' walls, and everything in zone except nonQUICK surfaces
           znSC = select( $radDiff >1., 0.5, default 0.8 )    // Expression representing zone shade closure
           znHIRatio = 10                       // Zone hygric inertia ratio
           infAC = 0                            // Zone infiltration air changes per hour, 1/hr
           infELA = 0                           // Zone effective leakage area (ELA), in2
           infShld = 4                          // Zone local shielding class, used in ELA model
        
           GAIN   "F3 Corridor-znLtg"  
              gnMeter = "MtrElec2"              // Meter that tracks internal gain
              gnEndUse = "Lit"                  // Internal gain enduse
              gnPower = 0.4 * 2340 * 3.412 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), $DOWH==8, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), $DOWH==7, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), default hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "F3 Corridor-znPpl"  
              gnPower = 11.7 * 500 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), $DOWH==8, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), $DOWH==7, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), default hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.262                   // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.5                     // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           SURFACE   "F3 Corridor To F3 Res Zn S Court 2-Bed Int Wall -Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 30                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F3 Res Zn S Court 2-Bed-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F3 Corridor To F3 Res Zn S Court 2-Bed Int Wall -Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 90                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F3 Res Zn S Court 2-Bed-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F3 Corridor to F2 Corridor Int Floor-Frm"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "fc-Interior Floor Cons"    // Surface construction
              sfArea = 234                      // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F2 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F3 Corridor to F2 Corridor Int Floor-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Floor Cons"    // Surface construction
              sfArea = 2106                     // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F2 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "Furniture-imass 892"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-FurnIMass"           // Surface construction
              sfArea = 4680                     // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F3 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "WallFrm-imass 1033"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallFrmIMass"        // Surface construction
              sfArea = 142.5                    // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F3 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "WallCav-imass 1034"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallCavIMass"        // Surface construction
              sfArea = 427.5                    // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F3 Corridor-zn"        // Zone that lies on the other side of this surface
        
           TERMINAL   "F3 Corridor-tu"  
              tuAh = "F3 Corridor AirSys-ah"    // AirHandler serving this Terminal (and parent Zone)
              tuTH = 68                         // Air heating thermostat setpoint, °F
              tuTC = 78                         // Air cooling thermostat setpoint, °F
              tuVfMxH = 403.65                  // Maximum heating air flow rate, before air handler limitations, cfm
              tuVfMxC = 403.65                  // Maximum cooling air flow rate, before air handler limitations, cfm
              tuVfMn = 403.65                   // Minimum terminal air flow rate (omit for cycling fan), cfm
              tuSRLeak = 0                      // Leakage of supply air to return, increasing supply volume and return temp., frac
        
        ZONE   "F3 Break Room-zn"  
           znModel = "CZM"                      // Zone model (CNE, CSE, CZM, UZM)
           znArea = 180                         // Zone area, ft2
           znVol = 1620                         // Zone volume, ft3
           znEaveZ = 29.7                       // Height of top of the wall in this zone above the ground, ft
           znCeilingHt = 9                      // Nominal zone ceiling height relative to zone floor (typically 8-10 ft), ft
           znFloorZ = 20.7                      // Nominal zone floor height relative to arbitrary 0 level, ft
           znCAir = 360                         // Zone 'air' heat capacity: represents heat capacity of air, furniture, 'light' walls, and everything in zone except nonQUICK surfaces
           znSC = select( $radDiff >1., 0.5, default 0.8 )    // Expression representing zone shade closure
           znHIRatio = 10                       // Zone hygric inertia ratio
           infAC = 0                            // Zone infiltration air changes per hour, 1/hr
           infELA = 0                           // Zone effective leakage area (ELA), in2
           infShld = 4                          // Zone local shielding class, used in ELA model
        
           GAIN   "F3 Break Room-znLtg"  
              gnMeter = "MtrElec2"              // Meter that tracks internal gain
              gnEndUse = "Lit"                  // Internal gain enduse
              gnPower = 0.55 * 180 * 3.412 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.3,0.3,0.3,0.3,0.3,0.55,0.55,0.55,0.55,0.55,0.55,0.55,0.55,0.55,0.55,0.05,0.05), $DOWH==8, hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.3,0.3,0.3,0.3,0.3,0.55,0.55,0.55,0.55,0.55,0.55,0.55,0.55,0.55,0.55,0.05,0.05), $DOWH==7, hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.3,0.3,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.05), default hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.35,0.35,0.35,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.25,0.05) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "F3 Break Room-znPpl"  
              gnPower = 5.94 * 550 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(0,0,0,0,0,0,0,0,0.1,0.1,0.1,0.1,0.1,0.7,0.7,0.7,0.7,0.7,0.7,0.7,0.7,0.7,0.2,0), $DOWH==8, hourval(0,0,0,0,0,0,0,0,0.1,0.1,0.1,0.1,0.1,0.7,0.7,0.7,0.7,0.7,0.7,0.7,0.7,0.7,0.2,0), $DOWH==7, hourval(0,0,0,0,0,0,0,0,0.2,0.2,0.2,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.8,0.1,0), default hourval(0,0,0,0,0,0,0,0,0.2,0.2,0.2,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.2,0.2,0.2,0.2,0.1,0) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.262                   // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.5                     // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           GAIN   "F3 Break Room-znMEL"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Rcp"                  // Internal gain enduse
              gnPower = 1 * 180 * 3.412 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.3,0.3,0.3,0.3,0.3,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.05,0.05), $DOWH==8, hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.3,0.3,0.3,0.3,0.3,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.05,0.05), $DOWH==7, hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.3,0.3,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.05), default hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.4,0.4,0.4,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.25,0.05) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0                       // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           SURFACE   "F3 Break Room To F3 Res Zn S Court 1-Bed Int Wal-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 37.5                     // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F3 Res Zn S Court 1-Bed-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F3 Break Room To F3 Corridor Int Wall Back-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 30                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F3 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F3 Break Room To F3 Res Zn S Court 2-Bed Int Wal-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 37.5                     // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F3 Res Zn S Court 2-Bed-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F3 Break Room To F3 Res Zn S Court 1-Bed Int Wal-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 112.5                    // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F3 Res Zn S Court 1-Bed-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F3 Break Room To F3 Corridor Int Wall Back-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 90                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F3 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F3 Break Room To F3 Res Zn S Court 2-Bed Int Wal-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 112.5                    // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F3 Res Zn S Court 2-Bed-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F3 Break Room Ext Wall Front-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Res Exterior Wall Cons"    // Surface construction
              sfArea = 21.17625                 // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "F3 Break Room Ext Wall Front-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Res Exterior Wall Cons"    // Surface construction, Cavity R-val: 21
              sfArea = 98.82375                 // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
              WINDOW   "F3 Break Room Win Front Court-NoScrn"  
                 wnArea = 17.6475               // Area, ft2
                 wnHeight = 5                   // Height, ft
                 wnWidth = 3                    // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.3                  // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.23                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "None"               // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
              WINDOW   "F3 Break Room Win Front Court-Scrn"  
                 wnArea = 17.6475               // Area, ft2
                 wnHeight = 5                   // Height, ft
                 wnWidth = 3                    // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.3                  // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.23                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "Inscrn"             // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
           SURFACE   "F3 Break Room To F2 Break Room Int Floor-Frm"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "fc-Interior Floor Cons"    // Surface construction
              sfArea = 18                       // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F2 Break Room-zn"      // Zone that lies on the other side of this surface
        
           SURFACE   "F3 Break Room To F2 Break Room Int Floor-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Floor Cons"    // Surface construction
              sfArea = 162                      // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F2 Break Room-zn"      // Zone that lies on the other side of this surface
        
           SURFACE   "Furniture-imass 893"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-FurnIMass"           // Surface construction
              sfArea = 360                      // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F3 Break Room-zn"      // Zone that lies on the other side of this surface
        
           SURFACE   "WallFrm-imass 1035"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallFrmIMass"        // Surface construction
              sfArea = 18.75                    // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F3 Break Room-zn"      // Zone that lies on the other side of this surface
        
           SURFACE   "WallCav-imass 1036"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallCavIMass"        // Surface construction
              sfArea = 56.25                    // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F3 Break Room-zn"      // Zone that lies on the other side of this surface
        
           TERMINAL   "F3 Break Room-tu"  
              tuAh = "F3 Break Room AirSys-ah"    // AirHandler serving this Terminal (and parent Zone)
              tuTH = 68                         // Air heating thermostat setpoint, °F
              tuTC = 78                         // Air cooling thermostat setpoint, °F
              tuVfMxH = 140.0493                // Maximum heating air flow rate, before air handler limitations, cfm
              tuVfMxC = 140.0493                // Maximum cooling air flow rate, before air handler limitations, cfm
              tuVfMn = 140.0493                 // Minimum terminal air flow rate (omit for cycling fan), cfm
              tuSRLeak = 0                      // Leakage of supply air to return, increasing supply volume and return temp., frac
        
        ZONE   "F3 Stairs E-zn"  
           znModel = "CZM"                      // Zone model (CNE, CSE, CZM, UZM)
           znArea = 180                         // Zone area, ft2
           znVol = 1620                         // Zone volume, ft3
           znEaveZ = 29.7                       // Height of top of the wall in this zone above the ground, ft
           znCeilingHt = 9                      // Nominal zone ceiling height relative to zone floor (typically 8-10 ft), ft
           znFloorZ = 20.7                      // Nominal zone floor height relative to arbitrary 0 level, ft
           znCAir = 360                         // Zone 'air' heat capacity: represents heat capacity of air, furniture, 'light' walls, and everything in zone except nonQUICK surfaces
           znSC = select( $radDiff >1., 0.5, default 0.8 )    // Expression representing zone shade closure
           znHIRatio = 10                       // Zone hygric inertia ratio
           infAC = 0                            // Zone infiltration air changes per hour, 1/hr
           infELA = 0                           // Zone effective leakage area (ELA), in2
           infShld = 4                          // Zone local shielding class, used in ELA model
        
           GAIN   "F3 Stairs E-znLtg"  
              gnMeter = "MtrElec2"              // Meter that tracks internal gain
              gnEndUse = "Lit"                  // Internal gain enduse
              gnPower = 0.6 * 180 * 3.412 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), $DOWH==8, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), $DOWH==7, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), default hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "F3 Stairs E-znPpl"  
              gnPower = 0.9 * 500 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), $DOWH==8, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), $DOWH==7, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), default hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.262                   // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.5                     // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           SURFACE   "F3 Stairs E To F3 Res Zn W Court Int Wall Front-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 45                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F3 Res Zn W Court-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F3 Stairs E To F3 Res Zn S Court 2-Bed Int Wall -Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 45                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F3 Res Zn S Court 2-Bed-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F3 Stairs E To F3 Corridor Int Wall Right-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 25                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F3 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F3 Stairs E To F3 Res Zn W Court Int Wall Front-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 135                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F3 Res Zn W Court-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F3 Stairs E To F3 Res Zn S Court 2-Bed Int Wall -Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 135                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F3 Res Zn S Court 2-Bed-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F3 Stairs E To F3 Corridor Int Wall Right-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 75                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F3 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F3 Stairs E Ext Wall Left-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Res Exterior Wall Cons"    // Surface construction
              sfArea = 25                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "F3 Stairs E Ext Wall Left-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Res Exterior Wall Cons"    // Surface construction, Cavity R-val: 21
              sfArea = 75                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "F3 Stairs E To F2 Stairs E Int Floor-Frm"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "fc-Interior Floor Cons"    // Surface construction
              sfArea = 18                       // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F2 Stairs E-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F3 Stairs E To F2 Stairs E Int Floor-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Floor Cons"    // Surface construction
              sfArea = 162                      // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F2 Stairs E-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "Furniture-imass 894"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-FurnIMass"           // Surface construction
              sfArea = 360                      // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F3 Stairs E-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "WallFrm-imass 1037"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallFrmIMass"        // Surface construction
              sfArea = 16.25                    // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F3 Stairs E-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "WallCav-imass 1038"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallCavIMass"        // Surface construction
              sfArea = 48.75                    // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F3 Stairs E-zn"        // Zone that lies on the other side of this surface
        
           TERMINAL   "F3 Stairs E-tu"  
              tuAh = "F3 Stairs E AirSys-ah"    // AirHandler serving this Terminal (and parent Zone)
              tuTH = 68                         // Air heating thermostat setpoint, °F
              tuTC = 78                         // Air cooling thermostat setpoint, °F
              tuVfMxH = 31.05                   // Maximum heating air flow rate, before air handler limitations, cfm
              tuVfMxC = 31.05                   // Maximum cooling air flow rate, before air handler limitations, cfm
              tuVfMn = 31.05                    // Minimum terminal air flow rate (omit for cycling fan), cfm
              tuSRLeak = 0                      // Leakage of supply air to return, increasing supply volume and return temp., frac
        
        ZONE   "F3 Stairs W-zn"  
           znModel = "CZM"                      // Zone model (CNE, CSE, CZM, UZM)
           znArea = 180                         // Zone area, ft2
           znVol = 1620                         // Zone volume, ft3
           znEaveZ = 29.7                       // Height of top of the wall in this zone above the ground, ft
           znCeilingHt = 9                      // Nominal zone ceiling height relative to zone floor (typically 8-10 ft), ft
           znFloorZ = 20.7                      // Nominal zone floor height relative to arbitrary 0 level, ft
           znCAir = 360                         // Zone 'air' heat capacity: represents heat capacity of air, furniture, 'light' walls, and everything in zone except nonQUICK surfaces
           znSC = select( $radDiff >1., 0.5, default 0.8 )    // Expression representing zone shade closure
           znHIRatio = 10                       // Zone hygric inertia ratio
           infAC = 0                            // Zone infiltration air changes per hour, 1/hr
           infELA = 0                           // Zone effective leakage area (ELA), in2
           infShld = 4                          // Zone local shielding class, used in ELA model
        
           GAIN   "F3 Stairs W-znLtg"  
              gnMeter = "MtrElec2"              // Meter that tracks internal gain
              gnEndUse = "Lit"                  // Internal gain enduse
              gnPower = 0.6 * 180 * 3.412 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), $DOWH==8, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), $DOWH==7, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), default hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "F3 Stairs W-znPpl"  
              gnPower = 0.9 * 500 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), $DOWH==8, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), $DOWH==7, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), default hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.262                   // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.5                     // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           SURFACE   "F3 Stairs W To F3 Res Zn E Court Int Wall Front-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 45                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F3 Res Zn E Court-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F3 Stairs W To F3 Corridor Int Wall Left-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 25                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F3 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F3 Stairs W To F3 Res Zn S Court 2-Bed Int Wall -Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 45                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F3 Res Zn S Court 2-Bed-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F3 Stairs W To F3 Res Zn E Court Int Wall Front-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 135                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F3 Res Zn E Court-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F3 Stairs W To F3 Corridor Int Wall Left-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 75                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F3 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F3 Stairs W To F3 Res Zn S Court 2-Bed Int Wall -Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 135                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F3 Res Zn S Court 2-Bed-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F3 Stairs W Ext Wall Right-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Res Exterior Wall Cons"    // Surface construction
              sfArea = 25                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 270                       // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "F3 Stairs W Ext Wall Right-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Res Exterior Wall Cons"    // Surface construction, Cavity R-val: 21
              sfArea = 75                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 270                       // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "F3 Stairs W To F2 Stairs W Int Floor-Frm"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "fc-Interior Floor Cons"    // Surface construction
              sfArea = 18                       // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F2 Stairs W-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F3 Stairs W To F2 Stairs W Int Floor-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Floor Cons"    // Surface construction
              sfArea = 162                      // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F2 Stairs W-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "Furniture-imass 895"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-FurnIMass"           // Surface construction
              sfArea = 360                      // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F3 Stairs W-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "WallFrm-imass 1039"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallFrmIMass"        // Surface construction
              sfArea = 16.25                    // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F3 Stairs W-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "WallCav-imass 1040"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallCavIMass"        // Surface construction
              sfArea = 48.75                    // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F3 Stairs W-zn"        // Zone that lies on the other side of this surface
        
           TERMINAL   "F3 Stairs W-tu"  
              tuAh = "F3 Stairs W AirSys-ah"    // AirHandler serving this Terminal (and parent Zone)
              tuTH = 68                         // Air heating thermostat setpoint, °F
              tuTC = 78                         // Air cooling thermostat setpoint, °F
              tuVfMxH = 31.05                   // Maximum heating air flow rate, before air handler limitations, cfm
              tuVfMxC = 31.05                   // Maximum cooling air flow rate, before air handler limitations, cfm
              tuVfMn = 31.05                    // Minimum terminal air flow rate (omit for cycling fan), cfm
              tuSRLeak = 0                      // Leakage of supply air to return, increasing supply volume and return temp., frac
        
        ZONE   "F4 Corridor-zn"  
           znModel = "CZM"                      // Zone model (CNE, CSE, CZM, UZM)
           znArea = 2340                        // Zone area, ft2
           znVol = 21060                        // Zone volume, ft3
           znEaveZ = 39.7                       // Height of top of the wall in this zone above the ground, ft
           znCeilingHt = 9                      // Nominal zone ceiling height relative to zone floor (typically 8-10 ft), ft
           znFloorZ = 30.7                      // Nominal zone floor height relative to arbitrary 0 level, ft
           znCAir = 4680                        // Zone 'air' heat capacity: represents heat capacity of air, furniture, 'light' walls, and everything in zone except nonQUICK surfaces
           znSC = select( $radDiff >1., 0.5, default 0.8 )    // Expression representing zone shade closure
           znHIRatio = 10                       // Zone hygric inertia ratio
           infAC = 0                            // Zone infiltration air changes per hour, 1/hr
           infELA = 0                           // Zone effective leakage area (ELA), in2
           infShld = 4                          // Zone local shielding class, used in ELA model
        
           GAIN   "F4 Corridor-znLtg"  
              gnMeter = "MtrElec2"              // Meter that tracks internal gain
              gnEndUse = "Lit"                  // Internal gain enduse
              gnPower = 0.4 * 2340 * 3.412 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), $DOWH==8, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), $DOWH==7, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), default hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "F4 Corridor-znPpl"  
              gnPower = 11.7 * 500 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), $DOWH==8, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), $DOWH==7, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), default hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.262                   // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.5                     // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           SURFACE   "F4 Corridor To F4 Res Zn S Court 2-Bed Int Wall -Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 30                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F4 Res Zn S Court 2-Bed-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F4 Corridor To F4 Res Zn S Court 2-Bed Int Wall -Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 90                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F4 Res Zn S Court 2-Bed-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F4 Corridor to F3 Corridor Int Floor-Frm"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "fc-Interior Floor Cons"    // Surface construction
              sfArea = 234                      // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F3 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F4 Corridor to F3 Corridor Int Floor-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Floor Cons"    // Surface construction
              sfArea = 2106                     // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F3 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "Furniture-imass 896"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-FurnIMass"           // Surface construction
              sfArea = 4680                     // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F4 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "WallFrm-imass 1041"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallFrmIMass"        // Surface construction
              sfArea = 142.5                    // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F4 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "WallCav-imass 1042"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallCavIMass"        // Surface construction
              sfArea = 427.5                    // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F4 Corridor-zn"        // Zone that lies on the other side of this surface
        
           TERMINAL   "F4 Corridor-tu"  
              tuAh = "F4 Corridor AirSys-ah"    // AirHandler serving this Terminal (and parent Zone)
              tuTH = 68                         // Air heating thermostat setpoint, °F
              tuTC = 78                         // Air cooling thermostat setpoint, °F
              tuVfMxH = 403.65                  // Maximum heating air flow rate, before air handler limitations, cfm
              tuVfMxC = 403.65                  // Maximum cooling air flow rate, before air handler limitations, cfm
              tuVfMn = 403.65                   // Minimum terminal air flow rate (omit for cycling fan), cfm
              tuSRLeak = 0                      // Leakage of supply air to return, increasing supply volume and return temp., frac
        
        ZONE   "F4 Break Room-zn"  
           znModel = "CZM"                      // Zone model (CNE, CSE, CZM, UZM)
           znArea = 180                         // Zone area, ft2
           znVol = 1620                         // Zone volume, ft3
           znEaveZ = 39.7                       // Height of top of the wall in this zone above the ground, ft
           znCeilingHt = 9                      // Nominal zone ceiling height relative to zone floor (typically 8-10 ft), ft
           znFloorZ = 30.7                      // Nominal zone floor height relative to arbitrary 0 level, ft
           znCAir = 360                         // Zone 'air' heat capacity: represents heat capacity of air, furniture, 'light' walls, and everything in zone except nonQUICK surfaces
           znSC = select( $radDiff >1., 0.5, default 0.8 )    // Expression representing zone shade closure
           znHIRatio = 10                       // Zone hygric inertia ratio
           infAC = 0                            // Zone infiltration air changes per hour, 1/hr
           infELA = 0                           // Zone effective leakage area (ELA), in2
           infShld = 4                          // Zone local shielding class, used in ELA model
        
           GAIN   "F4 Break Room-znLtg"  
              gnMeter = "MtrElec2"              // Meter that tracks internal gain
              gnEndUse = "Lit"                  // Internal gain enduse
              gnPower = 0.55 * 180 * 3.412 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.3,0.3,0.3,0.3,0.3,0.55,0.55,0.55,0.55,0.55,0.55,0.55,0.55,0.55,0.55,0.05,0.05), $DOWH==8, hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.3,0.3,0.3,0.3,0.3,0.55,0.55,0.55,0.55,0.55,0.55,0.55,0.55,0.55,0.55,0.05,0.05), $DOWH==7, hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.3,0.3,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.05), default hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.35,0.35,0.35,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.25,0.05) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "F4 Break Room-znPpl"  
              gnPower = 5.94 * 550 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(0,0,0,0,0,0,0,0,0.1,0.1,0.1,0.1,0.1,0.7,0.7,0.7,0.7,0.7,0.7,0.7,0.7,0.7,0.2,0), $DOWH==8, hourval(0,0,0,0,0,0,0,0,0.1,0.1,0.1,0.1,0.1,0.7,0.7,0.7,0.7,0.7,0.7,0.7,0.7,0.7,0.2,0), $DOWH==7, hourval(0,0,0,0,0,0,0,0,0.2,0.2,0.2,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.8,0.1,0), default hourval(0,0,0,0,0,0,0,0,0.2,0.2,0.2,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.2,0.2,0.2,0.2,0.1,0) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.262                   // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.5                     // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           GAIN   "F4 Break Room-znMEL"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Rcp"                  // Internal gain enduse
              gnPower = 1 * 180 * 3.412 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.3,0.3,0.3,0.3,0.3,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.05,0.05), $DOWH==8, hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.3,0.3,0.3,0.3,0.3,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.05,0.05), $DOWH==7, hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.3,0.3,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.05), default hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.4,0.4,0.4,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.25,0.05) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0                       // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           SURFACE   "F4 Break Room To F4 Res Zn S Court 1-Bed Int Wal-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 37.5                     // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F4 Res Zn S Court 1-Bed-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F4 Break Room To F4 Corridor Int Wall Back-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 30                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F4 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F4 Break Room To F4 Res Zn S Court 2-Bed Int Wal-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 37.5                     // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F4 Res Zn S Court 2-Bed-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F4 Break Room To F4 Res Zn S Court 1-Bed Int Wal-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 112.5                    // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F4 Res Zn S Court 1-Bed-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F4 Break Room To F4 Corridor Int Wall Back-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 90                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F4 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F4 Break Room To F4 Res Zn S Court 2-Bed Int Wal-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 112.5                    // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F4 Res Zn S Court 2-Bed-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F4 Break Room Ext Wall Front-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Res Exterior Wall Cons"    // Surface construction
              sfArea = 21.17625                 // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "F4 Break Room Ext Wall Front-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Res Exterior Wall Cons"    // Surface construction, Cavity R-val: 21
              sfArea = 98.82375                 // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
              WINDOW   "F4 Break Room Win Front Court-NoScrn"  
                 wnArea = 17.6475               // Area, ft2
                 wnHeight = 5                   // Height, ft
                 wnWidth = 3                    // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.3                  // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.23                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "None"               // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
              WINDOW   "F4 Break Room Win Front Court-Scrn"  
                 wnArea = 17.6475               // Area, ft2
                 wnHeight = 5                   // Height, ft
                 wnWidth = 3                    // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.3                  // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.23                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "Inscrn"             // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
           SURFACE   "F4 Break Room To F3 Break Room Int Floor-Frm"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "fc-Interior Floor Cons"    // Surface construction
              sfArea = 18                       // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F3 Break Room-zn"      // Zone that lies on the other side of this surface
        
           SURFACE   "F4 Break Room To F3 Break Room Int Floor-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Floor Cons"    // Surface construction
              sfArea = 162                      // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F3 Break Room-zn"      // Zone that lies on the other side of this surface
        
           SURFACE   "Furniture-imass 897"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-FurnIMass"           // Surface construction
              sfArea = 360                      // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F4 Break Room-zn"      // Zone that lies on the other side of this surface
        
           SURFACE   "WallFrm-imass 1043"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallFrmIMass"        // Surface construction
              sfArea = 18.75                    // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F4 Break Room-zn"      // Zone that lies on the other side of this surface
        
           SURFACE   "WallCav-imass 1044"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallCavIMass"        // Surface construction
              sfArea = 56.25                    // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F4 Break Room-zn"      // Zone that lies on the other side of this surface
        
           TERMINAL   "F4 Break Room-tu"  
              tuAh = "F4 Break Room AirSys-ah"    // AirHandler serving this Terminal (and parent Zone)
              tuTH = 68                         // Air heating thermostat setpoint, °F
              tuTC = 78                         // Air cooling thermostat setpoint, °F
              tuVfMxH = 140.06195               // Maximum heating air flow rate, before air handler limitations, cfm
              tuVfMxC = 140.06195               // Maximum cooling air flow rate, before air handler limitations, cfm
              tuVfMn = 140.06195                // Minimum terminal air flow rate (omit for cycling fan), cfm
              tuSRLeak = 0                      // Leakage of supply air to return, increasing supply volume and return temp., frac
        
        ZONE   "F4 Stairs E-zn"  
           znModel = "CZM"                      // Zone model (CNE, CSE, CZM, UZM)
           znArea = 180                         // Zone area, ft2
           znVol = 1620                         // Zone volume, ft3
           znEaveZ = 39.7                       // Height of top of the wall in this zone above the ground, ft
           znCeilingHt = 9                      // Nominal zone ceiling height relative to zone floor (typically 8-10 ft), ft
           znFloorZ = 30.7                      // Nominal zone floor height relative to arbitrary 0 level, ft
           znCAir = 360                         // Zone 'air' heat capacity: represents heat capacity of air, furniture, 'light' walls, and everything in zone except nonQUICK surfaces
           znSC = select( $radDiff >1., 0.5, default 0.8 )    // Expression representing zone shade closure
           znHIRatio = 10                       // Zone hygric inertia ratio
           infAC = 0                            // Zone infiltration air changes per hour, 1/hr
           infELA = 0                           // Zone effective leakage area (ELA), in2
           infShld = 4                          // Zone local shielding class, used in ELA model
        
           GAIN   "F4 Stairs E-znLtg"  
              gnMeter = "MtrElec2"              // Meter that tracks internal gain
              gnEndUse = "Lit"                  // Internal gain enduse
              gnPower = 0.6 * 180 * 3.412 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), $DOWH==8, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), $DOWH==7, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), default hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "F4 Stairs E-znPpl"  
              gnPower = 0.9 * 500 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), $DOWH==8, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), $DOWH==7, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), default hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.262                   // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.5                     // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           SURFACE   "F4 Stairs E To F4 Res Zn W Court Int Wall Front-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 45                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F4 Res Zn W Court-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F4 Stairs E To F4 Res Zn S Court 2-Bed Int Wall -Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 45                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F4 Res Zn S Court 2-Bed-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F4 Stairs E To F4 Corridor Int Wall Right-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 25                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F4 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F4 Stairs E To F4 Res Zn W Court Int Wall Front-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 135                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F4 Res Zn W Court-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F4 Stairs E To F4 Res Zn S Court 2-Bed Int Wall -Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 135                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F4 Res Zn S Court 2-Bed-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F4 Stairs E To F4 Corridor Int Wall Right-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 75                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F4 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F4 Stairs E Ext Wall Left-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Res Exterior Wall Cons"    // Surface construction
              sfArea = 25                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "F4 Stairs E Ext Wall Left-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Res Exterior Wall Cons"    // Surface construction, Cavity R-val: 21
              sfArea = 75                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "F4 Stairs E To F3 Stairs E Int Floor-Frm"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "fc-Interior Floor Cons"    // Surface construction
              sfArea = 18                       // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F3 Stairs E-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F4 Stairs E To F3 Stairs E Int Floor-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Floor Cons"    // Surface construction
              sfArea = 162                      // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F3 Stairs E-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "Furniture-imass 898"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-FurnIMass"           // Surface construction
              sfArea = 360                      // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F4 Stairs E-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "WallFrm-imass 1045"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallFrmIMass"        // Surface construction
              sfArea = 16.25                    // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F4 Stairs E-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "WallCav-imass 1046"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallCavIMass"        // Surface construction
              sfArea = 48.75                    // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F4 Stairs E-zn"        // Zone that lies on the other side of this surface
        
           TERMINAL   "F4 Stairs E-tu"  
              tuAh = "F4 Stairs E AirSys-ah"    // AirHandler serving this Terminal (and parent Zone)
              tuTH = 68                         // Air heating thermostat setpoint, °F
              tuTC = 78                         // Air cooling thermostat setpoint, °F
              tuVfMxH = 31.05                   // Maximum heating air flow rate, before air handler limitations, cfm
              tuVfMxC = 31.05                   // Maximum cooling air flow rate, before air handler limitations, cfm
              tuVfMn = 31.05                    // Minimum terminal air flow rate (omit for cycling fan), cfm
              tuSRLeak = 0                      // Leakage of supply air to return, increasing supply volume and return temp., frac
        
        ZONE   "F4 Stairs W-zn"  
           znModel = "CZM"                      // Zone model (CNE, CSE, CZM, UZM)
           znArea = 180                         // Zone area, ft2
           znVol = 1620                         // Zone volume, ft3
           znEaveZ = 39.7                       // Height of top of the wall in this zone above the ground, ft
           znCeilingHt = 9                      // Nominal zone ceiling height relative to zone floor (typically 8-10 ft), ft
           znFloorZ = 30.7                      // Nominal zone floor height relative to arbitrary 0 level, ft
           znCAir = 360                         // Zone 'air' heat capacity: represents heat capacity of air, furniture, 'light' walls, and everything in zone except nonQUICK surfaces
           znSC = select( $radDiff >1., 0.5, default 0.8 )    // Expression representing zone shade closure
           znHIRatio = 10                       // Zone hygric inertia ratio
           infAC = 0                            // Zone infiltration air changes per hour, 1/hr
           infELA = 0                           // Zone effective leakage area (ELA), in2
           infShld = 4                          // Zone local shielding class, used in ELA model
        
           GAIN   "F4 Stairs W-znLtg"  
              gnMeter = "MtrElec2"              // Meter that tracks internal gain
              gnEndUse = "Lit"                  // Internal gain enduse
              gnPower = 0.6 * 180 * 3.412 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), $DOWH==8, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), $DOWH==7, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), default hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "F4 Stairs W-znPpl"  
              gnPower = 0.9 * 500 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), $DOWH==8, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), $DOWH==7, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), default hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.262                   // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.5                     // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           SURFACE   "F4 Stairs W To F4 Res Zn E Court Int Wall Front-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 45                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F4 Res Zn E Court-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F4 Stairs W To F4 Corridor Int Wall Left-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 25                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F4 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F4 Stairs W To F4 Res Zn S Court 2-Bed Int Wall -Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 45                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F4 Res Zn S Court 2-Bed-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F4 Stairs W To F4 Res Zn E Court Int Wall Front-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 135                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F4 Res Zn E Court-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F4 Stairs W To F4 Corridor Int Wall Left-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 75                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F4 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F4 Stairs W To F4 Res Zn S Court 2-Bed Int Wall -Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 135                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F4 Res Zn S Court 2-Bed-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F4 Stairs W Ext Wall Right-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Res Exterior Wall Cons"    // Surface construction
              sfArea = 25                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 270                       // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "F4 Stairs W Ext Wall Right-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Res Exterior Wall Cons"    // Surface construction, Cavity R-val: 21
              sfArea = 75                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 270                       // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "F4 Stairs W To F3 Stairs W Int Floor-Frm"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "fc-Interior Floor Cons"    // Surface construction
              sfArea = 18                       // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F3 Stairs W-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F4 Stairs W To F3 Stairs W Int Floor-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Floor Cons"    // Surface construction
              sfArea = 162                      // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F3 Stairs W-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "Furniture-imass 899"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-FurnIMass"           // Surface construction
              sfArea = 360                      // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F4 Stairs W-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "WallFrm-imass 1047"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallFrmIMass"        // Surface construction
              sfArea = 16.25                    // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F4 Stairs W-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "WallCav-imass 1048"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallCavIMass"        // Surface construction
              sfArea = 48.75                    // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F4 Stairs W-zn"        // Zone that lies on the other side of this surface
        
           TERMINAL   "F4 Stairs W-tu"  
              tuAh = "F4 Stairs W AirSys-ah"    // AirHandler serving this Terminal (and parent Zone)
              tuTH = 68                         // Air heating thermostat setpoint, °F
              tuTC = 78                         // Air cooling thermostat setpoint, °F
              tuVfMxH = 34.684115               // Maximum heating air flow rate, before air handler limitations, cfm
              tuVfMxC = 34.684115               // Maximum cooling air flow rate, before air handler limitations, cfm
              tuVfMn = 34.684115                // Minimum terminal air flow rate (omit for cycling fan), cfm
              tuSRLeak = 0                      // Leakage of supply air to return, increasing supply volume and return temp., frac
        
        ZONE   "F5 Corridor-zn"  
           znModel = "CZM"                      // Zone model (CNE, CSE, CZM, UZM)
           znArea = 2340                        // Zone area, ft2
           znVol = 21060                        // Zone volume, ft3
           znEaveZ = 49.7                       // Height of top of the wall in this zone above the ground, ft
           znCeilingHt = 9                      // Nominal zone ceiling height relative to zone floor (typically 8-10 ft), ft
           znFloorZ = 40.7                      // Nominal zone floor height relative to arbitrary 0 level, ft
           znCAir = 4680                        // Zone 'air' heat capacity: represents heat capacity of air, furniture, 'light' walls, and everything in zone except nonQUICK surfaces
           znSC = select( $radDiff >1., 0.5, default 0.8 )    // Expression representing zone shade closure
           znHIRatio = 10                       // Zone hygric inertia ratio
           infAC = 0                            // Zone infiltration air changes per hour, 1/hr
           infELA = 0                           // Zone effective leakage area (ELA), in2
           infShld = 4                          // Zone local shielding class, used in ELA model
        
           GAIN   "F5 Corridor-znLtg"  
              gnMeter = "MtrElec2"              // Meter that tracks internal gain
              gnEndUse = "Lit"                  // Internal gain enduse
              gnPower = 0.4 * 2340 * 3.412 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), $DOWH==8, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), $DOWH==7, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), default hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "F5 Corridor-znPpl"  
              gnPower = 11.7 * 500 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), $DOWH==8, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), $DOWH==7, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), default hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.262                   // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.5                     // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           SURFACE   "F5 Corridor To F5 Res Zn S Court 2-Bed Int Wall -Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 30                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Res Zn S Court 2-Bed-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F5 Corridor To F5 Res Zn S Court 2-Bed Int Wall -Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 90                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Res Zn S Court 2-Bed-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F5 Corridor Cathedral Ceiling-Frm"  
              sfType = "Ceiling"                // Type of opaque surface
              sfCon = "fc-Cathedral Ceiling"    // Surface construction
              sfArea = 163.8                    // Wall area, ft2
              sfTilt = 4.763642                 // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.37                    // Surface exterior solar absorptivity
              sfExEpsLW = 0.75                  // Surface exterior long wave (thermal) emittance
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "F5 Corridor Cathedral Ceiling-Cav"  
              sfType = "Ceiling"                // Type of opaque surface
              sfCon = "cc-Cathedral Ceiling"    // Surface construction, Cavity R-val: 38
              sfArea = 2176.2                   // Wall area, ft2
              sfTilt = 4.763642                 // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.37                    // Surface exterior solar absorptivity
              sfExEpsLW = 0.75                  // Surface exterior long wave (thermal) emittance
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "F5 Corridor to F4 Corridor Int Floor-Frm"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "fc-Interior Floor Cons"    // Surface construction
              sfArea = 234                      // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F4 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F5 Corridor to F4 Corridor Int Floor-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Floor Cons"    // Surface construction
              sfArea = 2106                     // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F4 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "Furniture-imass 900"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-FurnIMass"           // Surface construction
              sfArea = 4680                     // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "WallFrm-imass 1049"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallFrmIMass"        // Surface construction
              sfArea = 142.5                    // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "WallCav-imass 1050"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallCavIMass"        // Surface construction
              sfArea = 427.5                    // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Corridor-zn"        // Zone that lies on the other side of this surface
        
           TERMINAL   "F5 Corridor-tu"  
              tuAh = "F5 Corridor AirSys-ah"    // AirHandler serving this Terminal (and parent Zone)
              tuTH = 68                         // Air heating thermostat setpoint, °F
              tuTC = 78                         // Air cooling thermostat setpoint, °F
              tuVfMxH = 403.65                  // Maximum heating air flow rate, before air handler limitations, cfm
              tuVfMxC = 403.65                  // Maximum cooling air flow rate, before air handler limitations, cfm
              tuVfMn = 403.65                   // Minimum terminal air flow rate (omit for cycling fan), cfm
              tuSRLeak = 0                      // Leakage of supply air to return, increasing supply volume and return temp., frac
        
        ZONE   "F5 Break Room-zn"  
           znModel = "CZM"                      // Zone model (CNE, CSE, CZM, UZM)
           znArea = 180                         // Zone area, ft2
           znVol = 1620                         // Zone volume, ft3
           znEaveZ = 49.7                       // Height of top of the wall in this zone above the ground, ft
           znCeilingHt = 9                      // Nominal zone ceiling height relative to zone floor (typically 8-10 ft), ft
           znFloorZ = 40.7                      // Nominal zone floor height relative to arbitrary 0 level, ft
           znCAir = 360                         // Zone 'air' heat capacity: represents heat capacity of air, furniture, 'light' walls, and everything in zone except nonQUICK surfaces
           znSC = select( $radDiff >1., 0.5, default 0.8 )    // Expression representing zone shade closure
           znHIRatio = 10                       // Zone hygric inertia ratio
           infAC = 0                            // Zone infiltration air changes per hour, 1/hr
           infELA = 0                           // Zone effective leakage area (ELA), in2
           infShld = 4                          // Zone local shielding class, used in ELA model
        
           GAIN   "F5 Break Room-znLtg"  
              gnMeter = "MtrElec2"              // Meter that tracks internal gain
              gnEndUse = "Lit"                  // Internal gain enduse
              gnPower = 0.55 * 180 * 3.412 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.3,0.3,0.3,0.3,0.3,0.55,0.55,0.55,0.55,0.55,0.55,0.55,0.55,0.55,0.55,0.05,0.05), $DOWH==8, hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.3,0.3,0.3,0.3,0.3,0.55,0.55,0.55,0.55,0.55,0.55,0.55,0.55,0.55,0.55,0.05,0.05), $DOWH==7, hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.3,0.3,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.05), default hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.35,0.35,0.35,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.25,0.05) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "F5 Break Room-znPpl"  
              gnPower = 5.94 * 550 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(0,0,0,0,0,0,0,0,0.1,0.1,0.1,0.1,0.1,0.7,0.7,0.7,0.7,0.7,0.7,0.7,0.7,0.7,0.2,0), $DOWH==8, hourval(0,0,0,0,0,0,0,0,0.1,0.1,0.1,0.1,0.1,0.7,0.7,0.7,0.7,0.7,0.7,0.7,0.7,0.7,0.2,0), $DOWH==7, hourval(0,0,0,0,0,0,0,0,0.2,0.2,0.2,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.8,0.1,0), default hourval(0,0,0,0,0,0,0,0,0.2,0.2,0.2,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.2,0.2,0.2,0.2,0.1,0) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.262                   // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.5                     // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           GAIN   "F5 Break Room-znMEL"  
              gnMeter = "MtrElec"               // Meter that tracks internal gain
              gnEndUse = "Rcp"                  // Internal gain enduse
