              gnPower = 1 * 180 * 3.412 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.3,0.3,0.3,0.3,0.3,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.05,0.05), $DOWH==8, hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.3,0.3,0.3,0.3,0.3,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.05,0.05), $DOWH==7, hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.3,0.3,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.05), default hourval(0.05,0.05,0.05,0.05,0.05,0.05,0.4,0.4,0.4,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.25,0.05) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0                       // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           SURFACE   "F5 Break Room To F5 Res Zn S Court 1-Bed Int Wal-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 37.5                     // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Res Zn S Court 1-Bed-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F5 Break Room To F5 Corridor Int Wall Back-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 30                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F5 Break Room To F5 Res Zn S Court 2-Bed Int Wal-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 37.5                     // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Res Zn S Court 2-Bed-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F5 Break Room To F5 Res Zn S Court 1-Bed Int Wal-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 112.5                    // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Res Zn S Court 1-Bed-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F5 Break Room To F5 Corridor Int Wall Back-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 90                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F5 Break Room To F5 Res Zn S Court 2-Bed Int Wal-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 112.5                    // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Res Zn S Court 2-Bed-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F5 Break Room Cathedral Ceiling-Frm"  
              sfType = "Ceiling"                // Type of opaque surface
              sfCon = "fc-Cathedral Ceiling"    // Surface construction
              sfArea = 12.6                     // Wall area, ft2
              sfTilt = 4.763642                 // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.37                    // Surface exterior solar absorptivity
              sfExEpsLW = 0.75                  // Surface exterior long wave (thermal) emittance
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "F5 Break Room Cathedral Ceiling-Cav"  
              sfType = "Ceiling"                // Type of opaque surface
              sfCon = "cc-Cathedral Ceiling"    // Surface construction, Cavity R-val: 38
              sfArea = 167.4                    // Wall area, ft2
              sfTilt = 4.763642                 // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.37                    // Surface exterior solar absorptivity
              sfExEpsLW = 0.75                  // Surface exterior long wave (thermal) emittance
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "F5 Break Room Ext Wall Front-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Res Exterior Wall Cons"    // Surface construction
              sfArea = 21.17625                 // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "F5 Break Room Ext Wall Front-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Res Exterior Wall Cons"    // Surface construction, Cavity R-val: 21
              sfArea = 98.82375                 // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
              WINDOW   "F5 Break Room Win Front Court-NoScrn"  
                 wnArea = 17.6475               // Area, ft2
                 wnHeight = 5                   // Height, ft
                 wnWidth = 3                    // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.3                  // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.23                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "None"               // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
              WINDOW   "F5 Break Room Win Front Court-Scrn"  
                 wnArea = 17.6475               // Area, ft2
                 wnHeight = 5                   // Height, ft
                 wnWidth = 3                    // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.3                  // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.23                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "Inscrn"             // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
           SURFACE   "F5 Break Room To F4 Break Room Int Floor-Frm"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "fc-Interior Floor Cons"    // Surface construction
              sfArea = 18                       // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F4 Break Room-zn"      // Zone that lies on the other side of this surface
        
           SURFACE   "F5 Break Room To F4 Break Room Int Floor-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Floor Cons"    // Surface construction
              sfArea = 162                      // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F4 Break Room-zn"      // Zone that lies on the other side of this surface
        
           SURFACE   "Furniture-imass 901"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-FurnIMass"           // Surface construction
              sfArea = 360                      // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Break Room-zn"      // Zone that lies on the other side of this surface
        
           SURFACE   "WallFrm-imass 1051"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallFrmIMass"        // Surface construction
              sfArea = 18.75                    // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Break Room-zn"      // Zone that lies on the other side of this surface
        
           SURFACE   "WallCav-imass 1052"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallCavIMass"        // Surface construction
              sfArea = 56.25                    // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Break Room-zn"      // Zone that lies on the other side of this surface
        
           TERMINAL   "F5 Break Room-tu"  
              tuAh = "F5 Break Room AirSys-ah"    // AirHandler serving this Terminal (and parent Zone)
              tuTH = 68                         // Air heating thermostat setpoint, °F
              tuTC = 78                         // Air cooling thermostat setpoint, °F
              tuVfMxH = 149.5414                // Maximum heating air flow rate, before air handler limitations, cfm
              tuVfMxC = 149.5414                // Maximum cooling air flow rate, before air handler limitations, cfm
              tuVfMn = 149.5414                 // Minimum terminal air flow rate (omit for cycling fan), cfm
              tuSRLeak = 0                      // Leakage of supply air to return, increasing supply volume and return temp., frac
        
        ZONE   "F5 Stairs E-zn"  
           znModel = "CZM"                      // Zone model (CNE, CSE, CZM, UZM)
           znArea = 180                         // Zone area, ft2
           znVol = 1620                         // Zone volume, ft3
           znEaveZ = 49.7                       // Height of top of the wall in this zone above the ground, ft
           znCeilingHt = 9                      // Nominal zone ceiling height relative to zone floor (typically 8-10 ft), ft
           znFloorZ = 40.7                      // Nominal zone floor height relative to arbitrary 0 level, ft
           znCAir = 360                         // Zone 'air' heat capacity: represents heat capacity of air, furniture, 'light' walls, and everything in zone except nonQUICK surfaces
           znSC = select( $radDiff >1., 0.5, default 0.8 )    // Expression representing zone shade closure
           znHIRatio = 10                       // Zone hygric inertia ratio
           infAC = 0                            // Zone infiltration air changes per hour, 1/hr
           infELA = 0                           // Zone effective leakage area (ELA), in2
           infShld = 4                          // Zone local shielding class, used in ELA model
        
           GAIN   "F5 Stairs E-znLtg"  
              gnMeter = "MtrElec2"              // Meter that tracks internal gain
              gnEndUse = "Lit"                  // Internal gain enduse
              gnPower = 0.6 * 180 * 3.412 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), $DOWH==8, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), $DOWH==7, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), default hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "F5 Stairs E-znPpl"  
              gnPower = 0.9 * 500 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), $DOWH==8, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), $DOWH==7, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), default hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.262                   // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.5                     // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           SURFACE   "F5 Stairs E To F5 Res Zn W Court Int Wall Front-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 45                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Res Zn W Court-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F5 Stairs E To F5 Res Zn S Court 2-Bed Int Wall -Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 45                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Res Zn S Court 2-Bed-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F5 Stairs E To F5 Corridor Int Wall Right-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 25                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F5 Stairs E To F5 Res Zn W Court Int Wall Front-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 135                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Res Zn W Court-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F5 Stairs E To F5 Res Zn S Court 2-Bed Int Wall -Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 135                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Res Zn S Court 2-Bed-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F5 Stairs E To F5 Corridor Int Wall Right-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 75                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F5 Stairs E Cathedral Ceiling-Frm"  
              sfType = "Ceiling"                // Type of opaque surface
              sfCon = "fc-Cathedral Ceiling"    // Surface construction
              sfArea = 12.6                     // Wall area, ft2
              sfTilt = 4.763642                 // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.37                    // Surface exterior solar absorptivity
              sfExEpsLW = 0.75                  // Surface exterior long wave (thermal) emittance
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "F5 Stairs E Cathedral Ceiling-Cav"  
              sfType = "Ceiling"                // Type of opaque surface
              sfCon = "cc-Cathedral Ceiling"    // Surface construction, Cavity R-val: 38
              sfArea = 167.4                    // Wall area, ft2
              sfTilt = 4.763642                 // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.37                    // Surface exterior solar absorptivity
              sfExEpsLW = 0.75                  // Surface exterior long wave (thermal) emittance
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "F5 Stairs E Ext Wall Left-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Res Exterior Wall Cons"    // Surface construction
              sfArea = 25                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "F5 Stairs E Ext Wall Left-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Res Exterior Wall Cons"    // Surface construction, Cavity R-val: 21
              sfArea = 75                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "F5 Stairs E To F4 Stairs E Int Floor-Frm"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "fc-Interior Floor Cons"    // Surface construction
              sfArea = 18                       // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F4 Stairs E-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F5 Stairs E To F4 Stairs E Int Floor-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Floor Cons"    // Surface construction
              sfArea = 162                      // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F4 Stairs E-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "Furniture-imass 902"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-FurnIMass"           // Surface construction
              sfArea = 360                      // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Stairs E-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "WallFrm-imass 1053"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallFrmIMass"        // Surface construction
              sfArea = 16.25                    // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Stairs E-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "WallCav-imass 1054"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallCavIMass"        // Surface construction
              sfArea = 48.75                    // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Stairs E-zn"        // Zone that lies on the other side of this surface
        
           TERMINAL   "F5 Stairs E-tu"  
              tuAh = "F5 Stairs E AirSys-ah"    // AirHandler serving this Terminal (and parent Zone)
              tuTH = 68                         // Air heating thermostat setpoint, °F
              tuTC = 78                         // Air cooling thermostat setpoint, °F
              tuVfMxH = 90.504425               // Maximum heating air flow rate, before air handler limitations, cfm
              tuVfMxC = 90.504425               // Maximum cooling air flow rate, before air handler limitations, cfm
              tuVfMn = 90.504425                // Minimum terminal air flow rate (omit for cycling fan), cfm
              tuSRLeak = 0                      // Leakage of supply air to return, increasing supply volume and return temp., frac
        
        ZONE   "F5 Stairs W-zn"  
           znModel = "CZM"                      // Zone model (CNE, CSE, CZM, UZM)
           znArea = 180                         // Zone area, ft2
           znVol = 1620                         // Zone volume, ft3
           znEaveZ = 49.7                       // Height of top of the wall in this zone above the ground, ft
           znCeilingHt = 9                      // Nominal zone ceiling height relative to zone floor (typically 8-10 ft), ft
           znFloorZ = 40.7                      // Nominal zone floor height relative to arbitrary 0 level, ft
           znCAir = 360                         // Zone 'air' heat capacity: represents heat capacity of air, furniture, 'light' walls, and everything in zone except nonQUICK surfaces
           znSC = select( $radDiff >1., 0.5, default 0.8 )    // Expression representing zone shade closure
           znHIRatio = 10                       // Zone hygric inertia ratio
           infAC = 0                            // Zone infiltration air changes per hour, 1/hr
           infELA = 0                           // Zone effective leakage area (ELA), in2
           infShld = 4                          // Zone local shielding class, used in ELA model
        
           GAIN   "F5 Stairs W-znLtg"  
              gnMeter = "MtrElec2"              // Meter that tracks internal gain
              gnEndUse = "Lit"                  // Internal gain enduse
              gnPower = 0.6 * 180 * 3.412 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), $DOWH==8, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), $DOWH==7, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), default hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "F5 Stairs W-znPpl"  
              gnPower = 0.9 * 500 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), $DOWH==8, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), $DOWH==7, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), default hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.262                   // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.5                     // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           SURFACE   "F5 Stairs W To F5 Res Zn E Court Int Wall Front-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 45                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Res Zn E Court-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F5 Stairs W To F5 Corridor Int Wall Left-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 25                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F5 Stairs W To F5 Res Zn S Court 2-Bed Int Wall -Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Int Wall Cons"        // Surface construction
              sfArea = 45                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Res Zn S Court 2-Bed-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F5 Stairs W To F5 Res Zn E Court Int Wall Front-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 135                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Res Zn E Court-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F5 Stairs W To F5 Corridor Int Wall Left-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 75                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Corridor-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F5 Stairs W To F5 Res Zn S Court 2-Bed Int Wall -Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Int Wall Cons"        // Surface construction
              sfArea = 135                      // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Res Zn S Court 2-Bed-zn"    // Zone that lies on the other side of this surface
        
           SURFACE   "F5 Stairs W Cathedral Ceiling-Frm"  
              sfType = "Ceiling"                // Type of opaque surface
              sfCon = "fc-Cathedral Ceiling"    // Surface construction
              sfArea = 12.6                     // Wall area, ft2
              sfTilt = 4.763642                 // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.37                    // Surface exterior solar absorptivity
              sfExEpsLW = 0.75                  // Surface exterior long wave (thermal) emittance
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "F5 Stairs W Cathedral Ceiling-Cav"  
              sfType = "Ceiling"                // Type of opaque surface
              sfCon = "cc-Cathedral Ceiling"    // Surface construction, Cavity R-val: 38
              sfArea = 167.4                    // Wall area, ft2
              sfTilt = 4.763642                 // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.37                    // Surface exterior solar absorptivity
              sfExEpsLW = 0.75                  // Surface exterior long wave (thermal) emittance
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "F5 Stairs W Ext Wall Right-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Res Exterior Wall Cons"    // Surface construction
              sfArea = 25                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 270                       // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "F5 Stairs W Ext Wall Right-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Res Exterior Wall Cons"    // Surface construction, Cavity R-val: 21
              sfArea = 75                       // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 270                       // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "F5 Stairs W To F4 Stairs W Int Floor-Frm"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "fc-Interior Floor Cons"    // Surface construction
              sfArea = 18                       // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F4 Stairs W-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "F5 Stairs W To F4 Stairs W Int Floor-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Floor Cons"    // Surface construction
              sfArea = 162                      // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F4 Stairs W-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "Furniture-imass 903"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-FurnIMass"           // Surface construction
              sfArea = 360                      // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Stairs W-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "WallFrm-imass 1055"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallFrmIMass"        // Surface construction
              sfArea = 16.25                    // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Stairs W-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "WallCav-imass 1056"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallCavIMass"        // Surface construction
              sfArea = 48.75                    // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "F5 Stairs W-zn"        // Zone that lies on the other side of this surface
        
           TERMINAL   "F5 Stairs W-tu"  
              tuAh = "F5 Stairs W AirSys-ah"    // AirHandler serving this Terminal (and parent Zone)
              tuTH = 68                         // Air heating thermostat setpoint, °F
              tuTC = 78                         // Air cooling thermostat setpoint, °F
              tuVfMxH = 98.013925               // Maximum heating air flow rate, before air handler limitations, cfm
              tuVfMxC = 98.013925               // Maximum cooling air flow rate, before air handler limitations, cfm
              tuVfMn = 98.013925                // Minimum terminal air flow rate (omit for cycling fan), cfm
              tuSRLeak = 0                      // Leakage of supply air to return, increasing supply volume and return temp., frac
        
        ZONE   "UG Garage-zn"  
           znModel = "UZM"                      // Zone model (CNE, CSE, CZM, UZM)
           znArea = 27900                       // Zone area, ft2
           znVol = 390600                       // Zone volume, ft3
           znCeilingHt = 14                     // Nominal zone ceiling height relative to zone floor (typically 8-10 ft), ft
           znFloorZ = -15                       // Nominal zone floor height relative to arbitrary 0 level, ft
           znHIRatio = 10                       // Zone hygric inertia ratio
           infAC = 0                            // Zone infiltration air changes per hour, 1/hr
           infELA = 0                           // Zone effective leakage area (ELA), in2
           infShld = 4                          // Zone local shielding class, used in ELA model
        
           GAIN   "UG Garage-znLtg"  
              gnMeter = "MtrElec2"              // Meter that tracks internal gain
              gnEndUse = "Lit"                  // Internal gain enduse
              gnPower = 0.1 * 27900 * 3.412 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5), $DOWH==8, hourval(0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5), $DOWH==7, hourval(0.5,0.5,0.5,0.5,0.5,0.5,1,1,1,1,1,1,1,1,1,1,1,0.5,0.5,0.5,0.5,0.5,0.5,0.5), default hourval(0.5,0.5,0.5,0.5,0.5,0.5,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0.5,0.5) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "UG Garage-znPpl"  
              gnPower = 69.75 * 450 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0), $DOWH==8, hourval(0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0), $DOWH==7, hourval(0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0), default hourval(0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.291111                // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.444444                // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           SURFACE   "UG Garage UG Wall - Front-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Below Grade Wall Cons"    // Surface construction
              sfArea = 3600                     // Wall area, ft2
              sfDepthBG = 15                    // Depth of bottom of wall or floor slab below grade, ft
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Ground"                // Exterior condition description
        
           SURFACE   "UG Garage UG Wall - Left-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Below Grade Wall Cons"    // Surface construction
              sfArea = 4860                     // Wall area, ft2
              sfDepthBG = 15                    // Depth of bottom of wall or floor slab below grade, ft
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Ground"                // Exterior condition description
        
           SURFACE   "UG Garage UG Wall - Back-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Below Grade Wall Cons"    // Surface construction
              sfArea = 3600                     // Wall area, ft2
              sfDepthBG = 15                    // Depth of bottom of wall or floor slab below grade, ft
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Ground"                // Exterior condition description
        
           SURFACE   "UG Garage UG Wall - Right-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Below Grade Wall Cons"    // Surface construction
              sfArea = 4860                     // Wall area, ft2
              sfDepthBG = 15                    // Depth of bottom of wall or floor slab below grade, ft
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Ground"                // Exterior condition description
        
           SURFACE   "UG Garage UG Floor-Exp"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "scn-UFlrConsExposed"     // Surface construction
              sfArea = 13950                    // Wall area, ft2
              sfDepthBG = 15                    // Depth of bottom of wall or floor slab below grade, ft
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Ground"                // Exterior condition description
        
           SURFACE   "UG Garage UG Floor-2-Exp"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "scn-UFlrConsExposed"     // Surface construction
              sfArea = 13950                    // Wall area, ft2
              sfDepthBG = 15                    // Depth of bottom of wall or floor slab below grade, ft
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "Ground"                // Exterior condition description
        
           SURFACE   "Furniture-imass 904"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-FurnIMass"           // Surface construction
              sfArea = 55800                    // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "UG Garage-zn"          // Zone that lies on the other side of this surface
        
           SURFACE   "WallFrm-imass 1057"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallFrmIMass"        // Surface construction
              sfArea = 6975                     // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "UG Garage-zn"          // Zone that lies on the other side of this surface
        
           SURFACE   "WallCav-imass 1058"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallCavIMass"        // Surface construction
              sfArea = 20925                    // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "UG Garage-zn"          // Zone that lies on the other side of this surface
        
        LOADMETER   "LdMtr1"  
        
        RSYS   "rsys-F2 Res Zn E Court HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F2 Res Zn E Court HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F2 Res Zn E Court HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F2 Res Zn E Court HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F2 Res Zn E Court HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F2 Res Zn E Court HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F2 Res Zn E Perim HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F2 Res Zn E Perim HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F2 Res Zn E Perim HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F2 Res Zn E Perim HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F2 Res Zn E Perim HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F2 Res Zn E Perim HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F2 Res Zn N Perim HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F2 Res Zn N Perim HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F2 Res Zn N Perim HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F2 Res Zn N Perim HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F2 Res Zn N Perim HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F2 Res Zn N Perim HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F2 Res Zn NE Perim HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F2 Res Zn NE Perim HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F2 Res Zn NE Perim HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F2 Res Zn NE Perim HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F2 Res Zn NE Perim HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F2 Res Zn NE Perim HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F2 Res Zn NW Perim HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F2 Res Zn NW Perim HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F2 Res Zn NW Perim HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F2 Res Zn NW Perim HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F2 Res Zn NW Perim HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F2 Res Zn NW Perim HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F2 Res Zn S Court 1-Bed HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F2 Res Zn S Court 1-Bed HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F2 Res Zn S Court 1-Bed HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F2 Res Zn S Court 1-Bed HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F2 Res Zn S Court 1-Bed HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F2 Res Zn S Court 1-Bed HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F2 Res Zn S Court 2-Bed HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F2 Res Zn S Court 2-Bed HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F2 Res Zn S Court 2-Bed HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F2 Res Zn S Court 2-Bed HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F2 Res Zn S Court 2-Bed HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F2 Res Zn S Court 2-Bed HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F2 Res Zn SE Court HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F2 Res Zn SE Court HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F2 Res Zn SE Court HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F2 Res Zn SE Court HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F2 Res Zn SE Court HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F2 Res Zn SE Court HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F2 Res Zn SW Court HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F2 Res Zn SW Court HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F2 Res Zn SW Court HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F2 Res Zn SW Court HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F2 Res Zn SW Court HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F2 Res Zn SW Court HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F2 Res Zn SE Perim HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F2 Res Zn SE Perim HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F2 Res Zn SE Perim HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F2 Res Zn SE Perim HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F2 Res Zn SE Perim HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F2 Res Zn SE Perim HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F2 Res Zn SW Perim HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F2 Res Zn SW Perim HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F2 Res Zn SW Perim HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F2 Res Zn SW Perim HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F2 Res Zn SW Perim HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F2 Res Zn SW Perim HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F2 Res Zn W Court HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F2 Res Zn W Court HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F2 Res Zn W Court HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F2 Res Zn W Court HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F2 Res Zn W Court HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F2 Res Zn W Court HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F2 Res Zn W Perim HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F2 Res Zn W Perim HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F2 Res Zn W Perim HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F2 Res Zn W Perim HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F2 Res Zn W Perim HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F2 Res Zn W Perim HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F3 Res Zn E Court HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F3 Res Zn E Court HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F3 Res Zn E Court HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F3 Res Zn E Court HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F3 Res Zn E Court HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F3 Res Zn E Court HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F3 Res Zn E Perim HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F3 Res Zn E Perim HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F3 Res Zn E Perim HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F3 Res Zn E Perim HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F3 Res Zn E Perim HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F3 Res Zn E Perim HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F3 Res Zn N Perim HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F3 Res Zn N Perim HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F3 Res Zn N Perim HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F3 Res Zn N Perim HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F3 Res Zn N Perim HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F3 Res Zn N Perim HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F3 Res Zn NE Perim HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F3 Res Zn NE Perim HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F3 Res Zn NE Perim HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F3 Res Zn NE Perim HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F3 Res Zn NE Perim HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F3 Res Zn NE Perim HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F3 Res Zn NW Perim HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F3 Res Zn NW Perim HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F3 Res Zn NW Perim HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F3 Res Zn NW Perim HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F3 Res Zn NW Perim HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F3 Res Zn NW Perim HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F3 Res Zn S Court 1-Bed HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F3 Res Zn S Court 1-Bed HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F3 Res Zn S Court 1-Bed HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F3 Res Zn S Court 1-Bed HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F3 Res Zn S Court 1-Bed HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F3 Res Zn S Court 1-Bed HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F3 Res Zn S Court 2-Bed HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F3 Res Zn S Court 2-Bed HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F3 Res Zn S Court 2-Bed HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F3 Res Zn S Court 2-Bed HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F3 Res Zn S Court 2-Bed HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F3 Res Zn S Court 2-Bed HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F3 Res Zn SE Court HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F3 Res Zn SE Court HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F3 Res Zn SE Court HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F3 Res Zn SE Court HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F3 Res Zn SE Court HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F3 Res Zn SE Court HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F3 Res Zn SW Court HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F3 Res Zn SW Court HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F3 Res Zn SW Court HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F3 Res Zn SW Court HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F3 Res Zn SW Court HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F3 Res Zn SW Court HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F3 Res Zn SE Perim HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F3 Res Zn SE Perim HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F3 Res Zn SE Perim HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F3 Res Zn SE Perim HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F3 Res Zn SE Perim HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F3 Res Zn SE Perim HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F3 Res Zn SW Perim HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F3 Res Zn SW Perim HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F3 Res Zn SW Perim HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F3 Res Zn SW Perim HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F3 Res Zn SW Perim HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F3 Res Zn SW Perim HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F3 Res Zn W Court HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F3 Res Zn W Court HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F3 Res Zn W Court HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F3 Res Zn W Court HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F3 Res Zn W Court HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F3 Res Zn W Court HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F3 Res Zn W Perim HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F3 Res Zn W Perim HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F3 Res Zn W Perim HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F3 Res Zn W Perim HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F3 Res Zn W Perim HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F3 Res Zn W Perim HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F4 Res Zn E Court HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F4 Res Zn E Court HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F4 Res Zn E Court HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F4 Res Zn E Court HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F4 Res Zn E Court HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F4 Res Zn E Court HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F4 Res Zn E Perim HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F4 Res Zn E Perim HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F4 Res Zn E Perim HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F4 Res Zn E Perim HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F4 Res Zn E Perim HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F4 Res Zn E Perim HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F4 Res Zn N Perim HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F4 Res Zn N Perim HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F4 Res Zn N Perim HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F4 Res Zn N Perim HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F4 Res Zn N Perim HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F4 Res Zn N Perim HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F4 Res Zn NE Perim HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F4 Res Zn NE Perim HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F4 Res Zn NE Perim HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F4 Res Zn NE Perim HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F4 Res Zn NE Perim HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F4 Res Zn NE Perim HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F4 Res Zn NW Perim HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F4 Res Zn NW Perim HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F4 Res Zn NW Perim HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F4 Res Zn NW Perim HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F4 Res Zn NW Perim HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F4 Res Zn NW Perim HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F4 Res Zn S Court 1-Bed HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F4 Res Zn S Court 1-Bed HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F4 Res Zn S Court 1-Bed HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F4 Res Zn S Court 1-Bed HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F4 Res Zn S Court 1-Bed HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F4 Res Zn S Court 1-Bed HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F4 Res Zn S Court 2-Bed HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F4 Res Zn S Court 2-Bed HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F4 Res Zn S Court 2-Bed HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F4 Res Zn S Court 2-Bed HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F4 Res Zn S Court 2-Bed HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F4 Res Zn S Court 2-Bed HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F4 Res Zn SE Court HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F4 Res Zn SE Court HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F4 Res Zn SE Court HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F4 Res Zn SE Court HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F4 Res Zn SE Court HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F4 Res Zn SE Court HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F4 Res Zn SW Court HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F4 Res Zn SW Court HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F4 Res Zn SW Court HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F4 Res Zn SW Court HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F4 Res Zn SW Court HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F4 Res Zn SW Court HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F4 Res Zn SE Perim HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F4 Res Zn SE Perim HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F4 Res Zn SE Perim HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F4 Res Zn SE Perim HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F4 Res Zn SE Perim HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F4 Res Zn SE Perim HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F4 Res Zn SW Perim HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F4 Res Zn SW Perim HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F4 Res Zn SW Perim HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F4 Res Zn SW Perim HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F4 Res Zn SW Perim HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F4 Res Zn SW Perim HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F4 Res Zn W Court HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F4 Res Zn W Court HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F4 Res Zn W Court HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F4 Res Zn W Court HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F4 Res Zn W Court HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F4 Res Zn W Court HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F4 Res Zn W Perim HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F4 Res Zn W Perim HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F4 Res Zn W Perim HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F4 Res Zn W Perim HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F4 Res Zn W Perim HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F4 Res Zn W Perim HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F5 Res Zn E Court HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F5 Res Zn E Court HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F5 Res Zn E Court HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F5 Res Zn E Court HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F5 Res Zn E Court HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F5 Res Zn E Court HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F5 Res Zn E Perim HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F5 Res Zn E Perim HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F5 Res Zn E Perim HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F5 Res Zn E Perim HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F5 Res Zn E Perim HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F5 Res Zn E Perim HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F5 Res Zn N Perim HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F5 Res Zn N Perim HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F5 Res Zn N Perim HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F5 Res Zn N Perim HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F5 Res Zn N Perim HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F5 Res Zn N Perim HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F5 Res Zn NE Perim HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F5 Res Zn NE Perim HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F5 Res Zn NE Perim HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F5 Res Zn NE Perim HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F5 Res Zn NE Perim HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F5 Res Zn NE Perim HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F5 Res Zn NW Perim HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F5 Res Zn NW Perim HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F5 Res Zn NW Perim HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F5 Res Zn NW Perim HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F5 Res Zn NW Perim HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F5 Res Zn NW Perim HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F5 Res Zn S Court 1-Bed HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F5 Res Zn S Court 1-Bed HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F5 Res Zn S Court 1-Bed HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F5 Res Zn S Court 1-Bed HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F5 Res Zn S Court 1-Bed HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F5 Res Zn S Court 1-Bed HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F5 Res Zn S Court 2-Bed HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F5 Res Zn S Court 2-Bed HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F5 Res Zn S Court 2-Bed HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F5 Res Zn S Court 2-Bed HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F5 Res Zn S Court 2-Bed HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F5 Res Zn S Court 2-Bed HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F5 Res Zn SE Court HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F5 Res Zn SE Court HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F5 Res Zn SE Court HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F5 Res Zn SE Court HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F5 Res Zn SE Court HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F5 Res Zn SE Court HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F5 Res Zn SW Court HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F5 Res Zn SW Court HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F5 Res Zn SW Court HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F5 Res Zn SW Court HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F5 Res Zn SW Court HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F5 Res Zn SW Court HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F5 Res Zn SE Perim HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F5 Res Zn SE Perim HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F5 Res Zn SE Perim HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F5 Res Zn SE Perim HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F5 Res Zn SE Perim HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F5 Res Zn SE Perim HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F5 Res Zn SW Perim HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F5 Res Zn SW Perim HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F5 Res Zn SW Perim HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F5 Res Zn SW Perim HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F5 Res Zn SW Perim HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F5 Res Zn SW Perim HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F5 Res Zn W Court HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F5 Res Zn W Court HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F5 Res Zn W Court HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F5 Res Zn W Court HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F5 Res Zn W Court HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F5 Res Zn W Court HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-F5 Res Zn W Perim HVACSys"  
           rsType = "WSHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapH
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.15                      // Cooling sizing factor
           rsEER = 12                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-F5 Res Zn W Perim HVACSys"].prior.H.hrsOn) * max( 36000, @RSYS["rsys-F5 Res Zn W Perim HVACSys"].capNomC ) * 10./12000.    // Parasitic electric use, W
           rsCOP47 = 4.2                        // ratio of heating provided over the electrical energy consumed (@ 47°F), ratio
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsTdbOut = select(@RSYS["rsys-F5 Res Zn W Perim HVACSys"].modeLastActive == 2, 85, default 60)    // Source side temperature for performance corrections (heat = mode 1, cool = mode 2), °F
           rsSrcSideLoadMtr = "LdMtr1"          // LOADMETER used to generate plant load profiles for condenser/boiler loops
           rsElecMtr = "MtrElec"                // Electric use meter
           rsFuelMtr = "MtrNatGas"              // Natural gas use meter
        
           DUCTSEG   "SupplyDuct-rsys-F5 Res Zn W Perim HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-F5 Res Zn W Perim HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        AIRHANDLER   "F1 Business Cent AirSys-ah"  
           ahSched = ON                         // Air handler schedule; OFF or ON, hourly schedulable by expression
           ahTsSp = ZN2                         // Supply temperature setpoint numeric value OR* choice of control method
           ahfanCycles = NO                     // Whether AH fan cycles with the zone thermostat
           ahTsMn = 58                          // Minimum supply temperature, °F
           ahTsMx = 95                          // Maximum supply temperature, °F
           sfanType = "DrawThru"                // Supply fan type/position
           sfanVfDs = 292.19085                 // Supply fan design or rated (volumetric) air flow at rated pressure, cfm
           sfanVfMxF = 1                        // Supply fan overrun factor: maximum factor by which fan will exceed rated flow (default 1.3), mult
           sfanElecPwr = 0.742                  // Supply fan input power per unit air flow (at design flow and pressure), W/cfm
           sfanMotEff = 0.855                   // Supply fan motor/drive efficiency, frac
           sfanMotPos = IN_FLOW                 // Supply fan motor/drive position
           sfanMtr = "MtrElec"                  // Name of METER to accumulate energy use by this supply fan
           ahhcType = "AHP"                     // Heating coil type
           ahhcCapTRat = 12522.465              // Total heating coil (output) capacity, Btuh
           ahhcMtr = "MtrElec"                  // Name of METER to accumulate energy use by this heating coil
           ahpCap17 = 6248.710035               // AHRI steady state rated capacity at 70 degF indoor (return), and 17 degF outdoor air temp, respectively, Btuh
           ahpCOP47 = 3.776227                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 47 degF outdoor and 70 indoor, kW
           ahpCOP17 = 2.311834                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 17 degF outdoor and 70 indoor, kW
           ahpCapSupH = 14142.125               // Output capacity of the heat pump's supplemental heating coil, Btuh
           ahpTOff = 0                          // Heat pump compressor is disabled (only supplemental heater operates) when outdoor temperature falls below this temperature, °F
           ahpTOn = 0                           // Heat pump compressor is enabled when outdoor temperature is at or above this temperature, °F
           ahpSupHMtr = "MtrElec"               // Name of METER to accumulate energy use by this supp heat pump heating coil
           cchCM = TSTAT                        // Crankcase heater presence and control method
           cchPMx = 0.010002                    // Crankcase resistance heater input power (max power if cchCM is PTC or PTC_CLO), kW
           cchTOn = 50                          // For cchCM = TSTAT, in subhours when compressor does not run, the crankcase heater turn-on outdoor temp, °F
           cchMtr = "MtrElec"                   // Name of METER to accumulate energy use by the crankcase heater
           ahccType = "DX"                      // Cooling coil type
           ahccCapTRat = 12522.465              // Total cooling coil capacity (sensible + latent), Btuh
           ahccMtr = "MtrElec"                  // Name of METER to accumulate energy use by this cooling coil
           ahccEirR = 0.232158                  // DX compressor energy input ratio (EIR) at full load under rated conditions, ratio
           pydxCaptT = 0.874962, -0.001143, 0.000171, -0.00296, 0.00001, 
                       -0.000059                // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccCaptRat for the actual entering air temp, coefs
           pydxEirT = -1.063931, 0.030658, -0.000127, 0.015421, 0.00005, 
                      -0.00021                  // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccEirR for the actual entering air temp, coefs
           pydxEirUl = 0.20123, -0.031218, 1.950498, -1.120511    // Coefficients of cubic polynomial function of part load ratio used to adjust energy input to part load conditions, in the compressor unloading part load region (1 >= plr >= ahccMinUnldPlr), coefs
           ahccVfRperTon = 400                  // Air flow per ton during AHRI tests, cfm/ton
           oaMnCtrl = "Volume"                  // Minimum outside air flow control method
           oaVfDsMn = 178.2                     // Design minimum outside air flow, cfm
           oaEcoType = "None"                   // Economizer type
           oaOaLeak = 0                         // Outside air damper leakage to mixed air (default 0.1), frac
           oaRaLeak = 0                         // Return air damper leakage to mixed air (default 0.1), frac
           ahSOLeak = 0                         // Supply duct leakage to outdoors, expressed as a fraction of supply fan design flow, frac
           ahROLeak = 0                         // Return duct leakage FROM outdoors, expressed as a fraction of supply fan design flow, frac
           ahSOLoss = 0                         // Supply duct loss/gain to the outdoors, frac
           ahROLoss = 0                         // Return duct loss/gain to the outdoors, frac
        
        AIRHANDLER   "F1 Corridor AirSys-ah"  
           ahSched = ON                         // Air handler schedule; OFF or ON, hourly schedulable by expression
           ahTsSp = ZN2                         // Supply temperature setpoint numeric value OR* choice of control method
           ahfanCycles = NO                     // Whether AH fan cycles with the zone thermostat
           ahTsMn = 58                          // Minimum supply temperature, °F
           ahTsMx = 95                          // Maximum supply temperature, °F
           sfanType = "DrawThru"                // Supply fan type/position
           sfanVfDs = 369.66405                 // Supply fan design or rated (volumetric) air flow at rated pressure, cfm
           sfanVfMxF = 1                        // Supply fan overrun factor: maximum factor by which fan will exceed rated flow (default 1.3), mult
           sfanElecPwr = 0.742                  // Supply fan input power per unit air flow (at design flow and pressure), W/cfm
           sfanMotEff = 0.855                   // Supply fan motor/drive efficiency, frac
           sfanMotPos = IN_FLOW                 // Supply fan motor/drive position
           sfanMtr = "MtrElec"                  // Name of METER to accumulate energy use by this supply fan
           ahhcType = "AHP"                     // Heating coil type
           ahhcCapTRat = 15842.745              // Total heating coil (output) capacity, Btuh
           ahhcMtr = "MtrElec"                  // Name of METER to accumulate energy use by this heating coil
           ahpCap17 = 7905.529755               // AHRI steady state rated capacity at 70 degF indoor (return), and 17 degF outdoor air temp, respectively, Btuh
           ahpCOP47 = 3.776227                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 47 degF outdoor and 70 indoor, kW
           ahpCOP17 = 2.311834                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 17 degF outdoor and 70 indoor, kW
           ahpCapSupH = 17735                   // Output capacity of the heat pump's supplemental heating coil, Btuh
           ahpTOff = 0                          // Heat pump compressor is disabled (only supplemental heater operates) when outdoor temperature falls below this temperature, °F
           ahpTOn = 0                           // Heat pump compressor is enabled when outdoor temperature is at or above this temperature, °F
           ahpSupHMtr = "MtrElec"               // Name of METER to accumulate energy use by this supp heat pump heating coil
           cchCM = TSTAT                        // Crankcase heater presence and control method
           cchPMx = 0.012654                    // Crankcase resistance heater input power (max power if cchCM is PTC or PTC_CLO), kW
           cchTOn = 50                          // For cchCM = TSTAT, in subhours when compressor does not run, the crankcase heater turn-on outdoor temp, °F
           cchMtr = "MtrElec"                   // Name of METER to accumulate energy use by the crankcase heater
           ahccType = "DX"                      // Cooling coil type
           ahccCapTRat = 15842.745              // Total cooling coil capacity (sensible + latent), Btuh
           ahccMtr = "MtrElec"                  // Name of METER to accumulate energy use by this cooling coil
           ahccEirR = 0.232158                  // DX compressor energy input ratio (EIR) at full load under rated conditions, ratio
           pydxCaptT = 0.874962, -0.001143, 0.000171, -0.00296, 0.00001, 
                       -0.000059                // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccCaptRat for the actual entering air temp, coefs
           pydxEirT = -1.063931, 0.030658, -0.000127, 0.015421, 0.00005, 
                      -0.00021                  // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccEirR for the actual entering air temp, coefs
           pydxEirUl = 0.20123, -0.031218, 1.950498, -1.120511    // Coefficients of cubic polynomial function of part load ratio used to adjust energy input to part load conditions, in the compressor unloading part load region (1 >= plr >= ahccMinUnldPlr), coefs
           ahccVfRperTon = 400                  // Air flow per ton during AHRI tests, cfm/ton
           oaMnCtrl = "Volume"                  // Minimum outside air flow control method
           oaVfDsMn = 219.6                     // Design minimum outside air flow, cfm
           oaEcoType = "None"                   // Economizer type
           oaOaLeak = 0                         // Outside air damper leakage to mixed air (default 0.1), frac
           oaRaLeak = 0                         // Return air damper leakage to mixed air (default 0.1), frac
           ahSOLeak = 0                         // Supply duct leakage to outdoors, expressed as a fraction of supply fan design flow, frac
           ahROLeak = 0                         // Return duct leakage FROM outdoors, expressed as a fraction of supply fan design flow, frac
           ahSOLoss = 0                         // Supply duct loss/gain to the outdoors, frac
           ahROLoss = 0                         // Return duct loss/gain to the outdoors, frac
        
        AIRHANDLER   "F1 Fitness Cente AirSys-ah"  
           ahSched = ON                         // Air handler schedule; OFF or ON, hourly schedulable by expression
           ahTsSp = ZN2                         // Supply temperature setpoint numeric value OR* choice of control method
           ahfanCycles = NO                     // Whether AH fan cycles with the zone thermostat
           ahTsMn = 58                          // Minimum supply temperature, °F
           ahTsMx = 95                          // Maximum supply temperature, °F
           sfanType = "DrawThru"                // Supply fan type/position
           sfanVfDs = 431.0752                  // Supply fan design or rated (volumetric) air flow at rated pressure, cfm
           sfanVfMxF = 1                        // Supply fan overrun factor: maximum factor by which fan will exceed rated flow (default 1.3), mult
           sfanElecPwr = 0.742                  // Supply fan input power per unit air flow (at design flow and pressure), W/cfm
           sfanMotEff = 0.855                   // Supply fan motor/drive efficiency, frac
           sfanMotPos = IN_FLOW                 // Supply fan motor/drive position
           sfanMtr = "MtrElec"                  // Name of METER to accumulate energy use by this supply fan
           ahhcType = "AHP"                     // Heating coil type
           ahhcCapTRat = 18474.651429           // Total heating coil (output) capacity, Btuh
           ahhcMtr = "MtrElec"                  // Name of METER to accumulate energy use by this heating coil
           ahpCap17 = 9218.851063               // AHRI steady state rated capacity at 70 degF indoor (return), and 17 degF outdoor air temp, respectively, Btuh
           ahpCOP47 = 3.776227                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 47 degF outdoor and 70 indoor, kW
           ahpCOP17 = 2.311834                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 17 degF outdoor and 70 indoor, kW
           ahpCapSupH = 16538.5                 // Output capacity of the heat pump's supplemental heating coil, Btuh
           ahpTOff = 0                          // Heat pump compressor is disabled (only supplemental heater operates) when outdoor temperature falls below this temperature, °F
           ahpTOn = 0                           // Heat pump compressor is enabled when outdoor temperature is at or above this temperature, °F
           ahpSupHMtr = "MtrElec"               // Name of METER to accumulate energy use by this supp heat pump heating coil
           cchCM = TSTAT                        // Crankcase heater presence and control method
           cchPMx = 0.014756                    // Crankcase resistance heater input power (max power if cchCM is PTC or PTC_CLO), kW
           cchTOn = 50                          // For cchCM = TSTAT, in subhours when compressor does not run, the crankcase heater turn-on outdoor temp, °F
           cchMtr = "MtrElec"                   // Name of METER to accumulate energy use by the crankcase heater
           ahccType = "DX"                      // Cooling coil type
           ahccCapTRat = 18474.651429           // Total cooling coil capacity (sensible + latent), Btuh
           ahccMtr = "MtrElec"                  // Name of METER to accumulate energy use by this cooling coil
           ahccEirR = 0.232158                  // DX compressor energy input ratio (EIR) at full load under rated conditions, ratio
           pydxCaptT = 0.874962, -0.001143, 0.000171, -0.00296, 0.00001, 
                       -0.000059                // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccCaptRat for the actual entering air temp, coefs
           pydxEirT = -1.063931, 0.030658, -0.000127, 0.015421, 0.00005, 
                      -0.00021                  // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccEirR for the actual entering air temp, coefs
           pydxEirUl = 0.20123, -0.031218, 1.950498, -1.120511    // Coefficients of cubic polynomial function of part load ratio used to adjust energy input to part load conditions, in the compressor unloading part load region (1 >= plr >= ahccMinUnldPlr), coefs
           ahccVfRperTon = 400                  // Air flow per ton during AHRI tests, cfm/ton
           oaMnCtrl = "Volume"                  // Minimum outside air flow control method
           oaVfDsMn = 135                       // Design minimum outside air flow, cfm
           oaEcoType = "None"                   // Economizer type
           oaOaLeak = 0                         // Outside air damper leakage to mixed air (default 0.1), frac
           oaRaLeak = 0                         // Return air damper leakage to mixed air (default 0.1), frac
           ahSOLeak = 0                         // Supply duct leakage to outdoors, expressed as a fraction of supply fan design flow, frac
           ahROLeak = 0                         // Return duct leakage FROM outdoors, expressed as a fraction of supply fan design flow, frac
           ahSOLoss = 0                         // Supply duct loss/gain to the outdoors, frac
           ahROLoss = 0                         // Return duct loss/gain to the outdoors, frac
        
        AIRHANDLER   "F1 Leasing Offic AirSys-ah"  
           ahSched = ON                         // Air handler schedule; OFF or ON, hourly schedulable by expression
           ahTsSp = ZN2                         // Supply temperature setpoint numeric value OR* choice of control method
           ahfanCycles = NO                     // Whether AH fan cycles with the zone thermostat
           ahTsMn = 58                          // Minimum supply temperature, °F
           ahTsMx = 95                          // Maximum supply temperature, °F
           sfanType = "DrawThru"                // Supply fan type/position
           sfanVfDs = 278.47365                 // Supply fan design or rated (volumetric) air flow at rated pressure, cfm
           sfanVfMxF = 1                        // Supply fan overrun factor: maximum factor by which fan will exceed rated flow (default 1.3), mult
           sfanElecPwr = 0.742                  // Supply fan input power per unit air flow (at design flow and pressure), W/cfm
           sfanMotEff = 0.855                   // Supply fan motor/drive efficiency, frac
           sfanMotPos = IN_FLOW                 // Supply fan motor/drive position
           sfanMtr = "MtrElec"                  // Name of METER to accumulate energy use by this supply fan
           ahhcType = "AHP"                     // Heating coil type
           ahhcCapTRat = 11157.855282           // Total heating coil (output) capacity, Btuh
           ahhcMtr = "MtrElec"                  // Name of METER to accumulate energy use by this heating coil
           ahpCap17 = 5567.769786               // AHRI steady state rated capacity at 70 degF indoor (return), and 17 degF outdoor air temp, respectively, Btuh
           ahpCOP47 = 3.776227                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 47 degF outdoor and 70 indoor, kW
           ahpCOP17 = 2.311834                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 17 degF outdoor and 70 indoor, kW
           ahpCapSupH = 9801.7375               // Output capacity of the heat pump's supplemental heating coil, Btuh
           ahpTOff = 0                          // Heat pump compressor is disabled (only supplemental heater operates) when outdoor temperature falls below this temperature, °F
           ahpTOn = 0                           // Heat pump compressor is enabled when outdoor temperature is at or above this temperature, °F
           ahpSupHMtr = "MtrElec"               // Name of METER to accumulate energy use by this supp heat pump heating coil
           cchCM = TSTAT                        // Crankcase heater presence and control method
           cchPMx = 0.008912                    // Crankcase resistance heater input power (max power if cchCM is PTC or PTC_CLO), kW
           cchTOn = 50                          // For cchCM = TSTAT, in subhours when compressor does not run, the crankcase heater turn-on outdoor temp, °F
           cchMtr = "MtrElec"                   // Name of METER to accumulate energy use by the crankcase heater
           ahccType = "DX"                      // Cooling coil type
           ahccCapTRat = 11157.855282           // Total cooling coil capacity (sensible + latent), Btuh
           ahccMtr = "MtrElec"                  // Name of METER to accumulate energy use by this cooling coil
           ahccEirR = 0.232158                  // DX compressor energy input ratio (EIR) at full load under rated conditions, ratio
           pydxCaptT = 0.874962, -0.001143, 0.000171, -0.00296, 0.00001, 
                       -0.000059                // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccCaptRat for the actual entering air temp, coefs
           pydxEirT = -1.063931, 0.030658, -0.000127, 0.015421, 0.00005, 
                      -0.00021                  // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccEirR for the actual entering air temp, coefs
           pydxEirUl = 0.20123, -0.031218, 1.950498, -1.120511    // Coefficients of cubic polynomial function of part load ratio used to adjust energy input to part load conditions, in the compressor unloading part load region (1 >= plr >= ahccMinUnldPlr), coefs
           ahccVfRperTon = 400                  // Air flow per ton during AHRI tests, cfm/ton
           oaMnCtrl = "Volume"                  // Minimum outside air flow control method
           oaVfDsMn = 62.1                      // Design minimum outside air flow, cfm
           oaEcoType = "None"                   // Economizer type
           oaOaLeak = 0                         // Outside air damper leakage to mixed air (default 0.1), frac
           oaRaLeak = 0                         // Return air damper leakage to mixed air (default 0.1), frac
           ahSOLeak = 0                         // Supply duct leakage to outdoors, expressed as a fraction of supply fan design flow, frac
           ahROLeak = 0                         // Return duct leakage FROM outdoors, expressed as a fraction of supply fan design flow, frac
           ahSOLoss = 0                         // Supply duct loss/gain to the outdoors, frac
           ahROLoss = 0                         // Return duct loss/gain to the outdoors, frac
        
        AIRHANDLER   "F1 Lobby AirSys-ah"  
           ahSched = ON                         // Air handler schedule; OFF or ON, hourly schedulable by expression
           ahTsSp = ZN2                         // Supply temperature setpoint numeric value OR* choice of control method
           ahfanCycles = NO                     // Whether AH fan cycles with the zone thermostat
           ahTsMn = 58                          // Minimum supply temperature, °F
           ahTsMx = 95                          // Maximum supply temperature, °F
           sfanType = "DrawThru"                // Supply fan type/position
           sfanVfDs = 361.33                    // Supply fan design or rated (volumetric) air flow at rated pressure, cfm
           sfanVfMxF = 1                        // Supply fan overrun factor: maximum factor by which fan will exceed rated flow (default 1.3), mult
           sfanElecPwr = 0.742                  // Supply fan input power per unit air flow (at design flow and pressure), W/cfm
           sfanMotEff = 0.855                   // Supply fan motor/drive efficiency, frac
           sfanMotPos = IN_FLOW                 // Supply fan motor/drive position
           sfanMtr = "MtrElec"                  // Name of METER to accumulate energy use by this supply fan
           ahhcType = "AHP"                     // Heating coil type
           ahhcCapTRat = 15485.571429           // Total heating coil (output) capacity, Btuh
           ahhcMtr = "MtrElec"                  // Name of METER to accumulate energy use by this heating coil
           ahpCap17 = 7727.300143               // AHRI steady state rated capacity at 70 degF indoor (return), and 17 degF outdoor air temp, respectively, Btuh
           ahpCOP47 = 3.776227                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 47 degF outdoor and 70 indoor, kW
           ahpCOP17 = 2.311834                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 17 degF outdoor and 70 indoor, kW
           ahpCapSupH = 15392.625               // Output capacity of the heat pump's supplemental heating coil, Btuh
           ahpTOff = 0                          // Heat pump compressor is disabled (only supplemental heater operates) when outdoor temperature falls below this temperature, °F
           ahpTOn = 0                           // Heat pump compressor is enabled when outdoor temperature is at or above this temperature, °F
           ahpSupHMtr = "MtrElec"               // Name of METER to accumulate energy use by this supp heat pump heating coil
           cchCM = TSTAT                        // Crankcase heater presence and control method
           cchPMx = 0.012369                    // Crankcase resistance heater input power (max power if cchCM is PTC or PTC_CLO), kW
           cchTOn = 50                          // For cchCM = TSTAT, in subhours when compressor does not run, the crankcase heater turn-on outdoor temp, °F
           cchMtr = "MtrElec"                   // Name of METER to accumulate energy use by the crankcase heater
           ahccType = "DX"                      // Cooling coil type
           ahccCapTRat = 15485.571429           // Total cooling coil capacity (sensible + latent), Btuh
           ahccMtr = "MtrElec"                  // Name of METER to accumulate energy use by this cooling coil
           ahccEirR = 0.232158                  // DX compressor energy input ratio (EIR) at full load under rated conditions, ratio
           pydxCaptT = 0.874962, -0.001143, 0.000171, -0.00296, 0.00001, 
                       -0.000059                // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccCaptRat for the actual entering air temp, coefs
           pydxEirT = -1.063931, 0.030658, -0.000127, 0.015421, 0.00005, 
                      -0.00021                  // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccEirR for the actual entering air temp, coefs
           pydxEirUl = 0.20123, -0.031218, 1.950498, -1.120511    // Coefficients of cubic polynomial function of part load ratio used to adjust energy input to part load conditions, in the compressor unloading part load region (1 >= plr >= ahccMinUnldPlr), coefs
           ahccVfRperTon = 400                  // Air flow per ton during AHRI tests, cfm/ton
           oaMnCtrl = "Volume"                  // Minimum outside air flow control method
           oaVfDsMn = 157.5                     // Design minimum outside air flow, cfm
           oaEcoType = "None"                   // Economizer type
           oaOaLeak = 0                         // Outside air damper leakage to mixed air (default 0.1), frac
           oaRaLeak = 0                         // Return air damper leakage to mixed air (default 0.1), frac
           ahSOLeak = 0                         // Supply duct leakage to outdoors, expressed as a fraction of supply fan design flow, frac
           ahROLeak = 0                         // Return duct leakage FROM outdoors, expressed as a fraction of supply fan design flow, frac
           ahSOLoss = 0                         // Supply duct loss/gain to the outdoors, frac
           ahROLoss = 0                         // Return duct loss/gain to the outdoors, frac
        
        AIRHANDLER   "F1 Stairs E AirSys-ah"  
           ahSched = ON                         // Air handler schedule; OFF or ON, hourly schedulable by expression
           ahTsSp = ZN2                         // Supply temperature setpoint numeric value OR* choice of control method
           ahfanCycles = NO                     // Whether AH fan cycles with the zone thermostat
           ahTsMn = 58                          // Minimum supply temperature, °F
           ahTsMx = 95                          // Maximum supply temperature, °F
           sfanType = "DrawThru"                // Supply fan type/position
           sfanVfDs = 168.9971                  // Supply fan design or rated (volumetric) air flow at rated pressure, cfm
           sfanVfMxF = 1                        // Supply fan overrun factor: maximum factor by which fan will exceed rated flow (default 1.3), mult
           sfanElecPwr = 0.742                  // Supply fan input power per unit air flow (at design flow and pressure), W/cfm
           sfanMotEff = 0.855                   // Supply fan motor/drive efficiency, frac
           sfanMotPos = IN_FLOW                 // Supply fan motor/drive position
           sfanMtr = "MtrElec"                  // Name of METER to accumulate energy use by this supply fan
           ahhcType = "AHP"                     // Heating coil type
           ahhcCapTRat = 6936.570729            // Total heating coil (output) capacity, Btuh
           ahhcMtr = "MtrElec"                  // Name of METER to accumulate energy use by this heating coil
           ahpCap17 = 3461.348794               // AHRI steady state rated capacity at 70 degF indoor (return), and 17 degF outdoor air temp, respectively, Btuh
           ahpCOP47 = 3.776227                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 47 degF outdoor and 70 indoor, kW
           ahpCOP17 = 2.311834                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 17 degF outdoor and 70 indoor, kW
           ahpCapSupH = 5602.3625               // Output capacity of the heat pump's supplemental heating coil, Btuh
           ahpTOff = 0                          // Heat pump compressor is disabled (only supplemental heater operates) when outdoor temperature falls below this temperature, °F
           ahpTOn = 0                           // Heat pump compressor is enabled when outdoor temperature is at or above this temperature, °F
           ahpSupHMtr = "MtrElec"               // Name of METER to accumulate energy use by this supp heat pump heating coil
           cchCM = TSTAT                        // Crankcase heater presence and control method
           cchPMx = 0.005541                    // Crankcase resistance heater input power (max power if cchCM is PTC or PTC_CLO), kW
           cchTOn = 50                          // For cchCM = TSTAT, in subhours when compressor does not run, the crankcase heater turn-on outdoor temp, °F
           cchMtr = "MtrElec"                   // Name of METER to accumulate energy use by the crankcase heater
           ahccType = "DX"                      // Cooling coil type
           ahccCapTRat = 6936.570729            // Total cooling coil capacity (sensible + latent), Btuh
           ahccMtr = "MtrElec"                  // Name of METER to accumulate energy use by this cooling coil
           ahccEirR = 0.232158                  // DX compressor energy input ratio (EIR) at full load under rated conditions, ratio
           pydxCaptT = 0.874962, -0.001143, 0.000171, -0.00296, 0.00001, 
                       -0.000059                // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccCaptRat for the actual entering air temp, coefs
           pydxEirT = -1.063931, 0.030658, -0.000127, 0.015421, 0.00005, 
                      -0.00021                  // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccEirR for the actual entering air temp, coefs
           pydxEirUl = 0.20123, -0.031218, 1.950498, -1.120511    // Coefficients of cubic polynomial function of part load ratio used to adjust energy input to part load conditions, in the compressor unloading part load region (1 >= plr >= ahccMinUnldPlr), coefs
           ahccVfRperTon = 400                  // Air flow per ton during AHRI tests, cfm/ton
           oaMnCtrl = "Volume"                  // Minimum outside air flow control method
           oaVfDsMn = 27                        // Design minimum outside air flow, cfm
           oaEcoType = "None"                   // Economizer type
           oaOaLeak = 0                         // Outside air damper leakage to mixed air (default 0.1), frac
           oaRaLeak = 0                         // Return air damper leakage to mixed air (default 0.1), frac
           ahSOLeak = 0                         // Supply duct leakage to outdoors, expressed as a fraction of supply fan design flow, frac
           ahROLeak = 0                         // Return duct leakage FROM outdoors, expressed as a fraction of supply fan design flow, frac
           ahSOLoss = 0                         // Supply duct loss/gain to the outdoors, frac
           ahROLoss = 0                         // Return duct loss/gain to the outdoors, frac
        
        AIRHANDLER   "F1 Stairs W AirSys-ah"  
           ahSched = ON                         // Air handler schedule; OFF or ON, hourly schedulable by expression
           ahTsSp = ZN2                         // Supply temperature setpoint numeric value OR* choice of control method
           ahfanCycles = NO                     // Whether AH fan cycles with the zone thermostat
           ahTsMn = 58                          // Minimum supply temperature, °F
           ahTsMx = 95                          // Maximum supply temperature, °F
           sfanType = "DrawThru"                // Supply fan type/position
           sfanVfDs = 163.79795                 // Supply fan design or rated (volumetric) air flow at rated pressure, cfm
           sfanVfMxF = 1                        // Supply fan overrun factor: maximum factor by which fan will exceed rated flow (default 1.3), mult
           sfanElecPwr = 0.742                  // Supply fan input power per unit air flow (at design flow and pressure), W/cfm
           sfanMotEff = 0.855                   // Supply fan motor/drive efficiency, frac
           sfanMotPos = IN_FLOW                 // Supply fan motor/drive position
           sfanMtr = "MtrElec"                  // Name of METER to accumulate energy use by this supply fan
           ahhcType = "AHP"                     // Heating coil type
           ahhcCapTRat = 6760.410614            // Total heating coil (output) capacity, Btuh
           ahhcMtr = "MtrElec"                  // Name of METER to accumulate energy use by this heating coil
           ahpCap17 = 3373.444896               // AHRI steady state rated capacity at 70 degF indoor (return), and 17 degF outdoor air temp, respectively, Btuh
           ahpCOP47 = 3.776227                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 47 degF outdoor and 70 indoor, kW
           ahpCOP17 = 2.311834                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 17 degF outdoor and 70 indoor, kW
           ahpCapSupH = 5457.3125               // Output capacity of the heat pump's supplemental heating coil, Btuh
           ahpTOff = 0                          // Heat pump compressor is disabled (only supplemental heater operates) when outdoor temperature falls below this temperature, °F
           ahpTOn = 0                           // Heat pump compressor is enabled when outdoor temperature is at or above this temperature, °F
           ahpSupHMtr = "MtrElec"               // Name of METER to accumulate energy use by this supp heat pump heating coil
           cchCM = TSTAT                        // Crankcase heater presence and control method
           cchPMx = 0.0054                      // Crankcase resistance heater input power (max power if cchCM is PTC or PTC_CLO), kW
           cchTOn = 50                          // For cchCM = TSTAT, in subhours when compressor does not run, the crankcase heater turn-on outdoor temp, °F
           cchMtr = "MtrElec"                   // Name of METER to accumulate energy use by the crankcase heater
           ahccType = "DX"                      // Cooling coil type
           ahccCapTRat = 6760.410614            // Total cooling coil capacity (sensible + latent), Btuh
           ahccMtr = "MtrElec"                  // Name of METER to accumulate energy use by this cooling coil
           ahccEirR = 0.232158                  // DX compressor energy input ratio (EIR) at full load under rated conditions, ratio
           pydxCaptT = 0.874962, -0.001143, 0.000171, -0.00296, 0.00001, 
                       -0.000059                // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccCaptRat for the actual entering air temp, coefs
           pydxEirT = -1.063931, 0.030658, -0.000127, 0.015421, 0.00005, 
                      -0.00021                  // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccEirR for the actual entering air temp, coefs
           pydxEirUl = 0.20123, -0.031218, 1.950498, -1.120511    // Coefficients of cubic polynomial function of part load ratio used to adjust energy input to part load conditions, in the compressor unloading part load region (1 >= plr >= ahccMinUnldPlr), coefs
           ahccVfRperTon = 400                  // Air flow per ton during AHRI tests, cfm/ton
           oaMnCtrl = "Volume"                  // Minimum outside air flow control method
           oaVfDsMn = 27                        // Design minimum outside air flow, cfm
           oaEcoType = "None"                   // Economizer type
           oaOaLeak = 0                         // Outside air damper leakage to mixed air (default 0.1), frac
           oaRaLeak = 0                         // Return air damper leakage to mixed air (default 0.1), frac
           ahSOLeak = 0                         // Supply duct leakage to outdoors, expressed as a fraction of supply fan design flow, frac
           ahROLeak = 0                         // Return duct leakage FROM outdoors, expressed as a fraction of supply fan design flow, frac
           ahSOLoss = 0                         // Supply duct loss/gain to the outdoors, frac
           ahROLoss = 0                         // Return duct loss/gain to the outdoors, frac
        
        AIRHANDLER   "F2 Corridor AirSys-ah"  
           ahSched = ON                         // Air handler schedule; OFF or ON, hourly schedulable by expression
           ahTsSp = ZN2                         // Supply temperature setpoint numeric value OR* choice of control method
           ahfanCycles = NO                     // Whether AH fan cycles with the zone thermostat
           ahTsMn = 58                          // Minimum supply temperature, °F
           ahTsMx = 95                          // Maximum supply temperature, °F
           sfanType = "DrawThru"                // Supply fan type/position
           sfanVfDs = 403.65                    // Supply fan design or rated (volumetric) air flow at rated pressure, cfm
           sfanVfMxF = 1                        // Supply fan overrun factor: maximum factor by which fan will exceed rated flow (default 1.3), mult
           sfanElecPwr = 0.742                  // Supply fan input power per unit air flow (at design flow and pressure), W/cfm
           sfanMotEff = 0.855                   // Supply fan motor/drive efficiency, frac
           sfanMotPos = IN_FLOW                 // Supply fan motor/drive position
           sfanMtr = "MtrElec"                  // Name of METER to accumulate energy use by this supply fan
           ahhcType = "AHP"                     // Heating coil type
           ahhcCapTRat = 17299.285714           // Total heating coil (output) capacity, Btuh
           ahhcMtr = "MtrElec"                  // Name of METER to accumulate energy use by this heating coil
           ahpCap17 = 8632.343571               // AHRI steady state rated capacity at 70 degF indoor (return), and 17 degF outdoor air temp, respectively, Btuh
           ahpCOP47 = 3.776227                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 47 degF outdoor and 70 indoor, kW
           ahpCOP17 = 2.311834                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 17 degF outdoor and 70 indoor, kW
           ahpCapSupH = 22548                   // Output capacity of the heat pump's supplemental heating coil, Btuh
           ahpTOff = 0                          // Heat pump compressor is disabled (only supplemental heater operates) when outdoor temperature falls below this temperature, °F
           ahpTOn = 0                           // Heat pump compressor is enabled when outdoor temperature is at or above this temperature, °F
           ahpSupHMtr = "MtrElec"               // Name of METER to accumulate energy use by this supp heat pump heating coil
           cchCM = TSTAT                        // Crankcase heater presence and control method
           cchPMx = 0.013818                    // Crankcase resistance heater input power (max power if cchCM is PTC or PTC_CLO), kW
           cchTOn = 50                          // For cchCM = TSTAT, in subhours when compressor does not run, the crankcase heater turn-on outdoor temp, °F
           cchMtr = "MtrElec"                   // Name of METER to accumulate energy use by the crankcase heater
           ahccType = "DX"                      // Cooling coil type
           ahccCapTRat = 17299.285714           // Total cooling coil capacity (sensible + latent), Btuh
           ahccMtr = "MtrElec"                  // Name of METER to accumulate energy use by this cooling coil
           ahccEirR = 0.232158                  // DX compressor energy input ratio (EIR) at full load under rated conditions, ratio
           pydxCaptT = 0.874962, -0.001143, 0.000171, -0.00296, 0.00001, 
                       -0.000059                // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccCaptRat for the actual entering air temp, coefs
           pydxEirT = -1.063931, 0.030658, -0.000127, 0.015421, 0.00005, 
                      -0.00021                  // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccEirR for the actual entering air temp, coefs
           pydxEirUl = 0.20123, -0.031218, 1.950498, -1.120511    // Coefficients of cubic polynomial function of part load ratio used to adjust energy input to part load conditions, in the compressor unloading part load region (1 >= plr >= ahccMinUnldPlr), coefs
           ahccVfRperTon = 400                  // Air flow per ton during AHRI tests, cfm/ton
           oaMnCtrl = "Volume"                  // Minimum outside air flow control method
           oaVfDsMn = 351                       // Design minimum outside air flow, cfm
           oaEcoType = "None"                   // Economizer type
           oaOaLeak = 0                         // Outside air damper leakage to mixed air (default 0.1), frac
           oaRaLeak = 0                         // Return air damper leakage to mixed air (default 0.1), frac
           ahSOLeak = 0                         // Supply duct leakage to outdoors, expressed as a fraction of supply fan design flow, frac
           ahROLeak = 0                         // Return duct leakage FROM outdoors, expressed as a fraction of supply fan design flow, frac
           ahSOLoss = 0                         // Supply duct loss/gain to the outdoors, frac
           ahROLoss = 0                         // Return duct loss/gain to the outdoors, frac
        
        AIRHANDLER   "F2 Break Room AirSys-ah"  
           ahSched = ON                         // Air handler schedule; OFF or ON, hourly schedulable by expression
           ahTsSp = ZN2                         // Supply temperature setpoint numeric value OR* choice of control method
           ahfanCycles = NO                     // Whether AH fan cycles with the zone thermostat
           ahTsMn = 58                          // Minimum supply temperature, °F
           ahTsMx = 95                          // Maximum supply temperature, °F
           sfanType = "DrawThru"                // Supply fan type/position
           sfanVfDs = 139.50765                 // Supply fan design or rated (volumetric) air flow at rated pressure, cfm
           sfanVfMxF = 1                        // Supply fan overrun factor: maximum factor by which fan will exceed rated flow (default 1.3), mult
           sfanElecPwr = 0.742                  // Supply fan input power per unit air flow (at design flow and pressure), W/cfm
           sfanMotEff = 0.855                   // Supply fan motor/drive efficiency, frac
           sfanMotPos = IN_FLOW                 // Supply fan motor/drive position
           sfanMtr = "MtrElec"                  // Name of METER to accumulate energy use by this supply fan
           ahhcType = "AHP"                     // Heating coil type
           ahhcCapTRat = 5978.899286            // Total heating coil (output) capacity, Btuh
           ahhcMtr = "MtrElec"                  // Name of METER to accumulate energy use by this heating coil
           ahpCap17 = 2983.470744               // AHRI steady state rated capacity at 70 degF indoor (return), and 17 degF outdoor air temp, respectively, Btuh
           ahpCOP47 = 3.776227                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 47 degF outdoor and 70 indoor, kW
           ahpCOP17 = 2.311834                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 17 degF outdoor and 70 indoor, kW
           ahpCapSupH = 6889.725                // Output capacity of the heat pump's supplemental heating coil, Btuh
           ahpTOff = 0                          // Heat pump compressor is disabled (only supplemental heater operates) when outdoor temperature falls below this temperature, °F
           ahpTOn = 0                           // Heat pump compressor is enabled when outdoor temperature is at or above this temperature, °F
           ahpSupHMtr = "MtrElec"               // Name of METER to accumulate energy use by this supp heat pump heating coil
           cchCM = TSTAT                        // Crankcase heater presence and control method
           cchPMx = 0.004776                    // Crankcase resistance heater input power (max power if cchCM is PTC or PTC_CLO), kW
           cchTOn = 50                          // For cchCM = TSTAT, in subhours when compressor does not run, the crankcase heater turn-on outdoor temp, °F
           cchMtr = "MtrElec"                   // Name of METER to accumulate energy use by the crankcase heater
           ahccType = "DX"                      // Cooling coil type
           ahccCapTRat = 5978.899286            // Total cooling coil capacity (sensible + latent), Btuh
           ahccMtr = "MtrElec"                  // Name of METER to accumulate energy use by this cooling coil
           ahccEirR = 0.232158                  // DX compressor energy input ratio (EIR) at full load under rated conditions, ratio
           pydxCaptT = 0.874962, -0.001143, 0.000171, -0.00296, 0.00001, 
                       -0.000059                // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccCaptRat for the actual entering air temp, coefs
           pydxEirT = -1.063931, 0.030658, -0.000127, 0.015421, 0.00005, 
                      -0.00021                  // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccEirR for the actual entering air temp, coefs
           pydxEirUl = 0.20123, -0.031218, 1.950498, -1.120511    // Coefficients of cubic polynomial function of part load ratio used to adjust energy input to part load conditions, in the compressor unloading part load region (1 >= plr >= ahccMinUnldPlr), coefs
           ahccVfRperTon = 400                  // Air flow per ton during AHRI tests, cfm/ton
           oaMnCtrl = "Volume"                  // Minimum outside air flow control method
           oaVfDsMn = 89.1                      // Design minimum outside air flow, cfm
           oaEcoType = "None"                   // Economizer type
           oaOaLeak = 0                         // Outside air damper leakage to mixed air (default 0.1), frac
           oaRaLeak = 0                         // Return air damper leakage to mixed air (default 0.1), frac
           ahSOLeak = 0                         // Supply duct leakage to outdoors, expressed as a fraction of supply fan design flow, frac
           ahROLeak = 0                         // Return duct leakage FROM outdoors, expressed as a fraction of supply fan design flow, frac
           ahSOLoss = 0                         // Supply duct loss/gain to the outdoors, frac
           ahROLoss = 0                         // Return duct loss/gain to the outdoors, frac
        
        AIRHANDLER   "F2 Stairs E AirSys-ah"  
           ahSched = ON                         // Air handler schedule; OFF or ON, hourly schedulable by expression
           ahTsSp = ZN2                         // Supply temperature setpoint numeric value OR* choice of control method
           ahfanCycles = NO                     // Whether AH fan cycles with the zone thermostat
           ahTsMn = 58                          // Minimum supply temperature, °F
           ahTsMx = 95                          // Maximum supply temperature, °F
           sfanType = "DrawThru"                // Supply fan type/position
           sfanVfDs = 31.05                     // Supply fan design or rated (volumetric) air flow at rated pressure, cfm
           sfanVfMxF = 1                        // Supply fan overrun factor: maximum factor by which fan will exceed rated flow (default 1.3), mult
           sfanElecPwr = 0.742                  // Supply fan input power per unit air flow (at design flow and pressure), W/cfm
           sfanMotEff = 0.855                   // Supply fan motor/drive efficiency, frac
           sfanMotPos = IN_FLOW                 // Supply fan motor/drive position
           sfanMtr = "MtrElec"                  // Name of METER to accumulate energy use by this supply fan
           ahhcType = "AHP"                     // Heating coil type
           ahhcCapTRat = 1330.714286            // Total heating coil (output) capacity, Btuh
           ahhcMtr = "MtrElec"                  // Name of METER to accumulate energy use by this heating coil
           ahpCap17 = 664.026429                // AHRI steady state rated capacity at 70 degF indoor (return), and 17 degF outdoor air temp, respectively, Btuh
           ahpCOP47 = 3.776227                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 47 degF outdoor and 70 indoor, kW
           ahpCOP17 = 2.311834                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 17 degF outdoor and 70 indoor, kW
           ahpCapSupH = 1734.4625               // Output capacity of the heat pump's supplemental heating coil, Btuh
           ahpTOff = 0                          // Heat pump compressor is disabled (only supplemental heater operates) when outdoor temperature falls below this temperature, °F
           ahpTOn = 0                           // Heat pump compressor is enabled when outdoor temperature is at or above this temperature, °F
           ahpSupHMtr = "MtrElec"               // Name of METER to accumulate energy use by this supp heat pump heating coil
           cchCM = TSTAT                        // Crankcase heater presence and control method
           cchPMx = 0.001063                    // Crankcase resistance heater input power (max power if cchCM is PTC or PTC_CLO), kW
           cchTOn = 50                          // For cchCM = TSTAT, in subhours when compressor does not run, the crankcase heater turn-on outdoor temp, °F
           cchMtr = "MtrElec"                   // Name of METER to accumulate energy use by the crankcase heater
           ahccType = "DX"                      // Cooling coil type
           ahccCapTRat = 1330.714286            // Total cooling coil capacity (sensible + latent), Btuh
           ahccMtr = "MtrElec"                  // Name of METER to accumulate energy use by this cooling coil
           ahccEirR = 0.232158                  // DX compressor energy input ratio (EIR) at full load under rated conditions, ratio
           pydxCaptT = 0.874962, -0.001143, 0.000171, -0.00296, 0.00001, 
                       -0.000059                // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccCaptRat for the actual entering air temp, coefs
           pydxEirT = -1.063931, 0.030658, -0.000127, 0.015421, 0.00005, 
                      -0.00021                  // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccEirR for the actual entering air temp, coefs
           pydxEirUl = 0.20123, -0.031218, 1.950498, -1.120511    // Coefficients of cubic polynomial function of part load ratio used to adjust energy input to part load conditions, in the compressor unloading part load region (1 >= plr >= ahccMinUnldPlr), coefs
           ahccVfRperTon = 400                  // Air flow per ton during AHRI tests, cfm/ton
           oaMnCtrl = "Volume"                  // Minimum outside air flow control method
           oaVfDsMn = 27                        // Design minimum outside air flow, cfm
           oaEcoType = "None"                   // Economizer type
           oaOaLeak = 0                         // Outside air damper leakage to mixed air (default 0.1), frac
           oaRaLeak = 0                         // Return air damper leakage to mixed air (default 0.1), frac
           ahSOLeak = 0                         // Supply duct leakage to outdoors, expressed as a fraction of supply fan design flow, frac
           ahROLeak = 0                         // Return duct leakage FROM outdoors, expressed as a fraction of supply fan design flow, frac
           ahSOLoss = 0                         // Supply duct loss/gain to the outdoors, frac
           ahROLoss = 0                         // Return duct loss/gain to the outdoors, frac
        
        AIRHANDLER   "F2 Stairs W AirSys-ah"  
           ahSched = ON                         // Air handler schedule; OFF or ON, hourly schedulable by expression
           ahTsSp = ZN2                         // Supply temperature setpoint numeric value OR* choice of control method
           ahfanCycles = NO                     // Whether AH fan cycles with the zone thermostat
           ahTsMn = 58                          // Minimum supply temperature, °F
           ahTsMx = 95                          // Maximum supply temperature, °F
           sfanType = "DrawThru"                // Supply fan type/position
           sfanVfDs = 31.05                     // Supply fan design or rated (volumetric) air flow at rated pressure, cfm
           sfanVfMxF = 1                        // Supply fan overrun factor: maximum factor by which fan will exceed rated flow (default 1.3), mult
           sfanElecPwr = 0.742                  // Supply fan input power per unit air flow (at design flow and pressure), W/cfm
           sfanMotEff = 0.855                   // Supply fan motor/drive efficiency, frac
           sfanMotPos = IN_FLOW                 // Supply fan motor/drive position
           sfanMtr = "MtrElec"                  // Name of METER to accumulate energy use by this supply fan
           ahhcType = "AHP"                     // Heating coil type
           ahhcCapTRat = 1330.714286            // Total heating coil (output) capacity, Btuh
           ahhcMtr = "MtrElec"                  // Name of METER to accumulate energy use by this heating coil
           ahpCap17 = 664.026429                // AHRI steady state rated capacity at 70 degF indoor (return), and 17 degF outdoor air temp, respectively, Btuh
           ahpCOP47 = 3.776227                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 47 degF outdoor and 70 indoor, kW
           ahpCOP17 = 2.311834                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 17 degF outdoor and 70 indoor, kW
           ahpCapSupH = 1734.4625               // Output capacity of the heat pump's supplemental heating coil, Btuh
           ahpTOff = 0                          // Heat pump compressor is disabled (only supplemental heater operates) when outdoor temperature falls below this temperature, °F
           ahpTOn = 0                           // Heat pump compressor is enabled when outdoor temperature is at or above this temperature, °F
           ahpSupHMtr = "MtrElec"               // Name of METER to accumulate energy use by this supp heat pump heating coil
           cchCM = TSTAT                        // Crankcase heater presence and control method
           cchPMx = 0.001063                    // Crankcase resistance heater input power (max power if cchCM is PTC or PTC_CLO), kW
           cchTOn = 50                          // For cchCM = TSTAT, in subhours when compressor does not run, the crankcase heater turn-on outdoor temp, °F
           cchMtr = "MtrElec"                   // Name of METER to accumulate energy use by the crankcase heater
           ahccType = "DX"                      // Cooling coil type
           ahccCapTRat = 1330.714286            // Total cooling coil capacity (sensible + latent), Btuh
           ahccMtr = "MtrElec"                  // Name of METER to accumulate energy use by this cooling coil
           ahccEirR = 0.232158                  // DX compressor energy input ratio (EIR) at full load under rated conditions, ratio
           pydxCaptT = 0.874962, -0.001143, 0.000171, -0.00296, 0.00001, 
                       -0.000059                // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccCaptRat for the actual entering air temp, coefs
           pydxEirT = -1.063931, 0.030658, -0.000127, 0.015421, 0.00005, 
                      -0.00021                  // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccEirR for the actual entering air temp, coefs
           pydxEirUl = 0.20123, -0.031218, 1.950498, -1.120511    // Coefficients of cubic polynomial function of part load ratio used to adjust energy input to part load conditions, in the compressor unloading part load region (1 >= plr >= ahccMinUnldPlr), coefs
           ahccVfRperTon = 400                  // Air flow per ton during AHRI tests, cfm/ton
           oaMnCtrl = "Volume"                  // Minimum outside air flow control method
           oaVfDsMn = 27                        // Design minimum outside air flow, cfm
           oaEcoType = "None"                   // Economizer type
           oaOaLeak = 0                         // Outside air damper leakage to mixed air (default 0.1), frac
           oaRaLeak = 0                         // Return air damper leakage to mixed air (default 0.1), frac
           ahSOLeak = 0                         // Supply duct leakage to outdoors, expressed as a fraction of supply fan design flow, frac
           ahROLeak = 0                         // Return duct leakage FROM outdoors, expressed as a fraction of supply fan design flow, frac
           ahSOLoss = 0                         // Supply duct loss/gain to the outdoors, frac
           ahROLoss = 0                         // Return duct loss/gain to the outdoors, frac
        
        AIRHANDLER   "F3 Corridor AirSys-ah"  
           ahSched = ON                         // Air handler schedule; OFF or ON, hourly schedulable by expression
           ahTsSp = ZN2                         // Supply temperature setpoint numeric value OR* choice of control method
           ahfanCycles = NO                     // Whether AH fan cycles with the zone thermostat
           ahTsMn = 58                          // Minimum supply temperature, °F
           ahTsMx = 95                          // Maximum supply temperature, °F
           sfanType = "DrawThru"                // Supply fan type/position
           sfanVfDs = 403.65                    // Supply fan design or rated (volumetric) air flow at rated pressure, cfm
           sfanVfMxF = 1                        // Supply fan overrun factor: maximum factor by which fan will exceed rated flow (default 1.3), mult
           sfanElecPwr = 0.742                  // Supply fan input power per unit air flow (at design flow and pressure), W/cfm
           sfanMotEff = 0.855                   // Supply fan motor/drive efficiency, frac
           sfanMotPos = IN_FLOW                 // Supply fan motor/drive position
           sfanMtr = "MtrElec"                  // Name of METER to accumulate energy use by this supply fan
           ahhcType = "AHP"                     // Heating coil type
           ahhcCapTRat = 17299.285714           // Total heating coil (output) capacity, Btuh
           ahhcMtr = "MtrElec"                  // Name of METER to accumulate energy use by this heating coil
           ahpCap17 = 8632.343571               // AHRI steady state rated capacity at 70 degF indoor (return), and 17 degF outdoor air temp, respectively, Btuh
           ahpCOP47 = 3.776227                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 47 degF outdoor and 70 indoor, kW
           ahpCOP17 = 2.311834                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 17 degF outdoor and 70 indoor, kW
           ahpCapSupH = 22548                   // Output capacity of the heat pump's supplemental heating coil, Btuh
           ahpTOff = 0                          // Heat pump compressor is disabled (only supplemental heater operates) when outdoor temperature falls below this temperature, °F
           ahpTOn = 0                           // Heat pump compressor is enabled when outdoor temperature is at or above this temperature, °F
           ahpSupHMtr = "MtrElec"               // Name of METER to accumulate energy use by this supp heat pump heating coil
           cchCM = TSTAT                        // Crankcase heater presence and control method
           cchPMx = 0.013818                    // Crankcase resistance heater input power (max power if cchCM is PTC or PTC_CLO), kW
           cchTOn = 50                          // For cchCM = TSTAT, in subhours when compressor does not run, the crankcase heater turn-on outdoor temp, °F
           cchMtr = "MtrElec"                   // Name of METER to accumulate energy use by the crankcase heater
           ahccType = "DX"                      // Cooling coil type
           ahccCapTRat = 17299.285714           // Total cooling coil capacity (sensible + latent), Btuh
           ahccMtr = "MtrElec"                  // Name of METER to accumulate energy use by this cooling coil
           ahccEirR = 0.232158                  // DX compressor energy input ratio (EIR) at full load under rated conditions, ratio
           pydxCaptT = 0.874962, -0.001143, 0.000171, -0.00296, 0.00001, 
                       -0.000059                // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccCaptRat for the actual entering air temp, coefs
           pydxEirT = -1.063931, 0.030658, -0.000127, 0.015421, 0.00005, 
                      -0.00021                  // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccEirR for the actual entering air temp, coefs
           pydxEirUl = 0.20123, -0.031218, 1.950498, -1.120511    // Coefficients of cubic polynomial function of part load ratio used to adjust energy input to part load conditions, in the compressor unloading part load region (1 >= plr >= ahccMinUnldPlr), coefs
           ahccVfRperTon = 400                  // Air flow per ton during AHRI tests, cfm/ton
           oaMnCtrl = "Volume"                  // Minimum outside air flow control method
           oaVfDsMn = 351                       // Design minimum outside air flow, cfm
           oaEcoType = "None"                   // Economizer type
           oaOaLeak = 0                         // Outside air damper leakage to mixed air (default 0.1), frac
           oaRaLeak = 0                         // Return air damper leakage to mixed air (default 0.1), frac
           ahSOLeak = 0                         // Supply duct leakage to outdoors, expressed as a fraction of supply fan design flow, frac
           ahROLeak = 0                         // Return duct leakage FROM outdoors, expressed as a fraction of supply fan design flow, frac
           ahSOLoss = 0                         // Supply duct loss/gain to the outdoors, frac
           ahROLoss = 0                         // Return duct loss/gain to the outdoors, frac
        
        AIRHANDLER   "F3 Break Room AirSys-ah"  
           ahSched = ON                         // Air handler schedule; OFF or ON, hourly schedulable by expression
           ahTsSp = ZN2                         // Supply temperature setpoint numeric value OR* choice of control method
           ahfanCycles = NO                     // Whether AH fan cycles with the zone thermostat
           ahTsMn = 58                          // Minimum supply temperature, °F
           ahTsMx = 95                          // Maximum supply temperature, °F
           sfanType = "DrawThru"                // Supply fan type/position
           sfanVfDs = 140.0493                  // Supply fan design or rated (volumetric) air flow at rated pressure, cfm
           sfanVfMxF = 1                        // Supply fan overrun factor: maximum factor by which fan will exceed rated flow (default 1.3), mult
           sfanElecPwr = 0.742                  // Supply fan input power per unit air flow (at design flow and pressure), W/cfm
           sfanMotEff = 0.855                   // Supply fan motor/drive efficiency, frac
           sfanMotPos = IN_FLOW                 // Supply fan motor/drive position
           sfanMtr = "MtrElec"                  // Name of METER to accumulate energy use by this supply fan
           ahhcType = "AHP"                     // Heating coil type
           ahhcCapTRat = 6002.112857            // Total heating coil (output) capacity, Btuh
           ahhcMtr = "MtrElec"                  // Name of METER to accumulate energy use by this heating coil
           ahpCap17 = 2995.054316               // AHRI steady state rated capacity at 70 degF indoor (return), and 17 degF outdoor air temp, respectively, Btuh
           ahpCOP47 = 3.776227                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 47 degF outdoor and 70 indoor, kW
           ahpCOP17 = 2.311834                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 17 degF outdoor and 70 indoor, kW
           ahpCapSupH = 6904.8125               // Output capacity of the heat pump's supplemental heating coil, Btuh
           ahpTOff = 0                          // Heat pump compressor is disabled (only supplemental heater operates) when outdoor temperature falls below this temperature, °F
           ahpTOn = 0                           // Heat pump compressor is enabled when outdoor temperature is at or above this temperature, °F
           ahpSupHMtr = "MtrElec"               // Name of METER to accumulate energy use by this supp heat pump heating coil
           cchCM = TSTAT                        // Crankcase heater presence and control method
           cchPMx = 0.004794                    // Crankcase resistance heater input power (max power if cchCM is PTC or PTC_CLO), kW
           cchTOn = 50                          // For cchCM = TSTAT, in subhours when compressor does not run, the crankcase heater turn-on outdoor temp, °F
           cchMtr = "MtrElec"                   // Name of METER to accumulate energy use by the crankcase heater
           ahccType = "DX"                      // Cooling coil type
           ahccCapTRat = 6002.112857            // Total cooling coil capacity (sensible + latent), Btuh
           ahccMtr = "MtrElec"                  // Name of METER to accumulate energy use by this cooling coil
           ahccEirR = 0.232158                  // DX compressor energy input ratio (EIR) at full load under rated conditions, ratio
           pydxCaptT = 0.874962, -0.001143, 0.000171, -0.00296, 0.00001, 
                       -0.000059                // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccCaptRat for the actual entering air temp, coefs
           pydxEirT = -1.063931, 0.030658, -0.000127, 0.015421, 0.00005, 
                      -0.00021                  // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccEirR for the actual entering air temp, coefs
           pydxEirUl = 0.20123, -0.031218, 1.950498, -1.120511    // Coefficients of cubic polynomial function of part load ratio used to adjust energy input to part load conditions, in the compressor unloading part load region (1 >= plr >= ahccMinUnldPlr), coefs
           ahccVfRperTon = 400                  // Air flow per ton during AHRI tests, cfm/ton
           oaMnCtrl = "Volume"                  // Minimum outside air flow control method
           oaVfDsMn = 89.1                      // Design minimum outside air flow, cfm
           oaEcoType = "None"                   // Economizer type
           oaOaLeak = 0                         // Outside air damper leakage to mixed air (default 0.1), frac
           oaRaLeak = 0                         // Return air damper leakage to mixed air (default 0.1), frac
           ahSOLeak = 0                         // Supply duct leakage to outdoors, expressed as a fraction of supply fan design flow, frac
           ahROLeak = 0                         // Return duct leakage FROM outdoors, expressed as a fraction of supply fan design flow, frac
           ahSOLoss = 0                         // Supply duct loss/gain to the outdoors, frac
           ahROLoss = 0                         // Return duct loss/gain to the outdoors, frac
        
        AIRHANDLER   "F3 Stairs E AirSys-ah"  
           ahSched = ON                         // Air handler schedule; OFF or ON, hourly schedulable by expression
           ahTsSp = ZN2                         // Supply temperature setpoint numeric value OR* choice of control method
           ahfanCycles = NO                     // Whether AH fan cycles with the zone thermostat
           ahTsMn = 58                          // Minimum supply temperature, °F
           ahTsMx = 95                          // Maximum supply temperature, °F
           sfanType = "DrawThru"                // Supply fan type/position
           sfanVfDs = 31.05                     // Supply fan design or rated (volumetric) air flow at rated pressure, cfm
           sfanVfMxF = 1                        // Supply fan overrun factor: maximum factor by which fan will exceed rated flow (default 1.3), mult
           sfanElecPwr = 0.742                  // Supply fan input power per unit air flow (at design flow and pressure), W/cfm
           sfanMotEff = 0.855                   // Supply fan motor/drive efficiency, frac
           sfanMotPos = IN_FLOW                 // Supply fan motor/drive position
           sfanMtr = "MtrElec"                  // Name of METER to accumulate energy use by this supply fan
           ahhcType = "AHP"                     // Heating coil type
           ahhcCapTRat = 1330.714286            // Total heating coil (output) capacity, Btuh
           ahhcMtr = "MtrElec"                  // Name of METER to accumulate energy use by this heating coil
           ahpCap17 = 664.026429                // AHRI steady state rated capacity at 70 degF indoor (return), and 17 degF outdoor air temp, respectively, Btuh
           ahpCOP47 = 3.776227                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 47 degF outdoor and 70 indoor, kW
           ahpCOP17 = 2.311834                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 17 degF outdoor and 70 indoor, kW
           ahpCapSupH = 1734.4625               // Output capacity of the heat pump's supplemental heating coil, Btuh
           ahpTOff = 0                          // Heat pump compressor is disabled (only supplemental heater operates) when outdoor temperature falls below this temperature, °F
           ahpTOn = 0                           // Heat pump compressor is enabled when outdoor temperature is at or above this temperature, °F
           ahpSupHMtr = "MtrElec"               // Name of METER to accumulate energy use by this supp heat pump heating coil
           cchCM = TSTAT                        // Crankcase heater presence and control method
           cchPMx = 0.001063                    // Crankcase resistance heater input power (max power if cchCM is PTC or PTC_CLO), kW
           cchTOn = 50                          // For cchCM = TSTAT, in subhours when compressor does not run, the crankcase heater turn-on outdoor temp, °F
           cchMtr = "MtrElec"                   // Name of METER to accumulate energy use by the crankcase heater
           ahccType = "DX"                      // Cooling coil type
           ahccCapTRat = 1330.714286            // Total cooling coil capacity (sensible + latent), Btuh
           ahccMtr = "MtrElec"                  // Name of METER to accumulate energy use by this cooling coil
           ahccEirR = 0.232158                  // DX compressor energy input ratio (EIR) at full load under rated conditions, ratio
           pydxCaptT = 0.874962, -0.001143, 0.000171, -0.00296, 0.00001, 
                       -0.000059                // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccCaptRat for the actual entering air temp, coefs
           pydxEirT = -1.063931, 0.030658, -0.000127, 0.015421, 0.00005, 
                      -0.00021                  // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccEirR for the actual entering air temp, coefs
           pydxEirUl = 0.20123, -0.031218, 1.950498, -1.120511    // Coefficients of cubic polynomial function of part load ratio used to adjust energy input to part load conditions, in the compressor unloading part load region (1 >= plr >= ahccMinUnldPlr), coefs
           ahccVfRperTon = 400                  // Air flow per ton during AHRI tests, cfm/ton
           oaMnCtrl = "Volume"                  // Minimum outside air flow control method
           oaVfDsMn = 27                        // Design minimum outside air flow, cfm
           oaEcoType = "None"                   // Economizer type
           oaOaLeak = 0                         // Outside air damper leakage to mixed air (default 0.1), frac
           oaRaLeak = 0                         // Return air damper leakage to mixed air (default 0.1), frac
           ahSOLeak = 0                         // Supply duct leakage to outdoors, expressed as a fraction of supply fan design flow, frac
           ahROLeak = 0                         // Return duct leakage FROM outdoors, expressed as a fraction of supply fan design flow, frac
           ahSOLoss = 0                         // Supply duct loss/gain to the outdoors, frac
           ahROLoss = 0                         // Return duct loss/gain to the outdoors, frac
        
        AIRHANDLER   "F3 Stairs W AirSys-ah"  
           ahSched = ON                         // Air handler schedule; OFF or ON, hourly schedulable by expression
           ahTsSp = ZN2                         // Supply temperature setpoint numeric value OR* choice of control method
           ahfanCycles = NO                     // Whether AH fan cycles with the zone thermostat
           ahTsMn = 58                          // Minimum supply temperature, °F
           ahTsMx = 95                          // Maximum supply temperature, °F
           sfanType = "DrawThru"                // Supply fan type/position
           sfanVfDs = 31.05                     // Supply fan design or rated (volumetric) air flow at rated pressure, cfm
           sfanVfMxF = 1                        // Supply fan overrun factor: maximum factor by which fan will exceed rated flow (default 1.3), mult
           sfanElecPwr = 0.742                  // Supply fan input power per unit air flow (at design flow and pressure), W/cfm
           sfanMotEff = 0.855                   // Supply fan motor/drive efficiency, frac
           sfanMotPos = IN_FLOW                 // Supply fan motor/drive position
           sfanMtr = "MtrElec"                  // Name of METER to accumulate energy use by this supply fan
           ahhcType = "AHP"                     // Heating coil type
           ahhcCapTRat = 1330.714286            // Total heating coil (output) capacity, Btuh
           ahhcMtr = "MtrElec"                  // Name of METER to accumulate energy use by this heating coil
           ahpCap17 = 664.026429                // AHRI steady state rated capacity at 70 degF indoor (return), and 17 degF outdoor air temp, respectively, Btuh
           ahpCOP47 = 3.776227                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 47 degF outdoor and 70 indoor, kW
           ahpCOP17 = 2.311834                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 17 degF outdoor and 70 indoor, kW
           ahpCapSupH = 1734.4625               // Output capacity of the heat pump's supplemental heating coil, Btuh
           ahpTOff = 0                          // Heat pump compressor is disabled (only supplemental heater operates) when outdoor temperature falls below this temperature, °F
           ahpTOn = 0                           // Heat pump compressor is enabled when outdoor temperature is at or above this temperature, °F
           ahpSupHMtr = "MtrElec"               // Name of METER to accumulate energy use by this supp heat pump heating coil
           cchCM = TSTAT                        // Crankcase heater presence and control method
           cchPMx = 0.001063                    // Crankcase resistance heater input power (max power if cchCM is PTC or PTC_CLO), kW
           cchTOn = 50                          // For cchCM = TSTAT, in subhours when compressor does not run, the crankcase heater turn-on outdoor temp, °F
           cchMtr = "MtrElec"                   // Name of METER to accumulate energy use by the crankcase heater
           ahccType = "DX"                      // Cooling coil type
           ahccCapTRat = 1330.714286            // Total cooling coil capacity (sensible + latent), Btuh
           ahccMtr = "MtrElec"                  // Name of METER to accumulate energy use by this cooling coil
           ahccEirR = 0.232158                  // DX compressor energy input ratio (EIR) at full load under rated conditions, ratio
           pydxCaptT = 0.874962, -0.001143, 0.000171, -0.00296, 0.00001, 
                       -0.000059                // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccCaptRat for the actual entering air temp, coefs
           pydxEirT = -1.063931, 0.030658, -0.000127, 0.015421, 0.00005, 
                      -0.00021                  // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccEirR for the actual entering air temp, coefs
           pydxEirUl = 0.20123, -0.031218, 1.950498, -1.120511    // Coefficients of cubic polynomial function of part load ratio used to adjust energy input to part load conditions, in the compressor unloading part load region (1 >= plr >= ahccMinUnldPlr), coefs
           ahccVfRperTon = 400                  // Air flow per ton during AHRI tests, cfm/ton
           oaMnCtrl = "Volume"                  // Minimum outside air flow control method
           oaVfDsMn = 27                        // Design minimum outside air flow, cfm
           oaEcoType = "None"                   // Economizer type
           oaOaLeak = 0                         // Outside air damper leakage to mixed air (default 0.1), frac
           oaRaLeak = 0                         // Return air damper leakage to mixed air (default 0.1), frac
           ahSOLeak = 0                         // Supply duct leakage to outdoors, expressed as a fraction of supply fan design flow, frac
           ahROLeak = 0                         // Return duct leakage FROM outdoors, expressed as a fraction of supply fan design flow, frac
           ahSOLoss = 0                         // Supply duct loss/gain to the outdoors, frac
           ahROLoss = 0                         // Return duct loss/gain to the outdoors, frac
        
        AIRHANDLER   "F4 Corridor AirSys-ah"  
           ahSched = ON                         // Air handler schedule; OFF or ON, hourly schedulable by expression
           ahTsSp = ZN2                         // Supply temperature setpoint numeric value OR* choice of control method
           ahfanCycles = NO                     // Whether AH fan cycles with the zone thermostat
           ahTsMn = 58                          // Minimum supply temperature, °F
           ahTsMx = 95                          // Maximum supply temperature, °F
           sfanType = "DrawThru"                // Supply fan type/position
           sfanVfDs = 403.65                    // Supply fan design or rated (volumetric) air flow at rated pressure, cfm
           sfanVfMxF = 1                        // Supply fan overrun factor: maximum factor by which fan will exceed rated flow (default 1.3), mult
           sfanElecPwr = 0.742                  // Supply fan input power per unit air flow (at design flow and pressure), W/cfm
           sfanMotEff = 0.855                   // Supply fan motor/drive efficiency, frac
           sfanMotPos = IN_FLOW                 // Supply fan motor/drive position
           sfanMtr = "MtrElec"                  // Name of METER to accumulate energy use by this supply fan
           ahhcType = "AHP"                     // Heating coil type
           ahhcCapTRat = 17299.285714           // Total heating coil (output) capacity, Btuh
           ahhcMtr = "MtrElec"                  // Name of METER to accumulate energy use by this heating coil
           ahpCap17 = 8632.343571               // AHRI steady state rated capacity at 70 degF indoor (return), and 17 degF outdoor air temp, respectively, Btuh
           ahpCOP47 = 3.776227                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 47 degF outdoor and 70 indoor, kW
           ahpCOP17 = 2.311834                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 17 degF outdoor and 70 indoor, kW
           ahpCapSupH = 22548                   // Output capacity of the heat pump's supplemental heating coil, Btuh
           ahpTOff = 0                          // Heat pump compressor is disabled (only supplemental heater operates) when outdoor temperature falls below this temperature, °F
           ahpTOn = 0                           // Heat pump compressor is enabled when outdoor temperature is at or above this temperature, °F
           ahpSupHMtr = "MtrElec"               // Name of METER to accumulate energy use by this supp heat pump heating coil
           cchCM = TSTAT                        // Crankcase heater presence and control method
           cchPMx = 0.013818                    // Crankcase resistance heater input power (max power if cchCM is PTC or PTC_CLO), kW
           cchTOn = 50                          // For cchCM = TSTAT, in subhours when compressor does not run, the crankcase heater turn-on outdoor temp, °F
           cchMtr = "MtrElec"                   // Name of METER to accumulate energy use by the crankcase heater
           ahccType = "DX"                      // Cooling coil type
           ahccCapTRat = 17299.285714           // Total cooling coil capacity (sensible + latent), Btuh
           ahccMtr = "MtrElec"                  // Name of METER to accumulate energy use by this cooling coil
           ahccEirR = 0.232158                  // DX compressor energy input ratio (EIR) at full load under rated conditions, ratio
           pydxCaptT = 0.874962, -0.001143, 0.000171, -0.00296, 0.00001, 
                       -0.000059                // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccCaptRat for the actual entering air temp, coefs
           pydxEirT = -1.063931, 0.030658, -0.000127, 0.015421, 0.00005, 
                      -0.00021                  // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccEirR for the actual entering air temp, coefs
           pydxEirUl = 0.20123, -0.031218, 1.950498, -1.120511    // Coefficients of cubic polynomial function of part load ratio used to adjust energy input to part load conditions, in the compressor unloading part load region (1 >= plr >= ahccMinUnldPlr), coefs
           ahccVfRperTon = 400                  // Air flow per ton during AHRI tests, cfm/ton
           oaMnCtrl = "Volume"                  // Minimum outside air flow control method
           oaVfDsMn = 351                       // Design minimum outside air flow, cfm
           oaEcoType = "None"                   // Economizer type
           oaOaLeak = 0                         // Outside air damper leakage to mixed air (default 0.1), frac
           oaRaLeak = 0                         // Return air damper leakage to mixed air (default 0.1), frac
           ahSOLeak = 0                         // Supply duct leakage to outdoors, expressed as a fraction of supply fan design flow, frac
           ahROLeak = 0                         // Return duct leakage FROM outdoors, expressed as a fraction of supply fan design flow, frac
           ahSOLoss = 0                         // Supply duct loss/gain to the outdoors, frac
           ahROLoss = 0                         // Return duct loss/gain to the outdoors, frac
        
        AIRHANDLER   "F4 Break Room AirSys-ah"  
           ahSched = ON                         // Air handler schedule; OFF or ON, hourly schedulable by expression
           ahTsSp = ZN2                         // Supply temperature setpoint numeric value OR* choice of control method
           ahfanCycles = NO                     // Whether AH fan cycles with the zone thermostat
           ahTsMn = 58                          // Minimum supply temperature, °F
           ahTsMx = 95                          // Maximum supply temperature, °F
           sfanType = "DrawThru"                // Supply fan type/position
           sfanVfDs = 140.06195                 // Supply fan design or rated (volumetric) air flow at rated pressure, cfm
           sfanVfMxF = 1                        // Supply fan overrun factor: maximum factor by which fan will exceed rated flow (default 1.3), mult
           sfanElecPwr = 0.742                  // Supply fan input power per unit air flow (at design flow and pressure), W/cfm
           sfanMotEff = 0.855                   // Supply fan motor/drive efficiency, frac
           sfanMotPos = IN_FLOW                 // Supply fan motor/drive position
           sfanMtr = "MtrElec"                  // Name of METER to accumulate energy use by this supply fan
           ahhcType = "AHP"                     // Heating coil type
           ahhcCapTRat = 6002.655               // Total heating coil (output) capacity, Btuh
           ahhcMtr = "MtrElec"                  // Name of METER to accumulate energy use by this heating coil
           ahpCap17 = 2995.324845               // AHRI steady state rated capacity at 70 degF indoor (return), and 17 degF outdoor air temp, respectively, Btuh
           ahpCOP47 = 3.776227                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 47 degF outdoor and 70 indoor, kW
           ahpCOP17 = 2.311834                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 17 degF outdoor and 70 indoor, kW
           ahpCapSupH = 6905.3                  // Output capacity of the heat pump's supplemental heating coil, Btuh
           ahpTOff = 0                          // Heat pump compressor is disabled (only supplemental heater operates) when outdoor temperature falls below this temperature, °F
           ahpTOn = 0                           // Heat pump compressor is enabled when outdoor temperature is at or above this temperature, °F
           ahpSupHMtr = "MtrElec"               // Name of METER to accumulate energy use by this supp heat pump heating coil
           cchCM = TSTAT                        // Crankcase heater presence and control method
           cchPMx = 0.004795                    // Crankcase resistance heater input power (max power if cchCM is PTC or PTC_CLO), kW
           cchTOn = 50                          // For cchCM = TSTAT, in subhours when compressor does not run, the crankcase heater turn-on outdoor temp, °F
           cchMtr = "MtrElec"                   // Name of METER to accumulate energy use by the crankcase heater
           ahccType = "DX"                      // Cooling coil type
           ahccCapTRat = 6002.655               // Total cooling coil capacity (sensible + latent), Btuh
           ahccMtr = "MtrElec"                  // Name of METER to accumulate energy use by this cooling coil
           ahccEirR = 0.232158                  // DX compressor energy input ratio (EIR) at full load under rated conditions, ratio
           pydxCaptT = 0.874962, -0.001143, 0.000171, -0.00296, 0.00001, 
                       -0.000059                // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccCaptRat for the actual entering air temp, coefs
           pydxEirT = -1.063931, 0.030658, -0.000127, 0.015421, 0.00005, 
                      -0.00021                  // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccEirR for the actual entering air temp, coefs
           pydxEirUl = 0.20123, -0.031218, 1.950498, -1.120511    // Coefficients of cubic polynomial function of part load ratio used to adjust energy input to part load conditions, in the compressor unloading part load region (1 >= plr >= ahccMinUnldPlr), coefs
           ahccVfRperTon = 400                  // Air flow per ton during AHRI tests, cfm/ton
           oaMnCtrl = "Volume"                  // Minimum outside air flow control method
           oaVfDsMn = 89.1                      // Design minimum outside air flow, cfm
           oaEcoType = "None"                   // Economizer type
           oaOaLeak = 0                         // Outside air damper leakage to mixed air (default 0.1), frac
           oaRaLeak = 0                         // Return air damper leakage to mixed air (default 0.1), frac
           ahSOLeak = 0                         // Supply duct leakage to outdoors, expressed as a fraction of supply fan design flow, frac
           ahROLeak = 0                         // Return duct leakage FROM outdoors, expressed as a fraction of supply fan design flow, frac
           ahSOLoss = 0                         // Supply duct loss/gain to the outdoors, frac
           ahROLoss = 0                         // Return duct loss/gain to the outdoors, frac
        
        AIRHANDLER   "F4 Stairs E AirSys-ah"  
           ahSched = ON                         // Air handler schedule; OFF or ON, hourly schedulable by expression
           ahTsSp = ZN2                         // Supply temperature setpoint numeric value OR* choice of control method
           ahfanCycles = NO                     // Whether AH fan cycles with the zone thermostat
           ahTsMn = 58                          // Minimum supply temperature, °F
           ahTsMx = 95                          // Maximum supply temperature, °F
           sfanType = "DrawThru"                // Supply fan type/position
           sfanVfDs = 31.05                     // Supply fan design or rated (volumetric) air flow at rated pressure, cfm
           sfanVfMxF = 1                        // Supply fan overrun factor: maximum factor by which fan will exceed rated flow (default 1.3), mult
           sfanElecPwr = 0.742                  // Supply fan input power per unit air flow (at design flow and pressure), W/cfm
           sfanMotEff = 0.855                   // Supply fan motor/drive efficiency, frac
           sfanMotPos = IN_FLOW                 // Supply fan motor/drive position
           sfanMtr = "MtrElec"                  // Name of METER to accumulate energy use by this supply fan
           ahhcType = "AHP"                     // Heating coil type
           ahhcCapTRat = 1330.714286            // Total heating coil (output) capacity, Btuh
           ahhcMtr = "MtrElec"                  // Name of METER to accumulate energy use by this heating coil
           ahpCap17 = 664.026429                // AHRI steady state rated capacity at 70 degF indoor (return), and 17 degF outdoor air temp, respectively, Btuh
           ahpCOP47 = 3.776227                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 47 degF outdoor and 70 indoor, kW
           ahpCOP17 = 2.311834                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 17 degF outdoor and 70 indoor, kW
           ahpCapSupH = 1734.4625               // Output capacity of the heat pump's supplemental heating coil, Btuh
           ahpTOff = 0                          // Heat pump compressor is disabled (only supplemental heater operates) when outdoor temperature falls below this temperature, °F
           ahpTOn = 0                           // Heat pump compressor is enabled when outdoor temperature is at or above this temperature, °F
           ahpSupHMtr = "MtrElec"               // Name of METER to accumulate energy use by this supp heat pump heating coil
           cchCM = TSTAT                        // Crankcase heater presence and control method
           cchPMx = 0.001063                    // Crankcase resistance heater input power (max power if cchCM is PTC or PTC_CLO), kW
           cchTOn = 50                          // For cchCM = TSTAT, in subhours when compressor does not run, the crankcase heater turn-on outdoor temp, °F
           cchMtr = "MtrElec"                   // Name of METER to accumulate energy use by the crankcase heater
           ahccType = "DX"                      // Cooling coil type
           ahccCapTRat = 1330.714286            // Total cooling coil capacity (sensible + latent), Btuh
           ahccMtr = "MtrElec"                  // Name of METER to accumulate energy use by this cooling coil
           ahccEirR = 0.232158                  // DX compressor energy input ratio (EIR) at full load under rated conditions, ratio
           pydxCaptT = 0.874962, -0.001143, 0.000171, -0.00296, 0.00001, 
                       -0.000059                // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccCaptRat for the actual entering air temp, coefs
           pydxEirT = -1.063931, 0.030658, -0.000127, 0.015421, 0.00005, 
                      -0.00021                  // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccEirR for the actual entering air temp, coefs
           pydxEirUl = 0.20123, -0.031218, 1.950498, -1.120511    // Coefficients of cubic polynomial function of part load ratio used to adjust energy input to part load conditions, in the compressor unloading part load region (1 >= plr >= ahccMinUnldPlr), coefs
           ahccVfRperTon = 400                  // Air flow per ton during AHRI tests, cfm/ton
           oaMnCtrl = "Volume"                  // Minimum outside air flow control method
           oaVfDsMn = 27                        // Design minimum outside air flow, cfm
           oaEcoType = "None"                   // Economizer type
           oaOaLeak = 0                         // Outside air damper leakage to mixed air (default 0.1), frac
           oaRaLeak = 0                         // Return air damper leakage to mixed air (default 0.1), frac
           ahSOLeak = 0                         // Supply duct leakage to outdoors, expressed as a fraction of supply fan design flow, frac
           ahROLeak = 0                         // Return duct leakage FROM outdoors, expressed as a fraction of supply fan design flow, frac
           ahSOLoss = 0                         // Supply duct loss/gain to the outdoors, frac
           ahROLoss = 0                         // Return duct loss/gain to the outdoors, frac
        
        AIRHANDLER   "F4 Stairs W AirSys-ah"  
           ahSched = ON                         // Air handler schedule; OFF or ON, hourly schedulable by expression
           ahTsSp = ZN2                         // Supply temperature setpoint numeric value OR* choice of control method
           ahfanCycles = NO                     // Whether AH fan cycles with the zone thermostat
           ahTsMn = 58                          // Minimum supply temperature, °F
           ahTsMx = 95                          // Maximum supply temperature, °F
           sfanType = "DrawThru"                // Supply fan type/position
           sfanVfDs = 34.684115                 // Supply fan design or rated (volumetric) air flow at rated pressure, cfm
           sfanVfMxF = 1                        // Supply fan overrun factor: maximum factor by which fan will exceed rated flow (default 1.3), mult
           sfanElecPwr = 0.742                  // Supply fan input power per unit air flow (at design flow and pressure), W/cfm
           sfanMotEff = 0.855                   // Supply fan motor/drive efficiency, frac
           sfanMotPos = IN_FLOW                 // Supply fan motor/drive position
           sfanMtr = "MtrElec"                  // Name of METER to accumulate energy use by this supply fan
           ahhcType = "AHP"                     // Heating coil type
           ahhcCapTRat = 1486.462071            // Total heating coil (output) capacity, Btuh
           ahhcMtr = "MtrElec"                  // Name of METER to accumulate energy use by this heating coil
           ahpCap17 = 741.744574                // AHRI steady state rated capacity at 70 degF indoor (return), and 17 degF outdoor air temp, respectively, Btuh
           ahpCOP47 = 3.776227                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 47 degF outdoor and 70 indoor, kW
           ahpCOP17 = 2.311834                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 17 degF outdoor and 70 indoor, kW
           ahpCapSupH = 1880.025                // Output capacity of the heat pump's supplemental heating coil, Btuh
           ahpTOff = 0                          // Heat pump compressor is disabled (only supplemental heater operates) when outdoor temperature falls below this temperature, °F
           ahpTOn = 0                           // Heat pump compressor is enabled when outdoor temperature is at or above this temperature, °F
           ahpSupHMtr = "MtrElec"               // Name of METER to accumulate energy use by this supp heat pump heating coil
           cchCM = TSTAT                        // Crankcase heater presence and control method
           cchPMx = 0.001187                    // Crankcase resistance heater input power (max power if cchCM is PTC or PTC_CLO), kW
           cchTOn = 50                          // For cchCM = TSTAT, in subhours when compressor does not run, the crankcase heater turn-on outdoor temp, °F
           cchMtr = "MtrElec"                   // Name of METER to accumulate energy use by the crankcase heater
           ahccType = "DX"                      // Cooling coil type
           ahccCapTRat = 1486.462071            // Total cooling coil capacity (sensible + latent), Btuh
           ahccMtr = "MtrElec"                  // Name of METER to accumulate energy use by this cooling coil
           ahccEirR = 0.232158                  // DX compressor energy input ratio (EIR) at full load under rated conditions, ratio
           pydxCaptT = 0.874962, -0.001143, 0.000171, -0.00296, 0.00001, 
                       -0.000059                // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccCaptRat for the actual entering air temp, coefs
           pydxEirT = -1.063931, 0.030658, -0.000127, 0.015421, 0.00005, 
                      -0.00021                  // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccEirR for the actual entering air temp, coefs
           pydxEirUl = 0.20123, -0.031218, 1.950498, -1.120511    // Coefficients of cubic polynomial function of part load ratio used to adjust energy input to part load conditions, in the compressor unloading part load region (1 >= plr >= ahccMinUnldPlr), coefs
           ahccVfRperTon = 400                  // Air flow per ton during AHRI tests, cfm/ton
           oaMnCtrl = "Volume"                  // Minimum outside air flow control method
           oaVfDsMn = 27                        // Design minimum outside air flow, cfm
           oaEcoType = "None"                   // Economizer type
           oaOaLeak = 0                         // Outside air damper leakage to mixed air (default 0.1), frac
           oaRaLeak = 0                         // Return air damper leakage to mixed air (default 0.1), frac
           ahSOLeak = 0                         // Supply duct leakage to outdoors, expressed as a fraction of supply fan design flow, frac
           ahROLeak = 0                         // Return duct leakage FROM outdoors, expressed as a fraction of supply fan design flow, frac
           ahSOLoss = 0                         // Supply duct loss/gain to the outdoors, frac
           ahROLoss = 0                         // Return duct loss/gain to the outdoors, frac
        
        AIRHANDLER   "F5 Corridor AirSys-ah"  
           ahSched = ON                         // Air handler schedule; OFF or ON, hourly schedulable by expression
           ahTsSp = ZN2                         // Supply temperature setpoint numeric value OR* choice of control method
           ahfanCycles = NO                     // Whether AH fan cycles with the zone thermostat
           ahTsMn = 58                          // Minimum supply temperature, °F
           ahTsMx = 95                          // Maximum supply temperature, °F
           sfanType = "DrawThru"                // Supply fan type/position
           sfanVfDs = 403.65                    // Supply fan design or rated (volumetric) air flow at rated pressure, cfm
           sfanVfMxF = 1                        // Supply fan overrun factor: maximum factor by which fan will exceed rated flow (default 1.3), mult
           sfanElecPwr = 0.742                  // Supply fan input power per unit air flow (at design flow and pressure), W/cfm
           sfanMotEff = 0.855                   // Supply fan motor/drive efficiency, frac
           sfanMotPos = IN_FLOW                 // Supply fan motor/drive position
           sfanMtr = "MtrElec"                  // Name of METER to accumulate energy use by this supply fan
           ahhcType = "AHP"                     // Heating coil type
           ahhcCapTRat = 17299.285714           // Total heating coil (output) capacity, Btuh
           ahhcMtr = "MtrElec"                  // Name of METER to accumulate energy use by this heating coil
           ahpCap17 = 8632.343571               // AHRI steady state rated capacity at 70 degF indoor (return), and 17 degF outdoor air temp, respectively, Btuh
           ahpCOP47 = 3.776227                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 47 degF outdoor and 70 indoor, kW
           ahpCOP17 = 2.311834                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 17 degF outdoor and 70 indoor, kW
           ahpCapSupH = 22548                   // Output capacity of the heat pump's supplemental heating coil, Btuh
           ahpTOff = 0                          // Heat pump compressor is disabled (only supplemental heater operates) when outdoor temperature falls below this temperature, °F
           ahpTOn = 0                           // Heat pump compressor is enabled when outdoor temperature is at or above this temperature, °F
           ahpSupHMtr = "MtrElec"               // Name of METER to accumulate energy use by this supp heat pump heating coil
           cchCM = TSTAT                        // Crankcase heater presence and control method
           cchPMx = 0.013818                    // Crankcase resistance heater input power (max power if cchCM is PTC or PTC_CLO), kW
           cchTOn = 50                          // For cchCM = TSTAT, in subhours when compressor does not run, the crankcase heater turn-on outdoor temp, °F
           cchMtr = "MtrElec"                   // Name of METER to accumulate energy use by the crankcase heater
           ahccType = "DX"                      // Cooling coil type
           ahccCapTRat = 17299.285714           // Total cooling coil capacity (sensible + latent), Btuh
           ahccMtr = "MtrElec"                  // Name of METER to accumulate energy use by this cooling coil
           ahccEirR = 0.232158                  // DX compressor energy input ratio (EIR) at full load under rated conditions, ratio
           pydxCaptT = 0.874962, -0.001143, 0.000171, -0.00296, 0.00001, 
                       -0.000059                // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccCaptRat for the actual entering air temp, coefs
           pydxEirT = -1.063931, 0.030658, -0.000127, 0.015421, 0.00005, 
                      -0.00021                  // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccEirR for the actual entering air temp, coefs
           pydxEirUl = 0.20123, -0.031218, 1.950498, -1.120511    // Coefficients of cubic polynomial function of part load ratio used to adjust energy input to part load conditions, in the compressor unloading part load region (1 >= plr >= ahccMinUnldPlr), coefs
           ahccVfRperTon = 400                  // Air flow per ton during AHRI tests, cfm/ton
           oaMnCtrl = "Volume"                  // Minimum outside air flow control method
           oaVfDsMn = 351                       // Design minimum outside air flow, cfm
           oaEcoType = "None"                   // Economizer type
           oaOaLeak = 0                         // Outside air damper leakage to mixed air (default 0.1), frac
           oaRaLeak = 0                         // Return air damper leakage to mixed air (default 0.1), frac
           ahSOLeak = 0                         // Supply duct leakage to outdoors, expressed as a fraction of supply fan design flow, frac
           ahROLeak = 0                         // Return duct leakage FROM outdoors, expressed as a fraction of supply fan design flow, frac
           ahSOLoss = 0                         // Supply duct loss/gain to the outdoors, frac
           ahROLoss = 0                         // Return duct loss/gain to the outdoors, frac
        
        AIRHANDLER   "F5 Break Room AirSys-ah"  
           ahSched = ON                         // Air handler schedule; OFF or ON, hourly schedulable by expression
           ahTsSp = ZN2                         // Supply temperature setpoint numeric value OR* choice of control method
           ahfanCycles = NO                     // Whether AH fan cycles with the zone thermostat
           ahTsMn = 58                          // Minimum supply temperature, °F
           ahTsMx = 95                          // Maximum supply temperature, °F
           sfanType = "DrawThru"                // Supply fan type/position
           sfanVfDs = 149.5414                  // Supply fan design or rated (volumetric) air flow at rated pressure, cfm
           sfanVfMxF = 1                        // Supply fan overrun factor: maximum factor by which fan will exceed rated flow (default 1.3), mult
           sfanElecPwr = 0.742                  // Supply fan input power per unit air flow (at design flow and pressure), W/cfm
           sfanMotEff = 0.855                   // Supply fan motor/drive efficiency, frac
           sfanMotPos = IN_FLOW                 // Supply fan motor/drive position
           sfanMtr = "MtrElec"                  // Name of METER to accumulate energy use by this supply fan
           ahhcType = "AHP"                     // Heating coil type
           ahhcCapTRat = 6408.917143            // Total heating coil (output) capacity, Btuh
           ahhcMtr = "MtrElec"                  // Name of METER to accumulate energy use by this heating coil
           ahpCap17 = 3198.049654               // AHRI steady state rated capacity at 70 degF indoor (return), and 17 degF outdoor air temp, respectively, Btuh
           ahpCOP47 = 3.776227                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 47 degF outdoor and 70 indoor, kW
           ahpCOP17 = 2.311834                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 17 degF outdoor and 70 indoor, kW
           ahpCapSupH = 7168.4125               // Output capacity of the heat pump's supplemental heating coil, Btuh
           ahpTOff = 0                          // Heat pump compressor is disabled (only supplemental heater operates) when outdoor temperature falls below this temperature, °F
           ahpTOn = 0                           // Heat pump compressor is enabled when outdoor temperature is at or above this temperature, °F
           ahpSupHMtr = "MtrElec"               // Name of METER to accumulate energy use by this supp heat pump heating coil
           cchCM = TSTAT                        // Crankcase heater presence and control method
           cchPMx = 0.005119                    // Crankcase resistance heater input power (max power if cchCM is PTC or PTC_CLO), kW
           cchTOn = 50                          // For cchCM = TSTAT, in subhours when compressor does not run, the crankcase heater turn-on outdoor temp, °F
           cchMtr = "MtrElec"                   // Name of METER to accumulate energy use by the crankcase heater
           ahccType = "DX"                      // Cooling coil type
           ahccCapTRat = 6408.917143            // Total cooling coil capacity (sensible + latent), Btuh
           ahccMtr = "MtrElec"                  // Name of METER to accumulate energy use by this cooling coil
           ahccEirR = 0.232158                  // DX compressor energy input ratio (EIR) at full load under rated conditions, ratio
           pydxCaptT = 0.874962, -0.001143, 0.000171, -0.00296, 0.00001, 
                       -0.000059                // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccCaptRat for the actual entering air temp, coefs
           pydxEirT = -1.063931, 0.030658, -0.000127, 0.015421, 0.00005, 
                      -0.00021                  // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccEirR for the actual entering air temp, coefs
           pydxEirUl = 0.20123, -0.031218, 1.950498, -1.120511    // Coefficients of cubic polynomial function of part load ratio used to adjust energy input to part load conditions, in the compressor unloading part load region (1 >= plr >= ahccMinUnldPlr), coefs
           ahccVfRperTon = 400                  // Air flow per ton during AHRI tests, cfm/ton
           oaMnCtrl = "Volume"                  // Minimum outside air flow control method
           oaVfDsMn = 89.1                      // Design minimum outside air flow, cfm
           oaEcoType = "None"                   // Economizer type
           oaOaLeak = 0                         // Outside air damper leakage to mixed air (default 0.1), frac
           oaRaLeak = 0                         // Return air damper leakage to mixed air (default 0.1), frac
           ahSOLeak = 0                         // Supply duct leakage to outdoors, expressed as a fraction of supply fan design flow, frac
           ahROLeak = 0                         // Return duct leakage FROM outdoors, expressed as a fraction of supply fan design flow, frac
           ahSOLoss = 0                         // Supply duct loss/gain to the outdoors, frac
           ahROLoss = 0                         // Return duct loss/gain to the outdoors, frac
        
        AIRHANDLER   "F5 Stairs E AirSys-ah"  
           ahSched = ON                         // Air handler schedule; OFF or ON, hourly schedulable by expression
           ahTsSp = ZN2                         // Supply temperature setpoint numeric value OR* choice of control method
           ahfanCycles = NO                     // Whether AH fan cycles with the zone thermostat
           ahTsMn = 58                          // Minimum supply temperature, °F
           ahTsMx = 95                          // Maximum supply temperature, °F
           sfanType = "DrawThru"                // Supply fan type/position
           sfanVfDs = 90.504425                 // Supply fan design or rated (volumetric) air flow at rated pressure, cfm
           sfanVfMxF = 1                        // Supply fan overrun factor: maximum factor by which fan will exceed rated flow (default 1.3), mult
           sfanElecPwr = 0.742                  // Supply fan input power per unit air flow (at design flow and pressure), W/cfm
           sfanMotEff = 0.855                   // Supply fan motor/drive efficiency, frac
           sfanMotPos = IN_FLOW                 // Supply fan motor/drive position
           sfanMtr = "MtrElec"                  // Name of METER to accumulate energy use by this supply fan
           ahhcType = "AHP"                     // Heating coil type
           ahhcCapTRat = 3878.761071            // Total heating coil (output) capacity, Btuh
           ahhcMtr = "MtrElec"                  // Name of METER to accumulate energy use by this heating coil
           ahpCap17 = 1935.501775               // AHRI steady state rated capacity at 70 degF indoor (return), and 17 degF outdoor air temp, respectively, Btuh
           ahpCOP47 = 3.776227                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 47 degF outdoor and 70 indoor, kW
           ahpCOP17 = 2.311834                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 17 degF outdoor and 70 indoor, kW
           ahpCapSupH = 3423.8875               // Output capacity of the heat pump's supplemental heating coil, Btuh
           ahpTOff = 0                          // Heat pump compressor is disabled (only supplemental heater operates) when outdoor temperature falls below this temperature, °F
           ahpTOn = 0                           // Heat pump compressor is enabled when outdoor temperature is at or above this temperature, °F
           ahpSupHMtr = "MtrElec"               // Name of METER to accumulate energy use by this supp heat pump heating coil
           cchCM = TSTAT                        // Crankcase heater presence and control method
           cchPMx = 0.003098                    // Crankcase resistance heater input power (max power if cchCM is PTC or PTC_CLO), kW
           cchTOn = 50                          // For cchCM = TSTAT, in subhours when compressor does not run, the crankcase heater turn-on outdoor temp, °F
           cchMtr = "MtrElec"                   // Name of METER to accumulate energy use by the crankcase heater
           ahccType = "DX"                      // Cooling coil type
           ahccCapTRat = 3878.761071            // Total cooling coil capacity (sensible + latent), Btuh
           ahccMtr = "MtrElec"                  // Name of METER to accumulate energy use by this cooling coil
           ahccEirR = 0.232158                  // DX compressor energy input ratio (EIR) at full load under rated conditions, ratio
           pydxCaptT = 0.874962, -0.001143, 0.000171, -0.00296, 0.00001, 
                       -0.000059                // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccCaptRat for the actual entering air temp, coefs
           pydxEirT = -1.063931, 0.030658, -0.000127, 0.015421, 0.00005, 
                      -0.00021                  // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccEirR for the actual entering air temp, coefs
           pydxEirUl = 0.20123, -0.031218, 1.950498, -1.120511    // Coefficients of cubic polynomial function of part load ratio used to adjust energy input to part load conditions, in the compressor unloading part load region (1 >= plr >= ahccMinUnldPlr), coefs
           ahccVfRperTon = 400                  // Air flow per ton during AHRI tests, cfm/ton
           oaMnCtrl = "Volume"                  // Minimum outside air flow control method
           oaVfDsMn = 27                        // Design minimum outside air flow, cfm
           oaEcoType = "None"                   // Economizer type
           oaOaLeak = 0                         // Outside air damper leakage to mixed air (default 0.1), frac
           oaRaLeak = 0                         // Return air damper leakage to mixed air (default 0.1), frac
           ahSOLeak = 0                         // Supply duct leakage to outdoors, expressed as a fraction of supply fan design flow, frac
           ahROLeak = 0                         // Return duct leakage FROM outdoors, expressed as a fraction of supply fan design flow, frac
           ahSOLoss = 0                         // Supply duct loss/gain to the outdoors, frac
           ahROLoss = 0                         // Return duct loss/gain to the outdoors, frac
        
        AIRHANDLER   "F5 Stairs W AirSys-ah"  
           ahSched = ON                         // Air handler schedule; OFF or ON, hourly schedulable by expression
           ahTsSp = ZN2                         // Supply temperature setpoint numeric value OR* choice of control method
           ahfanCycles = NO                     // Whether AH fan cycles with the zone thermostat
           ahTsMn = 58                          // Minimum supply temperature, °F
           ahTsMx = 95                          // Maximum supply temperature, °F
           sfanType = "DrawThru"                // Supply fan type/position
           sfanVfDs = 98.013925                 // Supply fan design or rated (volumetric) air flow at rated pressure, cfm
           sfanVfMxF = 1                        // Supply fan overrun factor: maximum factor by which fan will exceed rated flow (default 1.3), mult
           sfanElecPwr = 0.742                  // Supply fan input power per unit air flow (at design flow and pressure), W/cfm
           sfanMotEff = 0.855                   // Supply fan motor/drive efficiency, frac
           sfanMotPos = IN_FLOW                 // Supply fan motor/drive position
           sfanMtr = "MtrElec"                  // Name of METER to accumulate energy use by this supply fan
           ahhcType = "AHP"                     // Heating coil type
           ahhcCapTRat = 4200.596786            // Total heating coil (output) capacity, Btuh
           ahhcMtr = "MtrElec"                  // Name of METER to accumulate energy use by this heating coil
           ahpCap17 = 2096.097796               // AHRI steady state rated capacity at 70 degF indoor (return), and 17 degF outdoor air temp, respectively, Btuh
           ahpCOP47 = 3.776227                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 47 degF outdoor and 70 indoor, kW
           ahpCOP17 = 2.311834                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 17 degF outdoor and 70 indoor, kW
           ahpCapSupH = 3629.25                 // Output capacity of the heat pump's supplemental heating coil, Btuh
           ahpTOff = 0                          // Heat pump compressor is disabled (only supplemental heater operates) when outdoor temperature falls below this temperature, °F
           ahpTOn = 0                           // Heat pump compressor is enabled when outdoor temperature is at or above this temperature, °F
           ahpSupHMtr = "MtrElec"               // Name of METER to accumulate energy use by this supp heat pump heating coil
           cchCM = TSTAT                        // Crankcase heater presence and control method
           cchPMx = 0.003355                    // Crankcase resistance heater input power (max power if cchCM is PTC or PTC_CLO), kW
           cchTOn = 50                          // For cchCM = TSTAT, in subhours when compressor does not run, the crankcase heater turn-on outdoor temp, °F
           cchMtr = "MtrElec"                   // Name of METER to accumulate energy use by the crankcase heater
           ahccType = "DX"                      // Cooling coil type
           ahccCapTRat = 4200.596786            // Total cooling coil capacity (sensible + latent), Btuh
           ahccMtr = "MtrElec"                  // Name of METER to accumulate energy use by this cooling coil
           ahccEirR = 0.232158                  // DX compressor energy input ratio (EIR) at full load under rated conditions, ratio
           pydxCaptT = 0.874962, -0.001143, 0.000171, -0.00296, 0.00001, 
                       -0.000059                // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccCaptRat for the actual entering air temp, coefs
           pydxEirT = -1.063931, 0.030658, -0.000127, 0.015421, 0.00005, 
                      -0.00021                  // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccEirR for the actual entering air temp, coefs
           pydxEirUl = 0.20123, -0.031218, 1.950498, -1.120511    // Coefficients of cubic polynomial function of part load ratio used to adjust energy input to part load conditions, in the compressor unloading part load region (1 >= plr >= ahccMinUnldPlr), coefs
           ahccVfRperTon = 400                  // Air flow per ton during AHRI tests, cfm/ton
           oaMnCtrl = "Volume"                  // Minimum outside air flow control method
           oaVfDsMn = 27                        // Design minimum outside air flow, cfm
           oaEcoType = "None"                   // Economizer type
           oaOaLeak = 0                         // Outside air damper leakage to mixed air (default 0.1), frac
           oaRaLeak = 0                         // Return air damper leakage to mixed air (default 0.1), frac
           ahSOLeak = 0                         // Supply duct leakage to outdoors, expressed as a fraction of supply fan design flow, frac
           ahROLeak = 0                         // Return duct leakage FROM outdoors, expressed as a fraction of supply fan design flow, frac
           ahSOLoss = 0                         // Supply duct loss/gain to the outdoors, frac
           ahROLoss = 0                         // Return duct loss/gain to the outdoors, frac
        
        EXPORTFILE   "xf-ldPass"  
           xfFileName = "EX03_MF88_Central-WSHP_CZ09 - ap-CSE-PlantLds.csv"    // Name of file to write simulation results to
           endEXPORTFILE
        
        EXPORTFILE   "xf-hvacCaps"  
           xfFileName = "EX03_MF88_Central-WSHP_CZ09 - ap-hvacCaps.csv"    // Name of file to write simulation results to
           endEXPORTFILE
        
        EXPORTFILE   "xf-znUMLHs"  
           xfFileName = "EX03_MF88_Central-WSHP_CZ09 - ap-znUMLHs.csv"    // Name of file to write simulation results to
           endEXPORTFILE
        
        EXPORT   "x-ldPass"  
           exExportfile = "xf-ldPass"           // Name of EXPORTFILE to write simulation results to
           exType = "UDT"                       // Export type
           exFreq = "HOUR"                      // Time interval for generating rows of export data
           exFooter = "NO"                      // export footer (choose NO to suppress)
           exDayBeg = Jan 1                     // initial day of export period
           exDayEnd = Dec 31                    // final day of export period
        
           EXPORTCOL   "xc1-LdPass-Mo"  
              colVal = $Month                   // Value to show in this position in each row of export
              colHead = "Month"                 // Text used for field name in export header
        
           EXPORTCOL   "xc2-LdPass-Day"  
              colVal = $dayofmonth              // Value to show in this position in each row of export
              colHead = "Day"                   // Text used for field name in export header
        
           EXPORTCOL   "xc3-LdPass-Hr"  
              colVal = $hour                    // Value to show in this position in each row of export
              colHead = "Hr"                    // Text used for field name in export header
        
           EXPORTCOL   "xc-CW Loop-htgLdB"  
              colVal = @LOADMETER["LdMtr1"].H.qHtg    // Value to show in this position in each row of export
              colHead = "CW Loop-HtgLd (Btu)"    // Text used for field name in export header
        
           EXPORTCOL   "xc-CW Loop-clgLdB"  
              colVal = @LOADMETER["LdMtr1"].H.qClg    // Value to show in this position in each row of export
              colHead = "ClgLd (Btu)"           // Text used for field name in export header
        
           EXPORTCOL   "xc-CW Loop-netLdB"  
              colVal = @LOADMETER["LdMtr1"].H.qHtg + @LOADMETER["LdMtr1"].H.qClg    // Value to show in this position in each row of export
              colHead = "NetLd (Btu)"           // Text used for field name in export header
        
           EXPORTCOL   "xc-CW Loop-demFlwGPM"  
              colVal = abs( @LOADMETER["LdMtr1"].H.qHtg + @LOADMETER["LdMtr1"].H.qClg ) / 500.19 / 10    // Value to show in this position in each row of export
              colHead = "DemFlw (gpm)"          // Text used for field name in export header
        
           EXPORTCOL   "xc-CW Loop-actFlwGPM"  
              colVal = 698.198                  // Value to show in this position in each row of export
              colHead = "ActualFlw (gpm)"       // Text used for field name in export header
        
           EXPORTCOL   "xc-CW Loop-netLdW"  
              colVal = (@LOADMETER["LdMtr1"].H.qHtg + @LOADMETER["LdMtr1"].H.qClg) / 3.412    // Value to show in this position in each row of export
              colHead = "NetLd (W)"             // Text used for field name in export header
        
           EXPORTCOL   "xc-CW Loop-flwFrac"  
              colVal = select( (@LOADMETER["LdMtr1"].H.qHtg + @LOADMETER["LdMtr1"].H.qClg) == 0, 0, default 698.198 / 15852 )    // Value to show in this position in each row of export
              colHead = "FlowFrac"              // Text used for field name in export header
        
        EXPORT   "ExportElec"  
           exExportfile = "Primary"             // Name of EXPORTFILE to write simulation results to
           exType = "MTR"                       // Export type
           exFreq = "HOUR"                      // Time interval for generating rows of export data
           exMeter = "MtrElec"                  // Meter to report
           exBtuSf = 1000                       // Result scaling factor (1,000 reports kBtu)
           exDayBeg = Jan 1                     // initial day of export period
           exDayEnd = Dec 31                    // final day of export period
        
        EXPORT   "ExportNatGas"  
           exExportfile = "Primary"             // Name of EXPORTFILE to write simulation results to
           exType = "MTR"                       // Export type
           exFreq = "HOUR"                      // Time interval for generating rows of export data
           exMeter = "MtrNatGas"                // Meter to report
           exBtuSf = 1000                       // Result scaling factor (1,000 reports kBtu)
           exDayBeg = Jan 1                     // initial day of export period
           exDayEnd = Dec 31                    // final day of export period
        
        EXPORT   "ExportElec2"  
           exExportfile = "Primary"             // Name of EXPORTFILE to write simulation results to
           exType = "MTR"                       // Export type
           exFreq = "HOUR"                      // Time interval for generating rows of export data
           exMeter = "MtrElec2"                 // Meter to report
           exBtuSf = 1000                       // Result scaling factor (1,000 reports kBtu)
           exDayBeg = Jan 1                     // initial day of export period
           exDayEnd = Dec 31                    // final day of export period
        
        EXPORT   "x-hvacCaps"  
           exExportfile = "xf-hvacCaps"         // Name of EXPORTFILE to write simulation results to
           exType = "UDT"                       // Export type
           exFreq = "YEAR"                      // Time interval for generating rows of export data
           exHeader = "COLUMNSONLY"             // export header which gives the export type, object being exported, time interval, column headings, etc.
        
           EXPORTCOL   "xc-hvacCaps"  
              colVal = @top.runDateTime         // Value to show in this position in each row of export
              colHead = "runDateTime"           // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn E Court HVACSys-Name"  
              colVal = "F2 Res Zn E Court HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn E Court HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F2 Res Zn E Court HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn E Court HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F2 Res Zn E Court HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn E Perim HVACSys-Name"  
              colVal = "F2 Res Zn E Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn E Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F2 Res Zn E Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn E Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F2 Res Zn E Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn N Perim HVACSys-Name"  
              colVal = "F2 Res Zn N Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn N Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F2 Res Zn N Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn N Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F2 Res Zn N Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn NE Perim HVACSys-Name"  
              colVal = "F2 Res Zn NE Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn NE Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F2 Res Zn NE Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn NE Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F2 Res Zn NE Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn NW Perim HVACSys-Name"  
              colVal = "F2 Res Zn NW Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn NW Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F2 Res Zn NW Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn NW Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F2 Res Zn NW Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn S Court 1-Bed HVACSys-Name"  
              colVal = "F2 Res Zn S Court 1-Bed HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn S Court 1-Bed HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F2 Res Zn S Court 1-Bed HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn S Court 1-Bed HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F2 Res Zn S Court 1-Bed HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn S Court 2-Bed HVACSys-Name"  
              colVal = "F2 Res Zn S Court 2-Bed HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn S Court 2-Bed HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F2 Res Zn S Court 2-Bed HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn S Court 2-Bed HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F2 Res Zn S Court 2-Bed HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn SE Court HVACSys-Name"  
              colVal = "F2 Res Zn SE Court HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn SE Court HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F2 Res Zn SE Court HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn SE Court HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F2 Res Zn SE Court HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn SW Court HVACSys-Name"  
              colVal = "F2 Res Zn SW Court HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn SW Court HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F2 Res Zn SW Court HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn SW Court HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F2 Res Zn SW Court HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn SE Perim HVACSys-Name"  
              colVal = "F2 Res Zn SE Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn SE Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F2 Res Zn SE Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn SE Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F2 Res Zn SE Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn SW Perim HVACSys-Name"  
              colVal = "F2 Res Zn SW Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn SW Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F2 Res Zn SW Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn SW Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F2 Res Zn SW Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn W Court HVACSys-Name"  
              colVal = "F2 Res Zn W Court HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn W Court HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F2 Res Zn W Court HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn W Court HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F2 Res Zn W Court HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn W Perim HVACSys-Name"  
              colVal = "F2 Res Zn W Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn W Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F2 Res Zn W Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F2 Res Zn W Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F2 Res Zn W Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn E Court HVACSys-Name"  
              colVal = "F3 Res Zn E Court HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn E Court HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F3 Res Zn E Court HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn E Court HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F3 Res Zn E Court HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn E Perim HVACSys-Name"  
              colVal = "F3 Res Zn E Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn E Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F3 Res Zn E Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn E Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F3 Res Zn E Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn N Perim HVACSys-Name"  
              colVal = "F3 Res Zn N Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn N Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F3 Res Zn N Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn N Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F3 Res Zn N Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn NE Perim HVACSys-Name"  
              colVal = "F3 Res Zn NE Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn NE Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F3 Res Zn NE Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn NE Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F3 Res Zn NE Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn NW Perim HVACSys-Name"  
              colVal = "F3 Res Zn NW Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn NW Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F3 Res Zn NW Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn NW Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F3 Res Zn NW Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn S Court 1-Bed HVACSys-Name"  
              colVal = "F3 Res Zn S Court 1-Bed HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn S Court 1-Bed HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F3 Res Zn S Court 1-Bed HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn S Court 1-Bed HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F3 Res Zn S Court 1-Bed HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn S Court 2-Bed HVACSys-Name"  
              colVal = "F3 Res Zn S Court 2-Bed HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn S Court 2-Bed HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F3 Res Zn S Court 2-Bed HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn S Court 2-Bed HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F3 Res Zn S Court 2-Bed HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn SE Court HVACSys-Name"  
              colVal = "F3 Res Zn SE Court HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn SE Court HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F3 Res Zn SE Court HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn SE Court HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F3 Res Zn SE Court HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn SW Court HVACSys-Name"  
              colVal = "F3 Res Zn SW Court HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn SW Court HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F3 Res Zn SW Court HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn SW Court HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F3 Res Zn SW Court HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn SE Perim HVACSys-Name"  
              colVal = "F3 Res Zn SE Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn SE Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F3 Res Zn SE Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn SE Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F3 Res Zn SE Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn SW Perim HVACSys-Name"  
              colVal = "F3 Res Zn SW Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn SW Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F3 Res Zn SW Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn SW Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F3 Res Zn SW Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn W Court HVACSys-Name"  
              colVal = "F3 Res Zn W Court HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn W Court HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F3 Res Zn W Court HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn W Court HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F3 Res Zn W Court HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn W Perim HVACSys-Name"  
              colVal = "F3 Res Zn W Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn W Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F3 Res Zn W Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F3 Res Zn W Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F3 Res Zn W Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn E Court HVACSys-Name"  
              colVal = "F4 Res Zn E Court HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn E Court HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F4 Res Zn E Court HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn E Court HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F4 Res Zn E Court HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn E Perim HVACSys-Name"  
              colVal = "F4 Res Zn E Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn E Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F4 Res Zn E Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn E Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F4 Res Zn E Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn N Perim HVACSys-Name"  
              colVal = "F4 Res Zn N Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn N Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F4 Res Zn N Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn N Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F4 Res Zn N Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn NE Perim HVACSys-Name"  
              colVal = "F4 Res Zn NE Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn NE Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F4 Res Zn NE Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn NE Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F4 Res Zn NE Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn NW Perim HVACSys-Name"  
              colVal = "F4 Res Zn NW Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn NW Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F4 Res Zn NW Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn NW Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F4 Res Zn NW Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn S Court 1-Bed HVACSys-Name"  
              colVal = "F4 Res Zn S Court 1-Bed HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn S Court 1-Bed HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F4 Res Zn S Court 1-Bed HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn S Court 1-Bed HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F4 Res Zn S Court 1-Bed HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn S Court 2-Bed HVACSys-Name"  
              colVal = "F4 Res Zn S Court 2-Bed HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn S Court 2-Bed HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F4 Res Zn S Court 2-Bed HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn S Court 2-Bed HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F4 Res Zn S Court 2-Bed HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn SE Court HVACSys-Name"  
              colVal = "F4 Res Zn SE Court HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn SE Court HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F4 Res Zn SE Court HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn SE Court HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F4 Res Zn SE Court HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn SW Court HVACSys-Name"  
              colVal = "F4 Res Zn SW Court HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn SW Court HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F4 Res Zn SW Court HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn SW Court HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F4 Res Zn SW Court HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn SE Perim HVACSys-Name"  
              colVal = "F4 Res Zn SE Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn SE Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F4 Res Zn SE Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn SE Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F4 Res Zn SE Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn SW Perim HVACSys-Name"  
              colVal = "F4 Res Zn SW Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn SW Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F4 Res Zn SW Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn SW Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F4 Res Zn SW Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn W Court HVACSys-Name"  
              colVal = "F4 Res Zn W Court HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn W Court HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F4 Res Zn W Court HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn W Court HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F4 Res Zn W Court HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn W Perim HVACSys-Name"  
              colVal = "F4 Res Zn W Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn W Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F4 Res Zn W Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F4 Res Zn W Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F4 Res Zn W Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn E Court HVACSys-Name"  
              colVal = "F5 Res Zn E Court HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn E Court HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F5 Res Zn E Court HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn E Court HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F5 Res Zn E Court HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn E Perim HVACSys-Name"  
              colVal = "F5 Res Zn E Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn E Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F5 Res Zn E Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn E Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F5 Res Zn E Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn N Perim HVACSys-Name"  
              colVal = "F5 Res Zn N Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn N Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F5 Res Zn N Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn N Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F5 Res Zn N Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn NE Perim HVACSys-Name"  
              colVal = "F5 Res Zn NE Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn NE Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F5 Res Zn NE Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn NE Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F5 Res Zn NE Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn NW Perim HVACSys-Name"  
              colVal = "F5 Res Zn NW Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn NW Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F5 Res Zn NW Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn NW Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F5 Res Zn NW Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn S Court 1-Bed HVACSys-Name"  
              colVal = "F5 Res Zn S Court 1-Bed HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn S Court 1-Bed HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F5 Res Zn S Court 1-Bed HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn S Court 1-Bed HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F5 Res Zn S Court 1-Bed HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn S Court 2-Bed HVACSys-Name"  
              colVal = "F5 Res Zn S Court 2-Bed HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn S Court 2-Bed HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F5 Res Zn S Court 2-Bed HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn S Court 2-Bed HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F5 Res Zn S Court 2-Bed HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn SE Court HVACSys-Name"  
              colVal = "F5 Res Zn SE Court HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn SE Court HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F5 Res Zn SE Court HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn SE Court HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F5 Res Zn SE Court HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn SW Court HVACSys-Name"  
              colVal = "F5 Res Zn SW Court HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn SW Court HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F5 Res Zn SW Court HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn SW Court HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F5 Res Zn SW Court HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn SE Perim HVACSys-Name"  
              colVal = "F5 Res Zn SE Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn SE Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F5 Res Zn SE Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn SE Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F5 Res Zn SE Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn SW Perim HVACSys-Name"  
              colVal = "F5 Res Zn SW Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn SW Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F5 Res Zn SW Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn SW Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F5 Res Zn SW Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn W Court HVACSys-Name"  
              colVal = "F5 Res Zn W Court HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn W Court HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F5 Res Zn W Court HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn W Court HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F5 Res Zn W Court HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn W Perim HVACSys-Name"  
              colVal = "F5 Res Zn W Perim HVACSys"    // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn W Perim HVACSys-HtgCap"  
              colVal = @Rsys["rsys-F5 Res Zn W Perim HVACSys"].CapH/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-F5 Res Zn W Perim HVACSys-ClgCap"  
              colVal = @Rsys["rsys-F5 Res Zn W Perim HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
        EXPORT   "x-znUMLHs"  
           exExportfile = "xf-znUMLHs"          // Name of EXPORTFILE to write simulation results to
           exType = "UDT"                       // Export type
           exFreq = "YEAR"                      // Time interval for generating rows of export data
           exHeader = "COLUMNSONLY"             // export header which gives the export type, object being exported, time interval, column headings, etc.
        
           EXPORTCOL   "xc-znUMLHs"  
              colVal = @top.runDateTime         // Value to show in this position in each row of export
              colHead = "runDateTime"           // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn E Court-Name"  
              colVal = "F2 Res Zn E Court"      // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn E Court-Clg"  
              colVal = @Znres["F2 Res Zn E Court-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn E Court-Htg"  
              colVal = @Znres["F2 Res Zn E Court-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn E Perim-Name"  
              colVal = "F2 Res Zn E Perim"      // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn E Perim-Clg"  
              colVal = @Znres["F2 Res Zn E Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn E Perim-Htg"  
              colVal = @Znres["F2 Res Zn E Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn N Perim-Name"  
              colVal = "F2 Res Zn N Perim"      // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn N Perim-Clg"  
              colVal = @Znres["F2 Res Zn N Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn N Perim-Htg"  
              colVal = @Znres["F2 Res Zn N Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn NE Perim-Name"  
              colVal = "F2 Res Zn NE Perim"     // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn NE Perim-Clg"  
              colVal = @Znres["F2 Res Zn NE Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn NE Perim-Htg"  
              colVal = @Znres["F2 Res Zn NE Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn NW Perim-Name"  
              colVal = "F2 Res Zn NW Perim"     // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn NW Perim-Clg"  
              colVal = @Znres["F2 Res Zn NW Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn NW Perim-Htg"  
              colVal = @Znres["F2 Res Zn NW Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn S Court 1-Bed-Name"  
              colVal = "F2 Res Zn S Court 1-Bed"    // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn S Court 1-Bed-Clg"  
              colVal = @Znres["F2 Res Zn S Court 1-Bed-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn S Court 1-Bed-Htg"  
              colVal = @Znres["F2 Res Zn S Court 1-Bed-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn S Court 2-Bed-Name"  
              colVal = "F2 Res Zn S Court 2-Bed"    // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn S Court 2-Bed-Clg"  
              colVal = @Znres["F2 Res Zn S Court 2-Bed-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn S Court 2-Bed-Htg"  
              colVal = @Znres["F2 Res Zn S Court 2-Bed-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn SE Court-Name"  
              colVal = "F2 Res Zn SE Court"     // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn SE Court-Clg"  
              colVal = @Znres["F2 Res Zn SE Court-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn SE Court-Htg"  
              colVal = @Znres["F2 Res Zn SE Court-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn SW Court-Name"  
              colVal = "F2 Res Zn SW Court"     // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn SW Court-Clg"  
              colVal = @Znres["F2 Res Zn SW Court-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn SW Court-Htg"  
              colVal = @Znres["F2 Res Zn SW Court-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn SE Perim-Name"  
              colVal = "F2 Res Zn SE Perim"     // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn SE Perim-Clg"  
              colVal = @Znres["F2 Res Zn SE Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn SE Perim-Htg"  
              colVal = @Znres["F2 Res Zn SE Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn SW Perim-Name"  
              colVal = "F2 Res Zn SW Perim"     // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn SW Perim-Clg"  
              colVal = @Znres["F2 Res Zn SW Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn SW Perim-Htg"  
              colVal = @Znres["F2 Res Zn SW Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn W Court-Name"  
              colVal = "F2 Res Zn W Court"      // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn W Court-Clg"  
              colVal = @Znres["F2 Res Zn W Court-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn W Court-Htg"  
              colVal = @Znres["F2 Res Zn W Court-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn W Perim-Name"  
              colVal = "F2 Res Zn W Perim"      // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn W Perim-Clg"  
              colVal = @Znres["F2 Res Zn W Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F2 Res Zn W Perim-Htg"  
              colVal = @Znres["F2 Res Zn W Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn E Court-Name"  
              colVal = "F3 Res Zn E Court"      // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn E Court-Clg"  
              colVal = @Znres["F3 Res Zn E Court-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn E Court-Htg"  
              colVal = @Znres["F3 Res Zn E Court-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn E Perim-Name"  
              colVal = "F3 Res Zn E Perim"      // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn E Perim-Clg"  
              colVal = @Znres["F3 Res Zn E Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn E Perim-Htg"  
              colVal = @Znres["F3 Res Zn E Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn N Perim-Name"  
              colVal = "F3 Res Zn N Perim"      // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn N Perim-Clg"  
              colVal = @Znres["F3 Res Zn N Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn N Perim-Htg"  
              colVal = @Znres["F3 Res Zn N Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn NE Perim-Name"  
              colVal = "F3 Res Zn NE Perim"     // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn NE Perim-Clg"  
              colVal = @Znres["F3 Res Zn NE Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn NE Perim-Htg"  
              colVal = @Znres["F3 Res Zn NE Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn NW Perim-Name"  
              colVal = "F3 Res Zn NW Perim"     // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn NW Perim-Clg"  
              colVal = @Znres["F3 Res Zn NW Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn NW Perim-Htg"  
              colVal = @Znres["F3 Res Zn NW Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn S Court 1-Bed-Name"  
              colVal = "F3 Res Zn S Court 1-Bed"    // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn S Court 1-Bed-Clg"  
              colVal = @Znres["F3 Res Zn S Court 1-Bed-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn S Court 1-Bed-Htg"  
              colVal = @Znres["F3 Res Zn S Court 1-Bed-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn S Court 2-Bed-Name"  
              colVal = "F3 Res Zn S Court 2-Bed"    // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn S Court 2-Bed-Clg"  
              colVal = @Znres["F3 Res Zn S Court 2-Bed-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn S Court 2-Bed-Htg"  
              colVal = @Znres["F3 Res Zn S Court 2-Bed-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn SE Court-Name"  
              colVal = "F3 Res Zn SE Court"     // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn SE Court-Clg"  
              colVal = @Znres["F3 Res Zn SE Court-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn SE Court-Htg"  
              colVal = @Znres["F3 Res Zn SE Court-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn SW Court-Name"  
              colVal = "F3 Res Zn SW Court"     // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn SW Court-Clg"  
              colVal = @Znres["F3 Res Zn SW Court-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn SW Court-Htg"  
              colVal = @Znres["F3 Res Zn SW Court-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn SE Perim-Name"  
              colVal = "F3 Res Zn SE Perim"     // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn SE Perim-Clg"  
              colVal = @Znres["F3 Res Zn SE Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn SE Perim-Htg"  
              colVal = @Znres["F3 Res Zn SE Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn SW Perim-Name"  
              colVal = "F3 Res Zn SW Perim"     // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn SW Perim-Clg"  
              colVal = @Znres["F3 Res Zn SW Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn SW Perim-Htg"  
              colVal = @Znres["F3 Res Zn SW Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn W Court-Name"  
              colVal = "F3 Res Zn W Court"      // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn W Court-Clg"  
              colVal = @Znres["F3 Res Zn W Court-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn W Court-Htg"  
              colVal = @Znres["F3 Res Zn W Court-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn W Perim-Name"  
              colVal = "F3 Res Zn W Perim"      // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn W Perim-Clg"  
              colVal = @Znres["F3 Res Zn W Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F3 Res Zn W Perim-Htg"  
              colVal = @Znres["F3 Res Zn W Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn E Court-Name"  
              colVal = "F4 Res Zn E Court"      // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn E Court-Clg"  
              colVal = @Znres["F4 Res Zn E Court-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn E Court-Htg"  
              colVal = @Znres["F4 Res Zn E Court-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn E Perim-Name"  
              colVal = "F4 Res Zn E Perim"      // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn E Perim-Clg"  
              colVal = @Znres["F4 Res Zn E Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn E Perim-Htg"  
              colVal = @Znres["F4 Res Zn E Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn N Perim-Name"  
              colVal = "F4 Res Zn N Perim"      // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn N Perim-Clg"  
              colVal = @Znres["F4 Res Zn N Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn N Perim-Htg"  
              colVal = @Znres["F4 Res Zn N Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn NE Perim-Name"  
              colVal = "F4 Res Zn NE Perim"     // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn NE Perim-Clg"  
              colVal = @Znres["F4 Res Zn NE Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn NE Perim-Htg"  
              colVal = @Znres["F4 Res Zn NE Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn NW Perim-Name"  
              colVal = "F4 Res Zn NW Perim"     // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn NW Perim-Clg"  
              colVal = @Znres["F4 Res Zn NW Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn NW Perim-Htg"  
              colVal = @Znres["F4 Res Zn NW Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn S Court 1-Bed-Name"  
              colVal = "F4 Res Zn S Court 1-Bed"    // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn S Court 1-Bed-Clg"  
              colVal = @Znres["F4 Res Zn S Court 1-Bed-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn S Court 1-Bed-Htg"  
              colVal = @Znres["F4 Res Zn S Court 1-Bed-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn S Court 2-Bed-Name"  
              colVal = "F4 Res Zn S Court 2-Bed"    // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn S Court 2-Bed-Clg"  
              colVal = @Znres["F4 Res Zn S Court 2-Bed-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn S Court 2-Bed-Htg"  
              colVal = @Znres["F4 Res Zn S Court 2-Bed-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn SE Court-Name"  
              colVal = "F4 Res Zn SE Court"     // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn SE Court-Clg"  
              colVal = @Znres["F4 Res Zn SE Court-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn SE Court-Htg"  
              colVal = @Znres["F4 Res Zn SE Court-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn SW Court-Name"  
              colVal = "F4 Res Zn SW Court"     // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn SW Court-Clg"  
              colVal = @Znres["F4 Res Zn SW Court-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn SW Court-Htg"  
              colVal = @Znres["F4 Res Zn SW Court-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn SE Perim-Name"  
              colVal = "F4 Res Zn SE Perim"     // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn SE Perim-Clg"  
              colVal = @Znres["F4 Res Zn SE Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn SE Perim-Htg"  
              colVal = @Znres["F4 Res Zn SE Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn SW Perim-Name"  
              colVal = "F4 Res Zn SW Perim"     // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn SW Perim-Clg"  
              colVal = @Znres["F4 Res Zn SW Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn SW Perim-Htg"  
              colVal = @Znres["F4 Res Zn SW Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn W Court-Name"  
              colVal = "F4 Res Zn W Court"      // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn W Court-Clg"  
              colVal = @Znres["F4 Res Zn W Court-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn W Court-Htg"  
              colVal = @Znres["F4 Res Zn W Court-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn W Perim-Name"  
              colVal = "F4 Res Zn W Perim"      // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn W Perim-Clg"  
              colVal = @Znres["F4 Res Zn W Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F4 Res Zn W Perim-Htg"  
              colVal = @Znres["F4 Res Zn W Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn E Court-Name"  
              colVal = "F5 Res Zn E Court"      // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn E Court-Clg"  
              colVal = @Znres["F5 Res Zn E Court-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn E Court-Htg"  
              colVal = @Znres["F5 Res Zn E Court-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn E Perim-Name"  
              colVal = "F5 Res Zn E Perim"      // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn E Perim-Clg"  
              colVal = @Znres["F5 Res Zn E Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn E Perim-Htg"  
              colVal = @Znres["F5 Res Zn E Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn N Perim-Name"  
              colVal = "F5 Res Zn N Perim"      // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn N Perim-Clg"  
              colVal = @Znres["F5 Res Zn N Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn N Perim-Htg"  
              colVal = @Znres["F5 Res Zn N Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn NE Perim-Name"  
              colVal = "F5 Res Zn NE Perim"     // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn NE Perim-Clg"  
              colVal = @Znres["F5 Res Zn NE Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn NE Perim-Htg"  
              colVal = @Znres["F5 Res Zn NE Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn NW Perim-Name"  
              colVal = "F5 Res Zn NW Perim"     // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn NW Perim-Clg"  
              colVal = @Znres["F5 Res Zn NW Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn NW Perim-Htg"  
              colVal = @Znres["F5 Res Zn NW Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn S Court 1-Bed-Name"  
              colVal = "F5 Res Zn S Court 1-Bed"    // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn S Court 1-Bed-Clg"  
              colVal = @Znres["F5 Res Zn S Court 1-Bed-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn S Court 1-Bed-Htg"  
              colVal = @Znres["F5 Res Zn S Court 1-Bed-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn S Court 2-Bed-Name"  
              colVal = "F5 Res Zn S Court 2-Bed"    // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn S Court 2-Bed-Clg"  
              colVal = @Znres["F5 Res Zn S Court 2-Bed-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn S Court 2-Bed-Htg"  
              colVal = @Znres["F5 Res Zn S Court 2-Bed-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn SE Court-Name"  
              colVal = "F5 Res Zn SE Court"     // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn SE Court-Clg"  
              colVal = @Znres["F5 Res Zn SE Court-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn SE Court-Htg"  
              colVal = @Znres["F5 Res Zn SE Court-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn SW Court-Name"  
              colVal = "F5 Res Zn SW Court"     // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn SW Court-Clg"  
              colVal = @Znres["F5 Res Zn SW Court-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn SW Court-Htg"  
              colVal = @Znres["F5 Res Zn SW Court-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn SE Perim-Name"  
              colVal = "F5 Res Zn SE Perim"     // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn SE Perim-Clg"  
              colVal = @Znres["F5 Res Zn SE Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn SE Perim-Htg"  
              colVal = @Znres["F5 Res Zn SE Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn SW Perim-Name"  
              colVal = "F5 Res Zn SW Perim"     // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn SW Perim-Clg"  
              colVal = @Znres["F5 Res Zn SW Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn SW Perim-Htg"  
              colVal = @Znres["F5 Res Zn SW Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn W Court-Name"  
              colVal = "F5 Res Zn W Court"      // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn W Court-Clg"  
              colVal = @Znres["F5 Res Zn W Court-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn W Court-Htg"  
              colVal = @Znres["F5 Res Zn W Court-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn W Perim-Name"  
              colVal = "F5 Res Zn W Perim"      // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn W Perim-Clg"  
              colVal = @Znres["F5 Res Zn W Perim-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-F5 Res Zn W Perim-Htg"  
              colVal = @Znres["F5 Res Zn W Perim-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
        
         RUN
         $EOF



CSE 0.927.0 for Win32 console run(s) done: Fri 22-May-26   4:4 pm

Executable:   c:\program files\cbecc 2025.2.0.1\cse\cse.exe
              03-Nov-25   3:3 pm   (VS 14.29    3377664 bytes)  (HPWH 1.26.0)
Command line: -b
              C:\Users\MichaelSawford\A2 Efficiency\P-2050-006.00 SCE T24 Complex HVAC - Documents\4.00-Modeling\EX03_MF_Central-WSHP\EX03_MF88_Central-WSHP_CZ09\EX03_MF88_Central-WSHP_CZ09 - run\EX03_MF88_Central-WSHP_CZ09 - ap-cse
Input file:   C:\Users\MichaelSawford\A2 Efficiency\P-2050-006.00 SCE T24 Complex HVAC - Documents\4.00-Modeling\EX03_MF_Central-WSHP\EX03_MF88_Central-WSHP_CZ09\EX03_MF88_Central-WSHP_CZ09 - run\EX03_MF88_Central-WSHP_CZ09 - ap-cse.cse
Report file:  C:\USERS\MICHAELSAWFORD\A2 EFFICIENCY\P-2050-006.00 SCE T24 COMPLEX HVAC - DOCUMENTS\4.00-MODELING\EX03_MF_CENTRAL-WSHP\EX03_MF88_CENTRAL-WSHP_CZ09\EX03_MF88_CENTRAL-WSHP_CZ09 - RUN\EX03_MF88_CENTRAL-WSHP_CZ09 - AP-CSE.REP

Timing info --

               Input:  Time = 3.09     Calls = 3         T/C = 1.0297
          AutoSizing:  Time = 25.35    Calls = 1         T/C = 25.3500
          Simulation:  Time = 356.26   Calls = 2         T/C = 178.1300
             Reports:  Time = 1.83     Calls = 2         T/C = 0.9150
               Total:  Time = 386.53   Calls = 1         T/C = 386.5320
