AirSystems
,,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
Name,Type,Status,System Count,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,FixedT,Supply HiT,At Outdoor,Supply LowT,At OutdoorT,ReheatCtrlMthd,Availability Schedule,Night Cycle Control
,,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),(cfm/ft2),,,(degF),(degF),(degF),(degF),( degF),,,
"BaseSys5 F1","PVAV","New",1,17613,528390,55,30,400,397561,60,22.572,17613,1,4491.31,0.255,"NONE","WarmestReset",,60,,55,,"DualMaximum","RetailHVACAvail","CycleOnCallAnyZone"
"F1 Business Cent AirSys","SZHP","New",1,360,12002.6,58,33.3406,292.127,13042.3,95,36.2286,292.191,0.811641,178.2,0.495,"F1 Business Center","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F1 Corridor AirSys","SZHP","New",1,1464,15185.1,58,10.3723,292.127,16500.4,95,11.2708,369.664,0.252503,219.6,0.15,"F1 Corridor","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F1 Fitness Cente AirSys","SZHP","New",1,900,17707.7,58,19.6752,292.127,19241.6,95,21.3795,431.075,0.478972,135,0.15,"F1 Fitness Center","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F1 Leasing Offic AirSys","SZHP","New",1,414,10694.7,58,25.8325,312.463,11621,95,28.0702,278.474,0.672642,62.1,0.15,"F1 Leasing Office","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F1 Lobby AirSys","SZHP","New",1,1050,14842.7,58,14.1359,292.127,16128.4,95,15.3604,361.33,0.344124,157.5,0.15,"F1 Lobby","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F1 Stairs E AirSys","SZHP","New",1,180,6648.62,58,36.9368,305.021,7224.53,95,40.1363,168.997,0.938873,27,0.15,"F1 Stairs E","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F1 Stairs W AirSys","SZHP","New",1,180,6479.77,58,35.9987,303.34,7041.05,95,39.117,163.798,0.909989,27,0.15,"F1 Stairs W","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F2 Corridor AirSys","SZHP","New",1,2340,16581.1,58,7.08596,292.127,18017.4,95,7.69975,403.65,0.1725,351,0.15,"F2 Corridor","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F2 Break Room AirSys","SZHP","New",1,180,5730.7,58,31.8372,292.127,6227.1,95,34.595,139.508,0.775042,89.1,0.495,"F2 Break Room","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F2 Stairs E AirSys","SZHP","New",1,180,1275.47,58,7.08596,292.127,1385.96,95,7.69975,31.05,0.1725,27,0.15,"F2 Stairs E","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F2 Stairs W AirSys","SZHP","New",1,180,1275.47,58,7.08596,292.127,1385.96,95,7.69975,31.05,0.1725,27,0.15,"F2 Stairs W","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F3 Corridor AirSys","SZHP","New",1,2340,16581.1,58,7.08596,292.127,18017.4,95,7.69975,403.65,0.1725,351,0.15,"F3 Corridor","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F3 Break Room AirSys","SZHP","New",1,180,5752.95,58,31.9608,292.127,6251.28,95,34.7293,140.049,0.778052,89.1,0.495,"F3 Break Room","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F3 Stairs E AirSys","SZHP","New",1,180,1275.47,58,7.08596,292.127,1385.96,95,7.69975,31.05,0.1725,27,0.15,"F3 Stairs E","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F3 Stairs W AirSys","SZHP","New",1,180,1275.47,58,7.08596,292.127,1385.96,95,7.69975,31.05,0.1725,27,0.15,"F3 Stairs W","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F4 Corridor AirSys","SZHP","New",1,2340,16581.1,58,7.08596,292.127,18017.4,95,7.69975,403.65,0.1725,351,0.15,"F4 Corridor","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F4 Break Room AirSys","SZHP","New",1,180,5753.47,58,31.9637,292.127,6251.84,95,34.7325,140.062,0.778122,89.1,0.495,"F4 Break Room","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F4 Stairs E AirSys","SZHP","New",1,180,1275.47,58,7.08596,292.127,1385.96,95,7.69975,31.05,0.1725,27,0.15,"F4 Stairs E","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F4 Stairs W AirSys","SZHP","New",1,180,1424.76,58,7.91531,292.127,1548.17,95,8.60094,34.6841,0.19269,27,0.15,"F4 Stairs W","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F5 Corridor AirSys","SZHP","New",1,2340,16581.1,58,7.08596,292.127,18017.4,95,7.69975,403.65,0.1725,351,0.15,"F5 Corridor","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F5 Break Room AirSys","SZHP","New",1,180,6142.87,58,34.127,292.127,6674.97,95,37.0832,149.541,0.830786,89.1,0.495,"F5 Break Room","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F5 Stairs E AirSys","SZHP","New",1,180,3717.74,58,20.6541,292.127,4039.78,95,22.4432,90.5044,0.502802,27,0.15,"F5 Stairs E","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F5 Stairs W AirSys","SZHP","New",1,180,4026.22,58,22.3679,292.127,4374.97,95,24.3054,98.0139,0.544522,27,0.15,"F5 Stairs W","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"



Terminal Units
,,,,Relationships,,,,,AirFlow,,VAV,,Fan Powered Terminal
Name,Type,Status,Qty,System,System Qty,Zone,Floor Area,HVAC Zones,Primary Max,Primary Min,Heating Max,Reheat Control,Induced Air Zone,Induction Ratio,Fan Power,Parallel Box Control,Flow Fraction
,,,(#),,(#),,(ft2),(#),(cfm),(cfm),(cfm),,,,( W/cfm)
"BaseVAV TrmlUnit-7","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Retail N-NW",5985,1,5985,1526.17,2992.5,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-8","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Retail NE",4320,1,4320,1101.6,2160,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-9","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Retail SE",2880,1,2880,734.4,1440,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-10","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Retail SW",4428,1,4428,1129.14,2214,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"F1 Business Cent TrmlUnit","Uncontrolled","New",1,"F1 Business Cent AirSys",1,"F1 Business Center",5985,1,292.191,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F1 Corridor TrmlUnit","Uncontrolled","New",1,"F1 Corridor AirSys",1,"F1 Corridor",4320,1,369.664,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F1 Fitness Cente TrmlUnit","Uncontrolled","New",1,"F1 Fitness Cente AirSys",1,"F1 Fitness Center",2880,1,431.075,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F1 Leasing Offic TrmlUnit","Uncontrolled","New",1,"F1 Leasing Offic AirSys",1,"F1 Leasing Office",4428,1,278.474,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F1 Lobby TrmlUnit","Uncontrolled","New",1,"F1 Lobby AirSys",1,"F1 Lobby",-99996,-99996,361.33,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F1 Stairs E TrmlUnit","Uncontrolled","New",1,"F1 Stairs E AirSys",1,"F1 Stairs E",-99996,-99996,168.997,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F1 Stairs W TrmlUnit","Uncontrolled","New",1,"F1 Stairs W AirSys",1,"F1 Stairs W",-99996,-99996,163.798,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F2 Corridor TrmlUnit","Uncontrolled","New",1,"F2 Corridor AirSys",1,"F2 Corridor",-99996,-99996,403.65,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F2 Break Room TrmlUnit","Uncontrolled","New",1,"F2 Break Room AirSys",1,"F2 Break Room",-99996,-99996,139.508,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F2 Stairs E TrmlUnit","Uncontrolled","New",1,"F2 Stairs E AirSys",1,"F2 Stairs E",-99996,-99996,31.05,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F2 Stairs W TrmlUnit","Uncontrolled","New",1,"F2 Stairs W AirSys",1,"F2 Stairs W",-99996,-99996,31.05,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F3 Corridor TrmlUnit","Uncontrolled","New",1,"F3 Corridor AirSys",1,"F3 Corridor",-99996,-99996,403.65,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F3 Break Room TrmlUnit","Uncontrolled","New",1,"F3 Break Room AirSys",1,"F3 Break Room",-99996,-99996,140.049,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F3 Stairs E TrmlUnit","Uncontrolled","New",1,"F3 Stairs E AirSys",1,"F3 Stairs E",-99996,-99996,31.05,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F3 Stairs W TrmlUnit","Uncontrolled","New",1,"F3 Stairs W AirSys",1,"F3 Stairs W",-99996,-99996,31.05,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F4 Corridor TrmlUnit","Uncontrolled","New",1,"F4 Corridor AirSys",1,"F4 Corridor",-99996,-99996,403.65,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F4 Break Room TrmlUnit","Uncontrolled","New",1,"F4 Break Room AirSys",1,"F4 Break Room",-99996,-99996,140.062,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F4 Stairs E TrmlUnit","Uncontrolled","New",1,"F4 Stairs E AirSys",1,"F4 Stairs E",-99996,-99996,31.05,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F4 Stairs W TrmlUnit","Uncontrolled","New",1,"F4 Stairs W AirSys",1,"F4 Stairs W",-99996,-99996,34.6841,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F5 Corridor TrmlUnit","Uncontrolled","New",1,"F5 Corridor AirSys",1,"F5 Corridor",-99996,-99996,403.65,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F5 Break Room TrmlUnit","Uncontrolled","New",1,"F5 Break Room AirSys",1,"F5 Break Room",-99996,-99996,149.541,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F5 Stairs E TrmlUnit","Uncontrolled","New",1,"F5 Stairs E AirSys",1,"F5 Stairs E",-99996,-99996,90.5044,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F5 Stairs W TrmlUnit","Uncontrolled","New",1,"F5 Stairs W AirSys",1,"F5 Stairs W",-99996,-99996,98.0139,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996



Cooling Coils
,,,,Relationships,,,Capacity,,,,ChilledWater,,,DirectExpansion
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSegIn,FluidSegOut,Design Flow Rate,Condenser Type,Number Stages,SEER (rounded),CodeMin SEER,EER (rounded),CodeMin EER,IEER (roundded),CodeMin IEER,EIR,Sizing Ratio,SEER2 (rounded),CodeMin SEER2,EER2 (rounded), CodeMin EER2
,,,,,(#),,(Btu/hr),(Btu/hr),(Btu/hr),(Btu/hr),( gpm)
"BaseSys5 CoilClg","DirectExpansion","New","Electric","BaseSys5 F1",1,"UNDEFINED",528390,551275,"NONE","NONE",-99996,"Air",2,-99996,-99996,9.8,9.8,13,13,0.292197,-999,-99996,-99996,-99996,-99996
"F1 Business Cent ClgCoil","DirectExpansion","New","Electric","F1 Business Cent AirSys",1,"n/a",12002.6,12522.5,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.973175,14.3,14.3,-99996,-99996
"F1 Corridor ClgCoil","DirectExpansion","New","Electric","F1 Corridor AirSys",1,"n/a",15185.1,15842.7,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.974574,14.3,14.3,-99996,-99996
"F1 Fitness Cente ClgCoil","DirectExpansion","New","Electric","F1 Fitness Cente AirSys",1,"n/a",17707.7,18474.7,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.898937,14.3,14.3,-99996,-99996
"F1 Leasing Offic ClgCoil","DirectExpansion","New","Electric","F1 Leasing Offic AirSys",1,"n/a",10694.7,11157.9,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,1.15,14.3,14.3,-99996,-99996
"F1 Lobby ClgCoil","DirectExpansion","New","Electric","F1 Lobby AirSys",1,"n/a",14842.7,15485.6,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,1.05172,14.3,14.3,-99996,-99996
"F1 Stairs E ClgCoil","DirectExpansion","New","Electric","F1 Stairs E AirSys",1,"n/a",6648.62,6936.57,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,1.15,14.3,14.3,-99996,-99996
"F1 Stairs W ClgCoil","DirectExpansion","New","Electric","F1 Stairs W AirSys",1,"n/a",6479.77,6760.41,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,1.15,14.3,14.3,-99996,-99996
"F2 Corridor ClgCoil","DirectExpansion","New","Electric","F2 Corridor AirSys",1,"n/a",16581.1,17299.3,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.870333,14.3,14.3,-99996,-99996
"F2 Break Room ClgCoil","DirectExpansion","New","Electric","F2 Break Room AirSys",1,"n/a",5730.7,5978.9,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.937194,14.3,14.3,-99996,-99996
"F2 Stairs E ClgCoil","DirectExpansion","New","Electric","F2 Stairs E AirSys",1,"n/a",1275.47,1330.71,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.876641,14.3,14.3,-99996,-99996
"F2 Stairs W ClgCoil","DirectExpansion","New","Electric","F2 Stairs W AirSys",1,"n/a",1275.47,1330.71,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.875413,14.3,14.3,-99996,-99996
"F3 Corridor ClgCoil","DirectExpansion","New","Electric","F3 Corridor AirSys",1,"n/a",16581.1,17299.3,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.873511,14.3,14.3,-99996,-99996
"F3 Break Room ClgCoil","DirectExpansion","New","Electric","F3 Break Room AirSys",1,"n/a",5752.95,6002.11,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.937932,14.3,14.3,-99996,-99996
"F3 Stairs E ClgCoil","DirectExpansion","New","Electric","F3 Stairs E AirSys",1,"n/a",1275.47,1330.71,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.873253,14.3,14.3,-99996,-99996
"F3 Stairs W ClgCoil","DirectExpansion","New","Electric","F3 Stairs W AirSys",1,"n/a",1275.47,1330.71,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.875585,14.3,14.3,-99996,-99996
"F4 Corridor ClgCoil","DirectExpansion","New","Electric","F4 Corridor AirSys",1,"n/a",16581.1,17299.3,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.869743,14.3,14.3,-99996,-99996
"F4 Break Room ClgCoil","DirectExpansion","New","Electric","F4 Break Room AirSys",1,"n/a",5753.47,6002.65,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.938031,14.3,14.3,-99996,-99996
"F4 Stairs E ClgCoil","DirectExpansion","New","Electric","F4 Stairs E AirSys",1,"n/a",1275.47,1330.71,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.87734,14.3,14.3,-99996,-99996
"F4 Stairs W ClgCoil","DirectExpansion","New","Electric","F4 Stairs W AirSys",1,"n/a",1424.76,1486.46,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.901176,14.3,14.3,-99996,-99996
"F5 Corridor ClgCoil","DirectExpansion","New","Electric","F5 Corridor AirSys",1,"n/a",16581.1,17299.3,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.873846,14.3,14.3,-99996,-99996
"F5 Break Room ClgCoil","DirectExpansion","New","Electric","F5 Break Room AirSys",1,"n/a",6142.87,6408.92,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.954843,14.3,14.3,-99996,-99996
"F5 Stairs E ClgCoil","DirectExpansion","New","Electric","F5 Stairs E AirSys",1,"n/a",3717.74,3878.76,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,1.12443,14.3,14.3,-99996,-99996
"F5 Stairs W ClgCoil","DirectExpansion","New","Electric","F5 Stairs W AirSys",1,"n/a",4026.22,4200.6,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,1.13818,14.3,14.3,-99996,-99996



Heating Coils
,,,,Relationships,,,Capacity,,HotWater,,,HeatPump,,,,,,,,,Furnace
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSeg In,FluidSeg Out,Design Flow Rate,Condenser Type,Number Stages,HSPF (rounded),CodeMin HSPF,COP (rounded),CodeMin COP,EIR,Comp Lockout Temp,Supp Htr Temp,AFUE,CodeMin AFUE,Thrml Eff,CodeMin Thrml Eff,SizingRatio,HSPF2 (rounded), CodeMin HSPF2
,,,,,(#),,(Btu/hr),(Btu/hr),,,(gpm),,,,,,,,(?F),( ?F)
"BaseSys5 CoilHtg","HotWater","New","- specify -","BaseSys5 F1",1,"UNDEFINED",96378.3,96378.3,"GF Retail HW Supply","GF Retail HW Return",4.81709,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"BaseVAVBox CoilHtg-7","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Retail N-NW",102344,102344,"GF Retail HW Supply","GF Retail HW Return",5.11523,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"BaseVAVBox CoilHtg-8","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Retail NE",73872,73872,"GF Retail HW Supply","GF Retail HW Return",3.6922,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"BaseVAVBox CoilHtg-9","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Retail SE",49248,49248,"GF Retail HW Supply","GF Retail HW Return",2.46146,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"BaseVAVBox CoilHtg-10","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Retail SW",75718.8,75718.8,"GF Retail HW Supply","GF Retail HW Return",3.7845,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"F1 Business Cent HtgCoil","HeatPump","New","Electric","F1 Business Cent AirSys",1,"n/a",13042.3,12522.5,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,0.973175,7.5,7.5
"F1 Business Cent HPSuppHtgCoil","Resistance","New","Electric","F1 Business Cent AirSys",1,"n/a",14142.1,14142.1,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"F1 Corridor HtgCoil","HeatPump","New","Electric","F1 Corridor AirSys",1,"n/a",16500.4,15842.7,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,0.974574,7.5,7.5
"F1 Corridor HPSuppHtgCoil","Resistance","New","Electric","F1 Corridor AirSys",1,"n/a",17735,17735,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"F1 Fitness Cente HtgCoil","HeatPump","New","Electric","F1 Fitness Cente AirSys",1,"n/a",19241.6,18474.7,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,0.898937,7.5,7.5
"F1 Fitness Cente HPSuppHtgCoil","Resistance","New","Electric","F1 Fitness Cente AirSys",1,"n/a",16538.5,16538.5,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"F1 Leasing Offic HtgCoil","HeatPump","New","Electric","F1 Leasing Offic AirSys",1,"n/a",11621,11157.9,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,1.15,7.5,7.5
"F1 Leasing Offic HPSuppHtgCoil","Resistance","New","Electric","F1 Leasing Offic AirSys",1,"n/a",9801.74,9801.74,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"F1 Lobby HtgCoil","HeatPump","New","Electric","F1 Lobby AirSys",1,"n/a",16128.4,15485.6,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,1.05172,7.5,7.5
"F1 Lobby HPSuppHtgCoil","Resistance","New","Electric","F1 Lobby AirSys",1,"n/a",15392.6,15392.6,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"F1 Stairs E HtgCoil","HeatPump","New","Electric","F1 Stairs E AirSys",1,"n/a",7224.53,6936.57,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,1.15,7.5,7.5
"F1 Stairs E HPSuppHtgCoil","Resistance","New","Electric","F1 Stairs E AirSys",1,"n/a",5602.36,5602.36,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"F1 Stairs W HtgCoil","HeatPump","New","Electric","F1 Stairs W AirSys",1,"n/a",7041.05,6760.41,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,1.15,7.5,7.5
"F1 Stairs W HPSuppHtgCoil","Resistance","New","Electric","F1 Stairs W AirSys",1,"n/a",5457.31,5457.31,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"F2 Corridor HtgCoil","HeatPump","New","Electric","F2 Corridor AirSys",1,"n/a",18017.4,17299.3,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,0.870333,7.5,7.5
"F2 Corridor HPSuppHtgCoil","Resistance","New","Electric","F2 Corridor AirSys",1,"n/a",22548,22548,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"F2 Break Room HtgCoil","HeatPump","New","Electric","F2 Break Room AirSys",1,"n/a",6227.1,5978.9,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,0.937194,7.5,7.5
"F2 Break Room HPSuppHtgCoil","Resistance","New","Electric","F2 Break Room AirSys",1,"n/a",6889.72,6889.72,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"F2 Stairs E HtgCoil","HeatPump","New","Electric","F2 Stairs E AirSys",1,"n/a",1385.96,1330.71,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,0.876641,7.5,7.5
"F2 Stairs E HPSuppHtgCoil","Resistance","New","Electric","F2 Stairs E AirSys",1,"n/a",1734.46,1734.46,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"F2 Stairs W HtgCoil","HeatPump","New","Electric","F2 Stairs W AirSys",1,"n/a",1385.96,1330.71,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,0.875413,7.5,7.5
"F2 Stairs W HPSuppHtgCoil","Resistance","New","Electric","F2 Stairs W AirSys",1,"n/a",1734.46,1734.46,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"F3 Corridor HtgCoil","HeatPump","New","Electric","F3 Corridor AirSys",1,"n/a",18017.4,17299.3,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,0.873511,7.5,7.5
"F3 Corridor HPSuppHtgCoil","Resistance","New","Electric","F3 Corridor AirSys",1,"n/a",22548,22548,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"F3 Break Room HtgCoil","HeatPump","New","Electric","F3 Break Room AirSys",1,"n/a",6251.28,6002.11,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,0.937932,7.5,7.5
"F3 Break Room HPSuppHtgCoil","Resistance","New","Electric","F3 Break Room AirSys",1,"n/a",6904.81,6904.81,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"F3 Stairs E HtgCoil","HeatPump","New","Electric","F3 Stairs E AirSys",1,"n/a",1385.96,1330.71,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,0.873253,7.5,7.5
"F3 Stairs E HPSuppHtgCoil","Resistance","New","Electric","F3 Stairs E AirSys",1,"n/a",1734.46,1734.46,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"F3 Stairs W HtgCoil","HeatPump","New","Electric","F3 Stairs W AirSys",1,"n/a",1385.96,1330.71,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,0.875585,7.5,7.5
"F3 Stairs W HPSuppHtgCoil","Resistance","New","Electric","F3 Stairs W AirSys",1,"n/a",1734.46,1734.46,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"F4 Corridor HtgCoil","HeatPump","New","Electric","F4 Corridor AirSys",1,"n/a",18017.4,17299.3,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,0.869743,7.5,7.5
"F4 Corridor HPSuppHtgCoil","Resistance","New","Electric","F4 Corridor AirSys",1,"n/a",22548,22548,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"F4 Break Room HtgCoil","HeatPump","New","Electric","F4 Break Room AirSys",1,"n/a",6251.84,6002.65,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,0.938031,7.5,7.5
"F4 Break Room HPSuppHtgCoil","Resistance","New","Electric","F4 Break Room AirSys",1,"n/a",6905.3,6905.3,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"F4 Stairs E HtgCoil","HeatPump","New","Electric","F4 Stairs E AirSys",1,"n/a",1385.96,1330.71,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,0.87734,7.5,7.5
"F4 Stairs E HPSuppHtgCoil","Resistance","New","Electric","F4 Stairs E AirSys",1,"n/a",1734.46,1734.46,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"F4 Stairs W HtgCoil","HeatPump","New","Electric","F4 Stairs W AirSys",1,"n/a",1548.17,1486.46,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,0.901176,7.5,7.5
"F4 Stairs W HPSuppHtgCoil","Resistance","New","Electric","F4 Stairs W AirSys",1,"n/a",1880.03,1880.03,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"F5 Corridor HtgCoil","HeatPump","New","Electric","F5 Corridor AirSys",1,"n/a",18017.4,17299.3,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,0.873846,7.5,7.5
"F5 Corridor HPSuppHtgCoil","Resistance","New","Electric","F5 Corridor AirSys",1,"n/a",22548,22548,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"F5 Break Room HtgCoil","HeatPump","New","Electric","F5 Break Room AirSys",1,"n/a",6674.97,6408.92,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,0.954843,7.5,7.5
"F5 Break Room HPSuppHtgCoil","Resistance","New","Electric","F5 Break Room AirSys",1,"n/a",7168.41,7168.41,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"F5 Stairs E HtgCoil","HeatPump","New","Electric","F5 Stairs E AirSys",1,"n/a",4039.78,3878.76,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,1.12443,7.5,7.5
"F5 Stairs E HPSuppHtgCoil","Resistance","New","Electric","F5 Stairs E AirSys",1,"n/a",3423.89,3423.89,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"F5 Stairs W HtgCoil","HeatPump","New","Electric","F5 Stairs W AirSys",1,"n/a",4374.97,4200.6,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,1.13818,7.5,7.5
"F5 Stairs W HPSuppHtgCoil","Resistance","New","Electric","F5 Stairs W AirSys",1,"n/a",3629.25,3629.25,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996



Fans
,,,,,Relationships,,,Capacity,,,Power,,,,Motor
Name,Control Method,Status,Class,Cent Type,System,System Qty,Zone,Maximum,Minimum,Efficiency,Modeling Method,Brake HP,Total Static,Power Index,Nameplate HP,Position,Efficiency
,,,,,,(#),,(cfm),(cfm),,,(hp),(inH2O),(W/cfm),( hp)
"BaseSys5 Fan","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseSys5 F1",1,"UNDEFINED",17613,4491.31,0.65,"PowerPerUnitFlow",20.9168,4.89827,0.946,25,"InAirStream",0.936
"F1 Business Cent SupFan","ConstantVolume","New","Centrifugal","AirFoil","F1 Business Cent AirSys",1,"n/a",292.191,-99996,0.65,"PowerPerUnitFlow",0.248617,3.5095,0.742,0.25,"InAirStream",0.855
"F1 Corridor SupFan","ConstantVolume","New","Centrifugal","AirFoil","F1 Corridor AirSys",1,"n/a",369.664,-99996,0.65,"PowerPerUnitFlow",0.314537,3.5095,0.742,0.5,"InAirStream",0.855
"F1 Fitness Cente SupFan","ConstantVolume","New","Centrifugal","AirFoil","F1 Fitness Cente AirSys",1,"n/a",431.075,-99996,0.65,"PowerPerUnitFlow",0.36679,3.5095,0.742,0.5,"InAirStream",0.855
"F1 Leasing Offic SupFan","ConstantVolume","New","Centrifugal","AirFoil","F1 Leasing Offic AirSys",1,"n/a",278.474,-99996,0.65,"PowerPerUnitFlow",0.236945,3.5095,0.742,0.25,"InAirStream",0.855
"F1 Lobby SupFan","ConstantVolume","New","Centrifugal","AirFoil","F1 Lobby AirSys",1,"n/a",361.33,-99996,0.65,"PowerPerUnitFlow",0.307446,3.5095,0.742,0.5,"InAirStream",0.855
"F1 Stairs E SupFan","ConstantVolume","New","Centrifugal","AirFoil","F1 Stairs E AirSys",1,"n/a",168.997,-99996,0.65,"PowerPerUnitFlow",0.143795,3.5095,0.742,0.25,"InAirStream",0.855
"F1 Stairs W SupFan","ConstantVolume","New","Centrifugal","AirFoil","F1 Stairs W AirSys",1,"n/a",163.798,-99996,0.65,"PowerPerUnitFlow",0.139371,3.5095,0.742,0.25,"InAirStream",0.855
"F2 Corridor SupFan","ConstantVolume","New","Centrifugal","AirFoil","F2 Corridor AirSys",1,"n/a",403.65,-99996,0.65,"PowerPerUnitFlow",0.343454,3.5095,0.742,0.5,"InAirStream",0.855
"F2 Break Room SupFan","ConstantVolume","New","Centrifugal","AirFoil","F2 Break Room AirSys",1,"n/a",139.508,-99996,0.65,"PowerPerUnitFlow",0.118703,3.5095,0.742,0.125,"InAirStream",0.855
"F2 Stairs E SupFan","ConstantVolume","New","Centrifugal","AirFoil","F2 Stairs E AirSys",1,"n/a",31.05,-99996,0.65,"PowerPerUnitFlow",0.0264196,3.5095,0.742,0.083,"InAirStream",0.855
"F2 Stairs W SupFan","ConstantVolume","New","Centrifugal","AirFoil","F2 Stairs W AirSys",1,"n/a",31.05,-99996,0.65,"PowerPerUnitFlow",0.0264196,3.5095,0.742,0.083,"InAirStream",0.855
"F3 Corridor SupFan","ConstantVolume","New","Centrifugal","AirFoil","F3 Corridor AirSys",1,"n/a",403.65,-99996,0.65,"PowerPerUnitFlow",0.343454,3.5095,0.742,0.5,"InAirStream",0.855
"F3 Break Room SupFan","ConstantVolume","New","Centrifugal","AirFoil","F3 Break Room AirSys",1,"n/a",140.049,-99996,0.65,"PowerPerUnitFlow",0.119164,3.5095,0.742,0.125,"InAirStream",0.855
"F3 Stairs E SupFan","ConstantVolume","New","Centrifugal","AirFoil","F3 Stairs E AirSys",1,"n/a",31.05,-99996,0.65,"PowerPerUnitFlow",0.0264196,3.5095,0.742,0.083,"InAirStream",0.855
"F3 Stairs W SupFan","ConstantVolume","New","Centrifugal","AirFoil","F3 Stairs W AirSys",1,"n/a",31.05,-99996,0.65,"PowerPerUnitFlow",0.0264196,3.5095,0.742,0.083,"InAirStream",0.855
"F4 Corridor SupFan","ConstantVolume","New","Centrifugal","AirFoil","F4 Corridor AirSys",1,"n/a",403.65,-99996,0.65,"PowerPerUnitFlow",0.343454,3.5095,0.742,0.5,"InAirStream",0.855
"F4 Break Room SupFan","ConstantVolume","New","Centrifugal","AirFoil","F4 Break Room AirSys",1,"n/a",140.062,-99996,0.65,"PowerPerUnitFlow",0.119175,3.5095,0.742,0.125,"InAirStream",0.855
"F4 Stairs E SupFan","ConstantVolume","New","Centrifugal","AirFoil","F4 Stairs E AirSys",1,"n/a",31.05,-99996,0.65,"PowerPerUnitFlow",0.0264196,3.5095,0.742,0.083,"InAirStream",0.855
"F4 Stairs W SupFan","ConstantVolume","New","Centrifugal","AirFoil","F4 Stairs W AirSys",1,"n/a",34.6841,-99996,0.65,"PowerPerUnitFlow",0.0295117,3.5095,0.742,0.083,"InAirStream",0.855
"F5 Corridor SupFan","ConstantVolume","New","Centrifugal","AirFoil","F5 Corridor AirSys",1,"n/a",403.65,-99996,0.65,"PowerPerUnitFlow",0.343454,3.5095,0.742,0.5,"InAirStream",0.855
"F5 Break Room SupFan","ConstantVolume","New","Centrifugal","AirFoil","F5 Break Room AirSys",1,"n/a",149.541,-99996,0.65,"PowerPerUnitFlow",0.127241,3.5095,0.742,0.25,"InAirStream",0.855
"F5 Stairs E SupFan","ConstantVolume","New","Centrifugal","AirFoil","F5 Stairs E AirSys",1,"n/a",90.5044,-99996,0.65,"PowerPerUnitFlow",0.0770077,3.5095,0.742,0.083,"InAirStream",0.855
"F5 Stairs W SupFan","ConstantVolume","New","Centrifugal","AirFoil","F5 Stairs W AirSys",1,"n/a",98.0139,-99996,0.65,"PowerPerUnitFlow",0.0833973,3.5095,0.742,0.125,"InAirStream",0.855



Outside Air Control
,,,,Relationships,,Control
Name,Control,Status,Design OA,Name,System Count,Econo Integration,Max OA Ratio,High DB Lockout,Low DB Lockout,High Enthalpy Lockout,OA Schedule Method,Delay,Schedule Name
,,,(cfm),,(#),,,(F),(F),(Btu/lb),,( hrs)
"BaseSys5 OACtrl","DifferentialDryBulb","New",4491.31,"BaseSys5 F1",1,"Integrated",1,-99996,-99996,50,"FollowHVACAvailability",0,"NONE"
"F1 Business Cent OACtrl","NoEconomizer","New",178.2,"F1 Business Cent AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F1 Corridor OACtrl","NoEconomizer","New",219.6,"F1 Corridor AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F1 Fitness Cente OACtrl","NoEconomizer","New",135,"F1 Fitness Cente AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F1 Leasing Offic OACtrl","NoEconomizer","New",62.1,"F1 Leasing Offic AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F1 Lobby OACtrl","NoEconomizer","New",157.5,"F1 Lobby AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F1 Stairs E OACtrl","NoEconomizer","New",27,"F1 Stairs E AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F1 Stairs W OACtrl","NoEconomizer","New",27,"F1 Stairs W AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F2 Corridor OACtrl","NoEconomizer","New",351,"F2 Corridor AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F2 Break Room OACtrl","NoEconomizer","New",89.1,"F2 Break Room AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F2 Stairs E OACtrl","NoEconomizer","New",27,"F2 Stairs E AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F2 Stairs W OACtrl","NoEconomizer","New",27,"F2 Stairs W AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F3 Corridor OACtrl","NoEconomizer","New",351,"F3 Corridor AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F3 Break Room OACtrl","NoEconomizer","New",89.1,"F3 Break Room AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F3 Stairs E OACtrl","NoEconomizer","New",27,"F3 Stairs E AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F3 Stairs W OACtrl","NoEconomizer","New",27,"F3 Stairs W AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F4 Corridor OACtrl","NoEconomizer","New",351,"F4 Corridor AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F4 Break Room OACtrl","NoEconomizer","New",89.1,"F4 Break Room AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F4 Stairs E OACtrl","NoEconomizer","New",27,"F4 Stairs E AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F4 Stairs W OACtrl","NoEconomizer","New",27,"F4 Stairs W AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F5 Corridor OACtrl","NoEconomizer","New",351,"F5 Corridor AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F5 Break Room OACtrl","NoEconomizer","New",89.1,"F5 Break Room AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F5 Stairs E OACtrl","NoEconomizer","New",27,"F5 Stairs E AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F5 Stairs W OACtrl","NoEconomizer","New",27,"F5 Stairs W AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
