FluidSystems
,,,,,Controls,,,,,,Supply Side Components,,,Demand Side Components,,,
Name,Type,Status,Design SupplyT,Design DelT,TempCtrl,FixedT,Supply HiT,At Outdoor,Supply LowT,At OutdoorT,Num Comps,Total Capacity,Flow Rate,Num Comps,Total Capacity,Sensible Capacity,Flow Rate,
,,,(degF),(degF),,(degF),(degF),(degF),(degF),(degF),,(Btu/hr),(gpm),,(Btu/hr),(Btu/hr),( gpm),
"Nonresidential Elec DHW System","ServiceHotWater","New",135,80,"Fixed",135,-99996,-99996,-99996,-99996,0,0,0,0,0,0,0
"Nonresidential Gas DHW System","ServiceHotWater","New",135,80,"Fixed",135,-99996,-99996,-99996,-99996,0,0,0,0,0,0,0
"GF Retail HW Loop","HotWater","New",180,40,"Fixed",180,-99996,-99996,-99996,-99996,1,249183,19.8705,5,397561,0,0
"CW Loop","CondenserWater","New",85,10,"FixedDualSetpoint",85,-99996,-99996,-99996,-99996,1,0,698.198,0,5.4144e+06,0,0


Boiler
Name,Fluid System Name,Status,Type,Fuel,Draft Type,Rated Capacity,AFUE,Thermal Efficiency,Forced Draft Power,Minimum Unload Ratio
,,,,,,(Btu/h),,,hp
"GF Retail Boiler","GF Retail HW Loop","New","HotWater","Gas","Natural",249183,-99996,0.84,-99996,0.25
"CW Loop Boiler","CW Loop","New","HotWater","Gas","Condensing",0,-99996,0.835,3.46522,0.25


Cooling Tower
Name,Fluid System Name,Status,Type,Rated Capacity,Number of Cells,Tower Air flow,Fan Type,Total Fan HP,Condenser Water Flow Rate,Capacity Control,Low Speed Air Flow Ratio, Minimum Speed Ratio
,,,,,(Btu/h),cfm,,hp,gpm,,,,
"CW Loop Cooling Tower","CW Loop","New","OpenTower",0,1,72610.6,"Axial",17.4547,698.198,"VariableSpeedDrive",0.5,0.5


Pump
Name,Serving Equipment,Status,Count,Operation,Speed Type,Design Flow Rate,Nameplate HP,Power,Power Per Flow,Break Horse Power,Head,Motor Efficiency,Impeller Efficiency,Minimum Flow Rate
,,,,,,(gpm),(hp),(kW),(W/gpm),(bhp),(ft. H20),,,(gpm)
"GF Retail HW Pump","GF Retail Boiler","New",1,"OnDemand","ConstantSpeed",14.9176,0.5,-99996,19,0.432935,60.3958,0.855,0.7
"CW Loop Pump","CW Return Segment","New",1,"OnDemand","ConstantSpeed",0,15,-99996,5.82198,10.0308,20,0.924,0.7


Water Heater
,System,,,Water Heater
Name,System Name,System Type,System Count,Status,Type,Fuel,Count,Thermal Efficiency,StandbyLoss Fraction,Storage Capacity,Rated Capacity,Energy Factor
,,,,,,,,,,(gal),(Btu/h),
"Nonres Elec Water Heater","Nonresidential Elec DHW System","ServiceHotWater",1,"New","Conventional","Electricity",1,0.99,-99996.000,30,29835.7,0.951
"Nonres Gas Water Heater","Nonresidential Gas DHW System","ServiceHotWater",1,"New","Conventional","Gas",1,0.83,-99996.000,30,35946.7,0.630


Residential Water Heater
,System,,,,Water Heater
Name,System Name,System Type,System Count,Distribution Type,Status,Type,Fuel,Count,Thermal Efficiency,StandbyLoss Fraction,Storage Capacity,Rated Capacity,Energy Factor,Tank Exterior Insulation Rval,Tank Interior Insulation Rval
,,,,,,,,,,,(gal),(Btu/h),,(?F-ft2-h/Btu),(?F-ft2-h/Btu)
