AirSystems
,,Fan Capacity,,,,Fan Pwr (Design),,,,,Fan Pwr Ratio,,,,Fan Pwr Adj
System Name,Type,Supply Fan Capacity,Return Fan Capacity,Relief Fan Capacity,Exhaust Fan Capacity,Supply Fan Pwr,Return Fan Pwr,Relief Fan Pwr,Exhaust Fan Pwr,Total System Fan Pwr,Supply Fan Pwr Ratio,Return Fan Pwr Ratio,Relief Fan Pwr Ratio,Exhaust Fan Pwr Ratio,Total Exhaust Fan Pwr Adj,Total NonExhaust Fan Pwr Adj,Total System Fan Pwr Adj,Fully Ducted Exhaust Pressure Drop Adj,Exhaust Filter Pressure Drop Adj,Biosafety Cabinet Pressure Drop Adj,Fully Ducted Return Pressure Drop Adj,MERV16 Filter Pressure Drop Adj,Air Cleaner Pressure Drop Adj,Fully Ducted Exhaust Design Flow,Exhaust Filter Design Flow,Biosafety Design Flow,Fully Ducted Return Design Flow,MERV16 Filter Design Flow,Air Cleaner Design Flow
,,(cfm),(cfm),(cfm),(cfm),(kW),(kW),(kW),(kW),(kW),(frac),(frac),(frac),(frac),(kW),(kW),(kW),(inH2O),(inH2O),(inH2O),(inH2O),(inH2O),(inH2O),(cfm),(cfm),(cfm),(cfm),(cfm),(cfm)
"BaseSys5 F1","PVAV",17613.0,0.0,0.0,0.0,16.662,0.000,0.000,0.000,16.662,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"F1 Business Cent AirSys","SZHP",292.4,0.0,0.0,0.0,0.217,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"F1 Corridor AirSys","SZHP",390.0,0.0,0.0,0.0,0.289,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"F1 Fitness Cente AirSys","SZHP",375.9,0.0,0.0,0.0,0.279,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"F1 Leasing Offic AirSys","SZHP",252.9,0.0,0.0,0.0,0.188,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"F1 Lobby AirSys","SZHP",354.5,0.0,0.0,0.0,0.263,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"F1 Stairs E AirSys","SZHP",104.9,0.0,0.0,0.0,0.078,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"F1 Stairs W AirSys","SZHP",115.7,0.0,0.0,0.0,0.086,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"F2 Corridor AirSys","SZHP",403.6,0.0,0.0,0.0,0.300,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"F2 Break Room AirSys","SZHP",139.8,0.0,0.0,0.0,0.104,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"F2 Stairs E AirSys","SZHP",31.0,0.0,0.0,0.0,0.023,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"F2 Stairs W AirSys","SZHP",31.0,0.0,0.0,0.0,0.023,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"F3 Corridor AirSys","SZHP",403.6,0.0,0.0,0.0,0.300,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"F3 Break Room AirSys","SZHP",140.3,0.0,0.0,0.0,0.104,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"F3 Stairs E AirSys","SZHP",31.0,0.0,0.0,0.0,0.023,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"F3 Stairs W AirSys","SZHP",31.0,0.0,0.0,0.0,0.023,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"F4 Corridor AirSys","SZHP",403.6,0.0,0.0,0.0,0.300,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"F4 Break Room AirSys","SZHP",140.3,0.0,0.0,0.0,0.104,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"F4 Stairs E AirSys","SZHP",31.0,0.0,0.0,0.0,0.023,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"F4 Stairs W AirSys","SZHP",31.0,0.0,0.0,0.0,0.023,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"F5 Corridor AirSys","SZHP",403.6,0.0,0.0,0.0,0.300,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"F5 Break Room AirSys","SZHP",149.4,0.0,0.0,0.0,0.111,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"F5 Stairs E AirSys","SZHP",51.5,0.0,0.0,0.0,0.038,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"F5 Stairs W AirSys","SZHP",53.1,0.0,0.0,0.0,0.039,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000

Thermal Zone
,,,,,,Fan Capacity,,,Fan Flow Ratio,,,Fan Pwr,,,,,Fan Pwr Adj
Name,Pri HVAC Sys,Vent Sys,Exhaust Sys,Floor Area,Multiplier,Pri. System Flow,Ventilation System Flow,Exhaust Flow,Zone Pri-Air-Flow-to-Sys Flow Ratio,Zone Vent-to-Sys-Air Flow Ratio,Zone Exh-to-Sys Flow Ratio,Prop Supply Fan Pwr,Prop Return Fan Pwr,Prop Relief Fan Pwr,Prop Exhaust Fan Pwr,Total Prop Fan Pwr,Total Exhaust Fan Pwr Adj,Total NonExhaust Fan Pwr Adj,Total Fan Pwr Adj,Fully Ducted Exhaust Pwr Adj,Exhaust Filter Fan Pwr Adj,Biosafety Cabinet Fan Pwr Adj,Fully Ducted Return Fan Pwr Adj,MERV16 Fan Pwr Adj,Air Cleaner Fan Pwr Adj,Exhaust Fan Motor BHP
,,,,(ft2),,(cfm),(cfm),(cfm),(frac),(frac),(frac),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW)
"Thermal Zone: F1 Retail N-NW","BaseSys5 F1","BaseSys5 F1","NONE",5985.0,1,5985.0,5985.0,0.0,0.340,0.000,0.000,5.662,0.000,0.000,0.000,5.662,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"Thermal Zone: F1 Retail NE","BaseSys5 F1","BaseSys5 F1","NONE",4320.0,1,4320.0,4320.0,0.0,0.245,0.000,0.000,4.087,0.000,0.000,0.000,4.087,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"Thermal Zone: F1 Retail SE","BaseSys5 F1","BaseSys5 F1","NONE",2880.0,1,2880.0,2880.0,0.0,0.164,0.000,0.000,2.724,0.000,0.000,0.000,2.724,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"Thermal Zone: F1 Retail SW","BaseSys5 F1","BaseSys5 F1","NONE",4428.0,1,4428.0,4428.0,0.0,0.251,0.000,0.000,4.189,0.000,0.000,0.000,4.189,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
