
OS:Version,
  {470d1046-d2f1-4ca2-8cb4-38354da89b4f}, !- Handle
  3.10.0;                                 !- Version Identifier

OS:SimulationControl,
  {137dbdf6-7414-4ab8-82f6-30c20f2b3755}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  50;                                     !- Maximum Number of Warmup Days

OS:YearDescription,
  {bdeb2244-dfd1-45f8-9876-e13a4ed097a7}, !- Handle
  2009,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:RunPeriod,
  {9577458a-d051-4beb-a091-9734f29fce34}, !- Handle
  CA_Title24_2025_LOS-ANGELES-USC,        !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  Yes,                                    !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Site,
  {34894812-7154-4bdf-b515-c0b5c6cc40c0}, !- Handle
  LOS ANGELES USC,                        !- Name
  38.69,                                  !- Latitude {deg}
  -121.6,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  54.5592,                                !- Elevation {m}
  Suburbs;                                !- Terrain

OS:SizingPeriod:DesignDay,
  {ef418e7d-a7c4-49d0-84e8-915682bb9741}, !- Handle
  LOS ANGELES USC Ann Htg 99.6% Condns DB, !- Name
  6.2,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  6.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {77864bc4-8f30-44cf-a460-ffdb5303c8f2}, !- Handle
  LOS ANGELES USC  June .4% Condns DB=>MCWB, !- Name
  32.3,                                   !- Maximum Dry-Bulb Temperature {C}
  8.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.405,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.324;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {823a8759-4bc7-42b4-9719-47fd1c5e1dc3}, !- Handle
  LOS ANGELES USC  July .4% Condns DB=>MCWB, !- Name
  33.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.402,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.401;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {bddf6d76-86b6-45da-a478-8f409b3c8d3b}, !- Handle
  LOS ANGELES USC  August .4% Condns DB=>MCWB, !- Name
  33.7,                                   !- Maximum Dry-Bulb Temperature {C}
  9.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.383,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.433;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {46e90e3e-66c0-4bed-a0a4-1fee48cebb00}, !- Handle
  LOS ANGELES USC  September .4% Condns DB=>MCWB, !- Name
  36.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.369,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.465;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {07e5f3db-6fa9-457e-9b9d-c8eac27d7f57}, !- Handle
  LOS ANGELES USC  October .4% Condns DB=>MCWB, !- Name
  35.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.38,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.397;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d5e03c62-3aaf-43a9-b27a-2024a4d3a8ed}, !- Handle
  LOS ANGELES USC  November .4% Condns DB=>MCWB, !- Name
  31.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.325,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.558;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:WeatherFile,
  {04b67a18-2000-4669-8bbb-39362c1801a6}, !- Handle
  Usc Downtown La Campus,                 !- City
  CA,                                     !- State Province Region
  USA,                                    !- Country
  USC-DOWNTOWN-LA-CAMPUS,                 !- Data Source
  722874,                                 !- WMO Number
  34.024,                                 !- Latitude {deg}
  -118.291,                               !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  54.6,                                   !- Elevation {m}
  C:/Users/MichaelSawford/Documents/CBECC 2025 3.0 Data/EPW25/CA_Title24_2025_LOS-ANGELES-USC.epw, !- Url
  FDD82080,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Sizing:Parameters,
  {4c3ae0f6-3414-4356-9f89-d276a80b8a4d}, !- Handle
  1,                                      !- Heating Sizing Factor
  1;                                      !- Cooling Sizing Factor

OS:Material,
  {a2477087-b4fe-46a1-b4f8-73674232904f}, !- Handle
  Concrete - 140 lb/ft3 - 10 in.,         !- Name
  MediumRough,                            !- Roughness
  0.254,                                  !- Thickness {m}
  1.95140333633374,                       !- Conductivity {W/m-K}
  2239.06081041215,                       !- Density {kg/m3}
  921.096,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {9b10d353-112c-4a0e-a616-f6a23907d249}, !- Handle
  Compliance Insulation R8.07,            !- Name
  Smooth,                                 !- Roughness
  0.032714438,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436;                               !- Specific Heat {J/kg-K}

OS:Material,
  {8289f8a4-0cfb-43a0-b262-a5427d9b670a}, !- Handle
  Compliance Insulation R0.50,            !- Name
  Smooth,                                 !- Roughness
  0.00202692,                             !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436;                               !- Specific Heat {J/kg-K}

OS:Material,
  {a201d5f0-f082-4e70-8b5d-bc6904861050}, !- Handle
  Plywood - 5/8 in.,                      !- Name
  Smooth,                                 !- Roughness
  0.016002,                               !- Thickness {m}
  0.115440002246971,                      !- Conductivity {W/m-K}
  480.553901218804,                       !- Density {kg/m3}
  1884.06;                                !- Specific Heat {J/kg-K}

OS:Material,
  {57517b4e-37cf-48df-bae4-a720dc4c5907}, !- Handle
  Carpet - 3/4 in.,                       !- Name
  Smooth,                                 !- Roughness
  0.01905,                                !- Thickness {m}
  0.0455183217255675,                     !- Conductivity {W/m-K}
  288.332340731282,                       !- Density {kg/m3}
  1381.644,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {6aeda9cc-c3ea-4f80-b865-b43539af2326}, !- Handle
  Stucco - 7/8 in.,                       !- Name
  MediumRough,                            !- Roughness
  0.022352,                               !- Thickness {m}
  0.700947539880412,                      !- Conductivity {W/m-K}
  1855.09824333832,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {d93d0012-69f3-4187-bc25-95715da89427}, !- Handle
  Concrete - 140 lb/ft3 - 8 in.,          !- Name
  Smooth,                                 !- Roughness
  0.2032,                                 !- Thickness {m}
  1.95140333633374,                       !- Conductivity {W/m-K}
  2239.06081041215,                       !- Density {kg/m3}
  921.096;                                !- Specific Heat {J/kg-K}

OS:Material,
  {0493d08f-7acc-4927-9c6b-d9f8d208ed96}, !- Handle
  Compliance Insulation R1.35,            !- Name
  Smooth,                                 !- Roughness
  0.005472684,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436;                               !- Specific Heat {J/kg-K}

OS:Material,
  {39c698bf-0059-4924-beb4-3ebd48c3d655}, !- Handle
  Compliance Insulation R0.02,            !- Name
  Smooth,                                 !- Roughness
  8.10768e-05,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436;                               !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {c55074fb-7244-41b0-ae54-665c17c49b7e}, !- Handle
  WoodFraming16inOC,                      !- Name
  Smooth,                                 !- Roughness
  0.14969365612996;                       !- Thermal Resistance {m2-K/W}

OS:Material,
  {b39a5bc2-6b60-4518-a14a-2dce6db2eafa}, !- Handle
  Gypsum Board - 1/2 in.,                 !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.158656446866265,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material:NoMass,
  {f5488195-788b-4e85-a0e9-416ce0969fa5}, !- Handle
  WoodFrameWall16inOC R11.25,             !- Name
  Smooth,                                 !- Roughness
  1.26865197459958;                       !- Thermal Resistance {m2-K/W}

OS:Construction,
  {8cfb1a2b-7920-4ee4-826d-c6da22bc540f}, !- Handle
  OtherFloorU071,                         !- Name
  ,                                       !- Surface Rendering Name
  {a2477087-b4fe-46a1-b4f8-73674232904f}, !- Layer 1
  {9b10d353-112c-4a0e-a616-f6a23907d249}, !- Layer 2
  {8289f8a4-0cfb-43a0-b262-a5427d9b670a}, !- Layer 3
  {a201d5f0-f082-4e70-8b5d-bc6904861050}, !- Layer 4
  {57517b4e-37cf-48df-bae4-a720dc4c5907}; !- Layer 5

OS:Construction,
  {cfb9f0e4-d706-4265-947e-1c816eb23d64}, !- Handle
  NonResConcreteExteriorWall,             !- Name
  ,                                       !- Surface Rendering Name
  {6aeda9cc-c3ea-4f80-b865-b43539af2326}, !- Layer 1
  {d93d0012-69f3-4187-bc25-95715da89427}, !- Layer 2
  {0493d08f-7acc-4927-9c6b-d9f8d208ed96}, !- Layer 3
  {39c698bf-0059-4924-beb4-3ebd48c3d655}, !- Layer 4
  {39c698bf-0059-4924-beb4-3ebd48c3d655}, !- Layer 5
  {c55074fb-7244-41b0-ae54-665c17c49b7e}, !- Layer 6
  {b39a5bc2-6b60-4518-a14a-2dce6db2eafa}; !- Layer 7

OS:Construction,
  {473e2fdd-7133-47bf-9dc8-0e723dd2b955}, !- Handle
  WoodFramedInteriorWallU099,             !- Name
  ,                                       !- Surface Rendering Name
  {2b886f63-b8c1-433b-a1c2-2e92bebc2017}, !- Layer 1
  {f5488195-788b-4e85-a0e9-416ce0969fa5}, !- Layer 2
  {a47d38ed-e5d4-4660-86e4-2260025b28ff}; !- Layer 3

OS:Material,
  {2b886f63-b8c1-433b-a1c2-2e92bebc2017}, !- Handle
  Gypsum Board - 1/2 in. 1,               !- Name
  MediumRough,                            !- Roughness
  0.0127,                                 !- Thickness {m}
  0.158656446866265,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {a47d38ed-e5d4-4660-86e4-2260025b28ff}, !- Handle
  Gypsum Board - 1/2 in. 2,               !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.158656446866265,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:WindowMaterial:SimpleGlazingSystem,
  {c524bb48-6bd4-4f88-902a-cd3aa230aec0}, !- Handle
  Nonres Fixed Window Material,           !- Name
  1.93060953597858,                       !- U-Factor {W/m2-K}
  0.22,                                   !- Solar Heat Gain Coefficient
  0.42;                                   !- Visible Transmittance

OS:Construction,
  {6d4014c0-3a77-4570-823f-9f389aca6763}, !- Handle
  Nonres Fixed Window,                    !- Name
  ,                                       !- Surface Rendering Name
  {c524bb48-6bd4-4f88-902a-cd3aa230aec0}; !- Layer 1

OS:Curve:Biquadratic,
  {e1a133c1-2221-454d-ade9-8a156b7d221d}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {1712b8e2-ff0a-4923-9108-ba1541947676}, !- Handle
  CoilClgDXQRatio_fTwbToadbIP,            !- Name
  0.874962,                               !- Coefficient1 Constant
  -0.00114282,                            !- Coefficient2 x
  0.00017128,                             !- Coefficient3 x**2
  -0.00296015,                            !- Coefficient4 y
  1.021e-05,                              !- Coefficient5 y**2
  -5.926e-05,                             !- Coefficient6 x*y
  57,                                     !- Minimum Value of x
  77,                                     !- Maximum Value of x
  75,                                     !- Minimum Value of y
  115;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {e8b8db3b-e5de-49d3-a626-0441b4c6b343}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {8d4b5b85-154c-4e2f-85f8-b9c4fc30f3db}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbIP,          !- Name
  -1.06393,                               !- Coefficient1 Constant
  0.0306584,                              !- Coefficient2 x
  -0.0001269,                             !- Coefficient3 x**2
  0.0154213,                              !- Coefficient4 y
  4.97e-05,                               !- Coefficient5 y**2
  -0.0002096,                             !- Coefficient6 x*y
  57,                                     !- Minimum Value of x
  77,                                     !- Maximum Value of x
  75,                                     !- Minimum Value of y
  115;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {d8daa00c-76d5-4761-b286-494daab539e6}, !- Handle
  BlrHWCondBlrFIRRatio_fQRatioTewtSI,     !- Name
  1.19381,                                !- Coefficient1 Constant
  -0.110825,                              !- Coefficient2 x
  0.039514,                               !- Coefficient3 x**2
  -0.006371,                              !- Coefficient4 y
  3.8e-05,                                !- Coefficient5 y**2
  0.00083,                                !- Coefficient6 x*y
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  71.1,                                   !- Maximum Value of y
  0.93,                                   !- Minimum Curve Output
  1.05;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {5c923385-4f33-42aa-8e2c-af1e8c237cb6}, !- Handle
  FanVSDGoodSpResetPwrRatio_fCFMRatio,    !- Name
  0.04076,                                !- Coefficient1 Constant
  0.088045,                               !- Coefficient2 x
  -0.072926,                              !- Coefficient3 x**2
  0.94374,                                !- Coefficient4 x**3
  0.342,                                  !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {76e41851-7f92-4f3b-bbfa-167b091b178a}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.92,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {4903a94b-1527-4d23-9e5d-dfd2fd98f438}, !- Handle
  CoilClgDXEIRRatio_fQRatio,              !- Name
  0.20123,                                !- Coefficient1 Constant
  -0.031218,                              !- Coefficient2 x
  1.9505,                                 !- Coefficient3 x**2
  -1.12051,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.2;                                    !- Minimum Curve Output

OS:Curve:Cubic,
  {0408f59c-02a3-47b3-8d34-2656c254709f}, !- Handle
  CoilClgDXDblEIRRatio_fCFMRatio,         !- Name
  1.00795,                                !- Coefficient1 Constant
  0.345441,                               !- Coefficient2 x
  -0.692289,                              !- Coefficient3 x**2
  0.338899,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {3a5f5b4e-836e-41b3-8524-225b2783984c}, !- Handle
  HtRejVSDFanPwrRatio_fQRatio,            !- Name
  0.331629,                               !- Coefficient1 Constant
  -0.885676,                              !- Coefficient2 x
  0.605565,                               !- Coefficient3 x**2
  0.948482,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {c566bee1-8706-4186-8f5c-7aa44bcb935e}, !- Handle
  CoilClgDXDblQRatio_fCFMRatio,           !- Name
  0.472786,                               !- Coefficient1 Constant
  1.24334,                                !- Coefficient2 x
  -1.03871,                               !- Coefficient3 x**2
  0.322578,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.47;                                   !- Minimum Curve Output

OS:Curve:Cubic,
  {c9858296-9806-408c-9bbd-5d23a33bc25c}, !- Handle
  CoilHtgHPQRatio_fToadbIP,               !- Name
  0.253671,                               !- Coefficient1 Constant
  0.0104351,                              !- Coefficient2 x
  0.0001861,                              !- Coefficient3 x**2
  -1.5e-06,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  50,                                     !- Maximum Value of x
  0.17,                                   !- Minimum Curve Output
  1.05;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {fad32933-8c87-4bfe-bd1d-13b584ccdb28}, !- Handle
  CoilHtgHPEIRRatio_fToadbIP,             !- Name
  2.46003,                                !- Coefficient1 Constant
  -0.0622539,                             !- Coefficient2 x
  0.00088,                                !- Coefficient3 x**2
  -4.6e-06,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  50,                                     !- Maximum Value of x
  0.97,                                   !- Minimum Curve Output
  3.18;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {5d139250-b71a-4306-a143-38bb484237ab}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.8;                                    !- Minimum Curve Output

OS:Curve:Quadratic,
  {4c37f257-f81e-4132-84d9-8e4bf12887b1}, !- Handle
  BlrHWBlrFIRRatio_fQRatioSI,             !- Name
  0.6267,                                 !- Coefficient1 Constant
  0.674,                                  !- Coefficient2 x
  -0.3073,                                !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.75;                                   !- Minimum Curve Output

OS:Schedule:Day,
  {9798cf42-04b5-43d5-a65f-c95e75d713fc}, !- Handle
  CARes2013 InsLighting Hrly,             !- Name
  {38c6cfab-d7dc-4221-98b6-af7eb436dce8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.023,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.019,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.015,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.017,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.021,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.031,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.042,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.041,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.034,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.029,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.027,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.025,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.021,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.021,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.021,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.026,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.031,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.044,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.084,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.118,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.113,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.096,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.063,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.038;                                  !- Value Until Time 24

OS:ScheduleTypeLimits,
  {38c6cfab-d7dc-4221-98b6-af7eb436dce8}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {c2e3221b-7d55-48c7-ae9b-04837ef1b00c}, !- Handle
  CARes2013 Occupancy Hrly,               !- Name
  {38c6cfab-d7dc-4221-98b6-af7eb436dce8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.035,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.035,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.035,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.035,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.035,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.059,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.082,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.055,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.027,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.014,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.014,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.014,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.014,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.014,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.019,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.027,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.041,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.055,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.068,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.082,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.082,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.07,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.053,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.035;                                  !- Value Until Time 24

OS:Schedule:Day,
  {f8e3f189-be9f-4d2c-b9a8-5d8c4e2deff3}, !- Handle
  CARes2013 Equipment Hrly,               !- Name
  {38c6cfab-d7dc-4221-98b6-af7eb436dce8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.037,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.035,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.034,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.034,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.032,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.036,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.042,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.044,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.037,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.032,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.033,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.033,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.032,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.033,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.035,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.037,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.044,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.053,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.058,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.06,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.062,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.06,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.052,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.045;                                  !- Value Until Time 24

OS:Schedule:Day,
  {a5ef8450-0a30-40ad-8ab4-7c44fb9dc4b0}, !- Handle
  CARes2013 ExtLighting Hrly,             !- Name
  {38c6cfab-d7dc-4221-98b6-af7eb436dce8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.25,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.25,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.25,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.25;                                   !- Value Until Time 24

OS:Schedule:Day,
  {59a54964-09d3-48e7-a471-edbcf2731afe}, !- Handle
  CARes2013 SZ Heat Hrly,                 !- Name
  {1c83df44-afe7-4553-a6a6-0810989c03da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3333333333333,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18.3333333333333,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18.3333333333333,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18.3333333333333,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18.3333333333333,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18.3333333333333,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  19.1666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  20,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  20,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  20,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  20,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  20,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  20,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  20,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  20,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  20,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  20,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  20,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  20,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  20,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  20,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18.3333333333333;                       !- Value Until Time 24

OS:ScheduleTypeLimits,
  {1c83df44-afe7-4553-a6a6-0810989c03da}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  ,                                       !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {b80ec88a-fc8a-4cff-92f6-b492fbbb0fc7}, !- Handle
  CARes2013 Liv Heat Hrly,                !- Name
  {1c83df44-afe7-4553-a6a6-0810989c03da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3333333333333,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18.3333333333333,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18.3333333333333,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18.3333333333333,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18.3333333333333,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18.3333333333333,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  19.1666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  20,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  20,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  20,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  20,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  20,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  20,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  20,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  20,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  20,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  20,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  20,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  20,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  20,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  20,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18.3333333333333;                       !- Value Until Time 24

OS:Schedule:Day,
  {7e3b96ae-6788-4403-9221-e7a1703a324a}, !- Handle
  CARes2013 Slp Heat Hrly,                !- Name
  {1c83df44-afe7-4553-a6a6-0810989c03da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3333333333333,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18.3333333333333,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18.3333333333333,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18.3333333333333,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18.3333333333333,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18.3333333333333,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  19.1666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  18.3333333333333,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  18.3333333333333,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  18.3333333333333,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  18.3333333333333,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  18.3333333333333,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  18.3333333333333,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  18.3333333333333,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  20,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  20,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  20,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  20,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  20,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  20,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  20,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18.3333333333333;                       !- Value Until Time 24

OS:Schedule:Day,
  {212ce33d-de17-4b38-b260-8c3f33c7b599}, !- Handle
  CARes2013 SZ Cool Hrly,                 !- Name
  {1c83df44-afe7-4553-a6a6-0810989c03da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  25.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  25.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  25.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  25.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  25.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  25.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  25.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  28.3333333333333,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  28.3333333333333,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  28.3333333333333,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  28.3333333333333,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  28.3333333333333,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  28.3333333333333,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  27.7777777777778,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  27.2222222222222,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  26.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  26.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  25.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  25.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  25.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  25.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  25.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  25.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  25.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {7a5de86b-3d00-4e97-81e7-e41cfcf4674a}, !- Handle
  CARes2013 Liv Cool Hrly,                !- Name
  {1c83df44-afe7-4553-a6a6-0810989c03da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  25.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  25.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  25.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  25.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  25.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  25.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  25.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  28.3333333333333,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  28.3333333333333,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  28.3333333333333,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  28.3333333333333,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  28.3333333333333,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  28.3333333333333,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  27.7777777777778,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  27.2222222222222,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  26.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  26.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  25.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  25.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  25.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  25.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  25.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  25.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  25.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {c139f506-b60f-4431-9fd0-6f61267ad6bc}, !- Handle
  CARes2013 Slp Cool Hrly,                !- Name
  {1c83df44-afe7-4553-a6a6-0810989c03da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  25.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  25.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  25.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  25.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  25.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  25.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  25.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  28.3333333333333,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  28.3333333333333,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  28.3333333333333,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  28.3333333333333,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  28.3333333333333,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  28.3333333333333,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  27.7777777777778,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  27.2222222222222,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  26.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  26.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  25.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  25.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  25.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  25.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  25.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  25.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  25.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {fbd16762-cf23-46a1-af49-efc85f37cca9}, !- Handle
  AssemblyServiceHotWaterSun,             !- Name
  {38c6cfab-d7dc-4221-98b6-af7eb436dce8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.1,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.65,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {6768dd42-0d0d-48cd-8135-f585ef4a859c}, !- Handle
  AssemblyServiceHotWaterWD,              !- Name
  {38c6cfab-d7dc-4221-98b6-af7eb436dce8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3e5a490b-2a24-45a3-8267-e0f36168a042}, !- Handle
  AssemblyServiceHotWaterSat,             !- Name
  {38c6cfab-d7dc-4221-98b6-af7eb436dce8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.65,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {6ff0b4c8-afa5-455f-964c-ff8d60c99629}, !- Handle
  OnDay,                                  !- Name
  {38c6cfab-d7dc-4221-98b6-af7eb436dce8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {718d7817-1d95-4c90-a0dd-b294e3615f9b}, !- Handle
  OffDay,                                 !- Name
  {38c6cfab-d7dc-4221-98b6-af7eb436dce8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f85a17f2-32ce-4af8-8a92-b53bd93d9712}, !- Handle
  RetailServiceHotWaterSun,               !- Name
  {38c6cfab-d7dc-4221-98b6-af7eb436dce8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.07,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.06,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.06,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.12,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.14,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.29,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.31,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.36,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.36,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.34,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.37,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.34,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.27,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.21,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.16,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.06;                                   !- Value Until Time 24

OS:Schedule:Day,
  {dd66ed13-a83f-4eae-bc84-3f17710743c2}, !- Handle
  RetailServiceHotWaterWD,                !- Name
  {38c6cfab-d7dc-4221-98b6-af7eb436dce8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.04,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.04,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.04,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.23,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.32,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.41,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.57,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.62,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.61,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.45,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.46,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.47,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.42,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.34,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.33,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.23,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.13,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.08;                                   !- Value Until Time 24

OS:Schedule:Day,
  {d199d570-3d6b-46b8-b143-13cd838f245e}, !- Handle
  RetailServiceHotWaterSat,               !- Name
  {38c6cfab-d7dc-4221-98b6-af7eb436dce8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.11,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.08,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.06,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.06,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.24,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.27,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.42,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.54,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.59,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.49,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.48,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.47,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.46,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.44,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.36,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.29,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.22,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.16,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.13;                                   !- Value Until Time 24

OS:Schedule:Day,
  {f89e68d1-71b2-4f12-b66a-fe3b0360711d}, !- Handle
  OfficeServiceHotWaterSun,               !- Name
  {38c6cfab-d7dc-4221-98b6-af7eb436dce8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.04,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.04,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.04,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.07,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.04,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.04,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.04,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.04,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.06,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.06,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.06,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.04,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.04,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.04,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.04,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.04,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.04,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.07,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.04,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.04;                                   !- Value Until Time 24

OS:Schedule:Day,
  {a498176a-d9ab-4f90-9ff6-91a4ab412fb6}, !- Handle
  OfficeServiceHotWaterWD,                !- Name
  {38c6cfab-d7dc-4221-98b6-af7eb436dce8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.08,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.19,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.38,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.39,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.47,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.57,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.54,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.34,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.33,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.44,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.26,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.21,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.15,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.17,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.08,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {523b7756-3d9e-4786-8573-75e2cb60130a}, !- Handle
  OfficeServiceHotWaterSat,               !- Name
  {38c6cfab-d7dc-4221-98b6-af7eb436dce8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.08,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.11,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.23,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.19,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.12,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.14,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.07,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.07,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.07,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.07,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.09,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {a6caa662-cd55-458e-b219-9ef7456c0fd7}, !- Handle
  ResidentialCommonServiceHotWaterSun,    !- Name
  {38c6cfab-d7dc-4221-98b6-af7eb436dce8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.4,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {09f20991-98d3-429c-87b3-d624d909bf67}, !- Handle
  ResidentialCommonServiceHotWaterWD,     !- Name
  {38c6cfab-d7dc-4221-98b6-af7eb436dce8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.4,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {563721af-6f82-4b0a-83b9-1bc68d83b323}, !- Handle
  ResidentialCommonServiceHotWaterSat,    !- Name
  {38c6cfab-d7dc-4221-98b6-af7eb436dce8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.4,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {597f5bf4-a268-4e7b-a8c6-4211c7a994e4}, !- Handle
  WarehouseServiceHotWaterSun,            !- Name
  {38c6cfab-d7dc-4221-98b6-af7eb436dce8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.02,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.02,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.02,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.02,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.02,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.02,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.02,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.02,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.02,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.02,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.04,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.04,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.02,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.02,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.02,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.02,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.02,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.02,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.02,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.02,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.02,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.02;                                   !- Value Until Time 24

OS:Schedule:Day,
  {8eb1f329-f279-4245-89ed-8c5c5df43c4b}, !- Handle
  WarehouseServiceHotWaterWD,             !- Name
  {38c6cfab-d7dc-4221-98b6-af7eb436dce8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.02,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.02,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.07,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.36,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.36,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.46,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.57,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.43,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.38,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.18,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.03,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.03,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.03,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.03,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.03,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.03;                                   !- Value Until Time 24

OS:Schedule:Day,
  {b6327a04-c435-4b66-ae9f-da69daf3696e}, !- Handle
  WarehouseServiceHotWaterSat,            !- Name
  {38c6cfab-d7dc-4221-98b6-af7eb436dce8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.02,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.02,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.02,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.02,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.02,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.02,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.06,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.12,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.12,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.17,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.04,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.04,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.02,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.02,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.02,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.02,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.02,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.02,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.02,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.02,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.02,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.02;                                   !- Value Until Time 24

OS:Schedule:Day,
  {23ef47aa-2130-49ad-bd02-c5d1615bf993}, !- Handle
  WaterMainCZ09Jan,                       !- Name
  {1c83df44-afe7-4553-a6a6-0810989c03da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  14.2777777777778,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  14.2777777777778,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  14.2777777777778,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  14.2777777777778,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  14.2777777777778,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  14.2777777777778,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  14.2777777777778,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  14.2777777777778,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  14.2777777777778,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  14.2777777777778,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  14.2777777777778,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  14.2777777777778,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  14.2777777777778,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  14.2777777777778,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  14.2777777777778,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  14.2777777777778,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  14.2777777777778,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  14.2777777777778,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  14.2777777777778,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  14.2777777777778,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  14.2777777777778,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  14.2777777777778,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  14.2777777777778,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  14.2777777777778;                       !- Value Until Time 24

OS:Schedule:Day,
  {b3ce8898-e207-4662-8964-f792ebd79f8b}, !- Handle
  WaterMainCZ09Feb,                       !- Name
  {1c83df44-afe7-4553-a6a6-0810989c03da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  14.2222222222222,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  14.2222222222222,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  14.2222222222222,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  14.2222222222222,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  14.2222222222222,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  14.2222222222222,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  14.2222222222222,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  14.2222222222222,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  14.2222222222222,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  14.2222222222222,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  14.2222222222222,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  14.2222222222222,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  14.2222222222222,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  14.2222222222222,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  14.2222222222222,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  14.2222222222222,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  14.2222222222222,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  14.2222222222222,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  14.2222222222222,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  14.2222222222222,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  14.2222222222222,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  14.2222222222222,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  14.2222222222222,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  14.2222222222222;                       !- Value Until Time 24

OS:Schedule:Day,
  {1705714f-d787-4f08-ab16-8c0b76e526c0}, !- Handle
  WaterMainCZ09Mar,                       !- Name
  {1c83df44-afe7-4553-a6a6-0810989c03da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  14.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  14.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  14.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  14.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  14.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  14.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  14.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  14.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  14.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  14.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  14.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  14.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  14.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  14.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  14.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  14.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  14.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  14.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  14.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  14.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  14.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  14.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  14.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  14.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {9d180924-0851-4e7b-bd2e-c76da65e4edd}, !- Handle
  WaterMainCZ09Apr,                       !- Name
  {1c83df44-afe7-4553-a6a6-0810989c03da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  14.8333333333333,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  14.8333333333333,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  14.8333333333333,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  14.8333333333333,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  14.8333333333333,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  14.8333333333333,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  14.8333333333333,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  14.8333333333333,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  14.8333333333333,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  14.8333333333333,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  14.8333333333333,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  14.8333333333333,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  14.8333333333333,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  14.8333333333333,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  14.8333333333333,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  14.8333333333333,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  14.8333333333333,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  14.8333333333333,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  14.8333333333333,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  14.8333333333333,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  14.8333333333333,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  14.8333333333333,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  14.8333333333333,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  14.8333333333333;                       !- Value Until Time 24

OS:Schedule:Day,
  {1d4627b6-288a-42a7-9301-a5f6a592baaa}, !- Handle
  WaterMainCZ09May,                       !- Name
  {1c83df44-afe7-4553-a6a6-0810989c03da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  14.9444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  14.9444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  14.9444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  14.9444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  14.9444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  14.9444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  14.9444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  14.9444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  14.9444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  14.9444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  14.9444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  14.9444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  14.9444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  14.9444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  14.9444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  14.9444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  14.9444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  14.9444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  14.9444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  14.9444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  14.9444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  14.9444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  14.9444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  14.9444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {0a06cf3b-0bd1-4298-b07b-652ce72ae906}, !- Handle
  WaterMainCZ09Jun,                       !- Name
  {1c83df44-afe7-4553-a6a6-0810989c03da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  16.2222222222222,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  16.2222222222222,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  16.2222222222222,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  16.2222222222222,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  16.2222222222222,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  16.2222222222222,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  16.2222222222222,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  16.2222222222222,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  16.2222222222222,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  16.2222222222222,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  16.2222222222222,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  16.2222222222222,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  16.2222222222222,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  16.2222222222222,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  16.2222222222222,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  16.2222222222222,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  16.2222222222222,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  16.2222222222222,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  16.2222222222222,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  16.2222222222222,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  16.2222222222222,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  16.2222222222222,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  16.2222222222222,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  16.2222222222222;                       !- Value Until Time 24

OS:Schedule:Day,
  {af7d8322-3111-4da5-a298-41b578ac263e}, !- Handle
  WaterMainCZ09Jul,                       !- Name
  {1c83df44-afe7-4553-a6a6-0810989c03da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  16.8888888888889,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  16.8888888888889,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  16.8888888888889,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  16.8888888888889,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  16.8888888888889,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  16.8888888888889,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  16.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  16.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  16.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  16.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  16.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  16.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  16.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  16.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  16.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  16.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  16.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  16.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  16.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  16.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  16.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  16.8888888888889,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  16.8888888888889,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  16.8888888888889;                       !- Value Until Time 24

OS:Schedule:Day,
  {7f9c329c-422a-4e60-9d6b-579811cc887d}, !- Handle
  WaterMainCZ09Aug,                       !- Name
  {1c83df44-afe7-4553-a6a6-0810989c03da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  17.7222222222222,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  17.7222222222222,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  17.7222222222222,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  17.7222222222222,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  17.7222222222222,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  17.7222222222222,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  17.7222222222222,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  17.7222222222222,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  17.7222222222222,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  17.7222222222222,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  17.7222222222222,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  17.7222222222222,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  17.7222222222222,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  17.7222222222222,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  17.7222222222222,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  17.7222222222222,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  17.7222222222222,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  17.7222222222222,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  17.7222222222222,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  17.7222222222222,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  17.7222222222222,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  17.7222222222222,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  17.7222222222222,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  17.7222222222222;                       !- Value Until Time 24

OS:Schedule:Day,
  {abc1d730-e0e2-417e-82de-017625d1404a}, !- Handle
  WaterMainCZ09Sep,                       !- Name
  {1c83df44-afe7-4553-a6a6-0810989c03da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18.0555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18.0555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18.0555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18.0555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18.0555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18.0555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18.0555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  18.0555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  18.0555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  18.0555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  18.0555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  18.0555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  18.0555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  18.0555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  18.0555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  18.0555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  18.0555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  18.0555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  18.0555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  18.0555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  18.0555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  18.0555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  18.0555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18.0555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {7bfb276f-498e-4b3b-9684-fca8f0d8c93e}, !- Handle
  WaterMainCZ09Oct,                       !- Name
  {1c83df44-afe7-4553-a6a6-0810989c03da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  18,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  18,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  18,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  18,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  18,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  18,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  18,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  18,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  18,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  18,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  18,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  18,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  18,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  18,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  18,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  18,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18;                                     !- Value Until Time 24

OS:Schedule:Day,
  {4616250c-93e7-48df-8c84-9c91df22407b}, !- Handle
  WaterMainCZ09Nov,                       !- Name
  {1c83df44-afe7-4553-a6a6-0810989c03da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  16.2777777777778,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  16.2777777777778,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  16.2777777777778,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  16.2777777777778,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  16.2777777777778,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  16.2777777777778,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  16.2777777777778,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  16.2777777777778,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  16.2777777777778,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  16.2777777777778,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  16.2777777777778,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  16.2777777777778,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  16.2777777777778,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  16.2777777777778,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  16.2777777777778,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  16.2777777777778,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  16.2777777777778,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  16.2777777777778,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  16.2777777777778,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  16.2777777777778,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  16.2777777777778,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  16.2777777777778,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  16.2777777777778,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  16.2777777777778;                       !- Value Until Time 24

OS:Schedule:Day,
  {8d8f208f-2a57-4172-b4a5-bc1780ab2a4a}, !- Handle
  WaterMainCZ09Dec,                       !- Name
  {1c83df44-afe7-4553-a6a6-0810989c03da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  14.6111111111111,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  14.6111111111111,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  14.6111111111111,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  14.6111111111111,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  14.6111111111111,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  14.6111111111111,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  14.6111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  14.6111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  14.6111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  14.6111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  14.6111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  14.6111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  14.6111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  14.6111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  14.6111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  14.6111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  14.6111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  14.6111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  14.6111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  14.6111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  14.6111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  14.6111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  14.6111111111111,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  14.6111111111111;                       !- Value Until Time 24

OS:Schedule:Day,
  {565eb859-df7c-4f52-b324-f993f9bd1687}, !- Handle
  RetailOccupancySun,                     !- Name
  {38c6cfab-d7dc-4221-98b6-af7eb436dce8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.4,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.2,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.1,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e73be4c7-b8cd-417f-8246-47824cdf36e7}, !- Handle
  RetailOccupancyWD,                      !- Name
  {38c6cfab-d7dc-4221-98b6-af7eb436dce8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7572d1b2-32f2-469e-a76f-d5659920f118}, !- Handle
  RetailOccupancySat,                     !- Name
  {38c6cfab-d7dc-4221-98b6-af7eb436dce8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.6,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.8,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.8,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.8,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.6,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.2,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {72a444cf-e5f8-445a-90a5-5193f00448cc}, !- Handle
  RetailReceptacleSun,                    !- Name
  {38c6cfab-d7dc-4221-98b6-af7eb436dce8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.6,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.6,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.4,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {eca5ee4d-295b-4979-ae78-8f47b4905000}, !- Handle
  RetailReceptacleWD,                     !- Name
  {38c6cfab-d7dc-4221-98b6-af7eb436dce8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.6,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.6,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {21a88b24-a72f-4aa5-9948-e8756552c4e6}, !- Handle
  RetailReceptacleSat,                    !- Name
  {38c6cfab-d7dc-4221-98b6-af7eb436dce8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {1aec8f88-b58c-45b3-af3f-72aa2df8b310}, !- Handle
  RetailGasEquipSun,                      !- Name
  {38c6cfab-d7dc-4221-98b6-af7eb436dce8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.75,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.75,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.75,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {20b43e4e-8c0a-470b-8760-e96903598200}, !- Handle
  RetailGasEquipWD,                       !- Name
  {38c6cfab-d7dc-4221-98b6-af7eb436dce8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.75,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.75,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.75,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {72d48daf-82c2-4e4e-8259-c630229d984d}, !- Handle
  RetailGasEquipSat,                      !- Name
  {38c6cfab-d7dc-4221-98b6-af7eb436dce8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.75,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.75,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.75,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3ecac96e-bd49-4027-b55d-b523b55f63ff}, !- Handle
  RetailInfiltrationSun,                  !- Name
  {38c6cfab-d7dc-4221-98b6-af7eb436dce8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2ab53d7f-dbe9-4701-b4ff-364fe3bbcc51}, !- Handle
  RetailInfiltrationWD,                   !- Name
  {38c6cfab-d7dc-4221-98b6-af7eb436dce8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.25,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {6fce576f-2b5a-4882-8dfb-c1ad9d79dd83}, !- Handle
  RetailInfiltrationSat,                  !- Name
  {38c6cfab-d7dc-4221-98b6-af7eb436dce8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.25,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.25,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3b005902-98eb-4adb-aa58-d3b58eed60b8}, !- Handle
  RetailLightsSun,                        !- Name
  {38c6cfab-d7dc-4221-98b6-af7eb436dce8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.55,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.55,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.4,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {82e9801b-b324-45d2-a3af-31d147044c2f}, !- Handle
  RetailLightsWD,                         !- Name
  {38c6cfab-d7dc-4221-98b6-af7eb436dce8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.85,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.85,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.85,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.85,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.85,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.85,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.85,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.85,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.85,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.55,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.55,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {23c7628e-b65b-4204-8a35-65a617753435}, !- Handle
  RetailLightsSat,                        !- Name
  {38c6cfab-d7dc-4221-98b6-af7eb436dce8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.55,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.85,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.85,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.85,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.85,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.85,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.85,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.85,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.85,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {6d03b089-9d0a-42be-a154-43f1e43dd32f}, !- Handle
  AssemblyLightsSun,                      !- Name
  {38c6cfab-d7dc-4221-98b6-af7eb436dce8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.55,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.55,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.55,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.55,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.55,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.55,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {16bb72a9-38b2-4478-a47d-f504aef7f8a4}, !- Handle
  AssemblyLightsWD,                       !- Name
  {38c6cfab-d7dc-4221-98b6-af7eb436dce8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.35,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.65,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.65,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.65,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.65,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.65,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.65,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.65,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.65,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.65,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.65,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.65,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.65,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.25,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {d0db91a6-6711-4563-bfe6-893e8f09a6e4}, !- Handle
  AssemblyLightsSat,                      !- Name
  {38c6cfab-d7dc-4221-98b6-af7eb436dce8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.4,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.4,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.4,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.4,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.4,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.4,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.4,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {8b527762-910a-4511-9296-e4eaa1dd4f3d}, !- Handle
  ResidentialCommonLightsSun,             !- Name
  {38c6cfab-d7dc-4221-98b6-af7eb436dce8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c315f75f-ed34-4335-9136-cf32274e1f71}, !- Handle
  ResidentialCommonLightsWD,              !- Name
  {38c6cfab-d7dc-4221-98b6-af7eb436dce8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {20d7e1b8-6d19-403e-a0b8-b107660bfb3e}, !- Handle
  ResidentialCommonLightsSat,             !- Name
  {38c6cfab-d7dc-4221-98b6-af7eb436dce8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2affe5be-f94b-41e2-ad65-bb91c58a52f6}, !- Handle
  OfficeLightsSun,                        !- Name
  {38c6cfab-d7dc-4221-98b6-af7eb436dce8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {4fd8a4b3-0561-4d7c-a127-0e95881a2977}, !- Handle
  OfficeLightsWD,                         !- Name
  {38c6cfab-d7dc-4221-98b6-af7eb436dce8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.65,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.65,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.65,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.65,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.65,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.65,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.65,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.35,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.3,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {49433a72-6bb8-46cb-b562-87a6a808dc08}, !- Handle
  OfficeLightsSat,                        !- Name
  {38c6cfab-d7dc-4221-98b6-af7eb436dce8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.15,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.15,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.15,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {409eaad2-0178-4959-a49f-9bba8da17c99}, !- Handle
  WarehouseLightsSun,                     !- Name
  {38c6cfab-d7dc-4221-98b6-af7eb436dce8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {c2f037f6-78ad-4be3-af70-eb4cf6118fdb}, !- Handle
  WarehouseLightsWD,                      !- Name
  {38c6cfab-d7dc-4221-98b6-af7eb436dce8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.55,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.55,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.55,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.55,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.55,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {2f498f2c-7dd8-4941-9e55-01424b6469f6}, !- Handle
  WarehouseLightsSat,                     !- Name
  {38c6cfab-d7dc-4221-98b6-af7eb436dce8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.08,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {e3d49a19-87d9-49ff-9703-82cfef3b9d84}, !- Handle
  ParkingLightsSun,                       !- Name
  {38c6cfab-d7dc-4221-98b6-af7eb436dce8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.5,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.5,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Day,
  {da7e2241-f0b6-4ff0-ba23-cdd6efe8e34e}, !- Handle
  ParkingLightsWD,                        !- Name
  {38c6cfab-d7dc-4221-98b6-af7eb436dce8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Day,
  {f88bea58-b12e-4e9a-a16d-7745332749d5}, !- Handle
  ParkingLightsSat,                       !- Name
  {38c6cfab-d7dc-4221-98b6-af7eb436dce8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.5,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Day,
  {8e975b3c-3992-4e9a-bbc5-c36af3076107}, !- Handle
  AssemblyHtgSetptSun,                    !- Name
  {1c83df44-afe7-4553-a6a6-0810989c03da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.1111111111111,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {01d8c28d-a93d-4b26-ac9a-fc9d9db455cd}, !- Handle
  AssemblyHtgSetptWD,                     !- Name
  {1c83df44-afe7-4553-a6a6-0810989c03da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.1111111111111,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {11d159fa-f66b-4891-89a0-1de2a978a3d8}, !- Handle
  AssemblyHtgSetptSat,                    !- Name
  {1c83df44-afe7-4553-a6a6-0810989c03da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.1111111111111,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {06fefe62-6d25-4598-82b9-a1e0a8847768}, !- Handle
  ResidentialCommonHtgSetptSun,           !- Name
  {1c83df44-afe7-4553-a6a6-0810989c03da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  20,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  20,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  20,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  20,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  20,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  20,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  20,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  20,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  20,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  20,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  20,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  20,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  20,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  20,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  20,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  20,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  20,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  20;                                     !- Value Until Time 24

OS:Schedule:Day,
  {15a29baf-95a5-4d2b-b292-beef67049766}, !- Handle
  ResidentialCommonHtgSetptWD,            !- Name
  {1c83df44-afe7-4553-a6a6-0810989c03da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  20,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  20,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  20,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  20,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  20,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  20,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  20,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  20,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  20,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  20,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  20,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  20,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  20,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  20,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  20,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  20,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  20,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  20;                                     !- Value Until Time 24

OS:Schedule:Day,
  {2ddf5a35-d06a-40ac-a781-c9a64ecbf818}, !- Handle
  ResidentialCommonHtgSetptSat,           !- Name
  {1c83df44-afe7-4553-a6a6-0810989c03da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  20,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  20,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  20,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  20,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  20,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  20,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  20,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  20,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  20,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  20,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  20,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  20,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  20,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  20,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  20,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  20,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  20,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  20;                                     !- Value Until Time 24

OS:Schedule:Day,
  {80812231-7018-4449-9bbe-a1d12551d8a8}, !- Handle
  RetailHtgSetptSun,                      !- Name
  {1c83df44-afe7-4553-a6a6-0810989c03da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {67f3e424-a5f2-4a36-8fc8-db5a0c9eadd1}, !- Handle
  RetailHtgSetptWD,                       !- Name
  {1c83df44-afe7-4553-a6a6-0810989c03da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.1111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {472caf31-bd6e-461b-a5eb-5b746f98332b}, !- Handle
  RetailHtgSetptSat,                      !- Name
  {1c83df44-afe7-4553-a6a6-0810989c03da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.1111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {d67a61e0-fa81-4b01-83dd-b7eb3290c465}, !- Handle
  OfficeHtgSetptSun,                      !- Name
  {1c83df44-afe7-4553-a6a6-0810989c03da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.5555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.5555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.5555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.5555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.5555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {7f51863c-3add-4c72-8834-55f02fe6e088}, !- Handle
  OfficeHtgSetptWD,                       !- Name
  {1c83df44-afe7-4553-a6a6-0810989c03da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.1111111111111,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.1111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.1111111111111,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.1111111111111;                       !- Value Until Time 24

OS:Schedule:Day,
  {4a348b98-0db2-4053-95ef-bd5d134cb46c}, !- Handle
  OfficeHtgSetptSat,                      !- Name
  {1c83df44-afe7-4553-a6a6-0810989c03da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.1111111111111,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.1111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {034437ca-60b9-440b-b06c-21bf49d7fed9}, !- Handle
  WarehouseHtgSetptSun,                   !- Name
  {1c83df44-afe7-4553-a6a6-0810989c03da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.5555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.5555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
