
OS:Version,
  {4831a188-92e3-4652-a0cd-4d20cfbbfe27}, !- Handle
  3.10.0;                                 !- Version Identifier

OS:SimulationControl,
  {5663e9bd-ae43-4891-bbce-b29d8843fce0}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  50;                                     !- Maximum Number of Warmup Days

OS:YearDescription,
  {9380dae4-8f85-450d-b09d-5f21e8c7ffa0}, !- Handle
  2009,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:RunPeriod,
  {7a76ee6e-31ee-4c21-9e75-aa6c4f890313}, !- Handle
  CA_Title24_2025_LOS-ANGELES-USC,        !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  Yes,                                    !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Site,
  {666f996e-3665-409b-abcb-cdfbf081e0ed}, !- Handle
  LOS ANGELES USC,                        !- Name
  38.69,                                  !- Latitude {deg}
  -121.6,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  54.5592,                                !- Elevation {m}
  Suburbs;                                !- Terrain

OS:SizingPeriod:DesignDay,
  {63c644ba-69e7-4bd8-919a-c7c1b0ab76f3}, !- Handle
  LOS ANGELES USC Ann Htg 99.6% Condns DB, !- Name
  6.2,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  6.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {bc79eb40-5c8e-4e60-805a-4f31d2e40419}, !- Handle
  LOS ANGELES USC  June .4% Condns DB=>MCWB, !- Name
  32.3,                                   !- Maximum Dry-Bulb Temperature {C}
  8.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.405,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.324;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {bfe1d41c-920f-4b54-bd64-bb8bc9a02a87}, !- Handle
  LOS ANGELES USC  July .4% Condns DB=>MCWB, !- Name
  33.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.402,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.401;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {7cb7911d-4210-4500-b8ab-c1e4460a0013}, !- Handle
  LOS ANGELES USC  August .4% Condns DB=>MCWB, !- Name
  33.7,                                   !- Maximum Dry-Bulb Temperature {C}
  9.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.383,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.433;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {64748307-2a89-4ba6-a758-a7424ec23e70}, !- Handle
  LOS ANGELES USC  September .4% Condns DB=>MCWB, !- Name
  36.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.369,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.465;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b3f47a71-09e9-47cd-ba6b-8e9fb425cdc9}, !- Handle
  LOS ANGELES USC  October .4% Condns DB=>MCWB, !- Name
  35.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.38,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.397;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f36cf0fe-89f9-42cb-87c2-926d0eefdc52}, !- Handle
  LOS ANGELES USC  November .4% Condns DB=>MCWB, !- Name
  31.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.325,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.558;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:WeatherFile,
  {41aa8000-e931-464a-b636-2886a1c26fa2}, !- Handle
  Usc Downtown La Campus,                 !- City
  CA,                                     !- State Province Region
  USA,                                    !- Country
  USC-DOWNTOWN-LA-CAMPUS,                 !- Data Source
  722874,                                 !- WMO Number
  34.024,                                 !- Latitude {deg}
  -118.291,                               !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  54.6,                                   !- Elevation {m}
  C:/Users/MichaelSawford/Documents/CBECC 2025 3.0 Data/EPW25/CA_Title24_2025_LOS-ANGELES-USC.epw, !- Url
  FDD82080,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Sizing:Parameters,
  {a51d1459-2be6-4fba-8123-977ebaa799b0}, !- Handle
  1,                                      !- Heating Sizing Factor
  1;                                      !- Cooling Sizing Factor

OS:Material,
  {8aab4776-1051-48bf-9a3e-122c58b8e2bd}, !- Handle
  Plywood - 5/8 in.,                      !- Name
  Smooth,                                 !- Roughness
  0.016002,                               !- Thickness {m}
  0.115440002246971,                      !- Conductivity {W/m-K}
  480.553901218804,                       !- Density {kg/m3}
  1884.06;                                !- Specific Heat {J/kg-K}

OS:Material,
  {3481aaba-5b1e-4e1c-a412-39b7965c5a1d}, !- Handle
  Carpet - 3/4 in.,                       !- Name
  Smooth,                                 !- Roughness
  0.01905,                                !- Thickness {m}
  0.0455183217255675,                     !- Conductivity {W/m-K}
  288.332340731282,                       !- Density {kg/m3}
  1381.644,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {dfe88b79-4723-41cb-bb70-b2d7e9aa2dc1}, !- Handle
  Stucco - 7/8 in.,                       !- Name
  MediumRough,                            !- Roughness
  0.022352,                               !- Thickness {m}
  0.700947539880412,                      !- Conductivity {W/m-K}
  1855.09824333832,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {65d1c2c1-511f-4e63-975a-1bdb5d59d360}, !- Handle
  Compliance Insulation R0.02,            !- Name
  Smooth,                                 !- Roughness
  8.10768e-05,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436;                               !- Specific Heat {J/kg-K}

OS:Material,
  {eb21584c-b7c1-470d-854d-f6af0143a73b}, !- Handle
  Gypsum Board - 1/2 in.,                 !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.158656446866265,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {24c73ba7-6cd9-4072-b4db-970db16ec939}, !- Handle
  Compliance Insulation R14.60,           !- Name
  Smooth,                                 !- Roughness
  0.059186064,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436;                               !- Specific Heat {J/kg-K}

OS:Material,
  {f30deb5e-3ba2-4bf8-a79f-b7bb66b4a7f2}, !- Handle
  Compliance Insulation R1.41,            !- Name
  Smooth,                                 !- Roughness
  0.0057159144,                           !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436;                               !- Specific Heat {J/kg-K}

OS:Material,
  {9060612f-e1e1-44ea-860b-db904700d47a}, !- Handle
  Air - Metal Wall Framing - 16 or 24 in. OC, !- Name
  Smooth,                                 !- Roughness
  0.1397,                                 !- Thickness {m}
  1.22016793979183,                       !- Conductivity {W/m-K}
  1.28147706991681,                       !- Density {kg/m3}
  1004.832;                               !- Specific Heat {J/kg-K}

OS:Material,
  {8ae15004-904d-4f2e-adeb-f2df0db77e9c}, !- Handle
  Gypsum Board - 5/8 in.,                 !- Name
  MediumRough,                            !- Roughness
  0.016002,                               !- Thickness {m}
  0.158656446866265,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {b0c4c5b9-9cd3-4eee-93bb-02769fca734f}, !- Handle
  Compliance Insulation R9.83,            !- Name
  MediumRough,                            !- Roughness
  0.03986911,                             !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {f99b6cc8-1d90-424f-be98-08b85d3d74ec}, !- Handle
  MetalFrameWallU055,                     !- Name
  ,                                       !- Surface Rendering Name
  {dfe88b79-4723-41cb-bb70-b2d7e9aa2dc1}, !- Layer 1
  {24c73ba7-6cd9-4072-b4db-970db16ec939}, !- Layer 2
  {f30deb5e-3ba2-4bf8-a79f-b7bb66b4a7f2}, !- Layer 3
  {65d1c2c1-511f-4e63-975a-1bdb5d59d360}, !- Layer 4
  {65d1c2c1-511f-4e63-975a-1bdb5d59d360}, !- Layer 5
  {9060612f-e1e1-44ea-860b-db904700d47a}, !- Layer 6
  {eb21584c-b7c1-470d-854d-f6af0143a73b}; !- Layer 7

OS:Construction,
  {27d064c3-e758-4e00-bc9c-aa56dd9725c3}, !- Handle
  MetalFrameWallInterior,                 !- Name
  ,                                       !- Surface Rendering Name
  {8ae15004-904d-4f2e-adeb-f2df0db77e9c}, !- Layer 1
  {eb8f6a11-b6f3-41a1-abed-3f382e659ab5}, !- Layer 2
  {8ae15004-904d-4f2e-adeb-f2df0db77e9c}; !- Layer 3

OS:Material,
  {eb8f6a11-b6f3-41a1-abed-3f382e659ab5}, !- Handle
  Air - Metal Wall Framing - 16 or 24 in. OC 1, !- Name
  Smooth,                                 !- Roughness
  0.1397,                                 !- Thickness {m}
  1.22016793979183,                       !- Conductivity {W/m-K}
  1.28147706991681,                       !- Density {kg/m3}
  1004.832;                               !- Specific Heat {J/kg-K}

OS:Construction,
  {5bb7d21e-ad71-4281-a67e-f559adbd71e4}, !- Handle
  OtherFloorU071,                         !- Name
  ,                                       !- Surface Rendering Name
  {b0c4c5b9-9cd3-4eee-93bb-02769fca734f}, !- Layer 1
  {8aab4776-1051-48bf-9a3e-122c58b8e2bd}, !- Layer 2
  {3481aaba-5b1e-4e1c-a412-39b7965c5a1d}; !- Layer 3

OS:WindowMaterial:SimpleGlazingSystem,
  {cb491bba-c7a2-4471-bba5-2ad58e402401}, !- Handle
  Nonres Fixed Window Material,           !- Name
  1.93060953597858,                       !- U-Factor {W/m2-K}
  0.22,                                   !- Solar Heat Gain Coefficient
  0.42;                                   !- Visible Transmittance

OS:Construction,
  {74b930ce-851b-433b-b6a6-8f61356394d1}, !- Handle
  Nonres Fixed Window,                    !- Name
  ,                                       !- Surface Rendering Name
  {cb491bba-c7a2-4471-bba5-2ad58e402401}; !- Layer 1

OS:Curve:Biquadratic,
  {f7bd3509-69e0-43d0-a022-c8f137fccb6a}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {0394b883-57e1-44ef-a446-5ec565eec47d}, !- Handle
  CoilClgDXQRatio_fTwbToadbIP,            !- Name
  0.874962,                               !- Coefficient1 Constant
  -0.00114282,                            !- Coefficient2 x
  0.00017128,                             !- Coefficient3 x**2
  -0.00296015,                            !- Coefficient4 y
  1.021e-05,                              !- Coefficient5 y**2
  -5.926e-05,                             !- Coefficient6 x*y
  57,                                     !- Minimum Value of x
  77,                                     !- Maximum Value of x
  75,                                     !- Minimum Value of y
  115;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {fcb951b1-94aa-4a48-a066-ac105b40aaab}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {f5cf1f11-89c3-45cc-b78c-7e264304a54a}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbIP,          !- Name
  -1.06393,                               !- Coefficient1 Constant
  0.0306584,                              !- Coefficient2 x
  -0.0001269,                             !- Coefficient3 x**2
  0.0154213,                              !- Coefficient4 y
  4.97e-05,                               !- Coefficient5 y**2
  -0.0002096,                             !- Coefficient6 x*y
  57,                                     !- Minimum Value of x
  77,                                     !- Maximum Value of x
  75,                                     !- Minimum Value of y
  115;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {8d5a6918-f27d-45b1-b3c5-0cf13623b9ea}, !- Handle
  BlrHWCondBlrFIRRatio_fQRatioTewtSI,     !- Name
  1.19381,                                !- Coefficient1 Constant
  -0.110825,                              !- Coefficient2 x
  0.039514,                               !- Coefficient3 x**2
  -0.006371,                              !- Coefficient4 y
  3.8e-05,                                !- Coefficient5 y**2
  0.00083,                                !- Coefficient6 x*y
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  71.1,                                   !- Maximum Value of y
  0.93,                                   !- Minimum Curve Output
  1.05;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {f0931975-b04c-4d59-9254-5756032b6d8e}, !- Handle
  FanVSDGoodSpResetPwrRatio_fCFMRatio,    !- Name
  0.04076,                                !- Coefficient1 Constant
  0.088045,                               !- Coefficient2 x
  -0.072926,                              !- Coefficient3 x**2
  0.94374,                                !- Coefficient4 x**3
  0.342,                                  !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4496643c-e270-468f-9cf5-ed0787179bb8}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.92,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {532b0cf5-3f40-4bcc-be7d-c3d4a6340278}, !- Handle
  CoilClgDXEIRRatio_fQRatio,              !- Name
  0.20123,                                !- Coefficient1 Constant
  -0.031218,                              !- Coefficient2 x
  1.9505,                                 !- Coefficient3 x**2
  -1.12051,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.2;                                    !- Minimum Curve Output

OS:Curve:Cubic,
  {2e7b1870-1adc-4162-ae39-56f65851315a}, !- Handle
  PumpVSDRstEPPwrRatio_fGPMRatio,         !- Name
  0.0273,                                 !- Coefficient1 Constant
  -0.1317,                                !- Coefficient2 x
  0.6642,                                 !- Coefficient3 x**2
  0.4445,                                 !- Coefficient4 x**3
  0.2,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.03,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {a492f215-10e6-467d-a2e5-9a2a5c6717ca}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.8;                                    !- Minimum Curve Output

OS:Curve:Quadratic,
  {d83c7623-4507-4154-b812-0492acdeb2aa}, !- Handle
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Schedule:Day,
  {f5464dab-ca50-4398-8ceb-69a7611693fc}, !- Handle
  CARes2013 InsLighting Hrly,             !- Name
  {2237eae8-185b-44e1-a0db-a56eeedbddee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.023,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.019,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.015,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.017,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.021,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.031,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.042,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.041,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.034,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.029,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.027,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.025,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.021,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.021,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.021,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.026,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.031,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.044,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.084,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.118,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.113,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.096,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.063,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.038;                                  !- Value Until Time 24

OS:ScheduleTypeLimits,
  {2237eae8-185b-44e1-a0db-a56eeedbddee}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {455733da-36b5-40ad-95ab-8efbdd9719e4}, !- Handle
  CARes2013 Occupancy Hrly,               !- Name
  {2237eae8-185b-44e1-a0db-a56eeedbddee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.035,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.035,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.035,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.035,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.035,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.059,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.082,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.055,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.027,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.014,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.014,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.014,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.014,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.014,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.019,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.027,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.041,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.055,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.068,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.082,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.082,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.07,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.053,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.035;                                  !- Value Until Time 24

OS:Schedule:Day,
  {6d3103dc-f91d-4054-a2a5-d7d4cafc0180}, !- Handle
  CARes2013 Equipment Hrly,               !- Name
  {2237eae8-185b-44e1-a0db-a56eeedbddee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.037,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.035,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.034,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.034,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.032,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.036,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.042,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.044,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.037,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.032,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.033,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.033,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.032,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.033,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.035,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.037,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.044,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.053,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.058,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.06,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.062,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.06,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.052,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.045;                                  !- Value Until Time 24

OS:Schedule:Day,
  {576ad0c3-6a8f-43c7-b820-907e3734139a}, !- Handle
  CARes2013 ExtLighting Hrly,             !- Name
  {2237eae8-185b-44e1-a0db-a56eeedbddee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.25,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.25,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.25,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.25;                                   !- Value Until Time 24

OS:Schedule:Day,
  {34c8215b-faa2-45fc-8aa5-26e71867a69e}, !- Handle
  CARes2013 SZ Heat Hrly,                 !- Name
  {fd506893-ead8-4c7e-ad99-ccd7425b92d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3333333333333,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18.3333333333333,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18.3333333333333,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18.3333333333333,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18.3333333333333,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18.3333333333333,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  19.1666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  20,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  20,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  20,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  20,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  20,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  20,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  20,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  20,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  20,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  20,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  20,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  20,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  20,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  20,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18.3333333333333;                       !- Value Until Time 24

OS:ScheduleTypeLimits,
  {fd506893-ead8-4c7e-ad99-ccd7425b92d4}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  ,                                       !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {bfd43261-abae-49d8-8a18-4db573f2635c}, !- Handle
  CARes2013 Liv Heat Hrly,                !- Name
  {fd506893-ead8-4c7e-ad99-ccd7425b92d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3333333333333,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18.3333333333333,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18.3333333333333,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18.3333333333333,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18.3333333333333,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18.3333333333333,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  19.1666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  20,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  20,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  20,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  20,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  20,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  20,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  20,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  20,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  20,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  20,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  20,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  20,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  20,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  20,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18.3333333333333;                       !- Value Until Time 24

OS:Schedule:Day,
  {1cf0932a-d20a-4f61-9f06-439579ad14b1}, !- Handle
  CARes2013 Slp Heat Hrly,                !- Name
  {fd506893-ead8-4c7e-ad99-ccd7425b92d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3333333333333,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18.3333333333333,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18.3333333333333,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18.3333333333333,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18.3333333333333,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18.3333333333333,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  19.1666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  18.3333333333333,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  18.3333333333333,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  18.3333333333333,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  18.3333333333333,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  18.3333333333333,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  18.3333333333333,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  18.3333333333333,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  20,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  20,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  20,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  20,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  20,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  20,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  20,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18.3333333333333;                       !- Value Until Time 24

OS:Schedule:Day,
  {8f2ec70a-75ed-4f90-ac34-51102dad80a4}, !- Handle
  CARes2013 SZ Cool Hrly,                 !- Name
  {fd506893-ead8-4c7e-ad99-ccd7425b92d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  25.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  25.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  25.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  25.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  25.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  25.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  25.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  28.3333333333333,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  28.3333333333333,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  28.3333333333333,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  28.3333333333333,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  28.3333333333333,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  28.3333333333333,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  27.7777777777778,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  27.2222222222222,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  26.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  26.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  25.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  25.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  25.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  25.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  25.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  25.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  25.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {20b7a5a4-3366-4fdc-9f0f-80da1dec934c}, !- Handle
  CARes2013 Liv Cool Hrly,                !- Name
  {fd506893-ead8-4c7e-ad99-ccd7425b92d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  25.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  25.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  25.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  25.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  25.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  25.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  25.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  28.3333333333333,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  28.3333333333333,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  28.3333333333333,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  28.3333333333333,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  28.3333333333333,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  28.3333333333333,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  27.7777777777778,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  27.2222222222222,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  26.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  26.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  25.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  25.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  25.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  25.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  25.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  25.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  25.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {91828a5e-8772-497f-a8ab-a4984e50a63a}, !- Handle
  CARes2013 Slp Cool Hrly,                !- Name
  {fd506893-ead8-4c7e-ad99-ccd7425b92d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  25.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  25.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  25.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  25.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  25.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  25.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  25.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  28.3333333333333,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  28.3333333333333,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  28.3333333333333,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  28.3333333333333,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  28.3333333333333,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  28.3333333333333,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  27.7777777777778,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  27.2222222222222,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  26.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  26.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  25.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  25.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  25.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  25.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  25.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  25.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  25.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {64a679ca-41d6-4c38-82bf-22cb44029ae7}, !- Handle
  AssemblyServiceHotWaterSun,             !- Name
  {2237eae8-185b-44e1-a0db-a56eeedbddee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.1,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.65,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {741b8cf0-705a-47b9-a87f-3a3ada30f205}, !- Handle
  AssemblyServiceHotWaterWD,              !- Name
  {2237eae8-185b-44e1-a0db-a56eeedbddee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {62b1fed6-9bb4-4b92-8e33-fad8fa54f66c}, !- Handle
  AssemblyServiceHotWaterSat,             !- Name
  {2237eae8-185b-44e1-a0db-a56eeedbddee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.65,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a0d45c7c-d1dc-45cd-9071-b7f283b06c87}, !- Handle
  OnDay,                                  !- Name
  {2237eae8-185b-44e1-a0db-a56eeedbddee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ea14a430-d93d-40c7-abad-c2fc972bb511}, !- Handle
  OffDay,                                 !- Name
  {2237eae8-185b-44e1-a0db-a56eeedbddee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b6d5cc01-a28a-462f-a199-f8636e6bcb04}, !- Handle
  RetailServiceHotWaterSun,               !- Name
  {2237eae8-185b-44e1-a0db-a56eeedbddee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.07,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.06,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.06,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.12,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.14,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.29,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.31,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.36,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.36,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.34,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.37,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.34,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.27,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.21,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.16,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.06;                                   !- Value Until Time 24

OS:Schedule:Day,
  {1681c210-acb6-4b4f-bec7-fdba6fd569a2}, !- Handle
  RetailServiceHotWaterWD,                !- Name
  {2237eae8-185b-44e1-a0db-a56eeedbddee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.04,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.04,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.04,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.23,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.32,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.41,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.57,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.62,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.61,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.45,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.46,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.47,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.42,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.34,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.33,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.23,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.13,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.08;                                   !- Value Until Time 24

OS:Schedule:Day,
  {dba0a308-a817-41cc-8e49-f3c72a35f1bc}, !- Handle
  RetailServiceHotWaterSat,               !- Name
  {2237eae8-185b-44e1-a0db-a56eeedbddee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.11,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.08,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.06,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.06,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.24,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.27,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.42,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.54,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.59,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.49,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.48,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.47,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.46,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.44,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.36,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.29,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.22,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.16,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.13;                                   !- Value Until Time 24

OS:Schedule:Day,
  {1158bd44-ce16-479d-b0e9-49c85988cdfc}, !- Handle
  OfficeServiceHotWaterSun,               !- Name
  {2237eae8-185b-44e1-a0db-a56eeedbddee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.04,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.04,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.04,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.07,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.04,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.04,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.04,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.04,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.06,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.06,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.06,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.04,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.04,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.04,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.04,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.04,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.04,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.07,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.04,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.04;                                   !- Value Until Time 24

OS:Schedule:Day,
  {7a5db806-8bae-428b-af1f-537dab4114c0}, !- Handle
  OfficeServiceHotWaterWD,                !- Name
  {2237eae8-185b-44e1-a0db-a56eeedbddee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.08,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.19,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.38,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.39,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.47,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.57,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.54,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.34,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.33,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.44,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.26,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.21,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.15,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.17,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.08,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {c3dd7447-11d2-4b72-9b1f-58a2e87471b1}, !- Handle
  OfficeServiceHotWaterSat,               !- Name
  {2237eae8-185b-44e1-a0db-a56eeedbddee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.08,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.11,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.23,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.19,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.12,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.14,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.07,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.07,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.07,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.07,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.09,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {b0f2cb6b-c7c8-4255-a602-df93bc1ef2d6}, !- Handle
  ResidentialCommonServiceHotWaterSun,    !- Name
  {2237eae8-185b-44e1-a0db-a56eeedbddee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.4,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {e416391c-6524-46e9-a56b-7db039dd0560}, !- Handle
  ResidentialCommonServiceHotWaterWD,     !- Name
  {2237eae8-185b-44e1-a0db-a56eeedbddee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.4,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {8667c3fd-5abd-41c0-a6e1-32797e8cf32f}, !- Handle
  ResidentialCommonServiceHotWaterSat,    !- Name
  {2237eae8-185b-44e1-a0db-a56eeedbddee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.4,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {c34cbae8-e495-463a-a806-f1d2ad6156ec}, !- Handle
  WarehouseServiceHotWaterSun,            !- Name
  {2237eae8-185b-44e1-a0db-a56eeedbddee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.02,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.02,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.02,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.02,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.02,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.02,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.02,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.02,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.02,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.02,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.04,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.04,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.02,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.02,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.02,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.02,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.02,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.02,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.02,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.02,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.02,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.02;                                   !- Value Until Time 24

OS:Schedule:Day,
  {9d59926c-64c5-4a16-ae73-376be6845a4e}, !- Handle
  WarehouseServiceHotWaterWD,             !- Name
  {2237eae8-185b-44e1-a0db-a56eeedbddee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.02,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.02,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.07,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.36,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.36,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.46,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.57,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.43,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.38,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.18,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.03,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.03,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.03,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.03,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.03,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.03;                                   !- Value Until Time 24

OS:Schedule:Day,
  {8fe4f165-350c-47d6-8ebe-9e118a6c89e9}, !- Handle
  WarehouseServiceHotWaterSat,            !- Name
  {2237eae8-185b-44e1-a0db-a56eeedbddee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.02,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.02,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.02,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.02,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.02,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.02,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.06,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.12,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.12,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.17,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.04,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.04,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.02,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.02,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.02,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.02,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.02,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.02,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.02,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.02,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.02,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.02;                                   !- Value Until Time 24

OS:Schedule:Day,
  {7b4aee4c-94d5-451e-9e29-8c1a9af3e707}, !- Handle
  WaterMainCZ09Jan,                       !- Name
  {fd506893-ead8-4c7e-ad99-ccd7425b92d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  14.2777777777778,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  14.2777777777778,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  14.2777777777778,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  14.2777777777778,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  14.2777777777778,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  14.2777777777778,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  14.2777777777778,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  14.2777777777778,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  14.2777777777778,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  14.2777777777778,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  14.2777777777778,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  14.2777777777778,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  14.2777777777778,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  14.2777777777778,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  14.2777777777778,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  14.2777777777778,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  14.2777777777778,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  14.2777777777778,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  14.2777777777778,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  14.2777777777778,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  14.2777777777778,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  14.2777777777778,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  14.2777777777778,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  14.2777777777778;                       !- Value Until Time 24

OS:Schedule:Day,
  {348fe907-f879-44a1-ac5b-30b63e321407}, !- Handle
  WaterMainCZ09Feb,                       !- Name
  {fd506893-ead8-4c7e-ad99-ccd7425b92d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  14.2222222222222,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  14.2222222222222,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  14.2222222222222,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  14.2222222222222,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  14.2222222222222,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  14.2222222222222,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  14.2222222222222,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  14.2222222222222,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  14.2222222222222,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  14.2222222222222,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  14.2222222222222,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  14.2222222222222,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  14.2222222222222,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  14.2222222222222,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  14.2222222222222,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  14.2222222222222,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  14.2222222222222,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  14.2222222222222,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  14.2222222222222,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  14.2222222222222,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  14.2222222222222,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  14.2222222222222,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  14.2222222222222,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  14.2222222222222;                       !- Value Until Time 24

OS:Schedule:Day,
  {da7330a3-735f-4425-b955-958330225692}, !- Handle
  WaterMainCZ09Mar,                       !- Name
  {fd506893-ead8-4c7e-ad99-ccd7425b92d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  14.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  14.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  14.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  14.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  14.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  14.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  14.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  14.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  14.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  14.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  14.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  14.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  14.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  14.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  14.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  14.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  14.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  14.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  14.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  14.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  14.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  14.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  14.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  14.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {e6867513-5697-43cd-8735-1dc8a0259457}, !- Handle
  WaterMainCZ09Apr,                       !- Name
  {fd506893-ead8-4c7e-ad99-ccd7425b92d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  14.8333333333333,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  14.8333333333333,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  14.8333333333333,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  14.8333333333333,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  14.8333333333333,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  14.8333333333333,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  14.8333333333333,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  14.8333333333333,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  14.8333333333333,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  14.8333333333333,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  14.8333333333333,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  14.8333333333333,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  14.8333333333333,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  14.8333333333333,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  14.8333333333333,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  14.8333333333333,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  14.8333333333333,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  14.8333333333333,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  14.8333333333333,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  14.8333333333333,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  14.8333333333333,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  14.8333333333333,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  14.8333333333333,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  14.8333333333333;                       !- Value Until Time 24

OS:Schedule:Day,
  {6460bea6-c703-4fbe-973a-b83090703ec9}, !- Handle
  WaterMainCZ09May,                       !- Name
  {fd506893-ead8-4c7e-ad99-ccd7425b92d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  14.9444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  14.9444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  14.9444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  14.9444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  14.9444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  14.9444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  14.9444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  14.9444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  14.9444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  14.9444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  14.9444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  14.9444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  14.9444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  14.9444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  14.9444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  14.9444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  14.9444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  14.9444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  14.9444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  14.9444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  14.9444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  14.9444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  14.9444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  14.9444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {fcbc2d37-85bf-4b14-b72e-97f50fe0ac30}, !- Handle
  WaterMainCZ09Jun,                       !- Name
  {fd506893-ead8-4c7e-ad99-ccd7425b92d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  16.2222222222222,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  16.2222222222222,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  16.2222222222222,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  16.2222222222222,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  16.2222222222222,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  16.2222222222222,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  16.2222222222222,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  16.2222222222222,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  16.2222222222222,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  16.2222222222222,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  16.2222222222222,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  16.2222222222222,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  16.2222222222222,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  16.2222222222222,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  16.2222222222222,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  16.2222222222222,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  16.2222222222222,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  16.2222222222222,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  16.2222222222222,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  16.2222222222222,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  16.2222222222222,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  16.2222222222222,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  16.2222222222222,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  16.2222222222222;                       !- Value Until Time 24

OS:Schedule:Day,
  {728a6ce4-abef-4111-b971-ded4a6632473}, !- Handle
  WaterMainCZ09Jul,                       !- Name
  {fd506893-ead8-4c7e-ad99-ccd7425b92d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  16.8888888888889,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  16.8888888888889,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  16.8888888888889,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  16.8888888888889,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  16.8888888888889,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  16.8888888888889,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  16.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  16.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  16.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  16.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  16.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  16.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  16.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  16.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  16.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  16.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  16.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  16.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  16.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  16.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  16.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  16.8888888888889,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  16.8888888888889,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  16.8888888888889;                       !- Value Until Time 24

OS:Schedule:Day,
  {e5218955-4579-4ccd-ba73-8ffc25820dfe}, !- Handle
  WaterMainCZ09Aug,                       !- Name
  {fd506893-ead8-4c7e-ad99-ccd7425b92d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  17.7222222222222,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  17.7222222222222,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  17.7222222222222,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  17.7222222222222,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  17.7222222222222,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  17.7222222222222,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  17.7222222222222,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  17.7222222222222,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  17.7222222222222,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  17.7222222222222,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  17.7222222222222,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  17.7222222222222,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  17.7222222222222,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  17.7222222222222,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  17.7222222222222,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  17.7222222222222,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  17.7222222222222,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  17.7222222222222,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  17.7222222222222,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  17.7222222222222,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  17.7222222222222,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  17.7222222222222,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  17.7222222222222,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  17.7222222222222;                       !- Value Until Time 24

OS:Schedule:Day,
  {d66787f0-2d58-44e6-abfc-5509b9f1fe06}, !- Handle
  WaterMainCZ09Sep,                       !- Name
  {fd506893-ead8-4c7e-ad99-ccd7425b92d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18.0555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18.0555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18.0555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18.0555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18.0555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18.0555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18.0555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  18.0555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  18.0555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  18.0555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  18.0555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  18.0555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  18.0555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  18.0555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  18.0555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  18.0555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  18.0555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  18.0555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  18.0555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  18.0555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  18.0555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  18.0555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  18.0555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18.0555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {c4444502-339a-4705-aa9e-f5b78519137f}, !- Handle
  WaterMainCZ09Oct,                       !- Name
  {fd506893-ead8-4c7e-ad99-ccd7425b92d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  18,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  18,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  18,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  18,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  18,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  18,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  18,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  18,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  18,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  18,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  18,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  18,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  18,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  18,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  18,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  18,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18;                                     !- Value Until Time 24

OS:Schedule:Day,
  {cd023461-7f6b-439f-a80f-b27ab2145149}, !- Handle
  WaterMainCZ09Nov,                       !- Name
  {fd506893-ead8-4c7e-ad99-ccd7425b92d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  16.2777777777778,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  16.2777777777778,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  16.2777777777778,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  16.2777777777778,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  16.2777777777778,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  16.2777777777778,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  16.2777777777778,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  16.2777777777778,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  16.2777777777778,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  16.2777777777778,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  16.2777777777778,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  16.2777777777778,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  16.2777777777778,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  16.2777777777778,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  16.2777777777778,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  16.2777777777778,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  16.2777777777778,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  16.2777777777778,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  16.2777777777778,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  16.2777777777778,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  16.2777777777778,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  16.2777777777778,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  16.2777777777778,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  16.2777777777778;                       !- Value Until Time 24

OS:Schedule:Day,
  {99b3ffa8-4b49-4e1d-acd4-fd90d4a5fd36}, !- Handle
  WaterMainCZ09Dec,                       !- Name
  {fd506893-ead8-4c7e-ad99-ccd7425b92d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  14.6111111111111,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  14.6111111111111,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  14.6111111111111,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  14.6111111111111,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  14.6111111111111,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  14.6111111111111,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  14.6111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  14.6111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  14.6111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  14.6111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  14.6111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  14.6111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  14.6111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  14.6111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  14.6111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  14.6111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  14.6111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  14.6111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  14.6111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  14.6111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  14.6111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  14.6111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  14.6111111111111,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  14.6111111111111;                       !- Value Until Time 24

OS:Schedule:Day,
  {b5963055-2a11-410d-9f74-dd313fcbafbb}, !- Handle
  RetailOccupancySun,                     !- Name
  {2237eae8-185b-44e1-a0db-a56eeedbddee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.4,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.2,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.1,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {93a7958e-607b-43ac-b441-e394c7b362fc}, !- Handle
  RetailOccupancyWD,                      !- Name
  {2237eae8-185b-44e1-a0db-a56eeedbddee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {203f3f84-3e4c-4773-9a51-365bb392ab78}, !- Handle
  RetailOccupancySat,                     !- Name
  {2237eae8-185b-44e1-a0db-a56eeedbddee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.6,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.8,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.8,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.8,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.6,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.2,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3c5c2daf-3e51-4829-a998-951f13c78abe}, !- Handle
  RetailReceptacleSun,                    !- Name
  {2237eae8-185b-44e1-a0db-a56eeedbddee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.6,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.6,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.4,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {ffd3835e-b9ab-4a07-a9b8-b7b557dba0e7}, !- Handle
  RetailReceptacleWD,                     !- Name
  {2237eae8-185b-44e1-a0db-a56eeedbddee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.6,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.6,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {22bdfa43-06c6-4acf-91ef-414560998bc8}, !- Handle
  RetailReceptacleSat,                    !- Name
  {2237eae8-185b-44e1-a0db-a56eeedbddee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {d805a577-c189-48fc-9d1a-547a771a26a0}, !- Handle
  RetailGasEquipSun,                      !- Name
  {2237eae8-185b-44e1-a0db-a56eeedbddee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.75,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.75,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.75,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2b14a5f0-451e-4775-8601-5b8c6dbd4cb6}, !- Handle
  RetailGasEquipWD,                       !- Name
  {2237eae8-185b-44e1-a0db-a56eeedbddee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.75,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.75,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.75,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ef8f3bb2-2eee-4cc1-bb8d-ffddd1279a7c}, !- Handle
  RetailGasEquipSat,                      !- Name
  {2237eae8-185b-44e1-a0db-a56eeedbddee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.75,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.75,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.75,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {265d66d5-08d5-4ea3-9752-e077f0520446}, !- Handle
  RetailInfiltrationSun,                  !- Name
  {2237eae8-185b-44e1-a0db-a56eeedbddee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {bef06576-bc42-4d34-89d4-7a79a985d6a9}, !- Handle
  RetailInfiltrationWD,                   !- Name
  {2237eae8-185b-44e1-a0db-a56eeedbddee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.25,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3674ec0f-dca1-4e13-ac7a-b6cdde350506}, !- Handle
  RetailInfiltrationSat,                  !- Name
  {2237eae8-185b-44e1-a0db-a56eeedbddee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.25,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.25,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {986eedce-5d25-4658-ba32-a6dca44e47da}, !- Handle
  RetailLightsSun,                        !- Name
  {2237eae8-185b-44e1-a0db-a56eeedbddee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.55,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.55,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.4,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {560caa5d-8110-41b6-bcb2-de673db28f56}, !- Handle
  RetailLightsWD,                         !- Name
  {2237eae8-185b-44e1-a0db-a56eeedbddee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.85,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.85,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.85,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.85,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.85,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.85,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.85,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.85,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.85,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.55,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.55,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {f08e9649-b926-4d72-bf4e-bb5485d91498}, !- Handle
  RetailLightsSat,                        !- Name
  {2237eae8-185b-44e1-a0db-a56eeedbddee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.55,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.85,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.85,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.85,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.85,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.85,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.85,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.85,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.85,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {3ed9129f-893a-40c7-976c-1b5c803dd4ba}, !- Handle
  AssemblyLightsSun,                      !- Name
  {2237eae8-185b-44e1-a0db-a56eeedbddee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.55,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.55,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.55,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.55,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.55,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.55,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {c82d3ad9-b703-4d49-bd1f-eaefa323e835}, !- Handle
  AssemblyLightsWD,                       !- Name
  {2237eae8-185b-44e1-a0db-a56eeedbddee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.35,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.65,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.65,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.65,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.65,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.65,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.65,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.65,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.65,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.65,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.65,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.65,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.65,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.25,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {33c4b30f-0cb5-40c8-917d-7e17eb18d51c}, !- Handle
  AssemblyLightsSat,                      !- Name
  {2237eae8-185b-44e1-a0db-a56eeedbddee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.4,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.4,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.4,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.4,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.4,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.4,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.4,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {f89de77e-dedd-4b04-a6a1-95b8a86f7941}, !- Handle
  ResidentialCommonLightsSun,             !- Name
  {2237eae8-185b-44e1-a0db-a56eeedbddee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {da33f53f-9d8c-45dd-9f77-24ce3660a940}, !- Handle
  ResidentialCommonLightsWD,              !- Name
  {2237eae8-185b-44e1-a0db-a56eeedbddee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {fec5436c-5ab6-482e-932b-c0899716200d}, !- Handle
  ResidentialCommonLightsSat,             !- Name
  {2237eae8-185b-44e1-a0db-a56eeedbddee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3e22fa53-6a1f-406c-bbf1-29be14da3380}, !- Handle
  OfficeLightsSun,                        !- Name
  {2237eae8-185b-44e1-a0db-a56eeedbddee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {61b71940-0821-4775-ad0a-59337a9b3be3}, !- Handle
  OfficeLightsWD,                         !- Name
  {2237eae8-185b-44e1-a0db-a56eeedbddee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.65,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.65,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.65,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.65,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.65,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.65,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.65,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.35,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.3,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {faf318fa-36c2-4619-bf3e-3b3c865e550f}, !- Handle
  OfficeLightsSat,                        !- Name
  {2237eae8-185b-44e1-a0db-a56eeedbddee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.15,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.15,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.15,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {55239e09-f117-4b90-afa5-1d877309e6d1}, !- Handle
  WarehouseLightsSun,                     !- Name
  {2237eae8-185b-44e1-a0db-a56eeedbddee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {34351c0d-2d10-46a8-ac28-87df020da39d}, !- Handle
  WarehouseLightsWD,                      !- Name
  {2237eae8-185b-44e1-a0db-a56eeedbddee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.55,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.55,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.55,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.55,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.55,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {072a0c15-e593-46a5-8748-847d89e42521}, !- Handle
  WarehouseLightsSat,                     !- Name
  {2237eae8-185b-44e1-a0db-a56eeedbddee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.08,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {67e30aac-38de-4e2a-816f-2dfa5d34935a}, !- Handle
  ParkingLightsSun,                       !- Name
  {2237eae8-185b-44e1-a0db-a56eeedbddee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.5,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.5,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Day,
  {cbff306c-f45b-4b56-9688-5990b38f6a03}, !- Handle
  ParkingLightsWD,                        !- Name
  {2237eae8-185b-44e1-a0db-a56eeedbddee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Day,
  {a48e2377-5652-4f9b-b068-a0f489c29300}, !- Handle
  ParkingLightsSat,                       !- Name
  {2237eae8-185b-44e1-a0db-a56eeedbddee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.5,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Day,
  {5201a0d7-380a-4e8d-b174-3c0907a6ccd3}, !- Handle
  AssemblyHtgSetptSun,                    !- Name
  {fd506893-ead8-4c7e-ad99-ccd7425b92d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.1111111111111,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {d9b236f2-5f42-4f23-9dc8-c74b93c78ac9}, !- Handle
  AssemblyHtgSetptWD,                     !- Name
  {fd506893-ead8-4c7e-ad99-ccd7425b92d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.1111111111111,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {867ea5a2-65af-4850-8051-f50996f3f7f9}, !- Handle
  AssemblyHtgSetptSat,                    !- Name
  {fd506893-ead8-4c7e-ad99-ccd7425b92d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.1111111111111,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {ebe6232a-8b8c-49fc-8263-d3a009b7995c}, !- Handle
  ResidentialCommonHtgSetptSun,           !- Name
  {fd506893-ead8-4c7e-ad99-ccd7425b92d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  20,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  20,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  20,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  20,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  20,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  20,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  20,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  20,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  20,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  20,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  20,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  20,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  20,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  20,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  20,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  20,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  20,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  20;                                     !- Value Until Time 24

OS:Schedule:Day,
  {57c0ef81-bbbe-41d9-9bdf-24e495a7126e}, !- Handle
  ResidentialCommonHtgSetptWD,            !- Name
  {fd506893-ead8-4c7e-ad99-ccd7425b92d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  20,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  20,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  20,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  20,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  20,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  20,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  20,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  20,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  20,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  20,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  20,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  20,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  20,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  20,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  20,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  20,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  20,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  20;                                     !- Value Until Time 24

OS:Schedule:Day,
  {6bb8fbce-56c8-425b-8c12-5bfee8f8881b}, !- Handle
  ResidentialCommonHtgSetptSat,           !- Name
  {fd506893-ead8-4c7e-ad99-ccd7425b92d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  20,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  20,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  20,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  20,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  20,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  20,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  20,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  20,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  20,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  20,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  20,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  20,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  20,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  20,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  20,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  20,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  20,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  20;                                     !- Value Until Time 24

OS:Schedule:Day,
  {61cb8950-ed8c-490b-8e60-2dd861e00a4b}, !- Handle
  RetailHtgSetptSun,                      !- Name
  {fd506893-ead8-4c7e-ad99-ccd7425b92d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {31a85193-131b-4d96-a6dd-7fb7277a7ab3}, !- Handle
  RetailHtgSetptWD,                       !- Name
  {fd506893-ead8-4c7e-ad99-ccd7425b92d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.1111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {7a7d7ff0-e798-40ab-94aa-a0285f63f39c}, !- Handle
  RetailHtgSetptSat,                      !- Name
  {fd506893-ead8-4c7e-ad99-ccd7425b92d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.1111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {30c1997d-3f07-4cd4-b6ec-3a4af1d8e8a6}, !- Handle
  OfficeHtgSetptSun,                      !- Name
  {fd506893-ead8-4c7e-ad99-ccd7425b92d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.5555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.5555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.5555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.5555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.5555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {463372bd-6597-4bde-8248-b9177edf2835}, !- Handle
  OfficeHtgSetptWD,                       !- Name
  {fd506893-ead8-4c7e-ad99-ccd7425b92d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.1111111111111,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.1111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.1111111111111,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.1111111111111;                       !- Value Until Time 24

OS:Schedule:Day,
  {4af9f922-23db-46ff-a450-934e54a9839d}, !- Handle
  OfficeHtgSetptSat,                      !- Name
  {fd506893-ead8-4c7e-ad99-ccd7425b92d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.1111111111111,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.1111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {c6f9faad-8e87-4bb6-9675-0c38cc93d2ab}, !- Handle
  WarehouseHtgSetptSun,                   !- Name
  {fd506893-ead8-4c7e-ad99-ccd7425b92d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.5555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.5555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.5555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.5555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.5555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {8fdd51fe-7999-439d-8b53-3975f00e3f78}, !- Handle
  WarehouseHtgSetptWD,                    !- Name
  {fd506893-ead8-4c7e-ad99-ccd7425b92d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
