  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zn 106 Conference Space Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  Zn 106 Conference Space Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  Zn 106 Conference Space Target SHW Temp Default Day, !- Monday Schedule:Day Name
  Zn 106 Conference Space Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  Zn 106 Conference Space Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  Zn 106 Conference Space Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  Zn 106 Conference Space Target SHW Temp Default Day, !- Friday Schedule:Day Name
  Zn 106 Conference Space Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  Zn 106 Conference Space Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  Zn 106 Conference Space Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  Zn 106 Conference Space Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  Zn 106 Conference Space Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  Zn 106 Conference Space Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zn 106 Conference Space Target SHW Temp, !- Name
  ,                                       !- Schedule Type Limits Name
  Zn 106 Conference Space Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zn 108 Break Room Space Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  Zn 108 Break Room Space Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  Zn 108 Break Room Space Target SHW Temp Default Day, !- Monday Schedule:Day Name
  Zn 108 Break Room Space Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  Zn 108 Break Room Space Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  Zn 108 Break Room Space Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  Zn 108 Break Room Space Target SHW Temp Default Day, !- Friday Schedule:Day Name
  Zn 108 Break Room Space Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  Zn 108 Break Room Space Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  Zn 108 Break Room Space Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  Zn 108 Break Room Space Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  Zn 108 Break Room Space Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  Zn 108 Break Room Space Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zn 108 Break Room Space Target SHW Temp, !- Name
  ,                                       !- Schedule Type Limits Name
  Zn 108 Break Room Space Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zn 109 Dining Space Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  Zn 109 Dining Space Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  Zn 109 Dining Space Target SHW Temp Default Day, !- Monday Schedule:Day Name
  Zn 109 Dining Space Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  Zn 109 Dining Space Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  Zn 109 Dining Space Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  Zn 109 Dining Space Target SHW Temp Default Day, !- Friday Schedule:Day Name
  Zn 109 Dining Space Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  Zn 109 Dining Space Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  Zn 109 Dining Space Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  Zn 109 Dining Space Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  Zn 109 Dining Space Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  Zn 109 Dining Space Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zn 109 Dining Space Target SHW Temp,    !- Name
  ,                                       !- Schedule Type Limits Name
  Zn 109 Dining Space Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zn 111 Open Office Space Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  Zn 111 Open Office Space Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  Zn 111 Open Office Space Target SHW Temp Default Day, !- Monday Schedule:Day Name
  Zn 111 Open Office Space Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  Zn 111 Open Office Space Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  Zn 111 Open Office Space Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  Zn 111 Open Office Space Target SHW Temp Default Day, !- Friday Schedule:Day Name
  Zn 111 Open Office Space Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  Zn 111 Open Office Space Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  Zn 111 Open Office Space Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  Zn 111 Open Office Space Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  Zn 111 Open Office Space Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  Zn 111 Open Office Space Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zn 111 Open Office Space Target SHW Temp, !- Name
  ,                                       !- Schedule Type Limits Name
  Zn 111 Open Office Space Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zn 112 Huddle Space Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  Zn 112 Huddle Space Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  Zn 112 Huddle Space Target SHW Temp Default Day, !- Monday Schedule:Day Name
  Zn 112 Huddle Space Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  Zn 112 Huddle Space Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  Zn 112 Huddle Space Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  Zn 112 Huddle Space Target SHW Temp Default Day, !- Friday Schedule:Day Name
  Zn 112 Huddle Space Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  Zn 112 Huddle Space Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  Zn 112 Huddle Space Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  Zn 112 Huddle Space Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  Zn 112 Huddle Space Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  Zn 112 Huddle Space Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zn 112 Huddle Space Target SHW Temp,    !- Name
  ,                                       !- Schedule Type Limits Name
  Zn 112 Huddle Space Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zn 120 Conference Space Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  Zn 120 Conference Space Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  Zn 120 Conference Space Target SHW Temp Default Day, !- Monday Schedule:Day Name
  Zn 120 Conference Space Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  Zn 120 Conference Space Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  Zn 120 Conference Space Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  Zn 120 Conference Space Target SHW Temp Default Day, !- Friday Schedule:Day Name
  Zn 120 Conference Space Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  Zn 120 Conference Space Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  Zn 120 Conference Space Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  Zn 120 Conference Space Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  Zn 120 Conference Space Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  Zn 120 Conference Space Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zn 120 Conference Space Target SHW Temp, !- Name
  ,                                       !- Schedule Type Limits Name
  Zn 120 Conference Space Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zn 121 Huddle Space Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  Zn 121 Huddle Space Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  Zn 121 Huddle Space Target SHW Temp Default Day, !- Monday Schedule:Day Name
  Zn 121 Huddle Space Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  Zn 121 Huddle Space Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  Zn 121 Huddle Space Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  Zn 121 Huddle Space Target SHW Temp Default Day, !- Friday Schedule:Day Name
  Zn 121 Huddle Space Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  Zn 121 Huddle Space Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  Zn 121 Huddle Space Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  Zn 121 Huddle Space Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  Zn 121 Huddle Space Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  Zn 121 Huddle Space Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zn 121 Huddle Space Target SHW Temp,    !- Name
  ,                                       !- Schedule Type Limits Name
  Zn 121 Huddle Space Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zn 122 Office Space Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  Zn 122 Office Space Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  Zn 122 Office Space Target SHW Temp Default Day, !- Monday Schedule:Day Name
  Zn 122 Office Space Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  Zn 122 Office Space Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  Zn 122 Office Space Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  Zn 122 Office Space Target SHW Temp Default Day, !- Friday Schedule:Day Name
  Zn 122 Office Space Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  Zn 122 Office Space Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  Zn 122 Office Space Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  Zn 122 Office Space Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  Zn 122 Office Space Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  Zn 122 Office Space Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zn 122 Office Space Target SHW Temp,    !- Name
  ,                                       !- Schedule Type Limits Name
  Zn 122 Office Space Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zn 123 Office Space Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  Zn 123 Office Space Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  Zn 123 Office Space Target SHW Temp Default Day, !- Monday Schedule:Day Name
  Zn 123 Office Space Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  Zn 123 Office Space Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  Zn 123 Office Space Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  Zn 123 Office Space Target SHW Temp Default Day, !- Friday Schedule:Day Name
  Zn 123 Office Space Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  Zn 123 Office Space Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  Zn 123 Office Space Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  Zn 123 Office Space Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  Zn 123 Office Space Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  Zn 123 Office Space Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zn 123 Office Space Target SHW Temp,    !- Name
  ,                                       !- Schedule Type Limits Name
  Zn 123 Office Space Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zn 124 Conference Space Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  Zn 124 Conference Space Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  Zn 124 Conference Space Target SHW Temp Default Day, !- Monday Schedule:Day Name
  Zn 124 Conference Space Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  Zn 124 Conference Space Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  Zn 124 Conference Space Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  Zn 124 Conference Space Target SHW Temp Default Day, !- Friday Schedule:Day Name
  Zn 124 Conference Space Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  Zn 124 Conference Space Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  Zn 124 Conference Space Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  Zn 124 Conference Space Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  Zn 124 Conference Space Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  Zn 124 Conference Space Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zn 124 Conference Space Target SHW Temp, !- Name
  ,                                       !- Schedule Type Limits Name
  Zn 124 Conference Space Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zn 125 Electrical Space Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  Zn 125 Electrical Space Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  Zn 125 Electrical Space Target SHW Temp Default Day, !- Monday Schedule:Day Name
  Zn 125 Electrical Space Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  Zn 125 Electrical Space Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  Zn 125 Electrical Space Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  Zn 125 Electrical Space Target SHW Temp Default Day, !- Friday Schedule:Day Name
  Zn 125 Electrical Space Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  Zn 125 Electrical Space Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  Zn 125 Electrical Space Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  Zn 125 Electrical Space Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  Zn 125 Electrical Space Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  Zn 125 Electrical Space Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zn 125 Electrical Space Target SHW Temp, !- Name
  ,                                       !- Schedule Type Limits Name
  Zn 125 Electrical Space Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zn 127 Huddle Space Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  Zn 127 Huddle Space Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  Zn 127 Huddle Space Target SHW Temp Default Day, !- Monday Schedule:Day Name
  Zn 127 Huddle Space Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  Zn 127 Huddle Space Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  Zn 127 Huddle Space Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  Zn 127 Huddle Space Target SHW Temp Default Day, !- Friday Schedule:Day Name
  Zn 127 Huddle Space Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  Zn 127 Huddle Space Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  Zn 127 Huddle Space Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  Zn 127 Huddle Space Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  Zn 127 Huddle Space Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  Zn 127 Huddle Space Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zn 127 Huddle Space Target SHW Temp,    !- Name
  ,                                       !- Schedule Type Limits Name
  Zn 127 Huddle Space Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zn 128 IT Room Space Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  Zn 128 IT Room Space Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  Zn 128 IT Room Space Target SHW Temp Default Day, !- Monday Schedule:Day Name
  Zn 128 IT Room Space Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  Zn 128 IT Room Space Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  Zn 128 IT Room Space Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  Zn 128 IT Room Space Target SHW Temp Default Day, !- Friday Schedule:Day Name
  Zn 128 IT Room Space Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  Zn 128 IT Room Space Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  Zn 128 IT Room Space Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  Zn 128 IT Room Space Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  Zn 128 IT Room Space Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  Zn 128 IT Room Space Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zn 128 IT Room Space Target SHW Temp,   !- Name
  ,                                       !- Schedule Type Limits Name
  Zn 128 IT Room Space Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zn 129 Conference Space Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  Zn 129 Conference Space Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  Zn 129 Conference Space Target SHW Temp Default Day, !- Monday Schedule:Day Name
  Zn 129 Conference Space Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  Zn 129 Conference Space Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  Zn 129 Conference Space Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  Zn 129 Conference Space Target SHW Temp Default Day, !- Friday Schedule:Day Name
  Zn 129 Conference Space Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  Zn 129 Conference Space Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  Zn 129 Conference Space Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  Zn 129 Conference Space Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  Zn 129 Conference Space Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  Zn 129 Conference Space Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zn 129 Conference Space Target SHW Temp, !- Name
  ,                                       !- Schedule Type Limits Name
  Zn 129 Conference Space Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zn 130 Library Space Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  Zn 130 Library Space Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  Zn 130 Library Space Target SHW Temp Default Day, !- Monday Schedule:Day Name
  Zn 130 Library Space Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  Zn 130 Library Space Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  Zn 130 Library Space Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  Zn 130 Library Space Target SHW Temp Default Day, !- Friday Schedule:Day Name
  Zn 130 Library Space Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  Zn 130 Library Space Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  Zn 130 Library Space Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  Zn 130 Library Space Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  Zn 130 Library Space Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  Zn 130 Library Space Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zn 130 Library Space Target SHW Temp,   !- Name
  ,                                       !- Schedule Type Limits Name
  Zn 130 Library Space Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zn 131 Support Space Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  Zn 131 Support Space Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  Zn 131 Support Space Target SHW Temp Default Day, !- Monday Schedule:Day Name
  Zn 131 Support Space Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  Zn 131 Support Space Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  Zn 131 Support Space Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  Zn 131 Support Space Target SHW Temp Default Day, !- Friday Schedule:Day Name
  Zn 131 Support Space Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  Zn 131 Support Space Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  Zn 131 Support Space Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  Zn 131 Support Space Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  Zn 131 Support Space Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  Zn 131 Support Space Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zn 131 Support Space Target SHW Temp,   !- Name
  ,                                       !- Schedule Type Limits Name
  Zn 131 Support Space Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  {9893771c-af45-42a9-af86-4bd26c169622} Week Rule - Jan1-Dec31, !- Name
  {1403076f-637b-473c-80af-c7c3783297a4}, !- Sunday Schedule:Day Name
  {1403076f-637b-473c-80af-c7c3783297a4}, !- Monday Schedule:Day Name
  {1403076f-637b-473c-80af-c7c3783297a4}, !- Tuesday Schedule:Day Name
  {1403076f-637b-473c-80af-c7c3783297a4}, !- Wednesday Schedule:Day Name
  {1403076f-637b-473c-80af-c7c3783297a4}, !- Thursday Schedule:Day Name
  {1403076f-637b-473c-80af-c7c3783297a4}, !- Friday Schedule:Day Name
  {1403076f-637b-473c-80af-c7c3783297a4}, !- Saturday Schedule:Day Name
  {1403076f-637b-473c-80af-c7c3783297a4}, !- Holiday Schedule:Day Name
  {1403076f-637b-473c-80af-c7c3783297a4}, !- SummerDesignDay Schedule:Day Name
  {1403076f-637b-473c-80af-c7c3783297a4}, !- WinterDesignDay Schedule:Day Name
  {1403076f-637b-473c-80af-c7c3783297a4}, !- CustomDay1 Schedule:Day Name
  {1403076f-637b-473c-80af-c7c3783297a4}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  {9893771c-af45-42a9-af86-4bd26c169622}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  {9893771c-af45-42a9-af86-4bd26c169622} Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  {c3c69c8e-b85a-4691-933d-4c83cbb8ac83} Week Rule - Jan1-Dec31, !- Name
  {e942995b-5064-41fb-826e-b84e50ad1c22}, !- Sunday Schedule:Day Name
  {e942995b-5064-41fb-826e-b84e50ad1c22}, !- Monday Schedule:Day Name
  {e942995b-5064-41fb-826e-b84e50ad1c22}, !- Tuesday Schedule:Day Name
  {e942995b-5064-41fb-826e-b84e50ad1c22}, !- Wednesday Schedule:Day Name
  {e942995b-5064-41fb-826e-b84e50ad1c22}, !- Thursday Schedule:Day Name
  {e942995b-5064-41fb-826e-b84e50ad1c22}, !- Friday Schedule:Day Name
  {e942995b-5064-41fb-826e-b84e50ad1c22}, !- Saturday Schedule:Day Name
  {e942995b-5064-41fb-826e-b84e50ad1c22}, !- Holiday Schedule:Day Name
  {e942995b-5064-41fb-826e-b84e50ad1c22}, !- SummerDesignDay Schedule:Day Name
  {e942995b-5064-41fb-826e-b84e50ad1c22}, !- WinterDesignDay Schedule:Day Name
  {e942995b-5064-41fb-826e-b84e50ad1c22}, !- CustomDay1 Schedule:Day Name
  {e942995b-5064-41fb-826e-b84e50ad1c22}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  {c3c69c8e-b85a-4691-933d-4c83cbb8ac83}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  {c3c69c8e-b85a-4691-933d-4c83cbb8ac83} Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  {eabb7341-d883-4aa5-b33e-105023cfa0b5} Week Rule - Jan1-Dec31, !- Name
  {72a654e4-fc90-4a76-ab8f-fb9ac0c35348}, !- Sunday Schedule:Day Name
  {72a654e4-fc90-4a76-ab8f-fb9ac0c35348}, !- Monday Schedule:Day Name
  {72a654e4-fc90-4a76-ab8f-fb9ac0c35348}, !- Tuesday Schedule:Day Name
  {72a654e4-fc90-4a76-ab8f-fb9ac0c35348}, !- Wednesday Schedule:Day Name
  {72a654e4-fc90-4a76-ab8f-fb9ac0c35348}, !- Thursday Schedule:Day Name
  {72a654e4-fc90-4a76-ab8f-fb9ac0c35348}, !- Friday Schedule:Day Name
  {72a654e4-fc90-4a76-ab8f-fb9ac0c35348}, !- Saturday Schedule:Day Name
  {72a654e4-fc90-4a76-ab8f-fb9ac0c35348}, !- Holiday Schedule:Day Name
  {72a654e4-fc90-4a76-ab8f-fb9ac0c35348}, !- SummerDesignDay Schedule:Day Name
  {72a654e4-fc90-4a76-ab8f-fb9ac0c35348}, !- WinterDesignDay Schedule:Day Name
  {72a654e4-fc90-4a76-ab8f-fb9ac0c35348}, !- CustomDay1 Schedule:Day Name
  {72a654e4-fc90-4a76-ab8f-fb9ac0c35348}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  {eabb7341-d883-4aa5-b33e-105023cfa0b5}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  {eabb7341-d883-4aa5-b33e-105023cfa0b5} Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  {f3522730-f860-42fa-a1d1-50191d8abb07} Week Rule - Jan1-Dec31, !- Name
  {366c744d-0634-45a0-a907-4800e1a26c95}, !- Sunday Schedule:Day Name
  {366c744d-0634-45a0-a907-4800e1a26c95}, !- Monday Schedule:Day Name
  {366c744d-0634-45a0-a907-4800e1a26c95}, !- Tuesday Schedule:Day Name
  {366c744d-0634-45a0-a907-4800e1a26c95}, !- Wednesday Schedule:Day Name
  {366c744d-0634-45a0-a907-4800e1a26c95}, !- Thursday Schedule:Day Name
  {366c744d-0634-45a0-a907-4800e1a26c95}, !- Friday Schedule:Day Name
  {366c744d-0634-45a0-a907-4800e1a26c95}, !- Saturday Schedule:Day Name
  {366c744d-0634-45a0-a907-4800e1a26c95}, !- Holiday Schedule:Day Name
  {366c744d-0634-45a0-a907-4800e1a26c95}, !- SummerDesignDay Schedule:Day Name
  {366c744d-0634-45a0-a907-4800e1a26c95}, !- WinterDesignDay Schedule:Day Name
  {366c744d-0634-45a0-a907-4800e1a26c95}, !- CustomDay1 Schedule:Day Name
  {366c744d-0634-45a0-a907-4800e1a26c95}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  {f3522730-f860-42fa-a1d1-50191d8abb07}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  {f3522730-f860-42fa-a1d1-50191d8abb07} Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  PSZ CRAC,                               !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Availability Manager List Name
  0.476850977134848,                      !- Design Supply Air Flow Rate {m3/s}
  PSZ CRAC Supply Branches,               !- Branch List Name
  ,                                       !- Connector List Name
  PSZ CRAC Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  PSZ CRAC Zone Mixer Outlet Node,        !- Demand Side Outlet Node Name
  PSZ CRAC Demand Inlet Nodes,            !- Demand Side Inlet Node Names
  PSZ CRAC Supply Outlet Nodes,           !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  PSZ CRAC Supply Outlet Nodes,           !- Name
  CoreZnSupplyFan 8 Outlet Node;          !- Node Name 1

NodeList,
  PSZ CRAC Demand Inlet Nodes,            !- Name
  PSZ CRAC Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  PSZ CRAC,                               !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  18.3333333333334,                       !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 7;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 7,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  DataHVACAvail,                          !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  Zn Sys 8 IT and Elec;                   !- Control Zone or Zone List Name

BranchList,
  PSZ CRAC Supply Branches,               !- Name
  PSZ CRAC Main Branch;                   !- Branch Name 1

Branch,
  PSZ CRAC Main Branch,                   !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  CoreZnOAControl 8 OA System,            !- Component Name 1
  PSZ CRAC Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  CoreZnOAControl 8 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  CoreZnCoolingCoil 8 CoilSystem,         !- Component Name 2
  CoreZnOAControl 8 OA System Mixed Air Node, !- Component Inlet Node Name 2
  CoreZnCoolingCoil 8 Outlet Node,        !- Component Outlet Node Name 2
  Duct,                                   !- Component Object Type 3
  CoreZnCoolingCoil 8 OS Generated Outlet Duct, !- Component Name 3
  CoreZnCoolingCoil 8 Outlet Node,        !- Component Inlet Node Name 3
  CoreZnCoolingCoil 8 OS Generated Outlet Duct Outlet Node, !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  CoreZnSupplyFan 8,                      !- Component Name 4
  CoreZnCoolingCoil 8 OS Generated Outlet Duct Outlet Node, !- Component Inlet Node Name 4
  CoreZnSupplyFan 8 Outlet Node;          !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  CoreZnOAControl 8 OA System,            !- Name
  CoreZnOAControl 8 OA System Controller List, !- Controller List Name
  CoreZnOAControl 8 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  CoreZnOAControl 8 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  CoreZnOAControl 8;                      !- Controller Name 1

Controller:OutdoorAir,
  CoreZnOAControl 8,                      !- Name
  CoreZnOAControl 8 OA System Relief Node, !- Relief Air Outlet Node Name
  PSZ CRAC Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  CoreZnOAControl 8 OA System Mixed Air Node, !- Mixed Air Node Name
  CoreZnOAControl 8 OA System OA Node,    !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.6666666666667,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  CoreZnOAControl 8 Schedule,             !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  CoreZnOAControl 8 Max OA Schedule,      !- Maximum Fraction of Outdoor Air Schedule Name
  CoreZnOAControl 8 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  CoreZnOAControl 8 Mech Vent Controller, !- Name
  CoreZnOAControl 8 Schedule,             !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zn Sys 8 IT and Elec,                   !- Zone or ZoneList Name 1
  Zn Sys 8 IT and Elec Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  CoreZnOAControl 8 OA System OA Node;    !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  CoreZnOAControl 8 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  CoreZnOAControl 8 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  CoreZnOAControl 8 OA System Outdoor Air Mixer, !- Name
  CoreZnOAControl 8 OA System Mixed Air Node, !- Mixed Air Node Name
  CoreZnOAControl 8 OA System OA Node,    !- Outdoor Air Stream Node Name
  CoreZnOAControl 8 OA System Relief Node, !- Relief Air Stream Node Name
  PSZ CRAC Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  CoreZnOAControl 8 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  CoreZnSupplyFan 8 Outlet Node,          !- Reference Setpoint Node Name
  CoreZnCoolingCoil 8 OS Generated Outlet Duct Outlet Node, !- Fan Inlet Node Name
  CoreZnSupplyFan 8 Outlet Node,          !- Fan Outlet Node Name
  CoreZnOAControl 8 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  CoreZnCoolingCoil 8 CoilSystem,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CoreZnOAControl 8 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  CoreZnCoolingCoil 8 Outlet Node,        !- DX Cooling Coil System Outlet Node Name
  CoreZnCoolingCoil 8 Outlet Node,        !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoreZnCoolingCoil 8;                    !- Cooling Coil Name

Curve:Biquadratic,
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.29;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  0.8;                                    !- Minimum Curve Output {BasedOnField A3}

Curve:Biquadratic,
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.33;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  CoilClgDXSEEREIRRatio_fQFrac,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  1,                                      !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

SetpointManager:MixedAir,
  Setpoint Manager Mixed Air 1,           !- Name
  Temperature,                            !- Control Variable
  CoreZnCoolingCoil 8 OS Generated Outlet Duct Outlet Node, !- Reference Setpoint Node Name
  CoreZnCoolingCoil 8 OS Generated Outlet Duct Outlet Node, !- Fan Inlet Node Name
  CoreZnSupplyFan 8 Outlet Node,          !- Fan Outlet Node Name
  CoreZnCoolingCoil 8 Outlet Node;        !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  CoreZnCoolingCoil 8,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  9139.06963803654,                       !- Gross Rated Total Cooling Capacity {W}
  1,                                      !- Gross Rated Sensible Heat Ratio
  3.56694441273827,                       !- Gross Rated Cooling COP {W/W}
  0.476850977134848,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  CoreZnOAControl 8 OA System Mixed Air Node, !- Air Inlet Node Name
  CoreZnCoolingCoil 8 Outlet Node,        !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  24.3648151040519,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Duct,
  CoreZnCoolingCoil 8 OS Generated Outlet Duct, !- Name
  CoreZnCoolingCoil 8 Outlet Node,        !- Inlet Node Name
  CoreZnCoolingCoil 8 OS Generated Outlet Duct Outlet Node; !- Outlet Node Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  PSZ CRAC Cooling SP Schedule,           !- Schedule Name
  CoreZnCoolingCoil 8 OS Generated Outlet Duct Outlet Node; !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  CoreZnSupplyFan 8,                      !- Name
  DataHVACAvail,                          !- Availability Schedule Name
  0.365677,                               !- Fan Total Efficiency
  682.503586,                             !- Pressure Rise {Pa}
  0.476850977134848,                      !- Maximum Flow Rate {m3/s}
  0.657692,                               !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  CoreZnCoolingCoil 8 OS Generated Outlet Duct Outlet Node, !- Air Inlet Node Name
  CoreZnSupplyFan 8 Outlet Node,          !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  PSZ CRAC Cooling SP Schedule,           !- Schedule Name
  CoreZnSupplyFan 8 Outlet Node;          !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  PSZ CRAC PSZ CRAC Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  PSZ CRAC Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  PSZ CRAC Zone Splitter;                 !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  PSZ CRAC Zone Splitter,                 !- Name
  PSZ CRAC Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  PSZ CRAC Zone Splitter Outlet Node 1;   !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  PSZ CRAC Return Path,                   !- Name
  PSZ CRAC Zone Mixer Outlet Node,        !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  PSZ CRAC Zone Mixer;                    !- Component Name 1

AirLoopHVAC:ZoneMixer,
  PSZ CRAC Zone Mixer,                    !- Name
  PSZ CRAC Zone Mixer Outlet Node,        !- Outlet Node Name
  Zn Sys 8 IT and Elec Return Air Node;   !- Inlet Node Name 1

AirLoopHVAC,
  SZHPAirSys 1,                           !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  0.64319357296512,                       !- Design Supply Air Flow Rate {m3/s}
  SZHPAirSys 1 Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  SZHPAirSys 1 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  SZHPAirSys 1 Zone Mixer Outlet Node,    !- Demand Side Outlet Node Name
  SZHPAirSys 1 Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  SZHPAirSys 1 Supply Outlet Nodes,       !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  SZHPAirSys 1 Supply Outlet Nodes,       !- Name
  CoreZnSupplyFan Outlet Node;            !- Node Name 1

NodeList,
  SZHPAirSys 1 Demand Inlet Nodes,        !- Name
  SZHPAirSys 1 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  SZHPAirSys 1,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  OfficeHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  Zn Sys 1 Reception;                     !- Control Zone or Zone List Name

BranchList,
  SZHPAirSys 1 Supply Branches,           !- Name
  SZHPAirSys 1 Main Branch;               !- Branch Name 1

Branch,
  SZHPAirSys 1 Main Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  CoreZnOAControl OA System,              !- Component Name 1
  SZHPAirSys 1 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  CoreZnOAControl OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  CoreZnCoolingCoil 1 CoilSystem,         !- Component Name 2
  CoreZnOAControl OA System Mixed Air Node, !- Component Inlet Node Name 2
  CoreZnCoolingCoil 1 Outlet Node,        !- Component Outlet Node Name 2
  CoilSystem:Heating:DX,                  !- Component Object Type 3
  CoreZnHeatingCoil CoilSystem,           !- Component Name 3
  CoreZnCoolingCoil 1 Outlet Node,        !- Component Inlet Node Name 3
  CoreZnHeatingCoil Outlet Node,          !- Component Outlet Node Name 3
  Coil:Heating:Fuel,                      !- Component Object Type 4
  CoreZnSupplyHeatingCoil 1,              !- Component Name 4
  CoreZnHeatingCoil Outlet Node,          !- Component Inlet Node Name 4
  CoreZnSupplyHeatingCoil 1 Outlet Node,  !- Component Outlet Node Name 4
  Fan:VariableVolume,                     !- Component Object Type 5
  CoreZnSupplyFan,                        !- Component Name 5
  CoreZnSupplyHeatingCoil 1 Outlet Node,  !- Component Inlet Node Name 5
  CoreZnSupplyFan Outlet Node;            !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  CoreZnOAControl OA System,              !- Name
  CoreZnOAControl OA System Controller List, !- Controller List Name
  CoreZnOAControl OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  CoreZnOAControl OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  CoreZnOAControl;                        !- Controller Name 1

Controller:OutdoorAir,
  CoreZnOAControl,                        !- Name
  CoreZnOAControl OA System Relief Node,  !- Relief Air Outlet Node Name
  SZHPAirSys 1 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  CoreZnOAControl OA System Mixed Air Node, !- Mixed Air Node Name
  CoreZnOAControl OA System OA Node,      !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.6666666666667,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  CoreZnOAControl Schedule,               !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  CoreZnOAControl Max OA Schedule,        !- Maximum Fraction of Outdoor Air Schedule Name
  CoreZnOAControl Mech Vent Controller,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  CoreZnOAControl Mech Vent Controller,   !- Name
  CoreZnOAControl Schedule,               !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zn Sys 1 Reception,                     !- Zone or ZoneList Name 1
  Zn Sys 1 Reception Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  CoreZnOAControl OA System OA Node;      !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  CoreZnOAControl OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  CoreZnOAControl OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  CoreZnOAControl OA System Outdoor Air Mixer, !- Name
  CoreZnOAControl OA System Mixed Air Node, !- Mixed Air Node Name
  CoreZnOAControl OA System OA Node,      !- Outdoor Air Stream Node Name
  CoreZnOAControl OA System Relief Node,  !- Relief Air Stream Node Name
  SZHPAirSys 1 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  CoreZnOAControl OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  CoreZnSupplyFan Outlet Node,            !- Reference Setpoint Node Name
  CoreZnSupplyHeatingCoil 1 Outlet Node,  !- Fan Inlet Node Name
  CoreZnSupplyFan Outlet Node,            !- Fan Outlet Node Name
  CoreZnOAControl OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  CoreZnCoolingCoil 1 CoilSystem,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CoreZnOAControl OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  CoreZnCoolingCoil 1 Outlet Node,        !- DX Cooling Coil System Outlet Node Name
  CoreZnCoolingCoil 1 Outlet Node,        !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoreZnCoolingCoil 1;                    !- Cooling Coil Name

Table:Lookup,
  CoilClgDXSEEREIR_fTwbToadbSI,           !- Name
  CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariableList, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.02566,                                !- Output Value 1 {BasedOnField A4}
  1.16563,                                !- Output Value 2 {BasedOnField A4}
  1.39209,                                !- Output Value 3 {BasedOnField A4}
  0.87727,                                !- Output Value 4 {BasedOnField A4}
  1,                                      !- Output Value 5 {BasedOnField A4}
  1.19866,                                !- Output Value 6 {BasedOnField A4}
  0.772486,                               !- Output Value 7 {BasedOnField A4}
  0.882988,                               !- Output Value 8 {BasedOnField A4}
  1.06195;                                !- Output Value 9 {BasedOnField A4}

Table:IndependentVariableList,
  CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariableList, !- Name
  CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_0, !- Independent Variable Name 1
  CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_1; !- Independent Variable Name 2

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  13.89,                                  !- Minimum Value {BasedOnField A4}
  25,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  13.89,                                  !- Value 1
  19.44,                                  !- Value 2
  25;                                     !- Value 3

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_1, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  27.78,                                  !- Minimum Value {BasedOnField A4}
  43.33,                                  !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  27.78,                                  !- Value 1
  35,                                     !- Value 2
  43.33;                                  !- Value 3

SetpointManager:MixedAir,
  CoreZnCoolingCoil 1 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  CoreZnSupplyFan Outlet Node,            !- Reference Setpoint Node Name
  CoreZnSupplyHeatingCoil 1 Outlet Node,  !- Fan Inlet Node Name
  CoreZnSupplyFan Outlet Node,            !- Fan Outlet Node Name
  CoreZnCoolingCoil 1 Outlet Node;        !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  CoreZnCoolingCoil 1,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  15760.6001690797,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.5430591142852,                        !- Gross Rated Cooling COP {W/W}
  0.64319357296512,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  CoreZnOAControl OA System Mixed Air Node, !- Air Inlet Node Name
  CoreZnCoolingCoil 1 Outlet Node,        !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI,           !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

CoilSystem:Heating:DX,
  CoreZnHeatingCoil CoilSystem,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  CoreZnHeatingCoil;                      !- Heating Coil Name

Coil:Heating:DX:SingleSpeed,
  CoreZnHeatingCoil,                      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  15079.8546872836,                       !- Gross Rated Heating Capacity {W}
  3.92581774783687,                       !- Gross Rated Heating COP {W/W}
  0.64319357296512,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  CoreZnCoolingCoil 1 Outlet Node,        !- Air Inlet Node Name
  CoreZnHeatingCoil Outlet Node,          !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  CoreZnHeatingCoil Defrost Curve,        !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  42.9524960444409,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Curve:Cubic,
  CoilHtgHPQRatio_fToadbSI,               !- Name
  0.729009,                               !- Coefficient1 Constant
  0.031928,                               !- Coefficient2 x
  0.000136,                               !- Coefficient3 x**2
  -9e-06,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  0.17,                                   !- Minimum Curve Output {BasedOnField A3}
  1.05;                                   !- Maximum Curve Output {BasedOnField A3}

Curve:Quadratic,
  CoilHtgHPQRatio_fCFMRatio,              !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  0.84;                                   !- Minimum Curve Output {BasedOnField A3}

Curve:Cubic,
  CoilHtgHPEIRRatio_fToadbSI,             !- Name
  1.21829,                                !- Coefficient1 Constant
  -0.036117,                              !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.7e-05,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  0.97,                                   !- Minimum Curve Output {BasedOnField A3}
  3.18;                                   !- Maximum Curve Output {BasedOnField A3}

Curve:Quadratic,
  CoilHtgHPEIRRatio_fCFMRatio,            !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  CoilHtgHPEIRRatio_fQFrac,               !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.85,                                   !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Biquadratic,
  CoreZnHeatingCoil Defrost Curve,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

SetpointManager:MixedAir,
  CoreZnHeatingCoil Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  CoreZnSupplyFan Outlet Node,            !- Reference Setpoint Node Name
  CoreZnSupplyHeatingCoil 1 Outlet Node,  !- Fan Inlet Node Name
  CoreZnSupplyFan Outlet Node,            !- Fan Outlet Node Name
  CoreZnHeatingCoil Outlet Node;          !- Setpoint Node or NodeList Name

Coil:Heating:Fuel,
  CoreZnSupplyHeatingCoil 1,              !- Name
  CoreZnSupplyHeatingCoil 1 AvailSch,     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.815459,                               !- Burner Efficiency
  9673.98295531488,                       !- Nominal Capacity {W}
  CoreZnHeatingCoil Outlet Node,          !- Air Inlet Node Name
  CoreZnSupplyHeatingCoil 1 Outlet Node,  !- Air Outlet Node Name
  CoreZnSupplyHeatingCoil 1 Outlet Node,  !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

Curve:Quadratic,
  CoilHtgFurnFIRRatio_fQRatio,            !- Name
  0.01861,                                !- Coefficient1 Constant
  1.09421,                                !- Coefficient2 x
  -0.112819,                              !- Coefficient3 x**2
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.73,                                   !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

SetpointManager:MixedAir,
  CoreZnSupplyHeatingCoil 1 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  CoreZnSupplyFan Outlet Node,            !- Reference Setpoint Node Name
  CoreZnSupplyHeatingCoil 1 Outlet Node,  !- Fan Inlet Node Name
  CoreZnSupplyFan Outlet Node,            !- Fan Outlet Node Name
  CoreZnSupplyHeatingCoil 1 Outlet Node;  !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  CoreZnSupplyFan,                        !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  0.4325,                                 !- Fan Total Efficiency
  884.402593895,                          !- Pressure Rise {Pa}
  0.64319357296512,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0.32159678648256,                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.665385,                               !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  CoreZnSupplyHeatingCoil 1 Outlet Node,  !- Air Inlet Node Name
  CoreZnSupplyFan Outlet Node,            !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 1,  !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zn Sys 1 Reception,                     !- Control Zone Name
  Zn Sys 1 Reception Room Air Node,       !- Zone Node Name
  CoreZn TU Outlet Node,                  !- Zone Inlet Node Name
  CoreZnSupplyFan Outlet Node;            !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  SZHPAirSys 1 SZHPAirSys 1 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  SZHPAirSys 1 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  SZHPAirSys 1 Zone Splitter;             !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  SZHPAirSys 1 Zone Splitter,             !- Name
  SZHPAirSys 1 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  SZHPAirSys 1 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  SZHPAirSys 1 Return Path,               !- Name
  SZHPAirSys 1 Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  SZHPAirSys 1 Zone Mixer;                !- Component Name 1

AirLoopHVAC:ZoneMixer,
  SZHPAirSys 1 Zone Mixer,                !- Name
  SZHPAirSys 1 Zone Mixer Outlet Node,    !- Outlet Node Name
  Zn Sys 1 Reception Return Air Node;     !- Inlet Node Name 1

AirLoopHVAC,
  SZHPAirSys 2,                           !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Availability Manager List Name
  0.683776333605888,                      !- Design Supply Air Flow Rate {m3/s}
  SZHPAirSys 2 Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  SZHPAirSys 2 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  SZHPAirSys 2 Zone Mixer Outlet Node,    !- Demand Side Outlet Node Name
  SZHPAirSys 2 Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  SZHPAirSys 2 Supply Outlet Nodes,       !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  SZHPAirSys 2 Supply Outlet Nodes,       !- Name
  CoreZnSupplyFan 2 Outlet Node;          !- Node Name 1

NodeList,
  SZHPAirSys 2 Demand Inlet Nodes,        !- Name
  SZHPAirSys 2 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  SZHPAirSys 2,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 2;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 2,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  OfficeHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  Zn Sys 2 Conference;                    !- Control Zone or Zone List Name

BranchList,
  SZHPAirSys 2 Supply Branches,           !- Name
  SZHPAirSys 2 Main Branch;               !- Branch Name 1

Branch,
  SZHPAirSys 2 Main Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  CoreZnOAControl 2 OA System,            !- Component Name 1
  SZHPAirSys 2 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  CoreZnOAControl 2 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  CoreZnCoolingCoil 2 CoilSystem,         !- Component Name 2
  CoreZnOAControl 2 OA System Mixed Air Node, !- Component Inlet Node Name 2
  CoreZnCoolingCoil 2 Outlet Node,        !- Component Outlet Node Name 2
  CoilSystem:Heating:DX,                  !- Component Object Type 3
  CoreZnHeatingCoil 2 CoilSystem,         !- Component Name 3
  CoreZnCoolingCoil 2 Outlet Node,        !- Component Inlet Node Name 3
  CoreZnHeatingCoil 2 Outlet Node,        !- Component Outlet Node Name 3
  Coil:Heating:Fuel,                      !- Component Object Type 4
  CoreZnSupplyHeatingCoil 2,              !- Component Name 4
  CoreZnHeatingCoil 2 Outlet Node,        !- Component Inlet Node Name 4
  CoreZnSupplyHeatingCoil 2 Outlet Node,  !- Component Outlet Node Name 4
  Fan:VariableVolume,                     !- Component Object Type 5
  CoreZnSupplyFan 2,                      !- Component Name 5
  CoreZnSupplyHeatingCoil 2 Outlet Node,  !- Component Inlet Node Name 5
  CoreZnSupplyFan 2 Outlet Node;          !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  CoreZnOAControl 2 OA System,            !- Name
  CoreZnOAControl 2 OA System Controller List, !- Controller List Name
  CoreZnOAControl 2 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  CoreZnOAControl 2 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  CoreZnOAControl 2;                      !- Controller Name 1

Controller:OutdoorAir,
  CoreZnOAControl 2,                      !- Name
  CoreZnOAControl 2 OA System Relief Node, !- Relief Air Outlet Node Name
  SZHPAirSys 2 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  CoreZnOAControl 2 OA System Mixed Air Node, !- Mixed Air Node Name
  CoreZnOAControl 2 OA System OA Node,    !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.6666666666667,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  CoreZnOAControl 2 Schedule,             !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  CoreZnOAControl 2 Max OA Schedule,      !- Maximum Fraction of Outdoor Air Schedule Name
  CoreZnOAControl 2 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  CoreZnOAControl 2 Mech Vent Controller, !- Name
  CoreZnOAControl 2 Schedule,             !- Availability Schedule Name
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zn Sys 2 Conference,                    !- Zone or ZoneList Name 1
  Zn Sys 2 Conference Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  CoreZnOAControl 2 OA System OA Node;    !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  CoreZnOAControl 2 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  CoreZnOAControl 2 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  CoreZnOAControl 2 OA System Outdoor Air Mixer, !- Name
  CoreZnOAControl 2 OA System Mixed Air Node, !- Mixed Air Node Name
  CoreZnOAControl 2 OA System OA Node,    !- Outdoor Air Stream Node Name
  CoreZnOAControl 2 OA System Relief Node, !- Relief Air Stream Node Name
  SZHPAirSys 2 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  CoreZnOAControl 2 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  CoreZnSupplyFan 2 Outlet Node,          !- Reference Setpoint Node Name
  CoreZnSupplyHeatingCoil 2 Outlet Node,  !- Fan Inlet Node Name
  CoreZnSupplyFan 2 Outlet Node,          !- Fan Outlet Node Name
  CoreZnOAControl 2 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  CoreZnCoolingCoil 2 CoilSystem,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CoreZnOAControl 2 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  CoreZnCoolingCoil 2 Outlet Node,        !- DX Cooling Coil System Outlet Node Name
  CoreZnCoolingCoil 2 Outlet Node,        !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoreZnCoolingCoil 2;                    !- Cooling Coil Name

Table:Lookup,
  CoilClgDXSEEREIR_fTwbToadbSI-2,         !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariableList, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.02566,                                !- Output Value 1 {BasedOnField A4}
  1.16563,                                !- Output Value 2 {BasedOnField A4}
  1.39209,                                !- Output Value 3 {BasedOnField A4}
  0.87727,                                !- Output Value 4 {BasedOnField A4}
  1,                                      !- Output Value 5 {BasedOnField A4}
  1.19866,                                !- Output Value 6 {BasedOnField A4}
  0.772486,                               !- Output Value 7 {BasedOnField A4}
  0.882988,                               !- Output Value 8 {BasedOnField A4}
  1.06195;                                !- Output Value 9 {BasedOnField A4}

Table:IndependentVariableList,
  CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariableList, !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_0, !- Independent Variable Name 1
  CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_1; !- Independent Variable Name 2

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  13.89,                                  !- Minimum Value {BasedOnField A4}
  25,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  13.89,                                  !- Value 1
  19.44,                                  !- Value 2
  25;                                     !- Value 3

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_1, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  27.78,                                  !- Minimum Value {BasedOnField A4}
  43.33,                                  !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  27.78,                                  !- Value 1
  35,                                     !- Value 2
  43.33;                                  !- Value 3

SetpointManager:MixedAir,
  CoreZnCoolingCoil 2 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  CoreZnSupplyFan 2 Outlet Node,          !- Reference Setpoint Node Name
  CoreZnSupplyHeatingCoil 2 Outlet Node,  !- Fan Inlet Node Name
  CoreZnSupplyFan 2 Outlet Node,          !- Fan Outlet Node Name
  CoreZnCoolingCoil 2 Outlet Node;        !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  CoreZnCoolingCoil 2,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  18086.9397098927,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.5430591142852,                        !- Gross Rated Cooling COP {W/W}
  0.683776333605888,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  CoreZnOAControl 2 OA System Mixed Air Node, !- Air Inlet Node Name
  CoreZnCoolingCoil 2 Outlet Node,        !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-2,         !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

CoilSystem:Heating:DX,
  CoreZnHeatingCoil 2 CoilSystem,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  CoreZnHeatingCoil 2;                    !- Heating Coil Name

Coil:Heating:DX:SingleSpeed,
  CoreZnHeatingCoil 2,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  14983.2584625549,                       !- Gross Rated Heating Capacity {W}
  4.00128040973111,                       !- Gross Rated Heating COP {W/W}
  0.683776333605888,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  CoreZnCoolingCoil 2 Outlet Node,        !- Air Inlet Node Name
  CoreZnHeatingCoil 2 Outlet Node,        !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  CoreZnHeatingCoil 2 Defrost Curve,      !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  49.2922094344064,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Curve:Biquadratic,
  CoreZnHeatingCoil 2 Defrost Curve,      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

SetpointManager:MixedAir,
  CoreZnHeatingCoil 2 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  CoreZnSupplyFan 2 Outlet Node,          !- Reference Setpoint Node Name
  CoreZnSupplyHeatingCoil 2 Outlet Node,  !- Fan Inlet Node Name
  CoreZnSupplyFan 2 Outlet Node,          !- Fan Outlet Node Name
  CoreZnHeatingCoil 2 Outlet Node;        !- Setpoint Node or NodeList Name

Coil:Heating:Fuel,
  CoreZnSupplyHeatingCoil 2,              !- Name
  CoreZnSupplyHeatingCoil 2 AvailSch,     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.815459,                               !- Burner Efficiency
  12804.2750558244,                       !- Nominal Capacity {W}
  CoreZnHeatingCoil 2 Outlet Node,        !- Air Inlet Node Name
  CoreZnSupplyHeatingCoil 2 Outlet Node,  !- Air Outlet Node Name
  CoreZnSupplyHeatingCoil 2 Outlet Node,  !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  CoreZnSupplyHeatingCoil 2 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  CoreZnSupplyFan 2 Outlet Node,          !- Reference Setpoint Node Name
  CoreZnSupplyHeatingCoil 2 Outlet Node,  !- Fan Inlet Node Name
  CoreZnSupplyFan 2 Outlet Node,          !- Fan Outlet Node Name
  CoreZnSupplyHeatingCoil 2 Outlet Node;  !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  CoreZnSupplyFan 2,                      !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  0.4325,                                 !- Fan Total Efficiency
  884.402593895,                          !- Pressure Rise {Pa}
  0.683776333605888,                      !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0.341888166802944,                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.665385,                               !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  CoreZnSupplyHeatingCoil 2 Outlet Node,  !- Air Inlet Node Name
  CoreZnSupplyFan 2 Outlet Node,          !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 2,  !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zn Sys 2 Conference,                    !- Control Zone Name
  Zn Sys 2 Conference Room Air Node,      !- Zone Node Name
  CoreZn TU 2 Outlet Node,                !- Zone Inlet Node Name
  CoreZnSupplyFan 2 Outlet Node;          !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  SZHPAirSys 2 SZHPAirSys 2 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  SZHPAirSys 2 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  SZHPAirSys 2 Zone Splitter;             !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  SZHPAirSys 2 Zone Splitter,             !- Name
  SZHPAirSys 2 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  SZHPAirSys 2 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  SZHPAirSys 2 Return Path,               !- Name
  SZHPAirSys 2 Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  SZHPAirSys 2 Zone Mixer;                !- Component Name 1

AirLoopHVAC:ZoneMixer,
  SZHPAirSys 2 Zone Mixer,                !- Name
  SZHPAirSys 2 Zone Mixer Outlet Node,    !- Outlet Node Name
  Zn Sys 2 Conference Return Air Node;    !- Inlet Node Name 1

AirLoopHVAC,
  SZHPAirSys 3,                           !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Availability Manager List Name
  0.695103072242688,                      !- Design Supply Air Flow Rate {m3/s}
  SZHPAirSys 3 Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  SZHPAirSys 3 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  SZHPAirSys 3 Zone Mixer Outlet Node,    !- Demand Side Outlet Node Name
  SZHPAirSys 3 Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  SZHPAirSys 3 Supply Outlet Nodes,       !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  SZHPAirSys 3 Supply Outlet Nodes,       !- Name
  CoreZnSupplyFan 3 Outlet Node;          !- Node Name 1

NodeList,
  SZHPAirSys 3 Demand Inlet Nodes,        !- Name
  SZHPAirSys 3 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  SZHPAirSys 3,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 3;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 3,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  OfficeHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  Zn Sys 3 Break Room;                    !- Control Zone or Zone List Name

BranchList,
  SZHPAirSys 3 Supply Branches,           !- Name
  SZHPAirSys 3 Main Branch;               !- Branch Name 1

Branch,
  SZHPAirSys 3 Main Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  CoreZnOAControl 3 OA System,            !- Component Name 1
  SZHPAirSys 3 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  CoreZnOAControl 3 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  CoreZnCoolingCoil 3 CoilSystem,         !- Component Name 2
  CoreZnOAControl 3 OA System Mixed Air Node, !- Component Inlet Node Name 2
  CoreZnCoolingCoil 3 Outlet Node,        !- Component Outlet Node Name 2
  CoilSystem:Heating:DX,                  !- Component Object Type 3
  CoreZnHeatingCoil 3 CoilSystem,         !- Component Name 3
  CoreZnCoolingCoil 3 Outlet Node,        !- Component Inlet Node Name 3
  CoreZnHeatingCoil 3 Outlet Node,        !- Component Outlet Node Name 3
  Coil:Heating:Fuel,                      !- Component Object Type 4
  CoreZnSupplyHeatingCoil 3,              !- Component Name 4
  CoreZnHeatingCoil 3 Outlet Node,        !- Component Inlet Node Name 4
  CoreZnSupplyHeatingCoil 3 Outlet Node,  !- Component Outlet Node Name 4
  Fan:VariableVolume,                     !- Component Object Type 5
  CoreZnSupplyFan 3,                      !- Component Name 5
  CoreZnSupplyHeatingCoil 3 Outlet Node,  !- Component Inlet Node Name 5
  CoreZnSupplyFan 3 Outlet Node;          !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  CoreZnOAControl 3 OA System,            !- Name
  CoreZnOAControl 3 OA System Controller List, !- Controller List Name
  CoreZnOAControl 3 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  CoreZnOAControl 3 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  CoreZnOAControl 3;                      !- Controller Name 1

Controller:OutdoorAir,
  CoreZnOAControl 3,                      !- Name
  CoreZnOAControl 3 OA System Relief Node, !- Relief Air Outlet Node Name
  SZHPAirSys 3 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  CoreZnOAControl 3 OA System Mixed Air Node, !- Mixed Air Node Name
  CoreZnOAControl 3 OA System OA Node,    !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.6666666666667,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  CoreZnOAControl 3 Schedule,             !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  CoreZnOAControl 3 Max OA Schedule,      !- Maximum Fraction of Outdoor Air Schedule Name
  CoreZnOAControl 3 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  CoreZnOAControl 3 Mech Vent Controller, !- Name
  CoreZnOAControl 3 Schedule,             !- Availability Schedule Name
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zn Sys 3 Break Room,                    !- Zone or ZoneList Name 1
  Zn Sys 3 Break Room Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  CoreZnOAControl 3 OA System OA Node;    !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  CoreZnOAControl 3 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  CoreZnOAControl 3 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  CoreZnOAControl 3 OA System Outdoor Air Mixer, !- Name
  CoreZnOAControl 3 OA System Mixed Air Node, !- Mixed Air Node Name
  CoreZnOAControl 3 OA System OA Node,    !- Outdoor Air Stream Node Name
  CoreZnOAControl 3 OA System Relief Node, !- Relief Air Stream Node Name
  SZHPAirSys 3 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  CoreZnOAControl 3 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  CoreZnSupplyFan 3 Outlet Node,          !- Reference Setpoint Node Name
  CoreZnSupplyHeatingCoil 3 Outlet Node,  !- Fan Inlet Node Name
  CoreZnSupplyFan 3 Outlet Node,          !- Fan Outlet Node Name
  CoreZnOAControl 3 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  CoreZnCoolingCoil 3 CoilSystem,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CoreZnOAControl 3 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  CoreZnCoolingCoil 3 Outlet Node,        !- DX Cooling Coil System Outlet Node Name
  CoreZnCoolingCoil 3 Outlet Node,        !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoreZnCoolingCoil 3;                    !- Cooling Coil Name

Table:Lookup,
  CoilClgDXSEEREIR_fTwbToadbSI-3,         !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariableList, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.02566,                                !- Output Value 1 {BasedOnField A4}
  1.16563,                                !- Output Value 2 {BasedOnField A4}
  1.39209,                                !- Output Value 3 {BasedOnField A4}
  0.87727,                                !- Output Value 4 {BasedOnField A4}
  1,                                      !- Output Value 5 {BasedOnField A4}
  1.19866,                                !- Output Value 6 {BasedOnField A4}
  0.772486,                               !- Output Value 7 {BasedOnField A4}
  0.882988,                               !- Output Value 8 {BasedOnField A4}
  1.06195;                                !- Output Value 9 {BasedOnField A4}

Table:IndependentVariableList,
  CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariableList, !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariable_0, !- Independent Variable Name 1
  CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariable_1; !- Independent Variable Name 2

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  13.89,                                  !- Minimum Value {BasedOnField A4}
  25,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  13.89,                                  !- Value 1
  19.44,                                  !- Value 2
  25;                                     !- Value 3

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariable_1, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  27.78,                                  !- Minimum Value {BasedOnField A4}
  43.33,                                  !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  27.78,                                  !- Value 1
  35,                                     !- Value 2
  43.33;                                  !- Value 3

SetpointManager:MixedAir,
  CoreZnCoolingCoil 3 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  CoreZnSupplyFan 3 Outlet Node,          !- Reference Setpoint Node Name
  CoreZnSupplyHeatingCoil 3 Outlet Node,  !- Fan Inlet Node Name
  CoreZnSupplyFan 3 Outlet Node,          !- Fan Outlet Node Name
  CoreZnCoolingCoil 3 Outlet Node;        !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  CoreZnCoolingCoil 3,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  14067.6165180158,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.5430591142852,                        !- Gross Rated Cooling COP {W/W}
  0.695103072242688,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  CoreZnOAControl 3 OA System Mixed Air Node, !- Air Inlet Node Name
  CoreZnCoolingCoil 3 Outlet Node,        !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-3,         !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

CoilSystem:Heating:DX,
  CoreZnHeatingCoil 3 CoilSystem,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  CoreZnHeatingCoil 3;                    !- Heating Coil Name

Coil:Heating:DX:SingleSpeed,
  CoreZnHeatingCoil 3,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  12708.5580443061,                       !- Gross Rated Heating Capacity {W}
  3.95427278946265,                       !- Gross Rated Heating COP {W/W}
  0.695103072242688,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  CoreZnCoolingCoil 3 Outlet Node,        !- Air Inlet Node Name
  CoreZnHeatingCoil 3 Outlet Node,        !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  CoreZnHeatingCoil 3 Defrost Curve,      !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  38.3383851156494,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Curve:Biquadratic,
  CoreZnHeatingCoil 3 Defrost Curve,      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

SetpointManager:MixedAir,
  CoreZnHeatingCoil 3 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  CoreZnSupplyFan 3 Outlet Node,          !- Reference Setpoint Node Name
  CoreZnSupplyHeatingCoil 3 Outlet Node,  !- Fan Inlet Node Name
  CoreZnSupplyFan 3 Outlet Node,          !- Fan Outlet Node Name
  CoreZnHeatingCoil 3 Outlet Node;        !- Setpoint Node or NodeList Name

Coil:Heating:Fuel,
  CoreZnSupplyHeatingCoil 3,              !- Name
  CoreZnSupplyHeatingCoil 3 AvailSch,     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.815459,                               !- Burner Efficiency
  15550.0579122679,                       !- Nominal Capacity {W}
  CoreZnHeatingCoil 3 Outlet Node,        !- Air Inlet Node Name
  CoreZnSupplyHeatingCoil 3 Outlet Node,  !- Air Outlet Node Name
  CoreZnSupplyHeatingCoil 3 Outlet Node,  !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  CoreZnSupplyHeatingCoil 3 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  CoreZnSupplyFan 3 Outlet Node,          !- Reference Setpoint Node Name
  CoreZnSupplyHeatingCoil 3 Outlet Node,  !- Fan Inlet Node Name
  CoreZnSupplyFan 3 Outlet Node,          !- Fan Outlet Node Name
  CoreZnSupplyHeatingCoil 3 Outlet Node;  !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  CoreZnSupplyFan 3,                      !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  0.4325,                                 !- Fan Total Efficiency
  884.402593895,                          !- Pressure Rise {Pa}
  0.695103072242688,                      !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0.347551536121344,                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.665385,                               !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  CoreZnSupplyHeatingCoil 3 Outlet Node,  !- Air Inlet Node Name
  CoreZnSupplyFan 3 Outlet Node,          !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 3,  !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zn Sys 3 Break Room,                    !- Control Zone Name
  Zn Sys 3 Break Room Room Air Node,      !- Zone Node Name
  CoreZn TU 3 Outlet Node,                !- Zone Inlet Node Name
  CoreZnSupplyFan 3 Outlet Node;          !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  SZHPAirSys 3 SZHPAirSys 3 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  SZHPAirSys 3 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  SZHPAirSys 3 Zone Splitter;             !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  SZHPAirSys 3 Zone Splitter,             !- Name
  SZHPAirSys 3 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  SZHPAirSys 3 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  SZHPAirSys 3 Return Path,               !- Name
  SZHPAirSys 3 Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  SZHPAirSys 3 Zone Mixer;                !- Component Name 1

AirLoopHVAC:ZoneMixer,
  SZHPAirSys 3 Zone Mixer,                !- Name
  SZHPAirSys 3 Zone Mixer Outlet Node,    !- Outlet Node Name
  Zn Sys 3 Break Room Return Air Node;    !- Inlet Node Name 1

AirLoopHVAC,
  SZHPAirSys 4,                           !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Availability Manager List Name
  2.64402891683482,                       !- Design Supply Air Flow Rate {m3/s}
  SZHPAirSys 4 Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  SZHPAirSys 4 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  SZHPAirSys 4 Zone Mixer Outlet Node,    !- Demand Side Outlet Node Name
  SZHPAirSys 4 Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  SZHPAirSys 4 Supply Outlet Nodes,       !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  SZHPAirSys 4 Supply Outlet Nodes,       !- Name
  CoreZnSupplyFan 4 Outlet Node;          !- Node Name 1

NodeList,
  SZHPAirSys 4 Demand Inlet Nodes,        !- Name
  SZHPAirSys 4 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  SZHPAirSys 4,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 4;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 4,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  OfficeHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  Zn Sys 4 Open Office;                   !- Control Zone or Zone List Name

BranchList,
  SZHPAirSys 4 Supply Branches,           !- Name
  SZHPAirSys 4 Main Branch;               !- Branch Name 1

Branch,
  SZHPAirSys 4 Main Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  CoreZnOAControl 4 OA System,            !- Component Name 1
  SZHPAirSys 4 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  CoreZnOAControl 4 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  CoreZnCoolingCoil 4 CoilSystem,         !- Component Name 2
  CoreZnOAControl 4 OA System Mixed Air Node, !- Component Inlet Node Name 2
  CoreZnCoolingCoil 4 Outlet Node,        !- Component Outlet Node Name 2
  CoilSystem:Heating:DX,                  !- Component Object Type 3
  CoreZnHeatingCoil 4 CoilSystem,         !- Component Name 3
  CoreZnCoolingCoil 4 Outlet Node,        !- Component Inlet Node Name 3
  CoreZnHeatingCoil 4 Outlet Node,        !- Component Outlet Node Name 3
  Coil:Heating:Fuel,                      !- Component Object Type 4
  CoreZnSupplyHeatingCoil 4,              !- Component Name 4
  CoreZnHeatingCoil 4 Outlet Node,        !- Component Inlet Node Name 4
  CoreZnSupplyHeatingCoil 4 Outlet Node,  !- Component Outlet Node Name 4
  Fan:VariableVolume,                     !- Component Object Type 5
  CoreZnSupplyFan 4,                      !- Component Name 5
  CoreZnSupplyHeatingCoil 4 Outlet Node,  !- Component Inlet Node Name 5
  CoreZnSupplyFan 4 Outlet Node;          !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  CoreZnOAControl 4 OA System,            !- Name
  CoreZnOAControl 4 OA System Controller List, !- Controller List Name
  CoreZnOAControl 4 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  CoreZnOAControl 4 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  CoreZnOAControl 4;                      !- Controller Name 1

Controller:OutdoorAir,
  CoreZnOAControl 4,                      !- Name
  CoreZnOAControl 4 OA System Relief Node, !- Relief Air Outlet Node Name
  SZHPAirSys 4 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  CoreZnOAControl 4 OA System Mixed Air Node, !- Mixed Air Node Name
  CoreZnOAControl 4 OA System OA Node,    !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.6666666666667,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  CoreZnOAControl 4 Schedule,             !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  CoreZnOAControl 4 Max OA Schedule,      !- Maximum Fraction of Outdoor Air Schedule Name
  CoreZnOAControl 4 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  CoreZnOAControl 4 Mech Vent Controller, !- Name
  CoreZnOAControl 4 Schedule,             !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zn Sys 4 Open Office,                   !- Zone or ZoneList Name 1
  Zn Sys 4 Open Office Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  CoreZnOAControl 4 OA System OA Node;    !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  CoreZnOAControl 4 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  CoreZnOAControl 4 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  CoreZnOAControl 4 OA System Outdoor Air Mixer, !- Name
  CoreZnOAControl 4 OA System Mixed Air Node, !- Mixed Air Node Name
  CoreZnOAControl 4 OA System OA Node,    !- Outdoor Air Stream Node Name
  CoreZnOAControl 4 OA System Relief Node, !- Relief Air Stream Node Name
  SZHPAirSys 4 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  CoreZnOAControl 4 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  CoreZnSupplyFan 4 Outlet Node,          !- Reference Setpoint Node Name
  CoreZnSupplyHeatingCoil 4 Outlet Node,  !- Fan Inlet Node Name
  CoreZnSupplyFan 4 Outlet Node,          !- Fan Outlet Node Name
  CoreZnOAControl 4 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  CoreZnCoolingCoil 4 CoilSystem,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CoreZnOAControl 4 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  CoreZnCoolingCoil 4 Outlet Node,        !- DX Cooling Coil System Outlet Node Name
  CoreZnCoolingCoil 4 Outlet Node,        !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  CoreZnCoolingCoil 4;                    !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  CoreZnCoolingCoil 4,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  61916.8319242152,                       !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.66374177947938,                       !- High Speed Gross Rated Cooling COP {W/W}
  2.64402891683482,                       !- High Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  CoreZnOAControl 4 OA System Mixed Air Node, !- Air Inlet Node Name
  CoreZnCoolingCoil 4 Outlet Node,        !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXDblQRatio_fCFMRatio,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXDblEIRRatio_fCFMRatio,         !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  30958.4159621076,                       !- Low Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Low Speed Gross Rated Sensible Heat Ratio
  3.66374177947938,                       !- Low Speed Gross Rated Cooling COP {W/W}
  1.32201445841741,                       !- Low Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  CoilClgDXQRatio_fTwbToadbSI 1,          !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI 1,        !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  CoreZnCoolingCoil 4 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  CoreZnSupplyFan 4 Outlet Node,          !- Reference Setpoint Node Name
  CoreZnSupplyHeatingCoil 4 Outlet Node,  !- Fan Inlet Node Name
  CoreZnSupplyFan 4 Outlet Node,          !- Fan Outlet Node Name
  CoreZnCoolingCoil 4 Outlet Node;        !- Setpoint Node or NodeList Name

Curve:Cubic,
  CoilClgDXDblQRatio_fCFMRatio,           !- Name
  0.472786,                               !- Coefficient1 Constant
  1.24334,                                !- Coefficient2 x
  -1.03871,                               !- Coefficient3 x**2
  0.322578,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  0.47;                                   !- Minimum Curve Output {BasedOnField A3}

Curve:Cubic,
  CoilClgDXDblEIRRatio_fCFMRatio,         !- Name
  1.00795,                                !- Coefficient1 Constant
  0.345441,                               !- Coefficient2 x
  -0.692289,                              !- Coefficient3 x**2
  0.338899,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.92,                                   !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Biquadratic,
  CoilClgDXQRatio_fTwbToadbSI 1,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.29;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Biquadratic,
  CoilClgDXEIRRatio_fTwbToadbSI 1,        !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.33;                                   !- Maximum Curve Output {BasedOnField A4}

CoilSystem:Heating:DX,
  CoreZnHeatingCoil 4 CoilSystem,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  CoreZnHeatingCoil 4;                    !- Heating Coil Name

Coil:Heating:DX:SingleSpeed,
  CoreZnHeatingCoil 4,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  59036.8225176328,                       !- Gross Rated Heating Capacity {W}
  3.92748295472398,                       !- Gross Rated Heating COP {W/W}
  2.64402891683482,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  CoreZnCoolingCoil 4 Outlet Node,        !- Air Inlet Node Name
  CoreZnHeatingCoil 4 Outlet Node,        !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  CoreZnHeatingCoil 4 Defrost Curve,      !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  168.742116215201,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Curve:Biquadratic,
  CoreZnHeatingCoil 4 Defrost Curve,      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

SetpointManager:MixedAir,
  CoreZnHeatingCoil 4 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  CoreZnSupplyFan 4 Outlet Node,          !- Reference Setpoint Node Name
  CoreZnSupplyHeatingCoil 4 Outlet Node,  !- Fan Inlet Node Name
  CoreZnSupplyFan 4 Outlet Node,          !- Fan Outlet Node Name
  CoreZnHeatingCoil 4 Outlet Node;        !- Setpoint Node or NodeList Name

Coil:Heating:Fuel,
  CoreZnSupplyHeatingCoil 4,              !- Name
  CoreZnSupplyHeatingCoil 4 AvailSch,     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.815459,                               !- Burner Efficiency
  38690.0703998561,                       !- Nominal Capacity {W}
  CoreZnHeatingCoil 4 Outlet Node,        !- Air Inlet Node Name
  CoreZnSupplyHeatingCoil 4 Outlet Node,  !- Air Outlet Node Name
  CoreZnSupplyHeatingCoil 4 Outlet Node,  !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  CoreZnSupplyHeatingCoil 4 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  CoreZnSupplyFan 4 Outlet Node,          !- Reference Setpoint Node Name
  CoreZnSupplyHeatingCoil 4 Outlet Node,  !- Fan Inlet Node Name
  CoreZnSupplyFan 4 Outlet Node,          !- Fan Outlet Node Name
  CoreZnSupplyHeatingCoil 4 Outlet Node;  !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  CoreZnSupplyFan 4,                      !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  0.4585,                                 !- Fan Total Efficiency
  937.568128711,                          !- Pressure Rise {Pa}
  2.64402891683482,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  1.32201445841741,                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.705385,                               !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  CoreZnSupplyHeatingCoil 4 Outlet Node,  !- Air Inlet Node Name
  CoreZnSupplyFan 4 Outlet Node,          !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 4,  !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zn Sys 4 Open Office,                   !- Control Zone Name
  Zn Sys 4 Open Office Room Air Node,     !- Zone Node Name
  CoreZn TU 4 Outlet Node,                !- Zone Inlet Node Name
  CoreZnSupplyFan 4 Outlet Node;          !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  SZHPAirSys 4 SZHPAirSys 4 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  SZHPAirSys 4 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  SZHPAirSys 4 Zone Splitter;             !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  SZHPAirSys 4 Zone Splitter,             !- Name
  SZHPAirSys 4 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  SZHPAirSys 4 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  SZHPAirSys 4 Return Path,               !- Name
  SZHPAirSys 4 Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  SZHPAirSys 4 Zone Mixer;                !- Component Name 1

AirLoopHVAC:ZoneMixer,
  SZHPAirSys 4 Zone Mixer,                !- Name
  SZHPAirSys 4 Zone Mixer Outlet Node,    !- Outlet Node Name
  Zn Sys 4 Open Office Return Air Node;   !- Inlet Node Name 1

AirLoopHVAC,
  SZHPAirSys 5,                           !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Availability Manager List Name
  0.293046325906176,                      !- Design Supply Air Flow Rate {m3/s}
  SZHPAirSys 5 Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  SZHPAirSys 5 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  SZHPAirSys 5 Zone Mixer Outlet Node,    !- Demand Side Outlet Node Name
  SZHPAirSys 5 Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  SZHPAirSys 5 Supply Outlet Nodes,       !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  SZHPAirSys 5 Supply Outlet Nodes,       !- Name
  CoreZnSupplyFan 5 Outlet Node;          !- Node Name 1

NodeList,
  SZHPAirSys 5 Demand Inlet Nodes,        !- Name
  SZHPAirSys 5 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  SZHPAirSys 5,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 5;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 5,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  OfficeHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  Zn Sys 5 Conference-Office;             !- Control Zone or Zone List Name

BranchList,
  SZHPAirSys 5 Supply Branches,           !- Name
  SZHPAirSys 5 Main Branch;               !- Branch Name 1

Branch,
  SZHPAirSys 5 Main Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  CoreZnOAControl 5 OA System,            !- Component Name 1
  SZHPAirSys 5 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  CoreZnOAControl 5 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  CoreZnCoolingCoil 5 CoilSystem,         !- Component Name 2
  CoreZnOAControl 5 OA System Mixed Air Node, !- Component Inlet Node Name 2
  CoreZnCoolingCoil 5 Outlet Node,        !- Component Outlet Node Name 2
  CoilSystem:Heating:DX,                  !- Component Object Type 3
  CoreZnHeatingCoil 5 CoilSystem,         !- Component Name 3
  CoreZnCoolingCoil 5 Outlet Node,        !- Component Inlet Node Name 3
  CoreZnHeatingCoil 5 Outlet Node,        !- Component Outlet Node Name 3
  Coil:Heating:Fuel,                      !- Component Object Type 4
  CoreZnSupplyHeatingCoil 5,              !- Component Name 4
  CoreZnHeatingCoil 5 Outlet Node,        !- Component Inlet Node Name 4
  CoreZnSupplyHeatingCoil 5 Outlet Node,  !- Component Outlet Node Name 4
  Fan:VariableVolume,                     !- Component Object Type 5
  CoreZnSupplyFan 5,                      !- Component Name 5
  CoreZnSupplyHeatingCoil 5 Outlet Node,  !- Component Inlet Node Name 5
  CoreZnSupplyFan 5 Outlet Node;          !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  CoreZnOAControl 5 OA System,            !- Name
  CoreZnOAControl 5 OA System Controller List, !- Controller List Name
  CoreZnOAControl 5 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  CoreZnOAControl 5 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  CoreZnOAControl 5;                      !- Controller Name 1

Controller:OutdoorAir,
  CoreZnOAControl 5,                      !- Name
  CoreZnOAControl 5 OA System Relief Node, !- Relief Air Outlet Node Name
  SZHPAirSys 5 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  CoreZnOAControl 5 OA System Mixed Air Node, !- Mixed Air Node Name
  CoreZnOAControl 5 OA System OA Node,    !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  CoreZnOAControl 5 Schedule,             !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  CoreZnOAControl 5 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  CoreZnOAControl 5 Mech Vent Controller, !- Name
  CoreZnOAControl 5 Schedule,             !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zn Sys 5 Conference-Office,             !- Zone or ZoneList Name 1
  Zn Sys 5 Conference-Office Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  CoreZnOAControl 5 OA System OA Node;    !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  CoreZnOAControl 5 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  CoreZnOAControl 5 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  CoreZnOAControl 5 OA System Outdoor Air Mixer, !- Name
  CoreZnOAControl 5 OA System Mixed Air Node, !- Mixed Air Node Name
  CoreZnOAControl 5 OA System OA Node,    !- Outdoor Air Stream Node Name
  CoreZnOAControl 5 OA System Relief Node, !- Relief Air Stream Node Name
  SZHPAirSys 5 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  CoreZnOAControl 5 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  CoreZnSupplyFan 5 Outlet Node,          !- Reference Setpoint Node Name
  CoreZnSupplyHeatingCoil 5 Outlet Node,  !- Fan Inlet Node Name
  CoreZnSupplyFan 5 Outlet Node,          !- Fan Outlet Node Name
  CoreZnOAControl 5 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  CoreZnCoolingCoil 5 CoilSystem,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CoreZnOAControl 5 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  CoreZnCoolingCoil 5 Outlet Node,        !- DX Cooling Coil System Outlet Node Name
  CoreZnCoolingCoil 5 Outlet Node,        !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoreZnCoolingCoil 5;                    !- Cooling Coil Name

Table:Lookup,
  CoilClgDXSEEREIR_fTwbToadbSI-4,         !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariableList, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.02566,                                !- Output Value 1 {BasedOnField A4}
  1.16563,                                !- Output Value 2 {BasedOnField A4}
  1.39209,                                !- Output Value 3 {BasedOnField A4}
  0.87727,                                !- Output Value 4 {BasedOnField A4}
  1,                                      !- Output Value 5 {BasedOnField A4}
  1.19866,                                !- Output Value 6 {BasedOnField A4}
  0.772486,                               !- Output Value 7 {BasedOnField A4}
  0.882988,                               !- Output Value 8 {BasedOnField A4}
  1.06195;                                !- Output Value 9 {BasedOnField A4}

Table:IndependentVariableList,
  CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariableList, !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariable_0, !- Independent Variable Name 1
  CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariable_1; !- Independent Variable Name 2

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  13.89,                                  !- Minimum Value {BasedOnField A4}
  25,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  13.89,                                  !- Value 1
  19.44,                                  !- Value 2
  25;                                     !- Value 3

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariable_1, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  27.78,                                  !- Minimum Value {BasedOnField A4}
  43.33,                                  !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  27.78,                                  !- Value 1
  35,                                     !- Value 2
  43.33;                                  !- Value 3

SetpointManager:MixedAir,
  CoreZnCoolingCoil 5 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  CoreZnSupplyFan 5 Outlet Node,          !- Reference Setpoint Node Name
  CoreZnSupplyHeatingCoil 5 Outlet Node,  !- Fan Inlet Node Name
  CoreZnSupplyFan 5 Outlet Node,          !- Fan Outlet Node Name
  CoreZnCoolingCoil 5 Outlet Node;        !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  CoreZnCoolingCoil 5,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  6890.27670239105,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.5430591142852,                        !- Gross Rated Cooling COP {W/W}
  0.293046325906176,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  CoreZnOAControl 5 OA System Mixed Air Node, !- Air Inlet Node Name
  CoreZnCoolingCoil 5 Outlet Node,        !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-4,         !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

CoilSystem:Heating:DX,
  CoreZnHeatingCoil 5 CoilSystem,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  CoreZnHeatingCoil 5;                    !- Heating Coil Name

Coil:Heating:DX:SingleSpeed,
  CoreZnHeatingCoil 5,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  6601.13278455913,                       !- Gross Rated Heating Capacity {W}
  3.92520136282991,                       !- Gross Rated Heating COP {W/W}
  0.293046325906176,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  CoreZnCoolingCoil 5 Outlet Node,        !- Air Inlet Node Name
  CoreZnHeatingCoil 5 Outlet Node,        !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  CoreZnHeatingCoil 5 Defrost Curve,      !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  18.7780599075729,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Curve:Biquadratic,
  CoreZnHeatingCoil 5 Defrost Curve,      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

SetpointManager:MixedAir,
  CoreZnHeatingCoil 5 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  CoreZnSupplyFan 5 Outlet Node,          !- Reference Setpoint Node Name
  CoreZnSupplyHeatingCoil 5 Outlet Node,  !- Fan Inlet Node Name
  CoreZnSupplyFan 5 Outlet Node,          !- Fan Outlet Node Name
  CoreZnHeatingCoil 5 Outlet Node;        !- Setpoint Node or NodeList Name

Coil:Heating:Fuel,
  CoreZnSupplyHeatingCoil 5,              !- Name
  CoreZnSupplyHeatingCoil 5 AvailSch,     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.815459,                               !- Burner Efficiency
  4590.07910103734,                       !- Nominal Capacity {W}
  CoreZnHeatingCoil 5 Outlet Node,        !- Air Inlet Node Name
  CoreZnSupplyHeatingCoil 5 Outlet Node,  !- Air Outlet Node Name
  CoreZnSupplyHeatingCoil 5 Outlet Node,  !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  CoreZnSupplyHeatingCoil 5 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  CoreZnSupplyFan 5 Outlet Node,          !- Reference Setpoint Node Name
  CoreZnSupplyHeatingCoil 5 Outlet Node,  !- Fan Inlet Node Name
  CoreZnSupplyFan 5 Outlet Node,          !- Fan Outlet Node Name
  CoreZnSupplyHeatingCoil 5 Outlet Node;  !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  CoreZnSupplyFan 5,                      !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  874.17749455,                           !- Pressure Rise {Pa}
  0.293046325906176,                      !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0.146523162953088,                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.657692,                               !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  CoreZnSupplyHeatingCoil 5 Outlet Node,  !- Air Inlet Node Name
  CoreZnSupplyFan 5 Outlet Node,          !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 5,  !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zn Sys 5 Conference-Office,             !- Control Zone Name
  Zn Sys 5 Conference-Office Room Air Node, !- Zone Node Name
  CoreZn TU 5 Outlet Node,                !- Zone Inlet Node Name
  CoreZnSupplyFan 5 Outlet Node;          !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  SZHPAirSys 5 SZHPAirSys 5 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  SZHPAirSys 5 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  SZHPAirSys 5 Zone Splitter;             !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  SZHPAirSys 5 Zone Splitter,             !- Name
  SZHPAirSys 5 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  SZHPAirSys 5 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  SZHPAirSys 5 Return Path,               !- Name
  SZHPAirSys 5 Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  SZHPAirSys 5 Zone Mixer;                !- Component Name 1

AirLoopHVAC:ZoneMixer,
  SZHPAirSys 5 Zone Mixer,                !- Name
  SZHPAirSys 5 Zone Mixer Outlet Node,    !- Outlet Node Name
  Zn Sys 5 Conference-Office Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  SZHPAirSys 6,                           !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Availability Manager List Name
  0.739461412429056,                      !- Design Supply Air Flow Rate {m3/s}
  SZHPAirSys 6 Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  SZHPAirSys 6 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  SZHPAirSys 6 Zone Mixer Outlet Node,    !- Demand Side Outlet Node Name
  SZHPAirSys 6 Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  SZHPAirSys 6 Supply Outlet Nodes,       !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  SZHPAirSys 6 Supply Outlet Nodes,       !- Name
  CoreZnSupplyFan 6 Outlet Node;          !- Node Name 1

NodeList,
  SZHPAirSys 6 Demand Inlet Nodes,        !- Name
  SZHPAirSys 6 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  SZHPAirSys 6,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 6;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 6,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  OfficeHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  Zn Sys 6 Conference-Support;            !- Control Zone or Zone List Name

BranchList,
  SZHPAirSys 6 Supply Branches,           !- Name
  SZHPAirSys 6 Main Branch;               !- Branch Name 1

Branch,
  SZHPAirSys 6 Main Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  CoreZnOAControl 6 OA System,            !- Component Name 1
  SZHPAirSys 6 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  CoreZnOAControl 6 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  CoreZnCoolingCoil 6 CoilSystem,         !- Component Name 2
  CoreZnOAControl 6 OA System Mixed Air Node, !- Component Inlet Node Name 2
  CoreZnCoolingCoil 6 Outlet Node,        !- Component Outlet Node Name 2
  CoilSystem:Heating:DX,                  !- Component Object Type 3
  CoreZnHeatingCoil 6 CoilSystem,         !- Component Name 3
  CoreZnCoolingCoil 6 Outlet Node,        !- Component Inlet Node Name 3
  CoreZnHeatingCoil 6 Outlet Node,        !- Component Outlet Node Name 3
  Coil:Heating:Fuel,                      !- Component Object Type 4
  CoreZnSupplyHeatingCoil 6,              !- Component Name 4
  CoreZnHeatingCoil 6 Outlet Node,        !- Component Inlet Node Name 4
  CoreZnSupplyHeatingCoil 6 Outlet Node,  !- Component Outlet Node Name 4
  Fan:VariableVolume,                     !- Component Object Type 5
  CoreZnSupplyFan 6,                      !- Component Name 5
  CoreZnSupplyHeatingCoil 6 Outlet Node,  !- Component Inlet Node Name 5
  CoreZnSupplyFan 6 Outlet Node;          !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  CoreZnOAControl 6 OA System,            !- Name
  CoreZnOAControl 6 OA System Controller List, !- Controller List Name
  CoreZnOAControl 6 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  CoreZnOAControl 6 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  CoreZnOAControl 6;                      !- Controller Name 1

Controller:OutdoorAir,
  CoreZnOAControl 6,                      !- Name
  CoreZnOAControl 6 OA System Relief Node, !- Relief Air Outlet Node Name
  SZHPAirSys 6 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  CoreZnOAControl 6 OA System Mixed Air Node, !- Mixed Air Node Name
  CoreZnOAControl 6 OA System OA Node,    !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.6666666666667,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  CoreZnOAControl 6 Schedule,             !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  CoreZnOAControl 6 Max OA Schedule,      !- Maximum Fraction of Outdoor Air Schedule Name
  CoreZnOAControl 6 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  CoreZnOAControl 6 Mech Vent Controller, !- Name
  CoreZnOAControl 6 Schedule,             !- Availability Schedule Name
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zn Sys 6 Conference-Support,            !- Zone or ZoneList Name 1
  Zn Sys 6 Conference-Support Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  CoreZnOAControl 6 OA System OA Node;    !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  CoreZnOAControl 6 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  CoreZnOAControl 6 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  CoreZnOAControl 6 OA System Outdoor Air Mixer, !- Name
  CoreZnOAControl 6 OA System Mixed Air Node, !- Mixed Air Node Name
  CoreZnOAControl 6 OA System OA Node,    !- Outdoor Air Stream Node Name
  CoreZnOAControl 6 OA System Relief Node, !- Relief Air Stream Node Name
  SZHPAirSys 6 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  CoreZnOAControl 6 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  CoreZnSupplyFan 6 Outlet Node,          !- Reference Setpoint Node Name
  CoreZnSupplyHeatingCoil 6 Outlet Node,  !- Fan Inlet Node Name
  CoreZnSupplyFan 6 Outlet Node,          !- Fan Outlet Node Name
  CoreZnOAControl 6 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  CoreZnCoolingCoil 6 CoilSystem,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CoreZnOAControl 6 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  CoreZnCoolingCoil 6 Outlet Node,        !- DX Cooling Coil System Outlet Node Name
  CoreZnCoolingCoil 6 Outlet Node,        !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoreZnCoolingCoil 6;                    !- Cooling Coil Name

Table:Lookup,
  CoilClgDXSEEREIR_fTwbToadbSI-5,         !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariableList, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.02566,                                !- Output Value 1 {BasedOnField A4}
  1.16563,                                !- Output Value 2 {BasedOnField A4}
  1.39209,                                !- Output Value 3 {BasedOnField A4}
  0.87727,                                !- Output Value 4 {BasedOnField A4}
  1,                                      !- Output Value 5 {BasedOnField A4}
  1.19866,                                !- Output Value 6 {BasedOnField A4}
  0.772486,                               !- Output Value 7 {BasedOnField A4}
  0.882988,                               !- Output Value 8 {BasedOnField A4}
  1.06195;                                !- Output Value 9 {BasedOnField A4}

Table:IndependentVariableList,
  CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariableList, !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariable_0, !- Independent Variable Name 1
  CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariable_1; !- Independent Variable Name 2

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  13.89,                                  !- Minimum Value {BasedOnField A4}
  25,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  13.89,                                  !- Value 1
  19.44,                                  !- Value 2
  25;                                     !- Value 3

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariable_1, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  27.78,                                  !- Minimum Value {BasedOnField A4}
  43.33,                                  !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  27.78,                                  !- Value 1
  35,                                     !- Value 2
  43.33;                                  !- Value 3

SetpointManager:MixedAir,
  CoreZnCoolingCoil 6 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  CoreZnSupplyFan 6 Outlet Node,          !- Reference Setpoint Node Name
  CoreZnSupplyHeatingCoil 6 Outlet Node,  !- Fan Inlet Node Name
  CoreZnSupplyFan 6 Outlet Node,          !- Fan Outlet Node Name
  CoreZnCoolingCoil 6 Outlet Node;        !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  CoreZnCoolingCoil 6,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  14673.716798239,                        !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.5430591142852,                        !- Gross Rated Cooling COP {W/W}
  0.739461412429056,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  CoreZnOAControl 6 OA System Mixed Air Node, !- Air Inlet Node Name
  CoreZnCoolingCoil 6 Outlet Node,        !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-5,         !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

CoilSystem:Heating:DX,
  CoreZnHeatingCoil 6 CoilSystem,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  CoreZnHeatingCoil 6;                    !- Heating Coil Name

Coil:Heating:DX:SingleSpeed,
  CoreZnHeatingCoil 6,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  20491.968833047,                        !- Gross Rated Heating Capacity {W}
  3.78098993878577,                       !- Gross Rated Heating COP {W/W}
  0.739461412429056,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  CoreZnCoolingCoil 6 Outlet Node,        !- Air Inlet Node Name
  CoreZnHeatingCoil 6 Outlet Node,        !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  CoreZnHeatingCoil 6 Defrost Curve,      !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  39.9901336671401,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Curve:Biquadratic,
  CoreZnHeatingCoil 6 Defrost Curve,      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

SetpointManager:MixedAir,
  CoreZnHeatingCoil 6 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  CoreZnSupplyFan 6 Outlet Node,          !- Reference Setpoint Node Name
  CoreZnSupplyHeatingCoil 6 Outlet Node,  !- Fan Inlet Node Name
  CoreZnSupplyFan 6 Outlet Node,          !- Fan Outlet Node Name
  CoreZnHeatingCoil 6 Outlet Node;        !- Setpoint Node or NodeList Name

Coil:Heating:Fuel,
  CoreZnSupplyHeatingCoil 6,              !- Name
  CoreZnSupplyHeatingCoil 6 AvailSch,     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.815459,                               !- Burner Efficiency
  17217.9253726181,                       !- Nominal Capacity {W}
  CoreZnHeatingCoil 6 Outlet Node,        !- Air Inlet Node Name
  CoreZnSupplyHeatingCoil 6 Outlet Node,  !- Air Outlet Node Name
  CoreZnSupplyHeatingCoil 6 Outlet Node,  !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  CoreZnSupplyHeatingCoil 6 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  CoreZnSupplyFan 6 Outlet Node,          !- Reference Setpoint Node Name
  CoreZnSupplyHeatingCoil 6 Outlet Node,  !- Fan Inlet Node Name
  CoreZnSupplyFan 6 Outlet Node,          !- Fan Outlet Node Name
  CoreZnSupplyHeatingCoil 6 Outlet Node;  !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  CoreZnSupplyFan 6,                      !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  0.4325,                                 !- Fan Total Efficiency
  934.392245236,                          !- Pressure Rise {Pa}
  0.739461412429056,                      !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0.369730706214528,                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.665385,                               !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  CoreZnSupplyHeatingCoil 6 Outlet Node,  !- Air Inlet Node Name
  CoreZnSupplyFan 6 Outlet Node,          !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 6,  !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zn Sys 6 Conference-Support,            !- Control Zone Name
  Zn Sys 6 Conference-Support Room Air Node, !- Zone Node Name
  CoreZn TU 6 Outlet Node,                !- Zone Inlet Node Name
  CoreZnSupplyFan 6 Outlet Node;          !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  SZHPAirSys 6 SZHPAirSys 6 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  SZHPAirSys 6 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  SZHPAirSys 6 Zone Splitter;             !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  SZHPAirSys 6 Zone Splitter,             !- Name
  SZHPAirSys 6 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  SZHPAirSys 6 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  SZHPAirSys 6 Return Path,               !- Name
  SZHPAirSys 6 Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  SZHPAirSys 6 Zone Mixer;                !- Component Name 1

AirLoopHVAC:ZoneMixer,
  SZHPAirSys 6 Zone Mixer,                !- Name
  SZHPAirSys 6 Zone Mixer Outlet Node,    !- Outlet Node Name
  Zn Sys 6 Conference-Support Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  SZHPAirSys 7,                           !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Availability Manager List Name
  1.02542852668723,                       !- Design Supply Air Flow Rate {m3/s}
  SZHPAirSys 7 Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  SZHPAirSys 7 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  SZHPAirSys 7 Zone Mixer Outlet Node,    !- Demand Side Outlet Node Name
  SZHPAirSys 7 Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  SZHPAirSys 7 Supply Outlet Nodes,       !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  SZHPAirSys 7 Supply Outlet Nodes,       !- Name
  CoreZnSupplyFan 9 Outlet Node;          !- Node Name 1

NodeList,
  SZHPAirSys 7 Demand Inlet Nodes,        !- Name
  SZHPAirSys 7 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  SZHPAirSys 7,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 8;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 8,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  OfficeHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  Zn Sys 9 Library;                       !- Control Zone or Zone List Name

BranchList,
  SZHPAirSys 7 Supply Branches,           !- Name
  SZHPAirSys 7 Main Branch;               !- Branch Name 1

Branch,
  SZHPAirSys 7 Main Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  CoreZnOAControl 9 OA System,            !- Component Name 1
  SZHPAirSys 7 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  CoreZnOAControl 9 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  CoreZnCoolingCoil 9 CoilSystem,         !- Component Name 2
  CoreZnOAControl 9 OA System Mixed Air Node, !- Component Inlet Node Name 2
  CoreZnCoolingCoil 9 Outlet Node,        !- Component Outlet Node Name 2
  CoilSystem:Heating:DX,                  !- Component Object Type 3
  CoreZnHeatingCoil 9 CoilSystem,         !- Component Name 3
  CoreZnCoolingCoil 9 Outlet Node,        !- Component Inlet Node Name 3
  CoreZnHeatingCoil 9 Outlet Node,        !- Component Outlet Node Name 3
  Coil:Heating:Fuel,                      !- Component Object Type 4
  CoreZnSupplyHeatingCoil 9,              !- Component Name 4
  CoreZnHeatingCoil 9 Outlet Node,        !- Component Inlet Node Name 4
  CoreZnSupplyHeatingCoil 9 Outlet Node,  !- Component Outlet Node Name 4
  Fan:VariableVolume,                     !- Component Object Type 5
  CoreZnSupplyFan 9,                      !- Component Name 5
  CoreZnSupplyHeatingCoil 9 Outlet Node,  !- Component Inlet Node Name 5
  CoreZnSupplyFan 9 Outlet Node;          !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  CoreZnOAControl 9 OA System,            !- Name
  CoreZnOAControl 9 OA System Controller List, !- Controller List Name
  CoreZnOAControl 9 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  CoreZnOAControl 9 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  CoreZnOAControl 9;                      !- Controller Name 1

Controller:OutdoorAir,
  CoreZnOAControl 9,                      !- Name
  CoreZnOAControl 9 OA System Relief Node, !- Relief Air Outlet Node Name
  SZHPAirSys 7 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  CoreZnOAControl 9 OA System Mixed Air Node, !- Mixed Air Node Name
  CoreZnOAControl 9 OA System OA Node,    !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.6666666666667,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  CoreZnOAControl 9 Schedule,             !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  CoreZnOAControl 9 Max OA Schedule,      !- Maximum Fraction of Outdoor Air Schedule Name
  CoreZnOAControl 9 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  CoreZnOAControl 9 Mech Vent Controller, !- Name
  CoreZnOAControl 9 Schedule,             !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zn Sys 9 Library,                       !- Zone or ZoneList Name 1
  Zn Sys 9 Library Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  CoreZnOAControl 9 OA System OA Node;    !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  CoreZnOAControl 9 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  CoreZnOAControl 9 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  CoreZnOAControl 9 OA System Outdoor Air Mixer, !- Name
  CoreZnOAControl 9 OA System Mixed Air Node, !- Mixed Air Node Name
  CoreZnOAControl 9 OA System OA Node,    !- Outdoor Air Stream Node Name
  CoreZnOAControl 9 OA System Relief Node, !- Relief Air Stream Node Name
  SZHPAirSys 7 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  CoreZnOAControl 9 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  CoreZnSupplyFan 9 Outlet Node,          !- Reference Setpoint Node Name
  CoreZnSupplyHeatingCoil 9 Outlet Node,  !- Fan Inlet Node Name
  CoreZnSupplyFan 9 Outlet Node,          !- Fan Outlet Node Name
  CoreZnOAControl 9 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  CoreZnCoolingCoil 9 CoilSystem,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CoreZnOAControl 9 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  CoreZnCoolingCoil 9 Outlet Node,        !- DX Cooling Coil System Outlet Node Name
  CoreZnCoolingCoil 9 Outlet Node,        !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  CoreZnCoolingCoil 9;                    !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  CoreZnCoolingCoil 9,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  22297.6676176991,                       !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.82704804476115,                       !- High Speed Gross Rated Cooling COP {W/W}
  1.02542852668723,                       !- High Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  CoreZnOAControl 9 OA System Mixed Air Node, !- Air Inlet Node Name
  CoreZnCoolingCoil 9 Outlet Node,        !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXDblQRatio_fCFMRatio,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXDblEIRRatio_fCFMRatio,         !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  11148.8338088496,                       !- Low Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Low Speed Gross Rated Sensible Heat Ratio
  3.82704804476115,                       !- Low Speed Gross Rated Cooling COP {W/W}
  0.512714263343616,                      !- Low Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  CoilClgDXQRatio_fTwbToadbSI 2,          !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI 2,        !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  CoreZnCoolingCoil 9 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  CoreZnSupplyFan 9 Outlet Node,          !- Reference Setpoint Node Name
  CoreZnSupplyHeatingCoil 9 Outlet Node,  !- Fan Inlet Node Name
  CoreZnSupplyFan 9 Outlet Node,          !- Fan Outlet Node Name
  CoreZnCoolingCoil 9 Outlet Node;        !- Setpoint Node or NodeList Name

Curve:Biquadratic,
  CoilClgDXQRatio_fTwbToadbSI 2,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.29;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Biquadratic,
  CoilClgDXEIRRatio_fTwbToadbSI 2,        !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.33;                                   !- Maximum Curve Output {BasedOnField A4}

CoilSystem:Heating:DX,
  CoreZnHeatingCoil 9 CoilSystem,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  CoreZnHeatingCoil 9;                    !- Heating Coil Name

Coil:Heating:DX:SingleSpeed,
  CoreZnHeatingCoil 9,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  14900.2021212681,                       !- Gross Rated Heating Capacity {W}
  4.14351477784546,                       !- Gross Rated Heating COP {W/W}
  1.02542852668723,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  CoreZnCoolingCoil 9 Outlet Node,        !- Air Inlet Node Name
  CoreZnHeatingCoil 9 Outlet Node,        !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  CoreZnHeatingCoil 9 Defrost Curve,      !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  60.7677002580699,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Curve:Biquadratic,
  CoreZnHeatingCoil 9 Defrost Curve,      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

SetpointManager:MixedAir,
  CoreZnHeatingCoil 9 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  CoreZnSupplyFan 9 Outlet Node,          !- Reference Setpoint Node Name
  CoreZnSupplyHeatingCoil 9 Outlet Node,  !- Fan Inlet Node Name
  CoreZnSupplyFan 9 Outlet Node,          !- Fan Outlet Node Name
  CoreZnHeatingCoil 9 Outlet Node;        !- Setpoint Node or NodeList Name

Coil:Heating:Fuel,
  CoreZnSupplyHeatingCoil 9,              !- Name
  CoreZnSupplyHeatingCoil 9 AvailSch,     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.815459,                               !- Burner Efficiency
  15825.8377893,                          !- Nominal Capacity {W}
  CoreZnHeatingCoil 9 Outlet Node,        !- Air Inlet Node Name
  CoreZnSupplyHeatingCoil 9 Outlet Node,  !- Air Outlet Node Name
  CoreZnSupplyHeatingCoil 9 Outlet Node,  !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  CoreZnSupplyHeatingCoil 9 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  CoreZnSupplyFan 9 Outlet Node,          !- Reference Setpoint Node Name
  CoreZnSupplyHeatingCoil 9 Outlet Node,  !- Fan Inlet Node Name
  CoreZnSupplyFan 9 Outlet Node,          !- Fan Outlet Node Name
  CoreZnSupplyHeatingCoil 9 Outlet Node;  !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  CoreZnSupplyFan 9,                      !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  0.4475,                                 !- Fan Total Efficiency
  915.075401041,                          !- Pressure Rise {Pa}
  1.02542852668723,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0.512714263343616,                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.688462,                               !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  CoreZnSupplyHeatingCoil 9 Outlet Node,  !- Air Inlet Node Name
  CoreZnSupplyFan 9 Outlet Node,          !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 7,  !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zn Sys 9 Library,                       !- Control Zone Name
  Zn Sys 9 Library Room Air Node,         !- Zone Node Name
  CoreZn TU 9 Outlet Node,                !- Zone Inlet Node Name
  CoreZnSupplyFan 9 Outlet Node;          !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  SZHPAirSys 7 SZHPAirSys 7 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  SZHPAirSys 7 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  SZHPAirSys 7 Zone Splitter;             !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  SZHPAirSys 7 Zone Splitter,             !- Name
  SZHPAirSys 7 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  SZHPAirSys 7 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  SZHPAirSys 7 Return Path,               !- Name
  SZHPAirSys 7 Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  SZHPAirSys 7 Zone Mixer;                !- Component Name 1

AirLoopHVAC:ZoneMixer,
  SZHPAirSys 7 Zone Mixer,                !- Name
  SZHPAirSys 7 Zone Mixer Outlet Node,    !- Outlet Node Name
  Zn Sys 9 Library Return Air Node;       !- Inlet Node Name 1

PlantLoop,
  NonResBaseElecSHWSystem,                !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  NonResBaseElecSHWSystem Operation Schemes, !- Plant Equipment Operation Scheme Name
  NonResBaseElecSHWSystem Supply Mixer Outlet Node, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  NonResBaseElecSHWSystem Supply Inlet Node, !- Plant Side Inlet Node Name
  NonResBaseElecSHWSystem Supply Mixer Outlet Node, !- Plant Side Outlet Node Name
  NonResBaseElecSHWSystem Supply Branches, !- Plant Side Branch List Name
  NonResBaseElecSHWSystem Supply Connector List, !- Plant Side Connector List Name
  NonResBaseElecSHWSystem Demand Inlet Node, !- Demand Side Inlet Node Name
  NonResBaseElecSHWSystem Demand Mixer Outlet Node, !- Demand Side Outlet Node Name
  NonResBaseElecSHWSystem Demand Branches, !- Demand Side Branch List Name
  NonResBaseElecSHWSystem Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  NonResBaseElecSHWSystem,                !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  57.2222222222223,                       !- Design Loop Exit Temperature {C}
  44.4444444444444,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  NonResBaseElecSHWSystem Supply Branches, !- Name
  NonResBaseElecSHWSystem Supply Inlet Branch, !- Branch Name 1
  NonResBaseElecSHWSystem Supply Branch 1, !- Branch Name 2
  NonResBaseElecSHWSystem Supply Outlet Branch; !- Branch Name 3

ConnectorList,
  NonResBaseElecSHWSystem Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  NonResBaseElecSHWSystem Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  NonResBaseElecSHWSystem Supply Mixer;   !- Connector Name 2

Connector:Splitter,
  NonResBaseElecSHWSystem Supply Splitter, !- Name
  NonResBaseElecSHWSystem Supply Inlet Branch, !- Inlet Branch Name
  NonResBaseElecSHWSystem Supply Branch 1; !- Outlet Branch Name 1

Connector:Mixer,
  NonResBaseElecSHWSystem Supply Mixer,   !- Name
  NonResBaseElecSHWSystem Supply Outlet Branch, !- Outlet Branch Name
  NonResBaseElecSHWSystem Supply Branch 1; !- Inlet Branch Name 1

Branch,
  NonResBaseElecSHWSystem Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  NonResBaseElecSHWSystem Pump,           !- Component Name 1
  NonResBaseElecSHWSystem Supply Inlet Node, !- Component Inlet Node Name 1
  NonResBaseElecSHWSystem Pump Outlet Node; !- Component Outlet Node Name 1

Pump:VariableSpeed,
  NonResBaseElecSHWSystem Pump,           !- Name
  NonResBaseElecSHWSystem Supply Inlet Node, !- Inlet Node Name
  NonResBaseElecSHWSystem Pump Outlet Node, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  0,                                      !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  NonResBaseElecSHWSystem Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  NonResBaseElecWaterHeater,              !- Component Name 1
  NonResBaseElecSHWSystem Supply Splitter Outlet Node 1, !- Component Inlet Node Name 1
  NonResBaseElecWaterHeater Supply Outlet Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  NonResBaseElecWaterHeater,              !- Name
  0.0937919048537778,                     !- Tank Volume {m3}
  NonResBaseElecWaterHeater Setpoint Temp, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  7221.74008275583,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  NonResBaseElecWaterHeater Ambient Temperature, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.71606015,                             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  0.71606015,                             !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  NonResBaseElecSHWSystem Supply Splitter Outlet Node 1, !- Use Side Inlet Node Name
  NonResBaseElecWaterHeater Supply Outlet Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

WaterHeater:Sizing,
  NonResBaseElecWaterHeater,              !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  NonResBaseElecSHWSystem Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  NonResBaseElecSHWSystem Supply Outlet Pipe, !- Component Name 1
  NonResBaseElecSHWSystem Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  NonResBaseElecSHWSystem Supply Mixer Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  NonResBaseElecSHWSystem Supply Outlet Pipe, !- Name
  NonResBaseElecSHWSystem Supply Outlet Pipe Node, !- Inlet Node Name
  NonResBaseElecSHWSystem Supply Mixer Outlet Node; !- Outlet Node Name

BranchList,
  NonResBaseElecSHWSystem Demand Branches, !- Name
  NonResBaseElecSHWSystem Demand Inlet Branch, !- Branch Name 1
  NonResBaseElecSHWSystem Demand Branch 1, !- Branch Name 2
  NonResBaseElecSHWSystem Demand Branch 2, !- Branch Name 3
  NonResBaseElecSHWSystem Demand Branch 3, !- Branch Name 4
  NonResBaseElecSHWSystem Demand Branch 4, !- Branch Name 5
  NonResBaseElecSHWSystem Demand Branch 5, !- Branch Name 6
  NonResBaseElecSHWSystem Demand Branch 6, !- Branch Name 7
  NonResBaseElecSHWSystem Demand Branch 7, !- Branch Name 8
  NonResBaseElecSHWSystem Demand Branch 8, !- Branch Name 9
  NonResBaseElecSHWSystem Demand Branch 9, !- Branch Name 10
  NonResBaseElecSHWSystem Demand Branch 10, !- Branch Name 11
  NonResBaseElecSHWSystem Demand Branch 11, !- Branch Name 12
  NonResBaseElecSHWSystem Demand Branch 12, !- Branch Name 13
  NonResBaseElecSHWSystem Demand Branch 13, !- Branch Name 14
  NonResBaseElecSHWSystem Demand Branch 14, !- Branch Name 15
  NonResBaseElecSHWSystem Demand Branch 15, !- Branch Name 16
  NonResBaseElecSHWSystem Demand Branch 16, !- Branch Name 17
  NonResBaseElecSHWSystem Demand Bypass Branch, !- Branch Name 18
  NonResBaseElecSHWSystem Demand Outlet Branch; !- Branch Name 19

ConnectorList,
  NonResBaseElecSHWSystem Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  NonResBaseElecSHWSystem Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  NonResBaseElecSHWSystem Demand Mixer;   !- Connector Name 2

Connector:Splitter,
  NonResBaseElecSHWSystem Demand Splitter, !- Name
  NonResBaseElecSHWSystem Demand Inlet Branch, !- Inlet Branch Name
  NonResBaseElecSHWSystem Demand Branch 1, !- Outlet Branch Name 1
  NonResBaseElecSHWSystem Demand Branch 2, !- Outlet Branch Name 2
  NonResBaseElecSHWSystem Demand Branch 3, !- Outlet Branch Name 3
  NonResBaseElecSHWSystem Demand Branch 4, !- Outlet Branch Name 4
  NonResBaseElecSHWSystem Demand Branch 5, !- Outlet Branch Name 5
  NonResBaseElecSHWSystem Demand Branch 6, !- Outlet Branch Name 6
  NonResBaseElecSHWSystem Demand Branch 7, !- Outlet Branch Name 7
  NonResBaseElecSHWSystem Demand Branch 8, !- Outlet Branch Name 8
  NonResBaseElecSHWSystem Demand Branch 9, !- Outlet Branch Name 9
  NonResBaseElecSHWSystem Demand Branch 10, !- Outlet Branch Name 10
  NonResBaseElecSHWSystem Demand Branch 11, !- Outlet Branch Name 11
  NonResBaseElecSHWSystem Demand Branch 12, !- Outlet Branch Name 12
  NonResBaseElecSHWSystem Demand Branch 13, !- Outlet Branch Name 13
  NonResBaseElecSHWSystem Demand Branch 14, !- Outlet Branch Name 14
  NonResBaseElecSHWSystem Demand Branch 15, !- Outlet Branch Name 15
  NonResBaseElecSHWSystem Demand Branch 16, !- Outlet Branch Name 16
  NonResBaseElecSHWSystem Demand Bypass Branch; !- Outlet Branch Name 17

Connector:Mixer,
  NonResBaseElecSHWSystem Demand Mixer,   !- Name
  NonResBaseElecSHWSystem Demand Outlet Branch, !- Outlet Branch Name
  NonResBaseElecSHWSystem Demand Branch 1, !- Inlet Branch Name 1
  NonResBaseElecSHWSystem Demand Branch 2, !- Inlet Branch Name 2
  NonResBaseElecSHWSystem Demand Branch 3, !- Inlet Branch Name 3
  NonResBaseElecSHWSystem Demand Branch 4, !- Inlet Branch Name 4
  NonResBaseElecSHWSystem Demand Branch 5, !- Inlet Branch Name 5
  NonResBaseElecSHWSystem Demand Branch 6, !- Inlet Branch Name 6
  NonResBaseElecSHWSystem Demand Branch 7, !- Inlet Branch Name 7
  NonResBaseElecSHWSystem Demand Branch 8, !- Inlet Branch Name 8
  NonResBaseElecSHWSystem Demand Branch 9, !- Inlet Branch Name 9
  NonResBaseElecSHWSystem Demand Branch 10, !- Inlet Branch Name 10
  NonResBaseElecSHWSystem Demand Branch 11, !- Inlet Branch Name 11
  NonResBaseElecSHWSystem Demand Branch 12, !- Inlet Branch Name 12
  NonResBaseElecSHWSystem Demand Branch 13, !- Inlet Branch Name 13
  NonResBaseElecSHWSystem Demand Branch 14, !- Inlet Branch Name 14
  NonResBaseElecSHWSystem Demand Branch 15, !- Inlet Branch Name 15
  NonResBaseElecSHWSystem Demand Branch 16, !- Inlet Branch Name 16
  NonResBaseElecSHWSystem Demand Bypass Branch; !- Inlet Branch Name 17

Branch,
  NonResBaseElecSHWSystem Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  NonResBaseElecSHWSystem Demand Inlet Pipe, !- Component Name 1
  NonResBaseElecSHWSystem Demand Inlet Node, !- Component Inlet Node Name 1
  NonResBaseElecSHWSystem Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  NonResBaseElecSHWSystem Demand Inlet Pipe, !- Name
  NonResBaseElecSHWSystem Demand Inlet Node, !- Inlet Node Name
  NonResBaseElecSHWSystem Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Zn 101 Reception Space Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 1, !- Component Inlet Node Name 1
  Zn 101 Reception Space Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Zn 101 Reception Space Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 1, !- Inlet Node Name
  Zn 101 Reception Space Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Zn 101 Reception Space Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Zn 101 Reception Space Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  1.0966127637506e-06,                    !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Zn 101 Reception Space Target SHW Temp; !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Zn 105 Phone Space Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 2, !- Component Inlet Node Name 1
  Zn 105 Phone Space Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Zn 105 Phone Space Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 2, !- Inlet Node Name
  Zn 105 Phone Space Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Zn 105 Phone Space Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Zn 105 Phone Space Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  1.12735871946262e-07,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Zn 105 Phone Space Target SHW Temp;     !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 3, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Zn 106 Conference Space Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 3, !- Component Inlet Node Name 1
  Zn 106 Conference Space Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Zn 106 Conference Space Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 3, !- Inlet Node Name
  Zn 106 Conference Space Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Zn 106 Conference Space Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Zn 106 Conference Space Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  1.52594155024918e-06,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Zn 106 Conference Space Target SHW Temp; !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 4, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Zn 111 Open Office Space Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 4, !- Component Inlet Node Name 1
  Zn 111 Open Office Space Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Zn 111 Open Office Space Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 4, !- Inlet Node Name
  Zn 111 Open Office Space Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Zn 111 Open Office Space Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Zn 111 Open Office Space Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  5.40631459483301e-06,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Zn 111 Open Office Space Target SHW Temp; !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 5, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Zn 112 Huddle Space Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 5, !- Component Inlet Node Name 1
  Zn 112 Huddle Space Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Zn 112 Huddle Space Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 5, !- Inlet Node Name
  Zn 112 Huddle Space Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Zn 112 Huddle Space Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Zn 112 Huddle Space Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  4.59292423775249e-07,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Zn 112 Huddle Space Target SHW Temp;    !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 6, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Zn 120 Conference Space Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 6, !- Component Inlet Node Name 1
  Zn 120 Conference Space Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Zn 120 Conference Space Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 6, !- Inlet Node Name
  Zn 120 Conference Space Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Zn 120 Conference Space Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Zn 120 Conference Space Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  1.22035366895548e-06,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Zn 120 Conference Space Target SHW Temp; !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 7, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Zn 121 Huddle Space Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 7, !- Component Inlet Node Name 1
  Zn 121 Huddle Space Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Zn 121 Huddle Space Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 7, !- Inlet Node Name
  Zn 121 Huddle Space Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Zn 121 Huddle Space Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Zn 121 Huddle Space Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  3.10228165238883e-07,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Zn 121 Huddle Space Target SHW Temp;    !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 8, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Zn 122 Office Space Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 8, !- Component Inlet Node Name 1
  Zn 122 Office Space Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Zn 122 Office Space Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 8, !- Inlet Node Name
  Zn 122 Office Space Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Zn 122 Office Space Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Zn 122 Office Space Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  1.87999321741043e-07,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Zn 122 Office Space Target SHW Temp;    !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 9, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Zn 123 Office Space Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 9, !- Component Inlet Node Name 1
  Zn 123 Office Space Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Zn 123 Office Space Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 9, !- Inlet Node Name
  Zn 123 Office Space Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Zn 123 Office Space Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Zn 123 Office Space Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  1.69321469096971e-07,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Zn 123 Office Space Target SHW Temp;    !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 10, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Zn 124 Conference Space Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 10, !- Component Inlet Node Name 1
  Zn 124 Conference Space Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Zn 124 Conference Space Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 10, !- Inlet Node Name
  Zn 124 Conference Space Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Zn 124 Conference Space Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Zn 124 Conference Space Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  4.63145131768711e-07,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Zn 124 Conference Space Target SHW Temp; !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 11, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Zn 125 Electrical Space Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 11, !- Component Inlet Node Name 1
  Zn 125 Electrical Space Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Zn 125 Electrical Space Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 11, !- Inlet Node Name
  Zn 125 Electrical Space Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Zn 125 Electrical Space Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Zn 125 Electrical Space Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  6.06471336942543e-08,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Zn 125 Electrical Space Target SHW Temp; !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 12, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Zn 127 Huddle Space Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 12, !- Component Inlet Node Name 1
  Zn 127 Huddle Space Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Zn 127 Huddle Space Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 12, !- Inlet Node Name
  Zn 127 Huddle Space Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Zn 127 Huddle Space Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Zn 127 Huddle Space Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  3.08041038430367e-07,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Zn 127 Huddle Space Target SHW Temp;    !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 13, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Zn 128 IT Room Space Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 13, !- Component Inlet Node Name 1
  Zn 128 IT Room Space Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Zn 128 IT Room Space Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 13, !- Inlet Node Name
  Zn 128 IT Room Space Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Zn 128 IT Room Space Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Zn 128 IT Room Space Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  1.24813438543673e-07,                   !- Peak Flow Rate {m3/s}
  DataServiceHotWater,                    !- Flow Rate Fraction Schedule Name
  Zn 128 IT Room Space Target SHW Temp;   !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 14, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Zn 129 Conference Space Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 14, !- Component Inlet Node Name 1
  Zn 129 Conference Space Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Zn 129 Conference Space Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 14, !- Inlet Node Name
  Zn 129 Conference Space Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Zn 129 Conference Space Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Zn 129 Conference Space Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  5.39691415556948e-07,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Zn 129 Conference Space Target SHW Temp; !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 15, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Zn 130 Library Space Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 15, !- Component Inlet Node Name 1
  Zn 130 Library Space Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Zn 130 Library Space Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 15, !- Inlet Node Name
  Zn 130 Library Space Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Zn 130 Library Space Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Zn 130 Library Space Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  1.7205012009125e-06,                    !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Zn 130 Library Space Target SHW Temp;   !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 16, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Zn 131 Support Space Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 16, !- Component Inlet Node Name 1
  Zn 131 Support Space Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Zn 131 Support Space Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 16, !- Inlet Node Name
  Zn 131 Support Space Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Zn 131 Support Space Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Zn 131 Support Space Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  2.5651317202435e-06,                    !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Zn 131 Support Space Target SHW Temp;   !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  NonResBaseElecSHWSystem Demand Bypass Pipe, !- Component Name 1
  NonResBaseElecSHWSystem Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  NonResBaseElecSHWSystem Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  NonResBaseElecSHWSystem Demand Bypass Pipe, !- Name
  NonResBaseElecSHWSystem Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  NonResBaseElecSHWSystem Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  NonResBaseElecSHWSystem Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  NonResBaseElecSHWSystem Demand Outlet Pipe, !- Component Name 1
  NonResBaseElecSHWSystem Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  NonResBaseElecSHWSystem Demand Mixer Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  NonResBaseElecSHWSystem Demand Outlet Pipe, !- Name
  NonResBaseElecSHWSystem Demand Outlet Pipe Node, !- Inlet Node Name
  NonResBaseElecSHWSystem Demand Mixer Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  NonResBaseElecSHWSystem Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  NonResBaseElecSHWSystem Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  NonResBaseElecSHWSystem Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  NonResBaseElecSHWSystem Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  NonResBaseElecSHWSystem Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  NonResBaseElecWaterHeater;              !- Equipment Name 1

PlantLoop,
  NonResBaseGasSHWSystem,                 !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  NonResBaseGasSHWSystem Operation Schemes, !- Plant Equipment Operation Scheme Name
  NonResBaseGasSHWSystem Supply Mixer Outlet Node, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  NonResBaseGasSHWSystem Supply Inlet Node, !- Plant Side Inlet Node Name
  NonResBaseGasSHWSystem Supply Mixer Outlet Node, !- Plant Side Outlet Node Name
  NonResBaseGasSHWSystem Supply Branches, !- Plant Side Branch List Name
  NonResBaseGasSHWSystem Supply Connector List, !- Plant Side Connector List Name
  NonResBaseGasSHWSystem Demand Inlet Node, !- Demand Side Inlet Node Name
  NonResBaseGasSHWSystem Demand Mixer Outlet Node, !- Demand Side Outlet Node Name
  NonResBaseGasSHWSystem Demand Branches, !- Demand Side Branch List Name
  NonResBaseGasSHWSystem Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  NonResBaseGasSHWSystem,                 !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  57.2222222222223,                       !- Design Loop Exit Temperature {C}
  44.4444444444444,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  NonResBaseGasSHWSystem Supply Branches, !- Name
  NonResBaseGasSHWSystem Supply Inlet Branch, !- Branch Name 1
  NonResBaseGasSHWSystem Supply Branch 1, !- Branch Name 2
  NonResBaseGasSHWSystem Supply Outlet Branch; !- Branch Name 3

ConnectorList,
  NonResBaseGasSHWSystem Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  NonResBaseGasSHWSystem Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  NonResBaseGasSHWSystem Supply Mixer;    !- Connector Name 2

Connector:Splitter,
  NonResBaseGasSHWSystem Supply Splitter, !- Name
  NonResBaseGasSHWSystem Supply Inlet Branch, !- Inlet Branch Name
  NonResBaseGasSHWSystem Supply Branch 1; !- Outlet Branch Name 1

Connector:Mixer,
  NonResBaseGasSHWSystem Supply Mixer,    !- Name
  NonResBaseGasSHWSystem Supply Outlet Branch, !- Outlet Branch Name
  NonResBaseGasSHWSystem Supply Branch 1; !- Inlet Branch Name 1

Branch,
  NonResBaseGasSHWSystem Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  NonResBaseGasSHWSystem Pump,            !- Component Name 1
  NonResBaseGasSHWSystem Supply Inlet Node, !- Component Inlet Node Name 1
  NonResBaseGasSHWSystem Pump Outlet Node; !- Component Outlet Node Name 1

Pump:VariableSpeed,
  NonResBaseGasSHWSystem Pump,            !- Name
  NonResBaseGasSHWSystem Supply Inlet Node, !- Inlet Node Name
  NonResBaseGasSHWSystem Pump Outlet Node, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  0,                                      !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  NonResBaseGasSHWSystem Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  NonResBaseGasWaterHeater,               !- Component Name 1
  NonResBaseGasSHWSystem Supply Splitter Outlet Node 1, !- Component Inlet Node Name 1
  NonResBaseGasWaterHeater Supply Outlet Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  NonResBaseGasWaterHeater,               !- Name
  0.0197702593947285,                     !- Tank Volume {m3}
  NonResBaseGasWaterHeater Setpoint Temp, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  1902.81960659649,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8,                                    !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  NonResBaseGasWaterHeater Ambient Temperature, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.9678684,                              !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  4.9678684,                              !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  NonResBaseGasSHWSystem Supply Splitter Outlet Node 1, !- Use Side Inlet Node Name
  NonResBaseGasWaterHeater Supply Outlet Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

WaterHeater:Sizing,
  NonResBaseGasWaterHeater,               !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  NonResBaseGasSHWSystem Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  NonResBaseGasSHWSystem Supply Outlet Pipe, !- Component Name 1
  NonResBaseGasSHWSystem Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  NonResBaseGasSHWSystem Supply Mixer Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  NonResBaseGasSHWSystem Supply Outlet Pipe, !- Name
  NonResBaseGasSHWSystem Supply Outlet Pipe Node, !- Inlet Node Name
  NonResBaseGasSHWSystem Supply Mixer Outlet Node; !- Outlet Node Name

BranchList,
  NonResBaseGasSHWSystem Demand Branches, !- Name
  NonResBaseGasSHWSystem Demand Inlet Branch, !- Branch Name 1
  NonResBaseGasSHWSystem Demand Branch 1, !- Branch Name 2
  NonResBaseGasSHWSystem Demand Branch 2, !- Branch Name 3
  NonResBaseGasSHWSystem Demand Bypass Branch, !- Branch Name 4
  NonResBaseGasSHWSystem Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  NonResBaseGasSHWSystem Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  NonResBaseGasSHWSystem Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  NonResBaseGasSHWSystem Demand Mixer;    !- Connector Name 2

Connector:Splitter,
  NonResBaseGasSHWSystem Demand Splitter, !- Name
  NonResBaseGasSHWSystem Demand Inlet Branch, !- Inlet Branch Name
  NonResBaseGasSHWSystem Demand Branch 1, !- Outlet Branch Name 1
  NonResBaseGasSHWSystem Demand Branch 2, !- Outlet Branch Name 2
  NonResBaseGasSHWSystem Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  NonResBaseGasSHWSystem Demand Mixer,    !- Name
  NonResBaseGasSHWSystem Demand Outlet Branch, !- Outlet Branch Name
  NonResBaseGasSHWSystem Demand Branch 1, !- Inlet Branch Name 1
  NonResBaseGasSHWSystem Demand Branch 2, !- Inlet Branch Name 2
  NonResBaseGasSHWSystem Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  NonResBaseGasSHWSystem Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  NonResBaseGasSHWSystem Demand Inlet Pipe, !- Component Name 1
  NonResBaseGasSHWSystem Demand Inlet Node, !- Component Inlet Node Name 1
  NonResBaseGasSHWSystem Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  NonResBaseGasSHWSystem Demand Inlet Pipe, !- Name
  NonResBaseGasSHWSystem Demand Inlet Node, !- Inlet Node Name
  NonResBaseGasSHWSystem Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  NonResBaseGasSHWSystem Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Zn 108 Break Room Space Water Use Connection, !- Component Name 1
  NonResBaseGasSHWSystem Demand Splitter Outlet Node 1, !- Component Inlet Node Name 1
  Zn 108 Break Room Space Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Zn 108 Break Room Space Water Use Connection, !- Name
  NonResBaseGasSHWSystem Demand Splitter Outlet Node 1, !- Inlet Node Name
  Zn 108 Break Room Space Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Zn 108 Break Room Space Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Zn 108 Break Room Space Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  1.86888934284412e-06,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Zn 108 Break Room Space Target SHW Temp; !- Target Temperature Schedule Name

Branch,
  NonResBaseGasSHWSystem Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Zn 109 Dining Space Water Use Connection, !- Component Name 1
  NonResBaseGasSHWSystem Demand Splitter Outlet Node 2, !- Component Inlet Node Name 1
  Zn 109 Dining Space Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Zn 109 Dining Space Water Use Connection, !- Name
  NonResBaseGasSHWSystem Demand Splitter Outlet Node 2, !- Inlet Node Name
  Zn 109 Dining Space Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Zn 109 Dining Space Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Zn 109 Dining Space Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  1.5607988837599e-06,                    !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Zn 109 Dining Space Target SHW Temp;    !- Target Temperature Schedule Name

Branch,
  NonResBaseGasSHWSystem Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  NonResBaseGasSHWSystem Demand Bypass Pipe, !- Component Name 1
  NonResBaseGasSHWSystem Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  NonResBaseGasSHWSystem Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  NonResBaseGasSHWSystem Demand Bypass Pipe, !- Name
  NonResBaseGasSHWSystem Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  NonResBaseGasSHWSystem Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  NonResBaseGasSHWSystem Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  NonResBaseGasSHWSystem Demand Outlet Pipe, !- Component Name 1
  NonResBaseGasSHWSystem Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  NonResBaseGasSHWSystem Demand Mixer Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  NonResBaseGasSHWSystem Demand Outlet Pipe, !- Name
  NonResBaseGasSHWSystem Demand Outlet Pipe Node, !- Inlet Node Name
  NonResBaseGasSHWSystem Demand Mixer Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  NonResBaseGasSHWSystem Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  NonResBaseGasSHWSystem Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  NonResBaseGasSHWSystem Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  NonResBaseGasSHWSystem Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  NonResBaseGasSHWSystem Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  NonResBaseGasWaterHeater;               !- Equipment Name 1

RunPeriodControl:SpecialDays,
  Christmas Day,                          !- Name
  12/25,                                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Columbus Day,                           !- Name
  2nd Monday in October,                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Independence Day,                       !- Name
  7/4,                                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Labor Day,                              !- Name
  1st Monday in September,                !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Martin Luther King Day,                 !- Name
  3rd Monday in January,                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Memorial Day,                           !- Name
  Last Monday in May,                     !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  New Year's Day,                         !- Name
  1/1,                                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Presidents Day,                         !- Name
  3rd Monday in February,                 !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Thanksgiving Day,                       !- Name
  4th Thursday in November,               !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Veterans Day,                           !- Name
  11/11,                                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OutputControl:ReportingTolerances,
  0.56,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.56;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Site:Location,
  LOS ANGELES USC,                        !- Name
  38.69,                                  !- Latitude {deg}
  -121.6,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  54.5592;                                !- Elevation {m}

Site:WaterMainsTemperature,
  Schedule,                               !- Calculation Method
  WaterMainCZ09;                          !- Temperature Schedule Name

SizingPeriod:DesignDay,
  LOS ANGELES USC  August .4% Condns DB=>MCWB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.7,                                   !- Maximum Dry-Bulb Temperature {C}
  9.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  21.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.383,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.433,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  LOS ANGELES USC  July .4% Condns DB=>MCWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.402,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.401,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  LOS ANGELES USC  June .4% Condns DB=>MCWB, !- Name
  6,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  32.3,                                   !- Maximum Dry-Bulb Temperature {C}
  8.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  20.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.405,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.324,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  LOS ANGELES USC  November .4% Condns DB=>MCWB, !- Name
  11,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  31.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  15.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.325,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.558,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  LOS ANGELES USC  October .4% Condns DB=>MCWB, !- Name
  10,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  35.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  16.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.38,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.397,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  LOS ANGELES USC  September .4% Condns DB=>MCWB, !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  36.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  20.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.369,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.465,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  LOS ANGELES USC Ann Htg 99.6% Condns DB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  6.2,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  6.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

Curve:Cubic,
  FanVSDPerfSpResetPwrRatio_fCFMRatio,    !- Name
  0.027828,                               !- Coefficient1 Constant
  0.026583,                               !- Coefficient2 x
  -0.087069,                              !- Coefficient3 x**2
  1.03092,                                !- Coefficient4 x**3
  0.42,                                   !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.1,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

SetpointManager:Scheduled,
  {43c02475-45b1-4795-b0c4-264a9812390e}, !- Name
  Temperature,                            !- Control Variable
  NonResBaseElecSHWSystem Supply Temp Schedule, !- Schedule Name
  NonResBaseElecSHWSystem Supply Mixer Outlet Node; !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  {410a7a20-c3f4-41bf-ba61-4a52d5794d35}, !- Name
  Temperature,                            !- Control Variable
  NonResBaseGasSHWSystem Supply Temp Schedule, !- Schedule Name
  NonResBaseGasSHWSystem Supply Mixer Outlet Node; !- Setpoint Node or NodeList Name

Output:Meter:MeterFileOnly,
  Coal:Facility,                          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  DistrictCooling:Facility,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  DistrictHeatingWater:Facility,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML,                                   !- Column Separator
  InchPound;                              !- Unit Conversion

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

RunPeriodControl:DaylightSavingTime, 2nd Sunday in Mar, 1st Sunday in Nov; 

EnergyManagementSystem:Sensor, 
  OutdoorDBTemp,	!- Name 
  Environment,	!-  Index Key Name 
  Site Outdoor Air Drybulb Temperature;	!- Output:Variable Name 

EnergyManagementSystem:Actuator, 
  CoreZnSupplyHeatingCoil_1_Avail,	!- Name 
  CoreZnSupplyHeatingCoil 1 AvailSch,	!- Actuated Component Unique Name 
  Schedule:Constant,	!- Actuated Component Type 
  Schedule Value;	!- Actuated Component Control Type 

EnergyManagementSystem:Actuator, 
  CoreZnSupplyHeatingCoil_2_Avail,	!- Name 
  CoreZnSupplyHeatingCoil 2 AvailSch,	!- Actuated Component Unique Name 
  Schedule:Constant,	!- Actuated Component Type 
  Schedule Value;	!- Actuated Component Control Type 

EnergyManagementSystem:Actuator, 
  CoreZnSupplyHeatingCoil_3_Avail,	!- Name 
  CoreZnSupplyHeatingCoil 3 AvailSch,	!- Actuated Component Unique Name 
  Schedule:Constant,	!- Actuated Component Type 
  Schedule Value;	!- Actuated Component Control Type 

EnergyManagementSystem:Actuator, 
  CoreZnSupplyHeatingCoil_4_Avail,	!- Name 
  CoreZnSupplyHeatingCoil 4 AvailSch,	!- Actuated Component Unique Name 
  Schedule:Constant,	!- Actuated Component Type 
  Schedule Value;	!- Actuated Component Control Type 

EnergyManagementSystem:Actuator, 
  CoreZnSupplyHeatingCoil_5_Avail,	!- Name 
  CoreZnSupplyHeatingCoil 5 AvailSch,	!- Actuated Component Unique Name 
  Schedule:Constant,	!- Actuated Component Type 
  Schedule Value;	!- Actuated Component Control Type 

EnergyManagementSystem:Actuator, 
  CoreZnSupplyHeatingCoil_6_Avail,	!- Name 
  CoreZnSupplyHeatingCoil 6 AvailSch,	!- Actuated Component Unique Name 
  Schedule:Constant,	!- Actuated Component Type 
  Schedule Value;	!- Actuated Component Control Type 

EnergyManagementSystem:Actuator, 
  CoreZnSupplyHeatingCoil_9_Avail,	!- Name 
  CoreZnSupplyHeatingCoil 9 AvailSch,	!- Actuated Component Unique Name 
  Schedule:Constant,	!- Actuated Component Type 
  Schedule Value;	!- Actuated Component Control Type 

EnergyManagementSystem:Program, 
  CoreZnSupplyHeatingCoil_1_Avail_Setter,	!- Name 
  SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,	!- Convert lock-out temp from F to C 
  IF OutdoorDBTemp >= LockoutSetPt, 
  SET CoreZnSupplyHeatingCoil_1_Avail = 0, 
  ELSE, 
  SET CoreZnSupplyHeatingCoil_1_Avail = 1, 
  ENDIF; 

EnergyManagementSystem:Program, 
  CoreZnSupplyHeatingCoil_2_Avail_Setter,	!- Name 
  SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,	!- Convert lock-out temp from F to C 
  IF OutdoorDBTemp >= LockoutSetPt, 
  SET CoreZnSupplyHeatingCoil_2_Avail = 0, 
  ELSE, 
  SET CoreZnSupplyHeatingCoil_2_Avail = 1, 
  ENDIF; 

EnergyManagementSystem:Program, 
  CoreZnSupplyHeatingCoil_3_Avail_Setter,	!- Name 
  SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,	!- Convert lock-out temp from F to C 
  IF OutdoorDBTemp >= LockoutSetPt, 
  SET CoreZnSupplyHeatingCoil_3_Avail = 0, 
  ELSE, 
  SET CoreZnSupplyHeatingCoil_3_Avail = 1, 
  ENDIF; 

EnergyManagementSystem:Program, 
  CoreZnSupplyHeatingCoil_4_Avail_Setter,	!- Name 
  SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,	!- Convert lock-out temp from F to C 
  IF OutdoorDBTemp >= LockoutSetPt, 
  SET CoreZnSupplyHeatingCoil_4_Avail = 0, 
  ELSE, 
  SET CoreZnSupplyHeatingCoil_4_Avail = 1, 
  ENDIF; 

EnergyManagementSystem:Program, 
  CoreZnSupplyHeatingCoil_5_Avail_Setter,	!- Name 
  SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,	!- Convert lock-out temp from F to C 
  IF OutdoorDBTemp >= LockoutSetPt, 
  SET CoreZnSupplyHeatingCoil_5_Avail = 0, 
  ELSE, 
  SET CoreZnSupplyHeatingCoil_5_Avail = 1, 
  ENDIF; 

EnergyManagementSystem:Program, 
  CoreZnSupplyHeatingCoil_6_Avail_Setter,	!- Name 
  SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,	!- Convert lock-out temp from F to C 
  IF OutdoorDBTemp >= LockoutSetPt, 
  SET CoreZnSupplyHeatingCoil_6_Avail = 0, 
  ELSE, 
  SET CoreZnSupplyHeatingCoil_6_Avail = 1, 
  ENDIF; 

EnergyManagementSystem:Program, 
  CoreZnSupplyHeatingCoil_9_Avail_Setter,	!- Name 
  SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,	!- Convert lock-out temp from F to C 
  IF OutdoorDBTemp >= LockoutSetPt, 
  SET CoreZnSupplyHeatingCoil_9_Avail = 0, 
  ELSE, 
  SET CoreZnSupplyHeatingCoil_9_Avail = 1, 
  ENDIF; 

EnergyManagementSystem:ProgramCallingManager, 
  CoreZnSupplyHeatingCoil_1_Avail_Setter_Mgr,	!- Name 
  BeginTimestepBeforePredictor,	!- EnergyPlus Model Calling Point 
  CoreZnSupplyHeatingCoil_1_Avail_Setter;	!- Program Name 1 

EnergyManagementSystem:ProgramCallingManager, 
  CoreZnSupplyHeatingCoil_2_Avail_Setter_Mgr,	!- Name 
  BeginTimestepBeforePredictor,	!- EnergyPlus Model Calling Point 
  CoreZnSupplyHeatingCoil_2_Avail_Setter;	!- Program Name 1 

EnergyManagementSystem:ProgramCallingManager, 
  CoreZnSupplyHeatingCoil_3_Avail_Setter_Mgr,	!- Name 
  BeginTimestepBeforePredictor,	!- EnergyPlus Model Calling Point 
  CoreZnSupplyHeatingCoil_3_Avail_Setter;	!- Program Name 1 

EnergyManagementSystem:ProgramCallingManager, 
  CoreZnSupplyHeatingCoil_4_Avail_Setter_Mgr,	!- Name 
  BeginTimestepBeforePredictor,	!- EnergyPlus Model Calling Point 
  CoreZnSupplyHeatingCoil_4_Avail_Setter;	!- Program Name 1 

EnergyManagementSystem:ProgramCallingManager, 
  CoreZnSupplyHeatingCoil_5_Avail_Setter_Mgr,	!- Name 
  BeginTimestepBeforePredictor,	!- EnergyPlus Model Calling Point 
  CoreZnSupplyHeatingCoil_5_Avail_Setter;	!- Program Name 1 

EnergyManagementSystem:ProgramCallingManager, 
  CoreZnSupplyHeatingCoil_6_Avail_Setter_Mgr,	!- Name 
  BeginTimestepBeforePredictor,	!- EnergyPlus Model Calling Point 
  CoreZnSupplyHeatingCoil_6_Avail_Setter;	!- Program Name 1 

EnergyManagementSystem:ProgramCallingManager, 
  CoreZnSupplyHeatingCoil_9_Avail_Setter_Mgr,	!- Name 
  BeginTimestepBeforePredictor,	!- EnergyPlus Model Calling Point 
  CoreZnSupplyHeatingCoil_9_Avail_Setter;	!- Program Name 1 

