					"time" : "10:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "11:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "12:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "13:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "14:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "15:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "16:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "17:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "18:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "19:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "20:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "21:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "22:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "23:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "24:00",
					"value_until_time" : 14.4444444444444
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ09May" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "02:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "03:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "04:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "05:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "06:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "07:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "08:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "09:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "10:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "11:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "12:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "13:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "14:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "15:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "16:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "17:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "18:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "19:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "20:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "21:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "22:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "23:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "24:00",
					"value_until_time" : 14.9444444444444
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ09Nov" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "02:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "03:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "04:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "05:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "06:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "07:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "08:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "09:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "10:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "11:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "12:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "13:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "14:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "15:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "16:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "17:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "18:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "19:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "20:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "21:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "22:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "23:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "24:00",
					"value_until_time" : 16.2777777777778
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ09Oct" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 18.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ09Sep" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "02:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "03:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "04:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "05:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "06:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "07:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "08:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "09:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "10:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "11:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "12:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "13:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "14:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "15:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "16:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "17:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "18:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "19:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "20:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "21:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "22:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "23:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "24:00",
					"value_until_time" : 18.0555555555556
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"Zn 101 Reception Space People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 146.535535086111
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Zn 101 Reception Space Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"Zn 102 Mail Space People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Zn 103 Copy_Print Space People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Zn 104 Corridor Space People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 146.535535086111
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Zn 105 Phone Space People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 146.535535086111
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Zn 105 Phone Space Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"Zn 106 Conference Space People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 117.228428068889
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Zn 106 Conference Space Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"Zn 107 Storage Space People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Zn 108 Break Room Space People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 161.18908859472199
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Zn 108 Break Room Space Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"Zn 109 Dining Space People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 161.18908859472199
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Zn 109 Dining Space Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"Zn 111 Open Office Space People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Zn 111 Open Office Space Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"Zn 111A Vestibule Space People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 146.535535086111
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Zn 112 Huddle Space People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 117.228428068889
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Zn 112 Huddle Space Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"Zn 113 Restroom Space People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 146.535535086111
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Zn 120 Conference Space People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 117.228428068889
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Zn 120 Conference Space Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"Zn 121 Huddle Space People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 117.228428068889
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Zn 121 Huddle Space Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"Zn 122 Office Space People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Zn 122 Office Space Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"Zn 123 Office Space People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Zn 123 Office Space Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"Zn 124 Conference Space People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 117.228428068889
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Zn 124 Conference Space Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"Zn 125 Electrical Space People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 146.535535086111
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Zn 125 Electrical Space Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"Zn 126 Copy Space People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Zn 127 Huddle Space People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 117.228428068889
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Zn 127 Huddle Space Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"Zn 128 IT Room Space People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 219.80330262916601
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Zn 128 IT Room Space Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"Zn 129 Conference Space People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 117.228428068889
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Zn 129 Conference Space Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"Zn 130 Library Space People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Zn 130 Library Space Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"Zn 131 Support Space People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 117.228428068889
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Zn 131 Support Space Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"{42148507-aadf-471b-bbe5-afb981afb5e0}" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 60.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"{753bf103-779c-4814-9206-2cf2c3fa2edc}" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 22.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"{bea006ca-fd3a-43f9-bcbc-7de40308d1fb}" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 60.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"{fe7494fa-bf5b-4765-a8ed-4d0be58819f4}" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 22.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		}
	},
	"Schedule:Week:Daily" : 
	{
		"BaseSys11 OACtrl Max OA Schedule Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "BaseSys11 OACtrl Max OA Schedule Day Schedule",
			"customday2_schedule_day_name" : "BaseSys11 OACtrl Max OA Schedule Day Schedule",
			"friday_schedule_day_name" : "BaseSys11 OACtrl Max OA Schedule Day Schedule",
			"holiday_schedule_day_name" : "BaseSys11 OACtrl Max OA Schedule Day Schedule",
			"monday_schedule_day_name" : "BaseSys11 OACtrl Max OA Schedule Day Schedule",
			"saturday_schedule_day_name" : "BaseSys11 OACtrl Max OA Schedule Day Schedule",
			"summerdesignday_schedule_day_name" : "BaseSys11 OACtrl Max OA Schedule Day Schedule",
			"sunday_schedule_day_name" : "BaseSys11 OACtrl Max OA Schedule Day Schedule",
			"thursday_schedule_day_name" : "BaseSys11 OACtrl Max OA Schedule Day Schedule",
			"tuesday_schedule_day_name" : "BaseSys11 OACtrl Max OA Schedule Day Schedule",
			"wednesday_schedule_day_name" : "BaseSys11 OACtrl Max OA Schedule Day Schedule",
			"winterdesignday_schedule_day_name" : "BaseSys11 OACtrl Max OA Schedule Day Schedule"
		},
		"BaseSys11 OACtrl Schedule Week 1" : 
		{
			"customday1_schedule_day_name" : "BaseSys11 OACtrl Schedule Week 1 Custom 1",
			"customday2_schedule_day_name" : "BaseSys11 OACtrl Schedule Week 1 Custom 2",
			"friday_schedule_day_name" : "BaseSys11 OACtrl Schedule Week 1 Friday",
			"holiday_schedule_day_name" : "BaseSys11 OACtrl Schedule Week 1 Holiday",
			"monday_schedule_day_name" : "BaseSys11 OACtrl Schedule Week 1 Monday",
			"saturday_schedule_day_name" : "BaseSys11 OACtrl Schedule Week 1 Saturday",
			"summerdesignday_schedule_day_name" : "BaseSys11 OACtrl Schedule Week 1 Summer",
			"sunday_schedule_day_name" : "BaseSys11 OACtrl Schedule Week 1 Sunday",
			"thursday_schedule_day_name" : "BaseSys11 OACtrl Schedule Week 1 Thursday",
			"tuesday_schedule_day_name" : "BaseSys11 OACtrl Schedule Week 1 Tuesday",
			"wednesday_schedule_day_name" : "BaseSys11 OACtrl Schedule Week 1 Wednesday",
			"winterdesignday_schedule_day_name" : "BaseSys11 OACtrl Schedule Week 1 Winter"
		},
		"BaseSys7or3b OACtrl Max OA Schedule Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "BaseSys7or3b OACtrl Max OA Schedule Day Schedule",
			"customday2_schedule_day_name" : "BaseSys7or3b OACtrl Max OA Schedule Day Schedule",
			"friday_schedule_day_name" : "BaseSys7or3b OACtrl Max OA Schedule Day Schedule",
			"holiday_schedule_day_name" : "BaseSys7or3b OACtrl Max OA Schedule Day Schedule",
			"monday_schedule_day_name" : "BaseSys7or3b OACtrl Max OA Schedule Day Schedule",
			"saturday_schedule_day_name" : "BaseSys7or3b OACtrl Max OA Schedule Day Schedule",
			"summerdesignday_schedule_day_name" : "BaseSys7or3b OACtrl Max OA Schedule Day Schedule",
			"sunday_schedule_day_name" : "BaseSys7or3b OACtrl Max OA Schedule Day Schedule",
			"thursday_schedule_day_name" : "BaseSys7or3b OACtrl Max OA Schedule Day Schedule",
			"tuesday_schedule_day_name" : "BaseSys7or3b OACtrl Max OA Schedule Day Schedule",
			"wednesday_schedule_day_name" : "BaseSys7or3b OACtrl Max OA Schedule Day Schedule",
			"winterdesignday_schedule_day_name" : "BaseSys7or3b OACtrl Max OA Schedule Day Schedule"
		},
		"BaseSys7or3b OACtrl Schedule Week 1" : 
		{
			"customday1_schedule_day_name" : "BaseSys7or3b OACtrl Schedule Week 1 Custom 1",
			"customday2_schedule_day_name" : "BaseSys7or3b OACtrl Schedule Week 1 Custom 2",
			"friday_schedule_day_name" : "BaseSys7or3b OACtrl Schedule Week 1 Friday",
			"holiday_schedule_day_name" : "BaseSys7or3b OACtrl Schedule Week 1 Holiday",
			"monday_schedule_day_name" : "BaseSys7or3b OACtrl Schedule Week 1 Monday",
			"saturday_schedule_day_name" : "BaseSys7or3b OACtrl Schedule Week 1 Saturday",
			"summerdesignday_schedule_day_name" : "BaseSys7or3b OACtrl Schedule Week 1 Summer",
			"sunday_schedule_day_name" : "BaseSys7or3b OACtrl Schedule Week 1 Sunday",
			"thursday_schedule_day_name" : "BaseSys7or3b OACtrl Schedule Week 1 Thursday",
			"tuesday_schedule_day_name" : "BaseSys7or3b OACtrl Schedule Week 1 Tuesday",
			"wednesday_schedule_day_name" : "BaseSys7or3b OACtrl Schedule Week 1 Wednesday",
			"winterdesignday_schedule_day_name" : "BaseSys7or3b OACtrl Schedule Week 1 Winter"
		},
		"BaseSys7or3b OACtrl-2 Max OA Schedule Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "BaseSys7or3b OACtrl-2 Max OA Schedule Day Schedule",
			"customday2_schedule_day_name" : "BaseSys7or3b OACtrl-2 Max OA Schedule Day Schedule",
			"friday_schedule_day_name" : "BaseSys7or3b OACtrl-2 Max OA Schedule Day Schedule",
			"holiday_schedule_day_name" : "BaseSys7or3b OACtrl-2 Max OA Schedule Day Schedule",
			"monday_schedule_day_name" : "BaseSys7or3b OACtrl-2 Max OA Schedule Day Schedule",
			"saturday_schedule_day_name" : "BaseSys7or3b OACtrl-2 Max OA Schedule Day Schedule",
			"summerdesignday_schedule_day_name" : "BaseSys7or3b OACtrl-2 Max OA Schedule Day Schedule",
			"sunday_schedule_day_name" : "BaseSys7or3b OACtrl-2 Max OA Schedule Day Schedule",
			"thursday_schedule_day_name" : "BaseSys7or3b OACtrl-2 Max OA Schedule Day Schedule",
			"tuesday_schedule_day_name" : "BaseSys7or3b OACtrl-2 Max OA Schedule Day Schedule",
			"wednesday_schedule_day_name" : "BaseSys7or3b OACtrl-2 Max OA Schedule Day Schedule",
			"winterdesignday_schedule_day_name" : "BaseSys7or3b OACtrl-2 Max OA Schedule Day Schedule"
		},
		"BaseSys7or3b OACtrl-2 Schedule Week 1" : 
		{
			"customday1_schedule_day_name" : "BaseSys7or3b OACtrl-2 Schedule Week 1 Custom 1",
			"customday2_schedule_day_name" : "BaseSys7or3b OACtrl-2 Schedule Week 1 Custom 2",
			"friday_schedule_day_name" : "BaseSys7or3b OACtrl-2 Schedule Week 1 Friday",
			"holiday_schedule_day_name" : "BaseSys7or3b OACtrl-2 Schedule Week 1 Holiday",
			"monday_schedule_day_name" : "BaseSys7or3b OACtrl-2 Schedule Week 1 Monday",
			"saturday_schedule_day_name" : "BaseSys7or3b OACtrl-2 Schedule Week 1 Saturday",
			"summerdesignday_schedule_day_name" : "BaseSys7or3b OACtrl-2 Schedule Week 1 Summer",
			"sunday_schedule_day_name" : "BaseSys7or3b OACtrl-2 Schedule Week 1 Sunday",
			"thursday_schedule_day_name" : "BaseSys7or3b OACtrl-2 Schedule Week 1 Thursday",
			"tuesday_schedule_day_name" : "BaseSys7or3b OACtrl-2 Schedule Week 1 Tuesday",
			"wednesday_schedule_day_name" : "BaseSys7or3b OACtrl-2 Schedule Week 1 Wednesday",
			"winterdesignday_schedule_day_name" : "BaseSys7or3b OACtrl-2 Schedule Week 1 Winter"
		},
		"BaseSys7or3b OACtrl-3 Max OA Schedule Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "BaseSys7or3b OACtrl-3 Max OA Schedule Day Schedule",
			"customday2_schedule_day_name" : "BaseSys7or3b OACtrl-3 Max OA Schedule Day Schedule",
			"friday_schedule_day_name" : "BaseSys7or3b OACtrl-3 Max OA Schedule Day Schedule",
			"holiday_schedule_day_name" : "BaseSys7or3b OACtrl-3 Max OA Schedule Day Schedule",
			"monday_schedule_day_name" : "BaseSys7or3b OACtrl-3 Max OA Schedule Day Schedule",
			"saturday_schedule_day_name" : "BaseSys7or3b OACtrl-3 Max OA Schedule Day Schedule",
			"summerdesignday_schedule_day_name" : "BaseSys7or3b OACtrl-3 Max OA Schedule Day Schedule",
			"sunday_schedule_day_name" : "BaseSys7or3b OACtrl-3 Max OA Schedule Day Schedule",
			"thursday_schedule_day_name" : "BaseSys7or3b OACtrl-3 Max OA Schedule Day Schedule",
			"tuesday_schedule_day_name" : "BaseSys7or3b OACtrl-3 Max OA Schedule Day Schedule",
			"wednesday_schedule_day_name" : "BaseSys7or3b OACtrl-3 Max OA Schedule Day Schedule",
			"winterdesignday_schedule_day_name" : "BaseSys7or3b OACtrl-3 Max OA Schedule Day Schedule"
		},
		"BaseSys7or3b OACtrl-3 Schedule Week 1" : 
		{
			"customday1_schedule_day_name" : "BaseSys7or3b OACtrl-3 Schedule Week 1 Custom 1",
			"customday2_schedule_day_name" : "BaseSys7or3b OACtrl-3 Schedule Week 1 Custom 2",
			"friday_schedule_day_name" : "BaseSys7or3b OACtrl-3 Schedule Week 1 Friday",
			"holiday_schedule_day_name" : "BaseSys7or3b OACtrl-3 Schedule Week 1 Holiday",
			"monday_schedule_day_name" : "BaseSys7or3b OACtrl-3 Schedule Week 1 Monday",
			"saturday_schedule_day_name" : "BaseSys7or3b OACtrl-3 Schedule Week 1 Saturday",
			"summerdesignday_schedule_day_name" : "BaseSys7or3b OACtrl-3 Schedule Week 1 Summer",
			"sunday_schedule_day_name" : "BaseSys7or3b OACtrl-3 Schedule Week 1 Sunday",
			"thursday_schedule_day_name" : "BaseSys7or3b OACtrl-3 Schedule Week 1 Thursday",
			"tuesday_schedule_day_name" : "BaseSys7or3b OACtrl-3 Schedule Week 1 Tuesday",
			"wednesday_schedule_day_name" : "BaseSys7or3b OACtrl-3 Schedule Week 1 Wednesday",
			"winterdesignday_schedule_day_name" : "BaseSys7or3b OACtrl-3 Schedule Week 1 Winter"
		},
		"BaseSys7or3b OACtrl-4 Max OA Schedule Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "BaseSys7or3b OACtrl-4 Max OA Schedule Day Schedule",
			"customday2_schedule_day_name" : "BaseSys7or3b OACtrl-4 Max OA Schedule Day Schedule",
			"friday_schedule_day_name" : "BaseSys7or3b OACtrl-4 Max OA Schedule Day Schedule",
			"holiday_schedule_day_name" : "BaseSys7or3b OACtrl-4 Max OA Schedule Day Schedule",
			"monday_schedule_day_name" : "BaseSys7or3b OACtrl-4 Max OA Schedule Day Schedule",
			"saturday_schedule_day_name" : "BaseSys7or3b OACtrl-4 Max OA Schedule Day Schedule",
			"summerdesignday_schedule_day_name" : "BaseSys7or3b OACtrl-4 Max OA Schedule Day Schedule",
			"sunday_schedule_day_name" : "BaseSys7or3b OACtrl-4 Max OA Schedule Day Schedule",
			"thursday_schedule_day_name" : "BaseSys7or3b OACtrl-4 Max OA Schedule Day Schedule",
			"tuesday_schedule_day_name" : "BaseSys7or3b OACtrl-4 Max OA Schedule Day Schedule",
			"wednesday_schedule_day_name" : "BaseSys7or3b OACtrl-4 Max OA Schedule Day Schedule",
			"winterdesignday_schedule_day_name" : "BaseSys7or3b OACtrl-4 Max OA Schedule Day Schedule"
		},
		"BaseSys7or3b OACtrl-4 Schedule Week 1" : 
		{
			"customday1_schedule_day_name" : "BaseSys7or3b OACtrl-4 Schedule Week 1 Custom 1",
			"customday2_schedule_day_name" : "BaseSys7or3b OACtrl-4 Schedule Week 1 Custom 2",
			"friday_schedule_day_name" : "BaseSys7or3b OACtrl-4 Schedule Week 1 Friday",
			"holiday_schedule_day_name" : "BaseSys7or3b OACtrl-4 Schedule Week 1 Holiday",
			"monday_schedule_day_name" : "BaseSys7or3b OACtrl-4 Schedule Week 1 Monday",
			"saturday_schedule_day_name" : "BaseSys7or3b OACtrl-4 Schedule Week 1 Saturday",
			"summerdesignday_schedule_day_name" : "BaseSys7or3b OACtrl-4 Schedule Week 1 Summer",
			"sunday_schedule_day_name" : "BaseSys7or3b OACtrl-4 Schedule Week 1 Sunday",
			"thursday_schedule_day_name" : "BaseSys7or3b OACtrl-4 Schedule Week 1 Thursday",
			"tuesday_schedule_day_name" : "BaseSys7or3b OACtrl-4 Schedule Week 1 Tuesday",
			"wednesday_schedule_day_name" : "BaseSys7or3b OACtrl-4 Schedule Week 1 Wednesday",
			"winterdesignday_schedule_day_name" : "BaseSys7or3b OACtrl-4 Schedule Week 1 Winter"
		},
		"BaseSys7or3b OACtrl-5 Schedule Week 1" : 
		{
			"customday1_schedule_day_name" : "BaseSys7or3b OACtrl-5 Schedule Week 1 Custom 1",
			"customday2_schedule_day_name" : "BaseSys7or3b OACtrl-5 Schedule Week 1 Custom 2",
			"friday_schedule_day_name" : "BaseSys7or3b OACtrl-5 Schedule Week 1 Friday",
			"holiday_schedule_day_name" : "BaseSys7or3b OACtrl-5 Schedule Week 1 Holiday",
			"monday_schedule_day_name" : "BaseSys7or3b OACtrl-5 Schedule Week 1 Monday",
			"saturday_schedule_day_name" : "BaseSys7or3b OACtrl-5 Schedule Week 1 Saturday",
			"summerdesignday_schedule_day_name" : "BaseSys7or3b OACtrl-5 Schedule Week 1 Summer",
			"sunday_schedule_day_name" : "BaseSys7or3b OACtrl-5 Schedule Week 1 Sunday",
			"thursday_schedule_day_name" : "BaseSys7or3b OACtrl-5 Schedule Week 1 Thursday",
			"tuesday_schedule_day_name" : "BaseSys7or3b OACtrl-5 Schedule Week 1 Tuesday",
			"wednesday_schedule_day_name" : "BaseSys7or3b OACtrl-5 Schedule Week 1 Wednesday",
			"winterdesignday_schedule_day_name" : "BaseSys7or3b OACtrl-5 Schedule Week 1 Winter"
		},
		"BaseSys7or3b OACtrl-6 Max OA Schedule Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "BaseSys7or3b OACtrl-6 Max OA Schedule Day Schedule",
			"customday2_schedule_day_name" : "BaseSys7or3b OACtrl-6 Max OA Schedule Day Schedule",
			"friday_schedule_day_name" : "BaseSys7or3b OACtrl-6 Max OA Schedule Day Schedule",
			"holiday_schedule_day_name" : "BaseSys7or3b OACtrl-6 Max OA Schedule Day Schedule",
			"monday_schedule_day_name" : "BaseSys7or3b OACtrl-6 Max OA Schedule Day Schedule",
			"saturday_schedule_day_name" : "BaseSys7or3b OACtrl-6 Max OA Schedule Day Schedule",
			"summerdesignday_schedule_day_name" : "BaseSys7or3b OACtrl-6 Max OA Schedule Day Schedule",
			"sunday_schedule_day_name" : "BaseSys7or3b OACtrl-6 Max OA Schedule Day Schedule",
			"thursday_schedule_day_name" : "BaseSys7or3b OACtrl-6 Max OA Schedule Day Schedule",
			"tuesday_schedule_day_name" : "BaseSys7or3b OACtrl-6 Max OA Schedule Day Schedule",
			"wednesday_schedule_day_name" : "BaseSys7or3b OACtrl-6 Max OA Schedule Day Schedule",
			"winterdesignday_schedule_day_name" : "BaseSys7or3b OACtrl-6 Max OA Schedule Day Schedule"
		},
		"BaseSys7or3b OACtrl-6 Schedule Week 1" : 
		{
			"customday1_schedule_day_name" : "BaseSys7or3b OACtrl-6 Schedule Week 1 Custom 1",
			"customday2_schedule_day_name" : "BaseSys7or3b OACtrl-6 Schedule Week 1 Custom 2",
			"friday_schedule_day_name" : "BaseSys7or3b OACtrl-6 Schedule Week 1 Friday",
			"holiday_schedule_day_name" : "BaseSys7or3b OACtrl-6 Schedule Week 1 Holiday",
			"monday_schedule_day_name" : "BaseSys7or3b OACtrl-6 Schedule Week 1 Monday",
			"saturday_schedule_day_name" : "BaseSys7or3b OACtrl-6 Schedule Week 1 Saturday",
			"summerdesignday_schedule_day_name" : "BaseSys7or3b OACtrl-6 Schedule Week 1 Summer",
			"sunday_schedule_day_name" : "BaseSys7or3b OACtrl-6 Schedule Week 1 Sunday",
			"thursday_schedule_day_name" : "BaseSys7or3b OACtrl-6 Schedule Week 1 Thursday",
			"tuesday_schedule_day_name" : "BaseSys7or3b OACtrl-6 Schedule Week 1 Tuesday",
			"wednesday_schedule_day_name" : "BaseSys7or3b OACtrl-6 Schedule Week 1 Wednesday",
			"winterdesignday_schedule_day_name" : "BaseSys7or3b OACtrl-6 Schedule Week 1 Winter"
		},
		"BaseSys7or3b OACtrl-7 Max OA Schedule Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "BaseSys7or3b OACtrl-7 Max OA Schedule Day Schedule",
			"customday2_schedule_day_name" : "BaseSys7or3b OACtrl-7 Max OA Schedule Day Schedule",
			"friday_schedule_day_name" : "BaseSys7or3b OACtrl-7 Max OA Schedule Day Schedule",
			"holiday_schedule_day_name" : "BaseSys7or3b OACtrl-7 Max OA Schedule Day Schedule",
			"monday_schedule_day_name" : "BaseSys7or3b OACtrl-7 Max OA Schedule Day Schedule",
			"saturday_schedule_day_name" : "BaseSys7or3b OACtrl-7 Max OA Schedule Day Schedule",
			"summerdesignday_schedule_day_name" : "BaseSys7or3b OACtrl-7 Max OA Schedule Day Schedule",
			"sunday_schedule_day_name" : "BaseSys7or3b OACtrl-7 Max OA Schedule Day Schedule",
			"thursday_schedule_day_name" : "BaseSys7or3b OACtrl-7 Max OA Schedule Day Schedule",
			"tuesday_schedule_day_name" : "BaseSys7or3b OACtrl-7 Max OA Schedule Day Schedule",
			"wednesday_schedule_day_name" : "BaseSys7or3b OACtrl-7 Max OA Schedule Day Schedule",
			"winterdesignday_schedule_day_name" : "BaseSys7or3b OACtrl-7 Max OA Schedule Day Schedule"
		},
		"BaseSys7or3b OACtrl-7 Schedule Week 1" : 
		{
			"customday1_schedule_day_name" : "BaseSys7or3b OACtrl-7 Schedule Week 1 Custom 1",
			"customday2_schedule_day_name" : "BaseSys7or3b OACtrl-7 Schedule Week 1 Custom 2",
			"friday_schedule_day_name" : "BaseSys7or3b OACtrl-7 Schedule Week 1 Friday",
			"holiday_schedule_day_name" : "BaseSys7or3b OACtrl-7 Schedule Week 1 Holiday",
			"monday_schedule_day_name" : "BaseSys7or3b OACtrl-7 Schedule Week 1 Monday",
			"saturday_schedule_day_name" : "BaseSys7or3b OACtrl-7 Schedule Week 1 Saturday",
			"summerdesignday_schedule_day_name" : "BaseSys7or3b OACtrl-7 Schedule Week 1 Summer",
			"sunday_schedule_day_name" : "BaseSys7or3b OACtrl-7 Schedule Week 1 Sunday",
			"thursday_schedule_day_name" : "BaseSys7or3b OACtrl-7 Schedule Week 1 Thursday",
			"tuesday_schedule_day_name" : "BaseSys7or3b OACtrl-7 Schedule Week 1 Tuesday",
			"wednesday_schedule_day_name" : "BaseSys7or3b OACtrl-7 Schedule Week 1 Wednesday",
			"winterdesignday_schedule_day_name" : "BaseSys7or3b OACtrl-7 Schedule Week 1 Winter"
		},
		"DataClgSetptWk" : 
		{
			"customday1_schedule_day_name" : "DataClgSetptSun",
			"customday2_schedule_day_name" : "DataClgSetptSun",
			"friday_schedule_day_name" : "DataClgSetptWD",
			"holiday_schedule_day_name" : "DataClgSetptSun",
			"monday_schedule_day_name" : "DataClgSetptWD",
			"saturday_schedule_day_name" : "DataClgSetptSat",
			"summerdesignday_schedule_day_name" : "DataClgSetptWD",
			"sunday_schedule_day_name" : "DataClgSetptSun",
			"thursday_schedule_day_name" : "DataClgSetptWD",
			"tuesday_schedule_day_name" : "DataClgSetptWD",
			"wednesday_schedule_day_name" : "DataClgSetptWD",
			"winterdesignday_schedule_day_name" : "DataClgSetptWD"
		},
		"DataGasEquipWk" : 
		{
			"customday1_schedule_day_name" : "DataGasEquipSun",
			"customday2_schedule_day_name" : "DataGasEquipSun",
			"friday_schedule_day_name" : "DataGasEquipWD",
			"holiday_schedule_day_name" : "DataGasEquipSun",
			"monday_schedule_day_name" : "DataGasEquipWD",
			"saturday_schedule_day_name" : "DataGasEquipSat",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "DataGasEquipSun",
			"thursday_schedule_day_name" : "DataGasEquipWD",
			"tuesday_schedule_day_name" : "DataGasEquipWD",
			"wednesday_schedule_day_name" : "DataGasEquipWD",
			"winterdesignday_schedule_day_name" : "OffDay"
		},
		"DataHVACAvailWk" : 
		{
			"customday1_schedule_day_name" : "DataHVACAvailSun",
			"customday2_schedule_day_name" : "DataHVACAvailSun",
			"friday_schedule_day_name" : "DataHVACAvailWD",
			"holiday_schedule_day_name" : "DataHVACAvailSun",
			"monday_schedule_day_name" : "DataHVACAvailWD",
			"saturday_schedule_day_name" : "DataHVACAvailSat",
			"summerdesignday_schedule_day_name" : "AllOnHVACAvailDay",
			"sunday_schedule_day_name" : "DataHVACAvailSun",
			"thursday_schedule_day_name" : "DataHVACAvailWD",
			"tuesday_schedule_day_name" : "DataHVACAvailWD",
			"wednesday_schedule_day_name" : "DataHVACAvailWD",
			"winterdesignday_schedule_day_name" : "AllOnHVACAvailDay"
		},
		"DataHtgSetptWk" : 
		{
			"customday1_schedule_day_name" : "DataHtgSetptSun",
			"customday2_schedule_day_name" : "DataHtgSetptSun",
			"friday_schedule_day_name" : "DataHtgSetptWD",
			"holiday_schedule_day_name" : "DataHtgSetptSun",
			"monday_schedule_day_name" : "DataHtgSetptWD",
			"saturday_schedule_day_name" : "DataHtgSetptSat",
			"summerdesignday_schedule_day_name" : "DataHtgSetptWD",
			"sunday_schedule_day_name" : "DataHtgSetptSun",
			"thursday_schedule_day_name" : "DataHtgSetptWD",
			"tuesday_schedule_day_name" : "DataHtgSetptWD",
			"wednesday_schedule_day_name" : "DataHtgSetptWD",
			"winterdesignday_schedule_day_name" : "DataHtgSetptWD"
		},
		"DataInfiltrationWk" : 
		{
			"customday1_schedule_day_name" : "DataInfiltrationSun",
			"customday2_schedule_day_name" : "DataInfiltrationSun",
			"friday_schedule_day_name" : "DataInfiltrationWD",
			"holiday_schedule_day_name" : "DataInfiltrationSun",
			"monday_schedule_day_name" : "DataInfiltrationWD",
			"saturday_schedule_day_name" : "DataInfiltrationSat",
			"summerdesignday_schedule_day_name" : "DataInfiltrationWD",
			"sunday_schedule_day_name" : "DataInfiltrationSun",
			"thursday_schedule_day_name" : "DataInfiltrationWD",
			"tuesday_schedule_day_name" : "DataInfiltrationWD",
			"wednesday_schedule_day_name" : "DataInfiltrationWD",
			"winterdesignday_schedule_day_name" : "DataInfiltrationWD"
		},
		"DataLightsWk" : 
		{
			"customday1_schedule_day_name" : "DataLightsSun",
			"customday2_schedule_day_name" : "DataLightsSun",
			"friday_schedule_day_name" : "DataLightsWD",
			"holiday_schedule_day_name" : "DataLightsSun",
			"monday_schedule_day_name" : "DataLightsWD",
			"saturday_schedule_day_name" : "DataLightsSat",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "DataLightsSun",
			"thursday_schedule_day_name" : "DataLightsWD",
			"tuesday_schedule_day_name" : "DataLightsWD",
			"wednesday_schedule_day_name" : "DataLightsWD",
			"winterdesignday_schedule_day_name" : "OffDay"
		},
		"DataOccupancyWk" : 
		{
			"customday1_schedule_day_name" : "DataOccupancySun",
			"customday2_schedule_day_name" : "DataOccupancySun",
			"friday_schedule_day_name" : "DataOccupancyWD",
			"holiday_schedule_day_name" : "DataOccupancySun",
			"monday_schedule_day_name" : "DataOccupancyWD",
			"saturday_schedule_day_name" : "DataOccupancySat",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "DataOccupancySun",
			"thursday_schedule_day_name" : "DataOccupancyWD",
			"tuesday_schedule_day_name" : "DataOccupancyWD",
			"wednesday_schedule_day_name" : "DataOccupancyWD",
			"winterdesignday_schedule_day_name" : "OffDay"
		},
		"DataReceptacleAprAugDecWk" : 
		{
			"customday1_schedule_day_name" : "DataReceptacleAprAugDec",
			"customday2_schedule_day_name" : "DataReceptacleAprAugDec",
			"friday_schedule_day_name" : "DataReceptacleAprAugDec",
			"holiday_schedule_day_name" : "DataReceptacleAprAugDec",
			"monday_schedule_day_name" : "DataReceptacleAprAugDec",
			"saturday_schedule_day_name" : "DataReceptacleAprAugDec",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "DataReceptacleAprAugDec",
			"thursday_schedule_day_name" : "DataReceptacleAprAugDec",
			"tuesday_schedule_day_name" : "DataReceptacleAprAugDec",
			"wednesday_schedule_day_name" : "DataReceptacleAprAugDec",
			"winterdesignday_schedule_day_name" : "OffDay"
		},
		"DataReceptacleFebJunOctWk" : 
		{
			"customday1_schedule_day_name" : "DataReceptacleFebJunOct",
			"customday2_schedule_day_name" : "DataReceptacleFebJunOct",
			"friday_schedule_day_name" : "DataReceptacleFebJunOct",
			"holiday_schedule_day_name" : "DataReceptacleFebJunOct",
			"monday_schedule_day_name" : "DataReceptacleFebJunOct",
			"saturday_schedule_day_name" : "DataReceptacleFebJunOct",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "DataReceptacleFebJunOct",
			"thursday_schedule_day_name" : "DataReceptacleFebJunOct",
			"tuesday_schedule_day_name" : "DataReceptacleFebJunOct",
			"wednesday_schedule_day_name" : "DataReceptacleFebJunOct",
			"winterdesignday_schedule_day_name" : "OffDay"
		},
		"DataReceptacleJanMaySepWk" : 
		{
			"customday1_schedule_day_name" : "DataReceptacleJanMaySep",
			"customday2_schedule_day_name" : "DataReceptacleJanMaySep",
			"friday_schedule_day_name" : "DataReceptacleJanMaySep",
			"holiday_schedule_day_name" : "DataReceptacleJanMaySep",
			"monday_schedule_day_name" : "DataReceptacleJanMaySep",
			"saturday_schedule_day_name" : "DataReceptacleJanMaySep",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "DataReceptacleJanMaySep",
			"thursday_schedule_day_name" : "DataReceptacleJanMaySep",
			"tuesday_schedule_day_name" : "DataReceptacleJanMaySep",
			"wednesday_schedule_day_name" : "DataReceptacleJanMaySep",
			"winterdesignday_schedule_day_name" : "OffDay"
		},
		"DataReceptacleMarJulNovWk" : 
		{
			"customday1_schedule_day_name" : "DataReceptacleMarJulNov",
			"customday2_schedule_day_name" : "DataReceptacleMarJulNov",
			"friday_schedule_day_name" : "DataReceptacleMarJulNov",
			"holiday_schedule_day_name" : "DataReceptacleMarJulNov",
			"monday_schedule_day_name" : "DataReceptacleMarJulNov",
			"saturday_schedule_day_name" : "DataReceptacleMarJulNov",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "DataReceptacleMarJulNov",
			"thursday_schedule_day_name" : "DataReceptacleMarJulNov",
			"tuesday_schedule_day_name" : "DataReceptacleMarJulNov",
			"wednesday_schedule_day_name" : "DataReceptacleMarJulNov",
			"winterdesignday_schedule_day_name" : "OffDay"
		},
		"DataServiceHotWaterWk" : 
		{
			"customday1_schedule_day_name" : "DataServiceHotWaterSun",
			"customday2_schedule_day_name" : "DataServiceHotWaterSun",
			"friday_schedule_day_name" : "DataServiceHotWaterWD",
			"holiday_schedule_day_name" : "DataServiceHotWaterSun",
			"monday_schedule_day_name" : "DataServiceHotWaterWD",
			"saturday_schedule_day_name" : "DataServiceHotWaterSat",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "DataServiceHotWaterSun",
			"thursday_schedule_day_name" : "DataServiceHotWaterWD",
			"tuesday_schedule_day_name" : "DataServiceHotWaterWD",
			"wednesday_schedule_day_name" : "DataServiceHotWaterWD",
			"winterdesignday_schedule_day_name" : "OffDay"
		},
		"NonResBaseElecSHWSystem Supply Temp Schedule Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule",
			"customday2_schedule_day_name" : "NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule",
			"friday_schedule_day_name" : "NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule",
			"holiday_schedule_day_name" : "NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule",
			"monday_schedule_day_name" : "NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule",
			"saturday_schedule_day_name" : "NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule",
			"summerdesignday_schedule_day_name" : "NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule",
			"sunday_schedule_day_name" : "NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule",
			"thursday_schedule_day_name" : "NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule",
			"tuesday_schedule_day_name" : "NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule",
			"wednesday_schedule_day_name" : "NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule",
			"winterdesignday_schedule_day_name" : "NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule"
		},
		"NonResBaseElecWaterHeater Ambient Temperature Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "NonResBaseElecWaterHeater Ambient Temperature Day Schedule",
			"customday2_schedule_day_name" : "NonResBaseElecWaterHeater Ambient Temperature Day Schedule",
			"friday_schedule_day_name" : "NonResBaseElecWaterHeater Ambient Temperature Day Schedule",
			"holiday_schedule_day_name" : "NonResBaseElecWaterHeater Ambient Temperature Day Schedule",
			"monday_schedule_day_name" : "NonResBaseElecWaterHeater Ambient Temperature Day Schedule",
			"saturday_schedule_day_name" : "NonResBaseElecWaterHeater Ambient Temperature Day Schedule",
			"summerdesignday_schedule_day_name" : "NonResBaseElecWaterHeater Ambient Temperature Day Schedule",
			"sunday_schedule_day_name" : "NonResBaseElecWaterHeater Ambient Temperature Day Schedule",
			"thursday_schedule_day_name" : "NonResBaseElecWaterHeater Ambient Temperature Day Schedule",
			"tuesday_schedule_day_name" : "NonResBaseElecWaterHeater Ambient Temperature Day Schedule",
			"wednesday_schedule_day_name" : "NonResBaseElecWaterHeater Ambient Temperature Day Schedule",
			"winterdesignday_schedule_day_name" : "NonResBaseElecWaterHeater Ambient Temperature Day Schedule"
		},
		"NonResBaseElecWaterHeater Setpoint Temp Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "NonResBaseElecWaterHeater Setpoint Temp Day Schedule",
			"customday2_schedule_day_name" : "NonResBaseElecWaterHeater Setpoint Temp Day Schedule",
			"friday_schedule_day_name" : "NonResBaseElecWaterHeater Setpoint Temp Day Schedule",
			"holiday_schedule_day_name" : "NonResBaseElecWaterHeater Setpoint Temp Day Schedule",
			"monday_schedule_day_name" : "NonResBaseElecWaterHeater Setpoint Temp Day Schedule",
			"saturday_schedule_day_name" : "NonResBaseElecWaterHeater Setpoint Temp Day Schedule",
			"summerdesignday_schedule_day_name" : "NonResBaseElecWaterHeater Setpoint Temp Day Schedule",
			"sunday_schedule_day_name" : "NonResBaseElecWaterHeater Setpoint Temp Day Schedule",
			"thursday_schedule_day_name" : "NonResBaseElecWaterHeater Setpoint Temp Day Schedule",
			"tuesday_schedule_day_name" : "NonResBaseElecWaterHeater Setpoint Temp Day Schedule",
			"wednesday_schedule_day_name" : "NonResBaseElecWaterHeater Setpoint Temp Day Schedule",
			"winterdesignday_schedule_day_name" : "NonResBaseElecWaterHeater Setpoint Temp Day Schedule"
		},
		"NonResBaseGasSHWSystem Supply Temp Schedule Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "NonResBaseGasSHWSystem Supply Temp Schedule Day Schedule",
			"customday2_schedule_day_name" : "NonResBaseGasSHWSystem Supply Temp Schedule Day Schedule",
			"friday_schedule_day_name" : "NonResBaseGasSHWSystem Supply Temp Schedule Day Schedule",
			"holiday_schedule_day_name" : "NonResBaseGasSHWSystem Supply Temp Schedule Day Schedule",
			"monday_schedule_day_name" : "NonResBaseGasSHWSystem Supply Temp Schedule Day Schedule",
			"saturday_schedule_day_name" : "NonResBaseGasSHWSystem Supply Temp Schedule Day Schedule",
			"summerdesignday_schedule_day_name" : "NonResBaseGasSHWSystem Supply Temp Schedule Day Schedule",
			"sunday_schedule_day_name" : "NonResBaseGasSHWSystem Supply Temp Schedule Day Schedule",
			"thursday_schedule_day_name" : "NonResBaseGasSHWSystem Supply Temp Schedule Day Schedule",
			"tuesday_schedule_day_name" : "NonResBaseGasSHWSystem Supply Temp Schedule Day Schedule",
			"wednesday_schedule_day_name" : "NonResBaseGasSHWSystem Supply Temp Schedule Day Schedule",
			"winterdesignday_schedule_day_name" : "NonResBaseGasSHWSystem Supply Temp Schedule Day Schedule"
		},
		"NonResBaseGasWaterHeater Ambient Temperature Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "NonResBaseGasWaterHeater Ambient Temperature Day Schedule",
			"customday2_schedule_day_name" : "NonResBaseGasWaterHeater Ambient Temperature Day Schedule",
			"friday_schedule_day_name" : "NonResBaseGasWaterHeater Ambient Temperature Day Schedule",
			"holiday_schedule_day_name" : "NonResBaseGasWaterHeater Ambient Temperature Day Schedule",
			"monday_schedule_day_name" : "NonResBaseGasWaterHeater Ambient Temperature Day Schedule",
			"saturday_schedule_day_name" : "NonResBaseGasWaterHeater Ambient Temperature Day Schedule",
			"summerdesignday_schedule_day_name" : "NonResBaseGasWaterHeater Ambient Temperature Day Schedule",
			"sunday_schedule_day_name" : "NonResBaseGasWaterHeater Ambient Temperature Day Schedule",
			"thursday_schedule_day_name" : "NonResBaseGasWaterHeater Ambient Temperature Day Schedule",
			"tuesday_schedule_day_name" : "NonResBaseGasWaterHeater Ambient Temperature Day Schedule",
			"wednesday_schedule_day_name" : "NonResBaseGasWaterHeater Ambient Temperature Day Schedule",
			"winterdesignday_schedule_day_name" : "NonResBaseGasWaterHeater Ambient Temperature Day Schedule"
		},
		"NonResBaseGasWaterHeater Setpoint Temp Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "NonResBaseGasWaterHeater Setpoint Temp Day Schedule",
			"customday2_schedule_day_name" : "NonResBaseGasWaterHeater Setpoint Temp Day Schedule",
			"friday_schedule_day_name" : "NonResBaseGasWaterHeater Setpoint Temp Day Schedule",
			"holiday_schedule_day_name" : "NonResBaseGasWaterHeater Setpoint Temp Day Schedule",
			"monday_schedule_day_name" : "NonResBaseGasWaterHeater Setpoint Temp Day Schedule",
			"saturday_schedule_day_name" : "NonResBaseGasWaterHeater Setpoint Temp Day Schedule",
			"summerdesignday_schedule_day_name" : "NonResBaseGasWaterHeater Setpoint Temp Day Schedule",
			"sunday_schedule_day_name" : "NonResBaseGasWaterHeater Setpoint Temp Day Schedule",
			"thursday_schedule_day_name" : "NonResBaseGasWaterHeater Setpoint Temp Day Schedule",
			"tuesday_schedule_day_name" : "NonResBaseGasWaterHeater Setpoint Temp Day Schedule",
			"wednesday_schedule_day_name" : "NonResBaseGasWaterHeater Setpoint Temp Day Schedule",
			"winterdesignday_schedule_day_name" : "NonResBaseGasWaterHeater Setpoint Temp Day Schedule"
		},
		"OfficeClgSetptWk" : 
		{
			"customday1_schedule_day_name" : "OfficeClgSetptSun",
			"customday2_schedule_day_name" : "OfficeClgSetptSun",
			"friday_schedule_day_name" : "OfficeClgSetptWD",
			"holiday_schedule_day_name" : "OfficeClgSetptSun",
			"monday_schedule_day_name" : "OfficeClgSetptWD",
			"saturday_schedule_day_name" : "OfficeClgSetptSat",
			"summerdesignday_schedule_day_name" : "OfficeClgSetptWD",
			"sunday_schedule_day_name" : "OfficeClgSetptSun",
			"thursday_schedule_day_name" : "OfficeClgSetptWD",
			"tuesday_schedule_day_name" : "OfficeClgSetptWD",
			"wednesday_schedule_day_name" : "OfficeClgSetptWD",
			"winterdesignday_schedule_day_name" : "OfficeClgSetptWD"
		},
		"OfficeGasEquipWk" : 
		{
			"customday1_schedule_day_name" : "OfficeGasEquipSun",
			"customday2_schedule_day_name" : "OfficeGasEquipSun",
			"friday_schedule_day_name" : "OfficeGasEquipWD",
			"holiday_schedule_day_name" : "OfficeGasEquipSun",
			"monday_schedule_day_name" : "OfficeGasEquipWD",
			"saturday_schedule_day_name" : "OfficeGasEquipSat",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "OfficeGasEquipSun",
			"thursday_schedule_day_name" : "OfficeGasEquipWD",
			"tuesday_schedule_day_name" : "OfficeGasEquipWD",
			"wednesday_schedule_day_name" : "OfficeGasEquipWD",
			"winterdesignday_schedule_day_name" : "OffDay"
		},
		"OfficeHVACAvailWk" : 
		{
			"customday1_schedule_day_name" : "OfficeHVACAvailSun",
			"customday2_schedule_day_name" : "OfficeHVACAvailSun",
			"friday_schedule_day_name" : "OfficeHVACAvailWD",
			"holiday_schedule_day_name" : "OfficeHVACAvailSun",
			"monday_schedule_day_name" : "OfficeHVACAvailWD",
			"saturday_schedule_day_name" : "OfficeHVACAvailSat",
			"summerdesignday_schedule_day_name" : "AllOnHVACAvailDay",
			"sunday_schedule_day_name" : "OfficeHVACAvailSun",
			"thursday_schedule_day_name" : "OfficeHVACAvailWD",
			"tuesday_schedule_day_name" : "OfficeHVACAvailWD",
			"wednesday_schedule_day_name" : "OfficeHVACAvailWD",
			"winterdesignday_schedule_day_name" : "AllOnHVACAvailDay"
		},
		"OfficeHtgSetptWk" : 
		{
			"customday1_schedule_day_name" : "OfficeHtgSetptSun",
			"customday2_schedule_day_name" : "OfficeHtgSetptSun",
			"friday_schedule_day_name" : "OfficeHtgSetptWD",
			"holiday_schedule_day_name" : "OfficeHtgSetptSun",
			"monday_schedule_day_name" : "OfficeHtgSetptWD",
			"saturday_schedule_day_name" : "OfficeHtgSetptSat",
			"summerdesignday_schedule_day_name" : "OfficeHtgSetptWD",
			"sunday_schedule_day_name" : "OfficeHtgSetptSun",
			"thursday_schedule_day_name" : "OfficeHtgSetptWD",
			"tuesday_schedule_day_name" : "OfficeHtgSetptWD",
			"wednesday_schedule_day_name" : "OfficeHtgSetptWD",
			"winterdesignday_schedule_day_name" : "OfficeHtgSetptWD"
		},
		"OfficeInfiltrationWk" : 
		{
			"customday1_schedule_day_name" : "OfficeInfiltrationSun",
			"customday2_schedule_day_name" : "OfficeInfiltrationSun",
			"friday_schedule_day_name" : "OfficeInfiltrationWD",
			"holiday_schedule_day_name" : "OfficeInfiltrationSun",
			"monday_schedule_day_name" : "OfficeInfiltrationWD",
			"saturday_schedule_day_name" : "OfficeInfiltrationSat",
			"summerdesignday_schedule_day_name" : "OfficeInfiltrationWD",
			"sunday_schedule_day_name" : "OfficeInfiltrationSun",
			"thursday_schedule_day_name" : "OfficeInfiltrationWD",
			"tuesday_schedule_day_name" : "OfficeInfiltrationWD",
			"wednesday_schedule_day_name" : "OfficeInfiltrationWD",
			"winterdesignday_schedule_day_name" : "OfficeInfiltrationWD"
		},
		"OfficeLightsWk" : 
		{
			"customday1_schedule_day_name" : "OfficeLightsSun",
			"customday2_schedule_day_name" : "OfficeLightsSun",
			"friday_schedule_day_name" : "OfficeLightsWD",
			"holiday_schedule_day_name" : "OfficeLightsSun",
			"monday_schedule_day_name" : "OfficeLightsWD",
			"saturday_schedule_day_name" : "OfficeLightsSat",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "OfficeLightsSun",
			"thursday_schedule_day_name" : "OfficeLightsWD",
			"tuesday_schedule_day_name" : "OfficeLightsWD",
			"wednesday_schedule_day_name" : "OfficeLightsWD",
			"winterdesignday_schedule_day_name" : "OffDay"
		},
		"OfficeOccupancyWk" : 
		{
			"customday1_schedule_day_name" : "OfficeOccupancySun",
			"customday2_schedule_day_name" : "OfficeOccupancySun",
			"friday_schedule_day_name" : "OfficeOccupancyWD",
			"holiday_schedule_day_name" : "OfficeOccupancySun",
			"monday_schedule_day_name" : "OfficeOccupancyWD",
			"saturday_schedule_day_name" : "OfficeOccupancySat",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "OfficeOccupancySun",
			"thursday_schedule_day_name" : "OfficeOccupancyWD",
			"tuesday_schedule_day_name" : "OfficeOccupancyWD",
			"wednesday_schedule_day_name" : "OfficeOccupancyWD",
			"winterdesignday_schedule_day_name" : "OffDay"
		},
		"OfficeReceptacleWk" : 
		{
			"customday1_schedule_day_name" : "OfficeReceptacleSun",
			"customday2_schedule_day_name" : "OfficeReceptacleSun",
			"friday_schedule_day_name" : "OfficeReceptacleWD",
			"holiday_schedule_day_name" : "OfficeReceptacleSun",
			"monday_schedule_day_name" : "OfficeReceptacleWD",
			"saturday_schedule_day_name" : "OfficeReceptacleSat",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "OfficeReceptacleSun",
			"thursday_schedule_day_name" : "OfficeReceptacleWD",
			"tuesday_schedule_day_name" : "OfficeReceptacleWD",
			"wednesday_schedule_day_name" : "OfficeReceptacleWD",
			"winterdesignday_schedule_day_name" : "OffDay"
		},
		"OfficeServiceHotWaterWk" : 
		{
			"customday1_schedule_day_name" : "OfficeServiceHotWaterSun",
			"customday2_schedule_day_name" : "OfficeServiceHotWaterSun",
			"friday_schedule_day_name" : "OfficeServiceHotWaterWD",
			"holiday_schedule_day_name" : "OfficeServiceHotWaterSun",
			"monday_schedule_day_name" : "OfficeServiceHotWaterWD",
			"saturday_schedule_day_name" : "OfficeServiceHotWaterSat",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "OfficeServiceHotWaterSun",
			"thursday_schedule_day_name" : "OfficeServiceHotWaterWD",
			"tuesday_schedule_day_name" : "OfficeServiceHotWaterWD",
			"wednesday_schedule_day_name" : "OfficeServiceHotWaterWD",
			"winterdesignday_schedule_day_name" : "OffDay"
		},
		"OnWk" : 
		{
			"customday1_schedule_day_name" : "OnDay",
			"customday2_schedule_day_name" : "OnDay",
			"friday_schedule_day_name" : "OnDay",
			"holiday_schedule_day_name" : "OnDay",
			"monday_schedule_day_name" : "OnDay",
			"saturday_schedule_day_name" : "OnDay",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "OnDay",
			"thursday_schedule_day_name" : "OnDay",
			"tuesday_schedule_day_name" : "OnDay",
			"wednesday_schedule_day_name" : "OnDay",
			"winterdesignday_schedule_day_name" : "OnDay"
		},
		"WaterMainCZ09AprWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ09Apr",
			"customday2_schedule_day_name" : "WaterMainCZ09Apr",
			"friday_schedule_day_name" : "WaterMainCZ09Apr",
			"holiday_schedule_day_name" : "WaterMainCZ09Apr",
			"monday_schedule_day_name" : "WaterMainCZ09Apr",
			"saturday_schedule_day_name" : "WaterMainCZ09Apr",
			"summerdesignday_schedule_day_name" : "WaterMainCZ09Apr",
			"sunday_schedule_day_name" : "WaterMainCZ09Apr",
			"thursday_schedule_day_name" : "WaterMainCZ09Apr",
			"tuesday_schedule_day_name" : "WaterMainCZ09Apr",
			"wednesday_schedule_day_name" : "WaterMainCZ09Apr",
			"winterdesignday_schedule_day_name" : "WaterMainCZ09Apr"
		},
		"WaterMainCZ09AugWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ09Aug",
			"customday2_schedule_day_name" : "WaterMainCZ09Aug",
			"friday_schedule_day_name" : "WaterMainCZ09Aug",
			"holiday_schedule_day_name" : "WaterMainCZ09Aug",
			"monday_schedule_day_name" : "WaterMainCZ09Aug",
			"saturday_schedule_day_name" : "WaterMainCZ09Aug",
			"summerdesignday_schedule_day_name" : "WaterMainCZ09Aug",
			"sunday_schedule_day_name" : "WaterMainCZ09Aug",
			"thursday_schedule_day_name" : "WaterMainCZ09Aug",
			"tuesday_schedule_day_name" : "WaterMainCZ09Aug",
			"wednesday_schedule_day_name" : "WaterMainCZ09Aug",
			"winterdesignday_schedule_day_name" : "WaterMainCZ09Aug"
		},
		"WaterMainCZ09DecWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ09Dec",
			"customday2_schedule_day_name" : "WaterMainCZ09Dec",
			"friday_schedule_day_name" : "WaterMainCZ09Dec",
			"holiday_schedule_day_name" : "WaterMainCZ09Dec",
			"monday_schedule_day_name" : "WaterMainCZ09Dec",
			"saturday_schedule_day_name" : "WaterMainCZ09Dec",
			"summerdesignday_schedule_day_name" : "WaterMainCZ09Dec",
			"sunday_schedule_day_name" : "WaterMainCZ09Dec",
			"thursday_schedule_day_name" : "WaterMainCZ09Dec",
			"tuesday_schedule_day_name" : "WaterMainCZ09Dec",
			"wednesday_schedule_day_name" : "WaterMainCZ09Dec",
			"winterdesignday_schedule_day_name" : "WaterMainCZ09Dec"
		},
		"WaterMainCZ09FebWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ09Feb",
			"customday2_schedule_day_name" : "WaterMainCZ09Feb",
			"friday_schedule_day_name" : "WaterMainCZ09Feb",
			"holiday_schedule_day_name" : "WaterMainCZ09Feb",
			"monday_schedule_day_name" : "WaterMainCZ09Feb",
			"saturday_schedule_day_name" : "WaterMainCZ09Feb",
			"summerdesignday_schedule_day_name" : "WaterMainCZ09Feb",
			"sunday_schedule_day_name" : "WaterMainCZ09Feb",
			"thursday_schedule_day_name" : "WaterMainCZ09Feb",
			"tuesday_schedule_day_name" : "WaterMainCZ09Feb",
			"wednesday_schedule_day_name" : "WaterMainCZ09Feb",
			"winterdesignday_schedule_day_name" : "WaterMainCZ09Feb"
		},
		"WaterMainCZ09JanWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ09Jan",
			"customday2_schedule_day_name" : "WaterMainCZ09Jan",
			"friday_schedule_day_name" : "WaterMainCZ09Jan",
			"holiday_schedule_day_name" : "WaterMainCZ09Jan",
			"monday_schedule_day_name" : "WaterMainCZ09Jan",
			"saturday_schedule_day_name" : "WaterMainCZ09Jan",
			"summerdesignday_schedule_day_name" : "WaterMainCZ09Jan",
			"sunday_schedule_day_name" : "WaterMainCZ09Jan",
			"thursday_schedule_day_name" : "WaterMainCZ09Jan",
			"tuesday_schedule_day_name" : "WaterMainCZ09Jan",
			"wednesday_schedule_day_name" : "WaterMainCZ09Jan",
			"winterdesignday_schedule_day_name" : "WaterMainCZ09Jan"
		},
		"WaterMainCZ09JulWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ09Jul",
			"customday2_schedule_day_name" : "WaterMainCZ09Jul",
			"friday_schedule_day_name" : "WaterMainCZ09Jul",
			"holiday_schedule_day_name" : "WaterMainCZ09Jul",
			"monday_schedule_day_name" : "WaterMainCZ09Jul",
			"saturday_schedule_day_name" : "WaterMainCZ09Jul",
			"summerdesignday_schedule_day_name" : "WaterMainCZ09Jul",
			"sunday_schedule_day_name" : "WaterMainCZ09Jul",
			"thursday_schedule_day_name" : "WaterMainCZ09Jul",
			"tuesday_schedule_day_name" : "WaterMainCZ09Jul",
			"wednesday_schedule_day_name" : "WaterMainCZ09Jul",
			"winterdesignday_schedule_day_name" : "WaterMainCZ09Jul"
		},
		"WaterMainCZ09JunWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ09Jun",
			"customday2_schedule_day_name" : "WaterMainCZ09Jun",
			"friday_schedule_day_name" : "WaterMainCZ09Jun",
			"holiday_schedule_day_name" : "WaterMainCZ09Jun",
			"monday_schedule_day_name" : "WaterMainCZ09Jun",
			"saturday_schedule_day_name" : "WaterMainCZ09Jun",
			"summerdesignday_schedule_day_name" : "WaterMainCZ09Jun",
			"sunday_schedule_day_name" : "WaterMainCZ09Jun",
			"thursday_schedule_day_name" : "WaterMainCZ09Jun",
			"tuesday_schedule_day_name" : "WaterMainCZ09Jun",
			"wednesday_schedule_day_name" : "WaterMainCZ09Jun",
			"winterdesignday_schedule_day_name" : "WaterMainCZ09Jun"
		},
		"WaterMainCZ09MarWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ09Mar",
			"customday2_schedule_day_name" : "WaterMainCZ09Mar",
			"friday_schedule_day_name" : "WaterMainCZ09Mar",
			"holiday_schedule_day_name" : "WaterMainCZ09Mar",
			"monday_schedule_day_name" : "WaterMainCZ09Mar",
			"saturday_schedule_day_name" : "WaterMainCZ09Mar",
			"summerdesignday_schedule_day_name" : "WaterMainCZ09Mar",
			"sunday_schedule_day_name" : "WaterMainCZ09Mar",
			"thursday_schedule_day_name" : "WaterMainCZ09Mar",
			"tuesday_schedule_day_name" : "WaterMainCZ09Mar",
			"wednesday_schedule_day_name" : "WaterMainCZ09Mar",
			"winterdesignday_schedule_day_name" : "WaterMainCZ09Mar"
		},
		"WaterMainCZ09MayWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ09May",
			"customday2_schedule_day_name" : "WaterMainCZ09May",
			"friday_schedule_day_name" : "WaterMainCZ09May",
			"holiday_schedule_day_name" : "WaterMainCZ09May",
			"monday_schedule_day_name" : "WaterMainCZ09May",
			"saturday_schedule_day_name" : "WaterMainCZ09May",
			"summerdesignday_schedule_day_name" : "WaterMainCZ09May",
			"sunday_schedule_day_name" : "WaterMainCZ09May",
			"thursday_schedule_day_name" : "WaterMainCZ09May",
			"tuesday_schedule_day_name" : "WaterMainCZ09May",
			"wednesday_schedule_day_name" : "WaterMainCZ09May",
			"winterdesignday_schedule_day_name" : "WaterMainCZ09May"
		},
		"WaterMainCZ09NovWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ09Nov",
			"customday2_schedule_day_name" : "WaterMainCZ09Nov",
			"friday_schedule_day_name" : "WaterMainCZ09Nov",
			"holiday_schedule_day_name" : "WaterMainCZ09Nov",
			"monday_schedule_day_name" : "WaterMainCZ09Nov",
			"saturday_schedule_day_name" : "WaterMainCZ09Nov",
			"summerdesignday_schedule_day_name" : "WaterMainCZ09Nov",
			"sunday_schedule_day_name" : "WaterMainCZ09Nov",
			"thursday_schedule_day_name" : "WaterMainCZ09Nov",
			"tuesday_schedule_day_name" : "WaterMainCZ09Nov",
			"wednesday_schedule_day_name" : "WaterMainCZ09Nov",
			"winterdesignday_schedule_day_name" : "WaterMainCZ09Nov"
		},
		"WaterMainCZ09OctWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ09Oct",
			"customday2_schedule_day_name" : "WaterMainCZ09Oct",
			"friday_schedule_day_name" : "WaterMainCZ09Oct",
			"holiday_schedule_day_name" : "WaterMainCZ09Oct",
			"monday_schedule_day_name" : "WaterMainCZ09Oct",
			"saturday_schedule_day_name" : "WaterMainCZ09Oct",
			"summerdesignday_schedule_day_name" : "WaterMainCZ09Oct",
			"sunday_schedule_day_name" : "WaterMainCZ09Oct",
			"thursday_schedule_day_name" : "WaterMainCZ09Oct",
			"tuesday_schedule_day_name" : "WaterMainCZ09Oct",
			"wednesday_schedule_day_name" : "WaterMainCZ09Oct",
			"winterdesignday_schedule_day_name" : "WaterMainCZ09Oct"
		},
		"WaterMainCZ09SepWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ09Sep",
			"customday2_schedule_day_name" : "WaterMainCZ09Sep",
			"friday_schedule_day_name" : "WaterMainCZ09Sep",
			"holiday_schedule_day_name" : "WaterMainCZ09Sep",
			"monday_schedule_day_name" : "WaterMainCZ09Sep",
			"saturday_schedule_day_name" : "WaterMainCZ09Sep",
			"summerdesignday_schedule_day_name" : "WaterMainCZ09Sep",
			"sunday_schedule_day_name" : "WaterMainCZ09Sep",
			"thursday_schedule_day_name" : "WaterMainCZ09Sep",
			"tuesday_schedule_day_name" : "WaterMainCZ09Sep",
			"wednesday_schedule_day_name" : "WaterMainCZ09Sep",
			"winterdesignday_schedule_day_name" : "WaterMainCZ09Sep"
		},
		"Zn 101 Reception Space People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 101 Reception Space People Activity Level Default Day",
			"customday2_schedule_day_name" : "Zn 101 Reception Space People Activity Level Default Day",
			"friday_schedule_day_name" : "Zn 101 Reception Space People Activity Level Default Day",
			"holiday_schedule_day_name" : "Zn 101 Reception Space People Activity Level Default Day",
			"monday_schedule_day_name" : "Zn 101 Reception Space People Activity Level Default Day",
			"saturday_schedule_day_name" : "Zn 101 Reception Space People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Zn 101 Reception Space People Activity Level Default Day",
			"sunday_schedule_day_name" : "Zn 101 Reception Space People Activity Level Default Day",
			"thursday_schedule_day_name" : "Zn 101 Reception Space People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Zn 101 Reception Space People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Zn 101 Reception Space People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Zn 101 Reception Space People Activity Level Default Day"
		},
		"Zn 101 Reception Space Target SHW Temp Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 101 Reception Space Target SHW Temp Default Day",
			"customday2_schedule_day_name" : "Zn 101 Reception Space Target SHW Temp Default Day",
			"friday_schedule_day_name" : "Zn 101 Reception Space Target SHW Temp Default Day",
			"holiday_schedule_day_name" : "Zn 101 Reception Space Target SHW Temp Default Day",
			"monday_schedule_day_name" : "Zn 101 Reception Space Target SHW Temp Default Day",
			"saturday_schedule_day_name" : "Zn 101 Reception Space Target SHW Temp Default Day",
			"summerdesignday_schedule_day_name" : "Zn 101 Reception Space Target SHW Temp Default Day",
			"sunday_schedule_day_name" : "Zn 101 Reception Space Target SHW Temp Default Day",
			"thursday_schedule_day_name" : "Zn 101 Reception Space Target SHW Temp Default Day",
			"tuesday_schedule_day_name" : "Zn 101 Reception Space Target SHW Temp Default Day",
			"wednesday_schedule_day_name" : "Zn 101 Reception Space Target SHW Temp Default Day",
			"winterdesignday_schedule_day_name" : "Zn 101 Reception Space Target SHW Temp Default Day"
		},
		"Zn 102 Mail Space People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 102 Mail Space People Activity Level Default Day",
			"customday2_schedule_day_name" : "Zn 102 Mail Space People Activity Level Default Day",
			"friday_schedule_day_name" : "Zn 102 Mail Space People Activity Level Default Day",
			"holiday_schedule_day_name" : "Zn 102 Mail Space People Activity Level Default Day",
			"monday_schedule_day_name" : "Zn 102 Mail Space People Activity Level Default Day",
			"saturday_schedule_day_name" : "Zn 102 Mail Space People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Zn 102 Mail Space People Activity Level Default Day",
			"sunday_schedule_day_name" : "Zn 102 Mail Space People Activity Level Default Day",
			"thursday_schedule_day_name" : "Zn 102 Mail Space People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Zn 102 Mail Space People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Zn 102 Mail Space People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Zn 102 Mail Space People Activity Level Default Day"
		},
		"Zn 103 Copy_Print Space People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 103 Copy_Print Space People Activity Level Default Day",
			"customday2_schedule_day_name" : "Zn 103 Copy_Print Space People Activity Level Default Day",
			"friday_schedule_day_name" : "Zn 103 Copy_Print Space People Activity Level Default Day",
			"holiday_schedule_day_name" : "Zn 103 Copy_Print Space People Activity Level Default Day",
			"monday_schedule_day_name" : "Zn 103 Copy_Print Space People Activity Level Default Day",
			"saturday_schedule_day_name" : "Zn 103 Copy_Print Space People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Zn 103 Copy_Print Space People Activity Level Default Day",
			"sunday_schedule_day_name" : "Zn 103 Copy_Print Space People Activity Level Default Day",
			"thursday_schedule_day_name" : "Zn 103 Copy_Print Space People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Zn 103 Copy_Print Space People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Zn 103 Copy_Print Space People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Zn 103 Copy_Print Space People Activity Level Default Day"
		},
		"Zn 104 Corridor Space People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 104 Corridor Space People Activity Level Default Day",
			"customday2_schedule_day_name" : "Zn 104 Corridor Space People Activity Level Default Day",
			"friday_schedule_day_name" : "Zn 104 Corridor Space People Activity Level Default Day",
			"holiday_schedule_day_name" : "Zn 104 Corridor Space People Activity Level Default Day",
			"monday_schedule_day_name" : "Zn 104 Corridor Space People Activity Level Default Day",
			"saturday_schedule_day_name" : "Zn 104 Corridor Space People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Zn 104 Corridor Space People Activity Level Default Day",
			"sunday_schedule_day_name" : "Zn 104 Corridor Space People Activity Level Default Day",
			"thursday_schedule_day_name" : "Zn 104 Corridor Space People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Zn 104 Corridor Space People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Zn 104 Corridor Space People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Zn 104 Corridor Space People Activity Level Default Day"
		},
		"Zn 105 Phone Space People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 105 Phone Space People Activity Level Default Day",
			"customday2_schedule_day_name" : "Zn 105 Phone Space People Activity Level Default Day",
			"friday_schedule_day_name" : "Zn 105 Phone Space People Activity Level Default Day",
			"holiday_schedule_day_name" : "Zn 105 Phone Space People Activity Level Default Day",
			"monday_schedule_day_name" : "Zn 105 Phone Space People Activity Level Default Day",
			"saturday_schedule_day_name" : "Zn 105 Phone Space People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Zn 105 Phone Space People Activity Level Default Day",
			"sunday_schedule_day_name" : "Zn 105 Phone Space People Activity Level Default Day",
			"thursday_schedule_day_name" : "Zn 105 Phone Space People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Zn 105 Phone Space People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Zn 105 Phone Space People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Zn 105 Phone Space People Activity Level Default Day"
		},
		"Zn 105 Phone Space Target SHW Temp Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 105 Phone Space Target SHW Temp Default Day",
			"customday2_schedule_day_name" : "Zn 105 Phone Space Target SHW Temp Default Day",
			"friday_schedule_day_name" : "Zn 105 Phone Space Target SHW Temp Default Day",
			"holiday_schedule_day_name" : "Zn 105 Phone Space Target SHW Temp Default Day",
			"monday_schedule_day_name" : "Zn 105 Phone Space Target SHW Temp Default Day",
			"saturday_schedule_day_name" : "Zn 105 Phone Space Target SHW Temp Default Day",
			"summerdesignday_schedule_day_name" : "Zn 105 Phone Space Target SHW Temp Default Day",
			"sunday_schedule_day_name" : "Zn 105 Phone Space Target SHW Temp Default Day",
			"thursday_schedule_day_name" : "Zn 105 Phone Space Target SHW Temp Default Day",
			"tuesday_schedule_day_name" : "Zn 105 Phone Space Target SHW Temp Default Day",
			"wednesday_schedule_day_name" : "Zn 105 Phone Space Target SHW Temp Default Day",
			"winterdesignday_schedule_day_name" : "Zn 105 Phone Space Target SHW Temp Default Day"
		},
		"Zn 106 Conference Space People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 106 Conference Space People Activity Level Default Day",
			"customday2_schedule_day_name" : "Zn 106 Conference Space People Activity Level Default Day",
			"friday_schedule_day_name" : "Zn 106 Conference Space People Activity Level Default Day",
			"holiday_schedule_day_name" : "Zn 106 Conference Space People Activity Level Default Day",
			"monday_schedule_day_name" : "Zn 106 Conference Space People Activity Level Default Day",
			"saturday_schedule_day_name" : "Zn 106 Conference Space People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Zn 106 Conference Space People Activity Level Default Day",
			"sunday_schedule_day_name" : "Zn 106 Conference Space People Activity Level Default Day",
			"thursday_schedule_day_name" : "Zn 106 Conference Space People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Zn 106 Conference Space People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Zn 106 Conference Space People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Zn 106 Conference Space People Activity Level Default Day"
		},
		"Zn 106 Conference Space Target SHW Temp Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 106 Conference Space Target SHW Temp Default Day",
			"customday2_schedule_day_name" : "Zn 106 Conference Space Target SHW Temp Default Day",
			"friday_schedule_day_name" : "Zn 106 Conference Space Target SHW Temp Default Day",
			"holiday_schedule_day_name" : "Zn 106 Conference Space Target SHW Temp Default Day",
			"monday_schedule_day_name" : "Zn 106 Conference Space Target SHW Temp Default Day",
			"saturday_schedule_day_name" : "Zn 106 Conference Space Target SHW Temp Default Day",
			"summerdesignday_schedule_day_name" : "Zn 106 Conference Space Target SHW Temp Default Day",
			"sunday_schedule_day_name" : "Zn 106 Conference Space Target SHW Temp Default Day",
			"thursday_schedule_day_name" : "Zn 106 Conference Space Target SHW Temp Default Day",
			"tuesday_schedule_day_name" : "Zn 106 Conference Space Target SHW Temp Default Day",
			"wednesday_schedule_day_name" : "Zn 106 Conference Space Target SHW Temp Default Day",
			"winterdesignday_schedule_day_name" : "Zn 106 Conference Space Target SHW Temp Default Day"
		},
		"Zn 107 Storage Space People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 107 Storage Space People Activity Level Default Day",
			"customday2_schedule_day_name" : "Zn 107 Storage Space People Activity Level Default Day",
			"friday_schedule_day_name" : "Zn 107 Storage Space People Activity Level Default Day",
			"holiday_schedule_day_name" : "Zn 107 Storage Space People Activity Level Default Day",
			"monday_schedule_day_name" : "Zn 107 Storage Space People Activity Level Default Day",
			"saturday_schedule_day_name" : "Zn 107 Storage Space People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Zn 107 Storage Space People Activity Level Default Day",
			"sunday_schedule_day_name" : "Zn 107 Storage Space People Activity Level Default Day",
			"thursday_schedule_day_name" : "Zn 107 Storage Space People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Zn 107 Storage Space People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Zn 107 Storage Space People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Zn 107 Storage Space People Activity Level Default Day"
		},
		"Zn 108 Break Room Space People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 108 Break Room Space People Activity Level Default Day",
			"customday2_schedule_day_name" : "Zn 108 Break Room Space People Activity Level Default Day",
			"friday_schedule_day_name" : "Zn 108 Break Room Space People Activity Level Default Day",
			"holiday_schedule_day_name" : "Zn 108 Break Room Space People Activity Level Default Day",
			"monday_schedule_day_name" : "Zn 108 Break Room Space People Activity Level Default Day",
			"saturday_schedule_day_name" : "Zn 108 Break Room Space People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Zn 108 Break Room Space People Activity Level Default Day",
			"sunday_schedule_day_name" : "Zn 108 Break Room Space People Activity Level Default Day",
			"thursday_schedule_day_name" : "Zn 108 Break Room Space People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Zn 108 Break Room Space People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Zn 108 Break Room Space People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Zn 108 Break Room Space People Activity Level Default Day"
		},
		"Zn 108 Break Room Space Target SHW Temp Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 108 Break Room Space Target SHW Temp Default Day",
			"customday2_schedule_day_name" : "Zn 108 Break Room Space Target SHW Temp Default Day",
			"friday_schedule_day_name" : "Zn 108 Break Room Space Target SHW Temp Default Day",
			"holiday_schedule_day_name" : "Zn 108 Break Room Space Target SHW Temp Default Day",
			"monday_schedule_day_name" : "Zn 108 Break Room Space Target SHW Temp Default Day",
			"saturday_schedule_day_name" : "Zn 108 Break Room Space Target SHW Temp Default Day",
			"summerdesignday_schedule_day_name" : "Zn 108 Break Room Space Target SHW Temp Default Day",
			"sunday_schedule_day_name" : "Zn 108 Break Room Space Target SHW Temp Default Day",
			"thursday_schedule_day_name" : "Zn 108 Break Room Space Target SHW Temp Default Day",
			"tuesday_schedule_day_name" : "Zn 108 Break Room Space Target SHW Temp Default Day",
			"wednesday_schedule_day_name" : "Zn 108 Break Room Space Target SHW Temp Default Day",
			"winterdesignday_schedule_day_name" : "Zn 108 Break Room Space Target SHW Temp Default Day"
		},
		"Zn 109 Dining Space People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 109 Dining Space People Activity Level Default Day",
			"customday2_schedule_day_name" : "Zn 109 Dining Space People Activity Level Default Day",
			"friday_schedule_day_name" : "Zn 109 Dining Space People Activity Level Default Day",
			"holiday_schedule_day_name" : "Zn 109 Dining Space People Activity Level Default Day",
			"monday_schedule_day_name" : "Zn 109 Dining Space People Activity Level Default Day",
			"saturday_schedule_day_name" : "Zn 109 Dining Space People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Zn 109 Dining Space People Activity Level Default Day",
			"sunday_schedule_day_name" : "Zn 109 Dining Space People Activity Level Default Day",
			"thursday_schedule_day_name" : "Zn 109 Dining Space People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Zn 109 Dining Space People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Zn 109 Dining Space People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Zn 109 Dining Space People Activity Level Default Day"
		},
		"Zn 109 Dining Space Target SHW Temp Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 109 Dining Space Target SHW Temp Default Day",
			"customday2_schedule_day_name" : "Zn 109 Dining Space Target SHW Temp Default Day",
			"friday_schedule_day_name" : "Zn 109 Dining Space Target SHW Temp Default Day",
			"holiday_schedule_day_name" : "Zn 109 Dining Space Target SHW Temp Default Day",
			"monday_schedule_day_name" : "Zn 109 Dining Space Target SHW Temp Default Day",
			"saturday_schedule_day_name" : "Zn 109 Dining Space Target SHW Temp Default Day",
			"summerdesignday_schedule_day_name" : "Zn 109 Dining Space Target SHW Temp Default Day",
			"sunday_schedule_day_name" : "Zn 109 Dining Space Target SHW Temp Default Day",
			"thursday_schedule_day_name" : "Zn 109 Dining Space Target SHW Temp Default Day",
			"tuesday_schedule_day_name" : "Zn 109 Dining Space Target SHW Temp Default Day",
			"wednesday_schedule_day_name" : "Zn 109 Dining Space Target SHW Temp Default Day",
			"winterdesignday_schedule_day_name" : "Zn 109 Dining Space Target SHW Temp Default Day"
		},
		"Zn 111 Open Office Space People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 111 Open Office Space People Activity Level Default Day",
			"customday2_schedule_day_name" : "Zn 111 Open Office Space People Activity Level Default Day",
			"friday_schedule_day_name" : "Zn 111 Open Office Space People Activity Level Default Day",
			"holiday_schedule_day_name" : "Zn 111 Open Office Space People Activity Level Default Day",
			"monday_schedule_day_name" : "Zn 111 Open Office Space People Activity Level Default Day",
			"saturday_schedule_day_name" : "Zn 111 Open Office Space People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Zn 111 Open Office Space People Activity Level Default Day",
			"sunday_schedule_day_name" : "Zn 111 Open Office Space People Activity Level Default Day",
			"thursday_schedule_day_name" : "Zn 111 Open Office Space People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Zn 111 Open Office Space People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Zn 111 Open Office Space People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Zn 111 Open Office Space People Activity Level Default Day"
		},
		"Zn 111 Open Office Space Target SHW Temp Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 111 Open Office Space Target SHW Temp Default Day",
			"customday2_schedule_day_name" : "Zn 111 Open Office Space Target SHW Temp Default Day",
			"friday_schedule_day_name" : "Zn 111 Open Office Space Target SHW Temp Default Day",
			"holiday_schedule_day_name" : "Zn 111 Open Office Space Target SHW Temp Default Day",
			"monday_schedule_day_name" : "Zn 111 Open Office Space Target SHW Temp Default Day",
			"saturday_schedule_day_name" : "Zn 111 Open Office Space Target SHW Temp Default Day",
			"summerdesignday_schedule_day_name" : "Zn 111 Open Office Space Target SHW Temp Default Day",
			"sunday_schedule_day_name" : "Zn 111 Open Office Space Target SHW Temp Default Day",
			"thursday_schedule_day_name" : "Zn 111 Open Office Space Target SHW Temp Default Day",
			"tuesday_schedule_day_name" : "Zn 111 Open Office Space Target SHW Temp Default Day",
			"wednesday_schedule_day_name" : "Zn 111 Open Office Space Target SHW Temp Default Day",
			"winterdesignday_schedule_day_name" : "Zn 111 Open Office Space Target SHW Temp Default Day"
		},
		"Zn 111A Vestibule Space People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 111A Vestibule Space People Activity Level Default Day",
			"customday2_schedule_day_name" : "Zn 111A Vestibule Space People Activity Level Default Day",
			"friday_schedule_day_name" : "Zn 111A Vestibule Space People Activity Level Default Day",
			"holiday_schedule_day_name" : "Zn 111A Vestibule Space People Activity Level Default Day",
			"monday_schedule_day_name" : "Zn 111A Vestibule Space People Activity Level Default Day",
			"saturday_schedule_day_name" : "Zn 111A Vestibule Space People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Zn 111A Vestibule Space People Activity Level Default Day",
			"sunday_schedule_day_name" : "Zn 111A Vestibule Space People Activity Level Default Day",
			"thursday_schedule_day_name" : "Zn 111A Vestibule Space People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Zn 111A Vestibule Space People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Zn 111A Vestibule Space People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Zn 111A Vestibule Space People Activity Level Default Day"
		},
		"Zn 112 Huddle Space People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 112 Huddle Space People Activity Level Default Day",
			"customday2_schedule_day_name" : "Zn 112 Huddle Space People Activity Level Default Day",
			"friday_schedule_day_name" : "Zn 112 Huddle Space People Activity Level Default Day",
			"holiday_schedule_day_name" : "Zn 112 Huddle Space People Activity Level Default Day",
			"monday_schedule_day_name" : "Zn 112 Huddle Space People Activity Level Default Day",
			"saturday_schedule_day_name" : "Zn 112 Huddle Space People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Zn 112 Huddle Space People Activity Level Default Day",
			"sunday_schedule_day_name" : "Zn 112 Huddle Space People Activity Level Default Day",
			"thursday_schedule_day_name" : "Zn 112 Huddle Space People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Zn 112 Huddle Space People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Zn 112 Huddle Space People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Zn 112 Huddle Space People Activity Level Default Day"
		},
		"Zn 112 Huddle Space Target SHW Temp Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 112 Huddle Space Target SHW Temp Default Day",
			"customday2_schedule_day_name" : "Zn 112 Huddle Space Target SHW Temp Default Day",
			"friday_schedule_day_name" : "Zn 112 Huddle Space Target SHW Temp Default Day",
			"holiday_schedule_day_name" : "Zn 112 Huddle Space Target SHW Temp Default Day",
			"monday_schedule_day_name" : "Zn 112 Huddle Space Target SHW Temp Default Day",
			"saturday_schedule_day_name" : "Zn 112 Huddle Space Target SHW Temp Default Day",
			"summerdesignday_schedule_day_name" : "Zn 112 Huddle Space Target SHW Temp Default Day",
			"sunday_schedule_day_name" : "Zn 112 Huddle Space Target SHW Temp Default Day",
			"thursday_schedule_day_name" : "Zn 112 Huddle Space Target SHW Temp Default Day",
			"tuesday_schedule_day_name" : "Zn 112 Huddle Space Target SHW Temp Default Day",
			"wednesday_schedule_day_name" : "Zn 112 Huddle Space Target SHW Temp Default Day",
			"winterdesignday_schedule_day_name" : "Zn 112 Huddle Space Target SHW Temp Default Day"
		},
		"Zn 113 Restroom Space People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 113 Restroom Space People Activity Level Default Day",
			"customday2_schedule_day_name" : "Zn 113 Restroom Space People Activity Level Default Day",
			"friday_schedule_day_name" : "Zn 113 Restroom Space People Activity Level Default Day",
			"holiday_schedule_day_name" : "Zn 113 Restroom Space People Activity Level Default Day",
			"monday_schedule_day_name" : "Zn 113 Restroom Space People Activity Level Default Day",
			"saturday_schedule_day_name" : "Zn 113 Restroom Space People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Zn 113 Restroom Space People Activity Level Default Day",
			"sunday_schedule_day_name" : "Zn 113 Restroom Space People Activity Level Default Day",
			"thursday_schedule_day_name" : "Zn 113 Restroom Space People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Zn 113 Restroom Space People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Zn 113 Restroom Space People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Zn 113 Restroom Space People Activity Level Default Day"
		},
		"Zn 120 Conference Space People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 120 Conference Space People Activity Level Default Day",
			"customday2_schedule_day_name" : "Zn 120 Conference Space People Activity Level Default Day",
			"friday_schedule_day_name" : "Zn 120 Conference Space People Activity Level Default Day",
			"holiday_schedule_day_name" : "Zn 120 Conference Space People Activity Level Default Day",
			"monday_schedule_day_name" : "Zn 120 Conference Space People Activity Level Default Day",
			"saturday_schedule_day_name" : "Zn 120 Conference Space People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Zn 120 Conference Space People Activity Level Default Day",
			"sunday_schedule_day_name" : "Zn 120 Conference Space People Activity Level Default Day",
			"thursday_schedule_day_name" : "Zn 120 Conference Space People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Zn 120 Conference Space People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Zn 120 Conference Space People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Zn 120 Conference Space People Activity Level Default Day"
		},
		"Zn 120 Conference Space Target SHW Temp Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 120 Conference Space Target SHW Temp Default Day",
			"customday2_schedule_day_name" : "Zn 120 Conference Space Target SHW Temp Default Day",
			"friday_schedule_day_name" : "Zn 120 Conference Space Target SHW Temp Default Day",
			"holiday_schedule_day_name" : "Zn 120 Conference Space Target SHW Temp Default Day",
			"monday_schedule_day_name" : "Zn 120 Conference Space Target SHW Temp Default Day",
			"saturday_schedule_day_name" : "Zn 120 Conference Space Target SHW Temp Default Day",
			"summerdesignday_schedule_day_name" : "Zn 120 Conference Space Target SHW Temp Default Day",
			"sunday_schedule_day_name" : "Zn 120 Conference Space Target SHW Temp Default Day",
			"thursday_schedule_day_name" : "Zn 120 Conference Space Target SHW Temp Default Day",
			"tuesday_schedule_day_name" : "Zn 120 Conference Space Target SHW Temp Default Day",
			"wednesday_schedule_day_name" : "Zn 120 Conference Space Target SHW Temp Default Day",
			"winterdesignday_schedule_day_name" : "Zn 120 Conference Space Target SHW Temp Default Day"
		},
		"Zn 121 Huddle Space People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 121 Huddle Space People Activity Level Default Day",
			"customday2_schedule_day_name" : "Zn 121 Huddle Space People Activity Level Default Day",
			"friday_schedule_day_name" : "Zn 121 Huddle Space People Activity Level Default Day",
			"holiday_schedule_day_name" : "Zn 121 Huddle Space People Activity Level Default Day",
			"monday_schedule_day_name" : "Zn 121 Huddle Space People Activity Level Default Day",
			"saturday_schedule_day_name" : "Zn 121 Huddle Space People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Zn 121 Huddle Space People Activity Level Default Day",
			"sunday_schedule_day_name" : "Zn 121 Huddle Space People Activity Level Default Day",
			"thursday_schedule_day_name" : "Zn 121 Huddle Space People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Zn 121 Huddle Space People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Zn 121 Huddle Space People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Zn 121 Huddle Space People Activity Level Default Day"
		},
		"Zn 121 Huddle Space Target SHW Temp Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 121 Huddle Space Target SHW Temp Default Day",
			"customday2_schedule_day_name" : "Zn 121 Huddle Space Target SHW Temp Default Day",
			"friday_schedule_day_name" : "Zn 121 Huddle Space Target SHW Temp Default Day",
			"holiday_schedule_day_name" : "Zn 121 Huddle Space Target SHW Temp Default Day",
			"monday_schedule_day_name" : "Zn 121 Huddle Space Target SHW Temp Default Day",
			"saturday_schedule_day_name" : "Zn 121 Huddle Space Target SHW Temp Default Day",
			"summerdesignday_schedule_day_name" : "Zn 121 Huddle Space Target SHW Temp Default Day",
			"sunday_schedule_day_name" : "Zn 121 Huddle Space Target SHW Temp Default Day",
			"thursday_schedule_day_name" : "Zn 121 Huddle Space Target SHW Temp Default Day",
			"tuesday_schedule_day_name" : "Zn 121 Huddle Space Target SHW Temp Default Day",
			"wednesday_schedule_day_name" : "Zn 121 Huddle Space Target SHW Temp Default Day",
			"winterdesignday_schedule_day_name" : "Zn 121 Huddle Space Target SHW Temp Default Day"
		},
		"Zn 122 Office Space People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 122 Office Space People Activity Level Default Day",
			"customday2_schedule_day_name" : "Zn 122 Office Space People Activity Level Default Day",
			"friday_schedule_day_name" : "Zn 122 Office Space People Activity Level Default Day",
			"holiday_schedule_day_name" : "Zn 122 Office Space People Activity Level Default Day",
			"monday_schedule_day_name" : "Zn 122 Office Space People Activity Level Default Day",
			"saturday_schedule_day_name" : "Zn 122 Office Space People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Zn 122 Office Space People Activity Level Default Day",
			"sunday_schedule_day_name" : "Zn 122 Office Space People Activity Level Default Day",
			"thursday_schedule_day_name" : "Zn 122 Office Space People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Zn 122 Office Space People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Zn 122 Office Space People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Zn 122 Office Space People Activity Level Default Day"
		},
		"Zn 122 Office Space Target SHW Temp Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 122 Office Space Target SHW Temp Default Day",
			"customday2_schedule_day_name" : "Zn 122 Office Space Target SHW Temp Default Day",
			"friday_schedule_day_name" : "Zn 122 Office Space Target SHW Temp Default Day",
			"holiday_schedule_day_name" : "Zn 122 Office Space Target SHW Temp Default Day",
			"monday_schedule_day_name" : "Zn 122 Office Space Target SHW Temp Default Day",
			"saturday_schedule_day_name" : "Zn 122 Office Space Target SHW Temp Default Day",
			"summerdesignday_schedule_day_name" : "Zn 122 Office Space Target SHW Temp Default Day",
			"sunday_schedule_day_name" : "Zn 122 Office Space Target SHW Temp Default Day",
			"thursday_schedule_day_name" : "Zn 122 Office Space Target SHW Temp Default Day",
			"tuesday_schedule_day_name" : "Zn 122 Office Space Target SHW Temp Default Day",
			"wednesday_schedule_day_name" : "Zn 122 Office Space Target SHW Temp Default Day",
			"winterdesignday_schedule_day_name" : "Zn 122 Office Space Target SHW Temp Default Day"
		},
		"Zn 123 Office Space People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 123 Office Space People Activity Level Default Day",
			"customday2_schedule_day_name" : "Zn 123 Office Space People Activity Level Default Day",
			"friday_schedule_day_name" : "Zn 123 Office Space People Activity Level Default Day",
			"holiday_schedule_day_name" : "Zn 123 Office Space People Activity Level Default Day",
			"monday_schedule_day_name" : "Zn 123 Office Space People Activity Level Default Day",
			"saturday_schedule_day_name" : "Zn 123 Office Space People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Zn 123 Office Space People Activity Level Default Day",
			"sunday_schedule_day_name" : "Zn 123 Office Space People Activity Level Default Day",
			"thursday_schedule_day_name" : "Zn 123 Office Space People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Zn 123 Office Space People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Zn 123 Office Space People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Zn 123 Office Space People Activity Level Default Day"
		},
		"Zn 123 Office Space Target SHW Temp Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 123 Office Space Target SHW Temp Default Day",
			"customday2_schedule_day_name" : "Zn 123 Office Space Target SHW Temp Default Day",
			"friday_schedule_day_name" : "Zn 123 Office Space Target SHW Temp Default Day",
			"holiday_schedule_day_name" : "Zn 123 Office Space Target SHW Temp Default Day",
			"monday_schedule_day_name" : "Zn 123 Office Space Target SHW Temp Default Day",
			"saturday_schedule_day_name" : "Zn 123 Office Space Target SHW Temp Default Day",
			"summerdesignday_schedule_day_name" : "Zn 123 Office Space Target SHW Temp Default Day",
			"sunday_schedule_day_name" : "Zn 123 Office Space Target SHW Temp Default Day",
			"thursday_schedule_day_name" : "Zn 123 Office Space Target SHW Temp Default Day",
			"tuesday_schedule_day_name" : "Zn 123 Office Space Target SHW Temp Default Day",
			"wednesday_schedule_day_name" : "Zn 123 Office Space Target SHW Temp Default Day",
			"winterdesignday_schedule_day_name" : "Zn 123 Office Space Target SHW Temp Default Day"
		},
		"Zn 124 Conference Space People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 124 Conference Space People Activity Level Default Day",
			"customday2_schedule_day_name" : "Zn 124 Conference Space People Activity Level Default Day",
			"friday_schedule_day_name" : "Zn 124 Conference Space People Activity Level Default Day",
			"holiday_schedule_day_name" : "Zn 124 Conference Space People Activity Level Default Day",
			"monday_schedule_day_name" : "Zn 124 Conference Space People Activity Level Default Day",
			"saturday_schedule_day_name" : "Zn 124 Conference Space People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Zn 124 Conference Space People Activity Level Default Day",
			"sunday_schedule_day_name" : "Zn 124 Conference Space People Activity Level Default Day",
			"thursday_schedule_day_name" : "Zn 124 Conference Space People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Zn 124 Conference Space People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Zn 124 Conference Space People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Zn 124 Conference Space People Activity Level Default Day"
		},
		"Zn 124 Conference Space Target SHW Temp Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 124 Conference Space Target SHW Temp Default Day",
			"customday2_schedule_day_name" : "Zn 124 Conference Space Target SHW Temp Default Day",
			"friday_schedule_day_name" : "Zn 124 Conference Space Target SHW Temp Default Day",
			"holiday_schedule_day_name" : "Zn 124 Conference Space Target SHW Temp Default Day",
			"monday_schedule_day_name" : "Zn 124 Conference Space Target SHW Temp Default Day",
			"saturday_schedule_day_name" : "Zn 124 Conference Space Target SHW Temp Default Day",
			"summerdesignday_schedule_day_name" : "Zn 124 Conference Space Target SHW Temp Default Day",
			"sunday_schedule_day_name" : "Zn 124 Conference Space Target SHW Temp Default Day",
			"thursday_schedule_day_name" : "Zn 124 Conference Space Target SHW Temp Default Day",
			"tuesday_schedule_day_name" : "Zn 124 Conference Space Target SHW Temp Default Day",
			"wednesday_schedule_day_name" : "Zn 124 Conference Space Target SHW Temp Default Day",
			"winterdesignday_schedule_day_name" : "Zn 124 Conference Space Target SHW Temp Default Day"
		},
		"Zn 125 Electrical Space People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 125 Electrical Space People Activity Level Default Day",
			"customday2_schedule_day_name" : "Zn 125 Electrical Space People Activity Level Default Day",
			"friday_schedule_day_name" : "Zn 125 Electrical Space People Activity Level Default Day",
			"holiday_schedule_day_name" : "Zn 125 Electrical Space People Activity Level Default Day",
			"monday_schedule_day_name" : "Zn 125 Electrical Space People Activity Level Default Day",
			"saturday_schedule_day_name" : "Zn 125 Electrical Space People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Zn 125 Electrical Space People Activity Level Default Day",
			"sunday_schedule_day_name" : "Zn 125 Electrical Space People Activity Level Default Day",
			"thursday_schedule_day_name" : "Zn 125 Electrical Space People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Zn 125 Electrical Space People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Zn 125 Electrical Space People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Zn 125 Electrical Space People Activity Level Default Day"
		},
		"Zn 125 Electrical Space Target SHW Temp Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 125 Electrical Space Target SHW Temp Default Day",
			"customday2_schedule_day_name" : "Zn 125 Electrical Space Target SHW Temp Default Day",
			"friday_schedule_day_name" : "Zn 125 Electrical Space Target SHW Temp Default Day",
			"holiday_schedule_day_name" : "Zn 125 Electrical Space Target SHW Temp Default Day",
			"monday_schedule_day_name" : "Zn 125 Electrical Space Target SHW Temp Default Day",
			"saturday_schedule_day_name" : "Zn 125 Electrical Space Target SHW Temp Default Day",
			"summerdesignday_schedule_day_name" : "Zn 125 Electrical Space Target SHW Temp Default Day",
			"sunday_schedule_day_name" : "Zn 125 Electrical Space Target SHW Temp Default Day",
			"thursday_schedule_day_name" : "Zn 125 Electrical Space Target SHW Temp Default Day",
			"tuesday_schedule_day_name" : "Zn 125 Electrical Space Target SHW Temp Default Day",
			"wednesday_schedule_day_name" : "Zn 125 Electrical Space Target SHW Temp Default Day",
			"winterdesignday_schedule_day_name" : "Zn 125 Electrical Space Target SHW Temp Default Day"
		},
		"Zn 126 Copy Space People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 126 Copy Space People Activity Level Default Day",
			"customday2_schedule_day_name" : "Zn 126 Copy Space People Activity Level Default Day",
			"friday_schedule_day_name" : "Zn 126 Copy Space People Activity Level Default Day",
			"holiday_schedule_day_name" : "Zn 126 Copy Space People Activity Level Default Day",
			"monday_schedule_day_name" : "Zn 126 Copy Space People Activity Level Default Day",
			"saturday_schedule_day_name" : "Zn 126 Copy Space People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Zn 126 Copy Space People Activity Level Default Day",
			"sunday_schedule_day_name" : "Zn 126 Copy Space People Activity Level Default Day",
			"thursday_schedule_day_name" : "Zn 126 Copy Space People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Zn 126 Copy Space People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Zn 126 Copy Space People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Zn 126 Copy Space People Activity Level Default Day"
		},
		"Zn 127 Huddle Space People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 127 Huddle Space People Activity Level Default Day",
			"customday2_schedule_day_name" : "Zn 127 Huddle Space People Activity Level Default Day",
			"friday_schedule_day_name" : "Zn 127 Huddle Space People Activity Level Default Day",
			"holiday_schedule_day_name" : "Zn 127 Huddle Space People Activity Level Default Day",
			"monday_schedule_day_name" : "Zn 127 Huddle Space People Activity Level Default Day",
			"saturday_schedule_day_name" : "Zn 127 Huddle Space People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Zn 127 Huddle Space People Activity Level Default Day",
			"sunday_schedule_day_name" : "Zn 127 Huddle Space People Activity Level Default Day",
			"thursday_schedule_day_name" : "Zn 127 Huddle Space People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Zn 127 Huddle Space People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Zn 127 Huddle Space People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Zn 127 Huddle Space People Activity Level Default Day"
		},
		"Zn 127 Huddle Space Target SHW Temp Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 127 Huddle Space Target SHW Temp Default Day",
			"customday2_schedule_day_name" : "Zn 127 Huddle Space Target SHW Temp Default Day",
			"friday_schedule_day_name" : "Zn 127 Huddle Space Target SHW Temp Default Day",
			"holiday_schedule_day_name" : "Zn 127 Huddle Space Target SHW Temp Default Day",
			"monday_schedule_day_name" : "Zn 127 Huddle Space Target SHW Temp Default Day",
			"saturday_schedule_day_name" : "Zn 127 Huddle Space Target SHW Temp Default Day",
			"summerdesignday_schedule_day_name" : "Zn 127 Huddle Space Target SHW Temp Default Day",
			"sunday_schedule_day_name" : "Zn 127 Huddle Space Target SHW Temp Default Day",
			"thursday_schedule_day_name" : "Zn 127 Huddle Space Target SHW Temp Default Day",
			"tuesday_schedule_day_name" : "Zn 127 Huddle Space Target SHW Temp Default Day",
			"wednesday_schedule_day_name" : "Zn 127 Huddle Space Target SHW Temp Default Day",
			"winterdesignday_schedule_day_name" : "Zn 127 Huddle Space Target SHW Temp Default Day"
		},
		"Zn 128 IT Room Space People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 128 IT Room Space People Activity Level Default Day",
			"customday2_schedule_day_name" : "Zn 128 IT Room Space People Activity Level Default Day",
			"friday_schedule_day_name" : "Zn 128 IT Room Space People Activity Level Default Day",
			"holiday_schedule_day_name" : "Zn 128 IT Room Space People Activity Level Default Day",
			"monday_schedule_day_name" : "Zn 128 IT Room Space People Activity Level Default Day",
			"saturday_schedule_day_name" : "Zn 128 IT Room Space People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Zn 128 IT Room Space People Activity Level Default Day",
			"sunday_schedule_day_name" : "Zn 128 IT Room Space People Activity Level Default Day",
			"thursday_schedule_day_name" : "Zn 128 IT Room Space People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Zn 128 IT Room Space People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Zn 128 IT Room Space People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Zn 128 IT Room Space People Activity Level Default Day"
		},
		"Zn 128 IT Room Space Target SHW Temp Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 128 IT Room Space Target SHW Temp Default Day",
			"customday2_schedule_day_name" : "Zn 128 IT Room Space Target SHW Temp Default Day",
			"friday_schedule_day_name" : "Zn 128 IT Room Space Target SHW Temp Default Day",
			"holiday_schedule_day_name" : "Zn 128 IT Room Space Target SHW Temp Default Day",
			"monday_schedule_day_name" : "Zn 128 IT Room Space Target SHW Temp Default Day",
			"saturday_schedule_day_name" : "Zn 128 IT Room Space Target SHW Temp Default Day",
			"summerdesignday_schedule_day_name" : "Zn 128 IT Room Space Target SHW Temp Default Day",
			"sunday_schedule_day_name" : "Zn 128 IT Room Space Target SHW Temp Default Day",
			"thursday_schedule_day_name" : "Zn 128 IT Room Space Target SHW Temp Default Day",
			"tuesday_schedule_day_name" : "Zn 128 IT Room Space Target SHW Temp Default Day",
			"wednesday_schedule_day_name" : "Zn 128 IT Room Space Target SHW Temp Default Day",
			"winterdesignday_schedule_day_name" : "Zn 128 IT Room Space Target SHW Temp Default Day"
		},
		"Zn 129 Conference Space People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 129 Conference Space People Activity Level Default Day",
			"customday2_schedule_day_name" : "Zn 129 Conference Space People Activity Level Default Day",
			"friday_schedule_day_name" : "Zn 129 Conference Space People Activity Level Default Day",
			"holiday_schedule_day_name" : "Zn 129 Conference Space People Activity Level Default Day",
			"monday_schedule_day_name" : "Zn 129 Conference Space People Activity Level Default Day",
			"saturday_schedule_day_name" : "Zn 129 Conference Space People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Zn 129 Conference Space People Activity Level Default Day",
			"sunday_schedule_day_name" : "Zn 129 Conference Space People Activity Level Default Day",
			"thursday_schedule_day_name" : "Zn 129 Conference Space People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Zn 129 Conference Space People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Zn 129 Conference Space People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Zn 129 Conference Space People Activity Level Default Day"
		},
		"Zn 129 Conference Space Target SHW Temp Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 129 Conference Space Target SHW Temp Default Day",
			"customday2_schedule_day_name" : "Zn 129 Conference Space Target SHW Temp Default Day",
			"friday_schedule_day_name" : "Zn 129 Conference Space Target SHW Temp Default Day",
			"holiday_schedule_day_name" : "Zn 129 Conference Space Target SHW Temp Default Day",
			"monday_schedule_day_name" : "Zn 129 Conference Space Target SHW Temp Default Day",
			"saturday_schedule_day_name" : "Zn 129 Conference Space Target SHW Temp Default Day",
			"summerdesignday_schedule_day_name" : "Zn 129 Conference Space Target SHW Temp Default Day",
			"sunday_schedule_day_name" : "Zn 129 Conference Space Target SHW Temp Default Day",
			"thursday_schedule_day_name" : "Zn 129 Conference Space Target SHW Temp Default Day",
			"tuesday_schedule_day_name" : "Zn 129 Conference Space Target SHW Temp Default Day",
			"wednesday_schedule_day_name" : "Zn 129 Conference Space Target SHW Temp Default Day",
			"winterdesignday_schedule_day_name" : "Zn 129 Conference Space Target SHW Temp Default Day"
		},
		"Zn 130 Library Space People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 130 Library Space People Activity Level Default Day",
			"customday2_schedule_day_name" : "Zn 130 Library Space People Activity Level Default Day",
			"friday_schedule_day_name" : "Zn 130 Library Space People Activity Level Default Day",
			"holiday_schedule_day_name" : "Zn 130 Library Space People Activity Level Default Day",
			"monday_schedule_day_name" : "Zn 130 Library Space People Activity Level Default Day",
			"saturday_schedule_day_name" : "Zn 130 Library Space People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Zn 130 Library Space People Activity Level Default Day",
			"sunday_schedule_day_name" : "Zn 130 Library Space People Activity Level Default Day",
			"thursday_schedule_day_name" : "Zn 130 Library Space People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Zn 130 Library Space People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Zn 130 Library Space People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Zn 130 Library Space People Activity Level Default Day"
		},
		"Zn 130 Library Space Target SHW Temp Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 130 Library Space Target SHW Temp Default Day",
			"customday2_schedule_day_name" : "Zn 130 Library Space Target SHW Temp Default Day",
			"friday_schedule_day_name" : "Zn 130 Library Space Target SHW Temp Default Day",
			"holiday_schedule_day_name" : "Zn 130 Library Space Target SHW Temp Default Day",
			"monday_schedule_day_name" : "Zn 130 Library Space Target SHW Temp Default Day",
			"saturday_schedule_day_name" : "Zn 130 Library Space Target SHW Temp Default Day",
			"summerdesignday_schedule_day_name" : "Zn 130 Library Space Target SHW Temp Default Day",
			"sunday_schedule_day_name" : "Zn 130 Library Space Target SHW Temp Default Day",
			"thursday_schedule_day_name" : "Zn 130 Library Space Target SHW Temp Default Day",
			"tuesday_schedule_day_name" : "Zn 130 Library Space Target SHW Temp Default Day",
			"wednesday_schedule_day_name" : "Zn 130 Library Space Target SHW Temp Default Day",
			"winterdesignday_schedule_day_name" : "Zn 130 Library Space Target SHW Temp Default Day"
		},
		"Zn 131 Support Space People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 131 Support Space People Activity Level Default Day",
			"customday2_schedule_day_name" : "Zn 131 Support Space People Activity Level Default Day",
			"friday_schedule_day_name" : "Zn 131 Support Space People Activity Level Default Day",
			"holiday_schedule_day_name" : "Zn 131 Support Space People Activity Level Default Day",
			"monday_schedule_day_name" : "Zn 131 Support Space People Activity Level Default Day",
			"saturday_schedule_day_name" : "Zn 131 Support Space People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Zn 131 Support Space People Activity Level Default Day",
			"sunday_schedule_day_name" : "Zn 131 Support Space People Activity Level Default Day",
			"thursday_schedule_day_name" : "Zn 131 Support Space People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Zn 131 Support Space People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Zn 131 Support Space People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Zn 131 Support Space People Activity Level Default Day"
		},
		"Zn 131 Support Space Target SHW Temp Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 131 Support Space Target SHW Temp Default Day",
			"customday2_schedule_day_name" : "Zn 131 Support Space Target SHW Temp Default Day",
			"friday_schedule_day_name" : "Zn 131 Support Space Target SHW Temp Default Day",
			"holiday_schedule_day_name" : "Zn 131 Support Space Target SHW Temp Default Day",
			"monday_schedule_day_name" : "Zn 131 Support Space Target SHW Temp Default Day",
			"saturday_schedule_day_name" : "Zn 131 Support Space Target SHW Temp Default Day",
			"summerdesignday_schedule_day_name" : "Zn 131 Support Space Target SHW Temp Default Day",
			"sunday_schedule_day_name" : "Zn 131 Support Space Target SHW Temp Default Day",
			"thursday_schedule_day_name" : "Zn 131 Support Space Target SHW Temp Default Day",
			"tuesday_schedule_day_name" : "Zn 131 Support Space Target SHW Temp Default Day",
			"wednesday_schedule_day_name" : "Zn 131 Support Space Target SHW Temp Default Day",
			"winterdesignday_schedule_day_name" : "Zn 131 Support Space Target SHW Temp Default Day"
		},
		"{10fb3ed5-eced-4996-b11d-a24af604eea5} Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "{bea006ca-fd3a-43f9-bcbc-7de40308d1fb}",
			"customday2_schedule_day_name" : "{bea006ca-fd3a-43f9-bcbc-7de40308d1fb}",
			"friday_schedule_day_name" : "{bea006ca-fd3a-43f9-bcbc-7de40308d1fb}",
			"holiday_schedule_day_name" : "{bea006ca-fd3a-43f9-bcbc-7de40308d1fb}",
			"monday_schedule_day_name" : "{bea006ca-fd3a-43f9-bcbc-7de40308d1fb}",
			"saturday_schedule_day_name" : "{bea006ca-fd3a-43f9-bcbc-7de40308d1fb}",
			"summerdesignday_schedule_day_name" : "{bea006ca-fd3a-43f9-bcbc-7de40308d1fb}",
			"sunday_schedule_day_name" : "{bea006ca-fd3a-43f9-bcbc-7de40308d1fb}",
			"thursday_schedule_day_name" : "{bea006ca-fd3a-43f9-bcbc-7de40308d1fb}",
			"tuesday_schedule_day_name" : "{bea006ca-fd3a-43f9-bcbc-7de40308d1fb}",
			"wednesday_schedule_day_name" : "{bea006ca-fd3a-43f9-bcbc-7de40308d1fb}",
			"winterdesignday_schedule_day_name" : "{bea006ca-fd3a-43f9-bcbc-7de40308d1fb}"
		},
		"{32b7eb41-e299-4dc1-9961-a0b31cdc58df} Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "{753bf103-779c-4814-9206-2cf2c3fa2edc}",
			"customday2_schedule_day_name" : "{753bf103-779c-4814-9206-2cf2c3fa2edc}",
			"friday_schedule_day_name" : "{753bf103-779c-4814-9206-2cf2c3fa2edc}",
			"holiday_schedule_day_name" : "{753bf103-779c-4814-9206-2cf2c3fa2edc}",
			"monday_schedule_day_name" : "{753bf103-779c-4814-9206-2cf2c3fa2edc}",
			"saturday_schedule_day_name" : "{753bf103-779c-4814-9206-2cf2c3fa2edc}",
			"summerdesignday_schedule_day_name" : "{753bf103-779c-4814-9206-2cf2c3fa2edc}",
			"sunday_schedule_day_name" : "{753bf103-779c-4814-9206-2cf2c3fa2edc}",
			"thursday_schedule_day_name" : "{753bf103-779c-4814-9206-2cf2c3fa2edc}",
			"tuesday_schedule_day_name" : "{753bf103-779c-4814-9206-2cf2c3fa2edc}",
			"wednesday_schedule_day_name" : "{753bf103-779c-4814-9206-2cf2c3fa2edc}",
			"winterdesignday_schedule_day_name" : "{753bf103-779c-4814-9206-2cf2c3fa2edc}"
		},
		"{3e99198b-1aa9-4b14-af5b-b5bdc1c12caa} Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "{42148507-aadf-471b-bbe5-afb981afb5e0}",
			"customday2_schedule_day_name" : "{42148507-aadf-471b-bbe5-afb981afb5e0}",
			"friday_schedule_day_name" : "{42148507-aadf-471b-bbe5-afb981afb5e0}",
			"holiday_schedule_day_name" : "{42148507-aadf-471b-bbe5-afb981afb5e0}",
			"monday_schedule_day_name" : "{42148507-aadf-471b-bbe5-afb981afb5e0}",
			"saturday_schedule_day_name" : "{42148507-aadf-471b-bbe5-afb981afb5e0}",
			"summerdesignday_schedule_day_name" : "{42148507-aadf-471b-bbe5-afb981afb5e0}",
			"sunday_schedule_day_name" : "{42148507-aadf-471b-bbe5-afb981afb5e0}",
			"thursday_schedule_day_name" : "{42148507-aadf-471b-bbe5-afb981afb5e0}",
			"tuesday_schedule_day_name" : "{42148507-aadf-471b-bbe5-afb981afb5e0}",
			"wednesday_schedule_day_name" : "{42148507-aadf-471b-bbe5-afb981afb5e0}",
			"winterdesignday_schedule_day_name" : "{42148507-aadf-471b-bbe5-afb981afb5e0}"
		},
		"{91511142-ef1d-468f-a62c-4a8ce968d9ab} Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "{fe7494fa-bf5b-4765-a8ed-4d0be58819f4}",
			"customday2_schedule_day_name" : "{fe7494fa-bf5b-4765-a8ed-4d0be58819f4}",
			"friday_schedule_day_name" : "{fe7494fa-bf5b-4765-a8ed-4d0be58819f4}",
			"holiday_schedule_day_name" : "{fe7494fa-bf5b-4765-a8ed-4d0be58819f4}",
			"monday_schedule_day_name" : "{fe7494fa-bf5b-4765-a8ed-4d0be58819f4}",
			"saturday_schedule_day_name" : "{fe7494fa-bf5b-4765-a8ed-4d0be58819f4}",
			"summerdesignday_schedule_day_name" : "{fe7494fa-bf5b-4765-a8ed-4d0be58819f4}",
			"sunday_schedule_day_name" : "{fe7494fa-bf5b-4765-a8ed-4d0be58819f4}",
			"thursday_schedule_day_name" : "{fe7494fa-bf5b-4765-a8ed-4d0be58819f4}",
			"tuesday_schedule_day_name" : "{fe7494fa-bf5b-4765-a8ed-4d0be58819f4}",
			"wednesday_schedule_day_name" : "{fe7494fa-bf5b-4765-a8ed-4d0be58819f4}",
			"winterdesignday_schedule_day_name" : "{fe7494fa-bf5b-4765-a8ed-4d0be58819f4}"
		}
	},
	"Schedule:Year" : 
	{
		"BaseSys11 OACtrl Max OA Schedule" : 
		{
			"schedule_type_limits_name" : "Fractional",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "BaseSys11 OACtrl Max OA Schedule Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"BaseSys11 OACtrl Schedule" : 
		{
			"schedule_type_limits_name" : "OnOff",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "BaseSys11 OACtrl Schedule Week 1",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"BaseSys7or3b OACtrl Max OA Schedule" : 
		{
			"schedule_type_limits_name" : "Fractional",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "BaseSys7or3b OACtrl Max OA Schedule Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"BaseSys7or3b OACtrl Schedule" : 
		{
			"schedule_type_limits_name" : "OnOff",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "BaseSys7or3b OACtrl Schedule Week 1",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"BaseSys7or3b OACtrl-2 Max OA Schedule" : 
		{
			"schedule_type_limits_name" : "Fractional",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "BaseSys7or3b OACtrl-2 Max OA Schedule Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"BaseSys7or3b OACtrl-2 Schedule" : 
		{
			"schedule_type_limits_name" : "OnOff",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "BaseSys7or3b OACtrl-2 Schedule Week 1",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"BaseSys7or3b OACtrl-3 Max OA Schedule" : 
		{
			"schedule_type_limits_name" : "Fractional",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "BaseSys7or3b OACtrl-3 Max OA Schedule Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"BaseSys7or3b OACtrl-3 Schedule" : 
		{
			"schedule_type_limits_name" : "OnOff",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "BaseSys7or3b OACtrl-3 Schedule Week 1",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"BaseSys7or3b OACtrl-4 Max OA Schedule" : 
		{
			"schedule_type_limits_name" : "Fractional",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "BaseSys7or3b OACtrl-4 Max OA Schedule Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"BaseSys7or3b OACtrl-4 Schedule" : 
		{
			"schedule_type_limits_name" : "OnOff",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "BaseSys7or3b OACtrl-4 Schedule Week 1",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"BaseSys7or3b OACtrl-5 Schedule" : 
		{
			"schedule_type_limits_name" : "OnOff",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "BaseSys7or3b OACtrl-5 Schedule Week 1",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"BaseSys7or3b OACtrl-6 Max OA Schedule" : 
		{
			"schedule_type_limits_name" : "Fractional",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "BaseSys7or3b OACtrl-6 Max OA Schedule Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"BaseSys7or3b OACtrl-6 Schedule" : 
		{
			"schedule_type_limits_name" : "OnOff",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "BaseSys7or3b OACtrl-6 Schedule Week 1",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"BaseSys7or3b OACtrl-7 Max OA Schedule" : 
		{
			"schedule_type_limits_name" : "Fractional",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "BaseSys7or3b OACtrl-7 Max OA Schedule Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"BaseSys7or3b OACtrl-7 Schedule" : 
		{
			"schedule_type_limits_name" : "OnOff",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "BaseSys7or3b OACtrl-7 Schedule Week 1",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"DataClgSetpt" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "DataClgSetptWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"DataGasEquip" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "DataGasEquipWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"DataHVACAvail" : 
		{
			"schedule_type_limits_name" : "OnOff",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "DataHVACAvailWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"DataHtgSetpt" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "DataHtgSetptWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"DataInfiltration" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "DataInfiltrationWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"DataLights" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "DataLightsWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"DataOccupancy" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "DataOccupancyWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"DataReceptacle" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 1,
					"schedule_week_name" : "DataReceptacleJanMaySepWk",
					"start_day" : 1,
					"start_month" : 1
				},
				{
					"end_day" : 28,
					"end_month" : 2,
					"schedule_week_name" : "DataReceptacleFebJunOctWk",
					"start_day" : 1,
					"start_month" : 2
				},
				{
					"end_day" : 31,
					"end_month" : 3,
					"schedule_week_name" : "DataReceptacleMarJulNovWk",
					"start_day" : 1,
					"start_month" : 3
				},
				{
					"end_day" : 30,
					"end_month" : 4,
					"schedule_week_name" : "DataReceptacleAprAugDecWk",
					"start_day" : 1,
					"start_month" : 4
				},
				{
					"end_day" : 31,
					"end_month" : 5,
					"schedule_week_name" : "DataReceptacleJanMaySepWk",
					"start_day" : 1,
					"start_month" : 5
				},
				{
					"end_day" : 30,
					"end_month" : 6,
					"schedule_week_name" : "DataReceptacleFebJunOctWk",
					"start_day" : 1,
					"start_month" : 6
				},
				{
					"end_day" : 31,
					"end_month" : 7,
					"schedule_week_name" : "DataReceptacleMarJulNovWk",
					"start_day" : 1,
					"start_month" : 7
				},
				{
					"end_day" : 31,
					"end_month" : 8,
					"schedule_week_name" : "DataReceptacleAprAugDecWk",
					"start_day" : 1,
					"start_month" : 8
				},
				{
					"end_day" : 30,
					"end_month" : 9,
					"schedule_week_name" : "DataReceptacleJanMaySepWk",
					"start_day" : 1,
					"start_month" : 9
				},
				{
					"end_day" : 31,
					"end_month" : 10,
					"schedule_week_name" : "DataReceptacleFebJunOctWk",
					"start_day" : 1,
					"start_month" : 10
				},
				{
					"end_day" : 30,
					"end_month" : 11,
					"schedule_week_name" : "DataReceptacleMarJulNovWk",
					"start_day" : 1,
					"start_month" : 11
				},
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "DataReceptacleAprAugDecWk",
					"start_day" : 1,
					"start_month" : 12
				}
			]
		},
		"DataServiceHotWater" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "DataServiceHotWaterWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"NonResBaseElecSHWSystem Supply Temp Schedule" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "NonResBaseElecSHWSystem Supply Temp Schedule Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"NonResBaseElecWaterHeater Ambient Temperature" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "NonResBaseElecWaterHeater Ambient Temperature Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"NonResBaseElecWaterHeater Setpoint Temp" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "NonResBaseElecWaterHeater Setpoint Temp Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"NonResBaseGasSHWSystem Supply Temp Schedule" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "NonResBaseGasSHWSystem Supply Temp Schedule Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"NonResBaseGasWaterHeater Ambient Temperature" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "NonResBaseGasWaterHeater Ambient Temperature Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"NonResBaseGasWaterHeater Setpoint Temp" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "NonResBaseGasWaterHeater Setpoint Temp Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"OfficeClgSetpt" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OfficeClgSetptWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"OfficeGasEquip" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OfficeGasEquipWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"OfficeHVACAvail" : 
		{
			"schedule_type_limits_name" : "OnOff",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OfficeHVACAvailWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"OfficeHtgSetpt" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OfficeHtgSetptWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"OfficeInfiltration" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OfficeInfiltrationWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"OfficeLights" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OfficeLightsWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"OfficeOccupancy" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OfficeOccupancyWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"OfficeReceptacle" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OfficeReceptacleWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"OfficeServiceHotWater" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OfficeServiceHotWaterWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"On" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OnWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"WaterMainCZ09" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 1,
					"schedule_week_name" : "WaterMainCZ09JanWk",
					"start_day" : 1,
					"start_month" : 1
				},
				{
					"end_day" : 28,
					"end_month" : 2,
					"schedule_week_name" : "WaterMainCZ09FebWk",
					"start_day" : 1,
					"start_month" : 2
				},
				{
					"end_day" : 31,
					"end_month" : 3,
					"schedule_week_name" : "WaterMainCZ09MarWk",
					"start_day" : 1,
					"start_month" : 3
				},
				{
					"end_day" : 30,
					"end_month" : 4,
					"schedule_week_name" : "WaterMainCZ09AprWk",
					"start_day" : 1,
					"start_month" : 4
				},
				{
					"end_day" : 31,
					"end_month" : 5,
					"schedule_week_name" : "WaterMainCZ09MayWk",
					"start_day" : 1,
					"start_month" : 5
				},
				{
					"end_day" : 30,
					"end_month" : 6,
					"schedule_week_name" : "WaterMainCZ09JunWk",
					"start_day" : 1,
					"start_month" : 6
				},
				{
					"end_day" : 31,
					"end_month" : 7,
					"schedule_week_name" : "WaterMainCZ09JulWk",
					"start_day" : 1,
					"start_month" : 7
				},
				{
					"end_day" : 31,
					"end_month" : 8,
					"schedule_week_name" : "WaterMainCZ09AugWk",
					"start_day" : 1,
					"start_month" : 8
				},
				{
					"end_day" : 30,
					"end_month" : 9,
					"schedule_week_name" : "WaterMainCZ09SepWk",
					"start_day" : 1,
					"start_month" : 9
				},
				{
					"end_day" : 31,
					"end_month" : 10,
					"schedule_week_name" : "WaterMainCZ09OctWk",
					"start_day" : 1,
					"start_month" : 10
				},
				{
					"end_day" : 30,
					"end_month" : 11,
					"schedule_week_name" : "WaterMainCZ09NovWk",
					"start_day" : 1,
					"start_month" : 11
				},
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "WaterMainCZ09DecWk",
					"start_day" : 1,
					"start_month" : 12
				}
			]
		},
		"Zn 101 Reception Space People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 101 Reception Space People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 101 Reception Space Target SHW Temp" : 
		{
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 101 Reception Space Target SHW Temp Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 102 Mail Space People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 102 Mail Space People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 103 Copy_Print Space People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 103 Copy_Print Space People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 104 Corridor Space People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 104 Corridor Space People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 105 Phone Space People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 105 Phone Space People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 105 Phone Space Target SHW Temp" : 
		{
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 105 Phone Space Target SHW Temp Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 106 Conference Space People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 106 Conference Space People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 106 Conference Space Target SHW Temp" : 
		{
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 106 Conference Space Target SHW Temp Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 107 Storage Space People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 107 Storage Space People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 108 Break Room Space People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 108 Break Room Space People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 108 Break Room Space Target SHW Temp" : 
		{
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 108 Break Room Space Target SHW Temp Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 109 Dining Space People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 109 Dining Space People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 109 Dining Space Target SHW Temp" : 
		{
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 109 Dining Space Target SHW Temp Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 111 Open Office Space People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 111 Open Office Space People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 111 Open Office Space Target SHW Temp" : 
		{
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 111 Open Office Space Target SHW Temp Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 111A Vestibule Space People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 111A Vestibule Space People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 112 Huddle Space People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 112 Huddle Space People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 112 Huddle Space Target SHW Temp" : 
		{
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 112 Huddle Space Target SHW Temp Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 113 Restroom Space People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 113 Restroom Space People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 120 Conference Space People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 120 Conference Space People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 120 Conference Space Target SHW Temp" : 
		{
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 120 Conference Space Target SHW Temp Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 121 Huddle Space People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 121 Huddle Space People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 121 Huddle Space Target SHW Temp" : 
		{
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 121 Huddle Space Target SHW Temp Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 122 Office Space People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 122 Office Space People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 122 Office Space Target SHW Temp" : 
		{
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 122 Office Space Target SHW Temp Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 123 Office Space People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 123 Office Space People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 123 Office Space Target SHW Temp" : 
		{
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 123 Office Space Target SHW Temp Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 124 Conference Space People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 124 Conference Space People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 124 Conference Space Target SHW Temp" : 
		{
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 124 Conference Space Target SHW Temp Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 125 Electrical Space People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 125 Electrical Space People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 125 Electrical Space Target SHW Temp" : 
		{
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 125 Electrical Space Target SHW Temp Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 126 Copy Space People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 126 Copy Space People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 127 Huddle Space People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 127 Huddle Space People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 127 Huddle Space Target SHW Temp" : 
		{
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 127 Huddle Space Target SHW Temp Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 128 IT Room Space People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 128 IT Room Space People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 128 IT Room Space Target SHW Temp" : 
		{
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 128 IT Room Space Target SHW Temp Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 129 Conference Space People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 129 Conference Space People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 129 Conference Space Target SHW Temp" : 
		{
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 129 Conference Space Target SHW Temp Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 130 Library Space People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 130 Library Space People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 130 Library Space Target SHW Temp" : 
		{
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 130 Library Space Target SHW Temp Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 131 Support Space People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 131 Support Space People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 131 Support Space Target SHW Temp" : 
		{
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 131 Support Space Target SHW Temp Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"{10fb3ed5-eced-4996-b11d-a24af604eea5}" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "{10fb3ed5-eced-4996-b11d-a24af604eea5} Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"{32b7eb41-e299-4dc1-9961-a0b31cdc58df}" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "{32b7eb41-e299-4dc1-9961-a0b31cdc58df} Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"{3e99198b-1aa9-4b14-af5b-b5bdc1c12caa}" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "{3e99198b-1aa9-4b14-af5b-b5bdc1c12caa} Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"{91511142-ef1d-468f-a62c-4a8ce968d9ab}" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "{91511142-ef1d-468f-a62c-4a8ce968d9ab} Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		}
	},
	"ScheduleTypeLimits" : 
	{
		"ActivityLevel" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Continuous",
			"unit_type" : "ActivityLevel"
		},
		"Fraction" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Continuous",
			"unit_type" : "Dimensionless",
			"upper_limit_value" : 1.0
		},
		"Fractional" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Continuous",
			"upper_limit_value" : 1.0
		},
		"Fractional 1" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Continuous",
			"upper_limit_value" : 1.0
		},
		"On Off Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 1.0
		},
		"OnOff" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"unit_type" : "Availability",
			"upper_limit_value" : 1.0
		},
		"Temperature" : 
		{
			"unit_type" : "Temperature"
		},
		"Zn Sys 1 Reception Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"Zn Sys 2 Conference Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"Zn Sys 3 Break Room Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"Zn Sys 4 Open Office Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"Zn Sys 5 Conference-Office Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"Zn Sys 6 Conference-Support Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"Zn Sys 8 IT and Elec Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"Zn Sys 9 Library Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		}
	},
	"SetpointManager:MixedAir" : 
	{
		"BaseSys11 CoilClg Outlet Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "BaseSys11 CoilClg Outlet Node",
			"fan_outlet_node_name" : "BaseSys11 SupFan Outlet Node",
			"reference_setpoint_node_name" : "BaseSys11 SupFan Outlet Node",
			"setpoint_node_or_nodelist_name" : "BaseSys11 CoilClg Outlet Node"
		},
		"BaseSys11 OACtrl OA System Mixed Air Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "BaseSys11 CoilClg Outlet Node",
			"fan_outlet_node_name" : "BaseSys11 SupFan Outlet Node",
			"reference_setpoint_node_name" : "BaseSys11 SupFan Outlet Node",
			"setpoint_node_or_nodelist_name" : "BaseSys11 OACtrl OA System Mixed Air Node"
		},
		"BaseSys7or3b CoilClg Outlet Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "BaseSys7or3b SuppCoilHtg Outlet Node",
			"fan_outlet_node_name" : "BaseSys7or3b SupFan Outlet Node",
			"reference_setpoint_node_name" : "BaseSys7or3b SupFan Outlet Node",
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b CoilClg Outlet Node"
		},
		"BaseSys7or3b CoilClg-2 Outlet Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "BaseSys7or3b SuppCoilHtg-2 Outlet Node",
			"fan_outlet_node_name" : "BaseSys7or3b SupFan-2 Outlet Node",
			"reference_setpoint_node_name" : "BaseSys7or3b SupFan-2 Outlet Node",
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b CoilClg-2 Outlet Node"
		},
		"BaseSys7or3b CoilClg-3 Outlet Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "BaseSys7or3b SuppCoilHtg-3 Outlet Node",
			"fan_outlet_node_name" : "BaseSys7or3b SupFan-3 Outlet Node",
			"reference_setpoint_node_name" : "BaseSys7or3b SupFan-3 Outlet Node",
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b CoilClg-3 Outlet Node"
		},
		"BaseSys7or3b CoilClg-4 Outlet Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "BaseSys7or3b SuppCoilHtg-4 Outlet Node",
			"fan_outlet_node_name" : "BaseSys7or3b SupFan-4 Outlet Node",
			"reference_setpoint_node_name" : "BaseSys7or3b SupFan-4 Outlet Node",
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b CoilClg-4 Outlet Node"
		},
		"BaseSys7or3b CoilClg-5 Outlet Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "BaseSys7or3b SuppCoilHtg-5 Outlet Node",
			"fan_outlet_node_name" : "BaseSys7or3b SupFan-5 Outlet Node",
			"reference_setpoint_node_name" : "BaseSys7or3b SupFan-5 Outlet Node",
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b CoilClg-5 Outlet Node"
		},
		"BaseSys7or3b CoilClg-6 Outlet Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "BaseSys7or3b SuppCoilHtg-6 Outlet Node",
			"fan_outlet_node_name" : "BaseSys7or3b SupFan-6 Outlet Node",
			"reference_setpoint_node_name" : "BaseSys7or3b SupFan-6 Outlet Node",
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b CoilClg-6 Outlet Node"
		},
		"BaseSys7or3b CoilClg-7 Outlet Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "BaseSys7or3b SuppCoilHtg-7 Outlet Node",
			"fan_outlet_node_name" : "BaseSys7or3b SupFan-7 Outlet Node",
			"reference_setpoint_node_name" : "BaseSys7or3b SupFan-7 Outlet Node",
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b CoilClg-7 Outlet Node"
		},
		"BaseSys7or3b CoilHtg Outlet Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "BaseSys7or3b SuppCoilHtg Outlet Node",
			"fan_outlet_node_name" : "BaseSys7or3b SupFan Outlet Node",
			"reference_setpoint_node_name" : "BaseSys7or3b SupFan Outlet Node",
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b CoilHtg Outlet Node"
		},
		"BaseSys7or3b CoilHtg-2 Outlet Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "BaseSys7or3b SuppCoilHtg-2 Outlet Node",
			"fan_outlet_node_name" : "BaseSys7or3b SupFan-2 Outlet Node",
			"reference_setpoint_node_name" : "BaseSys7or3b SupFan-2 Outlet Node",
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b CoilHtg-2 Outlet Node"
		},
		"BaseSys7or3b CoilHtg-3 Outlet Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "BaseSys7or3b SuppCoilHtg-3 Outlet Node",
			"fan_outlet_node_name" : "BaseSys7or3b SupFan-3 Outlet Node",
			"reference_setpoint_node_name" : "BaseSys7or3b SupFan-3 Outlet Node",
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b CoilHtg-3 Outlet Node"
		},
		"BaseSys7or3b CoilHtg-4 Outlet Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "BaseSys7or3b SuppCoilHtg-4 Outlet Node",
			"fan_outlet_node_name" : "BaseSys7or3b SupFan-4 Outlet Node",
			"reference_setpoint_node_name" : "BaseSys7or3b SupFan-4 Outlet Node",
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b CoilHtg-4 Outlet Node"
		},
		"BaseSys7or3b CoilHtg-5 Outlet Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "BaseSys7or3b SuppCoilHtg-5 Outlet Node",
			"fan_outlet_node_name" : "BaseSys7or3b SupFan-5 Outlet Node",
			"reference_setpoint_node_name" : "BaseSys7or3b SupFan-5 Outlet Node",
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b CoilHtg-5 Outlet Node"
		},
		"BaseSys7or3b CoilHtg-6 Outlet Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "BaseSys7or3b SuppCoilHtg-6 Outlet Node",
			"fan_outlet_node_name" : "BaseSys7or3b SupFan-6 Outlet Node",
			"reference_setpoint_node_name" : "BaseSys7or3b SupFan-6 Outlet Node",
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b CoilHtg-6 Outlet Node"
		},
		"BaseSys7or3b CoilHtg-7 Outlet Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "BaseSys7or3b SuppCoilHtg-7 Outlet Node",
			"fan_outlet_node_name" : "BaseSys7or3b SupFan-7 Outlet Node",
			"reference_setpoint_node_name" : "BaseSys7or3b SupFan-7 Outlet Node",
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b CoilHtg-7 Outlet Node"
		},
		"BaseSys7or3b OACtrl OA System Mixed Air Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "BaseSys7or3b SuppCoilHtg Outlet Node",
			"fan_outlet_node_name" : "BaseSys7or3b SupFan Outlet Node",
			"reference_setpoint_node_name" : "BaseSys7or3b SupFan Outlet Node",
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b OACtrl OA System Mixed Air Node"
		},
		"BaseSys7or3b OACtrl-2 OA System Mixed Air Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "BaseSys7or3b SuppCoilHtg-2 Outlet Node",
			"fan_outlet_node_name" : "BaseSys7or3b SupFan-2 Outlet Node",
			"reference_setpoint_node_name" : "BaseSys7or3b SupFan-2 Outlet Node",
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b OACtrl-2 OA System Mixed Air Node"
		},
		"BaseSys7or3b OACtrl-3 OA System Mixed Air Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "BaseSys7or3b SuppCoilHtg-3 Outlet Node",
			"fan_outlet_node_name" : "BaseSys7or3b SupFan-3 Outlet Node",
			"reference_setpoint_node_name" : "BaseSys7or3b SupFan-3 Outlet Node",
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b OACtrl-3 OA System Mixed Air Node"
		},
		"BaseSys7or3b OACtrl-4 OA System Mixed Air Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "BaseSys7or3b SuppCoilHtg-4 Outlet Node",
			"fan_outlet_node_name" : "BaseSys7or3b SupFan-4 Outlet Node",
			"reference_setpoint_node_name" : "BaseSys7or3b SupFan-4 Outlet Node",
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b OACtrl-4 OA System Mixed Air Node"
		},
		"BaseSys7or3b OACtrl-5 OA System Mixed Air Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "BaseSys7or3b SuppCoilHtg-5 Outlet Node",
			"fan_outlet_node_name" : "BaseSys7or3b SupFan-5 Outlet Node",
			"reference_setpoint_node_name" : "BaseSys7or3b SupFan-5 Outlet Node",
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b OACtrl-5 OA System Mixed Air Node"
		},
		"BaseSys7or3b OACtrl-6 OA System Mixed Air Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "BaseSys7or3b SuppCoilHtg-6 Outlet Node",
			"fan_outlet_node_name" : "BaseSys7or3b SupFan-6 Outlet Node",
			"reference_setpoint_node_name" : "BaseSys7or3b SupFan-6 Outlet Node",
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b OACtrl-6 OA System Mixed Air Node"
		},
		"BaseSys7or3b OACtrl-7 OA System Mixed Air Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "BaseSys7or3b SuppCoilHtg-7 Outlet Node",
			"fan_outlet_node_name" : "BaseSys7or3b SupFan-7 Outlet Node",
			"reference_setpoint_node_name" : "BaseSys7or3b SupFan-7 Outlet Node",
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b OACtrl-7 OA System Mixed Air Node"
		},
		"BaseSys7or3b SuppCoilHtg Outlet Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "BaseSys7or3b SuppCoilHtg Outlet Node",
			"fan_outlet_node_name" : "BaseSys7or3b SupFan Outlet Node",
			"reference_setpoint_node_name" : "BaseSys7or3b SupFan Outlet Node",
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b SuppCoilHtg Outlet Node"
		},
		"BaseSys7or3b SuppCoilHtg-2 Outlet Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "BaseSys7or3b SuppCoilHtg-2 Outlet Node",
			"fan_outlet_node_name" : "BaseSys7or3b SupFan-2 Outlet Node",
			"reference_setpoint_node_name" : "BaseSys7or3b SupFan-2 Outlet Node",
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b SuppCoilHtg-2 Outlet Node"
		},
		"BaseSys7or3b SuppCoilHtg-3 Outlet Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "BaseSys7or3b SuppCoilHtg-3 Outlet Node",
			"fan_outlet_node_name" : "BaseSys7or3b SupFan-3 Outlet Node",
			"reference_setpoint_node_name" : "BaseSys7or3b SupFan-3 Outlet Node",
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b SuppCoilHtg-3 Outlet Node"
		},
		"BaseSys7or3b SuppCoilHtg-4 Outlet Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "BaseSys7or3b SuppCoilHtg-4 Outlet Node",
			"fan_outlet_node_name" : "BaseSys7or3b SupFan-4 Outlet Node",
			"reference_setpoint_node_name" : "BaseSys7or3b SupFan-4 Outlet Node",
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b SuppCoilHtg-4 Outlet Node"
		},
		"BaseSys7or3b SuppCoilHtg-5 Outlet Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "BaseSys7or3b SuppCoilHtg-5 Outlet Node",
			"fan_outlet_node_name" : "BaseSys7or3b SupFan-5 Outlet Node",
			"reference_setpoint_node_name" : "BaseSys7or3b SupFan-5 Outlet Node",
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b SuppCoilHtg-5 Outlet Node"
		},
		"BaseSys7or3b SuppCoilHtg-6 Outlet Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "BaseSys7or3b SuppCoilHtg-6 Outlet Node",
			"fan_outlet_node_name" : "BaseSys7or3b SupFan-6 Outlet Node",
			"reference_setpoint_node_name" : "BaseSys7or3b SupFan-6 Outlet Node",
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b SuppCoilHtg-6 Outlet Node"
		},
		"BaseSys7or3b SuppCoilHtg-7 Outlet Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "BaseSys7or3b SuppCoilHtg-7 Outlet Node",
			"fan_outlet_node_name" : "BaseSys7or3b SupFan-7 Outlet Node",
			"reference_setpoint_node_name" : "BaseSys7or3b SupFan-7 Outlet Node",
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b SuppCoilHtg-7 Outlet Node"
		}
	},
	"SetpointManager:Scheduled" : 
	{
		"{b273909a-2125-4ab2-9e1e-0f60a70bec3c}" : 
		{
			"control_variable" : "Temperature",
			"schedule_name" : "NonResBaseElecSHWSystem Supply Temp Schedule",
			"setpoint_node_or_nodelist_name" : "NonResBaseElecSHWSystem Supply Mixer Outlet Node"
		},
		"{be50c28d-f7f9-448d-8c09-ccf0a2a4a47d}" : 
		{
			"control_variable" : "Temperature",
			"schedule_name" : "NonResBaseGasSHWSystem Supply Temp Schedule",
			"setpoint_node_or_nodelist_name" : "NonResBaseGasSHWSystem Supply Mixer Outlet Node"
		}
	},
	"SetpointManager:SingleZone:Reheat" : 
	{
		"Setpoint Manager Single Zone Reheat 1" : 
		{
			"control_variable" : "Temperature",
			"control_zone_name" : "Zn Sys 1 Reception",
			"maximum_supply_air_temperature" : 99.0,
			"minimum_supply_air_temperature" : -99.0,
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b SupFan Outlet Node",
			"zone_inlet_node_name" : "BaseVAVNoReheatTrmlUnit Outlet Node",
			"zone_node_name" : "Zn Sys 1 Reception Room Air Node"
		},
		"Setpoint Manager Single Zone Reheat 2" : 
		{
			"control_variable" : "Temperature",
			"control_zone_name" : "Zn Sys 2 Conference",
			"maximum_supply_air_temperature" : 99.0,
			"minimum_supply_air_temperature" : -99.0,
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b SupFan-2 Outlet Node",
			"zone_inlet_node_name" : "BaseVAVNoReheatTrmlUnit-2 Outlet Node",
			"zone_node_name" : "Zn Sys 2 Conference Room Air Node"
		},
		"Setpoint Manager Single Zone Reheat 3" : 
		{
			"control_variable" : "Temperature",
			"control_zone_name" : "Zn Sys 3 Break Room",
			"maximum_supply_air_temperature" : 99.0,
			"minimum_supply_air_temperature" : -99.0,
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b SupFan-3 Outlet Node",
			"zone_inlet_node_name" : "BaseVAVNoReheatTrmlUnit-3 Outlet Node",
			"zone_node_name" : "Zn Sys 3 Break Room Room Air Node"
		},
		"Setpoint Manager Single Zone Reheat 4" : 
		{
			"control_variable" : "Temperature",
			"control_zone_name" : "Zn Sys 4 Open Office",
			"maximum_supply_air_temperature" : 35.000000000000099,
			"minimum_supply_air_temperature" : 12.7777777777778,
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b SupFan-4 Outlet Node",
			"zone_inlet_node_name" : "BaseVAVNoReheatTrmlUnit-4 Outlet Node",
			"zone_node_name" : "Zn Sys 4 Open Office Room Air Node"
		},
		"Setpoint Manager Single Zone Reheat 5" : 
		{
			"control_variable" : "Temperature",
			"control_zone_name" : "Zn Sys 5 Conference-Office",
			"maximum_supply_air_temperature" : 99.0,
			"minimum_supply_air_temperature" : -99.0,
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b SupFan-5 Outlet Node",
			"zone_inlet_node_name" : "BaseVAVNoReheatTrmlUnit-5 Outlet Node",
			"zone_node_name" : "Zn Sys 5 Conference-Office Room Air Node"
		},
		"Setpoint Manager Single Zone Reheat 6" : 
		{
			"control_variable" : "Temperature",
			"control_zone_name" : "Zn Sys 6 Conference-Support",
			"maximum_supply_air_temperature" : 99.0,
			"minimum_supply_air_temperature" : -99.0,
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b SupFan-6 Outlet Node",
			"zone_inlet_node_name" : "BaseVAVNoReheatTrmlUnit-6 Outlet Node",
			"zone_node_name" : "Zn Sys 6 Conference-Support Room Air Node"
		},
		"Setpoint Manager Single Zone Reheat 7" : 
		{
			"control_variable" : "Temperature",
			"control_zone_name" : "Zn Sys 8 IT and Elec",
			"maximum_supply_air_temperature" : 99.0,
			"minimum_supply_air_temperature" : -99.0,
			"setpoint_node_or_nodelist_name" : "BaseSys11 SupFan Outlet Node",
			"zone_inlet_node_name" : "BaseUnctrl TrmlUnit Outlet Node",
			"zone_node_name" : "Zn Sys 8 IT and Elec Room Air Node"
		},
		"Setpoint Manager Single Zone Reheat 8" : 
		{
			"control_variable" : "Temperature",
			"control_zone_name" : "Zn Sys 9 Library",
			"maximum_supply_air_temperature" : 99.0,
			"minimum_supply_air_temperature" : -99.0,
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b SupFan-7 Outlet Node",
			"zone_inlet_node_name" : "BaseVAVNoReheatTrmlUnit-7 Outlet Node",
			"zone_node_name" : "Zn Sys 9 Library Room Air Node"
		}
	},
	"SimulationControl" : 
	{
		"SimulationControl 1" : 
		{
			"do_plant_sizing_calculation" : "Yes",
			"do_system_sizing_calculation" : "Yes",
			"do_zone_sizing_calculation" : "Yes",
			"run_simulation_for_sizing_periods" : "No",
			"run_simulation_for_weather_file_run_periods" : "Yes"
		}
	},
	"Site:Location" : 
	{
		"LOS ANGELES USC" : 
		{
			"elevation" : 54.559199999999997,
			"latitude" : 38.689999999999998,
			"longitude" : -121.59999999999999,
			"time_zone" : -8.0
		}
	},
	"Site:WaterMainsTemperature" : 
	{
		"Site:WaterMainsTemperature 1" : 
		{
			"calculation_method" : "Schedule",
			"temperature_schedule_name" : "WaterMainCZ09"
		}
	},
	"Sizing:Parameters" : 
	{
		"Sizing:Parameters 1" : 
		{
			"cooling_sizing_factor" : 1.0,
			"heating_sizing_factor" : 1.0
		}
	},
	"Sizing:Plant" : 
	{
		"Sizing:Plant 1" : 
		{
			"coincident_sizing_factor_mode" : "None",
			"design_loop_exit_temperature" : 57.2222222222223,
			"loop_design_temperature_difference" : 44.4444444444444,
			"loop_type" : "Heating",
			"plant_or_condenser_loop_name" : "NonResBaseElecSHWSystem",
			"sizing_option" : "NonCoincident",
			"zone_timesteps_in_averaging_window" : 1
		},
		"Sizing:Plant 2" : 
		{
			"coincident_sizing_factor_mode" : "None",
			"design_loop_exit_temperature" : 57.2222222222223,
			"loop_design_temperature_difference" : 44.4444444444444,
			"loop_type" : "Heating",
			"plant_or_condenser_loop_name" : "NonResBaseGasSHWSystem",
			"sizing_option" : "NonCoincident",
			"zone_timesteps_in_averaging_window" : 1
		}
	},
	"Sizing:System" : 
	{
		"Sizing:System 1" : 
		{
			"100_outdoor_air_in_cooling" : "No",
			"100_outdoor_air_in_heating" : "No",
			"airloop_name" : "BaseAirSys11",
			"central_cooling_capacity_control_method" : "OnOff",
			"central_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"central_cooling_design_supply_air_temperature" : 18.3333333333334,
			"central_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"central_heating_design_supply_air_temperature" : 35.000000000000099,
			"central_heating_maximum_system_air_flow_ratio" : 1.0,
			"cooling_design_capacity" : "Autosize",
			"cooling_design_capacity_method" : "CoolingDesignCapacity",
			"cooling_design_capacity_per_floor_area" : 234.69999999999999,
			"cooling_fraction_of_autosized_cooling_supply_air_flow_rate" : 1.0,
			"cooling_supply_air_flow_rate" : 0.0,
			"cooling_supply_air_flow_rate_method" : "DesignDay",
			"cooling_supply_air_flow_rate_per_floor_area" : 0.0099676500999999994,
			"cooling_supply_air_flow_rate_per_unit_cooling_capacity" : 3.9475455999999998e-05,
			"design_outdoor_air_flow_rate" : "Autosize",
			"fraction_of_autosized_cooling_design_capacity" : 1.0,
			"fraction_of_autosized_heating_design_capacity" : 1.0,
			"heating_design_capacity" : "Autosize",
			"heating_design_capacity_method" : "HeatingDesignCapacity",
			"heating_design_capacity_per_floor_area" : 157.0,
			"heating_fraction_of_autosized_cooling_supply_air_flow_rate" : 1.0,
			"heating_fraction_of_autosized_heating_supply_air_flow_rate" : 1.0,
			"heating_supply_air_flow_rate" : 0.0,
			"heating_supply_air_flow_rate_method" : "DesignDay",
			"heating_supply_air_flow_rate_per_floor_area" : 0.0099676500999999994,
			"heating_supply_air_flow_rate_per_unit_heating_capacity" : 3.1588212999999999e-05,
			"occupant_diversity" : "Autosize",
			"precool_design_humidity_ratio" : 0.0,
			"precool_design_temperature" : 5.6843418860808002e-14,
			"preheat_design_humidity_ratio" : 0.0,
			"preheat_design_temperature" : 5.6843418860808002e-14,
			"system_outdoor_air_method" : "ZoneSum",
			"type_of_load_to_size_on" : "Sensible",
			"type_of_zone_sum_to_use" : "NonCoincident",
			"zone_maximum_outdoor_air_fraction" : 1.0
		},
		"Sizing:System 2" : 
		{
			"100_outdoor_air_in_cooling" : "No",
			"100_outdoor_air_in_heating" : "No",
			"airloop_name" : "BaseAirSys7or3b",
			"central_cooling_capacity_control_method" : "OnOff",
			"central_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"central_cooling_design_supply_air_temperature" : 12.7777777777778,
			"central_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"central_heating_design_supply_air_temperature" : 35.000000000000099,
			"central_heating_maximum_system_air_flow_ratio" : 1.0,
			"cooling_design_capacity" : "Autosize",
			"cooling_design_capacity_method" : "CoolingDesignCapacity",
			"cooling_design_capacity_per_floor_area" : 234.69999999999999,
			"cooling_fraction_of_autosized_cooling_supply_air_flow_rate" : 1.0,
			"cooling_supply_air_flow_rate" : 0.0,
			"cooling_supply_air_flow_rate_method" : "DesignDay",
			"cooling_supply_air_flow_rate_per_floor_area" : 0.0099676500999999994,
			"cooling_supply_air_flow_rate_per_unit_cooling_capacity" : 3.9475455999999998e-05,
			"design_outdoor_air_flow_rate" : "Autosize",
			"fraction_of_autosized_cooling_design_capacity" : 1.0,
			"fraction_of_autosized_heating_design_capacity" : 1.0,
			"heating_design_capacity" : "Autosize",
			"heating_design_capacity_method" : "HeatingDesignCapacity",
			"heating_design_capacity_per_floor_area" : 157.0,
			"heating_fraction_of_autosized_cooling_supply_air_flow_rate" : 1.0,
			"heating_fraction_of_autosized_heating_supply_air_flow_rate" : 1.0,
			"heating_supply_air_flow_rate" : 0.0,
			"heating_supply_air_flow_rate_method" : "DesignDay",
			"heating_supply_air_flow_rate_per_floor_area" : 0.0099676500999999994,
			"heating_supply_air_flow_rate_per_unit_heating_capacity" : 3.1588212999999999e-05,
			"occupant_diversity" : "Autosize",
			"precool_design_humidity_ratio" : 0.0,
			"precool_design_temperature" : 5.6843418860808002e-14,
			"preheat_design_humidity_ratio" : 0.0,
			"preheat_design_temperature" : 5.6843418860808002e-14,
			"system_outdoor_air_method" : "ZoneSum",
			"type_of_load_to_size_on" : "Sensible",
			"type_of_zone_sum_to_use" : "NonCoincident",
			"zone_maximum_outdoor_air_fraction" : 1.0
		},
		"Sizing:System 3" : 
		{
			"100_outdoor_air_in_cooling" : "No",
			"100_outdoor_air_in_heating" : "No",
			"airloop_name" : "BaseAirSys7or3b-2",
			"central_cooling_capacity_control_method" : "OnOff",
			"central_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"central_cooling_design_supply_air_temperature" : 12.7777777777778,
			"central_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"central_heating_design_supply_air_temperature" : 35.000000000000099,
			"central_heating_maximum_system_air_flow_ratio" : 1.0,
			"cooling_design_capacity" : "Autosize",
			"cooling_design_capacity_method" : "CoolingDesignCapacity",
			"cooling_design_capacity_per_floor_area" : 234.69999999999999,
			"cooling_fraction_of_autosized_cooling_supply_air_flow_rate" : 1.0,
			"cooling_supply_air_flow_rate" : 0.0,
			"cooling_supply_air_flow_rate_method" : "DesignDay",
			"cooling_supply_air_flow_rate_per_floor_area" : 0.0099676500999999994,
			"cooling_supply_air_flow_rate_per_unit_cooling_capacity" : 3.9475455999999998e-05,
			"design_outdoor_air_flow_rate" : "Autosize",
			"fraction_of_autosized_cooling_design_capacity" : 1.0,
			"fraction_of_autosized_heating_design_capacity" : 1.0,
			"heating_design_capacity" : "Autosize",
			"heating_design_capacity_method" : "HeatingDesignCapacity",
			"heating_design_capacity_per_floor_area" : 157.0,
			"heating_fraction_of_autosized_cooling_supply_air_flow_rate" : 1.0,
			"heating_fraction_of_autosized_heating_supply_air_flow_rate" : 1.0,
			"heating_supply_air_flow_rate" : 0.0,
			"heating_supply_air_flow_rate_method" : "DesignDay",
			"heating_supply_air_flow_rate_per_floor_area" : 0.0099676500999999994,
			"heating_supply_air_flow_rate_per_unit_heating_capacity" : 3.1588212999999999e-05,
			"occupant_diversity" : "Autosize",
			"precool_design_humidity_ratio" : 0.0,
			"precool_design_temperature" : 5.6843418860808002e-14,
			"preheat_design_humidity_ratio" : 0.0,
			"preheat_design_temperature" : 5.6843418860808002e-14,
			"system_outdoor_air_method" : "ZoneSum",
			"type_of_load_to_size_on" : "Sensible",
			"type_of_zone_sum_to_use" : "NonCoincident",
			"zone_maximum_outdoor_air_fraction" : 1.0
		},
		"Sizing:System 4" : 
		{
			"100_outdoor_air_in_cooling" : "No",
			"100_outdoor_air_in_heating" : "No",
			"airloop_name" : "BaseAirSys7or3b-3",
			"central_cooling_capacity_control_method" : "OnOff",
			"central_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"central_cooling_design_supply_air_temperature" : 12.7777777777778,
			"central_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"central_heating_design_supply_air_temperature" : 35.000000000000099,
			"central_heating_maximum_system_air_flow_ratio" : 1.0,
			"cooling_design_capacity" : "Autosize",
			"cooling_design_capacity_method" : "CoolingDesignCapacity",
			"cooling_design_capacity_per_floor_area" : 234.69999999999999,
			"cooling_fraction_of_autosized_cooling_supply_air_flow_rate" : 1.0,
			"cooling_supply_air_flow_rate" : 0.0,
			"cooling_supply_air_flow_rate_method" : "DesignDay",
			"cooling_supply_air_flow_rate_per_floor_area" : 0.0099676500999999994,
			"cooling_supply_air_flow_rate_per_unit_cooling_capacity" : 3.9475455999999998e-05,
			"design_outdoor_air_flow_rate" : "Autosize",
			"fraction_of_autosized_cooling_design_capacity" : 1.0,
			"fraction_of_autosized_heating_design_capacity" : 1.0,
			"heating_design_capacity" : "Autosize",
			"heating_design_capacity_method" : "HeatingDesignCapacity",
			"heating_design_capacity_per_floor_area" : 157.0,
			"heating_fraction_of_autosized_cooling_supply_air_flow_rate" : 1.0,
			"heating_fraction_of_autosized_heating_supply_air_flow_rate" : 1.0,
			"heating_supply_air_flow_rate" : 0.0,
			"heating_supply_air_flow_rate_method" : "DesignDay",
			"heating_supply_air_flow_rate_per_floor_area" : 0.0099676500999999994,
			"heating_supply_air_flow_rate_per_unit_heating_capacity" : 3.1588212999999999e-05,
			"occupant_diversity" : "Autosize",
			"precool_design_humidity_ratio" : 0.0,
			"precool_design_temperature" : 5.6843418860808002e-14,
			"preheat_design_humidity_ratio" : 0.0,
			"preheat_design_temperature" : 5.6843418860808002e-14,
			"system_outdoor_air_method" : "ZoneSum",
			"type_of_load_to_size_on" : "Sensible",
			"type_of_zone_sum_to_use" : "NonCoincident",
			"zone_maximum_outdoor_air_fraction" : 1.0
		},
		"Sizing:System 5" : 
		{
			"100_outdoor_air_in_cooling" : "No",
			"100_outdoor_air_in_heating" : "No",
			"airloop_name" : "BaseAirSys7or3b-4",
			"central_cooling_capacity_control_method" : "OnOff",
			"central_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"central_cooling_design_supply_air_temperature" : 12.7777777777778,
			"central_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"central_heating_design_supply_air_temperature" : 35.000000000000099,
			"central_heating_maximum_system_air_flow_ratio" : 0.5,
			"cooling_design_capacity" : "Autosize",
			"cooling_design_capacity_method" : "CoolingDesignCapacity",
			"cooling_design_capacity_per_floor_area" : 234.69999999999999,
			"cooling_fraction_of_autosized_cooling_supply_air_flow_rate" : 1.0,
			"cooling_supply_air_flow_rate" : 0.0,
			"cooling_supply_air_flow_rate_method" : "DesignDay",
			"cooling_supply_air_flow_rate_per_floor_area" : 0.0099676500999999994,
			"cooling_supply_air_flow_rate_per_unit_cooling_capacity" : 3.9475455999999998e-05,
			"design_outdoor_air_flow_rate" : "Autosize",
			"fraction_of_autosized_cooling_design_capacity" : 1.0,
			"fraction_of_autosized_heating_design_capacity" : 1.0,
			"heating_design_capacity" : "Autosize",
			"heating_design_capacity_method" : "HeatingDesignCapacity",
			"heating_design_capacity_per_floor_area" : 157.0,
			"heating_fraction_of_autosized_cooling_supply_air_flow_rate" : 1.0,
			"heating_fraction_of_autosized_heating_supply_air_flow_rate" : 1.0,
			"heating_supply_air_flow_rate" : 0.0,
			"heating_supply_air_flow_rate_method" : "DesignDay",
			"heating_supply_air_flow_rate_per_floor_area" : 0.0099676500999999994,
			"heating_supply_air_flow_rate_per_unit_heating_capacity" : 3.1588212999999999e-05,
			"occupant_diversity" : "Autosize",
			"precool_design_humidity_ratio" : 0.0,
			"precool_design_temperature" : 5.6843418860808002e-14,
			"preheat_design_humidity_ratio" : 0.0,
			"preheat_design_temperature" : 5.6843418860808002e-14,
			"system_outdoor_air_method" : "ZoneSum",
			"type_of_load_to_size_on" : "Sensible",
			"type_of_zone_sum_to_use" : "NonCoincident",
			"zone_maximum_outdoor_air_fraction" : 1.0
		},
		"Sizing:System 6" : 
		{
			"100_outdoor_air_in_cooling" : "No",
			"100_outdoor_air_in_heating" : "No",
			"airloop_name" : "BaseAirSys7or3b-5",
			"central_cooling_capacity_control_method" : "OnOff",
			"central_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"central_cooling_design_supply_air_temperature" : 12.7777777777778,
			"central_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"central_heating_design_supply_air_temperature" : 35.000000000000099,
			"central_heating_maximum_system_air_flow_ratio" : 1.0,
			"cooling_design_capacity" : "Autosize",
			"cooling_design_capacity_method" : "CoolingDesignCapacity",
			"cooling_design_capacity_per_floor_area" : 234.69999999999999,
			"cooling_fraction_of_autosized_cooling_supply_air_flow_rate" : 1.0,
			"cooling_supply_air_flow_rate" : 0.0,
			"cooling_supply_air_flow_rate_method" : "DesignDay",
			"cooling_supply_air_flow_rate_per_floor_area" : 0.0099676500999999994,
			"cooling_supply_air_flow_rate_per_unit_cooling_capacity" : 3.9475455999999998e-05,
			"design_outdoor_air_flow_rate" : "Autosize",
			"fraction_of_autosized_cooling_design_capacity" : 1.0,
			"fraction_of_autosized_heating_design_capacity" : 1.0,
			"heating_design_capacity" : "Autosize",
			"heating_design_capacity_method" : "HeatingDesignCapacity",
			"heating_design_capacity_per_floor_area" : 157.0,
			"heating_fraction_of_autosized_cooling_supply_air_flow_rate" : 1.0,
			"heating_fraction_of_autosized_heating_supply_air_flow_rate" : 1.0,
			"heating_supply_air_flow_rate" : 0.0,
			"heating_supply_air_flow_rate_method" : "DesignDay",
			"heating_supply_air_flow_rate_per_floor_area" : 0.0099676500999999994,
			"heating_supply_air_flow_rate_per_unit_heating_capacity" : 3.1588212999999999e-05,
			"occupant_diversity" : "Autosize",
			"precool_design_humidity_ratio" : 0.0,
			"precool_design_temperature" : 5.6843418860808002e-14,
			"preheat_design_humidity_ratio" : 0.0,
			"preheat_design_temperature" : 5.6843418860808002e-14,
			"system_outdoor_air_method" : "ZoneSum",
			"type_of_load_to_size_on" : "Sensible",
			"type_of_zone_sum_to_use" : "NonCoincident",
			"zone_maximum_outdoor_air_fraction" : 1.0
		},
		"Sizing:System 7" : 
		{
			"100_outdoor_air_in_cooling" : "No",
			"100_outdoor_air_in_heating" : "No",
			"airloop_name" : "BaseAirSys7or3b-6",
			"central_cooling_capacity_control_method" : "OnOff",
			"central_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"central_cooling_design_supply_air_temperature" : 12.7777777777778,
			"central_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"central_heating_design_supply_air_temperature" : 35.000000000000099,
			"central_heating_maximum_system_air_flow_ratio" : 1.0,
			"cooling_design_capacity" : "Autosize",
			"cooling_design_capacity_method" : "CoolingDesignCapacity",
			"cooling_design_capacity_per_floor_area" : 234.69999999999999,
			"cooling_fraction_of_autosized_cooling_supply_air_flow_rate" : 1.0,
			"cooling_supply_air_flow_rate" : 0.0,
			"cooling_supply_air_flow_rate_method" : "DesignDay",
			"cooling_supply_air_flow_rate_per_floor_area" : 0.0099676500999999994,
			"cooling_supply_air_flow_rate_per_unit_cooling_capacity" : 3.9475455999999998e-05,
			"design_outdoor_air_flow_rate" : "Autosize",
			"fraction_of_autosized_cooling_design_capacity" : 1.0,
			"fraction_of_autosized_heating_design_capacity" : 1.0,
			"heating_design_capacity" : "Autosize",
			"heating_design_capacity_method" : "HeatingDesignCapacity",
			"heating_design_capacity_per_floor_area" : 157.0,
			"heating_fraction_of_autosized_cooling_supply_air_flow_rate" : 1.0,
			"heating_fraction_of_autosized_heating_supply_air_flow_rate" : 1.0,
			"heating_supply_air_flow_rate" : 0.0,
			"heating_supply_air_flow_rate_method" : "DesignDay",
			"heating_supply_air_flow_rate_per_floor_area" : 0.0099676500999999994,
			"heating_supply_air_flow_rate_per_unit_heating_capacity" : 3.1588212999999999e-05,
			"occupant_diversity" : "Autosize",
			"precool_design_humidity_ratio" : 0.0,
			"precool_design_temperature" : 5.6843418860808002e-14,
			"preheat_design_humidity_ratio" : 0.0,
			"preheat_design_temperature" : 5.6843418860808002e-14,
			"system_outdoor_air_method" : "ZoneSum",
			"type_of_load_to_size_on" : "Sensible",
			"type_of_zone_sum_to_use" : "NonCoincident",
			"zone_maximum_outdoor_air_fraction" : 1.0
		},
		"Sizing:System 8" : 
		{
			"100_outdoor_air_in_cooling" : "No",
			"100_outdoor_air_in_heating" : "No",
			"airloop_name" : "BaseAirSys7or3b-7",
			"central_cooling_capacity_control_method" : "OnOff",
			"central_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"central_cooling_design_supply_air_temperature" : 12.7777777777778,
			"central_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"central_heating_design_supply_air_temperature" : 35.000000000000099,
			"central_heating_maximum_system_air_flow_ratio" : 1.0,
			"cooling_design_capacity" : "Autosize",
			"cooling_design_capacity_method" : "CoolingDesignCapacity",
			"cooling_design_capacity_per_floor_area" : 234.69999999999999,
			"cooling_fraction_of_autosized_cooling_supply_air_flow_rate" : 1.0,
			"cooling_supply_air_flow_rate" : 0.0,
			"cooling_supply_air_flow_rate_method" : "DesignDay",
			"cooling_supply_air_flow_rate_per_floor_area" : 0.0099676500999999994,
			"cooling_supply_air_flow_rate_per_unit_cooling_capacity" : 3.9475455999999998e-05,
			"design_outdoor_air_flow_rate" : "Autosize",
			"fraction_of_autosized_cooling_design_capacity" : 1.0,
			"fraction_of_autosized_heating_design_capacity" : 1.0,
			"heating_design_capacity" : "Autosize",
			"heating_design_capacity_method" : "HeatingDesignCapacity",
			"heating_design_capacity_per_floor_area" : 157.0,
			"heating_fraction_of_autosized_cooling_supply_air_flow_rate" : 1.0,
			"heating_fraction_of_autosized_heating_supply_air_flow_rate" : 1.0,
			"heating_supply_air_flow_rate" : 0.0,
			"heating_supply_air_flow_rate_method" : "DesignDay",
			"heating_supply_air_flow_rate_per_floor_area" : 0.0099676500999999994,
			"heating_supply_air_flow_rate_per_unit_heating_capacity" : 3.1588212999999999e-05,
			"occupant_diversity" : "Autosize",
			"precool_design_humidity_ratio" : 0.0,
			"precool_design_temperature" : 5.6843418860808002e-14,
			"preheat_design_humidity_ratio" : 0.0,
			"preheat_design_temperature" : 5.6843418860808002e-14,
			"system_outdoor_air_method" : "ZoneSum",
			"type_of_load_to_size_on" : "Sensible",
			"type_of_zone_sum_to_use" : "NonCoincident",
			"zone_maximum_outdoor_air_fraction" : 1.0
		}
	},
	"Sizing:Zone" : 
	{
		"Sizing:Zone 1" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.0,
			"design_specification_outdoor_air_object_name" : "Zn Sys 1 Reception Design Specification Outdoor Air",
			"heating_design_air_flow_method" : "DesignDay",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.0,
			"heating_maximum_air_flow_fraction" : 0.0,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.0,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 14.0,
			"zone_cooling_design_supply_air_temperature_difference" : 11.1111111111111,
			"zone_cooling_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_cooling_sizing_factor" : 1.0,
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 40.0,
			"zone_heating_design_supply_air_temperature_difference" : 13.8888888888889,
			"zone_heating_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_heating_sizing_factor" : 1.0,
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Zn Sys 1 Reception"
		},
		"Sizing:Zone 2" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.0,
			"design_specification_outdoor_air_object_name" : "Zn Sys 2 Conference Design Specification Outdoor Air",
			"heating_design_air_flow_method" : "DesignDay",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.0,
			"heating_maximum_air_flow_fraction" : 0.0,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.0,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 14.0,
			"zone_cooling_design_supply_air_temperature_difference" : 11.1111111111111,
			"zone_cooling_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_cooling_sizing_factor" : 1.0,
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 40.0,
			"zone_heating_design_supply_air_temperature_difference" : 13.8888888888889,
			"zone_heating_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_heating_sizing_factor" : 1.0,
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Zn Sys 2 Conference"
		},
		"Sizing:Zone 3" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.0,
			"design_specification_outdoor_air_object_name" : "Zn Sys 3 Break Room Design Specification Outdoor Air",
			"heating_design_air_flow_method" : "DesignDay",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.0,
			"heating_maximum_air_flow_fraction" : 0.0,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.0,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 14.0,
			"zone_cooling_design_supply_air_temperature_difference" : 11.1111111111111,
			"zone_cooling_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_cooling_sizing_factor" : 1.0,
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 40.0,
			"zone_heating_design_supply_air_temperature_difference" : 13.8888888888889,
			"zone_heating_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_heating_sizing_factor" : 1.0,
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Zn Sys 3 Break Room"
		},
		"Sizing:Zone 4" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.0,
			"design_specification_outdoor_air_object_name" : "Zn Sys 4 Open Office Design Specification Outdoor Air",
			"heating_design_air_flow_method" : "DesignDayWithLimit",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.0,
			"heating_maximum_air_flow_fraction" : 0.5,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.0,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 14.0,
			"zone_cooling_design_supply_air_temperature_difference" : 11.1111111111111,
			"zone_cooling_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_cooling_sizing_factor" : 1.0,
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 40.0,
			"zone_heating_design_supply_air_temperature_difference" : 13.8888888888889,
			"zone_heating_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_heating_sizing_factor" : 1.0,
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Zn Sys 4 Open Office"
		},
		"Sizing:Zone 5" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.0,
			"design_specification_outdoor_air_object_name" : "Zn Sys 5 Conference-Office Design Specification Outdoor Air",
			"heating_design_air_flow_method" : "DesignDay",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.0,
			"heating_maximum_air_flow_fraction" : 0.0,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.0,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 14.0,
			"zone_cooling_design_supply_air_temperature_difference" : 11.1111111111111,
			"zone_cooling_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_cooling_sizing_factor" : 1.0,
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 40.0,
			"zone_heating_design_supply_air_temperature_difference" : 13.8888888888889,
			"zone_heating_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_heating_sizing_factor" : 1.0,
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Zn Sys 5 Conference-Office"
		},
		"Sizing:Zone 6" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.0,
			"design_specification_outdoor_air_object_name" : "Zn Sys 6 Conference-Support Design Specification Outdoor Air",
			"heating_design_air_flow_method" : "DesignDay",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.0,
			"heating_maximum_air_flow_fraction" : 0.0,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.0,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 14.0,
			"zone_cooling_design_supply_air_temperature_difference" : 11.1111111111111,
			"zone_cooling_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_cooling_sizing_factor" : 1.0,
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 40.0,
			"zone_heating_design_supply_air_temperature_difference" : 13.8888888888889,
			"zone_heating_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_heating_sizing_factor" : 1.0,
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Zn Sys 6 Conference-Support"
		},
		"Sizing:Zone 7" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.0,
			"design_specification_outdoor_air_object_name" : "Zn Sys 7 Restrooms Design Specification Outdoor Air",
			"heating_design_air_flow_method" : "DesignDay",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.0,
			"heating_maximum_air_flow_fraction" : 0.0,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.0,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 14.0,
			"zone_cooling_design_supply_air_temperature_difference" : 11.109999999999999,
			"zone_cooling_design_supply_air_temperature_input_method" : "SupplyAirTemperature",
			"zone_cooling_sizing_factor" : 1.0,
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 40.0,
			"zone_heating_design_supply_air_temperature_difference" : 11.109999999999999,
			"zone_heating_design_supply_air_temperature_input_method" : "SupplyAirTemperature",
			"zone_heating_sizing_factor" : 1.0,
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Zn Sys 7 Restrooms"
		},
		"Sizing:Zone 8" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.0,
			"design_specification_outdoor_air_object_name" : "Zn Sys 8 IT and Elec Design Specification Outdoor Air",
			"heating_design_air_flow_method" : "DesignDay",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.0,
			"heating_maximum_air_flow_fraction" : 0.0,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.0,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 14.0,
			"zone_cooling_design_supply_air_temperature_difference" : 5.5555555555555598,
			"zone_cooling_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_cooling_sizing_factor" : 1.0,
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 40.0,
			"zone_heating_design_supply_air_temperature_difference" : 19.4444444444444,
			"zone_heating_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_heating_sizing_factor" : 1.0,
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Zn Sys 8 IT and Elec"
		},
		"Sizing:Zone 9" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.0,
			"design_specification_outdoor_air_object_name" : "Zn Sys 9 Library Design Specification Outdoor Air",
			"heating_design_air_flow_method" : "DesignDay",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.0,
			"heating_maximum_air_flow_fraction" : 0.0,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.0,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 14.0,
			"zone_cooling_design_supply_air_temperature_difference" : 11.1111111111111,
			"zone_cooling_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_cooling_sizing_factor" : 1.0,
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 40.0,
			"zone_heating_design_supply_air_temperature_difference" : 13.8888888888889,
			"zone_heating_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_heating_sizing_factor" : 1.0,
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Zn Sys 9 Library"
		}
	},
	"SizingPeriod:DesignDay" : 
	{
		"LOS ANGELES USC  August .4ondns DB=>MCWB" : 
		{
			"ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_" : 0.38300000000000001,
			"ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_" : 2.4329999999999998,
			"barometric_pressure" : 100663.0,
			"begin_environment_reset_mode" : "FullResetAtBeginEnvironment",
			"daily_dry_bulb_temperature_range" : 9.5999999999999996,
			"day_of_month" : 21,
			"day_type" : "SummerDesignDay",
			"daylight_saving_time_indicator" : "No",
			"dry_bulb_temperature_range_modifier_type" : "DefaultMultipliers",
			"humidity_condition_type" : "WetBulb",
			"maximum_dry_bulb_temperature" : 33.700000000000003,
			"month" : 8,
			"rain_indicator" : "No",
			"snow_indicator" : "No",
			"solar_model_indicator" : "ASHRAETau",
			"wetbulb_or_dewpoint_at_maximum_dry_bulb" : 21.199999999999999,
			"wind_direction" : 260.0,
			"wind_speed" : 0.59999999999999998
		},
		"LOS ANGELES USC  July .4ondns DB=>MCWB" : 
		{
			"ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_" : 0.40200000000000002,
			"ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_" : 2.4009999999999998,
			"barometric_pressure" : 100663.0,
			"begin_environment_reset_mode" : "FullResetAtBeginEnvironment",
			"daily_dry_bulb_temperature_range" : 9.1999999999999993,
			"day_of_month" : 21,
			"day_type" : "SummerDesignDay",
			"daylight_saving_time_indicator" : "No",
			"dry_bulb_temperature_range_modifier_type" : "DefaultMultipliers",
			"humidity_condition_type" : "WetBulb",
			"maximum_dry_bulb_temperature" : 33.799999999999997,
			"month" : 7,
			"rain_indicator" : "No",
			"snow_indicator" : "No",
			"solar_model_indicator" : "ASHRAETau",
			"wetbulb_or_dewpoint_at_maximum_dry_bulb" : 22.100000000000001,
			"wind_direction" : 260.0,
			"wind_speed" : 0.59999999999999998
		},
		"LOS ANGELES USC  June .4ondns DB=>MCWB" : 
		{
			"ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_" : 0.40500000000000003,
			"ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_" : 2.3239999999999998,
			"barometric_pressure" : 100663.0,
			"begin_environment_reset_mode" : "FullResetAtBeginEnvironment",
			"daily_dry_bulb_temperature_range" : 8.1999999999999993,
			"day_of_month" : 21,
			"day_type" : "SummerDesignDay",
			"daylight_saving_time_indicator" : "No",
			"dry_bulb_temperature_range_modifier_type" : "DefaultMultipliers",
			"humidity_condition_type" : "WetBulb",
			"maximum_dry_bulb_temperature" : 32.299999999999997,
			"month" : 6,
			"rain_indicator" : "No",
			"snow_indicator" : "No",
			"solar_model_indicator" : "ASHRAETau",
			"wetbulb_or_dewpoint_at_maximum_dry_bulb" : 20.699999999999999,
			"wind_direction" : 260.0,
			"wind_speed" : 0.59999999999999998
		},
		"LOS ANGELES USC  November .4ondns DB=>MCWB" : 
		{
			"ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_" : 0.32500000000000001,
			"ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_" : 2.5579999999999998,
			"barometric_pressure" : 100663.0,
			"begin_environment_reset_mode" : "FullResetAtBeginEnvironment",
			"daily_dry_bulb_temperature_range" : 10.4,
			"day_of_month" : 21,
			"day_type" : "SummerDesignDay",
			"daylight_saving_time_indicator" : "No",
			"dry_bulb_temperature_range_modifier_type" : "DefaultMultipliers",
			"humidity_condition_type" : "WetBulb",
			"maximum_dry_bulb_temperature" : 31.899999999999999,
			"month" : 11,
			"rain_indicator" : "No",
			"snow_indicator" : "No",
			"solar_model_indicator" : "ASHRAETau",
			"wetbulb_or_dewpoint_at_maximum_dry_bulb" : 15.4,
			"wind_direction" : 260.0,
			"wind_speed" : 0.59999999999999998
		},
		"LOS ANGELES USC  October .4#ondns DB=>MCWB" : 
		{
			"ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_" : 0.38,
			"ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_" : 2.3969999999999998,
			"barometric_pressure" : 100663.0,
			"begin_environment_reset_mode" : "FullResetAtBeginEnvironment",
			"daily_dry_bulb_temperature_range" : 9.9000000000000004,
			"day_of_month" : 21,
			"day_type" : "SummerDesignDay",
			"daylight_saving_time_indicator" : "No",
			"dry_bulb_temperature_range_modifier_type" : "DefaultMultipliers",
			"humidity_condition_type" : "WetBulb",
			"maximum_dry_bulb_temperature" : 35.200000000000003,
			"month" : 10,
			"rain_indicator" : "No",
			"snow_indicator" : "No",
			"solar_model_indicator" : "ASHRAETau",
			"wetbulb_or_dewpoint_at_maximum_dry_bulb" : 16.800000000000001,
			"wind_direction" : 260.0,
			"wind_speed" : 0.59999999999999998
		},
		"LOS ANGELES USC  September .4ondns DB=>MCWB" : 
		{
			"ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_" : 0.36899999999999999,
			"ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_" : 2.4649999999999999,
			"barometric_pressure" : 100663.0,
			"begin_environment_reset_mode" : "FullResetAtBeginEnvironment",
			"daily_dry_bulb_temperature_range" : 9.8000000000000007,
			"day_of_month" : 21,
			"day_type" : "SummerDesignDay",
			"daylight_saving_time_indicator" : "No",
			"dry_bulb_temperature_range_modifier_type" : "DefaultMultipliers",
			"humidity_condition_type" : "WetBulb",
			"maximum_dry_bulb_temperature" : 36.299999999999997,
			"month" : 9,
			"rain_indicator" : "No",
			"snow_indicator" : "No",
			"solar_model_indicator" : "ASHRAETau",
			"wetbulb_or_dewpoint_at_maximum_dry_bulb" : 20.100000000000001,
			"wind_direction" : 260.0,
			"wind_speed" : 0.59999999999999998
		},
		"LOS ANGELES USC Ann Htg 99.6ondns DB" : 
		{
			"barometric_pressure" : 100663.0,
			"begin_environment_reset_mode" : "FullResetAtBeginEnvironment",
			"daily_dry_bulb_temperature_range" : 0.0,
			"day_of_month" : 21,
			"day_type" : "WinterDesignDay",
			"daylight_saving_time_indicator" : "No",
			"dry_bulb_temperature_range_modifier_type" : "DefaultMultipliers",
			"humidity_condition_type" : "WetBulb",
			"maximum_dry_bulb_temperature" : 6.2000000000000002,
			"month" : 12,
			"rain_indicator" : "No",
			"sky_clearness" : 0.0,
			"snow_indicator" : "No",
			"solar_model_indicator" : "ASHRAEClearSky",
			"wetbulb_or_dewpoint_at_maximum_dry_bulb" : 6.2000000000000002,
			"wind_direction" : 20.0,
			"wind_speed" : 0.59999999999999998
		}
	},
	"Table:IndependentVariable" : 
	{
		"CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_0" : 
		{
			"extrapolation_method" : "Constant",
			"interpolation_method" : "Cubic",
			"maximum_value" : 25.0,
			"minimum_value" : 13.890000000000001,
			"unit_type" : "Temperature",
			"values" : 
			[
				{
					"value" : 13.890000000000001
				},
				{
					"value" : 19.440000000000001
				},
				{
					"value" : 25.0
				}
			]
		},
		"CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_1" : 
		{
			"extrapolation_method" : "Constant",
			"interpolation_method" : "Cubic",
			"maximum_value" : 43.329999999999998,
			"minimum_value" : 27.780000000000001,
			"unit_type" : "Temperature",
			"values" : 
			[
				{
					"value" : 27.780000000000001
				},
				{
					"value" : 35.0
				},
				{
					"value" : 43.329999999999998
				}
			]
		},
		"CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariable_0" : 
		{
			"extrapolation_method" : "Constant",
			"interpolation_method" : "Cubic",
			"maximum_value" : 25.0,
			"minimum_value" : 13.890000000000001,
			"unit_type" : "Temperature",
			"values" : 
			[
				{
					"value" : 13.890000000000001
				},
				{
					"value" : 19.440000000000001
				},
				{
					"value" : 25.0
				}
			]
		},
		"CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariable_1" : 
		{
			"extrapolation_method" : "Constant",
			"interpolation_method" : "Cubic",
			"maximum_value" : 43.329999999999998,
			"minimum_value" : 27.780000000000001,
			"unit_type" : "Temperature",
			"values" : 
			[
				{
					"value" : 27.780000000000001
				},
				{
					"value" : 35.0
				},
				{
					"value" : 43.329999999999998
				}
			]
		},
		"CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariable_0" : 
		{
			"extrapolation_method" : "Constant",
			"interpolation_method" : "Cubic",
			"maximum_value" : 25.0,
			"minimum_value" : 13.890000000000001,
			"unit_type" : "Temperature",
			"values" : 
			[
				{
					"value" : 13.890000000000001
				},
				{
					"value" : 19.440000000000001
				},
				{
					"value" : 25.0
				}
			]
		},
		"CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariable_1" : 
		{
			"extrapolation_method" : "Constant",
			"interpolation_method" : "Cubic",
			"maximum_value" : 43.329999999999998,
			"minimum_value" : 27.780000000000001,
			"unit_type" : "Temperature",
			"values" : 
			[
				{
					"value" : 27.780000000000001
				},
				{
					"value" : 35.0
				},
				{
					"value" : 43.329999999999998
				}
			]
		},
		"CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariable_0" : 
		{
			"extrapolation_method" : "Constant",
			"interpolation_method" : "Cubic",
			"maximum_value" : 25.0,
			"minimum_value" : 13.890000000000001,
			"unit_type" : "Temperature",
			"values" : 
			[
				{
					"value" : 13.890000000000001
				},
				{
					"value" : 19.440000000000001
				},
				{
					"value" : 25.0
				}
			]
		},
		"CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariable_1" : 
		{
			"extrapolation_method" : "Constant",
			"interpolation_method" : "Cubic",
			"maximum_value" : 43.329999999999998,
			"minimum_value" : 27.780000000000001,
			"unit_type" : "Temperature",
			"values" : 
			[
				{
					"value" : 27.780000000000001
				},
				{
					"value" : 35.0
				},
				{
					"value" : 43.329999999999998
				}
			]
		},
		"CoilClgDXSEEREIR_fTwbToadbSI-6_IndependentVariable_0" : 
		{
			"extrapolation_method" : "Constant",
			"interpolation_method" : "Cubic",
			"maximum_value" : 25.0,
			"minimum_value" : 13.890000000000001,
			"unit_type" : "Temperature",
			"values" : 
			[
				{
					"value" : 13.890000000000001
				},
				{
					"value" : 19.440000000000001
				},
				{
					"value" : 25.0
				}
			]
		},
		"CoilClgDXSEEREIR_fTwbToadbSI-6_IndependentVariable_1" : 
		{
			"extrapolation_method" : "Constant",
			"interpolation_method" : "Cubic",
			"maximum_value" : 43.329999999999998,
			"minimum_value" : 27.780000000000001,
			"unit_type" : "Temperature",
			"values" : 
			[
				{
					"value" : 27.780000000000001
				},
				{
					"value" : 35.0
				},
				{
					"value" : 43.329999999999998
				}
			]
		},
		"CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_0" : 
		{
			"extrapolation_method" : "Constant",
			"interpolation_method" : "Cubic",
			"maximum_value" : 25.0,
			"minimum_value" : 13.890000000000001,
			"unit_type" : "Temperature",
			"values" : 
			[
				{
					"value" : 13.890000000000001
				},
				{
					"value" : 19.440000000000001
				},
				{
					"value" : 25.0
				}
			]
		},
		"CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_1" : 
		{
			"extrapolation_method" : "Constant",
			"interpolation_method" : "Cubic",
			"maximum_value" : 43.329999999999998,
			"minimum_value" : 27.780000000000001,
			"unit_type" : "Temperature",
			"values" : 
			[
				{
					"value" : 27.780000000000001
				},
				{
					"value" : 35.0
				},
				{
					"value" : 43.329999999999998
				}
			]
		}
	},
	"Table:IndependentVariableList" : 
	{
		"CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariableList" : 
		{
			"independent_variables" : 
			[
				{
					"independent_variable_name" : "CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_0"
				},
				{
					"independent_variable_name" : "CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_1"
				}
			]
		},
		"CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariableList" : 
		{
			"independent_variables" : 
			[
				{
					"independent_variable_name" : "CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariable_0"
				},
				{
					"independent_variable_name" : "CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariable_1"
				}
			]
		},
		"CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariableList" : 
		{
			"independent_variables" : 
			[
				{
					"independent_variable_name" : "CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariable_0"
				},
				{
					"independent_variable_name" : "CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariable_1"
				}
			]
		},
		"CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariableList" : 
		{
			"independent_variables" : 
			[
				{
					"independent_variable_name" : "CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariable_0"
				},
				{
					"independent_variable_name" : "CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariable_1"
				}
			]
		},
		"CoilClgDXSEEREIR_fTwbToadbSI-6_IndependentVariableList" : 
		{
			"independent_variables" : 
			[
				{
					"independent_variable_name" : "CoilClgDXSEEREIR_fTwbToadbSI-6_IndependentVariable_0"
				},
				{
					"independent_variable_name" : "CoilClgDXSEEREIR_fTwbToadbSI-6_IndependentVariable_1"
				}
			]
		},
		"CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariableList" : 
		{
			"independent_variables" : 
			[
				{
					"independent_variable_name" : "CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_0"
				},
				{
					"independent_variable_name" : "CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_1"
				}
			]
		}
	},
	"Table:Lookup" : 
	{
		"CoilClgDXSEEREIR_fTwbToadbSI" : 
		{
			"independent_variable_list_name" : "CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariableList",
			"normalization_divisor" : 1.0,
			"normalization_method" : "DivisorOnly",
			"output_unit_type" : "Dimensionless",
			"values" : 
			[
				{
					"output_value" : 0.916875
				},
				{
					"output_value" : 1.1630100000000001
				},
				{
					"output_value" : 1.4113800000000001
				},
				{
					"output_value" : 0.78413999999999995
				},
				{
					"output_value" : 1.0
				},
				{
					"output_value" : 1.21791
				},
				{
					"output_value" : 0.69041300000000005
				},
				{
					"output_value" : 0.88480499999999995
				},
				{
					"output_value" : 1.0811599999999999
				}
			]
		},
		"CoilClgDXSEEREIR_fTwbToadbSI-2" : 
		{
			"independent_variable_list_name" : "CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariableList",
			"normalization_divisor" : 1.0,
			"normalization_method" : "DivisorOnly",
			"output_unit_type" : "Dimensionless",
			"values" : 
			[
				{
					"output_value" : 0.916875
				},
				{
					"output_value" : 1.1630100000000001
				},
				{
					"output_value" : 1.4113800000000001
				},
				{
					"output_value" : 0.78413999999999995
				},
				{
					"output_value" : 1.0
				},
				{
					"output_value" : 1.21791
				},
				{
					"output_value" : 0.69041300000000005
				},
				{
					"output_value" : 0.88480499999999995
				},
				{
					"output_value" : 1.0811599999999999
				}
			]
		},
		"CoilClgDXSEEREIR_fTwbToadbSI-3" : 
		{
			"independent_variable_list_name" : "CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariableList",
			"normalization_divisor" : 1.0,
			"normalization_method" : "DivisorOnly",
			"output_unit_type" : "Dimensionless",
			"values" : 
			[
				{
					"output_value" : 0.916875
				},
				{
					"output_value" : 1.1630100000000001
				},
				{
					"output_value" : 1.4113800000000001
				},
				{
					"output_value" : 0.78413999999999995
				},
				{
					"output_value" : 1.0
				},
				{
					"output_value" : 1.21791
				},
				{
					"output_value" : 0.69041300000000005
				},
				{
					"output_value" : 0.88480499999999995
				},
				{
					"output_value" : 1.0811599999999999
				}
			]
		},
		"CoilClgDXSEEREIR_fTwbToadbSI-4" : 
		{
			"independent_variable_list_name" : "CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariableList",
			"normalization_divisor" : 1.0,
			"normalization_method" : "DivisorOnly",
			"output_unit_type" : "Dimensionless",
			"values" : 
			[
				{
					"output_value" : 0.916875
				},
				{
					"output_value" : 1.1630100000000001
				},
				{
					"output_value" : 1.4113800000000001
				},
				{
					"output_value" : 0.78413999999999995
				},
				{
					"output_value" : 1.0
				},
				{
					"output_value" : 1.21791
				},
				{
					"output_value" : 0.69041300000000005
				},
				{
					"output_value" : 0.88480499999999995
				},
				{
					"output_value" : 1.0811599999999999
				}
			]
		},
		"CoilClgDXSEEREIR_fTwbToadbSI-5" : 
		{
			"independent_variable_list_name" : "CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariableList",
			"normalization_divisor" : 1.0,
			"normalization_method" : "DivisorOnly",
			"output_unit_type" : "Dimensionless",
			"values" : 
			[
				{
					"output_value" : 0.916875
				},
				{
					"output_value" : 1.1630100000000001
				},
				{
					"output_value" : 1.4113800000000001
				},
				{
					"output_value" : 0.78413999999999995
				},
				{
					"output_value" : 1.0
				},
				{
					"output_value" : 1.21791
				},
				{
					"output_value" : 0.69041300000000005
				},
				{
					"output_value" : 0.88480499999999995
				},
				{
					"output_value" : 1.0811599999999999
				}
			]
		},
		"CoilClgDXSEEREIR_fTwbToadbSI-6" : 
		{
			"independent_variable_list_name" : "CoilClgDXSEEREIR_fTwbToadbSI-6_IndependentVariableList",
			"normalization_divisor" : 1.0,
			"normalization_method" : "DivisorOnly",
			"output_unit_type" : "Dimensionless",
			"values" : 
			[
				{
					"output_value" : 0.916875
				},
				{
					"output_value" : 1.1630100000000001
				},
				{
					"output_value" : 1.4113800000000001
				},
				{
					"output_value" : 0.78413999999999995
				},
				{
					"output_value" : 1.0
				},
				{
					"output_value" : 1.21791
				},
				{
					"output_value" : 0.69041300000000005
				},
				{
					"output_value" : 0.88480499999999995
				},
				{
					"output_value" : 1.0811599999999999
				}
			]
		}
	},
	"ThermostatSetpoint:DualSetpoint" : 
	{
		"Zn Sys 1 Reception Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "OfficeClgSetpt",
			"heating_setpoint_temperature_schedule_name" : "OfficeHtgSetpt"
		},
		"Zn Sys 2 Conference Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "OfficeClgSetpt",
			"heating_setpoint_temperature_schedule_name" : "OfficeHtgSetpt"
		},
		"Zn Sys 3 Break Room Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "OfficeClgSetpt",
			"heating_setpoint_temperature_schedule_name" : "OfficeHtgSetpt"
		},
		"Zn Sys 4 Open Office Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "OfficeClgSetpt",
			"heating_setpoint_temperature_schedule_name" : "OfficeHtgSetpt"
		},
		"Zn Sys 5 Conference-Office Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "OfficeClgSetpt",
			"heating_setpoint_temperature_schedule_name" : "OfficeHtgSetpt"
		},
		"Zn Sys 6 Conference-Support Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "OfficeClgSetpt",
			"heating_setpoint_temperature_schedule_name" : "OfficeHtgSetpt"
		},
		"Zn Sys 8 IT and Elec Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "DataClgSetpt",
			"heating_setpoint_temperature_schedule_name" : "DataHtgSetpt"
		},
		"Zn Sys 9 Library Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "OfficeClgSetpt",
			"heating_setpoint_temperature_schedule_name" : "OfficeHtgSetpt"
		}
	},
	"Timestep" : 
	{
		"Timestep 1" : 
		{
			"number_of_timesteps_per_hour" : 4
		}
	},
	"Version" : 
	{
		"Version 1" : 
		{
			"version_identifier" : "25.1"
		}
	},
	"WaterHeater:Mixed" : 
	{
		"NonResBaseElecWaterHeater" : 
		{
			"ambient_temperature_indicator" : "Schedule",
			"ambient_temperature_schedule_name" : "NonResBaseElecWaterHeater Ambient Temperature",
			"deadband_temperature_difference" : 2.0,
			"end_use_subcategory" : "General",
			"heater_control_type" : "Cycle",
			"heater_fuel_type" : "Electricity",
			"heater_ignition_delay" : 0.0,
			"heater_ignition_minimum_flow_rate" : 0.0,
			"heater_maximum_capacity" : 7221.7400827558304,
			"heater_thermal_efficiency" : 1.0,
			"indirect_water_heating_recovery_time" : 1.5,
			"maximum_temperature_limit" : 82.219999999999999,
			"off_cycle_loss_coefficient_to_ambient_temperature" : 0.71606015000000001,
			"off_cycle_loss_fraction_to_zone" : 1.0,
			"off_cycle_parasitic_fuel_consumption_rate" : 0.0,
			"off_cycle_parasitic_fuel_type" : "NaturalGas",
			"off_cycle_parasitic_heat_fraction_to_tank" : 0.80000000000000004,
			"on_cycle_loss_coefficient_to_ambient_temperature" : 0.71606015000000001,
			"on_cycle_loss_fraction_to_zone" : 1.0,
			"on_cycle_parasitic_fuel_consumption_rate" : 0.0,
			"on_cycle_parasitic_fuel_type" : "NaturalGas",
			"on_cycle_parasitic_heat_fraction_to_tank" : 0.0,
			"setpoint_temperature_schedule_name" : "NonResBaseElecWaterHeater Setpoint Temp",
			"source_side_design_flow_rate" : "Autosize",
			"source_side_effectiveness" : 1.0,
			"source_side_flow_control_mode" : "IndirectHeatPrimarySetpoint",
			"tank_volume" : 0.093791904853777794,
			"use_side_design_flow_rate" : "Autosize",
			"use_side_effectiveness" : 1.0,
			"use_side_inlet_node_name" : "NonResBaseElecSHWSystem Supply Splitter Outlet Node 1",
			"use_side_outlet_node_name" : "NonResBaseElecWaterHeater Supply Outlet Node"
		},
		"NonResBaseGasWaterHeater" : 
		{
			"ambient_temperature_indicator" : "Schedule",
			"ambient_temperature_schedule_name" : "NonResBaseGasWaterHeater Ambient Temperature",
			"deadband_temperature_difference" : 2.0,
			"end_use_subcategory" : "General",
			"heater_control_type" : "Cycle",
			"heater_fuel_type" : "NaturalGas",
			"heater_ignition_delay" : 0.0,
			"heater_ignition_minimum_flow_rate" : 0.0,
			"heater_maximum_capacity" : 1902.8196065964901,
			"heater_thermal_efficiency" : 0.80000000000000004,
			"indirect_water_heating_recovery_time" : 1.5,
			"maximum_temperature_limit" : 82.219999999999999,
			"off_cycle_loss_coefficient_to_ambient_temperature" : 4.9678684000000004,
			"off_cycle_loss_fraction_to_zone" : 1.0,
			"off_cycle_parasitic_fuel_consumption_rate" : 0.0,
			"off_cycle_parasitic_fuel_type" : "NaturalGas",
			"off_cycle_parasitic_heat_fraction_to_tank" : 0.80000000000000004,
			"on_cycle_loss_coefficient_to_ambient_temperature" : 4.9678684000000004,
			"on_cycle_loss_fraction_to_zone" : 1.0,
			"on_cycle_parasitic_fuel_consumption_rate" : 0.0,
			"on_cycle_parasitic_fuel_type" : "NaturalGas",
			"on_cycle_parasitic_heat_fraction_to_tank" : 0.0,
			"setpoint_temperature_schedule_name" : "NonResBaseGasWaterHeater Setpoint Temp",
			"source_side_design_flow_rate" : "Autosize",
			"source_side_effectiveness" : 1.0,
			"source_side_flow_control_mode" : "IndirectHeatPrimarySetpoint",
			"tank_volume" : 0.019770259394728502,
			"use_side_design_flow_rate" : "Autosize",
			"use_side_effectiveness" : 1.0,
			"use_side_inlet_node_name" : "NonResBaseGasSHWSystem Supply Splitter Outlet Node 1",
			"use_side_outlet_node_name" : "NonResBaseGasWaterHeater Supply Outlet Node"
		}
	},
	"WaterHeater:Sizing" : 
	{
		"WaterHeater:Sizing 1" : 
		{
			"design_mode" : "PeakDraw",
			"nominal_tank_volume_for_autosizing_plant_connections" : 1.0,
			"time_for_tank_recovery" : 0.0,
			"time_storage_can_meet_peak_draw" : 0.53850299999999995,
			"waterheater_name" : "NonResBaseElecWaterHeater"
		},
		"WaterHeater:Sizing 2" : 
		{
			"design_mode" : "PeakDraw",
			"nominal_tank_volume_for_autosizing_plant_connections" : 1.0,
			"time_for_tank_recovery" : 0.0,
			"time_storage_can_meet_peak_draw" : 0.53850299999999995,
			"waterheater_name" : "NonResBaseGasWaterHeater"
		}
	},
	"WaterUse:Connections" : 
	{
		"Zn 101 Reception Space Water Use Connection" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "Zn 101 Reception Space Water Use Equipment"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "NonResBaseElecSHWSystem Demand Splitter Outlet Node 1",
			"outlet_node_name" : "Zn 101 Reception Space Water Use Connection Outlet Node"
		},
		"Zn 105 Phone Space Water Use Connection" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "Zn 105 Phone Space Water Use Equipment"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "NonResBaseElecSHWSystem Demand Splitter Outlet Node 2",
			"outlet_node_name" : "Zn 105 Phone Space Water Use Connection Outlet Node"
		},
		"Zn 106 Conference Space Water Use Connection" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "Zn 106 Conference Space Water Use Equipment"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "NonResBaseElecSHWSystem Demand Splitter Outlet Node 3",
			"outlet_node_name" : "Zn 106 Conference Space Water Use Connection Outlet Node"
		},
		"Zn 108 Break Room Space Water Use Connection" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "Zn 108 Break Room Space Water Use Equipment"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "NonResBaseGasSHWSystem Demand Splitter Outlet Node 1",
			"outlet_node_name" : "Zn 108 Break Room Space Water Use Connection Outlet Node"
		},
		"Zn 109 Dining Space Water Use Connection" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "Zn 109 Dining Space Water Use Equipment"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "NonResBaseGasSHWSystem Demand Splitter Outlet Node 2",
			"outlet_node_name" : "Zn 109 Dining Space Water Use Connection Outlet Node"
		},
		"Zn 111 Open Office Space Water Use Connection" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "Zn 111 Open Office Space Water Use Equipment"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "NonResBaseElecSHWSystem Demand Splitter Outlet Node 4",
			"outlet_node_name" : "Zn 111 Open Office Space Water Use Connection Outlet Node"
		},
		"Zn 112 Huddle Space Water Use Connection" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "Zn 112 Huddle Space Water Use Equipment"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "NonResBaseElecSHWSystem Demand Splitter Outlet Node 5",
			"outlet_node_name" : "Zn 112 Huddle Space Water Use Connection Outlet Node"
		},
		"Zn 120 Conference Space Water Use Connection" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "Zn 120 Conference Space Water Use Equipment"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "NonResBaseElecSHWSystem Demand Splitter Outlet Node 6",
			"outlet_node_name" : "Zn 120 Conference Space Water Use Connection Outlet Node"
		},
		"Zn 121 Huddle Space Water Use Connection" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "Zn 121 Huddle Space Water Use Equipment"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "NonResBaseElecSHWSystem Demand Splitter Outlet Node 7",
			"outlet_node_name" : "Zn 121 Huddle Space Water Use Connection Outlet Node"
		},
		"Zn 122 Office Space Water Use Connection" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "Zn 122 Office Space Water Use Equipment"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "NonResBaseElecSHWSystem Demand Splitter Outlet Node 8",
			"outlet_node_name" : "Zn 122 Office Space Water Use Connection Outlet Node"
		},
		"Zn 123 Office Space Water Use Connection" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "Zn 123 Office Space Water Use Equipment"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "NonResBaseElecSHWSystem Demand Splitter Outlet Node 9",
			"outlet_node_name" : "Zn 123 Office Space Water Use Connection Outlet Node"
		},
		"Zn 124 Conference Space Water Use Connection" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "Zn 124 Conference Space Water Use Equipment"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "NonResBaseElecSHWSystem Demand Splitter Outlet Node 10",
			"outlet_node_name" : "Zn 124 Conference Space Water Use Connection Outlet Node"
		},
		"Zn 125 Electrical Space Water Use Connection" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "Zn 125 Electrical Space Water Use Equipment"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "NonResBaseElecSHWSystem Demand Splitter Outlet Node 11",
			"outlet_node_name" : "Zn 125 Electrical Space Water Use Connection Outlet Node"
		},
		"Zn 127 Huddle Space Water Use Connection" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "Zn 127 Huddle Space Water Use Equipment"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "NonResBaseElecSHWSystem Demand Splitter Outlet Node 12",
			"outlet_node_name" : "Zn 127 Huddle Space Water Use Connection Outlet Node"
		},
		"Zn 128 IT Room Space Water Use Connection" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "Zn 128 IT Room Space Water Use Equipment"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "NonResBaseElecSHWSystem Demand Splitter Outlet Node 13",
			"outlet_node_name" : "Zn 128 IT Room Space Water Use Connection Outlet Node"
		},
		"Zn 129 Conference Space Water Use Connection" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "Zn 129 Conference Space Water Use Equipment"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "NonResBaseElecSHWSystem Demand Splitter Outlet Node 14",
			"outlet_node_name" : "Zn 129 Conference Space Water Use Connection Outlet Node"
		},
		"Zn 130 Library Space Water Use Connection" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "Zn 130 Library Space Water Use Equipment"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "NonResBaseElecSHWSystem Demand Splitter Outlet Node 15",
			"outlet_node_name" : "Zn 130 Library Space Water Use Connection Outlet Node"
		},
		"Zn 131 Support Space Water Use Connection" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "Zn 131 Support Space Water Use Equipment"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "NonResBaseElecSHWSystem Demand Splitter Outlet Node 16",
			"outlet_node_name" : "Zn 131 Support Space Water Use Connection Outlet Node"
		}
	},
	"WaterUse:Equipment" : 
	{
		"Zn 101 Reception Space Water Use Equipment" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "OfficeServiceHotWater",
			"peak_flow_rate" : 1.0966127637506e-06,
			"target_temperature_schedule_name" : "Zn 101 Reception Space Target SHW Temp"
		},
		"Zn 105 Phone Space Water Use Equipment" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "OfficeServiceHotWater",
			"peak_flow_rate" : 1.12735871946262e-07,
			"target_temperature_schedule_name" : "Zn 105 Phone Space Target SHW Temp"
		},
		"Zn 106 Conference Space Water Use Equipment" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "OfficeServiceHotWater",
			"peak_flow_rate" : 1.52594155024918e-06,
			"target_temperature_schedule_name" : "Zn 106 Conference Space Target SHW Temp"
		},
		"Zn 108 Break Room Space Water Use Equipment" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "OfficeServiceHotWater",
			"peak_flow_rate" : 1.8688893428441201e-06,
			"target_temperature_schedule_name" : "Zn 108 Break Room Space Target SHW Temp"
		},
		"Zn 109 Dining Space Water Use Equipment" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "OfficeServiceHotWater",
			"peak_flow_rate" : 1.5607988837599e-06,
			"target_temperature_schedule_name" : "Zn 109 Dining Space Target SHW Temp"
		},
		"Zn 111 Open Office Space Water Use Equipment" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "OfficeServiceHotWater",
			"peak_flow_rate" : 5.4063145948330099e-06,
			"target_temperature_schedule_name" : "Zn 111 Open Office Space Target SHW Temp"
		},
		"Zn 112 Huddle Space Water Use Equipment" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "OfficeServiceHotWater",
			"peak_flow_rate" : 4.59292423775249e-07,
			"target_temperature_schedule_name" : "Zn 112 Huddle Space Target SHW Temp"
		},
		"Zn 120 Conference Space Water Use Equipment" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "OfficeServiceHotWater",
			"peak_flow_rate" : 1.2203536689554799e-06,
			"target_temperature_schedule_name" : "Zn 120 Conference Space Target SHW Temp"
		},
		"Zn 121 Huddle Space Water Use Equipment" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "OfficeServiceHotWater",
			"peak_flow_rate" : 3.1022816523888299e-07,
			"target_temperature_schedule_name" : "Zn 121 Huddle Space Target SHW Temp"
		},
		"Zn 122 Office Space Water Use Equipment" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "OfficeServiceHotWater",
			"peak_flow_rate" : 1.8799932174104299e-07,
			"target_temperature_schedule_name" : "Zn 122 Office Space Target SHW Temp"
		},
		"Zn 123 Office Space Water Use Equipment" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "OfficeServiceHotWater",
			"peak_flow_rate" : 1.69321469096971e-07,
			"target_temperature_schedule_name" : "Zn 123 Office Space Target SHW Temp"
		},
		"Zn 124 Conference Space Water Use Equipment" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "OfficeServiceHotWater",
			"peak_flow_rate" : 4.6314513176871102e-07,
			"target_temperature_schedule_name" : "Zn 124 Conference Space Target SHW Temp"
		},
		"Zn 125 Electrical Space Water Use Equipment" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "OfficeServiceHotWater",
			"peak_flow_rate" : 6.0647133694254296e-08,
			"target_temperature_schedule_name" : "Zn 125 Electrical Space Target SHW Temp"
		},
		"Zn 127 Huddle Space Water Use Equipment" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "OfficeServiceHotWater",
			"peak_flow_rate" : 3.0804103843036702e-07,
			"target_temperature_schedule_name" : "Zn 127 Huddle Space Target SHW Temp"
		},
		"Zn 128 IT Room Space Water Use Equipment" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "DataServiceHotWater",
			"peak_flow_rate" : 1.2481343854367299e-07,
			"target_temperature_schedule_name" : "Zn 128 IT Room Space Target SHW Temp"
		},
		"Zn 129 Conference Space Water Use Equipment" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "OfficeServiceHotWater",
			"peak_flow_rate" : 5.3969141555694797e-07,
			"target_temperature_schedule_name" : "Zn 129 Conference Space Target SHW Temp"
		},
		"Zn 130 Library Space Water Use Equipment" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "OfficeServiceHotWater",
			"peak_flow_rate" : 1.7205012009124999e-06,
			"target_temperature_schedule_name" : "Zn 130 Library Space Target SHW Temp"
		},
		"Zn 131 Support Space Water Use Equipment" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "OfficeServiceHotWater",
			"peak_flow_rate" : 2.5651317202435e-06,
			"target_temperature_schedule_name" : "Zn 131 Support Space Target SHW Temp"
		}
	},
	"WindowMaterial:SimpleGlazingSystem" : 
	{
		"Exterior Window - Fixed Material" : 
		{
			"solar_heat_gain_coefficient" : 0.22,
			"u_factor" : 1.93060953597858,
			"visible_transmittance" : 0.41999999999999998
		},
		"Skylight - Fixed Material" : 
		{
			"solar_heat_gain_coefficient" : 0.25,
			"u_factor" : 3.2933927378458101,
			"visible_transmittance" : 0.48999999999999999
		}
	},
	"Zone" : 
	{
		"Zn Sys 1 Reception" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		},
		"Zn Sys 10 Elec" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		},
		"Zn Sys 2 Conference" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		},
		"Zn Sys 3 Break Room" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		},
		"Zn Sys 4 Open Office" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		},
		"Zn Sys 5 Conference-Office" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		},
		"Zn Sys 6 Conference-Support" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		},
		"Zn Sys 7 Restrooms" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		},
		"Zn Sys 8 IT and Elec" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		},
		"Zn Sys 9 Library" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		}
	},
	"ZoneControl:Thermostat" : 
	{
		"Zn Sys 1 Reception Thermostat" : 
		{
			"control_1_name" : "Zn Sys 1 Reception Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Zn Sys 1 Reception Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Zn Sys 1 Reception"
		},
		"Zn Sys 2 Conference Thermostat" : 
		{
			"control_1_name" : "Zn Sys 2 Conference Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Zn Sys 2 Conference Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Zn Sys 2 Conference"
		},
		"Zn Sys 3 Break Room Thermostat" : 
		{
			"control_1_name" : "Zn Sys 3 Break Room Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Zn Sys 3 Break Room Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Zn Sys 3 Break Room"
		},
		"Zn Sys 4 Open Office Thermostat" : 
		{
			"control_1_name" : "Zn Sys 4 Open Office Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Zn Sys 4 Open Office Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Zn Sys 4 Open Office"
		},
		"Zn Sys 5 Conference-Office Thermostat" : 
		{
			"control_1_name" : "Zn Sys 5 Conference-Office Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Zn Sys 5 Conference-Office Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Zn Sys 5 Conference-Office"
		},
		"Zn Sys 6 Conference-Support Thermostat" : 
		{
			"control_1_name" : "Zn Sys 6 Conference-Support Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Zn Sys 6 Conference-Support Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Zn Sys 6 Conference-Support"
		},
		"Zn Sys 8 IT and Elec Thermostat" : 
		{
			"control_1_name" : "Zn Sys 8 IT and Elec Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Zn Sys 8 IT and Elec Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Zn Sys 8 IT and Elec"
		},
		"Zn Sys 9 Library Thermostat" : 
		{
			"control_1_name" : "Zn Sys 9 Library Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Zn Sys 9 Library Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Zn Sys 9 Library"
		}
	},
	"ZoneHVAC:AirDistributionUnit" : 
	{
		"ADU BaseUnctrl TrmlUnit" : 
		{
			"air_distribution_unit_outlet_node_name" : "BaseUnctrl TrmlUnit Outlet Node",
			"air_terminal_name" : "BaseUnctrl TrmlUnit",
			"air_terminal_object_type" : "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
		},
		"ADU BaseVAVNoReheatTrmlUnit" : 
		{
			"air_distribution_unit_outlet_node_name" : "BaseVAVNoReheatTrmlUnit Outlet Node",
			"air_terminal_name" : "BaseVAVNoReheatTrmlUnit",
			"air_terminal_object_type" : "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
		},
		"ADU BaseVAVNoReheatTrmlUnit-2" : 
		{
			"air_distribution_unit_outlet_node_name" : "BaseVAVNoReheatTrmlUnit-2 Outlet Node",
			"air_terminal_name" : "BaseVAVNoReheatTrmlUnit-2",
			"air_terminal_object_type" : "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
		},
		"ADU BaseVAVNoReheatTrmlUnit-3" : 
		{
			"air_distribution_unit_outlet_node_name" : "BaseVAVNoReheatTrmlUnit-3 Outlet Node",
			"air_terminal_name" : "BaseVAVNoReheatTrmlUnit-3",
			"air_terminal_object_type" : "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
		},
		"ADU BaseVAVNoReheatTrmlUnit-4" : 
		{
			"air_distribution_unit_outlet_node_name" : "BaseVAVNoReheatTrmlUnit-4 Outlet Node",
			"air_terminal_name" : "BaseVAVNoReheatTrmlUnit-4",
			"air_terminal_object_type" : "AirTerminal:SingleDuct:VAV:NoReheat"
		},
		"ADU BaseVAVNoReheatTrmlUnit-5" : 
		{
			"air_distribution_unit_outlet_node_name" : "BaseVAVNoReheatTrmlUnit-5 Outlet Node",
			"air_terminal_name" : "BaseVAVNoReheatTrmlUnit-5",
			"air_terminal_object_type" : "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
		},
		"ADU BaseVAVNoReheatTrmlUnit-6" : 
		{
			"air_distribution_unit_outlet_node_name" : "BaseVAVNoReheatTrmlUnit-6 Outlet Node",
			"air_terminal_name" : "BaseVAVNoReheatTrmlUnit-6",
			"air_terminal_object_type" : "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
		},
		"ADU BaseVAVNoReheatTrmlUnit-7" : 
		{
			"air_distribution_unit_outlet_node_name" : "BaseVAVNoReheatTrmlUnit-7 Outlet Node",
			"air_terminal_name" : "BaseVAVNoReheatTrmlUnit-7",
			"air_terminal_object_type" : "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
		}
	},
	"ZoneHVAC:EquipmentConnections" : 
	{
		"ZoneHVAC:EquipmentConnections 1" : 
		{
			"zone_air_inlet_node_or_nodelist_name" : "Zn Sys 1 Reception Inlet Node List",
			"zone_air_node_name" : "Zn Sys 1 Reception Room Air Node",
			"zone_conditioning_equipment_list_name" : "Zn Sys 1 Reception Equipment List",
			"zone_name" : "Zn Sys 1 Reception",
			"zone_return_air_node_or_nodelist_name" : "Zn Sys 1 Reception Return Node List"
		},
		"ZoneHVAC:EquipmentConnections 2" : 
		{
			"zone_air_inlet_node_or_nodelist_name" : "Zn Sys 2 Conference Inlet Node List",
			"zone_air_node_name" : "Zn Sys 2 Conference Room Air Node",
			"zone_conditioning_equipment_list_name" : "Zn Sys 2 Conference Equipment List",
			"zone_name" : "Zn Sys 2 Conference",
			"zone_return_air_node_or_nodelist_name" : "Zn Sys 2 Conference Return Node List"
		},
		"ZoneHVAC:EquipmentConnections 3" : 
		{
			"zone_air_inlet_node_or_nodelist_name" : "Zn Sys 3 Break Room Inlet Node List",
			"zone_air_node_name" : "Zn Sys 3 Break Room Room Air Node",
			"zone_conditioning_equipment_list_name" : "Zn Sys 3 Break Room Equipment List",
			"zone_name" : "Zn Sys 3 Break Room",
			"zone_return_air_node_or_nodelist_name" : "Zn Sys 3 Break Room Return Node List"
		},
		"ZoneHVAC:EquipmentConnections 4" : 
		{
			"zone_air_inlet_node_or_nodelist_name" : "Zn Sys 4 Open Office Inlet Node List",
			"zone_air_node_name" : "Zn Sys 4 Open Office Room Air Node",
			"zone_conditioning_equipment_list_name" : "Zn Sys 4 Open Office Equipment List",
			"zone_name" : "Zn Sys 4 Open Office",
			"zone_return_air_node_or_nodelist_name" : "Zn Sys 4 Open Office Return Node List"
		},
		"ZoneHVAC:EquipmentConnections 5" : 
		{
			"zone_air_inlet_node_or_nodelist_name" : "Zn Sys 5 Conference-Office Inlet Node List",
			"zone_air_node_name" : "Zn Sys 5 Conference-Office Room Air Node",
			"zone_conditioning_equipment_list_name" : "Zn Sys 5 Conference-Office Equipment List",
			"zone_name" : "Zn Sys 5 Conference-Office",
			"zone_return_air_node_or_nodelist_name" : "Zn Sys 5 Conference-Office Return Node List"
		},
		"ZoneHVAC:EquipmentConnections 6" : 
		{
			"zone_air_inlet_node_or_nodelist_name" : "Zn Sys 6 Conference-Support Inlet Node List",
			"zone_air_node_name" : "Zn Sys 6 Conference-Support Room Air Node",
			"zone_conditioning_equipment_list_name" : "Zn Sys 6 Conference-Support Equipment List",
			"zone_name" : "Zn Sys 6 Conference-Support",
			"zone_return_air_node_or_nodelist_name" : "Zn Sys 6 Conference-Support Return Node List"
		},
		"ZoneHVAC:EquipmentConnections 7" : 
		{
			"zone_air_exhaust_node_or_nodelist_name" : "Zn Sys 7 Restrooms Exhaust Node List",
			"zone_air_node_name" : "Zn Sys 7 Restrooms Room Air Node",
			"zone_conditioning_equipment_list_name" : "Zn Sys 7 Restrooms Equipment List",
			"zone_name" : "Zn Sys 7 Restrooms"
		},
		"ZoneHVAC:EquipmentConnections 8" : 
		{
			"zone_air_inlet_node_or_nodelist_name" : "Zn Sys 8 IT and Elec Inlet Node List",
			"zone_air_node_name" : "Zn Sys 8 IT and Elec Room Air Node",
			"zone_conditioning_equipment_list_name" : "Zn Sys 8 IT and Elec Equipment List",
			"zone_name" : "Zn Sys 8 IT and Elec",
			"zone_return_air_node_or_nodelist_name" : "Zn Sys 8 IT and Elec Return Node List"
		},
		"ZoneHVAC:EquipmentConnections 9" : 
		{
			"zone_air_inlet_node_or_nodelist_name" : "Zn Sys 9 Library Inlet Node List",
			"zone_air_node_name" : "Zn Sys 9 Library Room Air Node",
			"zone_conditioning_equipment_list_name" : "Zn Sys 9 Library Equipment List",
			"zone_name" : "Zn Sys 9 Library",
			"zone_return_air_node_or_nodelist_name" : "Zn Sys 9 Library Return Node List"
		}
	},
	"ZoneHVAC:EquipmentList" : 
	{
		"Zn Sys 1 Reception Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "ADU BaseVAVNoReheatTrmlUnit",
					"zone_equipment_object_type" : "ZoneHVAC:AirDistributionUnit"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		},
		"Zn Sys 2 Conference Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "ADU BaseVAVNoReheatTrmlUnit-2",
					"zone_equipment_object_type" : "ZoneHVAC:AirDistributionUnit"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		},
		"Zn Sys 3 Break Room Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "ADU BaseVAVNoReheatTrmlUnit-3",
					"zone_equipment_object_type" : "ZoneHVAC:AirDistributionUnit"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		},
		"Zn Sys 4 Open Office Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "ADU BaseVAVNoReheatTrmlUnit-4",
					"zone_equipment_object_type" : "ZoneHVAC:AirDistributionUnit"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		},
		"Zn Sys 5 Conference-Office Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "ADU BaseVAVNoReheatTrmlUnit-5",
					"zone_equipment_object_type" : "ZoneHVAC:AirDistributionUnit"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		},
		"Zn Sys 6 Conference-Support Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "ADU BaseVAVNoReheatTrmlUnit-6",
					"zone_equipment_object_type" : "ZoneHVAC:AirDistributionUnit"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		},
		"Zn Sys 7 Restrooms Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "Zn Sys 7 Restrooms BaseExhFan",
					"zone_equipment_object_type" : "Fan:ZoneExhaust"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		},
		"Zn Sys 8 IT and Elec Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "ADU BaseUnctrl TrmlUnit",
					"zone_equipment_object_type" : "ZoneHVAC:AirDistributionUnit"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		},
		"Zn Sys 9 Library Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "ADU BaseVAVNoReheatTrmlUnit-7",
					"zone_equipment_object_type" : "ZoneHVAC:AirDistributionUnit"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		}
	},
	"ZoneInfiltration:DesignFlowRate" : 
	{
		"Zn 101 Reception Space Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate" : 0.020030064894722501,
			"design_flow_rate_calculation_method" : "Flow/Zone",
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 1 Reception"
		},
		"Zn 102 Mail Space Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate" : 0.0,
			"design_flow_rate_calculation_method" : "Flow/Zone",
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 1 Reception"
		},
		"Zn 103 Copy_Print Space Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate" : 0.0,
			"design_flow_rate_calculation_method" : "Flow/Zone",
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 1 Reception"
		},
		"Zn 104 Corridor Space Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate" : 0.0,
			"design_flow_rate_calculation_method" : "Flow/Zone",
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 1 Reception"
		},
		"Zn 105 Phone Space Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate" : 0.0224411744936884,
			"design_flow_rate_calculation_method" : "Flow/Zone",
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 2 Conference"
		},
		"Zn 106 Conference Space Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate" : 0.031792975677007201,
			"design_flow_rate_calculation_method" : "Flow/Zone",
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 2 Conference"
		},
		"Zn 107 Storage Space Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate" : 0.0089512790657502502,
			"design_flow_rate_calculation_method" : "Flow/Zone",
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 3 Break Room"
		},
		"Zn 108 Break Room Space Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate" : 0.056552089916313199,
			"design_flow_rate_calculation_method" : "Flow/Zone",
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 3 Break Room"
		},
		"Zn 109 Dining Space Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate" : 0.032231315983904898,
			"design_flow_rate_calculation_method" : "Flow/Zone",
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 3 Break Room"
		},
		"Zn 111 Open Office Space Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate" : 0.037402530851465901,
			"design_flow_rate_calculation_method" : "Flow/Zone",
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 4 Open Office"
		},
		"Zn 111A Vestibule Space Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate" : 0.00698054212387218,
			"design_flow_rate_calculation_method" : "Flow/Zone",
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 5 Conference-Office"
		},
		"Zn 112 Huddle Space Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate" : 0.0136952105736858,
			"design_flow_rate_calculation_method" : "Flow/Zone",
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 6 Conference-Support"
		},
		"Zn 113 Restroom Space Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate_calculation_method" : "Flow/ExteriorWallArea",
			"flow_rate_per_exterior_surface_area" : 0.001194816,
			"schedule_name" : "On",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 7 Restrooms"
		},
		"Zn 120 Conference Space Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate" : 0.042860684607746002,
			"design_flow_rate_calculation_method" : "Flow/Zone",
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 6 Conference-Support"
		},
		"Zn 121 Huddle Space Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate" : 0.0071027698739810604,
			"design_flow_rate_calculation_method" : "Flow/Zone",
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 5 Conference-Office"
		},
		"Zn 122 Office Space Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate" : 0.013230826281966399,
			"design_flow_rate_calculation_method" : "Flow/Zone",
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 5 Conference-Office"
		},
		"Zn 123 Office Space Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate" : 0.013069936207434201,
			"design_flow_rate_calculation_method" : "Flow/Zone",
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 5 Conference-Office"
		},
		"Zn 124 Conference Space Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate" : 0.0203990662636288,
			"design_flow_rate_calculation_method" : "Flow/Zone",
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 2 Conference"
		},
		"Zn 125 Electrical Space Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate_calculation_method" : "Flow/ExteriorWallArea",
			"flow_rate_per_exterior_surface_area" : 0.001194816,
			"schedule_name" : "On",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 10 Elec"
		},
		"Zn 126 Copy Space Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate" : 0.0,
			"design_flow_rate_calculation_method" : "Flow/Zone",
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 4 Open Office"
		},
		"Zn 127 Huddle Space Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate" : 0.0,
			"design_flow_rate_calculation_method" : "Flow/Zone",
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 4 Open Office"
		},
		"Zn 128 IT Room Space Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate_calculation_method" : "Flow/ExteriorWallArea",
			"flow_rate_per_exterior_surface_area" : 0.001194816,
			"schedule_name" : "DataInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 8 IT and Elec"
		},
		"Zn 129 Conference Space Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate" : 0.024218645016711799,
			"design_flow_rate_calculation_method" : "Flow/Zone",
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 2 Conference"
		},
		"Zn 130 Library Space Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate_calculation_method" : "Flow/ExteriorWallArea",
			"flow_rate_per_exterior_surface_area" : 0.001194816,
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 9 Library"
		},
		"Zn 131 Support Space Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate" : 0.0561562906332842,
			"design_flow_rate_calculation_method" : "Flow/Zone",
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 6 Conference-Support"
		}
	}
}
