  {75c3b65c-c8bc-4acc-a928-8bcf8e45b97e}, !- Holiday Schedule:Day Name
  {853e2401-9c23-4463-a846-8709221d65fe}, !- SummerDesignDay Schedule:Day Name
  {853e2401-9c23-4463-a846-8709221d65fe}, !- WinterDesignDay Schedule:Day Name
  {75c3b65c-c8bc-4acc-a928-8bcf8e45b97e}, !- CustomDay1 Schedule:Day Name
  {75c3b65c-c8bc-4acc-a928-8bcf8e45b97e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a730b288-a792-49b2-822a-616fe6b9c639}, !- Handle
  OfficeServiceHotWaterWk,                !- Name
  ,                                       !- Schedule Rendering Name
  {53dc56ca-03d5-4bb0-81bf-9d63a5e581bb}, !- Sunday Schedule:Day Name
  {90d3b60e-b471-4814-bfef-bcb441d6d3d9}, !- Monday Schedule:Day Name
  {90d3b60e-b471-4814-bfef-bcb441d6d3d9}, !- Tuesday Schedule:Day Name
  {90d3b60e-b471-4814-bfef-bcb441d6d3d9}, !- Wednesday Schedule:Day Name
  {90d3b60e-b471-4814-bfef-bcb441d6d3d9}, !- Thursday Schedule:Day Name
  {90d3b60e-b471-4814-bfef-bcb441d6d3d9}, !- Friday Schedule:Day Name
  {15f36f7c-b314-4d2e-aab0-5a9e1576ee87}, !- Saturday Schedule:Day Name
  {53dc56ca-03d5-4bb0-81bf-9d63a5e581bb}, !- Holiday Schedule:Day Name
  {296472a2-74aa-4e3b-ac5f-aef7f22439e5}, !- SummerDesignDay Schedule:Day Name
  {7fca773e-bc1f-443c-be60-40e5bb70ebe1}, !- WinterDesignDay Schedule:Day Name
  {53dc56ca-03d5-4bb0-81bf-9d63a5e581bb}, !- CustomDay1 Schedule:Day Name
  {53dc56ca-03d5-4bb0-81bf-9d63a5e581bb}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b66b6b83-fd8e-4ada-ba5a-13622400aff5}, !- Handle
  DataServiceHotWaterWk,                  !- Name
  ,                                       !- Schedule Rendering Name
  {d2ba49ae-1003-44d0-8ba3-c8ae860cccfd}, !- Sunday Schedule:Day Name
  {16cde5f5-3435-4724-bcf2-74cbe869d4c5}, !- Monday Schedule:Day Name
  {16cde5f5-3435-4724-bcf2-74cbe869d4c5}, !- Tuesday Schedule:Day Name
  {16cde5f5-3435-4724-bcf2-74cbe869d4c5}, !- Wednesday Schedule:Day Name
  {16cde5f5-3435-4724-bcf2-74cbe869d4c5}, !- Thursday Schedule:Day Name
  {16cde5f5-3435-4724-bcf2-74cbe869d4c5}, !- Friday Schedule:Day Name
  {2d3bceda-c3c3-476d-8e3e-b1d2cc776359}, !- Saturday Schedule:Day Name
  {d2ba49ae-1003-44d0-8ba3-c8ae860cccfd}, !- Holiday Schedule:Day Name
  {296472a2-74aa-4e3b-ac5f-aef7f22439e5}, !- SummerDesignDay Schedule:Day Name
  {7fca773e-bc1f-443c-be60-40e5bb70ebe1}, !- WinterDesignDay Schedule:Day Name
  {d2ba49ae-1003-44d0-8ba3-c8ae860cccfd}, !- CustomDay1 Schedule:Day Name
  {d2ba49ae-1003-44d0-8ba3-c8ae860cccfd}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0e2d7a4a-3747-477f-bcf1-18b2db71d1e9}, !- Handle
  OfficeLightsWk,                         !- Name
  ,                                       !- Schedule Rendering Name
  {02b64f43-3ac9-429e-821e-5182ee82edf0}, !- Sunday Schedule:Day Name
  {66648bd5-58f2-441a-a8c6-fecbde508d86}, !- Monday Schedule:Day Name
  {66648bd5-58f2-441a-a8c6-fecbde508d86}, !- Tuesday Schedule:Day Name
  {66648bd5-58f2-441a-a8c6-fecbde508d86}, !- Wednesday Schedule:Day Name
  {66648bd5-58f2-441a-a8c6-fecbde508d86}, !- Thursday Schedule:Day Name
  {66648bd5-58f2-441a-a8c6-fecbde508d86}, !- Friday Schedule:Day Name
  {fd3494f4-6fd5-4915-a189-caf049220e88}, !- Saturday Schedule:Day Name
  {02b64f43-3ac9-429e-821e-5182ee82edf0}, !- Holiday Schedule:Day Name
  {296472a2-74aa-4e3b-ac5f-aef7f22439e5}, !- SummerDesignDay Schedule:Day Name
  {7fca773e-bc1f-443c-be60-40e5bb70ebe1}, !- WinterDesignDay Schedule:Day Name
  {02b64f43-3ac9-429e-821e-5182ee82edf0}, !- CustomDay1 Schedule:Day Name
  {02b64f43-3ac9-429e-821e-5182ee82edf0}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d882e7c3-a18e-469f-a75f-c811bd2ad2c5}, !- Handle
  DataLightsWk,                           !- Name
  ,                                       !- Schedule Rendering Name
  {7e863f0c-52f1-4b33-a97e-0f1bc9aeea9c}, !- Sunday Schedule:Day Name
  {2a18c917-7dd5-4cbb-b470-27dba0763a4f}, !- Monday Schedule:Day Name
  {2a18c917-7dd5-4cbb-b470-27dba0763a4f}, !- Tuesday Schedule:Day Name
  {2a18c917-7dd5-4cbb-b470-27dba0763a4f}, !- Wednesday Schedule:Day Name
  {2a18c917-7dd5-4cbb-b470-27dba0763a4f}, !- Thursday Schedule:Day Name
  {2a18c917-7dd5-4cbb-b470-27dba0763a4f}, !- Friday Schedule:Day Name
  {644d7ef0-c6d9-4a3c-9820-a71dc97bdf98}, !- Saturday Schedule:Day Name
  {7e863f0c-52f1-4b33-a97e-0f1bc9aeea9c}, !- Holiday Schedule:Day Name
  {296472a2-74aa-4e3b-ac5f-aef7f22439e5}, !- SummerDesignDay Schedule:Day Name
  {7fca773e-bc1f-443c-be60-40e5bb70ebe1}, !- WinterDesignDay Schedule:Day Name
  {7e863f0c-52f1-4b33-a97e-0f1bc9aeea9c}, !- CustomDay1 Schedule:Day Name
  {7e863f0c-52f1-4b33-a97e-0f1bc9aeea9c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1a996d09-0a53-4e55-9f12-340b5f2ad3f7}, !- Handle
  OfficeHVACAvailWk,                      !- Name
  ,                                       !- Schedule Rendering Name
  {00fb1293-4724-4a12-9297-ee98f48e1282}, !- Sunday Schedule:Day Name
  {fb0cf723-dac6-4788-86b0-b4c07e5821cf}, !- Monday Schedule:Day Name
  {fb0cf723-dac6-4788-86b0-b4c07e5821cf}, !- Tuesday Schedule:Day Name
  {fb0cf723-dac6-4788-86b0-b4c07e5821cf}, !- Wednesday Schedule:Day Name
  {fb0cf723-dac6-4788-86b0-b4c07e5821cf}, !- Thursday Schedule:Day Name
  {fb0cf723-dac6-4788-86b0-b4c07e5821cf}, !- Friday Schedule:Day Name
  {679b8399-a0fb-4674-92c3-ab48b3d4f8d8}, !- Saturday Schedule:Day Name
  {00fb1293-4724-4a12-9297-ee98f48e1282}, !- Holiday Schedule:Day Name
  {f84226ab-cdb1-4b00-bf47-740618b0228f}, !- SummerDesignDay Schedule:Day Name
  {f84226ab-cdb1-4b00-bf47-740618b0228f}, !- WinterDesignDay Schedule:Day Name
  {00fb1293-4724-4a12-9297-ee98f48e1282}, !- CustomDay1 Schedule:Day Name
  {00fb1293-4724-4a12-9297-ee98f48e1282}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {66f6f471-69b7-4727-b1d2-0851935f2582}, !- Handle
  DataHVACAvailWk,                        !- Name
  ,                                       !- Schedule Rendering Name
  {0cd94357-c5c7-4cc3-9314-cb10b55e906d}, !- Sunday Schedule:Day Name
  {ded09681-407e-428f-973b-2c61f6a7d118}, !- Monday Schedule:Day Name
  {ded09681-407e-428f-973b-2c61f6a7d118}, !- Tuesday Schedule:Day Name
  {ded09681-407e-428f-973b-2c61f6a7d118}, !- Wednesday Schedule:Day Name
  {ded09681-407e-428f-973b-2c61f6a7d118}, !- Thursday Schedule:Day Name
  {ded09681-407e-428f-973b-2c61f6a7d118}, !- Friday Schedule:Day Name
  {62c1568c-529a-482c-9de3-311344b5ff41}, !- Saturday Schedule:Day Name
  {0cd94357-c5c7-4cc3-9314-cb10b55e906d}, !- Holiday Schedule:Day Name
  {f84226ab-cdb1-4b00-bf47-740618b0228f}, !- SummerDesignDay Schedule:Day Name
  {f84226ab-cdb1-4b00-bf47-740618b0228f}, !- WinterDesignDay Schedule:Day Name
  {0cd94357-c5c7-4cc3-9314-cb10b55e906d}, !- CustomDay1 Schedule:Day Name
  {0cd94357-c5c7-4cc3-9314-cb10b55e906d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ad7dc608-5239-4054-adb8-f706fa4065c7}, !- Handle
  OfficeClgSetptWk,                       !- Name
  ,                                       !- Schedule Rendering Name
  {e0518888-e66c-40fa-a50b-3d38810df8d8}, !- Sunday Schedule:Day Name
  {ec72a54c-c6b3-483c-a438-a3f2e7a074c8}, !- Monday Schedule:Day Name
  {ec72a54c-c6b3-483c-a438-a3f2e7a074c8}, !- Tuesday Schedule:Day Name
  {ec72a54c-c6b3-483c-a438-a3f2e7a074c8}, !- Wednesday Schedule:Day Name
  {ec72a54c-c6b3-483c-a438-a3f2e7a074c8}, !- Thursday Schedule:Day Name
  {ec72a54c-c6b3-483c-a438-a3f2e7a074c8}, !- Friday Schedule:Day Name
  {9f16a251-5465-4a7c-a5f6-4f19606cd392}, !- Saturday Schedule:Day Name
  {e0518888-e66c-40fa-a50b-3d38810df8d8}, !- Holiday Schedule:Day Name
  {ec72a54c-c6b3-483c-a438-a3f2e7a074c8}, !- SummerDesignDay Schedule:Day Name
  {ec72a54c-c6b3-483c-a438-a3f2e7a074c8}, !- WinterDesignDay Schedule:Day Name
  {e0518888-e66c-40fa-a50b-3d38810df8d8}, !- CustomDay1 Schedule:Day Name
  {e0518888-e66c-40fa-a50b-3d38810df8d8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d2525951-4413-4f17-96fd-9fc4f140ea62}, !- Handle
  DataClgSetptWk,                         !- Name
  ,                                       !- Schedule Rendering Name
  {c86fff8e-9f71-49a3-84e3-cf2ed21bca0a}, !- Sunday Schedule:Day Name
  {5cffcfa2-a287-4923-9c8c-2e52765bad6c}, !- Monday Schedule:Day Name
  {5cffcfa2-a287-4923-9c8c-2e52765bad6c}, !- Tuesday Schedule:Day Name
  {5cffcfa2-a287-4923-9c8c-2e52765bad6c}, !- Wednesday Schedule:Day Name
  {5cffcfa2-a287-4923-9c8c-2e52765bad6c}, !- Thursday Schedule:Day Name
  {5cffcfa2-a287-4923-9c8c-2e52765bad6c}, !- Friday Schedule:Day Name
  {53558194-49f2-4d95-b6a9-f4afdac0acb2}, !- Saturday Schedule:Day Name
  {c86fff8e-9f71-49a3-84e3-cf2ed21bca0a}, !- Holiday Schedule:Day Name
  {5cffcfa2-a287-4923-9c8c-2e52765bad6c}, !- SummerDesignDay Schedule:Day Name
  {5cffcfa2-a287-4923-9c8c-2e52765bad6c}, !- WinterDesignDay Schedule:Day Name
  {c86fff8e-9f71-49a3-84e3-cf2ed21bca0a}, !- CustomDay1 Schedule:Day Name
  {c86fff8e-9f71-49a3-84e3-cf2ed21bca0a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e0c773c4-3e0a-427e-acd6-d7544bdd610b}, !- Handle
  OfficeHtgSetptWk,                       !- Name
  ,                                       !- Schedule Rendering Name
  {4d463015-11c1-4a05-afbc-76ec9965aac7}, !- Sunday Schedule:Day Name
  {d1e2f71e-96f2-4a05-98ba-5f2a2bc38ac7}, !- Monday Schedule:Day Name
  {d1e2f71e-96f2-4a05-98ba-5f2a2bc38ac7}, !- Tuesday Schedule:Day Name
  {d1e2f71e-96f2-4a05-98ba-5f2a2bc38ac7}, !- Wednesday Schedule:Day Name
  {d1e2f71e-96f2-4a05-98ba-5f2a2bc38ac7}, !- Thursday Schedule:Day Name
  {d1e2f71e-96f2-4a05-98ba-5f2a2bc38ac7}, !- Friday Schedule:Day Name
  {f4b490b6-0d47-4e21-b24c-02c8c4e7e07d}, !- Saturday Schedule:Day Name
  {4d463015-11c1-4a05-afbc-76ec9965aac7}, !- Holiday Schedule:Day Name
  {d1e2f71e-96f2-4a05-98ba-5f2a2bc38ac7}, !- SummerDesignDay Schedule:Day Name
  {d1e2f71e-96f2-4a05-98ba-5f2a2bc38ac7}, !- WinterDesignDay Schedule:Day Name
  {4d463015-11c1-4a05-afbc-76ec9965aac7}, !- CustomDay1 Schedule:Day Name
  {4d463015-11c1-4a05-afbc-76ec9965aac7}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d15d8fbd-55d8-44e6-8149-03099542eb71}, !- Handle
  DataHtgSetptWk,                         !- Name
  ,                                       !- Schedule Rendering Name
  {465b3d73-2a67-4ecc-b6a3-6cc581b9a7da}, !- Sunday Schedule:Day Name
  {6a4c2e5c-7415-4ddf-a046-a219eb625935}, !- Monday Schedule:Day Name
  {6a4c2e5c-7415-4ddf-a046-a219eb625935}, !- Tuesday Schedule:Day Name
  {6a4c2e5c-7415-4ddf-a046-a219eb625935}, !- Wednesday Schedule:Day Name
  {6a4c2e5c-7415-4ddf-a046-a219eb625935}, !- Thursday Schedule:Day Name
  {6a4c2e5c-7415-4ddf-a046-a219eb625935}, !- Friday Schedule:Day Name
  {3251519f-1c4d-4a59-9f51-5e2065b1581f}, !- Saturday Schedule:Day Name
  {465b3d73-2a67-4ecc-b6a3-6cc581b9a7da}, !- Holiday Schedule:Day Name
  {6a4c2e5c-7415-4ddf-a046-a219eb625935}, !- SummerDesignDay Schedule:Day Name
  {6a4c2e5c-7415-4ddf-a046-a219eb625935}, !- WinterDesignDay Schedule:Day Name
  {465b3d73-2a67-4ecc-b6a3-6cc581b9a7da}, !- CustomDay1 Schedule:Day Name
  {465b3d73-2a67-4ecc-b6a3-6cc581b9a7da}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {eb5a1827-31c6-415a-bd2e-12692e2682a2}, !- Handle
  WaterMainCZ09,                          !- Name
  {44dc1156-5f85-4383-94d3-3ec2861232e9}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {a826a2e4-6bbf-449a-951d-432839e1af7c}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {7088b852-05a3-481c-a868-fcc3708d1451}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {e4381ad1-9ad1-4af3-b880-6eb38c444e89}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {d32491dd-45a3-4e6d-ab25-cce1b8eaa2de}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {a96d9e71-407c-475d-8003-d9d2ba4f4fb6}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {39b4d29a-b0ef-41d2-bbbc-3d242e8f3795}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {b0232c3e-892e-4525-b743-a17a8fda1751}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {58f58a69-3f7e-4789-86a6-a001246bdbb5}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {59fd7040-8e60-42e6-b350-33d446e47777}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {ec506849-ade9-453e-9800-336c4c726872}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {11c9f411-f980-4de1-80d5-a6fe5075d094}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {4a5fc841-99c7-4063-b244-c9a209774d9e}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {66e71f89-9c8a-479e-8610-350adc2b540c}, !- Handle
  OfficeOccupancy,                        !- Name
  {888bbbde-8d02-40b2-a7ab-8b489018cc95}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {d4380625-9dfe-46a5-852a-84680d9352da}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {eaf1e63c-bcc0-4c9c-829e-f81d9e636013}, !- Handle
  DataOccupancy,                          !- Name
  {888bbbde-8d02-40b2-a7ab-8b489018cc95}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {45067d7c-8a63-45ae-8db3-b6af2651056e}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {99d6eaaf-1164-4237-a336-40d951c816d0}, !- Handle
  OfficeReceptacle,                       !- Name
  {888bbbde-8d02-40b2-a7ab-8b489018cc95}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {aff25378-e4b8-48ef-b8da-e1321546d148}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {9d0c67ea-2eaa-4851-b101-c798c7e59786}, !- Handle
  DataReceptacle,                         !- Name
  {888bbbde-8d02-40b2-a7ab-8b489018cc95}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {3ed6049a-a3f0-49bc-b6c9-7efdbee938ce}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {6cb32c8e-a7ec-45ae-83f7-41291e17c3a1}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {7ee77947-101d-4da6-8a0a-01b88afcd239}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {f0889ccf-4238-48a4-be9b-c8066a3a6c5b}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {3ed6049a-a3f0-49bc-b6c9-7efdbee938ce}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {6cb32c8e-a7ec-45ae-83f7-41291e17c3a1}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {7ee77947-101d-4da6-8a0a-01b88afcd239}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {f0889ccf-4238-48a4-be9b-c8066a3a6c5b}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {3ed6049a-a3f0-49bc-b6c9-7efdbee938ce}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {6cb32c8e-a7ec-45ae-83f7-41291e17c3a1}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {7ee77947-101d-4da6-8a0a-01b88afcd239}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {f0889ccf-4238-48a4-be9b-c8066a3a6c5b}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {fdf1f440-2dca-4845-be5a-c29aa9e4a657}, !- Handle
  OfficeGasEquip,                         !- Name
  {888bbbde-8d02-40b2-a7ab-8b489018cc95}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {d18235e9-bb6a-44e7-8469-47048cf74aa6}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {72ad1aca-67e7-4f37-acd2-3e4aca3400ca}, !- Handle
  DataGasEquip,                           !- Name
  {888bbbde-8d02-40b2-a7ab-8b489018cc95}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {03737c48-ca4a-451e-978a-267e1c52e256}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {968688b7-b643-4e82-ab8f-0e6cb6bb5893}, !- Handle
  OfficeInfiltration,                     !- Name
  {888bbbde-8d02-40b2-a7ab-8b489018cc95}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {4db8ee39-84a0-4c08-b3df-925ad609e7b8}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {1c9c8e57-49e8-4d91-9a51-402a84647142}, !- Handle
  On,                                     !- Name
  {888bbbde-8d02-40b2-a7ab-8b489018cc95}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {8f5af8c7-12cf-4ec5-8583-768ce932037c}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {59f68739-9b46-4bb7-a06b-fdf3c0f241d5}, !- Handle
  DataInfiltration,                       !- Name
  {888bbbde-8d02-40b2-a7ab-8b489018cc95}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {f6b603f3-cc31-4a89-8b2c-aa9a85d316b2}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {3c7bd0e5-2e7d-47e8-9383-d4d69a892a36}, !- Handle
  OfficeServiceHotWater,                  !- Name
  {888bbbde-8d02-40b2-a7ab-8b489018cc95}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {a730b288-a792-49b2-822a-616fe6b9c639}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {1f75ec41-196b-48eb-a51a-146293ff3e13}, !- Handle
  DataServiceHotWater,                    !- Name
  {888bbbde-8d02-40b2-a7ab-8b489018cc95}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {b66b6b83-fd8e-4ada-ba5a-13622400aff5}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {ea397f16-c37a-4522-b379-a599a2d6efdc}, !- Handle
  OfficeLights,                           !- Name
  {888bbbde-8d02-40b2-a7ab-8b489018cc95}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {0e2d7a4a-3747-477f-bcf1-18b2db71d1e9}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {8e7d119c-88fa-4715-9204-2d0d0d28bd68}, !- Handle
  DataLights,                             !- Name
  {888bbbde-8d02-40b2-a7ab-8b489018cc95}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {d882e7c3-a18e-469f-a75f-c811bd2ad2c5}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {a4b28653-0285-4da7-a7f9-f691826e51ed}, !- Handle
  OfficeHVACAvail,                        !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {1a996d09-0a53-4e55-9f12-340b5f2ad3f7}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {531eccfb-422b-4493-8f75-45b82381a577}, !- Handle
  DataHVACAvail,                          !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {66f6f471-69b7-4727-b1d2-0851935f2582}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {dbdccf6d-1430-4438-b5ee-5d5a5bd015cc}, !- Handle
  OfficeClgSetpt,                         !- Name
  {44dc1156-5f85-4383-94d3-3ec2861232e9}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {ad7dc608-5239-4054-adb8-f706fa4065c7}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {a613c781-d57d-4473-a556-d7f4b2bb9507}, !- Handle
  DataClgSetpt,                           !- Name
  {44dc1156-5f85-4383-94d3-3ec2861232e9}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {d2525951-4413-4f17-96fd-9fc4f140ea62}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {2ea81f19-9b75-4f67-97fb-35f7195e4a62}, !- Handle
  OfficeHtgSetpt,                         !- Name
  {44dc1156-5f85-4383-94d3-3ec2861232e9}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {e0c773c4-3e0a-427e-acd6-d7544bdd610b}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {a2153f0a-34c9-4912-9a60-feaeb3f559fe}, !- Handle
  DataHtgSetpt,                           !- Name
  {44dc1156-5f85-4383-94d3-3ec2861232e9}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {d15d8fbd-55d8-44e6-8149-03099542eb71}; !- Week Schedule Until Date 1

OS:RunPeriodControl:SpecialDays,
  {b1cb2ee4-bfdf-4f15-838c-7159236ad389}, !- Handle
  New Year's Day,                         !- Name
  1/1,                                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {5fa57c2e-906b-46b6-aa2b-3cbc488a254c}, !- Handle
  Martin Luther King Day,                 !- Name
  3rd Monday in January,                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {4a89bb13-c4de-401b-96cc-bcf8d750c3eb}, !- Handle
  Presidents Day,                         !- Name
  3rd Monday in February,                 !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {9a6f53b9-cb4c-4138-8c5e-ee4b5187a555}, !- Handle
  Memorial Day,                           !- Name
  5th Monday in May,                      !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {4d5cc209-68b9-4531-975e-fee77c215aa6}, !- Handle
  Independence Day,                       !- Name
  7/4,                                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {a916ebcd-b35d-4812-b142-de29c66e55e5}, !- Handle
  Labor Day,                              !- Name
  1st Monday in September,                !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {8394bd0b-5bff-4524-b0bc-3d2e2fc51370}, !- Handle
  Columbus Day,                           !- Name
  2nd Monday in October,                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {dea187b3-7d06-43f0-8dc3-e2f96d59d294}, !- Handle
  Veterans Day,                           !- Name
  11/11,                                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {708bf840-a52b-41b1-9f9d-41d0ca28e565}, !- Handle
  Thanksgiving Day,                       !- Name
  4th Thursday in November,               !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {eface8bc-e09c-40be-8b1d-27bff43f4e8a}, !- Handle
  Christmas Day,                          !- Name
  12/25,                                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:Site:WaterMainsTemperature,
  {1be8acc4-ca9c-41c0-aaf7-dfce07f9f5dc}, !- Handle
  Schedule,                               !- Calculation Method
  {eb5a1827-31c6-415a-bd2e-12692e2682a2}; !- Temperature Schedule Name

OS:Facility,
  {d57ee17b-a48a-4bd6-967f-baecddf85afd}; !- Handle

OS:Building,
  {deb1f68b-ca33-43bc-bffa-325b6532591e}, !- Handle
  Building,                               !- Name
  ,                                       !- Building Sector Type
  345,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Space,
  {3d4efe38-c532-4ee1-b934-99e808d6d0d6}, !- Handle
  Zn 101 Reception Space,                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {043a56d5-4f10-452e-9a32-dd60476f90bb}, !- Building Story Name
  {1613d0a6-36a5-468a-9f96-3db7076e92e0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {93063404-901d-45c2-8ba3-9473fff9ae0b}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {aa96e77d-b698-439d-95f6-03a5bb2db661}, !- Handle
  Zn 102 Mail Space,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {043a56d5-4f10-452e-9a32-dd60476f90bb}, !- Building Story Name
  {1613d0a6-36a5-468a-9f96-3db7076e92e0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {93063404-901d-45c2-8ba3-9473fff9ae0b}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {92efe8db-c091-4bd4-8e11-a8c2548e37c9}, !- Handle
  Zn 103 Copy_Print Space,                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {043a56d5-4f10-452e-9a32-dd60476f90bb}, !- Building Story Name
  {1613d0a6-36a5-468a-9f96-3db7076e92e0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {93063404-901d-45c2-8ba3-9473fff9ae0b}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {0bc800bc-b948-47ed-94f1-80bcd4a8e814}, !- Handle
  Zn 104 Corridor Space,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {043a56d5-4f10-452e-9a32-dd60476f90bb}, !- Building Story Name
  {1613d0a6-36a5-468a-9f96-3db7076e92e0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {93063404-901d-45c2-8ba3-9473fff9ae0b}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {d6e483ca-2f56-4ec6-8e3a-e7e6b0ea77c1}, !- Handle
  Zn 105 Phone Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {043a56d5-4f10-452e-9a32-dd60476f90bb}, !- Building Story Name
  {c57fcad2-0931-44ac-876e-fefddf1336ae}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {c99a5050-d1f7-4250-bcae-638521d90122}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {578a170c-f5c2-49e6-a0c1-36387acd6577}, !- Handle
  Zn 106 Conference Space,                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {043a56d5-4f10-452e-9a32-dd60476f90bb}, !- Building Story Name
  {c57fcad2-0931-44ac-876e-fefddf1336ae}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {c99a5050-d1f7-4250-bcae-638521d90122}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {343358de-779c-4be0-b0da-f44954915725}, !- Handle
  Zn 107 Storage Space,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {043a56d5-4f10-452e-9a32-dd60476f90bb}, !- Building Story Name
  {d4fd4847-8b33-4fb0-9f89-03b688cabd74}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {25ff1562-6d08-49c2-967f-7cb55d55e4c7}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {0fa25d80-4d3c-42c8-8218-acaa7e70cc17}, !- Handle
  Zn 108 Break Room Space,                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {043a56d5-4f10-452e-9a32-dd60476f90bb}, !- Building Story Name
  {d4fd4847-8b33-4fb0-9f89-03b688cabd74}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {25ff1562-6d08-49c2-967f-7cb55d55e4c7}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {604cc5dd-0684-4075-8d43-d08a4e71c388}, !- Handle
  Zn 109 Dining Space,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {043a56d5-4f10-452e-9a32-dd60476f90bb}, !- Building Story Name
  {d4fd4847-8b33-4fb0-9f89-03b688cabd74}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {25ff1562-6d08-49c2-967f-7cb55d55e4c7}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {2ba873cc-ce23-4e34-a146-9781cc30d6e5}, !- Handle
  Zn 111 Open Office Space,               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {043a56d5-4f10-452e-9a32-dd60476f90bb}, !- Building Story Name
  {1dc6c750-5b8b-4040-b2f5-2e3a0328affb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {6c658a75-ae2c-4c29-9421-0dafbb65076e}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {013dbbc0-f704-49e7-b6e2-7c967756f8a1}, !- Handle
  Zn 111A Vestibule Space,                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {043a56d5-4f10-452e-9a32-dd60476f90bb}, !- Building Story Name
  {7ba4f627-5d55-43f4-8162-0c6c7807d7bf}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {1de5a3ec-624d-4698-ba0f-8172890aac0b}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {dd60b4f7-a7ac-47c6-9f0f-cc46b7605ba5}, !- Handle
  Zn 112 Huddle Space,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {043a56d5-4f10-452e-9a32-dd60476f90bb}, !- Building Story Name
  {ad2db158-2bcb-4d94-8678-c316c0f4b936}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {4e50e783-f9f7-416f-bfff-d4d19165ce41}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {9159e094-ac90-406a-bcc6-13d311d21c36}, !- Handle
  Zn 113 Restroom Space,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {043a56d5-4f10-452e-9a32-dd60476f90bb}, !- Building Story Name
  {8b03d516-2a42-4730-8190-b0159986b4e5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {ad855c5e-8e8f-4eae-afa9-6f6291d40f91}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {5080d7df-7046-43ca-9fe7-0a0a29841017}, !- Handle
  Zn 120 Conference Space,                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {043a56d5-4f10-452e-9a32-dd60476f90bb}, !- Building Story Name
  {ad2db158-2bcb-4d94-8678-c316c0f4b936}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {4e50e783-f9f7-416f-bfff-d4d19165ce41}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {87e65e5f-157d-4a4f-b6db-efcd82ce975b}, !- Handle
  Zn 121 Huddle Space,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {043a56d5-4f10-452e-9a32-dd60476f90bb}, !- Building Story Name
  {7ba4f627-5d55-43f4-8162-0c6c7807d7bf}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {1de5a3ec-624d-4698-ba0f-8172890aac0b}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {afb11abc-8309-45fd-b322-f446afcc8d04}, !- Handle
  Zn 122 Office Space,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {043a56d5-4f10-452e-9a32-dd60476f90bb}, !- Building Story Name
  {7ba4f627-5d55-43f4-8162-0c6c7807d7bf}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {1de5a3ec-624d-4698-ba0f-8172890aac0b}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {9ede4f80-3734-4257-9cd5-7265f5ae953e}, !- Handle
  Zn 123 Office Space,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {043a56d5-4f10-452e-9a32-dd60476f90bb}, !- Building Story Name
  {7ba4f627-5d55-43f4-8162-0c6c7807d7bf}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {1de5a3ec-624d-4698-ba0f-8172890aac0b}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {0334b59f-4493-4bde-ba25-e49e1516124d}, !- Handle
  Zn 124 Conference Space,                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {043a56d5-4f10-452e-9a32-dd60476f90bb}, !- Building Story Name
  {c57fcad2-0931-44ac-876e-fefddf1336ae}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {c99a5050-d1f7-4250-bcae-638521d90122}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {10bce9b4-79a2-4476-a328-55b82e0d146a}, !- Handle
  Zn 125 Electrical Space,                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {043a56d5-4f10-452e-9a32-dd60476f90bb}, !- Building Story Name
  {bf2d4488-d14c-4058-9932-47680d223731}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {f857fb5c-617d-4d2a-b9c1-5d4ad901ad14}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {f53ef2fd-558d-4711-9bc0-3ef4c1ad2796}, !- Handle
  Zn 126 Copy Space,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {043a56d5-4f10-452e-9a32-dd60476f90bb}, !- Building Story Name
  {1dc6c750-5b8b-4040-b2f5-2e3a0328affb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {6c658a75-ae2c-4c29-9421-0dafbb65076e}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {1521b62a-935c-48a5-a265-dde1e5a96c0d}, !- Handle
  Zn 127 Huddle Space,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {043a56d5-4f10-452e-9a32-dd60476f90bb}, !- Building Story Name
  {1dc6c750-5b8b-4040-b2f5-2e3a0328affb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {6c658a75-ae2c-4c29-9421-0dafbb65076e}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {8fc4317b-78c2-4fd1-b720-6552451bea8f}, !- Handle
  Zn 128 IT Room Space,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {043a56d5-4f10-452e-9a32-dd60476f90bb}, !- Building Story Name
  {a46fd2dd-188a-4321-aff8-337c8bcf3c19}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {6341ad41-11e6-487f-a13f-b70c21b1161f}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {f46b94cd-8a18-4272-8a82-37b6863b8310}, !- Handle
  Zn 129 Conference Space,                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {043a56d5-4f10-452e-9a32-dd60476f90bb}, !- Building Story Name
  {c57fcad2-0931-44ac-876e-fefddf1336ae}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {c99a5050-d1f7-4250-bcae-638521d90122}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {aed781b0-d2cf-4536-b6cb-70ad0bb9f29f}, !- Handle
  Zn 130 Library Space,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {043a56d5-4f10-452e-9a32-dd60476f90bb}, !- Building Story Name
  {dbf0ff69-d9a8-4389-8b22-3a77ff2dd318}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {ad27698c-17f6-4ba8-aece-4adb8b75352f}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {14517f30-20c9-4195-ba72-72c5d6a9f8d3}, !- Handle
  Zn 131 Support Space,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {043a56d5-4f10-452e-9a32-dd60476f90bb}, !- Building Story Name
  {ad2db158-2bcb-4d94-8678-c316c0f4b936}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {4e50e783-f9f7-416f-bfff-d4d19165ce41}; !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {1613d0a6-36a5-468a-9f96-3db7076e92e0}, !- Handle
  Zn Sys 1 Reception,                     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ed9cd62f-7434-49eb-857b-a4aafdb19739}, !- Zone Air Inlet Port List
  {f4754ec1-6d6d-428f-8669-ec3de3fa63ea}, !- Zone Air Exhaust Port List
  {8fb0a983-aa93-44e4-a73b-5fa38febe7cf}, !- Zone Air Node Name
  {1e7dc65a-1065-4c2d-97f4-7741f75eed2a}, !- Zone Return Air Port List
  {5ea601f1-6b46-40b3-9374-4e17468b12a8}, !- Primary Daylighting Control Name
  0.668891,                               !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {766977c9-798d-406f-87e0-b23774b5c0cf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c6481383-0943-4b78-855b-8681f7deffed}, !- Handle
  Zn Sys 1 Reception Room Air Node,       !- Name
  {8fb0a983-aa93-44e4-a73b-5fa38febe7cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8fb0a983-aa93-44e4-a73b-5fa38febe7cf}, !- Handle
  {1613d0a6-36a5-468a-9f96-3db7076e92e0}, !- Source Object
  11,                                     !- Outlet Port
  {c6481383-0943-4b78-855b-8681f7deffed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ed9cd62f-7434-49eb-857b-a4aafdb19739}, !- Handle
  {1613d0a6-36a5-468a-9f96-3db7076e92e0}, !- HVAC Component
  {7cd6824f-ac35-46a0-8ddb-2b8d8044347e}; !- Port 1

OS:PortList,
  {f4754ec1-6d6d-428f-8669-ec3de3fa63ea}, !- Handle
  {1613d0a6-36a5-468a-9f96-3db7076e92e0}; !- HVAC Component

OS:PortList,
  {1e7dc65a-1065-4c2d-97f4-7741f75eed2a}, !- Handle
  {1613d0a6-36a5-468a-9f96-3db7076e92e0}, !- HVAC Component
  {c57c8930-5f23-4aa5-9eb3-2325bba61703}; !- Port 1

OS:Sizing:Zone,
  {ef6c4d57-fa22-4145-8d57-598584b5ba1b}, !- Handle
  {1613d0a6-36a5-468a-9f96-3db7076e92e0}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {ec7bc562-be7c-4123-9afa-4343fd9877e2}, !- Handle
  {84f324dd-93ff-44fc-a6c6-c6c3a1387bc8}, !- Name
  {1613d0a6-36a5-468a-9f96-3db7076e92e0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1d4d98f3-6ba5-4c35-a991-7a15b7d78af2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {c57fcad2-0931-44ac-876e-fefddf1336ae}, !- Handle
  Zn Sys 2 Conference,                    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aa87e83d-470e-453b-a43c-aeb803342fe5}, !- Zone Air Inlet Port List
  {13285b25-3d8b-4668-b4c4-4ba438b0690d}, !- Zone Air Exhaust Port List
  {d6ce61e6-6a5a-48bf-868b-16d491fc50a7}, !- Zone Air Node Name
  {5edddc65-2e79-4a9c-8e36-7f5596474357}, !- Zone Return Air Port List
  {9906cc7a-e805-4790-8db7-67624d27fc4a}, !- Primary Daylighting Control Name
  0.551943,                               !- Fraction of Zone Controlled by Primary Daylighting Control
  {74c16090-069b-4ce8-97ce-fceca048ea4d}, !- Secondary Daylighting Control Name
  0.24334,                                !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2c39adae-1239-4652-ad0e-a1bcd778eab9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5da51ffc-4a23-4641-8714-2e9948dd1ce0}, !- Handle
  Zn Sys 2 Conference Room Air Node,      !- Name
  {d6ce61e6-6a5a-48bf-868b-16d491fc50a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d6ce61e6-6a5a-48bf-868b-16d491fc50a7}, !- Handle
  {c57fcad2-0931-44ac-876e-fefddf1336ae}, !- Source Object
  11,                                     !- Outlet Port
  {5da51ffc-4a23-4641-8714-2e9948dd1ce0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aa87e83d-470e-453b-a43c-aeb803342fe5}, !- Handle
  {c57fcad2-0931-44ac-876e-fefddf1336ae}, !- HVAC Component
  {d65b5ce0-36fb-4852-b1a2-804fd336c6a1}; !- Port 1

OS:PortList,
  {13285b25-3d8b-4668-b4c4-4ba438b0690d}, !- Handle
  {c57fcad2-0931-44ac-876e-fefddf1336ae}; !- HVAC Component

OS:PortList,
  {5edddc65-2e79-4a9c-8e36-7f5596474357}, !- Handle
  {c57fcad2-0931-44ac-876e-fefddf1336ae}, !- HVAC Component
  {b0ef2f39-8866-4617-93c7-8b0f01e0e462}; !- Port 1

OS:Sizing:Zone,
  {fd86c905-e51b-419b-a31c-cc4f9b3f2e50}, !- Handle
  {c57fcad2-0931-44ac-876e-fefddf1336ae}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {b64cfdbd-b9e4-4ecd-95be-e107eebe11f2}, !- Handle
  {2fb474fa-4678-4ba7-a8ca-5c6073aa664a}, !- Name
  {c57fcad2-0931-44ac-876e-fefddf1336ae}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6dace078-262c-4220-aaa1-b95c8129504c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {d4fd4847-8b33-4fb0-9f89-03b688cabd74}, !- Handle
  Zn Sys 3 Break Room,                    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4d1f0967-0937-4245-9429-987467e62a59}, !- Zone Air Inlet Port List
  {cf5eed8a-32d5-4f1e-99a0-5a777d75c69e}, !- Zone Air Exhaust Port List
  {c16922e3-3874-4325-95d1-529c819ef3ce}, !- Zone Air Node Name
  {e343a984-9091-4721-ae51-e01d6a28b460}, !- Zone Return Air Port List
  {651793b3-36b8-40d0-9deb-abcbb4e69be0}, !- Primary Daylighting Control Name
  0.166656,                               !- Fraction of Zone Controlled by Primary Daylighting Control
  {4eaf3db2-450a-40ec-a17d-ebd76deb823d}, !- Secondary Daylighting Control Name
  0.183648,                               !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {48ec14d2-bdbc-4cbb-b48d-b80c7e867825}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9e4abd6e-5777-40af-9d19-33728ba39d89}, !- Handle
  Zn Sys 3 Break Room Room Air Node,      !- Name
  {c16922e3-3874-4325-95d1-529c819ef3ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c16922e3-3874-4325-95d1-529c819ef3ce}, !- Handle
  {d4fd4847-8b33-4fb0-9f89-03b688cabd74}, !- Source Object
  11,                                     !- Outlet Port
  {9e4abd6e-5777-40af-9d19-33728ba39d89}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4d1f0967-0937-4245-9429-987467e62a59}, !- Handle
  {d4fd4847-8b33-4fb0-9f89-03b688cabd74}, !- HVAC Component
  {a429c1d8-b996-42f3-82f9-66bc15307e0a}; !- Port 1

OS:PortList,
  {cf5eed8a-32d5-4f1e-99a0-5a777d75c69e}, !- Handle
  {d4fd4847-8b33-4fb0-9f89-03b688cabd74}; !- HVAC Component

OS:PortList,
  {e343a984-9091-4721-ae51-e01d6a28b460}, !- Handle
  {d4fd4847-8b33-4fb0-9f89-03b688cabd74}, !- HVAC Component
  {502be828-a026-4759-b6d6-8833bb3e68a7}; !- Port 1

OS:Sizing:Zone,
  {7087205a-68a6-4c89-b111-fbb3b02e7129}, !- Handle
  {d4fd4847-8b33-4fb0-9f89-03b688cabd74}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {3b7da8ed-bc4c-4588-9eef-7437c318215a}, !- Handle
  {8c8f6719-d62b-4c3d-ae91-2a0c665eb15d}, !- Name
  {d4fd4847-8b33-4fb0-9f89-03b688cabd74}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2ce13be9-1a71-4d3e-971b-61929eab6d60}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {1dc6c750-5b8b-4040-b2f5-2e3a0328affb}, !- Handle
  Zn Sys 4 Open Office,                   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2d263ef8-25a5-4a65-ab8f-dcd4a0d686fa}, !- Zone Air Inlet Port List
  {647e70b8-c19b-4a80-a078-82da1396c93d}, !- Zone Air Exhaust Port List
  {ba56b0fd-21bf-4922-9962-1586c4ce8aa8}, !- Zone Air Node Name
  {3919a151-97e2-42af-9233-45cd7c4a2442}, !- Zone Return Air Port List
  {ebf220b3-7590-4b65-bc84-7bfe094a194b}, !- Primary Daylighting Control Name
  0.65107,                                !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {22632ced-0d57-455c-8d8b-89a2a05a83cd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8237b244-20c5-487f-a7ba-bb75a8507a36}, !- Handle
  Zn Sys 4 Open Office Room Air Node,     !- Name
  {ba56b0fd-21bf-4922-9962-1586c4ce8aa8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba56b0fd-21bf-4922-9962-1586c4ce8aa8}, !- Handle
  {1dc6c750-5b8b-4040-b2f5-2e3a0328affb}, !- Source Object
  11,                                     !- Outlet Port
  {8237b244-20c5-487f-a7ba-bb75a8507a36}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2d263ef8-25a5-4a65-ab8f-dcd4a0d686fa}, !- Handle
  {1dc6c750-5b8b-4040-b2f5-2e3a0328affb}, !- HVAC Component
  {4cc389b4-af43-45fb-a955-fdaf177585da}; !- Port 1

OS:PortList,
  {647e70b8-c19b-4a80-a078-82da1396c93d}, !- Handle
  {1dc6c750-5b8b-4040-b2f5-2e3a0328affb}; !- HVAC Component

OS:PortList,
  {3919a151-97e2-42af-9233-45cd7c4a2442}, !- Handle
  {1dc6c750-5b8b-4040-b2f5-2e3a0328affb}, !- HVAC Component
  {26d5e697-6c7c-44d6-9df7-b8159dd911e8}; !- Port 1

OS:Sizing:Zone,
  {bb723e4f-aafd-4f37-8e66-783487a24f64}, !- Handle
  {1dc6c750-5b8b-4040-b2f5-2e3a0328affb}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {ef257b2c-b51a-4d94-ab64-d0c631971e3e}, !- Handle
  {07e56f3d-619e-4c06-9d91-12bd155658b8}, !- Name
  {1dc6c750-5b8b-4040-b2f5-2e3a0328affb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dc98dffc-a0ef-4291-9bb6-a3f82f3c1712}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {7ba4f627-5d55-43f4-8162-0c6c7807d7bf}, !- Handle
  Zn Sys 5 Conference-Office,             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5df80763-57cc-42a6-bc1d-902e6c99bfee}, !- Zone Air Inlet Port List
  {a3c04f18-b059-4f44-b5f0-3bf4b4e84bb7}, !- Zone Air Exhaust Port List
  {12a27960-4bdf-4b2e-aa44-f10717628a73}, !- Zone Air Node Name
  {1a2610d5-6987-4784-b7ce-c7d8cf79e460}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e574d712-177e-4f90-9abb-c5b6d73a0753}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ae85694d-de1e-4641-a261-1f2867b2875b}, !- Handle
  Zn Sys 5 Conference-Office Room Air Node, !- Name
  {12a27960-4bdf-4b2e-aa44-f10717628a73}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12a27960-4bdf-4b2e-aa44-f10717628a73}, !- Handle
  {7ba4f627-5d55-43f4-8162-0c6c7807d7bf}, !- Source Object
  11,                                     !- Outlet Port
  {ae85694d-de1e-4641-a261-1f2867b2875b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5df80763-57cc-42a6-bc1d-902e6c99bfee}, !- Handle
  {7ba4f627-5d55-43f4-8162-0c6c7807d7bf}, !- HVAC Component
  {2e7bf794-a911-429c-ba12-5a27fb82b33f}; !- Port 1

OS:PortList,
  {a3c04f18-b059-4f44-b5f0-3bf4b4e84bb7}, !- Handle
  {7ba4f627-5d55-43f4-8162-0c6c7807d7bf}; !- HVAC Component

OS:PortList,
  {1a2610d5-6987-4784-b7ce-c7d8cf79e460}, !- Handle
  {7ba4f627-5d55-43f4-8162-0c6c7807d7bf}, !- HVAC Component
  {a532ff66-836f-4fe1-ac15-7cfa34c6c034}; !- Port 1

OS:Sizing:Zone,
  {1448d5f6-48d1-420b-9f72-94a26876b1e2}, !- Handle
  {7ba4f627-5d55-43f4-8162-0c6c7807d7bf}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {cab2409f-05ef-4e66-911a-fcffc3da8daf}, !- Handle
  {133f75f2-5e06-4dc7-bb08-49026a39ba65}, !- Name
  {7ba4f627-5d55-43f4-8162-0c6c7807d7bf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cfde963b-418e-464a-821e-b31873e0ed5d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {ad2db158-2bcb-4d94-8678-c316c0f4b936}, !- Handle
  Zn Sys 6 Conference-Support,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ffa7ae78-6383-4f7f-bfc6-c97553a9d634}, !- Zone Air Inlet Port List
  {304a3e88-2660-42ff-85be-83ae4fe8602e}, !- Zone Air Exhaust Port List
  {4c7af9ca-3550-4396-a6bd-0dedbc4b43bd}, !- Zone Air Node Name
  {549e3a34-98f2-4380-86b1-9b770286f13e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7816aa5e-21c1-404c-8ba2-0da3afdc337d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {534bbd65-6355-4edd-91f0-0fe6ef60b176}, !- Handle
  Zn Sys 6 Conference-Support Room Air Node, !- Name
  {4c7af9ca-3550-4396-a6bd-0dedbc4b43bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c7af9ca-3550-4396-a6bd-0dedbc4b43bd}, !- Handle
  {ad2db158-2bcb-4d94-8678-c316c0f4b936}, !- Source Object
  11,                                     !- Outlet Port
  {534bbd65-6355-4edd-91f0-0fe6ef60b176}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ffa7ae78-6383-4f7f-bfc6-c97553a9d634}, !- Handle
  {ad2db158-2bcb-4d94-8678-c316c0f4b936}, !- HVAC Component
  {153787bf-64b0-4bd6-be76-857aec16260e}; !- Port 1

OS:PortList,
  {304a3e88-2660-42ff-85be-83ae4fe8602e}, !- Handle
  {ad2db158-2bcb-4d94-8678-c316c0f4b936}; !- HVAC Component

OS:PortList,
  {549e3a34-98f2-4380-86b1-9b770286f13e}, !- Handle
  {ad2db158-2bcb-4d94-8678-c316c0f4b936}, !- HVAC Component
  {255a0fd5-bdce-4021-9aa4-b2a34a3444a7}; !- Port 1

OS:Sizing:Zone,
  {8c017312-4e3b-41e5-ad8d-6f1dbb0a6b7b}, !- Handle
  {ad2db158-2bcb-4d94-8678-c316c0f4b936}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {ff2cf6ec-be37-4433-bd9d-41d108f246a9}, !- Handle
  {9a305806-b432-440b-8d6a-b7f94a0e235b}, !- Name
  {ad2db158-2bcb-4d94-8678-c316c0f4b936}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d518e4d3-9fd8-4122-91e1-0723d9bdc413}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {8b03d516-2a42-4730-8190-b0159986b4e5}, !- Handle
  Zn Sys 7 Restrooms,                     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {58ac5d39-bb7c-4079-8c28-3bc64d036910}, !- Zone Air Inlet Port List
  {fe6ac8a6-98be-4741-a429-0e97265296f2}, !- Zone Air Exhaust Port List
  {697c9d1a-9b2f-442c-96f5-daa058784f32}, !- Zone Air Node Name
  {1f10b8c7-28f2-4a73-95cf-92fb2d66492c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {98d32b71-ec77-4b27-996f-ceb23686ccea}, !- Handle
  Zn Sys 7 Restrooms Room Air Node,       !- Name
  {697c9d1a-9b2f-442c-96f5-daa058784f32}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {697c9d1a-9b2f-442c-96f5-daa058784f32}, !- Handle
  {8b03d516-2a42-4730-8190-b0159986b4e5}, !- Source Object
  11,                                     !- Outlet Port
  {98d32b71-ec77-4b27-996f-ceb23686ccea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {58ac5d39-bb7c-4079-8c28-3bc64d036910}, !- Handle
  {8b03d516-2a42-4730-8190-b0159986b4e5}; !- HVAC Component

OS:PortList,
  {fe6ac8a6-98be-4741-a429-0e97265296f2}, !- Handle
  {8b03d516-2a42-4730-8190-b0159986b4e5}, !- HVAC Component
  {d9b0dbac-31d1-44fa-b58d-ca7ea1d4064e}; !- Port 1

OS:PortList,
  {1f10b8c7-28f2-4a73-95cf-92fb2d66492c}, !- Handle
  {8b03d516-2a42-4730-8190-b0159986b4e5}; !- HVAC Component

OS:Sizing:Zone,
  {03ffe801-7c2f-401a-acc8-e0ef5c1a2d25}, !- Handle
  {8b03d516-2a42-4730-8190-b0159986b4e5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {9022dd6e-1f14-42f5-98bc-05749e719920}, !- Handle
  {589b0b12-3c70-48c9-9f5c-0f4d58f00743}, !- Name
  {8b03d516-2a42-4730-8190-b0159986b4e5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1693187e-ad81-4ed4-8af2-bf20ab61a785}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {a46fd2dd-188a-4321-aff8-337c8bcf3c19}, !- Handle
  Zn Sys 8 IT and Elec,                   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ab4a341b-d803-49e2-8ca4-820bfa2c8e3f}, !- Zone Air Inlet Port List
  {e8360ec8-06bb-4c7a-b26a-f55f3c4dc01e}, !- Zone Air Exhaust Port List
  {e108f62a-bebb-4331-9920-8ed61c4640a9}, !- Zone Air Node Name
  {2988282e-aed0-4de6-bbd5-bdc9f13b1cde}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {633de073-0f72-43db-aa9a-785ca56f6df6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {490a0af1-9595-421d-849a-c92a662eee20}, !- Handle
  Zn Sys 8 IT and Elec Room Air Node,     !- Name
  {e108f62a-bebb-4331-9920-8ed61c4640a9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e108f62a-bebb-4331-9920-8ed61c4640a9}, !- Handle
  {a46fd2dd-188a-4321-aff8-337c8bcf3c19}, !- Source Object
  11,                                     !- Outlet Port
  {490a0af1-9595-421d-849a-c92a662eee20}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ab4a341b-d803-49e2-8ca4-820bfa2c8e3f}, !- Handle
  {a46fd2dd-188a-4321-aff8-337c8bcf3c19}, !- HVAC Component
  {1158b958-e24c-4906-8eee-a25457fad6be}; !- Port 1

OS:PortList,
  {e8360ec8-06bb-4c7a-b26a-f55f3c4dc01e}, !- Handle
  {a46fd2dd-188a-4321-aff8-337c8bcf3c19}; !- HVAC Component

OS:PortList,
  {2988282e-aed0-4de6-bbd5-bdc9f13b1cde}, !- Handle
  {a46fd2dd-188a-4321-aff8-337c8bcf3c19}, !- HVAC Component
  {d947c0a0-b5c5-48a1-bd4f-0cfefaaae148}; !- Port 1

OS:Sizing:Zone,
  {37440889-556b-49b9-9ed0-302d223bd28b}, !- Handle
  {a46fd2dd-188a-4321-aff8-337c8bcf3c19}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5.55555555555556,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  19.4444444444444,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {ce04ef42-4582-4e5d-badf-c2052088de9b}, !- Handle
  {e2c7c0ae-31be-4ff9-af41-f6c9566c6aee}, !- Name
  {a46fd2dd-188a-4321-aff8-337c8bcf3c19}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2d13b518-88c8-491f-bed7-78fb91b1d8a3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {dbf0ff69-d9a8-4389-8b22-3a77ff2dd318}, !- Handle
  Zn Sys 9 Library,                       !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {51326e91-9bdb-4c31-8187-c43e3e0ba73e}, !- Zone Air Inlet Port List
  {842f14bb-38b1-4b67-83a9-e6f5da8abbbd}, !- Zone Air Exhaust Port List
  {edefc0de-ce06-4172-ac99-9abed708d1d4}, !- Zone Air Node Name
  {5b3e04ec-f2c9-47fa-86f1-d654c2cc78c5}, !- Zone Return Air Port List
  {50e6adc6-9c13-4d23-aed9-38cdf4f92b1f}, !- Primary Daylighting Control Name
  0.68715,                                !- Fraction of Zone Controlled by Primary Daylighting Control
  {874984a2-a9cc-4325-bdc2-b6acba39f539}, !- Secondary Daylighting Control Name
  0.134852,                               !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a8a15603-380f-4abc-9818-15a6e80009b9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {81a7c3ff-4ce5-4157-8d0f-429122436770}, !- Handle
  Zn Sys 9 Library Room Air Node,         !- Name
  {edefc0de-ce06-4172-ac99-9abed708d1d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {edefc0de-ce06-4172-ac99-9abed708d1d4}, !- Handle
  {dbf0ff69-d9a8-4389-8b22-3a77ff2dd318}, !- Source Object
  11,                                     !- Outlet Port
  {81a7c3ff-4ce5-4157-8d0f-429122436770}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {51326e91-9bdb-4c31-8187-c43e3e0ba73e}, !- Handle
  {dbf0ff69-d9a8-4389-8b22-3a77ff2dd318}, !- HVAC Component
  {cc3fc5f7-0b9f-4a03-bfdb-f4b7a3b347d6}; !- Port 1

OS:PortList,
  {842f14bb-38b1-4b67-83a9-e6f5da8abbbd}, !- Handle
  {dbf0ff69-d9a8-4389-8b22-3a77ff2dd318}; !- HVAC Component

OS:PortList,
  {5b3e04ec-f2c9-47fa-86f1-d654c2cc78c5}, !- Handle
  {dbf0ff69-d9a8-4389-8b22-3a77ff2dd318}, !- HVAC Component
  {77277f66-921e-4654-b324-3c4af1f90bdd}; !- Port 1

OS:Sizing:Zone,
  {7b0d811d-5811-49d2-b101-10647c75ebb8}, !- Handle
  {dbf0ff69-d9a8-4389-8b22-3a77ff2dd318}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {986d19b1-74c6-4f63-bc8b-f5d7b18ad305}, !- Handle
  {9783944c-7b22-4b67-80bc-15b614c8f300}, !- Name
  {dbf0ff69-d9a8-4389-8b22-3a77ff2dd318}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5280e0d6-e37e-40e2-8f66-8e0138076215}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {bf2d4488-d14c-4058-9932-47680d223731}, !- Handle
  Zn Sys 10 Elec,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6bb6f54d-d2e3-453d-830d-e443c4f56f29}, !- Zone Air Inlet Port List
  {88e7a1a4-81f2-4cfd-b307-978489a42746}, !- Zone Air Exhaust Port List
  {ca18ec0e-dd91-4425-82bd-d47e3df439be}, !- Zone Air Node Name
  {ee662289-9deb-43f6-b399-dc809777b03d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6f6a263e-3cbc-4a54-92a7-24337ddae5e3}, !- Handle
  Zn Sys 10 Elec Room Air Node,           !- Name
  {ca18ec0e-dd91-4425-82bd-d47e3df439be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ca18ec0e-dd91-4425-82bd-d47e3df439be}, !- Handle
  {bf2d4488-d14c-4058-9932-47680d223731}, !- Source Object
  11,                                     !- Outlet Port
  {6f6a263e-3cbc-4a54-92a7-24337ddae5e3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6bb6f54d-d2e3-453d-830d-e443c4f56f29}, !- Handle
  {bf2d4488-d14c-4058-9932-47680d223731}; !- HVAC Component

OS:PortList,
  {88e7a1a4-81f2-4cfd-b307-978489a42746}, !- Handle
  {bf2d4488-d14c-4058-9932-47680d223731}; !- HVAC Component

OS:PortList,
  {ee662289-9deb-43f6-b399-dc809777b03d}, !- Handle
  {bf2d4488-d14c-4058-9932-47680d223731}; !- HVAC Component

OS:Sizing:Zone,
  {00b4c8d8-b467-4bd4-9014-2b2befda8ade}, !- Handle
  {bf2d4488-d14c-4058-9932-47680d223731}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {e23eabf7-0f46-4bb0-873d-4af35eeffef0}, !- Handle
  {00c880a0-60ec-4d7a-b470-dca6b1f5ea5c}, !- Name
  {bf2d4488-d14c-4058-9932-47680d223731}; !- Thermal Zone

OS:BuildingStory,
  {043a56d5-4f10-452e-9a32-dd60476f90bb}, !- Handle
  Building Story 1,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:People:Definition,
  {a6b82148-1135-423f-b110-838acb6c8848}, !- Handle
  Zn 101 Reception Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.355209043751421,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {725212bd-a656-45a1-9b04-61e120342b5f}, !- Handle
  Zn 101 Reception Space People,          !- Name
  {a6b82148-1135-423f-b110-838acb6c8848}, !- People Definition Name
  {3d4efe38-c532-4ee1-b934-99e808d6d0d6}, !- Space or SpaceType Name
  {66e71f89-9c8a-479e-8610-350adc2b540c}, !- Number of People Schedule Name
  {4f396a71-d512-4718-a2a0-68438e6a8b8e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {4f396a71-d512-4718-a2a0-68438e6a8b8e}, !- Handle
  Zn 101 Reception Space People Activity Level, !- Name
  {c981c267-c067-4048-ac17-2a41bdfb90c5}, !- Schedule Type Limits Name
  {a8c9bbf4-e09f-44c9-bc70-ca2bec5786bb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a8c9bbf4-e09f-44c9-bc70-ca2bec5786bb}, !- Handle
  Zn 101 Reception Space People Activity Level Default Day, !- Name
  {c981c267-c067-4048-ac17-2a41bdfb90c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c981c267-c067-4048-ac17-2a41bdfb90c5}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {1aa3e2e9-3f38-4470-be23-8c392dbdc502}, !- Handle
  Zn 101 Reception Space Space Infiltration Design Flow Rate 1, !- Name
  {3d4efe38-c532-4ee1-b934-99e808d6d0d6}, !- Space or SpaceType Name
  {968688b7-b643-4e82-ab8f-0e6cb6bb5893}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {f7466cb4-3c19-49c0-8c8a-4e2006e6cd62}, !- Handle
  Zn 101 Reception Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53473729169679,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c8512d09-f3a2-4cab-8cb6-a57025c7a5d0}, !- Handle
  Zn 101 Reception Space Regulated Lights, !- Name
  {f7466cb4-3c19-49c0-8c8a-4e2006e6cd62}, !- Lights Definition Name
  {3d4efe38-c532-4ee1-b934-99e808d6d0d6}, !- Space or SpaceType Name
  {ea397f16-c37a-4522-b379-a599a2d6efdc}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2318ec11-3d12-4f3a-8207-83fc4d5640f6}, !- Handle
  Zn 101 Reception Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {32c9734b-f02e-48c2-b811-300153127afd}, !- Handle
  Zn 101 Reception Space Recepticle Loads, !- Name
  {2318ec11-3d12-4f3a-8207-83fc4d5640f6}, !- Electric Equipment Definition Name
  {3d4efe38-c532-4ee1-b934-99e808d6d0d6}, !- Space or SpaceType Name
  {99d6eaaf-1164-4237-a336-40d951c816d0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {9cbcde64-605c-43e7-ac0a-b0990819b67e}, !- Handle
  ST000011_W-10,                          !- Name
  Wall,                                   !- Surface Type
  {0e339d6c-134c-4aea-9504-d37c251f3479}, !- Construction Name
  {3d4efe38-c532-4ee1-b934-99e808d6d0d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.9365904, 34.1522304, 3.048,         !- X,Y,Z Vertex 1 {m}
  -30.9365904, 34.1522304, 0,             !- X,Y,Z Vertex 2 {m}
  -36.2492544, 32.7288144, 0,             !- X,Y,Z Vertex 3 {m}
  -36.2492544, 32.7288144, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e2f9ace-bf1a-4e09-8f4d-dc4d88e45f21}, !- Handle
  ST000011_W-1-W0,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a15f0e44-c72e-4cf6-8aa3-79b4424ea24f}, !- Construction Name
  {9cbcde64-605c-43e7-ac0a-b0990819b67e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.9365904, 34.1522304, 2.68224,       !- X,Y,Z Vertex 1 {m}
  -30.9365904, 34.1522304, 0,             !- X,Y,Z Vertex 2 {m}
  -32.397192, 33.7608672, 0,              !- X,Y,Z Vertex 3 {m}
  -32.397192, 33.7608672, 2.68224;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f7cbc54-b9eb-46c2-adb7-d5cf6b64cb12}, !- Handle
  ST000011_W-1-W1,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a15f0e44-c72e-4cf6-8aa3-79b4424ea24f}, !- Construction Name
  {9cbcde64-605c-43e7-ac0a-b0990819b67e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -36.0773472, 32.7748392, 2.68224,       !- X,Y,Z Vertex 1 {m}
  -36.0773472, 32.7748392, 0.9144,        !- X,Y,Z Vertex 2 {m}
  -36.2492544, 32.7288144, 0.9144,        !- X,Y,Z Vertex 3 {m}
  -36.2492544, 32.7288144, 2.68224;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c65bfe93-d198-4889-b13e-3b628c5ef0c2}, !- Handle
  ST000011_F1,                            !- Name
  Floor,                                  !- Surface Type
  {f9ae8f3c-0c78-4748-9442-c7a21c275fa6}, !- Construction Name
  {3d4efe38-c532-4ee1-b934-99e808d6d0d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.9365904, 34.1522304, 0,             !- X,Y,Z Vertex 1 {m}
  -29.40143472, 28.42302672, 0,           !- X,Y,Z Vertex 2 {m}
  -34.7139768, 26.99951928, 0,            !- X,Y,Z Vertex 3 {m}
  -36.2492544, 32.7288144, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88eaef0a-fc2c-4c7d-a215-c9e38880f651}, !- Handle
  ST000011_C2,                            !- Name
  RoofCeiling,                            !- Surface Type
  {1ee03b99-7a1a-495a-98d3-4d99a96d1d37}, !- Construction Name
  {3d4efe38-c532-4ee1-b934-99e808d6d0d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.7139768, 26.99951928, 3.048,        !- X,Y,Z Vertex 1 {m}
  -29.40143472, 28.42302672, 3.048,       !- X,Y,Z Vertex 2 {m}
  -30.9365904, 34.1522304, 3.048,         !- X,Y,Z Vertex 3 {m}
  -36.2492544, 32.7288144, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c8a73c4-1eab-4a6e-9f92-7725ac129c1b}, !- Handle
  ST000011_C-W0,                          !- Name
  Skylight,                               !- Sub Surface Type
  {1b026128-0de0-4ba0-810d-15325654508f}, !- Construction Name
  {88eaef0a-fc2c-4c7d-a215-c9e38880f651}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.6596736, 29.34696696, 3.048,        !- X,Y,Z Vertex 1 {m}
  -31.746444, 29.85961008, 3.048,         !- X,Y,Z Vertex 2 {m}
  -32.2588128, 31.7729616, 3.048,         !- X,Y,Z Vertex 3 {m}
  -34.1723472, 31.260288, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d32fa31c-3c4f-423c-bb97-9d0a5d8d85fe}, !- Handle
  ST000010_W100 Reversed,                 !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {3d4efe38-c532-4ee1-b934-99e808d6d0d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f8eba65-7a1a-4315-863a-96a551509954}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.2492544, 32.7288144, 3.048,         !- X,Y,Z Vertex 1 {m}
  -36.2492544, 32.7288144, 0,             !- X,Y,Z Vertex 2 {m}
  -34.7139768, 26.99951928, 0,            !- X,Y,Z Vertex 3 {m}
  -34.7139768, 26.99951928, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4aa7f87f-5daf-4edd-8659-509d6d607408}, !- Handle
  ST000010_W10-W2 Reversed,               !- Name
  Door,                                   !- Sub Surface Type
  {9d56765f-3a1b-4333-afcc-ce644e071058}, !- Construction Name
  {d32fa31c-3c4f-423c-bb97-9d0a5d8d85fe}, !- Surface Name
  {02fb8449-632a-4a56-a3d9-ecdd2b6d8922}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -36.13404, 32.2987416, 2.671779264,     !- X,Y,Z Vertex 1 {m}
  -36.13404, 32.2987416, 0.2749987896,    !- X,Y,Z Vertex 2 {m}
  -34.8398592, 27.46939896, 0.2749987896, !- X,Y,Z Vertex 3 {m}
  -34.8398592, 27.46939896, 2.671779264;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f8eba65-7a1a-4315-863a-96a551509954}, !- Handle
  ST000010_W100 Reversed Reversed,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aed781b0-d2cf-4536-b6cb-70ad0bb9f29f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d32fa31c-3c4f-423c-bb97-9d0a5d8d85fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.7139768, 26.99951928, 3.048,        !- X,Y,Z Vertex 1 {m}
  -34.7139768, 26.99951928, 0,            !- X,Y,Z Vertex 2 {m}
  -36.2492544, 32.7288144, 0,             !- X,Y,Z Vertex 3 {m}
  -36.2492544, 32.7288144, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {02fb8449-632a-4a56-a3d9-ecdd2b6d8922}, !- Handle
  ST000010_W10-W2 Reversed Reversed,      !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {7f8eba65-7a1a-4315-863a-96a551509954}, !- Surface Name
  {4aa7f87f-5daf-4edd-8659-509d6d607408}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -34.8398592, 27.46939896, 2.671779264,  !- X,Y,Z Vertex 1 {m}
  -34.8398592, 27.46939896, 0.2749987896, !- X,Y,Z Vertex 2 {m}
  -36.13404, 32.2987416, 0.2749987896,    !- X,Y,Z Vertex 3 {m}
  -36.13404, 32.2987416, 2.671779264;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c795810-a2cf-4c86-a09d-6b25615ab87a}, !- Handle
  ST000011_W30,                           !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {3d4efe38-c532-4ee1-b934-99e808d6d0d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aeab1d1b-8e1b-4f9b-9717-b0b9e384924c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.7457856, 33.4399128, 3.048,         !- X,Y,Z Vertex 1 {m}
  -30.7457856, 33.4399128, 0,             !- X,Y,Z Vertex 2 {m}
  -30.9365904, 34.1522304, 0,             !- X,Y,Z Vertex 3 {m}
  -30.9365904, 34.1522304, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aeab1d1b-8e1b-4f9b-9717-b0b9e384924c}, !- Handle
  ST000011_W30 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6e483ca-2f56-4ec6-8e3a-e7e6b0ea77c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c795810-a2cf-4c86-a09d-6b25615ab87a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.9365904, 34.1522304, 3.048,         !- X,Y,Z Vertex 1 {m}
  -30.9365904, 34.1522304, 0,             !- X,Y,Z Vertex 2 {m}
  -30.7457856, 33.4399128, 0,             !- X,Y,Z Vertex 3 {m}
  -30.7457856, 33.4399128, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3052b147-4e8f-4094-87a1-8ed6f32a3414}, !- Handle
  ST000011_W31,                           !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {3d4efe38-c532-4ee1-b934-99e808d6d0d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {093ab3c4-22cf-4db0-a7bf-4bf3868dad0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.69733456, 29.52737808, 3.048,       !- X,Y,Z Vertex 1 {m}
  -29.69733456, 29.52737808, 0,           !- X,Y,Z Vertex 2 {m}
  -30.7457856, 33.4399128, 0,             !- X,Y,Z Vertex 3 {m}
  -30.7457856, 33.4399128, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f8f0cdf-1c8d-4c90-b56d-58c2ef7d6031}, !- Handle
  ST000011_W3-W100,                       !- Name
  Door,                                   !- Sub Surface Type
  {9d56765f-3a1b-4333-afcc-ce644e071058}, !- Construction Name
  {3052b147-4e8f-4094-87a1-8ed6f32a3414}, !- Surface Name
  {3061a74a-1e30-4943-9fc3-94e9b7adf581}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.73235608, 29.6581068, 2.915043192,  !- X,Y,Z Vertex 1 {m}
  -29.73235608, 29.6581068, 0.1092110592, !- X,Y,Z Vertex 2 {m}
  -30.711648, 33.3125064, 0.1092110592,   !- X,Y,Z Vertex 3 {m}
  -30.711648, 33.3125064, 2.915043192;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {093ab3c4-22cf-4db0-a7bf-4bf3868dad0d}, !- Handle
  ST000011_W31 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bc800bc-b948-47ed-94f1-80bcd4a8e814}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3052b147-4e8f-4094-87a1-8ed6f32a3414}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.7457856, 33.4399128, 3.048,         !- X,Y,Z Vertex 1 {m}
  -30.7457856, 33.4399128, 0,             !- X,Y,Z Vertex 2 {m}
  -29.69733456, 29.52737808, 0,           !- X,Y,Z Vertex 3 {m}
  -29.69733456, 29.52737808, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3061a74a-1e30-4943-9fc3-94e9b7adf581}, !- Handle
  ST000011_W3-W100 Reversed,              !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {093ab3c4-22cf-4db0-a7bf-4bf3868dad0d}, !- Surface Name
  {0f8f0cdf-1c8d-4c90-b56d-58c2ef7d6031}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.711648, 33.3125064, 2.915043192,    !- X,Y,Z Vertex 1 {m}
  -30.711648, 33.3125064, 0.1092110592,   !- X,Y,Z Vertex 2 {m}
  -29.73235608, 29.6581068, 0.1092110592, !- X,Y,Z Vertex 3 {m}
  -29.73235608, 29.6581068, 2.915043192;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0845204b-4110-4037-a50a-18cdba842898}, !- Handle
  ST000011_W32,                           !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {3d4efe38-c532-4ee1-b934-99e808d6d0d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ccb13e4-98c8-42fc-8268-7690ec9bf43d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.40143472, 28.42302672, 3.048,       !- X,Y,Z Vertex 1 {m}
  -29.40143472, 28.42302672, 0,           !- X,Y,Z Vertex 2 {m}
  -29.69733456, 29.52737808, 0,           !- X,Y,Z Vertex 3 {m}
  -29.69733456, 29.52737808, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ccb13e4-98c8-42fc-8268-7690ec9bf43d}, !- Handle
  ST000011_W32 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92efe8db-c091-4bd4-8e11-a8c2548e37c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0845204b-4110-4037-a50a-18cdba842898}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.69733456, 29.52737808, 3.048,       !- X,Y,Z Vertex 1 {m}
  -29.69733456, 29.52737808, 0,           !- X,Y,Z Vertex 2 {m}
  -29.40143472, 28.42302672, 0,           !- X,Y,Z Vertex 3 {m}
  -29.40143472, 28.42302672, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55d157af-263f-4a8e-bc75-c89c5317c114}, !- Handle
  ST000011_W40,                           !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {3d4efe38-c532-4ee1-b934-99e808d6d0d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bc5cd69-7e5e-4965-9e05-bdee4bf2b989}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.7139768, 26.99951928, 3.048,        !- X,Y,Z Vertex 1 {m}
  -34.7139768, 26.99951928, 0,            !- X,Y,Z Vertex 2 {m}
  -29.40143472, 28.42302672, 0,           !- X,Y,Z Vertex 3 {m}
  -29.40143472, 28.42302672, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be6ce5df-0aa2-4a17-b25a-c5c82be3017a}, !- Handle
  ST000011_W4-W0,                         !- Name
  Door,                                   !- Sub Surface Type
  {9d56765f-3a1b-4333-afcc-ce644e071058}, !- Construction Name
  {55d157af-263f-4a8e-bc75-c89c5317c114}, !- Surface Name
  {8f5c5d11-370c-4498-9028-45e178cfc4cc}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -34.6277184, 27.02268408, 2.926433568,  !- X,Y,Z Vertex 1 {m}
  -34.6277184, 27.02268408, 0.1130021616, !- X,Y,Z Vertex 2 {m}
  -29.56349688, 28.37959272, 0.1130021616, !- X,Y,Z Vertex 3 {m}
  -29.56349688, 28.37959272, 2.926433568; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bc5cd69-7e5e-4965-9e05-bdee4bf2b989}, !- Handle
  ST000011_W40 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa96e77d-b698-439d-95f6-03a5bb2db661}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55d157af-263f-4a8e-bc75-c89c5317c114}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.40143472, 28.42302672, 3.048,       !- X,Y,Z Vertex 1 {m}
  -29.40143472, 28.42302672, 0,           !- X,Y,Z Vertex 2 {m}
  -34.7139768, 26.99951928, 0,            !- X,Y,Z Vertex 3 {m}
  -34.7139768, 26.99951928, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f5c5d11-370c-4498-9028-45e178cfc4cc}, !- Handle
  ST000011_W4-W0 Reversed,                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {8bc5cd69-7e5e-4965-9e05-bdee4bf2b989}, !- Surface Name
  {be6ce5df-0aa2-4a17-b25a-c5c82be3017a}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.56349688, 28.37959272, 2.926433568, !- X,Y,Z Vertex 1 {m}
  -29.56349688, 28.37959272, 0.1130021616, !- X,Y,Z Vertex 2 {m}
  -34.6277184, 27.02268408, 0.1130021616, !- X,Y,Z Vertex 3 {m}
  -34.6277184, 27.02268408, 2.926433568;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ed53a7d4-e3f3-4cc9-a37e-d36dc8f2341a}, !- Handle
  Zn 101 Reception Space ShadingGroup,    !- Name
  Space,                                  !- Shading Surface Type
  {3d4efe38-c532-4ee1-b934-99e808d6d0d6}; !- Space Name

OS:PlantLoop,
  {bead0959-9e4f-40a9-b36f-c60df0b57ab4}, !- Handle
  NonResBaseElecSHWSystem,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {aa927db6-077f-42c3-befc-c1f898bcd029}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {1bbb093f-dc72-4002-bc96-440e3ce70aae}, !- Plant Side Inlet Node Name
  {90c7147a-b173-4d6d-89f2-94b34ec3b40b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {1f7abd7e-5d46-4b33-b220-cc91ed3f65c5}, !- Demand Side Inlet Node Name
  {9d29e7cb-fda9-470f-8a7d-12bee3761955}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {1310b1d0-0210-438b-9935-3069460c8596}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {33dd3446-82cb-4abc-a8c0-2782db570945}, !- Demand Mixer Name
  {98b2441a-19df-4881-bef8-3b73119ced56}, !- Demand Splitter Name
  {c3addf46-1a1d-4009-bd5e-c7251bbbbd02}, !- Supply Mixer Name
  {df424b9d-ca4c-4dda-86ec-e0a3282111ee}; !- Supply Splitter Name

OS:Node,
  {eb60b496-d9c1-4170-ac4a-95826ab8a224}, !- Handle
  NonResBaseElecSHWSystem Supply Inlet Node, !- Name
  {1bbb093f-dc72-4002-bc96-440e3ce70aae}, !- Inlet Port
  {436eb490-6927-4ffa-99cf-2f51eb93482e}; !- Outlet Port

OS:Node,
  {aa927db6-077f-42c3-befc-c1f898bcd029}, !- Handle
  NonResBaseElecSHWSystem Supply Mixer Outlet Node, !- Name
  {a88bc85b-7c14-4143-a579-984730b23c0d}, !- Inlet Port
  {90c7147a-b173-4d6d-89f2-94b34ec3b40b}; !- Outlet Port

OS:Node,
  {9a8fa482-7b44-4cd7-bba3-920dadf7c1a0}, !- Handle
  NonResBaseElecSHWSystem Supply Splitter Outlet Node 1, !- Name
  {06ace95f-fcc5-43bd-af0e-670abacd478e}, !- Inlet Port
  {7c978ba8-6a27-4b68-bed1-1c35cd497a41}; !- Outlet Port

OS:Connector:Mixer,
  {c3addf46-1a1d-4009-bd5e-c7251bbbbd02}, !- Handle
  NonResBaseElecSHWSystem Supply Mixer,   !- Name
  {a88bc85b-7c14-4143-a579-984730b23c0d}, !- Outlet Branch Name
  {a5087dfd-8849-4ac9-b677-0649fc0224ec}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {df424b9d-ca4c-4dda-86ec-e0a3282111ee}, !- Handle
  NonResBaseElecSHWSystem Supply Splitter, !- Name
  {82e464d2-3d3c-45d8-ad7e-c202ab3b958a}, !- Inlet Branch Name
  {06ace95f-fcc5-43bd-af0e-670abacd478e}; !- Outlet Branch Name 1

OS:Connection,
  {1bbb093f-dc72-4002-bc96-440e3ce70aae}, !- Handle
  {bead0959-9e4f-40a9-b36f-c60df0b57ab4}, !- Source Object
  14,                                     !- Outlet Port
  {eb60b496-d9c1-4170-ac4a-95826ab8a224}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06ace95f-fcc5-43bd-af0e-670abacd478e}, !- Handle
  {df424b9d-ca4c-4dda-86ec-e0a3282111ee}, !- Source Object
  3,                                      !- Outlet Port
  {9a8fa482-7b44-4cd7-bba3-920dadf7c1a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a88bc85b-7c14-4143-a579-984730b23c0d}, !- Handle
  {c3addf46-1a1d-4009-bd5e-c7251bbbbd02}, !- Source Object
  2,                                      !- Outlet Port
  {aa927db6-077f-42c3-befc-c1f898bcd029}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90c7147a-b173-4d6d-89f2-94b34ec3b40b}, !- Handle
  {aa927db6-077f-42c3-befc-c1f898bcd029}, !- Source Object
  3,                                      !- Outlet Port
  {bead0959-9e4f-40a9-b36f-c60df0b57ab4}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {68de5e8f-657f-49f1-8e0a-4802c0813980}, !- Handle
  NonResBaseElecSHWSystem Demand Inlet Node, !- Name
  {1f7abd7e-5d46-4b33-b220-cc91ed3f65c5}, !- Inlet Port
  {f3aabf9d-486c-4e08-9e74-a066283fe9ab}; !- Outlet Port

OS:Node,
  {d900056f-196b-4e08-82c2-28cc77d93886}, !- Handle
  NonResBaseElecSHWSystem Demand Mixer Outlet Node, !- Name
  {c63214cb-d7c2-46aa-b2be-b2573b985db2}, !- Inlet Port
  {9d29e7cb-fda9-470f-8a7d-12bee3761955}; !- Outlet Port

OS:Node,
  {13e749e9-f8fb-46d2-ae7b-e4df8942131f}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 1, !- Name
  {e85c9cd5-0882-4fb6-861c-aa7f7a562de5}, !- Inlet Port
  {b363cec8-b46a-489e-8494-032f30fda3ed}; !- Outlet Port

OS:Connector:Mixer,
  {33dd3446-82cb-4abc-a8c0-2782db570945}, !- Handle
  NonResBaseElecSHWSystem Demand Mixer,   !- Name
  {c63214cb-d7c2-46aa-b2be-b2573b985db2}, !- Outlet Branch Name
  {d4602bac-ce48-4460-9378-82ee444af9d3}, !- Inlet Branch Name 1
  {933822d8-0dd0-4f1c-bf15-7888bf8c2a64}, !- Inlet Branch Name 2
  {f296e970-64f7-419d-ae46-c49a11a4cefc}, !- Inlet Branch Name 3
  {36d99041-f5b9-4bfc-a228-9aa62e6c7604}, !- Inlet Branch Name 4
  {b7ea3a48-6d9f-45de-9268-3f2e4c3a8025}, !- Inlet Branch Name 5
  {599db14c-7fd0-49ad-b8d6-df87d85beeb5}, !- Inlet Branch Name 6
  {065a3b1b-5bb3-4c60-ae67-ce82951d625a}, !- Inlet Branch Name 7
  {12f00728-a7c2-4d33-a6dc-babdbdb0a3f7}, !- Inlet Branch Name 8
  {b7eb106a-d824-446e-a733-63e8e1835922}, !- Inlet Branch Name 9
  {30cf18b4-873f-4b1b-a369-9a9b1b64a99a}, !- Inlet Branch Name 10
  {ca8aba93-836d-4f9e-a22a-44b028a69dc5}, !- Inlet Branch Name 11
  {8edf34cf-4a34-48ed-b9b8-13d2adff546e}, !- Inlet Branch Name 12
  {432cd694-6783-4b18-b27b-aea792d09b28}, !- Inlet Branch Name 13
  {cfeaea5a-eb00-4e11-93f4-2fbce8903751}, !- Inlet Branch Name 14
  {280de875-06fc-446f-b4f1-117e3568a1a9}, !- Inlet Branch Name 15
  {74eccf43-72b9-4c64-afaa-4eadd7691431}; !- Inlet Branch Name 16

OS:Connector:Splitter,
  {98b2441a-19df-4881-bef8-3b73119ced56}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter, !- Name
  {f3aabf9d-486c-4e08-9e74-a066283fe9ab}, !- Inlet Branch Name
  {e85c9cd5-0882-4fb6-861c-aa7f7a562de5}, !- Outlet Branch Name 1
  {846d8783-09c7-4e93-b306-84660275167c}, !- Outlet Branch Name 2
  {1c8acb30-9864-44ec-8dd9-2d2ba536ebe7}, !- Outlet Branch Name 3
  {6342f0c0-6cad-4189-9de0-bb3a6eaa090b}, !- Outlet Branch Name 4
  {112ecefe-74ab-4760-b313-af68ecfa65b1}, !- Outlet Branch Name 5
  {90f6fd80-a1f5-4771-ae51-db4da43df61a}, !- Outlet Branch Name 6
  {0258f7d1-6832-4eba-a455-c6fb0fdda47b}, !- Outlet Branch Name 7
  {9051eede-e115-49b1-a5a0-28c15a512471}, !- Outlet Branch Name 8
  {5a483bbd-3797-4acc-9d1b-d78276d4a09d}, !- Outlet Branch Name 9
  {64c82782-6b9e-4199-8ec5-80785d7bd04b}, !- Outlet Branch Name 10
  {204a630d-58da-4ec2-a627-916678a1820b}, !- Outlet Branch Name 11
  {1f531bb5-59f0-4db8-b8ac-aeee2474f4d2}, !- Outlet Branch Name 12
  {fc09b4d7-0f22-49a7-8e07-bbd37d650c64}, !- Outlet Branch Name 13
  {18457de9-4ce4-483c-9db4-003de5d657b9}, !- Outlet Branch Name 14
  {e0388edf-ba80-4856-b76e-d0e9ff58e08d}, !- Outlet Branch Name 15
  {420dc184-d258-4f51-b308-1f6c5360b1b1}; !- Outlet Branch Name 16

OS:Connection,
  {1f7abd7e-5d46-4b33-b220-cc91ed3f65c5}, !- Handle
  {bead0959-9e4f-40a9-b36f-c60df0b57ab4}, !- Source Object
  17,                                     !- Outlet Port
  {68de5e8f-657f-49f1-8e0a-4802c0813980}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3aabf9d-486c-4e08-9e74-a066283fe9ab}, !- Handle
  {68de5e8f-657f-49f1-8e0a-4802c0813980}, !- Source Object
  3,                                      !- Outlet Port
  {98b2441a-19df-4881-bef8-3b73119ced56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e85c9cd5-0882-4fb6-861c-aa7f7a562de5}, !- Handle
  {98b2441a-19df-4881-bef8-3b73119ced56}, !- Source Object
  3,                                      !- Outlet Port
  {13e749e9-f8fb-46d2-ae7b-e4df8942131f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c63214cb-d7c2-46aa-b2be-b2573b985db2}, !- Handle
  {33dd3446-82cb-4abc-a8c0-2782db570945}, !- Source Object
  2,                                      !- Outlet Port
  {d900056f-196b-4e08-82c2-28cc77d93886}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d29e7cb-fda9-470f-8a7d-12bee3761955}, !- Handle
  {d900056f-196b-4e08-82c2-28cc77d93886}, !- Source Object
  3,                                      !- Outlet Port
  {bead0959-9e4f-40a9-b36f-c60df0b57ab4}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {0e90f2f1-a168-498c-affe-7aac99afdd13}, !- Handle
  {bead0959-9e4f-40a9-b36f-c60df0b57ab4}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  57.2222222222223,                       !- Design Loop Exit Temperature {C}
  44.4444444444444,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {1310b1d0-0210-438b-9935-3069460c8596}, !- Handle
  {2c6a7264-81a5-4c78-9a7c-70a35ed35e2a} AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {5c902ca3-3c98-4707-842c-35df22aae7f8}, !- Handle
  NonResBaseElecWaterHeater Ambient Temperature, !- Name
  {44dc1156-5f85-4383-94d3-3ec2861232e9}, !- Schedule Type Limits Name
  {7659c02b-8d9e-4ea2-b606-2e0c6a7c99cf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7659c02b-8d9e-4ea2-b606-2e0c6a7c99cf}, !- Handle
  NonResBaseElecWaterHeater Ambient Temperature Day Schedule, !- Name
  {44dc1156-5f85-4383-94d3-3ec2861232e9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:WaterHeater:Mixed,
  {6e1ddb84-4e99-4a82-804e-0a3a66646ec3}, !- Handle
  NonResBaseElecWaterHeater,              !- Name
  0.0937919048537778,                     !- Tank Volume {m3}
  {f1937d8b-3315-47b9-aebd-beab3f31076d}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  7221.74008275583,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {5c902ca3-3c98-4707-842c-35df22aae7f8}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.71606015,                             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.71606015,                             !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {7c978ba8-6a27-4b68-bed1-1c35cd497a41}, !- Use Side Inlet Node Name
  {92358bbc-a2c6-49fc-a2d5-53c36039af8f}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {94751417-b332-4d1d-b55a-178fb6ae93a9}, !- Handle
  {32b7eb41-e299-4dc1-9961-a0b31cdc58df}, !- Name
  {44dc1156-5f85-4383-94d3-3ec2861232e9}, !- Schedule Type Limits Name
  {c0eb81a1-08d0-41e6-bf40-6bc189753fe7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c0eb81a1-08d0-41e6-bf40-6bc189753fe7}, !- Handle
  {753bf103-779c-4814-9206-2cf2c3fa2edc}, !- Name
  {44dc1156-5f85-4383-94d3-3ec2861232e9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {628f0d57-d253-44ee-acc6-29387293098b}, !- Handle
  {3e99198b-1aa9-4b14-af5b-b5bdc1c12caa}, !- Name
  {44dc1156-5f85-4383-94d3-3ec2861232e9}, !- Schedule Type Limits Name
  {aefe6d31-467c-4ed1-9e05-f5381ebb764e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aefe6d31-467c-4ed1-9e05-f5381ebb764e}, !- Handle
  {42148507-aadf-471b-bbe5-afb981afb5e0}, !- Name
  {44dc1156-5f85-4383-94d3-3ec2861232e9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {16ddc70c-052e-4683-86f0-9037afc093d1}, !- Handle
  {6e1ddb84-4e99-4a82-804e-0a3a66646ec3}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {f1937d8b-3315-47b9-aebd-beab3f31076d}, !- Handle
  NonResBaseElecWaterHeater Setpoint Temp, !- Name
  {44dc1156-5f85-4383-94d3-3ec2861232e9}, !- Schedule Type Limits Name
  {39e46348-b774-411d-81b1-d5dc1d4adef0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {39e46348-b774-411d-81b1-d5dc1d4adef0}, !- Handle
  NonResBaseElecWaterHeater Setpoint Temp Day Schedule, !- Name
  {44dc1156-5f85-4383-94d3-3ec2861232e9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:Node,
  {9f8b34de-2860-4422-bdbd-56263c7e9314}, !- Handle
  NonResBaseElecWaterHeater Supply Outlet Node, !- Name
  {92358bbc-a2c6-49fc-a2d5-53c36039af8f}, !- Inlet Port
  {a5087dfd-8849-4ac9-b677-0649fc0224ec}; !- Outlet Port

OS:Connection,
  {7c978ba8-6a27-4b68-bed1-1c35cd497a41}, !- Handle
  {9a8fa482-7b44-4cd7-bba3-920dadf7c1a0}, !- Source Object
  3,                                      !- Outlet Port
  {6e1ddb84-4e99-4a82-804e-0a3a66646ec3}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {92358bbc-a2c6-49fc-a2d5-53c36039af8f}, !- Handle
  {6e1ddb84-4e99-4a82-804e-0a3a66646ec3}, !- Source Object
  32,                                     !- Outlet Port
  {9f8b34de-2860-4422-bdbd-56263c7e9314}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5087dfd-8849-4ac9-b677-0649fc0224ec}, !- Handle
  {9f8b34de-2860-4422-bdbd-56263c7e9314}, !- Source Object
  3,                                      !- Outlet Port
  {c3addf46-1a1d-4009-bd5e-c7251bbbbd02}, !- Target Object
  3;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {e9e4d9f4-130a-465e-bf7c-a50c66096447}, !- Handle
  NonResBaseElecSHWSystem Pump,           !- Name
  {436eb490-6927-4ffa-99cf-2f51eb93482e}, !- Inlet Node Name
  {1cc40af8-f036-477c-b7b0-9bc8a30ad2d6}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {90830612-8b6d-42b8-b384-00ef7596130f}, !- Handle
  NonResBaseElecSHWSystem Pump Outlet Node, !- Name
  {1cc40af8-f036-477c-b7b0-9bc8a30ad2d6}, !- Inlet Port
  {82e464d2-3d3c-45d8-ad7e-c202ab3b958a}; !- Outlet Port

OS:Connection,
  {436eb490-6927-4ffa-99cf-2f51eb93482e}, !- Handle
  {eb60b496-d9c1-4170-ac4a-95826ab8a224}, !- Source Object
  3,                                      !- Outlet Port
  {e9e4d9f4-130a-465e-bf7c-a50c66096447}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cc40af8-f036-477c-b7b0-9bc8a30ad2d6}, !- Handle
  {e9e4d9f4-130a-465e-bf7c-a50c66096447}, !- Source Object
  3,                                      !- Outlet Port
  {90830612-8b6d-42b8-b384-00ef7596130f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82e464d2-3d3c-45d8-ad7e-c202ab3b958a}, !- Handle
  {90830612-8b6d-42b8-b384-00ef7596130f}, !- Source Object
  3,                                      !- Outlet Port
  {df424b9d-ca4c-4dda-86ec-e0a3282111ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {d1c5f3db-8d54-43a1-b7a8-e1f5510e62de}, !- Handle
  NonResBaseElecSHWSystem Supply Temp Schedule, !- Name
  {44dc1156-5f85-4383-94d3-3ec2861232e9}, !- Schedule Type Limits Name
  {6d96b10d-6eb4-4cfb-9b45-a81844fd738a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6d96b10d-6eb4-4cfb-9b45-a81844fd738a}, !- Handle
  NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule, !- Name
  {44dc1156-5f85-4383-94d3-3ec2861232e9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {43d5f74d-f8cf-4d91-ad60-365483d918d2}, !- Handle
  {b273909a-2125-4ab2-9e1e-0f60a70bec3c}, !- Name
  Temperature,                            !- Control Variable
  {d1c5f3db-8d54-43a1-b7a8-e1f5510e62de}, !- Schedule Name
  {aa927db6-077f-42c3-befc-c1f898bcd029}; !- Setpoint Node or NodeList Name

OS:WaterUse:Connections,
  {7c511baa-fd87-4bd4-a75b-59edf571cf8d}, !- Handle
  Zn 101 Reception Space Water Use Connection, !- Name
  {b363cec8-b46a-489e-8494-032f30fda3ed}, !- Inlet Node Name
  {bb015c8d-c10e-42a5-94ab-d21b997683d3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7d796ec5-aff8-4f65-898f-caa2adc7183d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ea11cf23-386f-4214-b6dc-e65b30873161}, !- Handle
  Zn 101 Reception Space Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  1.0966127637506e-06,                    !- Peak Flow Rate {m3/s}
  {c4562c94-cd22-4a2d-a37a-c6b8a1d5aeff}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {c4562c94-cd22-4a2d-a37a-c6b8a1d5aeff}, !- Handle
  Zn 101 Reception Space Target SHW Temp, !- Name
  ,                                       !- Schedule Type Limits Name
  {1204fa14-2345-4064-b2bd-0ca293fe37ee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1204fa14-2345-4064-b2bd-0ca293fe37ee}, !- Handle
  Zn 101 Reception Space Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {7d796ec5-aff8-4f65-898f-caa2adc7183d}, !- Handle
  Zn 101 Reception Space Water Use Equipment, !- Name
  {ea11cf23-386f-4214-b6dc-e65b30873161}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {3c7bd0e5-2e7d-47e8-9383-d4d69a892a36}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Constant,
  {279808c0-a38a-48ef-ba63-08536b69ddb3}, !- Handle
  Always On Discrete,                     !- Name
  {cf21658f-e5ab-4ecf-86ae-5abdab640e44}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {cf21658f-e5ab-4ecf-86ae-5abdab640e44}, !- Handle
  On Off Limits,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ;                                       !- Unit Type

OS:Node,
  {07168cbe-1f36-4811-970e-a9f2c1fb53b7}, !- Handle
  Zn 101 Reception Space Water Use Connection Outlet Node, !- Name
  {bb015c8d-c10e-42a5-94ab-d21b997683d3}, !- Inlet Port
  {d4602bac-ce48-4460-9378-82ee444af9d3}; !- Outlet Port

OS:Connection,
  {b363cec8-b46a-489e-8494-032f30fda3ed}, !- Handle
  {13e749e9-f8fb-46d2-ae7b-e4df8942131f}, !- Source Object
  3,                                      !- Outlet Port
  {7c511baa-fd87-4bd4-a75b-59edf571cf8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb015c8d-c10e-42a5-94ab-d21b997683d3}, !- Handle
  {7c511baa-fd87-4bd4-a75b-59edf571cf8d}, !- Source Object
  3,                                      !- Outlet Port
  {07168cbe-1f36-4811-970e-a9f2c1fb53b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4602bac-ce48-4460-9378-82ee444af9d3}, !- Handle
  {07168cbe-1f36-4811-970e-a9f2c1fb53b7}, !- Source Object
  3,                                      !- Outlet Port
  {33dd3446-82cb-4abc-a8c0-2782db570945}, !- Target Object
  3;                                      !- Inlet Port

OS:People:Definition,
  {86c8d5c5-50e2-41d3-b26c-7812eedf258e}, !- Handle
  Zn 102 Mail Space People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0215278208334194,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {4cd62c4f-ee5e-4cfb-9d44-3f625b90c0f6}, !- Handle
  Zn 102 Mail Space People,               !- Name
  {86c8d5c5-50e2-41d3-b26c-7812eedf258e}, !- People Definition Name
  {aa96e77d-b698-439d-95f6-03a5bb2db661}, !- Space or SpaceType Name
  {66e71f89-9c8a-479e-8610-350adc2b540c}, !- Number of People Schedule Name
  {e0e3d114-8e0c-4451-8597-d1b108eb51f1}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {e0e3d114-8e0c-4451-8597-d1b108eb51f1}, !- Handle
  Zn 102 Mail Space People Activity Level, !- Name
  {c981c267-c067-4048-ac17-2a41bdfb90c5}, !- Schedule Type Limits Name
  {e4af8774-f3cc-421c-960c-59bb26ea71c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e4af8774-f3cc-421c-960c-59bb26ea71c6}, !- Handle
  Zn 102 Mail Space People Activity Level Default Day, !- Name
  {c981c267-c067-4048-ac17-2a41bdfb90c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {8b231ad1-b3b3-4519-a703-ba5471e90b3a}, !- Handle
  Zn 102 Mail Space Space Infiltration Design Flow Rate 1, !- Name
  {aa96e77d-b698-439d-95f6-03a5bb2db661}, !- Space or SpaceType Name
  {968688b7-b643-4e82-ab8f-0e6cb6bb5893}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {8b352c20-815f-4fec-b04c-51b32fe35f9d}, !- Handle
  Zn 102 Mail Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {2d3edcfb-57ec-4e4e-955a-bc614739904e}, !- Handle
  Zn 102 Mail Space Regulated Lights,     !- Name
  {8b352c20-815f-4fec-b04c-51b32fe35f9d}, !- Lights Definition Name
  {aa96e77d-b698-439d-95f6-03a5bb2db661}, !- Space or SpaceType Name
  {ea397f16-c37a-4522-b379-a599a2d6efdc}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {39799091-4c52-42d1-9e7e-c128ff62035d}, !- Handle
  Zn 102 Mail Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3b41cbb3-3dd1-4828-93b2-2eae78cf6e45}, !- Handle
  Zn 102 Mail Space Recepticle Loads,     !- Name
  {39799091-4c52-42d1-9e7e-c128ff62035d}, !- Electric Equipment Definition Name
  {aa96e77d-b698-439d-95f6-03a5bb2db661}, !- Space or SpaceType Name
  {99d6eaaf-1164-4237-a336-40d951c816d0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {ba433802-8a31-45b1-9be1-49f900fecf17}, !- Handle
  RC000000_F0,                            !- Name
  Floor,                                  !- Surface Type
  {f9ae8f3c-0c78-4748-9442-c7a21c275fa6}, !- Construction Name
  {aa96e77d-b698-439d-95f6-03a5bb2db661}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.40143472, 28.42302672, 0,           !- X,Y,Z Vertex 1 {m}
  -28.04169144, 23.348442, 0,             !- X,Y,Z Vertex 2 {m}
  -33.354264, 21.92493456, 0,             !- X,Y,Z Vertex 3 {m}
  -34.7139768, 26.99951928, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00115011-990f-45d0-887f-9638c4b84f4a}, !- Handle
  RC000000_C1,                            !- Name
  RoofCeiling,                            !- Surface Type
  {1ee03b99-7a1a-495a-98d3-4d99a96d1d37}, !- Construction Name
  {aa96e77d-b698-439d-95f6-03a5bb2db661}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.354264, 21.92493456, 3.048,         !- X,Y,Z Vertex 1 {m}
  -28.04169144, 23.348442, 3.048,         !- X,Y,Z Vertex 2 {m}
  -29.40143472, 28.42302672, 3.048,       !- X,Y,Z Vertex 3 {m}
  -34.7139768, 26.99951928, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8960b484-c0d4-4a58-9a16-b99d5f968eec}, !- Handle
  RC000000_C-W0,                          !- Name
  Skylight,                               !- Sub Surface Type
  {1b026128-0de0-4ba0-810d-15325654508f}, !- Construction Name
  {00115011-990f-45d0-887f-9638c4b84f4a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.3554344, 23.4339384, 3.048,         !- X,Y,Z Vertex 1 {m}
  -30.44193048, 23.946612, 3.048,         !- X,Y,Z Vertex 2 {m}
  -30.9560976, 25.86526704, 3.048,        !- X,Y,Z Vertex 3 {m}
  -32.869632, 25.35259344, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eebffa7a-8f64-4b8a-ab12-301e12b69f2d}, !- Handle
  RC000000_W20,                           !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {aa96e77d-b698-439d-95f6-03a5bb2db661}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d06f5c6-497e-4f3a-94bc-fdcef5aa2581}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.04169144, 23.348442, 3.048,         !- X,Y,Z Vertex 1 {m}
  -28.04169144, 23.348442, 0,             !- X,Y,Z Vertex 2 {m}
  -29.40143472, 28.42302672, 0,           !- X,Y,Z Vertex 3 {m}
  -29.40143472, 28.42302672, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f85118de-4d21-455d-b3e8-c4194d3785b3}, !- Handle
  RC000000_W2-W0,                         !- Name
  Door,                                   !- Sub Surface Type
  {9d56765f-3a1b-4333-afcc-ce644e071058}, !- Construction Name
  {eebffa7a-8f64-4b8a-ab12-301e12b69f2d}, !- Surface Name
  {6bfbba43-3078-4f6d-9d23-ea047eb73921}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.13474688, 23.69563968, 2.772741216, !- X,Y,Z Vertex 1 {m}
  -28.13474688, 23.69563968, 0.1945870632, !- X,Y,Z Vertex 2 {m}
  -29.34148056, 28.19927304, 0.1945870632, !- X,Y,Z Vertex 3 {m}
  -29.34148056, 28.19927304, 2.772741216; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d06f5c6-497e-4f3a-94bc-fdcef5aa2581}, !- Handle
  RC000000_W20 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92efe8db-c091-4bd4-8e11-a8c2548e37c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eebffa7a-8f64-4b8a-ab12-301e12b69f2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.40143472, 28.42302672, 3.048,       !- X,Y,Z Vertex 1 {m}
  -29.40143472, 28.42302672, 0,           !- X,Y,Z Vertex 2 {m}
  -28.04169144, 23.348442, 0,             !- X,Y,Z Vertex 3 {m}
  -28.04169144, 23.348442, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6bfbba43-3078-4f6d-9d23-ea047eb73921}, !- Handle
  RC000000_W2-W0 Reversed,                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {4d06f5c6-497e-4f3a-94bc-fdcef5aa2581}, !- Surface Name
  {f85118de-4d21-455d-b3e8-c4194d3785b3}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.34148056, 28.19927304, 2.772741216, !- X,Y,Z Vertex 1 {m}
  -29.34148056, 28.19927304, 0.1945870632, !- X,Y,Z Vertex 2 {m}
  -28.13474688, 23.69563968, 0.1945870632, !- X,Y,Z Vertex 3 {m}
  -28.13474688, 23.69563968, 2.772741216; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2dd3036-8692-4374-89b8-0f62105656da}, !- Handle
  RC000000_W30,                           !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {aa96e77d-b698-439d-95f6-03a5bb2db661}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3e0d526-1e8c-4e10-a7c0-d03e57978149}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.354264, 21.92493456, 3.048,         !- X,Y,Z Vertex 1 {m}
  -33.354264, 21.92493456, 0,             !- X,Y,Z Vertex 2 {m}
  -28.04169144, 23.348442, 0,             !- X,Y,Z Vertex 3 {m}
  -28.04169144, 23.348442, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {33cdd3f8-8c53-4c0f-995d-e5df3d13c6bc}, !- Handle
  RC000000_W3-W0,                         !- Name
  Door,                                   !- Sub Surface Type
  {9d56765f-3a1b-4333-afcc-ce644e071058}, !- Construction Name
  {e2dd3036-8692-4374-89b8-0f62105656da}, !- Surface Name
  {44d59e1b-a10b-4a22-b8cc-3568ebe2067d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.3164688, 21.93511488, 3.02184816,   !- X,Y,Z Vertex 1 {m}
  -33.3164688, 21.93511488, 0.0530638512, !- X,Y,Z Vertex 2 {m}
  -28.08207744, 23.3376216, 0.0530638512, !- X,Y,Z Vertex 3 {m}
  -28.08207744, 23.3376216, 3.02184816;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3e0d526-1e8c-4e10-a7c0-d03e57978149}, !- Handle
  RC000000_W30 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ba873cc-ce23-4e34-a146-9781cc30d6e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2dd3036-8692-4374-89b8-0f62105656da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.04169144, 23.348442, 3.048,         !- X,Y,Z Vertex 1 {m}
  -28.04169144, 23.348442, 0,             !- X,Y,Z Vertex 2 {m}
  -33.354264, 21.92493456, 0,             !- X,Y,Z Vertex 3 {m}
  -33.354264, 21.92493456, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44d59e1b-a10b-4a22-b8cc-3568ebe2067d}, !- Handle
  RC000000_W3-W0 Reversed,                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {f3e0d526-1e8c-4e10-a7c0-d03e57978149}, !- Surface Name
  {33cdd3f8-8c53-4c0f-995d-e5df3d13c6bc}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.08207744, 23.3376216, 3.02184816,   !- X,Y,Z Vertex 1 {m}
  -28.08207744, 23.3376216, 0.0530638512, !- X,Y,Z Vertex 2 {m}
  -33.3164688, 21.93511488, 0.0530638512, !- X,Y,Z Vertex 3 {m}
  -33.3164688, 21.93511488, 3.02184816;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ba38010-f75d-4535-9467-bdbd999fabcd}, !- Handle
  ST000010_W101 Reversed,                 !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {aa96e77d-b698-439d-95f6-03a5bb2db661}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01ffb596-2c52-429f-a3df-527b85027c7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.7139768, 26.99951928, 3.048,        !- X,Y,Z Vertex 1 {m}
  -34.7139768, 26.99951928, 0,            !- X,Y,Z Vertex 2 {m}
  -33.354264, 21.92493456, 0,             !- X,Y,Z Vertex 3 {m}
  -33.354264, 21.92493456, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {47d3750a-1bd0-4e34-a65b-37a05755bf88}, !- Handle
  ST000010_W10-W101 Reversed,             !- Name
  Door,                                   !- Sub Surface Type
  {9d56765f-3a1b-4333-afcc-ce644e071058}, !- Construction Name
  {5ba38010-f75d-4535-9467-bdbd999fabcd}, !- Surface Name
  {f2fa4b2b-71c8-445d-80bc-eb0fa799c21c}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -34.5631008, 26.43570024, 2.632015056,  !- X,Y,Z Vertex 1 {m}
  -34.5631008, 26.43570024, 0.33645348,   !- X,Y,Z Vertex 2 {m}
  -33.4963008, 22.4550732, 0.33645348,    !- X,Y,Z Vertex 3 {m}
  -33.4963008, 22.4550732, 2.632015056;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01ffb596-2c52-429f-a3df-527b85027c7a}, !- Handle
  ST000010_W101 Reversed Reversed,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aed781b0-d2cf-4536-b6cb-70ad0bb9f29f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ba38010-f75d-4535-9467-bdbd999fabcd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.354264, 21.92493456, 3.048,         !- X,Y,Z Vertex 1 {m}
  -33.354264, 21.92493456, 0,             !- X,Y,Z Vertex 2 {m}
  -34.7139768, 26.99951928, 0,            !- X,Y,Z Vertex 3 {m}
  -34.7139768, 26.99951928, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f2fa4b2b-71c8-445d-80bc-eb0fa799c21c}, !- Handle
  ST000010_W10-W101 Reversed Reversed,    !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {01ffb596-2c52-429f-a3df-527b85027c7a}, !- Surface Name
  {47d3750a-1bd0-4e34-a65b-37a05755bf88}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.4963008, 22.4550732, 2.632015056,   !- X,Y,Z Vertex 1 {m}
  -33.4963008, 22.4550732, 0.33645348,    !- X,Y,Z Vertex 2 {m}
  -34.5631008, 26.43570024, 0.33645348,   !- X,Y,Z Vertex 3 {m}
  -34.5631008, 26.43570024, 2.632015056;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {3211c4fb-6179-462b-af1f-5a8d5df40015}, !- Handle
  Zn 102 Mail Space ShadingGroup,         !- Name
  Space,                                  !- Shading Surface Type
  {aa96e77d-b698-439d-95f6-03a5bb2db661}; !- Space Name

OS:People:Definition,
  {e1e6fb8a-bc41-4d0b-ae6e-68ce2f5fd13f}, !- Handle
  Zn 103 Copy_Print Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0215278208334194,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {057f8242-551a-43ca-b5c0-cedbe1fbd0d8}, !- Handle
  Zn 103 Copy_Print Space People,         !- Name
  {e1e6fb8a-bc41-4d0b-ae6e-68ce2f5fd13f}, !- People Definition Name
  {92efe8db-c091-4bd4-8e11-a8c2548e37c9}, !- Space or SpaceType Name
  {66e71f89-9c8a-479e-8610-350adc2b540c}, !- Number of People Schedule Name
  {62c00584-d312-4378-a1ef-1523445cbc89}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {62c00584-d312-4378-a1ef-1523445cbc89}, !- Handle
  Zn 103 Copy_Print Space People Activity Level, !- Name
  {c981c267-c067-4048-ac17-2a41bdfb90c5}, !- Schedule Type Limits Name
  {8b5d06ad-02df-4e2d-b237-58c1e1a6d71e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b5d06ad-02df-4e2d-b237-58c1e1a6d71e}, !- Handle
  Zn 103 Copy_Print Space People Activity Level Default Day, !- Name
  {c981c267-c067-4048-ac17-2a41bdfb90c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {4b6e98a8-525d-4cec-a7e3-897acc6c5882}, !- Handle
  Zn 103 Copy_Print Space Space Infiltration Design Flow Rate 1, !- Name
  {92efe8db-c091-4bd4-8e11-a8c2548e37c9}, !- Space or SpaceType Name
  {968688b7-b643-4e82-ab8f-0e6cb6bb5893}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {caeb5e38-4b9a-4813-928f-b806d82942c3}, !- Handle
  Zn 103 Copy_Print Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {28f48a35-a8e9-451f-933e-a27f0173c553}, !- Handle
  Zn 103 Copy_Print Space Regulated Lights, !- Name
  {caeb5e38-4b9a-4813-928f-b806d82942c3}, !- Lights Definition Name
  {92efe8db-c091-4bd4-8e11-a8c2548e37c9}, !- Space or SpaceType Name
  {ea397f16-c37a-4522-b379-a599a2d6efdc}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {fe9b2a1a-dd43-4fc0-8cb1-681c03d0f0d5}, !- Handle
  Zn 103 Copy_Print Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d1f594aa-9ffd-4e51-b17b-ed619a006136}, !- Handle
  Zn 103 Copy_Print Space Recepticle Loads, !- Name
  {fe9b2a1a-dd43-4fc0-8cb1-681c03d0f0d5}, !- Electric Equipment Definition Name
  {92efe8db-c091-4bd4-8e11-a8c2548e37c9}, !- Space or SpaceType Name
  {99d6eaaf-1164-4237-a336-40d951c816d0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {5e872dbd-30aa-4edc-bbc3-fdad618a95d8}, !- Handle
  ST000018_F0,                            !- Name
  Floor,                                  !- Surface Type
  {f9ae8f3c-0c78-4748-9442-c7a21c275fa6}, !- Construction Name
  {92efe8db-c091-4bd4-8e11-a8c2548e37c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.69733456, 29.52737808, 0,           !- X,Y,Z Vertex 1 {m}
  -20.69445696, 24.27600936, 0,           !- X,Y,Z Vertex 2 {m}
  -27.78142272, 22.37707488, 0;           !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {1c311bab-04cc-4a58-a4c6-63b4fada52f0}, !- Handle
  ST000018_C1,                            !- Name
  RoofCeiling,                            !- Surface Type
  {1ee03b99-7a1a-495a-98d3-4d99a96d1d37}, !- Construction Name
  {92efe8db-c091-4bd4-8e11-a8c2548e37c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.78142272, 22.37707488, 3.048,       !- X,Y,Z Vertex 1 {m}
  -20.69445696, 24.27600936, 3.048,       !- X,Y,Z Vertex 2 {m}
  -29.69733456, 29.52737808, 3.048;       !- X,Y,Z Vertex 3 {m}

OS:SubSurface,
  {f6ca3b56-0cac-4775-8939-0b671a2c8f0e}, !- Handle
  ST000018_C-W0,                          !- Name
  Skylight,                               !- Sub Surface Type
  {1b026128-0de0-4ba0-810d-15325654508f}, !- Construction Name
  {1c311bab-04cc-4a58-a4c6-63b4fada52f0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.87153376, 23.97142272, 3.048,       !- X,Y,Z Vertex 1 {m}
  -24.94440528, 24.4877844, 3.048,        !- X,Y,Z Vertex 2 {m}
  -25.45875528, 26.40735384, 3.048,       !- X,Y,Z Vertex 3 {m}
  -27.38585328, 25.89099216, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {396bf8da-0dcf-4abe-8884-c9012d47a6c3}, !- Handle
  ST000017_W20 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {92efe8db-c091-4bd4-8e11-a8c2548e37c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d33b94a-ef9d-440e-8d81-f0cb46d294a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.69445696, 24.27600936, 3.048,       !- X,Y,Z Vertex 1 {m}
  -20.69445696, 24.27600936, 0,           !- X,Y,Z Vertex 2 {m}
  -29.69733456, 29.52737808, 0,           !- X,Y,Z Vertex 3 {m}
  -29.69733456, 29.52737808, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e14acc2a-3723-4576-9bae-7eb3a1a4a5af}, !- Handle
  ST000017_W2-W1 Reversed,                !- Name
  Door,                                   !- Sub Surface Type
  {9d56765f-3a1b-4333-afcc-ce644e071058}, !- Construction Name
  {396bf8da-0dcf-4abe-8884-c9012d47a6c3}, !- Surface Name
  {a1c5d63b-388c-488d-b047-bc1686e90293}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.93110368, 24.41405328, 2.758324176, !- X,Y,Z Vertex 1 {m}
  -20.93110368, 24.41405328, 0.1505968032, !- X,Y,Z Vertex 2 {m}
  -29.46468072, 29.3915592, 0.1505968032, !- X,Y,Z Vertex 3 {m}
  -29.46468072, 29.3915592, 2.758324176;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d33b94a-ef9d-440e-8d81-f0cb46d294a1}, !- Handle
  ST000017_W20 Reversed Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bc800bc-b948-47ed-94f1-80bcd4a8e814}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {396bf8da-0dcf-4abe-8884-c9012d47a6c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.69733456, 29.52737808, 3.048,       !- X,Y,Z Vertex 1 {m}
  -29.69733456, 29.52737808, 0,           !- X,Y,Z Vertex 2 {m}
  -20.69445696, 24.27600936, 0,           !- X,Y,Z Vertex 3 {m}
  -20.69445696, 24.27600936, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a1c5d63b-388c-488d-b047-bc1686e90293}, !- Handle
  ST000017_W2-W1 Reversed Reversed,       !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {7d33b94a-ef9d-440e-8d81-f0cb46d294a1}, !- Surface Name
  {e14acc2a-3723-4576-9bae-7eb3a1a4a5af}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.46468072, 29.3915592, 2.758324176,  !- X,Y,Z Vertex 1 {m}
  -29.46468072, 29.3915592, 0.1505968032, !- X,Y,Z Vertex 2 {m}
  -20.93110368, 24.41405328, 0.1505968032, !- X,Y,Z Vertex 3 {m}
  -20.93110368, 24.41405328, 2.758324176; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fe67241-4ff7-4a72-8809-229d763dde6c}, !- Handle
  ST000018_W20,                           !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {92efe8db-c091-4bd4-8e11-a8c2548e37c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a778efc-595b-4f6c-8a6b-6fd54874e5b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.78142272, 22.37707488, 3.048,       !- X,Y,Z Vertex 1 {m}
  -27.78142272, 22.37707488, 0,           !- X,Y,Z Vertex 2 {m}
  -20.69445696, 24.27600936, 0,           !- X,Y,Z Vertex 3 {m}
  -20.69445696, 24.27600936, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f439bdf0-6f9f-455e-a289-67ada20de1ae}, !- Handle
  ST000018_W2-W0,                         !- Name
  Door,                                   !- Sub Surface Type
  {9d56765f-3a1b-4333-afcc-ce644e071058}, !- Construction Name
  {0fe67241-4ff7-4a72-8809-229d763dde6c}, !- Surface Name
  {0b3b0e14-141b-45a5-8ed4-1ab704d118fb}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.730704, 22.39063848, 2.957495736,   !- X,Y,Z Vertex 1 {m}
  -27.730704, 22.39063848, 0.049709832,   !- X,Y,Z Vertex 2 {m}
  -20.75934888, 24.25860528, 0.049709832, !- X,Y,Z Vertex 3 {m}
  -20.75934888, 24.25860528, 2.957495736; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a778efc-595b-4f6c-8a6b-6fd54874e5b6}, !- Handle
  ST000018_W20 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ba873cc-ce23-4e34-a146-9781cc30d6e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fe67241-4ff7-4a72-8809-229d763dde6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.69445696, 24.27600936, 3.048,       !- X,Y,Z Vertex 1 {m}
  -20.69445696, 24.27600936, 0,           !- X,Y,Z Vertex 2 {m}
  -27.78142272, 22.37707488, 0,           !- X,Y,Z Vertex 3 {m}
  -27.78142272, 22.37707488, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b3b0e14-141b-45a5-8ed4-1ab704d118fb}, !- Handle
  ST000018_W2-W0 Reversed,                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {8a778efc-595b-4f6c-8a6b-6fd54874e5b6}, !- Surface Name
  {f439bdf0-6f9f-455e-a289-67ada20de1ae}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.75934888, 24.25860528, 2.957495736, !- X,Y,Z Vertex 1 {m}
  -20.75934888, 24.25860528, 0.049709832, !- X,Y,Z Vertex 2 {m}
  -27.730704, 22.39063848, 0.049709832,   !- X,Y,Z Vertex 3 {m}
  -27.730704, 22.39063848, 2.957495736;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85e1ab4e-f21a-47d6-8fe8-2a7903539b8c}, !- Handle
  ST000018_W30,                           !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {92efe8db-c091-4bd4-8e11-a8c2548e37c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ed48469-012f-4ffa-97bd-35c958392019}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.04169144, 23.348442, 3.048,         !- X,Y,Z Vertex 1 {m}
  -28.04169144, 23.348442, 0,             !- X,Y,Z Vertex 2 {m}
  -27.78142272, 22.37707488, 0,           !- X,Y,Z Vertex 3 {m}
  -27.78142272, 22.37707488, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ed48469-012f-4ffa-97bd-35c958392019}, !- Handle
  ST000018_W30 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ba873cc-ce23-4e34-a146-9781cc30d6e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85e1ab4e-f21a-47d6-8fe8-2a7903539b8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.78142272, 22.37707488, 3.048,       !- X,Y,Z Vertex 1 {m}
  -27.78142272, 22.37707488, 0,           !- X,Y,Z Vertex 2 {m}
  -28.04169144, 23.348442, 0,             !- X,Y,Z Vertex 3 {m}
  -28.04169144, 23.348442, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {bc0cfa5b-6490-49db-82f5-e7b3c6c80e1c}, !- Handle
  Zn 103 Copy_Print Space ShadingGroup,   !- Name
  Space,                                  !- Shading Surface Type
  {92efe8db-c091-4bd4-8e11-a8c2548e37c9}; !- Space Name

OS:People:Definition,
  {955712d2-326d-4c59-823d-33a0460db723}, !- Handle
  Zn 104 Corridor Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {6ce7db23-2cb3-47e7-8d46-29e4e38e0620}, !- Handle
  Zn 104 Corridor Space People,           !- Name
  {955712d2-326d-4c59-823d-33a0460db723}, !- People Definition Name
  {0bc800bc-b948-47ed-94f1-80bcd4a8e814}, !- Space or SpaceType Name
  {66e71f89-9c8a-479e-8610-350adc2b540c}, !- Number of People Schedule Name
  {e5d5b0e1-40bf-4efd-958e-42de75f680c5}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {e5d5b0e1-40bf-4efd-958e-42de75f680c5}, !- Handle
  Zn 104 Corridor Space People Activity Level, !- Name
  {c981c267-c067-4048-ac17-2a41bdfb90c5}, !- Schedule Type Limits Name
  {e6a69d8d-ef65-485c-9d4b-07f734418207}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e6a69d8d-ef65-485c-9d4b-07f734418207}, !- Handle
  Zn 104 Corridor Space People Activity Level Default Day, !- Name
  {c981c267-c067-4048-ac17-2a41bdfb90c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {074e343c-96ab-4441-a9a5-24f761ab382a}, !- Handle
  Zn 104 Corridor Space Space Infiltration Design Flow Rate 1, !- Name
  {0bc800bc-b948-47ed-94f1-80bcd4a8e814}, !- Space or SpaceType Name
  {968688b7-b643-4e82-ab8f-0e6cb6bb5893}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {34c483ae-44f8-4509-9512-a89c55b1a579}, !- Handle
  Zn 104 Corridor Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e90a1a44-ee90-4b29-83cb-8c2bd2187600}, !- Handle
  Zn 104 Corridor Space Regulated Lights, !- Name
  {34c483ae-44f8-4509-9512-a89c55b1a579}, !- Lights Definition Name
  {0bc800bc-b948-47ed-94f1-80bcd4a8e814}, !- Space or SpaceType Name
  {ea397f16-c37a-4522-b379-a599a2d6efdc}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {caa6f995-bd02-4e95-97de-9fadcab684d6}, !- Handle
  ST000017_F5,                            !- Name
  Floor,                                  !- Surface Type
  {f9ae8f3c-0c78-4748-9442-c7a21c275fa6}, !- Construction Name
  {0bc800bc-b948-47ed-94f1-80bcd4a8e814}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.7457856, 33.4399128, 0,             !- X,Y,Z Vertex 1 {m}
  -27.69004368, 31.6105032, 0,            !- X,Y,Z Vertex 2 {m}
  -20.4694536, 27.42922632, 0,            !- X,Y,Z Vertex 3 {m}
  -19.53179736, 29.03101128, 0,           !- X,Y,Z Vertex 4 {m}
  -17.80629408, 22.59137976, 0,           !- X,Y,Z Vertex 5 {m}
  -29.69733456, 29.52737808, 0;           !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {b38cef17-7966-4ef6-81ad-25b04cf81ccb}, !- Handle
  ST000017_C6,                            !- Name
  RoofCeiling,                            !- Surface Type
  {1ee03b99-7a1a-495a-98d3-4d99a96d1d37}, !- Construction Name
  {0bc800bc-b948-47ed-94f1-80bcd4a8e814}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.80629408, 22.59137976, 3.048,       !- X,Y,Z Vertex 1 {m}
  -19.53179736, 29.03101128, 3.048,       !- X,Y,Z Vertex 2 {m}
  -20.4694536, 27.42922632, 3.048,        !- X,Y,Z Vertex 3 {m}
  -27.69004368, 31.6105032, 3.048,        !- X,Y,Z Vertex 4 {m}
  -30.7457856, 33.4399128, 3.048,         !- X,Y,Z Vertex 5 {m}
  -29.69733456, 29.52737808, 3.048;       !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {19ee52cc-639a-4fc8-ac91-c983179ca916}, !- Handle
  ST000012_W50 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {0bc800bc-b948-47ed-94f1-80bcd4a8e814}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a10b05f-2e17-48ca-9471-2d1b76d4a176}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.53179736, 29.03101128, 3.048,       !- X,Y,Z Vertex 1 {m}
  -19.53179736, 29.03101128, 0,           !- X,Y,Z Vertex 2 {m}
  -20.4694536, 27.42922632, 0,            !- X,Y,Z Vertex 3 {m}
  -20.4694536, 27.42922632, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a10b05f-2e17-48ca-9471-2d1b76d4a176}, !- Handle
  ST000012_W50 Reversed Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {578a170c-f5c2-49e6-a0c1-36387acd6577}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19ee52cc-639a-4fc8-ac91-c983179ca916}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.4694536, 27.42922632, 3.048,        !- X,Y,Z Vertex 1 {m}
  -20.4694536, 27.42922632, 0,            !- X,Y,Z Vertex 2 {m}
  -19.53179736, 29.03101128, 0,           !- X,Y,Z Vertex 3 {m}
  -19.53179736, 29.03101128, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f46d5e4e-8994-44ad-bdee-6aefe41dfbdc}, !- Handle
  ST000012_W60 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {0bc800bc-b948-47ed-94f1-80bcd4a8e814}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5369d4f0-b035-4521-9a6d-2ca837981ab4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.4694536, 27.42922632, 3.048,        !- X,Y,Z Vertex 1 {m}
  -20.4694536, 27.42922632, 0,            !- X,Y,Z Vertex 2 {m}
  -27.69004368, 31.6105032, 0,            !- X,Y,Z Vertex 3 {m}
  -27.69004368, 31.6105032, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5369d4f0-b035-4521-9a6d-2ca837981ab4}, !- Handle
  ST000012_W60 Reversed Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {578a170c-f5c2-49e6-a0c1-36387acd6577}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f46d5e4e-8994-44ad-bdee-6aefe41dfbdc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.69004368, 31.6105032, 3.048,        !- X,Y,Z Vertex 1 {m}
  -27.69004368, 31.6105032, 0,            !- X,Y,Z Vertex 2 {m}
  -20.4694536, 27.42922632, 0,            !- X,Y,Z Vertex 3 {m}
  -20.4694536, 27.42922632, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ba7550e-fdc6-4e9a-85e9-05de704342cc}, !- Handle
  ST000013_W30 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {0bc800bc-b948-47ed-94f1-80bcd4a8e814}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b45981a7-959c-49c1-8f08-1b5bafacf8e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.69004368, 31.6105032, 3.048,        !- X,Y,Z Vertex 1 {m}
  -27.69004368, 31.6105032, 0,            !- X,Y,Z Vertex 2 {m}
  -30.7457856, 33.4399128, 0,             !- X,Y,Z Vertex 3 {m}
  -30.7457856, 33.4399128, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b45981a7-959c-49c1-8f08-1b5bafacf8e0}, !- Handle
  ST000013_W30 Reversed Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6e483ca-2f56-4ec6-8e3a-e7e6b0ea77c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ba7550e-fdc6-4e9a-85e9-05de704342cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.7457856, 33.4399128, 3.048,         !- X,Y,Z Vertex 1 {m}
  -30.7457856, 33.4399128, 0,             !- X,Y,Z Vertex 2 {m}
  -27.69004368, 31.6105032, 0,            !- X,Y,Z Vertex 3 {m}
  -27.69004368, 31.6105032, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f507ab3-d659-456a-94e0-2f7ccad79f04}, !- Handle
  ST000017_W10,                           !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {0bc800bc-b948-47ed-94f1-80bcd4a8e814}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {241a786c-b5da-43c0-bc2d-fc2e2cb60388}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.80629408, 22.59137976, 3.048,       !- X,Y,Z Vertex 1 {m}
  -17.80629408, 22.59137976, 0,           !- X,Y,Z Vertex 2 {m}
  -19.53179736, 29.03101128, 0,           !- X,Y,Z Vertex 3 {m}
  -19.53179736, 29.03101128, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {20b2911d-0aef-4dab-8a5d-26624aea7259}, !- Handle
  ST000017_W1-W0,                         !- Name
  Door,                                   !- Sub Surface Type
  {9d56765f-3a1b-4333-afcc-ce644e071058}, !- Construction Name
  {5f507ab3-d659-456a-94e0-2f7ccad79f04}, !- Surface Name
  {68471016-d0e3-4b40-9d6e-7632165692ac}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.87889744, 22.86231648, 2.868064368, !- X,Y,Z Vertex 1 {m}
  -17.87889744, 22.86231648, 0.1636260888, !- X,Y,Z Vertex 2 {m}
  -19.46797224, 28.79284056, 0.1636260888, !- X,Y,Z Vertex 3 {m}
  -19.46797224, 28.79284056, 2.868064368; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {241a786c-b5da-43c0-bc2d-fc2e2cb60388}, !- Handle
  ST000017_W10 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {343358de-779c-4be0-b0da-f44954915725}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f507ab3-d659-456a-94e0-2f7ccad79f04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.53179736, 29.03101128, 3.048,       !- X,Y,Z Vertex 1 {m}
  -19.53179736, 29.03101128, 0,           !- X,Y,Z Vertex 2 {m}
  -17.80629408, 22.59137976, 0,           !- X,Y,Z Vertex 3 {m}
  -17.80629408, 22.59137976, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {68471016-d0e3-4b40-9d6e-7632165692ac}, !- Handle
  ST000017_W1-W0 Reversed,                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {241a786c-b5da-43c0-bc2d-fc2e2cb60388}, !- Surface Name
  {20b2911d-0aef-4dab-8a5d-26624aea7259}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -19.46797224, 28.79284056, 2.868064368, !- X,Y,Z Vertex 1 {m}
  -19.46797224, 28.79284056, 0.1636260888, !- X,Y,Z Vertex 2 {m}
  -17.87889744, 22.86231648, 0.1636260888, !- X,Y,Z Vertex 3 {m}
  -17.87889744, 22.86231648, 2.868064368; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb509832-109c-42bd-92b8-a721637b37b5}, !- Handle
  ST000017_W21,                           !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {0bc800bc-b948-47ed-94f1-80bcd4a8e814}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {922ccfee-4ef2-4d4a-9e1f-0c9563223870}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.69445696, 24.27600936, 3.048,       !- X,Y,Z Vertex 1 {m}
  -20.69445696, 24.27600936, 0,           !- X,Y,Z Vertex 2 {m}
  -17.80629408, 22.59137976, 0,           !- X,Y,Z Vertex 3 {m}
  -17.80629408, 22.59137976, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7bc3a2c-2760-4a54-b7cd-caeef531436b}, !- Handle
  ST000017_W2-W100,                       !- Name
  Door,                                   !- Sub Surface Type
  {9d56765f-3a1b-4333-afcc-ce644e071058}, !- Construction Name
  {cb509832-109c-42bd-92b8-a721637b37b5}, !- Surface Name
  {6bc2f0af-643c-4105-97ae-22a9d2949f0b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.66626296, 24.25958064, 2.999805024, !- X,Y,Z Vertex 1 {m}
  -20.66626296, 24.25958064, 0.0275621496, !- X,Y,Z Vertex 2 {m}
  -17.8404012, 22.6112832, 0.0275621496,  !- X,Y,Z Vertex 3 {m}
  -17.8404012, 22.6112832, 2.999805024;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {922ccfee-4ef2-4d4a-9e1f-0c9563223870}, !- Handle
  ST000017_W21 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ba873cc-ce23-4e34-a146-9781cc30d6e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb509832-109c-42bd-92b8-a721637b37b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.80629408, 22.59137976, 3.048,       !- X,Y,Z Vertex 1 {m}
  -17.80629408, 22.59137976, 0,           !- X,Y,Z Vertex 2 {m}
  -20.69445696, 24.27600936, 0,           !- X,Y,Z Vertex 3 {m}
  -20.69445696, 24.27600936, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6bc2f0af-643c-4105-97ae-22a9d2949f0b}, !- Handle
  ST000017_W2-W100 Reversed,              !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {922ccfee-4ef2-4d4a-9e1f-0c9563223870}, !- Surface Name
  {c7bc3a2c-2760-4a54-b7cd-caeef531436b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.8404012, 22.6112832, 2.999805024,   !- X,Y,Z Vertex 1 {m}
  -17.8404012, 22.6112832, 0.0275621496,  !- X,Y,Z Vertex 2 {m}
  -20.66626296, 24.25958064, 0.0275621496, !- X,Y,Z Vertex 3 {m}
  -20.66626296, 24.25958064, 2.999805024; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {9806638d-2ae3-41b5-b925-6542b3505f24}, !- Handle
  Zn 104 Corridor Space ShadingGroup,     !- Name
  Space,                                  !- Shading Surface Type
  {0bc800bc-b948-47ed-94f1-80bcd4a8e814}; !- Space Name

OS:People:Definition,
  {0303f1e0-4bcd-4712-a0c5-e651c375962f}, !- Handle
  Zn 105 Phone Space People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {8e49ae61-4888-45b2-8a3a-e40dc2e54683}, !- Handle
  Zn 105 Phone Space People,              !- Name
  {0303f1e0-4bcd-4712-a0c5-e651c375962f}, !- People Definition Name
  {d6e483ca-2f56-4ec6-8e3a-e7e6b0ea77c1}, !- Space or SpaceType Name
  {66e71f89-9c8a-479e-8610-350adc2b540c}, !- Number of People Schedule Name
  {f8b0025a-51f6-4d96-9164-3e4ce8121529}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {f8b0025a-51f6-4d96-9164-3e4ce8121529}, !- Handle
  Zn 105 Phone Space People Activity Level, !- Name
  {c981c267-c067-4048-ac17-2a41bdfb90c5}, !- Schedule Type Limits Name
  {563e52d5-c87f-469f-861d-d79fd18ad3ad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {563e52d5-c87f-469f-861d-d79fd18ad3ad}, !- Handle
  Zn 105 Phone Space People Activity Level Default Day, !- Name
  {c981c267-c067-4048-ac17-2a41bdfb90c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {ffda7d89-861d-49d8-8f88-92d0f8b9d064}, !- Handle
  Zn 105 Phone Space Space Infiltration Design Flow Rate 1, !- Name
  {d6e483ca-2f56-4ec6-8e3a-e7e6b0ea77c1}, !- Space or SpaceType Name
  {968688b7-b643-4e82-ab8f-0e6cb6bb5893}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {6fcbcbff-af77-4d60-bb3a-6b574acd7b80}, !- Handle
  Zn 105 Phone Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {ca479ae2-f238-4b4a-b433-e6984639019c}, !- Handle
  Zn 105 Phone Space Regulated Lights,    !- Name
  {6fcbcbff-af77-4d60-bb3a-6b574acd7b80}, !- Lights Definition Name
  {d6e483ca-2f56-4ec6-8e3a-e7e6b0ea77c1}, !- Space or SpaceType Name
  {ea397f16-c37a-4522-b379-a599a2d6efdc}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2191387d-1b18-468d-8061-ed87593ed62d}, !- Handle
  Zn 105 Phone Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501291,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {fd74d8c4-e4fb-46d9-819e-28f943c3eb87}, !- Handle
  Zn 105 Phone Space Recepticle Loads,    !- Name
  {2191387d-1b18-468d-8061-ed87593ed62d}, !- Electric Equipment Definition Name
  {d6e483ca-2f56-4ec6-8e3a-e7e6b0ea77c1}, !- Space or SpaceType Name
  {99d6eaaf-1164-4237-a336-40d951c816d0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {1fd496dc-3902-4ea9-ad66-589ef4e18df9}, !- Handle
  ST000013_W-10,                          !- Name
  Wall,                                   !- Surface Type
  {0e339d6c-134c-4aea-9504-d37c251f3479}, !- Construction Name
  {d6e483ca-2f56-4ec6-8e3a-e7e6b0ea77c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.98448648, 35.7472488, 3.048,        !- X,Y,Z Vertex 1 {m}
  -24.98448648, 35.7472488, 0,            !- X,Y,Z Vertex 2 {m}
  -30.9365904, 34.1522304, 0,             !- X,Y,Z Vertex 3 {m}
  -30.9365904, 34.1522304, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {caec9ad1-99f0-4e70-bced-52d7a90f37e8}, !- Handle
  ST000013_W-1-W0,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a15f0e44-c72e-4cf6-8aa3-79b4424ea24f}, !- Construction Name
  {1fd496dc-3902-4ea9-ad66-589ef4e18df9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -24.98448648, 35.7472488, 2.68224,      !- X,Y,Z Vertex 1 {m}
  -24.98448648, 35.7472488, 0.9144,       !- X,Y,Z Vertex 2 {m}
  -25.1839476, 35.693604, 0.9144,         !- X,Y,Z Vertex 3 {m}
  -25.1839476, 35.693604, 2.68224;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6f2ef8d5-3c56-4ec2-b061-5a0ec5463d53}, !- Handle
  ST000013_W-1-W1,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a15f0e44-c72e-4cf6-8aa3-79b4424ea24f}, !- Construction Name
  {1fd496dc-3902-4ea9-ad66-589ef4e18df9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.62557232, 35.5753416, 2.68224,      !- X,Y,Z Vertex 1 {m}
  -25.62557232, 35.5753416, 0.9144,       !- X,Y,Z Vertex 2 {m}
  -26.50882176, 35.3388168, 0.9144,       !- X,Y,Z Vertex 3 {m}
  -26.50882176, 35.3388168, 2.68224;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7aecfca-c281-4452-9d19-169ec10843c5}, !- Handle
  ST000013_W-1-W2,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a15f0e44-c72e-4cf6-8aa3-79b4424ea24f}, !- Construction Name
  {1fd496dc-3902-4ea9-ad66-589ef4e18df9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.80322808, 35.2598736, 2.68224,      !- X,Y,Z Vertex 1 {m}
  -26.80322808, 35.2598736, 0.9144,       !- X,Y,Z Vertex 2 {m}
  -27.68647752, 35.0233488, 0.9144,       !- X,Y,Z Vertex 3 {m}
  -27.68647752, 35.0233488, 2.68224;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4aebb02e-fb1c-4c0a-9cb1-c7d910049b7d}, !- Handle
  ST000013_W-1-W3,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a15f0e44-c72e-4cf6-8aa3-79b4424ea24f}, !- Construction Name
  {1fd496dc-3902-4ea9-ad66-589ef4e18df9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.98088384, 34.9444056, 2.68224,      !- X,Y,Z Vertex 1 {m}
  -27.98088384, 34.9444056, 0,            !- X,Y,Z Vertex 2 {m}
  -30.9365904, 34.1522304, 0,             !- X,Y,Z Vertex 3 {m}
  -30.9365904, 34.1522304, 2.68224;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2389271d-6c40-4a60-873c-70c84b6cae79}, !- Handle
  ST000013_F1,                            !- Name
  Floor,                                  !- Surface Type
  {f9ae8f3c-0c78-4748-9442-c7a21c275fa6}, !- Construction Name
  {d6e483ca-2f56-4ec6-8e3a-e7e6b0ea77c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.98448648, 35.7472488, 0,            !- X,Y,Z Vertex 1 {m}
  -27.69004368, 31.6105032, 0,            !- X,Y,Z Vertex 2 {m}
  -30.7457856, 33.4399128, 0,             !- X,Y,Z Vertex 3 {m}
  -30.9365904, 34.1522304, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed8ecd82-ee62-4f1e-9665-689de16ef039}, !- Handle
  ST000013_C2,                            !- Name
  RoofCeiling,                            !- Surface Type
  {1ee03b99-7a1a-495a-98d3-4d99a96d1d37}, !- Construction Name
  {d6e483ca-2f56-4ec6-8e3a-e7e6b0ea77c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.69004368, 31.6105032, 3.048,        !- X,Y,Z Vertex 1 {m}
  -24.98448648, 35.7472488, 3.048,        !- X,Y,Z Vertex 2 {m}
  -30.9365904, 34.1522304, 3.048,         !- X,Y,Z Vertex 3 {m}
  -30.7457856, 33.4399128, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e54b8330-d017-40a4-9e96-e63d772e3577}, !- Handle
  ST000013_W40,                           !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {d6e483ca-2f56-4ec6-8e3a-e7e6b0ea77c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52ae25c1-38c1-4d1f-b1c0-8660214ba68d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.69004368, 31.6105032, 3.048,        !- X,Y,Z Vertex 1 {m}
  -27.69004368, 31.6105032, 0,            !- X,Y,Z Vertex 2 {m}
  -24.98448648, 35.7472488, 0,            !- X,Y,Z Vertex 3 {m}
  -24.98448648, 35.7472488, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52ae25c1-38c1-4d1f-b1c0-8660214ba68d}, !- Handle
  ST000013_W40 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {578a170c-f5c2-49e6-a0c1-36387acd6577}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e54b8330-d017-40a4-9e96-e63d772e3577}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.98448648, 35.7472488, 3.048,        !- X,Y,Z Vertex 1 {m}
  -24.98448648, 35.7472488, 0,            !- X,Y,Z Vertex 2 {m}
  -27.69004368, 31.6105032, 0,            !- X,Y,Z Vertex 3 {m}
  -27.69004368, 31.6105032, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {8d3db246-9230-40f7-980e-b61a203d3c95}, !- Handle
  Zn 105 Phone Space ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {d6e483ca-2f56-4ec6-8e3a-e7e6b0ea77c1}; !- Space Name

OS:WaterUse:Connections,
  {e322eecf-a183-4b29-9d23-a285a6a61b8d}, !- Handle
  Zn 105 Phone Space Water Use Connection, !- Name
  {fa5a8711-4a02-4f6a-94bb-dfece10cc627}, !- Inlet Node Name
  {d75d68cd-d333-4946-989e-7b278f8bc3e4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {47c6a536-951e-4236-a6a6-e9e3e3e285f7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c315c60b-6a72-44a2-9631-f1e34f7baea3}, !- Handle
  Zn 105 Phone Space Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  1.12735871946262e-07,                   !- Peak Flow Rate {m3/s}
  {c65af992-cfa4-4533-826b-169313269e75}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {c65af992-cfa4-4533-826b-169313269e75}, !- Handle
  Zn 105 Phone Space Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  {2d935580-4dac-4f23-af4d-c7eb55c326f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d935580-4dac-4f23-af4d-c7eb55c326f8}, !- Handle
  Zn 105 Phone Space Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {47c6a536-951e-4236-a6a6-e9e3e3e285f7}, !- Handle
  Zn 105 Phone Space Water Use Equipment, !- Name
  {c315c60b-6a72-44a2-9631-f1e34f7baea3}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {3c7bd0e5-2e7d-47e8-9383-d4d69a892a36}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e4f7aff9-e915-4234-88d5-64bff47f7d76}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 2, !- Name
  {846d8783-09c7-4e93-b306-84660275167c}, !- Inlet Port
  {fa5a8711-4a02-4f6a-94bb-dfece10cc627}; !- Outlet Port

OS:Connection,
  {846d8783-09c7-4e93-b306-84660275167c}, !- Handle
  {98b2441a-19df-4881-bef8-3b73119ced56}, !- Source Object
  4,                                      !- Outlet Port
  {e4f7aff9-e915-4234-88d5-64bff47f7d76}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb4a1cc6-d052-49d9-a61f-338e4885f08a}, !- Handle
  Zn 105 Phone Space Water Use Connection Outlet Node, !- Name
  {d75d68cd-d333-4946-989e-7b278f8bc3e4}, !- Inlet Port
  {933822d8-0dd0-4f1c-bf15-7888bf8c2a64}; !- Outlet Port

OS:Connection,
  {fa5a8711-4a02-4f6a-94bb-dfece10cc627}, !- Handle
  {e4f7aff9-e915-4234-88d5-64bff47f7d76}, !- Source Object
  3,                                      !- Outlet Port
  {e322eecf-a183-4b29-9d23-a285a6a61b8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d75d68cd-d333-4946-989e-7b278f8bc3e4}, !- Handle
  {e322eecf-a183-4b29-9d23-a285a6a61b8d}, !- Source Object
  3,                                      !- Outlet Port
  {cb4a1cc6-d052-49d9-a61f-338e4885f08a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {933822d8-0dd0-4f1c-bf15-7888bf8c2a64}, !- Handle
  {cb4a1cc6-d052-49d9-a61f-338e4885f08a}, !- Source Object
  3,                                      !- Outlet Port
  {33dd3446-82cb-4abc-a8c0-2782db570945}, !- Target Object
  4;                                      !- Inlet Port

OS:People:Definition,
  {84a3213d-dbca-46b3-8af4-5741c20841e9}, !- Handle
  Zn 106 Conference Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.355209043751421,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {08dc5cf2-7e5a-4af1-802c-89e6a36fe4a6}, !- Handle
  Zn 106 Conference Space People,         !- Name
  {84a3213d-dbca-46b3-8af4-5741c20841e9}, !- People Definition Name
  {578a170c-f5c2-49e6-a0c1-36387acd6577}, !- Space or SpaceType Name
  {66e71f89-9c8a-479e-8610-350adc2b540c}, !- Number of People Schedule Name
  {e0629bba-dabc-4fbd-8f70-66d7783d0df5}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {e0629bba-dabc-4fbd-8f70-66d7783d0df5}, !- Handle
  Zn 106 Conference Space People Activity Level, !- Name
  {c981c267-c067-4048-ac17-2a41bdfb90c5}, !- Schedule Type Limits Name
  {9996a2e6-9913-4421-b346-c0aec9564a2f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9996a2e6-9913-4421-b346-c0aec9564a2f}, !- Handle
  Zn 106 Conference Space People Activity Level Default Day, !- Name
  {c981c267-c067-4048-ac17-2a41bdfb90c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {a57b4969-2614-4d3e-b46c-a58b4bb473d9}, !- Handle
  Zn 106 Conference Space Space Infiltration Design Flow Rate 1, !- Name
  {578a170c-f5c2-49e6-a0c1-36387acd6577}, !- Space or SpaceType Name
  {968688b7-b643-4e82-ab8f-0e6cb6bb5893}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {ce62e2b6-d4af-4dad-8656-4055999db9e3}, !- Handle
  Zn 106 Conference Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.07293281253227,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {4e0f27a1-6903-49aa-a13c-252bbdd0db08}, !- Handle
  Zn 106 Conference Space Regulated Lights, !- Name
  {ce62e2b6-d4af-4dad-8656-4055999db9e3}, !- Lights Definition Name
  {578a170c-f5c2-49e6-a0c1-36387acd6577}, !- Space or SpaceType Name
  {ea397f16-c37a-4522-b379-a599a2d6efdc}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1a872d96-a0cd-47c3-8632-6f7fa07903ab}, !- Handle
  Zn 106 Conference Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {87c0036a-9224-4042-a1c0-8da3cb045ce8}, !- Handle
  Zn 106 Conference Space Recepticle Loads, !- Name
  {1a872d96-a0cd-47c3-8632-6f7fa07903ab}, !- Electric Equipment Definition Name
  {578a170c-f5c2-49e6-a0c1-36387acd6577}, !- Space or SpaceType Name
  {99d6eaaf-1164-4237-a336-40d951c816d0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {7de3c51f-4404-4dab-aee5-4229341abb73}, !- Handle
  ST000012_W-10,                          !- Name
  Wall,                                   !- Surface Type
  {0e339d6c-134c-4aea-9504-d37c251f3479}, !- Construction Name
  {578a170c-f5c2-49e6-a0c1-36387acd6577}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.07147008, 31.5251592, 3.048,        !- X,Y,Z Vertex 1 {m}
  -18.07147008, 31.5251592, 0,            !- X,Y,Z Vertex 2 {m}
  -18.40675008, 32.7763632, 0,            !- X,Y,Z Vertex 3 {m}
  -18.40675008, 32.7763632, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {919403d6-7c5d-445a-9da7-ae6c10dd431f}, !- Handle
  ST000012_W01,                           !- Name
  Wall,                                   !- Surface Type
  {0e339d6c-134c-4aea-9504-d37c251f3479}, !- Construction Name
  {578a170c-f5c2-49e6-a0c1-36387acd6577}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.40675008, 32.7763632, 3.048,        !- X,Y,Z Vertex 1 {m}
  -18.40675008, 32.7763632, 0,            !- X,Y,Z Vertex 2 {m}
  -24.15347976, 35.9697528, 0,            !- X,Y,Z Vertex 3 {m}
  -24.15347976, 35.9697528, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2fd48a28-ac6e-4818-8861-e57f977881dc}, !- Handle
  ST000012_W0-W0,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a15f0e44-c72e-4cf6-8aa3-79b4424ea24f}, !- Construction Name
  {919403d6-7c5d-445a-9da7-ae6c10dd431f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -19.44816024, 33.3551784, 2.68224,      !- X,Y,Z Vertex 1 {m}
  -19.44816024, 33.3551784, 0.9144,       !- X,Y,Z Vertex 2 {m}
  -20.51389344, 33.9474048, 0.9144,       !- X,Y,Z Vertex 3 {m}
  -20.51389344, 33.9474048, 2.68224;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c658c304-c80f-4bce-9244-21590b0b7114}, !- Handle
  ST000012_W0-W1,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a15f0e44-c72e-4cf6-8aa3-79b4424ea24f}, !- Construction Name
  {919403d6-7c5d-445a-9da7-ae6c10dd431f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.59750008, 33.9937344, 2.68224,      !- X,Y,Z Vertex 1 {m}
  -20.59750008, 33.9937344, 0.9144,       !- X,Y,Z Vertex 2 {m}
  -21.66323328, 34.5859608, 0.9144,       !- X,Y,Z Vertex 3 {m}
  -21.66323328, 34.5859608, 2.68224;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {edc8797a-0c36-483e-bbae-02eb8d3aa6b9}, !- Handle
  ST000012_W0-W2,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a15f0e44-c72e-4cf6-8aa3-79b4424ea24f}, !- Construction Name
  {919403d6-7c5d-445a-9da7-ae6c10dd431f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.74683992, 34.6322904, 2.68224,      !- X,Y,Z Vertex 1 {m}
  -21.74683992, 34.6322904, 0.9144,       !- X,Y,Z Vertex 2 {m}
  -22.81257312, 35.2248216, 0.9144,       !- X,Y,Z Vertex 3 {m}
  -22.81257312, 35.2248216, 2.68224;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13aac67e-1633-40b5-925e-ac7227d6b748}, !- Handle
  ST000012_W0-W3,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a15f0e44-c72e-4cf6-8aa3-79b4424ea24f}, !- Construction Name
  {919403d6-7c5d-445a-9da7-ae6c10dd431f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -22.89621024, 35.2711512, 2.68224,      !- X,Y,Z Vertex 1 {m}
  -22.89621024, 35.2711512, 0.9144,       !- X,Y,Z Vertex 2 {m}
  -23.96191296, 35.8633776, 0.9144,       !- X,Y,Z Vertex 3 {m}
  -23.96191296, 35.8633776, 2.68224;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2630e3ec-f24c-4272-a2d0-6fcede684f44}, !- Handle
  ST000012_W12,                           !- Name
  Wall,                                   !- Surface Type
  {0e339d6c-134c-4aea-9504-d37c251f3479}, !- Construction Name
  {578a170c-f5c2-49e6-a0c1-36387acd6577}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.15347976, 35.9697528, 3.048,        !- X,Y,Z Vertex 1 {m}
  -24.15347976, 35.9697528, 0,            !- X,Y,Z Vertex 2 {m}
  -24.98448648, 35.7472488, 0,            !- X,Y,Z Vertex 3 {m}
  -24.98448648, 35.7472488, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08c13115-7e4d-49e6-991c-0603b4742947}, !- Handle
  ST000012_W1-W0,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a15f0e44-c72e-4cf6-8aa3-79b4424ea24f}, !- Construction Name
  {2630e3ec-f24c-4272-a2d0-6fcede684f44}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -24.30069816, 35.9304336, 2.68224,      !- X,Y,Z Vertex 1 {m}
  -24.30069816, 35.9304336, 0.9144,       !- X,Y,Z Vertex 2 {m}
  -24.98448648, 35.7472488, 0.9144,       !- X,Y,Z Vertex 3 {m}
  -24.98448648, 35.7472488, 2.68224;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1317c8c3-8a4b-4bfa-ad0b-7e0eebe60927}, !- Handle
  ST000012_F3,                            !- Name
  Floor,                                  !- Surface Type
  {f9ae8f3c-0c78-4748-9442-c7a21c275fa6}, !- Construction Name
  {578a170c-f5c2-49e6-a0c1-36387acd6577}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.15347976, 35.9697528, 0,            !- X,Y,Z Vertex 1 {m}
  -18.40675008, 32.7763632, 0,            !- X,Y,Z Vertex 2 {m}
  -18.07147008, 31.5251592, 0,            !- X,Y,Z Vertex 3 {m}
  -20.4694536, 27.42922632, 0,            !- X,Y,Z Vertex 4 {m}
  -27.69004368, 31.6105032, 0,            !- X,Y,Z Vertex 5 {m}
  -24.98448648, 35.7472488, 0;            !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {abf5379f-6468-4add-ae92-e44698d27233}, !- Handle
  ST000012_C4,                            !- Name
  RoofCeiling,                            !- Surface Type
  {1ee03b99-7a1a-495a-98d3-4d99a96d1d37}, !- Construction Name
  {578a170c-f5c2-49e6-a0c1-36387acd6577}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.4694536, 27.42922632, 3.048,        !- X,Y,Z Vertex 1 {m}
  -18.07147008, 31.5251592, 3.048,        !- X,Y,Z Vertex 2 {m}
  -18.40675008, 32.7763632, 3.048,        !- X,Y,Z Vertex 3 {m}
  -24.15347976, 35.9697528, 3.048,        !- X,Y,Z Vertex 4 {m}
  -24.98448648, 35.7472488, 3.048,        !- X,Y,Z Vertex 5 {m}
  -27.69004368, 31.6105032, 3.048;        !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {148e4cce-d9d4-41d0-8809-c48cc8c6865d}, !- Handle
  ST000012_W51,                           !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {578a170c-f5c2-49e6-a0c1-36387acd6577}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe53c3a1-83b5-4213-8de9-dda240bb25b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.53179736, 29.03101128, 3.048,       !- X,Y,Z Vertex 1 {m}
  -19.53179736, 29.03101128, 0,           !- X,Y,Z Vertex 2 {m}
  -18.07147008, 31.5251592, 0,            !- X,Y,Z Vertex 3 {m}
  -18.07147008, 31.5251592, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe53c3a1-83b5-4213-8de9-dda240bb25b9}, !- Handle
  ST000012_W51 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {343358de-779c-4be0-b0da-f44954915725}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {148e4cce-d9d4-41d0-8809-c48cc8c6865d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.07147008, 31.5251592, 3.048,        !- X,Y,Z Vertex 1 {m}
  -18.07147008, 31.5251592, 0,            !- X,Y,Z Vertex 2 {m}
  -19.53179736, 29.03101128, 0,           !- X,Y,Z Vertex 3 {m}
  -19.53179736, 29.03101128, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {89281496-ea79-4208-a16e-4aa3a6e23ecd}, !- Handle
  Zn 106 Conference Space ShadingGroup,   !- Name
  Space,                                  !- Shading Surface Type
  {578a170c-f5c2-49e6-a0c1-36387acd6577}; !- Space Name

OS:WaterUse:Connections,
  {def92b2b-743d-4222-981c-b1e5b70dca8f}, !- Handle
  Zn 106 Conference Space Water Use Connection, !- Name
  {c5190410-ae7e-40b3-bcdb-037e4a14b0a8}, !- Inlet Node Name
  {5e8d77fd-07b8-4f9b-8818-006bc8e051c2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {eda012ed-711e-415e-8644-34af0a535076}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {79bd1b01-5386-4d1b-b856-c783418fad25}, !- Handle
  Zn 106 Conference Space Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  1.52594155024918e-06,                   !- Peak Flow Rate {m3/s}
  {1545cbc3-c910-4b73-b7d1-40d7707f787f}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {1545cbc3-c910-4b73-b7d1-40d7707f787f}, !- Handle
  Zn 106 Conference Space Target SHW Temp, !- Name
  ,                                       !- Schedule Type Limits Name
  {d7e9df38-764b-46cc-ba6b-8e5c81ea5334}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d7e9df38-764b-46cc-ba6b-8e5c81ea5334}, !- Handle
  Zn 106 Conference Space Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {eda012ed-711e-415e-8644-34af0a535076}, !- Handle
  Zn 106 Conference Space Water Use Equipment, !- Name
  {79bd1b01-5386-4d1b-b856-c783418fad25}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {3c7bd0e5-2e7d-47e8-9383-d4d69a892a36}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c8f29052-ea36-4089-8c55-cb5f2753a476}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 3, !- Name
  {1c8acb30-9864-44ec-8dd9-2d2ba536ebe7}, !- Inlet Port
  {c5190410-ae7e-40b3-bcdb-037e4a14b0a8}; !- Outlet Port

OS:Connection,
  {1c8acb30-9864-44ec-8dd9-2d2ba536ebe7}, !- Handle
  {98b2441a-19df-4881-bef8-3b73119ced56}, !- Source Object
  5,                                      !- Outlet Port
  {c8f29052-ea36-4089-8c55-cb5f2753a476}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51d9bb3a-4d6e-4dd5-9172-85c79157adfa}, !- Handle
  Zn 106 Conference Space Water Use Connection Outlet Node, !- Name
  {5e8d77fd-07b8-4f9b-8818-006bc8e051c2}, !- Inlet Port
  {f296e970-64f7-419d-ae46-c49a11a4cefc}; !- Outlet Port

OS:Connection,
  {c5190410-ae7e-40b3-bcdb-037e4a14b0a8}, !- Handle
  {c8f29052-ea36-4089-8c55-cb5f2753a476}, !- Source Object
  3,                                      !- Outlet Port
  {def92b2b-743d-4222-981c-b1e5b70dca8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e8d77fd-07b8-4f9b-8818-006bc8e051c2}, !- Handle
  {def92b2b-743d-4222-981c-b1e5b70dca8f}, !- Source Object
  3,                                      !- Outlet Port
  {51d9bb3a-4d6e-4dd5-9172-85c79157adfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f296e970-64f7-419d-ae46-c49a11a4cefc}, !- Handle
  {51d9bb3a-4d6e-4dd5-9172-85c79157adfa}, !- Source Object
  3,                                      !- Outlet Port
  {33dd3446-82cb-4abc-a8c0-2782db570945}, !- Target Object
  5;                                      !- Inlet Port

OS:People:Definition,
  {a86c4db9-7dcf-4ed2-afd5-dd3f4eb475c9}, !- Handle
  Zn 107 Storage Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {d4dca227-9211-435c-a013-6c7044d21aed}, !- Handle
  Zn 107 Storage Space People,            !- Name
  {a86c4db9-7dcf-4ed2-afd5-dd3f4eb475c9}, !- People Definition Name
  {343358de-779c-4be0-b0da-f44954915725}, !- Space or SpaceType Name
  {66e71f89-9c8a-479e-8610-350adc2b540c}, !- Number of People Schedule Name
  {14f97544-d0c4-4af6-96de-23950fe961a1}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {14f97544-d0c4-4af6-96de-23950fe961a1}, !- Handle
  Zn 107 Storage Space People Activity Level, !- Name
  {c981c267-c067-4048-ac17-2a41bdfb90c5}, !- Schedule Type Limits Name
  {12ef20cd-06af-4376-b7c4-d7826e425c3a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {12ef20cd-06af-4376-b7c4-d7826e425c3a}, !- Handle
  Zn 107 Storage Space People Activity Level Default Day, !- Name
  {c981c267-c067-4048-ac17-2a41bdfb90c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {57a3c3e7-ec2b-408d-82c7-cf1c8dae18d8}, !- Handle
  Zn 107 Storage Space Space Infiltration Design Flow Rate 1, !- Name
  {343358de-779c-4be0-b0da-f44954915725}, !- Space or SpaceType Name
  {968688b7-b643-4e82-ab8f-0e6cb6bb5893}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {4d1764cb-d984-4d10-b3c4-c36c404584f1}, !- Handle
  Zn 107 Storage Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {5bf13b94-2a9a-4f4d-9152-20401d08ca09}, !- Handle
  Zn 107 Storage Space Regulated Lights,  !- Name
  {4d1764cb-d984-4d10-b3c4-c36c404584f1}, !- Lights Definition Name
  {343358de-779c-4be0-b0da-f44954915725}, !- Space or SpaceType Name
  {ea397f16-c37a-4522-b379-a599a2d6efdc}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {01a624dd-940e-4080-a01e-d9ed17ad01c9}, !- Handle
  Zn 107 Storage Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {aa5b59bd-a157-4954-ab61-2a8ee05e63fc}, !- Handle
  Zn 107 Storage Space Recepticle Loads,  !- Name
  {01a624dd-940e-4080-a01e-d9ed17ad01c9}, !- Electric Equipment Definition Name
  {343358de-779c-4be0-b0da-f44954915725}, !- Space or SpaceType Name
  {99d6eaaf-1164-4237-a336-40d951c816d0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {6689711c-343d-42c0-95ca-f744c3998866}, !- Handle
  ST000014_W-10,                          !- Name
  Wall,                                   !- Surface Type
  {0e339d6c-134c-4aea-9504-d37c251f3479}, !- Construction Name
  {343358de-779c-4be0-b0da-f44954915725}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.73622056, 30.27389424, 3.048,       !- X,Y,Z Vertex 1 {m}
  -17.73622056, 30.27389424, 0,           !- X,Y,Z Vertex 2 {m}
  -18.07147008, 31.5251592, 0,            !- X,Y,Z Vertex 3 {m}
  -18.07147008, 31.5251592, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {883726bc-dcf4-43d1-a4ae-8159b5396355}, !- Handle
  ST000014_W01,                           !- Name
  Wall,                                   !- Surface Type
  {0e339d6c-134c-4aea-9504-d37c251f3479}, !- Construction Name
  {343358de-779c-4be0-b0da-f44954915725}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.61330688, 30.5747928, 3.048,        !- X,Y,Z Vertex 1 {m}
  -16.61330688, 30.5747928, 0,            !- X,Y,Z Vertex 2 {m}
  -17.73622056, 30.27389424, 0,           !- X,Y,Z Vertex 3 {m}
  -17.73622056, 30.27389424, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1d6fdc7-dc80-4cf1-91c5-1fa505434938}, !- Handle
  ST000014_F2,                            !- Name
  Floor,                                  !- Surface Type
  {f9ae8f3c-0c78-4748-9442-c7a21c275fa6}, !- Construction Name
  {343358de-779c-4be0-b0da-f44954915725}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.07147008, 31.5251592, 0,            !- X,Y,Z Vertex 1 {m}
  -17.73622056, 30.27389424, 0,           !- X,Y,Z Vertex 2 {m}
  -16.61330688, 30.5747928, 0,            !- X,Y,Z Vertex 3 {m}
  -13.43113392, 23.57640192, 0,           !- X,Y,Z Vertex 4 {m}
  -17.80629408, 22.59137976, 0,           !- X,Y,Z Vertex 5 {m}
  -19.53179736, 29.03101128, 0;           !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {20db4bd4-922b-4177-84c5-471e24935c78}, !- Handle
  ST000014_C3,                            !- Name
  RoofCeiling,                            !- Surface Type
  {1ee03b99-7a1a-495a-98d3-4d99a96d1d37}, !- Construction Name
  {343358de-779c-4be0-b0da-f44954915725}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.80629408, 22.59137976, 3.048,       !- X,Y,Z Vertex 1 {m}
  -13.43113392, 23.57640192, 3.048,       !- X,Y,Z Vertex 2 {m}
  -16.61330688, 30.5747928, 3.048,        !- X,Y,Z Vertex 3 {m}
  -17.73622056, 30.27389424, 3.048,       !- X,Y,Z Vertex 4 {m}
  -18.07147008, 31.5251592, 3.048,        !- X,Y,Z Vertex 5 {m}
  -19.53179736, 29.03101128, 3.048;       !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {b08c12fa-88a8-43fc-8afa-d686162ee33a}, !- Handle
  ST000014_W50,                           !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {343358de-779c-4be0-b0da-f44954915725}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {039d1d15-0598-4c9e-b225-5ec923ba2e7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.80629408, 22.59137976, 3.048,       !- X,Y,Z Vertex 1 {m}
  -17.80629408, 22.59137976, 0,           !- X,Y,Z Vertex 2 {m}
  -13.43113392, 23.57640192, 0,           !- X,Y,Z Vertex 3 {m}
  -13.43113392, 23.57640192, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc0eac90-5954-448b-a82e-849f2e2ef738}, !- Handle
  ST000014_W5-W0,                         !- Name
  Door,                                   !- Sub Surface Type
  {9d56765f-3a1b-4333-afcc-ce644e071058}, !- Construction Name
  {b08c12fa-88a8-43fc-8afa-d686162ee33a}, !- Surface Name
  {90905d36-d7fb-4737-8906-9435491849ef}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.74679712, 22.60479096, 3.004389216, !- X,Y,Z Vertex 1 {m}
  -17.74679712, 22.60479096, 0.0436098696, !- X,Y,Z Vertex 2 {m}
  -13.50184752, 23.56049136, 0.0436098696, !- X,Y,Z Vertex 3 {m}
  -13.50184752, 23.56049136, 3.004389216; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {039d1d15-0598-4c9e-b225-5ec923ba2e7b}, !- Handle
  ST000014_W50 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ba873cc-ce23-4e34-a146-9781cc30d6e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b08c12fa-88a8-43fc-8afa-d686162ee33a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.43113392, 23.57640192, 3.048,       !- X,Y,Z Vertex 1 {m}
  -13.43113392, 23.57640192, 0,           !- X,Y,Z Vertex 2 {m}
  -17.80629408, 22.59137976, 0,           !- X,Y,Z Vertex 3 {m}
  -17.80629408, 22.59137976, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {90905d36-d7fb-4737-8906-9435491849ef}, !- Handle
  ST000014_W5-W0 Reversed,                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {039d1d15-0598-4c9e-b225-5ec923ba2e7b}, !- Surface Name
  {dc0eac90-5954-448b-a82e-849f2e2ef738}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.50184752, 23.56049136, 3.004389216, !- X,Y,Z Vertex 1 {m}
  -13.50184752, 23.56049136, 0.0436098696, !- X,Y,Z Vertex 2 {m}
  -17.74679712, 22.60479096, 0.0436098696, !- X,Y,Z Vertex 3 {m}
  -17.74679712, 22.60479096, 3.004389216; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69ee90c9-e281-4363-9cc1-774d6fcb8044}, !- Handle
  ST000014_W60,                           !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {343358de-779c-4be0-b0da-f44954915725}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {642b90b8-4313-48f4-bf23-b41c05dcdfb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.5104124, 23.75068656, 3.048,        !- X,Y,Z Vertex 1 {m}
  -13.5104124, 23.75068656, 0,            !- X,Y,Z Vertex 2 {m}
  -16.61330688, 30.5747928, 0,            !- X,Y,Z Vertex 3 {m}
  -16.61330688, 30.5747928, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {642b90b8-4313-48f4-bf23-b41c05dcdfb5}, !- Handle
  ST000014_W60 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fa25d80-4d3c-42c8-8218-acaa7e70cc17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69ee90c9-e281-4363-9cc1-774d6fcb8044}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.61330688, 30.5747928, 3.048,        !- X,Y,Z Vertex 1 {m}
  -16.61330688, 30.5747928, 0,            !- X,Y,Z Vertex 2 {m}
  -13.5104124, 23.75068656, 0,            !- X,Y,Z Vertex 3 {m}
  -13.5104124, 23.75068656, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f44f75a6-b4e4-4ba1-bb23-5c31e0a7d9d2}, !- Handle
  ST000014_W61,                           !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {343358de-779c-4be0-b0da-f44954915725}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ca48ffe-c25e-4624-9749-112cd2065ad2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.43113392, 23.57640192, 3.048,       !- X,Y,Z Vertex 1 {m}
  -13.43113392, 23.57640192, 0,           !- X,Y,Z Vertex 2 {m}
  -13.5104124, 23.75068656, 0,            !- X,Y,Z Vertex 3 {m}
  -13.5104124, 23.75068656, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ca48ffe-c25e-4624-9749-112cd2065ad2}, !- Handle
  ST000014_W61 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ba873cc-ce23-4e34-a146-9781cc30d6e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f44f75a6-b4e4-4ba1-bb23-5c31e0a7d9d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.5104124, 23.75068656, 3.048,        !- X,Y,Z Vertex 1 {m}
  -13.5104124, 23.75068656, 0,            !- X,Y,Z Vertex 2 {m}
  -13.43113392, 23.57640192, 0,           !- X,Y,Z Vertex 3 {m}
  -13.43113392, 23.57640192, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ab2119fb-05ee-4753-9f68-b120aebf3f3e}, !- Handle
  Zn 107 Storage Space ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {343358de-779c-4be0-b0da-f44954915725}; !- Space Name

OS:People:Definition,
  {2e9ddeba-4c17-496b-8f2d-9e9bd764c662}, !- Handle
  Zn 108 Break Room Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.355209043751421,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {ac43a7eb-13b5-4d16-9b11-63b4b511628c}, !- Handle
  Zn 108 Break Room Space People,         !- Name
  {2e9ddeba-4c17-496b-8f2d-9e9bd764c662}, !- People Definition Name
  {0fa25d80-4d3c-42c8-8218-acaa7e70cc17}, !- Space or SpaceType Name
  {66e71f89-9c8a-479e-8610-350adc2b540c}, !- Number of People Schedule Name
  {cb2c2037-ff6a-40ab-a725-3b6ef42c254a}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {cb2c2037-ff6a-40ab-a725-3b6ef42c254a}, !- Handle
  Zn 108 Break Room Space People Activity Level, !- Name
  {c981c267-c067-4048-ac17-2a41bdfb90c5}, !- Schedule Type Limits Name
  {5b54d8cc-4ddb-46a2-9bc0-748fa02c521d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b54d8cc-4ddb-46a2-9bc0-748fa02c521d}, !- Handle
  Zn 108 Break Room Space People Activity Level Default Day, !- Name
  {c981c267-c067-4048-ac17-2a41bdfb90c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  161.189088594722;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {077a3921-25b5-4c27-b3ef-90c25d19374e}, !- Handle
  Zn 108 Break Room Space Space Infiltration Design Flow Rate 1, !- Name
  {0fa25d80-4d3c-42c8-8218-acaa7e70cc17}, !- Space or SpaceType Name
  {968688b7-b643-4e82-ab8f-0e6cb6bb5893}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {bd8d0f24-68f2-441f-826c-c7b358a73043}, !- Handle
  Zn 108 Break Room Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.92015072919033,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {756644ae-572e-4b55-8890-636127a4e29f}, !- Handle
  Zn 108 Break Room Space Regulated Lights, !- Name
  {bd8d0f24-68f2-441f-826c-c7b358a73043}, !- Lights Definition Name
  {0fa25d80-4d3c-42c8-8218-acaa7e70cc17}, !- Space or SpaceType Name
  {ea397f16-c37a-4522-b379-a599a2d6efdc}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5e8d4e5f-ca9f-4cdd-9821-98d706cadde8}, !- Handle
  Zn 108 Break Room Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6c8090b1-06f8-4b3a-9ba3-4b8f440d86ac}, !- Handle
  Zn 108 Break Room Space Recepticle Loads, !- Name
  {5e8d4e5f-ca9f-4cdd-9821-98d706cadde8}, !- Electric Equipment Definition Name
  {0fa25d80-4d3c-42c8-8218-acaa7e70cc17}, !- Space or SpaceType Name
  {99d6eaaf-1164-4237-a336-40d951c816d0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {7e992496-28a0-4dda-9933-9adc3888e82c}, !- Handle
  ST000015_W-10,                          !- Name
  Wall,                                   !- Surface Type
  {0e339d6c-134c-4aea-9504-d37c251f3479}, !- Construction Name
  {0fa25d80-4d3c-42c8-8218-acaa7e70cc17}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.84269904, 25.53730224, 3.048,        !- X,Y,Z Vertex 1 {m}
  -6.84269904, 25.53730224, 0,            !- X,Y,Z Vertex 2 {m}
  -8.75656872, 32.6800464, 0,             !- X,Y,Z Vertex 3 {m}
  -8.75656872, 32.6800464, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ca5681e-1d96-40c1-ac9d-a5ad80c42f3a}, !- Handle
  ST000015_W-1-W0,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a15f0e44-c72e-4cf6-8aa3-79b4424ea24f}, !- Construction Name
  {7e992496-28a0-4dda-9933-9adc3888e82c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.84269904, 25.53730224, 2.68224,      !- X,Y,Z Vertex 1 {m}
  -6.84269904, 25.53730224, 0.9144,       !- X,Y,Z Vertex 2 {m}
  -6.94465464, 25.91778408, 0.9144,       !- X,Y,Z Vertex 3 {m}
  -6.94465464, 25.91778408, 2.68224;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b96a753e-f75f-4970-9756-9bfd53f64889}, !- Handle
  ST000015_W-1-W1,                        !- Name
  Door,                                   !- Sub Surface Type
  {12a9ea23-e166-4a72-bbcb-9f890ffd2bc8}, !- Construction Name
  {7e992496-28a0-4dda-9933-9adc3888e82c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.361682, 27.47415384, 2.5908,         !- X,Y,Z Vertex 1 {m}
  -7.361682, 27.47415384, 0.1524,         !- X,Y,Z Vertex 2 {m}
  -7.59832872, 28.3573728, 0.1524,        !- X,Y,Z Vertex 3 {m}
  -7.59832872, 28.3573728, 2.5908;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37a74bf1-d725-45e6-8955-4455e7261db5}, !- Handle
  ST000015_W01,                           !- Name
  Wall,                                   !- Surface Type
  {0e339d6c-134c-4aea-9504-d37c251f3479}, !- Construction Name
  {0fa25d80-4d3c-42c8-8218-acaa7e70cc17}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.75656872, 32.6800464, 3.048,         !- X,Y,Z Vertex 1 {m}
  -8.75656872, 32.6800464, 0,             !- X,Y,Z Vertex 2 {m}
  -16.61330688, 30.5747928, 0,            !- X,Y,Z Vertex 3 {m}
  -16.61330688, 30.5747928, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f55e8970-a27b-4023-a54a-c40f73b5cb38}, !- Handle
  ST000015_F2,                            !- Name
  Floor,                                  !- Surface Type
  {f9ae8f3c-0c78-4748-9442-c7a21c275fa6}, !- Construction Name
  {0fa25d80-4d3c-42c8-8218-acaa7e70cc17}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.75656872, 32.6800464, 0,             !- X,Y,Z Vertex 1 {m}
  -6.84269904, 25.53730224, 0,            !- X,Y,Z Vertex 2 {m}
  -13.5104124, 23.75068656, 0,            !- X,Y,Z Vertex 3 {m}
  -16.61330688, 30.5747928, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2a947a1-9496-4a04-b973-882ca474a52f}, !- Handle
  ST000015_C3,                            !- Name
  RoofCeiling,                            !- Surface Type
  {1ee03b99-7a1a-495a-98d3-4d99a96d1d37}, !- Construction Name
  {0fa25d80-4d3c-42c8-8218-acaa7e70cc17}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.5104124, 23.75068656, 3.048,        !- X,Y,Z Vertex 1 {m}
  -6.84269904, 25.53730224, 3.048,        !- X,Y,Z Vertex 2 {m}
  -8.75656872, 32.6800464, 3.048,         !- X,Y,Z Vertex 3 {m}
  -16.61330688, 30.5747928, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a023bf91-7d8f-4fa4-9781-dfb06d1383e2}, !- Handle
  ST000015_W40,                           !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {0fa25d80-4d3c-42c8-8218-acaa7e70cc17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84e11516-a32a-44a5-981d-87c5e25ad2de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.5104124, 23.75068656, 3.048,        !- X,Y,Z Vertex 1 {m}
  -13.5104124, 23.75068656, 0,            !- X,Y,Z Vertex 2 {m}
  -11.91018192, 24.1794792, 0,            !- X,Y,Z Vertex 3 {m}
  -11.91018192, 24.1794792, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84e11516-a32a-44a5-981d-87c5e25ad2de}, !- Handle
  ST000015_W40 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ba873cc-ce23-4e34-a146-9781cc30d6e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a023bf91-7d8f-4fa4-9781-dfb06d1383e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.91018192, 24.1794792, 3.048,        !- X,Y,Z Vertex 1 {m}
  -11.91018192, 24.1794792, 0,            !- X,Y,Z Vertex 2 {m}
  -13.5104124, 23.75068656, 0,            !- X,Y,Z Vertex 3 {m}
  -13.5104124, 23.75068656, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45296db4-f3b2-463c-a4c1-a39c4efa5987}, !- Handle
  ST000015_W41,                           !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {0fa25d80-4d3c-42c8-8218-acaa7e70cc17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db631a5b-ef6d-4c7f-a367-727f977e4804}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.91018192, 24.1794792, 3.048,        !- X,Y,Z Vertex 1 {m}
  -11.91018192, 24.1794792, 0,            !- X,Y,Z Vertex 2 {m}
  -6.84269904, 25.53730224, 0,            !- X,Y,Z Vertex 3 {m}
  -6.84269904, 25.53730224, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db631a5b-ef6d-4c7f-a367-727f977e4804}, !- Handle
  ST000015_W41 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {604cc5dd-0684-4075-8d43-d08a4e71c388}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45296db4-f3b2-463c-a4c1-a39c4efa5987}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.84269904, 25.53730224, 3.048,        !- X,Y,Z Vertex 1 {m}
  -6.84269904, 25.53730224, 0,            !- X,Y,Z Vertex 2 {m}
  -11.91018192, 24.1794792, 0,            !- X,Y,Z Vertex 3 {m}
  -11.91018192, 24.1794792, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {307f87a9-6205-4984-9d1d-17e2cc09769b}, !- Handle
  Zn 108 Break Room Space ShadingGroup,   !- Name
  Space,                                  !- Shading Surface Type
  {0fa25d80-4d3c-42c8-8218-acaa7e70cc17}; !- Space Name

OS:PlantLoop,
  {0672e6d4-3486-49e3-89a7-c20016b92665}, !- Handle
  NonResBaseGasSHWSystem,                 !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {61099123-6133-4311-975e-0e41a1a04d87}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {6643ea0d-4350-4e7d-97f0-76a704f4e8bb}, !- Plant Side Inlet Node Name
  {2bdac88d-5f7f-4531-acc2-92861b6617bf}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {1f100d81-bcf5-450e-a66c-cb4374784c89}, !- Demand Side Inlet Node Name
  {76b36918-bdd4-4090-8033-a24a16804362}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {61c90b5c-1cb3-46e0-b576-06b109358442}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {f2019634-012d-41df-a555-96d4c6cb67b3}, !- Demand Mixer Name
  {6f228f50-30f2-4cc0-a3c0-59bceae28dca}, !- Demand Splitter Name
  {6a753d29-687a-494d-aff3-26d5da1e9213}, !- Supply Mixer Name
  {24a4d00b-84c1-4b3e-bb31-bb5250d869ee}; !- Supply Splitter Name

OS:Node,
  {61c9b56d-5eb6-480a-8178-229c38e51d2b}, !- Handle
  NonResBaseGasSHWSystem Supply Inlet Node, !- Name
  {6643ea0d-4350-4e7d-97f0-76a704f4e8bb}, !- Inlet Port
  {19a143cf-5c19-4314-afcf-7c23f0a9f4fd}; !- Outlet Port

OS:Node,
  {61099123-6133-4311-975e-0e41a1a04d87}, !- Handle
  NonResBaseGasSHWSystem Supply Mixer Outlet Node, !- Name
  {80a66f20-448b-42b1-8b98-e997e229e81d}, !- Inlet Port
  {2bdac88d-5f7f-4531-acc2-92861b6617bf}; !- Outlet Port

OS:Node,
  {80f9b7af-7019-4064-9c10-3d8acbc684b1}, !- Handle
  NonResBaseGasSHWSystem Supply Splitter Outlet Node 1, !- Name
  {10e0b892-aeb7-4600-8005-ffe3bb498b83}, !- Inlet Port
  {256b6516-30ca-4274-99ff-18f60cc0738f}; !- Outlet Port

OS:Connector:Mixer,
  {6a753d29-687a-494d-aff3-26d5da1e9213}, !- Handle
  NonResBaseGasSHWSystem Supply Mixer,    !- Name
  {80a66f20-448b-42b1-8b98-e997e229e81d}, !- Outlet Branch Name
  {67e69158-c28f-4a1f-ba4e-a0696d6af8ab}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {24a4d00b-84c1-4b3e-bb31-bb5250d869ee}, !- Handle
  NonResBaseGasSHWSystem Supply Splitter, !- Name
  {7cf6ed26-8ae8-4e1f-b0b8-df3dc927a352}, !- Inlet Branch Name
  {10e0b892-aeb7-4600-8005-ffe3bb498b83}; !- Outlet Branch Name 1

OS:Connection,
  {6643ea0d-4350-4e7d-97f0-76a704f4e8bb}, !- Handle
  {0672e6d4-3486-49e3-89a7-c20016b92665}, !- Source Object
  14,                                     !- Outlet Port
  {61c9b56d-5eb6-480a-8178-229c38e51d2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10e0b892-aeb7-4600-8005-ffe3bb498b83}, !- Handle
  {24a4d00b-84c1-4b3e-bb31-bb5250d869ee}, !- Source Object
  3,                                      !- Outlet Port
  {80f9b7af-7019-4064-9c10-3d8acbc684b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80a66f20-448b-42b1-8b98-e997e229e81d}, !- Handle
  {6a753d29-687a-494d-aff3-26d5da1e9213}, !- Source Object
  2,                                      !- Outlet Port
  {61099123-6133-4311-975e-0e41a1a04d87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bdac88d-5f7f-4531-acc2-92861b6617bf}, !- Handle
  {61099123-6133-4311-975e-0e41a1a04d87}, !- Source Object
  3,                                      !- Outlet Port
  {0672e6d4-3486-49e3-89a7-c20016b92665}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {88d62fdd-a4a4-42a8-bc90-109b23af0e3d}, !- Handle
  NonResBaseGasSHWSystem Demand Inlet Node, !- Name
  {1f100d81-bcf5-450e-a66c-cb4374784c89}, !- Inlet Port
  {37ec7795-34ff-4de0-b6c0-21da061b90e9}; !- Outlet Port

OS:Node,
  {9814e50d-f2aa-4627-8cf8-5a7ac598244b}, !- Handle
  NonResBaseGasSHWSystem Demand Mixer Outlet Node, !- Name
  {efa8fa44-9faf-4048-849d-0f5459971d96}, !- Inlet Port
  {76b36918-bdd4-4090-8033-a24a16804362}; !- Outlet Port

OS:Node,
  {2847e070-4841-449e-86de-ccd03da09894}, !- Handle
  NonResBaseGasSHWSystem Demand Splitter Outlet Node 1, !- Name
  {d8c517fa-160b-4a4e-be17-93a18fb329bd}, !- Inlet Port
  {9d5a4cae-6981-49a5-ab8a-228ac4e4590b}; !- Outlet Port

OS:Connector:Mixer,
  {f2019634-012d-41df-a555-96d4c6cb67b3}, !- Handle
  NonResBaseGasSHWSystem Demand Mixer,    !- Name
  {efa8fa44-9faf-4048-849d-0f5459971d96}, !- Outlet Branch Name
  {0deeae7d-c4bc-4d3b-9d43-2d26d0672801}, !- Inlet Branch Name 1
  {2be75ee2-92af-4f91-9f50-61090bae143a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6f228f50-30f2-4cc0-a3c0-59bceae28dca}, !- Handle
  NonResBaseGasSHWSystem Demand Splitter, !- Name
  {37ec7795-34ff-4de0-b6c0-21da061b90e9}, !- Inlet Branch Name
  {d8c517fa-160b-4a4e-be17-93a18fb329bd}, !- Outlet Branch Name 1
  {5a710d66-14cb-40b5-bd30-3c173355bb33}; !- Outlet Branch Name 2

OS:Connection,
  {1f100d81-bcf5-450e-a66c-cb4374784c89}, !- Handle
  {0672e6d4-3486-49e3-89a7-c20016b92665}, !- Source Object
  17,                                     !- Outlet Port
  {88d62fdd-a4a4-42a8-bc90-109b23af0e3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37ec7795-34ff-4de0-b6c0-21da061b90e9}, !- Handle
  {88d62fdd-a4a4-42a8-bc90-109b23af0e3d}, !- Source Object
  3,                                      !- Outlet Port
  {6f228f50-30f2-4cc0-a3c0-59bceae28dca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8c517fa-160b-4a4e-be17-93a18fb329bd}, !- Handle
  {6f228f50-30f2-4cc0-a3c0-59bceae28dca}, !- Source Object
  3,                                      !- Outlet Port
  {2847e070-4841-449e-86de-ccd03da09894}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efa8fa44-9faf-4048-849d-0f5459971d96}, !- Handle
  {f2019634-012d-41df-a555-96d4c6cb67b3}, !- Source Object
  2,                                      !- Outlet Port
  {9814e50d-f2aa-4627-8cf8-5a7ac598244b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76b36918-bdd4-4090-8033-a24a16804362}, !- Handle
  {9814e50d-f2aa-4627-8cf8-5a7ac598244b}, !- Source Object
  3,                                      !- Outlet Port
  {0672e6d4-3486-49e3-89a7-c20016b92665}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {c0433340-636e-4bec-bf4a-96c4c6cd5747}, !- Handle
  {0672e6d4-3486-49e3-89a7-c20016b92665}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  57.2222222222223,                       !- Design Loop Exit Temperature {C}
  44.4444444444444,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {61c90b5c-1cb3-46e0-b576-06b109358442}, !- Handle
  {7851d5c2-3391-4944-99be-a46312114110} AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {bff57d07-6513-41a4-87d7-8e7d85cfc4f0}, !- Handle
  NonResBaseGasWaterHeater Ambient Temperature, !- Name
  {44dc1156-5f85-4383-94d3-3ec2861232e9}, !- Schedule Type Limits Name
  {dc1c4f82-75fd-4bdd-9444-978a4b9fdb8f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dc1c4f82-75fd-4bdd-9444-978a4b9fdb8f}, !- Handle
  NonResBaseGasWaterHeater Ambient Temperature Day Schedule, !- Name
  {44dc1156-5f85-4383-94d3-3ec2861232e9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:WaterHeater:Mixed,
  {1b138686-d521-4f7b-b23e-662c27e06b10}, !- Handle
  NonResBaseGasWaterHeater,               !- Name
  0.0197702593947285,                     !- Tank Volume {m3}
  {d930aa64-9263-4e9a-8f18-3997f46a7c69}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  1902.81960659649,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8,                                    !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {bff57d07-6513-41a4-87d7-8e7d85cfc4f0}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.9678684,                              !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  4.9678684,                              !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {256b6516-30ca-4274-99ff-18f60cc0738f}, !- Use Side Inlet Node Name
  {b849776b-b54b-4dea-b09f-c69b296254b6}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {bd045188-42a1-4c86-8ee1-2f4005127d47}, !- Handle
  {91511142-ef1d-468f-a62c-4a8ce968d9ab}, !- Name
  {44dc1156-5f85-4383-94d3-3ec2861232e9}, !- Schedule Type Limits Name
  {53063457-6b48-4e01-8b58-78280b21d922}; !- Default Day Schedule Name

OS:Schedule:Day,
  {53063457-6b48-4e01-8b58-78280b21d922}, !- Handle
  {fe7494fa-bf5b-4765-a8ed-4d0be58819f4}, !- Name
  {44dc1156-5f85-4383-94d3-3ec2861232e9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {58e41e00-b642-4376-97b3-804c522d5180}, !- Handle
  {10fb3ed5-eced-4996-b11d-a24af604eea5}, !- Name
  {44dc1156-5f85-4383-94d3-3ec2861232e9}, !- Schedule Type Limits Name
  {9c0ce60c-5bff-4a6b-9d2a-ed77e12c2e47}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c0ce60c-5bff-4a6b-9d2a-ed77e12c2e47}, !- Handle
  {bea006ca-fd3a-43f9-bcbc-7de40308d1fb}, !- Name
  {44dc1156-5f85-4383-94d3-3ec2861232e9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {4998ed49-500d-4ed1-bbb7-62ac62acd85e}, !- Handle
  {1b138686-d521-4f7b-b23e-662c27e06b10}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {d930aa64-9263-4e9a-8f18-3997f46a7c69}, !- Handle
  NonResBaseGasWaterHeater Setpoint Temp, !- Name
  {44dc1156-5f85-4383-94d3-3ec2861232e9}, !- Schedule Type Limits Name
  {b87a1736-3bf0-4643-9eb0-d241bc70d5e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b87a1736-3bf0-4643-9eb0-d241bc70d5e1}, !- Handle
  NonResBaseGasWaterHeater Setpoint Temp Day Schedule, !- Name
  {44dc1156-5f85-4383-94d3-3ec2861232e9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:Node,
  {e564b573-2a7e-4ca1-b71c-a19070a91da3}, !- Handle
  NonResBaseGasWaterHeater Supply Outlet Node, !- Name
  {b849776b-b54b-4dea-b09f-c69b296254b6}, !- Inlet Port
  {67e69158-c28f-4a1f-ba4e-a0696d6af8ab}; !- Outlet Port

OS:Connection,
  {256b6516-30ca-4274-99ff-18f60cc0738f}, !- Handle
  {80f9b7af-7019-4064-9c10-3d8acbc684b1}, !- Source Object
  3,                                      !- Outlet Port
  {1b138686-d521-4f7b-b23e-662c27e06b10}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {b849776b-b54b-4dea-b09f-c69b296254b6}, !- Handle
  {1b138686-d521-4f7b-b23e-662c27e06b10}, !- Source Object
  32,                                     !- Outlet Port
  {e564b573-2a7e-4ca1-b71c-a19070a91da3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67e69158-c28f-4a1f-ba4e-a0696d6af8ab}, !- Handle
  {e564b573-2a7e-4ca1-b71c-a19070a91da3}, !- Source Object
  3,                                      !- Outlet Port
  {6a753d29-687a-494d-aff3-26d5da1e9213}, !- Target Object
  3;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {80a7ca96-32f2-4fd1-9273-3411ecdf1507}, !- Handle
  NonResBaseGasSHWSystem Pump,            !- Name
  {19a143cf-5c19-4314-afcf-7c23f0a9f4fd}, !- Inlet Node Name
  {b4e145cb-c008-4f07-8421-f1a88e1db1b7}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {86bd8fc7-a697-4eba-8b59-8a024dfa122f}, !- Handle
  NonResBaseGasSHWSystem Pump Outlet Node, !- Name
  {b4e145cb-c008-4f07-8421-f1a88e1db1b7}, !- Inlet Port
  {7cf6ed26-8ae8-4e1f-b0b8-df3dc927a352}; !- Outlet Port

OS:Connection,
  {19a143cf-5c19-4314-afcf-7c23f0a9f4fd}, !- Handle
  {61c9b56d-5eb6-480a-8178-229c38e51d2b}, !- Source Object
  3,                                      !- Outlet Port
  {80a7ca96-32f2-4fd1-9273-3411ecdf1507}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4e145cb-c008-4f07-8421-f1a88e1db1b7}, !- Handle
  {80a7ca96-32f2-4fd1-9273-3411ecdf1507}, !- Source Object
  3,                                      !- Outlet Port
  {86bd8fc7-a697-4eba-8b59-8a024dfa122f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cf6ed26-8ae8-4e1f-b0b8-df3dc927a352}, !- Handle
  {86bd8fc7-a697-4eba-8b59-8a024dfa122f}, !- Source Object
  3,                                      !- Outlet Port
  {24a4d00b-84c1-4b3e-bb31-bb5250d869ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {de09cb00-b90a-4c46-bb7c-96d5be28ed23}, !- Handle
  NonResBaseGasSHWSystem Supply Temp Schedule, !- Name
  {44dc1156-5f85-4383-94d3-3ec2861232e9}, !- Schedule Type Limits Name
  {6ce01322-4eb9-48b7-a6fa-3ed0554cc75f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ce01322-4eb9-48b7-a6fa-3ed0554cc75f}, !- Handle
  NonResBaseGasSHWSystem Supply Temp Schedule Day Schedule, !- Name
  {44dc1156-5f85-4383-94d3-3ec2861232e9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {397f5a4d-c3e2-4d7e-a191-af3f04efbe43}, !- Handle
  {be50c28d-f7f9-448d-8c09-ccf0a2a4a47d}, !- Name
  Temperature,                            !- Control Variable
  {de09cb00-b90a-4c46-bb7c-96d5be28ed23}, !- Schedule Name
  {61099123-6133-4311-975e-0e41a1a04d87}; !- Setpoint Node or NodeList Name

OS:WaterUse:Connections,
  {8a0df1f6-c983-4aa4-83ce-85f3356f9a7d}, !- Handle
  Zn 108 Break Room Space Water Use Connection, !- Name
  {9d5a4cae-6981-49a5-ab8a-228ac4e4590b}, !- Inlet Node Name
  {94772374-484c-4e83-943f-7b23c0a1e62a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {146a926f-482d-4c1c-853c-a8d155c822ac}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f17fb55d-1468-406c-bae6-f97df4790c05}, !- Handle
  Zn 108 Break Room Space Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  1.86888934284412e-06,                   !- Peak Flow Rate {m3/s}
  {3cdde40b-8031-49b3-8ff0-3b158f63563d}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {3cdde40b-8031-49b3-8ff0-3b158f63563d}, !- Handle
  Zn 108 Break Room Space Target SHW Temp, !- Name
  ,                                       !- Schedule Type Limits Name
  {c5337ad5-eaa7-41ff-8d61-89c2e97fc1a0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c5337ad5-eaa7-41ff-8d61-89c2e97fc1a0}, !- Handle
  Zn 108 Break Room Space Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {146a926f-482d-4c1c-853c-a8d155c822ac}, !- Handle
  Zn 108 Break Room Space Water Use Equipment, !- Name
  {f17fb55d-1468-406c-bae6-f97df4790c05}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {3c7bd0e5-2e7d-47e8-9383-d4d69a892a36}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {862f98ae-7f61-4bba-a29c-6a21f33d60df}, !- Handle
  Zn 108 Break Room Space Water Use Connection Outlet Node, !- Name
  {94772374-484c-4e83-943f-7b23c0a1e62a}, !- Inlet Port
  {0deeae7d-c4bc-4d3b-9d43-2d26d0672801}; !- Outlet Port

OS:Connection,
  {9d5a4cae-6981-49a5-ab8a-228ac4e4590b}, !- Handle
  {2847e070-4841-449e-86de-ccd03da09894}, !- Source Object
  3,                                      !- Outlet Port
  {8a0df1f6-c983-4aa4-83ce-85f3356f9a7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94772374-484c-4e83-943f-7b23c0a1e62a}, !- Handle
  {8a0df1f6-c983-4aa4-83ce-85f3356f9a7d}, !- Source Object
  3,                                      !- Outlet Port
  {862f98ae-7f61-4bba-a29c-6a21f33d60df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0deeae7d-c4bc-4d3b-9d43-2d26d0672801}, !- Handle
  {862f98ae-7f61-4bba-a29c-6a21f33d60df}, !- Source Object
  3,                                      !- Outlet Port
  {f2019634-012d-41df-a555-96d4c6cb67b3}, !- Target Object
  3;                                      !- Inlet Port

OS:People:Definition,
  {4cd3828c-9cea-4bd0-a45d-5b6ed1155151}, !- Handle
  Zn 109 Dining Space People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.355209043751421,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {eae0e2cc-3e87-49d3-9c2d-b0041ca9f7a8}, !- Handle
  Zn 109 Dining Space People,             !- Name
  {4cd3828c-9cea-4bd0-a45d-5b6ed1155151}, !- People Definition Name
  {604cc5dd-0684-4075-8d43-d08a4e71c388}, !- Space or SpaceType Name
  {66e71f89-9c8a-479e-8610-350adc2b540c}, !- Number of People Schedule Name
  {86839786-a5ef-4d89-87de-3e4f5dd18b5a}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {86839786-a5ef-4d89-87de-3e4f5dd18b5a}, !- Handle
  Zn 109 Dining Space People Activity Level, !- Name
  {c981c267-c067-4048-ac17-2a41bdfb90c5}, !- Schedule Type Limits Name
  {7676f82f-f1d1-4949-bd4a-9122db5de3dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7676f82f-f1d1-4949-bd4a-9122db5de3dc}, !- Handle
  Zn 109 Dining Space People Activity Level Default Day, !- Name
  {c981c267-c067-4048-ac17-2a41bdfb90c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  161.189088594722;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {3d4a032c-57e2-40cc-8f88-304e64793b09}, !- Handle
  Zn 109 Dining Space Space Infiltration Design Flow Rate 1, !- Name
  {604cc5dd-0684-4075-8d43-d08a4e71c388}, !- Space or SpaceType Name
  {968688b7-b643-4e82-ab8f-0e6cb6bb5893}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {b0e013a2-87f9-4014-a098-39ca00d3def2}, !- Handle
  Zn 109 Dining Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.92015072919033,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {8cd5e5ea-6587-469f-a564-3d1c7ff115a4}, !- Handle
  Zn 109 Dining Space Regulated Lights,   !- Name
  {b0e013a2-87f9-4014-a098-39ca00d3def2}, !- Lights Definition Name
  {604cc5dd-0684-4075-8d43-d08a4e71c388}, !- Space or SpaceType Name
  {ea397f16-c37a-4522-b379-a599a2d6efdc}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {995d3ae2-9455-40f6-868c-51e5ac180e80}, !- Handle
  Zn 109 Dining Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a9737cc8-c231-4b2b-b8d5-beba5ec24100}, !- Handle
  Zn 109 Dining Space Recepticle Loads,   !- Name
  {995d3ae2-9455-40f6-868c-51e5ac180e80}, !- Electric Equipment Definition Name
  {604cc5dd-0684-4075-8d43-d08a4e71c388}, !- Space or SpaceType Name
  {99d6eaaf-1164-4237-a336-40d951c816d0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {c07dd5e2-55e5-43d6-a598-991a3b95a82b}, !- Handle
  ST000016_W-10,                          !- Name
  Wall,                                   !- Surface Type
  {0e339d6c-134c-4aea-9504-d37c251f3479}, !- Construction Name
  {604cc5dd-0684-4075-8d43-d08a4e71c388}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.55206608, 16.9884852, 3.048,         !- X,Y,Z Vertex 1 {m}
  -4.55206608, 16.9884852, 0,             !- X,Y,Z Vertex 2 {m}
  -6.84269904, 25.53730224, 0,            !- X,Y,Z Vertex 3 {m}
  -6.84269904, 25.53730224, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {043a48b7-c02c-4831-9187-0f593a6b60ba}, !- Handle
  ST000016_W-1-W0,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a15f0e44-c72e-4cf6-8aa3-79b4424ea24f}, !- Construction Name
  {c07dd5e2-55e5-43d6-a598-991a3b95a82b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.83714552, 18.05251152, 2.68224,      !- X,Y,Z Vertex 1 {m}
  -4.83714552, 18.05251152, 0.9144,       !- X,Y,Z Vertex 2 {m}
  -5.07382272, 18.93576096, 0.9144,       !- X,Y,Z Vertex 3 {m}
  -5.07382272, 18.93576096, 2.68224;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {51c45096-24ba-428d-bcf5-0cc0ec80f9a6}, !- Handle
  ST000016_W-1-W1,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a15f0e44-c72e-4cf6-8aa3-79b4424ea24f}, !- Construction Name
  {c07dd5e2-55e5-43d6-a598-991a3b95a82b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.4716172, 20.4203808, 2.68224,        !- X,Y,Z Vertex 1 {m}
  -5.4716172, 20.4203808, 0.9144,         !- X,Y,Z Vertex 2 {m}
  -5.7082944, 21.30363024, 0.9144,        !- X,Y,Z Vertex 3 {m}
  -5.7082944, 21.30363024, 2.68224;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3b1884a-220b-485d-b18c-37c11aa34087}, !- Handle
  ST000016_W-1-W2,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a15f0e44-c72e-4cf6-8aa3-79b4424ea24f}, !- Construction Name
  {c07dd5e2-55e5-43d6-a598-991a3b95a82b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.10416864, 22.78111776, 2.68224,      !- X,Y,Z Vertex 1 {m}
  -6.10416864, 22.78111776, 0.9144,       !- X,Y,Z Vertex 2 {m}
  -6.34084584, 23.6643672, 0.9144,        !- X,Y,Z Vertex 3 {m}
  -6.34084584, 23.6643672, 2.68224;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7df7d777-c407-4356-ac3e-dbc2666b8aa9}, !- Handle
  ST000016_W-1-W3,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a15f0e44-c72e-4cf6-8aa3-79b4424ea24f}, !- Construction Name
  {c07dd5e2-55e5-43d6-a598-991a3b95a82b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.70797744, 25.03453464, 2.68224,      !- X,Y,Z Vertex 1 {m}
  -6.70797744, 25.03453464, 0.9144,       !- X,Y,Z Vertex 2 {m}
  -6.84269904, 25.53730224, 0.9144,       !- X,Y,Z Vertex 3 {m}
  -6.84269904, 25.53730224, 2.68224;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3910e967-afba-475e-87a6-842faab696dd}, !- Handle
  ST000016_F1,                            !- Name
  Floor,                                  !- Surface Type
  {f9ae8f3c-0c78-4748-9442-c7a21c275fa6}, !- Construction Name
  {604cc5dd-0684-4075-8d43-d08a4e71c388}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.84269904, 25.53730224, 0,            !- X,Y,Z Vertex 1 {m}
  -4.55206608, 16.9884852, 0,             !- X,Y,Z Vertex 2 {m}
  -9.61954896, 15.63066216, 0,            !- X,Y,Z Vertex 3 {m}
  -11.91018192, 24.1794792, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1fc769a-e359-4189-b576-e6a96fb1cb32}, !- Handle
  ST000016_C2,                            !- Name
  RoofCeiling,                            !- Surface Type
  {1ee03b99-7a1a-495a-98d3-4d99a96d1d37}, !- Construction Name
  {604cc5dd-0684-4075-8d43-d08a4e71c388}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.61954896, 15.63066216, 3.048,        !- X,Y,Z Vertex 1 {m}
  -4.55206608, 16.9884852, 3.048,         !- X,Y,Z Vertex 2 {m}
  -6.84269904, 25.53730224, 3.048,        !- X,Y,Z Vertex 3 {m}
  -11.91018192, 24.1794792, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba1213a2-edd1-4b0b-8220-9eb12ce39b26}, !- Handle
  ST000016_W30,                           !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {604cc5dd-0684-4075-8d43-d08a4e71c388}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d650383-9980-4371-926f-2a6bcc6232b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.61954896, 15.63066216, 3.048,        !- X,Y,Z Vertex 1 {m}
  -9.61954896, 15.63066216, 0,            !- X,Y,Z Vertex 2 {m}
  -4.55206608, 16.9884852, 0,             !- X,Y,Z Vertex 3 {m}
  -4.55206608, 16.9884852, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d650383-9980-4371-926f-2a6bcc6232b8}, !- Handle
  ST000016_W30 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ba873cc-ce23-4e34-a146-9781cc30d6e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba1213a2-edd1-4b0b-8220-9eb12ce39b26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.55206608, 16.9884852, 3.048,         !- X,Y,Z Vertex 1 {m}
  -4.55206608, 16.9884852, 0,             !- X,Y,Z Vertex 2 {m}
  -9.61954896, 15.63066216, 0,            !- X,Y,Z Vertex 3 {m}
  -9.61954896, 15.63066216, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28568445-55d8-4bb3-bae1-6fb38670fed9}, !- Handle
  ST000016_W40,                           !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {604cc5dd-0684-4075-8d43-d08a4e71c388}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6791cda2-c694-4567-8583-3420bf5e0726}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.91018192, 24.1794792, 3.048,        !- X,Y,Z Vertex 1 {m}
  -11.91018192, 24.1794792, 0,            !- X,Y,Z Vertex 2 {m}
  -9.61954896, 15.63066216, 0,            !- X,Y,Z Vertex 3 {m}
  -9.61954896, 15.63066216, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {63cbc6cf-a9c4-446f-940c-a198b144f99c}, !- Handle
  ST000016_W4-W0,                         !- Name
  Door,                                   !- Sub Surface Type
  {9d56765f-3a1b-4333-afcc-ce644e071058}, !- Construction Name
  {28568445-55d8-4bb3-bae1-6fb38670fed9}, !- Surface Name
  {f4938588-ac0a-448c-832e-78b78b9b270d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.03483896, 17.18053968, 2.857551816, !- X,Y,Z Vertex 1 {m}
  -10.03483896, 17.18053968, 0.1766697,   !- X,Y,Z Vertex 2 {m}
  -9.655302, 15.76413408, 0.1766697,      !- X,Y,Z Vertex 3 {m}
  -9.655302, 15.76413408, 2.857551816;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {026396f0-9c67-4bf7-8fb9-b38a1cc1f271}, !- Handle
  ST000016_W4-W1,                         !- Name
  Door,                                   !- Sub Surface Type
  {9d56765f-3a1b-4333-afcc-ce644e071058}, !- Construction Name
  {28568445-55d8-4bb3-bae1-6fb38670fed9}, !- Surface Name
  {b57e50bb-bcd1-43de-b69e-7311aaa8a599}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.88207936, 24.07456704, 2.920538736, !- X,Y,Z Vertex 1 {m}
  -11.88207936, 24.07456704, 0.1569860208, !- X,Y,Z Vertex 2 {m}
  -11.51171688, 22.69232952, 0.1569860208, !- X,Y,Z Vertex 3 {m}
  -11.51171688, 22.69232952, 2.920538736; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6791cda2-c694-4567-8583-3420bf5e0726}, !- Handle
  ST000016_W40 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ba873cc-ce23-4e34-a146-9781cc30d6e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28568445-55d8-4bb3-bae1-6fb38670fed9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.61954896, 15.63066216, 3.048,        !- X,Y,Z Vertex 1 {m}
  -9.61954896, 15.63066216, 0,            !- X,Y,Z Vertex 2 {m}
  -11.91018192, 24.1794792, 0,            !- X,Y,Z Vertex 3 {m}
  -11.91018192, 24.1794792, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b57e50bb-bcd1-43de-b69e-7311aaa8a599}, !- Handle
  ST000016_W4-W1 Reversed,                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {6791cda2-c694-4567-8583-3420bf5e0726}, !- Surface Name
  {026396f0-9c67-4bf7-8fb9-b38a1cc1f271}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.51171688, 22.69232952, 2.920538736, !- X,Y,Z Vertex 1 {m}
  -11.51171688, 22.69232952, 0.1569860208, !- X,Y,Z Vertex 2 {m}
  -11.88207936, 24.07456704, 0.1569860208, !- X,Y,Z Vertex 3 {m}
  -11.88207936, 24.07456704, 2.920538736; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4938588-ac0a-448c-832e-78b78b9b270d}, !- Handle
  ST000016_W4-W0 Reversed,                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {6791cda2-c694-4567-8583-3420bf5e0726}, !- Surface Name
  {63cbc6cf-a9c4-446f-940c-a198b144f99c}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.655302, 15.76413408, 2.857551816,    !- X,Y,Z Vertex 1 {m}
  -9.655302, 15.76413408, 0.1766697,      !- X,Y,Z Vertex 2 {m}
  -10.03483896, 17.18053968, 0.1766697,   !- X,Y,Z Vertex 3 {m}
  -10.03483896, 17.18053968, 2.857551816; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c6fceaf1-c927-4ebe-b596-7b5c52447d7a}, !- Handle
  Zn 109 Dining Space ShadingGroup,       !- Name
  Space,                                  !- Shading Surface Type
  {604cc5dd-0684-4075-8d43-d08a4e71c388}; !- Space Name

OS:WaterUse:Connections,
  {2a1a8ee7-0ed6-4fa3-9393-9df1c99e1722}, !- Handle
  Zn 109 Dining Space Water Use Connection, !- Name
  {8e69a5db-b31a-49f3-86b4-60acf5183924}, !- Inlet Node Name
  {d97a328d-9be1-4d09-aa3c-3d1cf1977248}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5be40ad5-75f5-4fc1-8a8e-467577eccd02}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8fbe6381-5dd3-40a3-ab05-7554ae195774}, !- Handle
  Zn 109 Dining Space Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  1.5607988837599e-06,                    !- Peak Flow Rate {m3/s}
  {f5afd6d6-d531-4b0b-bf47-a61aa60083c5}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {f5afd6d6-d531-4b0b-bf47-a61aa60083c5}, !- Handle
  Zn 109 Dining Space Target SHW Temp,    !- Name
  ,                                       !- Schedule Type Limits Name
  {0546b30c-082d-4c54-9e5d-c5967e15d775}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0546b30c-082d-4c54-9e5d-c5967e15d775}, !- Handle
  Zn 109 Dining Space Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {5be40ad5-75f5-4fc1-8a8e-467577eccd02}, !- Handle
  Zn 109 Dining Space Water Use Equipment, !- Name
  {8fbe6381-5dd3-40a3-ab05-7554ae195774}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {3c7bd0e5-2e7d-47e8-9383-d4d69a892a36}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fd2f453b-1f17-4ec3-9012-833b4279301d}, !- Handle
  NonResBaseGasSHWSystem Demand Splitter Outlet Node 2, !- Name
  {5a710d66-14cb-40b5-bd30-3c173355bb33}, !- Inlet Port
  {8e69a5db-b31a-49f3-86b4-60acf5183924}; !- Outlet Port

OS:Connection,
  {5a710d66-14cb-40b5-bd30-3c173355bb33}, !- Handle
  {6f228f50-30f2-4cc0-a3c0-59bceae28dca}, !- Source Object
  4,                                      !- Outlet Port
  {fd2f453b-1f17-4ec3-9012-833b4279301d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4f69a6d2-5e2e-41d2-9b4d-e1cfde85db56}, !- Handle
  Zn 109 Dining Space Water Use Connection Outlet Node, !- Name
  {d97a328d-9be1-4d09-aa3c-3d1cf1977248}, !- Inlet Port
  {2be75ee2-92af-4f91-9f50-61090bae143a}; !- Outlet Port

OS:Connection,
  {8e69a5db-b31a-49f3-86b4-60acf5183924}, !- Handle
  {fd2f453b-1f17-4ec3-9012-833b4279301d}, !- Source Object
  3,                                      !- Outlet Port
  {2a1a8ee7-0ed6-4fa3-9393-9df1c99e1722}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d97a328d-9be1-4d09-aa3c-3d1cf1977248}, !- Handle
  {2a1a8ee7-0ed6-4fa3-9393-9df1c99e1722}, !- Source Object
  3,                                      !- Outlet Port
  {4f69a6d2-5e2e-41d2-9b4d-e1cfde85db56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2be75ee2-92af-4f91-9f50-61090bae143a}, !- Handle
  {4f69a6d2-5e2e-41d2-9b4d-e1cfde85db56}, !- Source Object
  3,                                      !- Outlet Port
  {f2019634-012d-41df-a555-96d4c6cb67b3}, !- Target Object
  4;                                      !- Inlet Port

OS:People:Definition,
  {6a676372-9590-4cb3-a5a6-ffb7496a97d6}, !- Handle
  Zn 111 Open Office Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {646a18a4-1861-4574-8c8a-b2f24fd8bafb}, !- Handle
  Zn 111 Open Office Space People,        !- Name
  {6a676372-9590-4cb3-a5a6-ffb7496a97d6}, !- People Definition Name
  {2ba873cc-ce23-4e34-a146-9781cc30d6e5}, !- Space or SpaceType Name
  {66e71f89-9c8a-479e-8610-350adc2b540c}, !- Number of People Schedule Name
  {ddc5d809-bd99-4e7d-83ff-62951282059b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {ddc5d809-bd99-4e7d-83ff-62951282059b}, !- Handle
  Zn 111 Open Office Space People Activity Level, !- Name
  {c981c267-c067-4048-ac17-2a41bdfb90c5}, !- Schedule Type Limits Name
  {8cff4ad9-2df1-439b-aef9-7edc787e8973}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8cff4ad9-2df1-439b-aef9-7edc787e8973}, !- Handle
  Zn 111 Open Office Space People Activity Level Default Day, !- Name
  {c981c267-c067-4048-ac17-2a41bdfb90c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {d1204461-16f0-4273-bc7f-c56513b53426}, !- Handle
  Zn 111 Open Office Space Space Infiltration Design Flow Rate 1, !- Name
  {2ba873cc-ce23-4e34-a146-9781cc30d6e5}, !- Space or SpaceType Name
  {968688b7-b643-4e82-ab8f-0e6cb6bb5893}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {b6f90184-fd4a-4862-abbe-34bee8c7a535}, !- Handle
  Zn 111 Open Office Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {87859324-d469-4ac8-b19d-c04e464fb94f}, !- Handle
  Zn 111 Open Office Space Regulated Lights, !- Name
  {b6f90184-fd4a-4862-abbe-34bee8c7a535}, !- Lights Definition Name
  {2ba873cc-ce23-4e34-a146-9781cc30d6e5}, !- Space or SpaceType Name
  {ea397f16-c37a-4522-b379-a599a2d6efdc}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d51d5723-eaf8-451b-932f-8ae34f5b7c01}, !- Handle
  Zn 111 Open Office Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {407f691d-b6a7-415f-abda-9c9732b3626f}, !- Handle
  Zn 111 Open Office Space Recepticle Loads, !- Name
  {d51d5723-eaf8-451b-932f-8ae34f5b7c01}, !- Electric Equipment Definition Name
  {2ba873cc-ce23-4e34-a146-9781cc30d6e5}, !- Space or SpaceType Name
  {99d6eaaf-1164-4237-a336-40d951c816d0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {ae422780-294e-4eb5-9f97-efef8661b988}, !- Handle
  11000003_W-10,                          !- Name
  Wall,                                   !- Surface Type
  {0e339d6c-134c-4aea-9504-d37c251f3479}, !- Construction Name
  {2ba873cc-ce23-4e34-a146-9781cc30d6e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.89389004, 7.06809864, 3.048,         !- X,Y,Z Vertex 1 {m}
  -1.89389004, 7.06809864, 0,             !- X,Y,Z Vertex 2 {m}
  -4.55206608, 16.9884852, 0,             !- X,Y,Z Vertex 3 {m}
  -4.55206608, 16.9884852, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5be96c88-b13b-454c-8388-cc7bd609657e}, !- Handle
  11000003_W-1-W0,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a15f0e44-c72e-4cf6-8aa3-79b4424ea24f}, !- Construction Name
  {ae422780-294e-4eb5-9f97-efef8661b988}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.842714152, 10.60914312, 2.68224,     !- X,Y,Z Vertex 1 {m}
  -2.842714152, 10.60914312, 0.9144,      !- X,Y,Z Vertex 2 {m}
  -3.07936392, 11.49239256, 0.9144,       !- X,Y,Z Vertex 3 {m}
  -3.07936392, 11.49239256, 2.68224;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d8440846-a5f2-4cec-a09b-2f870c5560bf}, !- Handle
  11000003_W-1-W1,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a15f0e44-c72e-4cf6-8aa3-79b4424ea24f}, !- Construction Name
  {ae422780-294e-4eb5-9f97-efef8661b988}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.50785176, 13.0914648, 2.68224,       !- X,Y,Z Vertex 1 {m}
  -3.50785176, 13.0914648, 0.9144,        !- X,Y,Z Vertex 2 {m}
  -3.74449848, 13.97468376, 0.9144,       !- X,Y,Z Vertex 3 {m}
  -3.74449848, 13.97468376, 2.68224;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {29d96811-3392-4fd0-87c0-bad764f769ce}, !- Handle
  11000003_W-1-W2,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a15f0e44-c72e-4cf6-8aa3-79b4424ea24f}, !- Construction Name
  {ae422780-294e-4eb5-9f97-efef8661b988}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.14326832, 15.46286976, 2.68224,      !- X,Y,Z Vertex 1 {m}
  -4.14326832, 15.46286976, 0.9144,       !- X,Y,Z Vertex 2 {m}
  -4.37991504, 16.3461192, 0.9144,        !- X,Y,Z Vertex 3 {m}
  -4.37991504, 16.3461192, 2.68224;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94261fcf-39e7-4005-94fd-e397bc8ce923}, !- Handle
  11000003_F28,                           !- Name
  Floor,                                  !- Surface Type
  {f9ae8f3c-0c78-4748-9442-c7a21c275fa6}, !- Construction Name
  {2ba873cc-ce23-4e34-a146-9781cc30d6e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.69445696, 24.27600936, 0,           !- X,Y,Z Vertex 1 {m}
  -17.80629408, 22.59137976, 0,           !- X,Y,Z Vertex 2 {m}
  -13.43113392, 23.57640192, 0,           !- X,Y,Z Vertex 3 {m}
  -13.5104124, 23.75068656, 0,            !- X,Y,Z Vertex 4 {m}
  -11.91018192, 24.1794792, 0,            !- X,Y,Z Vertex 5 {m}
  -9.61954896, 15.63066216, 0,            !- X,Y,Z Vertex 6 {m}
  -4.55206608, 16.9884852, 0,             !- X,Y,Z Vertex 7 {m}
  -1.89389004, 7.06809864, 0,             !- X,Y,Z Vertex 8 {m}
  -5.40337248, 6.12772968, 0,             !- X,Y,Z Vertex 9 {m}
  -4.81885752, 3.94630656, 0,             !- X,Y,Z Vertex 10 {m}
  -6.70541712, 3.43732104, 0,             !- X,Y,Z Vertex 11 {m}
  -6.63845256, 3.18704976, 0,             !- X,Y,Z Vertex 12 {m}
  -11.59462248, 1.859045304, 0,           !- X,Y,Z Vertex 13 {m}
  -11.63662392, 2.085401976, 0,           !- X,Y,Z Vertex 14 {m}
  -15.24100584, 1.121941368, 0,           !- X,Y,Z Vertex 15 {m}
  -21.5789256, -0.576294504, 0,           !- X,Y,Z Vertex 16 {m}
  -25.68071064, -1.670255232, 0,          !- X,Y,Z Vertex 17 {m}
  -26.41552248, 1.084877688, 0,           !- X,Y,Z Vertex 18 {m}
  -25.6835148, 1.4826234, 0,              !- X,Y,Z Vertex 19 {m}
  -27.43004928, 4.69672416, 0,            !- X,Y,Z Vertex 20 {m}
  -27.87652032, 4.45407288, 0,            !- X,Y,Z Vertex 21 {m}
  -29.59711632, 7.61000256, 0,            !- X,Y,Z Vertex 22 {m}
  -30.560772, 9.28932864, 0,              !- X,Y,Z Vertex 23 {m}
  -28.58106552, 9.81980256, 0,            !- X,Y,Z Vertex 24 {m}
  -30.6150264, 17.41051128, 0,            !- X,Y,Z Vertex 25 {m}
  -32.0424048, 17.02807872, 0,            !- X,Y,Z Vertex 26 {m}
  -33.354264, 21.92493456, 0,             !- X,Y,Z Vertex 27 {m}
  -28.04169144, 23.348442, 0,             !- X,Y,Z Vertex 28 {m}
  -27.78142272, 22.37707488, 0;           !- X,Y,Z Vertex 29 {m}

OS:Surface,
  {b9136e75-4a31-4999-af1e-7549d65d9daf}, !- Handle
  11000003_C29,                           !- Name
  RoofCeiling,                            !- Surface Type
  {1ee03b99-7a1a-495a-98d3-4d99a96d1d37}, !- Construction Name
  {2ba873cc-ce23-4e34-a146-9781cc30d6e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.68071064, -1.670255232, 3.048,      !- X,Y,Z Vertex 1 {m}
  -21.5789256, -0.576294504, 3.048,       !- X,Y,Z Vertex 2 {m}
  -15.24100584, 1.121941368, 3.048,       !- X,Y,Z Vertex 3 {m}
  -11.63662392, 2.085401976, 3.048,       !- X,Y,Z Vertex 4 {m}
  -11.59462248, 1.859045304, 3.048,       !- X,Y,Z Vertex 5 {m}
  -6.63845256, 3.18704976, 3.048,         !- X,Y,Z Vertex 6 {m}
  -6.70541712, 3.43732104, 3.048,         !- X,Y,Z Vertex 7 {m}
  -4.81885752, 3.94630656, 3.048,         !- X,Y,Z Vertex 8 {m}
  -5.40337248, 6.12772968, 3.048,         !- X,Y,Z Vertex 9 {m}
  -1.89389004, 7.06809864, 3.048,         !- X,Y,Z Vertex 10 {m}
  -4.55206608, 16.9884852, 3.048,         !- X,Y,Z Vertex 11 {m}
  -9.61954896, 15.63066216, 3.048,        !- X,Y,Z Vertex 12 {m}
  -11.91018192, 24.1794792, 3.048,        !- X,Y,Z Vertex 13 {m}
  -13.5104124, 23.75068656, 3.048,        !- X,Y,Z Vertex 14 {m}
  -13.43113392, 23.57640192, 3.048,       !- X,Y,Z Vertex 15 {m}
  -17.80629408, 22.59137976, 3.048,       !- X,Y,Z Vertex 16 {m}
  -20.69445696, 24.27600936, 3.048,       !- X,Y,Z Vertex 17 {m}
  -27.78142272, 22.37707488, 3.048,       !- X,Y,Z Vertex 18 {m}
  -28.04169144, 23.348442, 3.048,         !- X,Y,Z Vertex 19 {m}
  -33.354264, 21.92493456, 3.048,         !- X,Y,Z Vertex 20 {m}
  -32.0424048, 17.02807872, 3.048,        !- X,Y,Z Vertex 21 {m}
  -30.6150264, 17.41051128, 3.048,        !- X,Y,Z Vertex 22 {m}
  -28.58106552, 9.81980256, 3.048,        !- X,Y,Z Vertex 23 {m}
  -30.560772, 9.28932864, 3.048,          !- X,Y,Z Vertex 24 {m}
  -29.59711632, 7.61000256, 3.048,        !- X,Y,Z Vertex 25 {m}
  -27.87652032, 4.45407288, 3.048,        !- X,Y,Z Vertex 26 {m}
  -27.43004928, 4.69672416, 3.048,        !- X,Y,Z Vertex 27 {m}
  -25.6835148, 1.4826234, 3.048,          !- X,Y,Z Vertex 28 {m}
  -26.41552248, 1.084877688, 3.048;       !- X,Y,Z Vertex 29 {m}

OS:SubSurface,
  {c9b687e5-25a3-4e87-9db6-1ec88c42e1cd}, !- Handle
  11000003_C-W0,                          !- Name
  Skylight,                               !- Sub Surface Type
  {1b026128-0de0-4ba0-810d-15325654508f}, !- Construction Name
  {b9136e75-4a31-4999-af1e-7549d65d9daf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.36769936, 15.46780752, 3.048,       !- X,Y,Z Vertex 1 {m}
  -24.46135824, 15.97862184, 3.048,       !- X,Y,Z Vertex 2 {m}
  -24.97893912, 17.91029184, 3.048,       !- X,Y,Z Vertex 3 {m}
  -26.88528024, 17.39947752, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae0c6bfa-5bb3-4b8c-afe9-230270746d27}, !- Handle
  11000003_C-W1,                          !- Name
  Skylight,                               !- Sub Surface Type
  {1b026128-0de0-4ba0-810d-15325654508f}, !- Construction Name
  {b9136e75-4a31-4999-af1e-7549d65d9daf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.29457768, 16.92453816, 3.048,       !- X,Y,Z Vertex 1 {m}
  -19.38820608, 17.43535248, 3.048,       !- X,Y,Z Vertex 2 {m}
  -19.90581744, 19.36702248, 3.048,       !- X,Y,Z Vertex 3 {m}
  -21.81215856, 18.85623864, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b2d76237-e66e-4514-a5f8-62976a60c62e}, !- Handle
  11000003_C-W10,                         !- Name
  Skylight,                               !- Sub Surface Type
  {1b026128-0de0-4ba0-810d-15325654508f}, !- Construction Name
  {b9136e75-4a31-4999-af1e-7549d65d9daf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.0532244, 6.41875272, 3.048,          !- X,Y,Z Vertex 1 {m}
  -5.1468528, 6.92956704, 3.048,          !- X,Y,Z Vertex 2 {m}
  -5.66446416, 8.86123704, 3.048,         !- X,Y,Z Vertex 3 {m}
  -7.57080528, 8.3504532, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b292bf60-a7ec-47ee-8b45-0190ea846c3c}, !- Handle
  11000003_C-W2,                          !- Name
  Skylight,                               !- Sub Surface Type
  {1b026128-0de0-4ba0-810d-15325654508f}, !- Construction Name
  {b9136e75-4a31-4999-af1e-7549d65d9daf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.75931824, 18.58298544, 3.048,       !- X,Y,Z Vertex 1 {m}
  -13.85297712, 19.09379976, 3.048,       !- X,Y,Z Vertex 2 {m}
  -14.370558, 21.02550024, 3.048,         !- X,Y,Z Vertex 3 {m}
  -16.2769296, 20.51468592, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e158fa6-1bb2-4b55-83be-ff874a3e75ff}, !- Handle
  11000003_C-W3,                          !- Name
  Skylight,                               !- Sub Surface Type
  {1b026128-0de0-4ba0-810d-15325654508f}, !- Construction Name
  {b9136e75-4a31-4999-af1e-7549d65d9daf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.9013672, 10.81165224, 3.048,        !- X,Y,Z Vertex 1 {m}
  -12.99502608, 11.32243608, 3.048,       !- X,Y,Z Vertex 2 {m}
  -13.51260696, 13.25410608, 3.048,       !- X,Y,Z Vertex 3 {m}
  -15.41894808, 12.74332224, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8fc451cb-2477-42a0-9772-3628a7614f54}, !- Handle
  11000003_C-W4,                          !- Name
  Skylight,                               !- Sub Surface Type
  {1b026128-0de0-4ba0-810d-15325654508f}, !- Construction Name
  {b9136e75-4a31-4999-af1e-7549d65d9daf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.43659616, 9.15317448, 3.048,        !- X,Y,Z Vertex 1 {m}
  -18.53028552, 9.66395832, 3.048,        !- X,Y,Z Vertex 2 {m}
  -19.0478664, 11.5956588, 3.048,         !- X,Y,Z Vertex 3 {m}
  -20.95420752, 11.08484448, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a4746aee-435b-4f25-b5d2-52bc3b484830}, !- Handle
  11000003_C-W5,                          !- Name
  Skylight,                               !- Sub Surface Type
  {1b026128-0de0-4ba0-810d-15325654508f}, !- Construction Name
  {b9136e75-4a31-4999-af1e-7549d65d9daf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.5097788, 7.69644384, 3.048,         !- X,Y,Z Vertex 1 {m}
  -23.60343768, 8.20722768, 3.048,        !- X,Y,Z Vertex 2 {m}
  -24.12101856, 10.13892816, 3.048,       !- X,Y,Z Vertex 3 {m}
  -26.02735968, 9.62811384, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c45598a-423b-4cef-ba7e-85b0168d529a}, !- Handle
  11000003_C-W6,                          !- Name
  Skylight,                               !- Sub Surface Type
  {1b026128-0de0-4ba0-810d-15325654508f}, !- Construction Name
  {b9136e75-4a31-4999-af1e-7549d65d9daf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.29689984, 12.18687936, 3.048,        !- X,Y,Z Vertex 1 {m}
  -6.39052824, 12.6976632, 3.048,         !- X,Y,Z Vertex 2 {m}
  -6.9081396, 14.62936368, 3.048,         !- X,Y,Z Vertex 3 {m}
  -8.81448072, 14.11857984, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0348e191-7ee0-494b-a02c-d78ce8b1da14}, !- Handle
  11000003_C-W7,                          !- Name
  Skylight,                               !- Sub Surface Type
  {1b026128-0de0-4ba0-810d-15325654508f}, !- Construction Name
  {b9136e75-4a31-4999-af1e-7549d65d9daf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.79785096, 4.52402448, 3.048,        !- X,Y,Z Vertex 1 {m}
  -10.89147936, 5.03480832, 3.048,        !- X,Y,Z Vertex 2 {m}
  -11.40909072, 6.9665088, 3.048,         !- X,Y,Z Vertex 3 {m}
  -13.31543184, 6.45569448, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {05cb9c4c-94ba-42c1-abf2-e7f7378c6379}, !- Handle
  11000003_C-W8,                          !- Name
  Skylight,                               !- Sub Surface Type
  {1b026128-0de0-4ba0-810d-15325654508f}, !- Construction Name
  {b9136e75-4a31-4999-af1e-7549d65d9daf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.33307992, 2.865574152, 3.048,       !- X,Y,Z Vertex 1 {m}
  -16.42676928, 3.37636104, 3.048,        !- X,Y,Z Vertex 2 {m}
  -16.94435016, 5.30806152, 3.048,        !- X,Y,Z Vertex 3 {m}
  -18.8506608, 4.7972472, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ae27a54-53d4-47a8-bfc9-4ea917f96d84}, !- Handle
  11000003_C-W9,                          !- Name
  Skylight,                               !- Sub Surface Type
  {1b026128-0de0-4ba0-810d-15325654508f}, !- Construction Name
  {b9136e75-4a31-4999-af1e-7549d65d9daf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.40626256, 1.408837416, 3.048,       !- X,Y,Z Vertex 1 {m}
  -21.49989096, 1.919648688, 3.048,       !- X,Y,Z Vertex 2 {m}
  -22.01747184, 3.8513004, 3.048,         !- X,Y,Z Vertex 3 {m}
  -23.92384344, 3.34048608, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ead28093-6a34-469f-ae08-84b7c3301847}, !- Handle
  11000000_W40 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {2ba873cc-ce23-4e34-a146-9781cc30d6e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c0b080d-413a-4ee5-b17a-53334706f08b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.63662392, 2.085401976, 3.048,       !- X,Y,Z Vertex 1 {m}
  -11.63662392, 2.085401976, 0,           !- X,Y,Z Vertex 2 {m}
  -11.59462248, 1.859045304, 0,           !- X,Y,Z Vertex 3 {m}
  -11.59462248, 1.859045304, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c0b080d-413a-4ee5-b17a-53334706f08b}, !- Handle
  11000000_W40 Reversed Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14517f30-20c9-4195-ba72-72c5d6a9f8d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ead28093-6a34-469f-ae08-84b7c3301847}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.59462248, 1.859045304, 3.048,       !- X,Y,Z Vertex 1 {m}
  -11.59462248, 1.859045304, 0,           !- X,Y,Z Vertex 2 {m}
  -11.63662392, 2.085401976, 0,           !- X,Y,Z Vertex 3 {m}
  -11.63662392, 2.085401976, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6754f9d-8e85-42d6-bef3-25f59a9aef87}, !- Handle
  11000000_W50 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {2ba873cc-ce23-4e34-a146-9781cc30d6e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83e25c34-3dc4-452f-9aa3-bf7a4300664c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24100584, 1.121941368, 3.048,       !- X,Y,Z Vertex 1 {m}
  -15.24100584, 1.121941368, 0,           !- X,Y,Z Vertex 2 {m}
  -11.63662392, 2.085401976, 0,           !- X,Y,Z Vertex 3 {m}
  -11.63662392, 2.085401976, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83e25c34-3dc4-452f-9aa3-bf7a4300664c}, !- Handle
  11000000_W50 Reversed Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14517f30-20c9-4195-ba72-72c5d6a9f8d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6754f9d-8e85-42d6-bef3-25f59a9aef87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.63662392, 2.085401976, 3.048,       !- X,Y,Z Vertex 1 {m}
  -11.63662392, 2.085401976, 0,           !- X,Y,Z Vertex 2 {m}
  -15.24100584, 1.121941368, 0,           !- X,Y,Z Vertex 3 {m}
  -15.24100584, 1.121941368, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bae2527-5052-481c-8d9c-cb9d28556ad5}, !- Handle
  FT000000_W41 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  {cb1f9616-acfc-4499-b0b6-e976a0f1e094}, !- Construction Name
  {2ba873cc-ce23-4e34-a146-9781cc30d6e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {231ffa7b-69f3-400e-87bd-5e23f03f9c94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.63845256, 3.18704976, 3.048,         !- X,Y,Z Vertex 1 {m}
  -6.63845256, 3.18704976, 0,             !- X,Y,Z Vertex 2 {m}
  -6.70541712, 3.43732104, 0,             !- X,Y,Z Vertex 3 {m}
  -6.70541712, 3.43732104, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {231ffa7b-69f3-400e-87bd-5e23f03f9c94}, !- Handle
  FT000000_W41 Reversed Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9159e094-ac90-406a-bcc6-13d311d21c36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bae2527-5052-481c-8d9c-cb9d28556ad5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.70541712, 3.43732104, 3.048,         !- X,Y,Z Vertex 1 {m}
  -6.70541712, 3.43732104, 0,             !- X,Y,Z Vertex 2 {m}
  -6.63845256, 3.18704976, 0,             !- X,Y,Z Vertex 3 {m}
  -6.63845256, 3.18704976, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cef49e76-2d04-48d5-95ae-ef6fcbe3f52e}, !- Handle
  FT000000_W50 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  {cb1f9616-acfc-4499-b0b6-e976a0f1e094}, !- Construction Name
  {2ba873cc-ce23-4e34-a146-9781cc30d6e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e020597-dd8f-4026-b340-f09fdfc77a52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.70541712, 3.43732104, 3.048,         !- X,Y,Z Vertex 1 {m}
  -6.70541712, 3.43732104, 0,             !- X,Y,Z Vertex 2 {m}
  -4.81885752, 3.94630656, 0,             !- X,Y,Z Vertex 3 {m}
  -4.81885752, 3.94630656, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e020597-dd8f-4026-b340-f09fdfc77a52}, !- Handle
  FT000000_W50 Reversed Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9159e094-ac90-406a-bcc6-13d311d21c36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cef49e76-2d04-48d5-95ae-ef6fcbe3f52e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.81885752, 3.94630656, 3.048,         !- X,Y,Z Vertex 1 {m}
  -4.81885752, 3.94630656, 0,             !- X,Y,Z Vertex 2 {m}
  -6.70541712, 3.43732104, 0,             !- X,Y,Z Vertex 3 {m}
  -6.70541712, 3.43732104, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bec41c8-1a44-4961-b643-ca8bea098ddb}, !- Handle
  PN000000_W60 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {2ba873cc-ce23-4e34-a146-9781cc30d6e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {134ce496-a986-427a-a7a4-303de2aff7f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.560772, 9.28932864, 3.048,          !- X,Y,Z Vertex 1 {m}
  -30.560772, 9.28932864, 0,              !- X,Y,Z Vertex 2 {m}
  -29.59711632, 7.61000256, 0,            !- X,Y,Z Vertex 3 {m}
  -29.59711632, 7.61000256, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {56ba1203-3e3c-4c41-9a8a-249204ebd6fa}, !- Handle
  PN000000_W6-W0 Reversed,                !- Name
  Door,                                   !- Sub Surface Type
  {9d56765f-3a1b-4333-afcc-ce644e071058}, !- Construction Name
  {2bec41c8-1a44-4961-b643-ca8bea098ddb}, !- Surface Name
  {858df1f4-b745-4064-bafd-68b05020a1b9}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.5473608, 9.26588952, 3.007830408,   !- X,Y,Z Vertex 1 {m}
  -30.5473608, 9.26588952, 0.0355860096,  !- X,Y,Z Vertex 2 {m}
  -29.60943024, 7.63149096, 0.0355860096, !- X,Y,Z Vertex 3 {m}
  -29.60943024, 7.63149096, 3.007830408;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {134ce496-a986-427a-a7a4-303de2aff7f5}, !- Handle
  PN000000_W60 Reversed Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {013dbbc0-f704-49e7-b6e2-7c967756f8a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bec41c8-1a44-4961-b643-ca8bea098ddb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.59711632, 7.61000256, 3.048,        !- X,Y,Z Vertex 1 {m}
  -29.59711632, 7.61000256, 0,            !- X,Y,Z Vertex 2 {m}
  -30.560772, 9.28932864, 0,              !- X,Y,Z Vertex 3 {m}
  -30.560772, 9.28932864, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {858df1f4-b745-4064-bafd-68b05020a1b9}, !- Handle
  PN000000_W6-W0 Reversed Reversed,       !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {134ce496-a986-427a-a7a4-303de2aff7f5}, !- Surface Name
  {56ba1203-3e3c-4c41-9a8a-249204ebd6fa}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.60943024, 7.63149096, 3.007830408,  !- X,Y,Z Vertex 1 {m}
  -29.60943024, 7.63149096, 0.0355860096, !- X,Y,Z Vertex 2 {m}
  -30.5473608, 9.26588952, 0.0355860096,  !- X,Y,Z Vertex 3 {m}
  -30.5473608, 9.26588952, 3.007830408;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4f50a01-4c5f-4cf8-be03-8ab7b3e32ea3}, !- Handle
  ST000000_W31 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {2ba873cc-ce23-4e34-a146-9781cc30d6e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d5d5bc9-0609-4f23-8221-a774fdd839ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.81885752, 3.94630656, 3.048,         !- X,Y,Z Vertex 1 {m}
  -4.81885752, 3.94630656, 0,             !- X,Y,Z Vertex 2 {m}
  -5.40337248, 6.12772968, 0,             !- X,Y,Z Vertex 3 {m}
  -5.40337248, 6.12772968, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d5d5bc9-0609-4f23-8221-a774fdd839ed}, !- Handle
  ST000000_W31 Reversed Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd60b4f7-a7ac-47c6-9f0f-cc46b7605ba5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4f50a01-4c5f-4cf8-be03-8ab7b3e32ea3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.40337248, 6.12772968, 3.048,         !- X,Y,Z Vertex 1 {m}
  -5.40337248, 6.12772968, 0,             !- X,Y,Z Vertex 2 {m}
  -4.81885752, 3.94630656, 0,             !- X,Y,Z Vertex 3 {m}
  -4.81885752, 3.94630656, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89b45c30-dbb4-46e4-b410-51ae0c1bc8c2}, !- Handle
  ST000000_W40 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {2ba873cc-ce23-4e34-a146-9781cc30d6e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fd1e3dd-b781-4dc3-9093-f3c978573734}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.40337248, 6.12772968, 3.048,         !- X,Y,Z Vertex 1 {m}
  -5.40337248, 6.12772968, 0,             !- X,Y,Z Vertex 2 {m}
  -1.89389004, 7.06809864, 0,             !- X,Y,Z Vertex 3 {m}
  -1.89389004, 7.06809864, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fd1e3dd-b781-4dc3-9093-f3c978573734}, !- Handle
  ST000000_W40 Reversed Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd60b4f7-a7ac-47c6-9f0f-cc46b7605ba5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89b45c30-dbb4-46e4-b410-51ae0c1bc8c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.89389004, 7.06809864, 3.048,         !- X,Y,Z Vertex 1 {m}
  -1.89389004, 7.06809864, 0,             !- X,Y,Z Vertex 2 {m}
  -5.40337248, 6.12772968, 0,             !- X,Y,Z Vertex 3 {m}
  -5.40337248, 6.12772968, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25019872-f9e6-4282-be9e-9d886284ab09}, !- Handle
  ST000005_W50 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {2ba873cc-ce23-4e34-a146-9781cc30d6e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab19ab2e-005c-436a-9ea8-ee7e26799ee9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.59462248, 1.859045304, 3.048,       !- X,Y,Z Vertex 1 {m}
  -11.59462248, 1.859045304, 0,           !- X,Y,Z Vertex 2 {m}
  -6.63845256, 3.18704976, 0,             !- X,Y,Z Vertex 3 {m}
  -6.63845256, 3.18704976, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab19ab2e-005c-436a-9ea8-ee7e26799ee9}, !- Handle
  ST000005_W50 Reversed Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14517f30-20c9-4195-ba72-72c5d6a9f8d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25019872-f9e6-4282-be9e-9d886284ab09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.63845256, 3.18704976, 3.048,         !- X,Y,Z Vertex 1 {m}
  -6.63845256, 3.18704976, 0,             !- X,Y,Z Vertex 2 {m}
  -11.59462248, 1.859045304, 0,           !- X,Y,Z Vertex 3 {m}
  -11.59462248, 1.859045304, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {972109cb-3ab0-42e6-b211-55362e347a4c}, !- Handle
  ST000006_W40 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {2ba873cc-ce23-4e34-a146-9781cc30d6e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2447c1da-7d18-4f75-8efe-d876c0f34f10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.5789256, -0.576294504, 3.048,       !- X,Y,Z Vertex 1 {m}
  -21.5789256, -0.576294504, 0,           !- X,Y,Z Vertex 2 {m}
  -15.24100584, 1.121941368, 0,           !- X,Y,Z Vertex 3 {m}
  -15.24100584, 1.121941368, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2447c1da-7d18-4f75-8efe-d876c0f34f10}, !- Handle
  ST000006_W40 Reversed Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14517f30-20c9-4195-ba72-72c5d6a9f8d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {972109cb-3ab0-42e6-b211-55362e347a4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24100584, 1.121941368, 3.048,       !- X,Y,Z Vertex 1 {m}
  -15.24100584, 1.121941368, 0,           !- X,Y,Z Vertex 2 {m}
  -21.5789256, -0.576294504, 0,           !- X,Y,Z Vertex 3 {m}
  -21.5789256, -0.576294504, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2bb287c-44ea-4df7-a029-431efca2cbe1}, !- Handle
  ST000007_W41 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {2ba873cc-ce23-4e34-a146-9781cc30d6e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7805649-872f-401c-976b-dd4462c8055a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.68071064, -1.670255232, 3.048,      !- X,Y,Z Vertex 1 {m}
  -25.68071064, -1.670255232, 0,          !- X,Y,Z Vertex 2 {m}
  -21.5789256, -0.576294504, 0,           !- X,Y,Z Vertex 3 {m}
  -21.5789256, -0.576294504, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7805649-872f-401c-976b-dd4462c8055a}, !- Handle
  ST000007_W41 Reversed Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5080d7df-7046-43ca-9fe7-0a0a29841017}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2bb287c-44ea-4df7-a029-431efca2cbe1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.5789256, -0.576294504, 3.048,       !- X,Y,Z Vertex 1 {m}
  -21.5789256, -0.576294504, 0,           !- X,Y,Z Vertex 2 {m}
  -25.68071064, -1.670255232, 0,          !- X,Y,Z Vertex 3 {m}
  -25.68071064, -1.670255232, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cbe3fdf-0e56-4d2e-af59-b68c9d2ca3d0}, !- Handle
  ST000008_W40 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {2ba873cc-ce23-4e34-a146-9781cc30d6e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11845508-22df-48f3-9ba0-d867485d5604}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.41552248, 1.084877688, 3.048,       !- X,Y,Z Vertex 1 {m}
  -26.41552248, 1.084877688, 0,           !- X,Y,Z Vertex 2 {m}
  -25.68071064, -1.670255232, 0,          !- X,Y,Z Vertex 3 {m}
  -25.68071064, -1.670255232, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11845508-22df-48f3-9ba0-d867485d5604}, !- Handle
  ST000008_W40 Reversed Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87e65e5f-157d-4a4f-b6db-efcd82ce975b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cbe3fdf-0e56-4d2e-af59-b68c9d2ca3d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.68071064, -1.670255232, 3.048,      !- X,Y,Z Vertex 1 {m}
  -25.68071064, -1.670255232, 0,          !- X,Y,Z Vertex 2 {m}
  -26.41552248, 1.084877688, 0,           !- X,Y,Z Vertex 3 {m}
  -26.41552248, 1.084877688, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {764831cc-e4f2-4606-b13f-25a2918886b2}, !- Handle
  ST000009_W41 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {2ba873cc-ce23-4e34-a146-9781cc30d6e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fec29e3-af0a-4fa6-81ba-c46cb27cefc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.87652032, 4.45407288, 3.048,        !- X,Y,Z Vertex 1 {m}
  -27.87652032, 4.45407288, 0,            !- X,Y,Z Vertex 2 {m}
  -27.43004928, 4.69672416, 0,            !- X,Y,Z Vertex 3 {m}
  -27.43004928, 4.69672416, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fec29e3-af0a-4fa6-81ba-c46cb27cefc9}, !- Handle
  ST000009_W41 Reversed Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afb11abc-8309-45fd-b322-f446afcc8d04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {764831cc-e4f2-4606-b13f-25a2918886b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.43004928, 4.69672416, 3.048,        !- X,Y,Z Vertex 1 {m}
  -27.43004928, 4.69672416, 0,            !- X,Y,Z Vertex 2 {m}
