  -27.87652032, 4.45407288, 0,            !- X,Y,Z Vertex 3 {m}
  -27.87652032, 4.45407288, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ddd366c-a0d9-4227-b65c-d646ba2f8856}, !- Handle
  ST000009_W50 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {2ba873cc-ce23-4e34-a146-9781cc30d6e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5d3b130-beb5-4524-a513-cdd29aad7df9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.43004928, 4.69672416, 3.048,        !- X,Y,Z Vertex 1 {m}
  -27.43004928, 4.69672416, 0,            !- X,Y,Z Vertex 2 {m}
  -25.6835148, 1.4826234, 0,              !- X,Y,Z Vertex 3 {m}
  -25.6835148, 1.4826234, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5d3b130-beb5-4524-a513-cdd29aad7df9}, !- Handle
  ST000009_W50 Reversed Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afb11abc-8309-45fd-b322-f446afcc8d04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ddd366c-a0d9-4227-b65c-d646ba2f8856}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.6835148, 1.4826234, 3.048,          !- X,Y,Z Vertex 1 {m}
  -25.6835148, 1.4826234, 0,              !- X,Y,Z Vertex 2 {m}
  -27.43004928, 4.69672416, 0,            !- X,Y,Z Vertex 3 {m}
  -27.43004928, 4.69672416, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b8a2296-d81b-4f77-9c67-432d7c5da5f4}, !- Handle
  ST000009_W60 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {2ba873cc-ce23-4e34-a146-9781cc30d6e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e95316f2-1f55-4afe-b8c6-97cad7e69914}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.6835148, 1.4826234, 3.048,          !- X,Y,Z Vertex 1 {m}
  -25.6835148, 1.4826234, 0,              !- X,Y,Z Vertex 2 {m}
  -26.41552248, 1.084877688, 0,           !- X,Y,Z Vertex 3 {m}
  -26.41552248, 1.084877688, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e95316f2-1f55-4afe-b8c6-97cad7e69914}, !- Handle
  ST000009_W60 Reversed Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afb11abc-8309-45fd-b322-f446afcc8d04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b8a2296-d81b-4f77-9c67-432d7c5da5f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.41552248, 1.084877688, 3.048,       !- X,Y,Z Vertex 1 {m}
  -26.41552248, 1.084877688, 0,           !- X,Y,Z Vertex 2 {m}
  -25.6835148, 1.4826234, 0,              !- X,Y,Z Vertex 3 {m}
  -25.6835148, 1.4826234, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d387af69-2b06-4aee-bb2a-0560c59f6ee5}, !- Handle
  ST00000A_W40 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {2ba873cc-ce23-4e34-a146-9781cc30d6e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ccee797-e91d-446c-9990-b303415277c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.59711632, 7.61000256, 3.048,        !- X,Y,Z Vertex 1 {m}
  -29.59711632, 7.61000256, 0,            !- X,Y,Z Vertex 2 {m}
  -27.87652032, 4.45407288, 0,            !- X,Y,Z Vertex 3 {m}
  -27.87652032, 4.45407288, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ccee797-e91d-446c-9990-b303415277c7}, !- Handle
  ST00000A_W40 Reversed Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ede4f80-3734-4257-9cd5-7265f5ae953e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d387af69-2b06-4aee-bb2a-0560c59f6ee5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.87652032, 4.45407288, 3.048,        !- X,Y,Z Vertex 1 {m}
  -27.87652032, 4.45407288, 0,            !- X,Y,Z Vertex 2 {m}
  -29.59711632, 7.61000256, 0,            !- X,Y,Z Vertex 3 {m}
  -29.59711632, 7.61000256, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e53eaf14-e2b6-4567-a630-43100b94b9d5}, !- Handle
  ST00000D_W41 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {2ba873cc-ce23-4e34-a146-9781cc30d6e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98889390-99b9-4040-b038-90dd89ba79e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.0424048, 17.02807872, 3.048,        !- X,Y,Z Vertex 1 {m}
  -32.0424048, 17.02807872, 0,            !- X,Y,Z Vertex 2 {m}
  -30.6150264, 17.41051128, 0,            !- X,Y,Z Vertex 3 {m}
  -30.6150264, 17.41051128, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98889390-99b9-4040-b038-90dd89ba79e0}, !- Handle
  ST00000D_W41 Reversed Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1521b62a-935c-48a5-a265-dde1e5a96c0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e53eaf14-e2b6-4567-a630-43100b94b9d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.6150264, 17.41051128, 3.048,        !- X,Y,Z Vertex 1 {m}
  -30.6150264, 17.41051128, 0,            !- X,Y,Z Vertex 2 {m}
  -32.0424048, 17.02807872, 0,            !- X,Y,Z Vertex 3 {m}
  -32.0424048, 17.02807872, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99ec2ee0-ca2f-4772-ac60-b5be28bb9774}, !- Handle
  ST00000D_W50 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {2ba873cc-ce23-4e34-a146-9781cc30d6e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77767e23-083b-4caa-a171-1d417352265f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.6150264, 17.41051128, 3.048,        !- X,Y,Z Vertex 1 {m}
  -30.6150264, 17.41051128, 0,            !- X,Y,Z Vertex 2 {m}
  -29.81297568, 14.41740576, 0,           !- X,Y,Z Vertex 3 {m}
  -29.81297568, 14.41740576, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77767e23-083b-4caa-a171-1d417352265f}, !- Handle
  ST00000D_W50 Reversed Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1521b62a-935c-48a5-a265-dde1e5a96c0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99ec2ee0-ca2f-4772-ac60-b5be28bb9774}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.81297568, 14.41740576, 3.048,       !- X,Y,Z Vertex 1 {m}
  -29.81297568, 14.41740576, 0,           !- X,Y,Z Vertex 2 {m}
  -30.6150264, 17.41051128, 0,            !- X,Y,Z Vertex 3 {m}
  -30.6150264, 17.41051128, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2065c28d-9d81-42fd-b9fe-27526ded0bb9}, !- Handle
  ST00000E_W31 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {2ba873cc-ce23-4e34-a146-9781cc30d6e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce690e0f-68b8-4287-b7f6-ab3ee295599b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.58106552, 9.81980256, 3.048,        !- X,Y,Z Vertex 1 {m}
  -28.58106552, 9.81980256, 0,            !- X,Y,Z Vertex 2 {m}
  -30.560772, 9.28932864, 0,              !- X,Y,Z Vertex 3 {m}
  -30.560772, 9.28932864, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3bc67e5f-9510-4a82-a39e-77b26ae5dbcb}, !- Handle
  ST00000E_W3-W100 Reversed,              !- Name
  Door,                                   !- Sub Surface Type
  {9d56765f-3a1b-4333-afcc-ce644e071058}, !- Construction Name
  {2065c28d-9d81-42fd-b9fe-27526ded0bb9}, !- Surface Name
  {7d70056c-30cb-4cc9-a30e-d635958484e0}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.05899192, 9.69175608, 2.8783026,    !- X,Y,Z Vertex 1 {m}
  -29.05899192, 9.69175608, 0.0802901112, !- X,Y,Z Vertex 2 {m}
  -30.43409712, 9.32328336, 0.0802901112, !- X,Y,Z Vertex 3 {m}
  -30.43409712, 9.32328336, 2.8783026;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce690e0f-68b8-4287-b7f6-ab3ee295599b}, !- Handle
  ST00000E_W31 Reversed Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f53ef2fd-558d-4711-9bc0-3ef4c1ad2796}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2065c28d-9d81-42fd-b9fe-27526ded0bb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.560772, 9.28932864, 3.048,          !- X,Y,Z Vertex 1 {m}
  -30.560772, 9.28932864, 0,              !- X,Y,Z Vertex 2 {m}
  -28.58106552, 9.81980256, 0,            !- X,Y,Z Vertex 3 {m}
  -28.58106552, 9.81980256, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d70056c-30cb-4cc9-a30e-d635958484e0}, !- Handle
  ST00000E_W3-W100 Reversed Reversed,     !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {ce690e0f-68b8-4287-b7f6-ab3ee295599b}, !- Surface Name
  {3bc67e5f-9510-4a82-a39e-77b26ae5dbcb}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.43409712, 9.32328336, 2.8783026,    !- X,Y,Z Vertex 1 {m}
  -30.43409712, 9.32328336, 0.0802901112, !- X,Y,Z Vertex 2 {m}
  -29.05899192, 9.69175608, 0.0802901112, !- X,Y,Z Vertex 3 {m}
  -29.05899192, 9.69175608, 2.8783026;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc79fd4d-51df-4a68-b543-918b4eb591e8}, !- Handle
  ST00000E_W40 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {2ba873cc-ce23-4e34-a146-9781cc30d6e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9130b32a-6d45-492c-8352-4796d9eab4c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.81297568, 14.41740576, 3.048,       !- X,Y,Z Vertex 1 {m}
  -29.81297568, 14.41740576, 0,           !- X,Y,Z Vertex 2 {m}
  -28.58106552, 9.81980256, 0,            !- X,Y,Z Vertex 3 {m}
  -28.58106552, 9.81980256, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9130b32a-6d45-492c-8352-4796d9eab4c0}, !- Handle
  ST00000E_W40 Reversed Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f53ef2fd-558d-4711-9bc0-3ef4c1ad2796}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc79fd4d-51df-4a68-b543-918b4eb591e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.58106552, 9.81980256, 3.048,        !- X,Y,Z Vertex 1 {m}
  -28.58106552, 9.81980256, 0,            !- X,Y,Z Vertex 2 {m}
  -29.81297568, 14.41740576, 0,           !- X,Y,Z Vertex 3 {m}
  -29.81297568, 14.41740576, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99f2bf34-3f42-4a7e-8c92-c77efdd95f7c}, !- Handle
  ST000010_W102 Reversed,                 !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {2ba873cc-ce23-4e34-a146-9781cc30d6e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8109f742-b2dc-4229-9959-6474e87d8a3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.354264, 21.92493456, 3.048,         !- X,Y,Z Vertex 1 {m}
  -33.354264, 21.92493456, 0,             !- X,Y,Z Vertex 2 {m}
  -32.0424048, 17.02807872, 0,            !- X,Y,Z Vertex 3 {m}
  -32.0424048, 17.02807872, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7da8a149-2b2b-4254-aefb-94a94f285259}, !- Handle
  ST000010_W10-W200 Reversed,             !- Name
  Door,                                   !- Sub Surface Type
  {9d56765f-3a1b-4333-afcc-ce644e071058}, !- Construction Name
  {99f2bf34-3f42-4a7e-8c92-c77efdd95f7c}, !- Surface Name
  {a287ecd7-8efc-49e1-a587-922fd6308b6f}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.340548, 21.87357576, 2.988341496,   !- X,Y,Z Vertex 1 {m}
  -33.340548, 21.87357576, 0.040171116,   !- X,Y,Z Vertex 2 {m}
  -32.0500248, 17.05724808, 0.040171116,  !- X,Y,Z Vertex 3 {m}
  -32.0500248, 17.05724808, 2.988341496;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8109f742-b2dc-4229-9959-6474e87d8a3b}, !- Handle
  ST000010_W102 Reversed Reversed,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aed781b0-d2cf-4536-b6cb-70ad0bb9f29f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99f2bf34-3f42-4a7e-8c92-c77efdd95f7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.0424048, 17.02807872, 3.048,        !- X,Y,Z Vertex 1 {m}
  -32.0424048, 17.02807872, 0,            !- X,Y,Z Vertex 2 {m}
  -33.354264, 21.92493456, 0,             !- X,Y,Z Vertex 3 {m}
  -33.354264, 21.92493456, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a287ecd7-8efc-49e1-a587-922fd6308b6f}, !- Handle
  ST000010_W10-W200 Reversed Reversed,    !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {8109f742-b2dc-4229-9959-6474e87d8a3b}, !- Surface Name
  {7da8a149-2b2b-4254-aefb-94a94f285259}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.0500248, 17.05724808, 2.988341496,  !- X,Y,Z Vertex 1 {m}
  -32.0500248, 17.05724808, 0.040171116,  !- X,Y,Z Vertex 2 {m}
  -33.340548, 21.87357576, 0.040171116,   !- X,Y,Z Vertex 3 {m}
  -33.340548, 21.87357576, 2.988341496;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {2f2bc8dd-0c4e-4649-8a33-c9dc87cca631}, !- Handle
  Zn 111 Open Office Space ShadingGroup,  !- Name
  Space,                                  !- Shading Surface Type
  {2ba873cc-ce23-4e34-a146-9781cc30d6e5}; !- Space Name

OS:WaterUse:Connections,
  {53125682-340f-4b23-8a7e-90f6255b201a}, !- Handle
  Zn 111 Open Office Space Water Use Connection, !- Name
  {30bf4796-842e-4ed4-8b16-7ced5e2ddd0c}, !- Inlet Node Name
  {50cff1b7-579c-4acd-9dff-facc032ce0d0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a9a0f608-4ab0-46c8-8864-143d391d98f6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {375331cb-795f-4f61-94e2-cb64dc1bc1cc}, !- Handle
  Zn 111 Open Office Space Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  5.40631459483301e-06,                   !- Peak Flow Rate {m3/s}
  {5ecfac65-fe2c-475b-a720-0d8f20831ed2}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {5ecfac65-fe2c-475b-a720-0d8f20831ed2}, !- Handle
  Zn 111 Open Office Space Target SHW Temp, !- Name
  ,                                       !- Schedule Type Limits Name
  {1393e51e-56b5-415b-bfee-d4e254dec79e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1393e51e-56b5-415b-bfee-d4e254dec79e}, !- Handle
  Zn 111 Open Office Space Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {a9a0f608-4ab0-46c8-8864-143d391d98f6}, !- Handle
  Zn 111 Open Office Space Water Use Equipment, !- Name
  {375331cb-795f-4f61-94e2-cb64dc1bc1cc}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {3c7bd0e5-2e7d-47e8-9383-d4d69a892a36}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c1c8d3fb-24da-4534-8280-12db79568c8c}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 4, !- Name
  {6342f0c0-6cad-4189-9de0-bb3a6eaa090b}, !- Inlet Port
  {30bf4796-842e-4ed4-8b16-7ced5e2ddd0c}; !- Outlet Port

OS:Connection,
  {6342f0c0-6cad-4189-9de0-bb3a6eaa090b}, !- Handle
  {98b2441a-19df-4881-bef8-3b73119ced56}, !- Source Object
  6,                                      !- Outlet Port
  {c1c8d3fb-24da-4534-8280-12db79568c8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {03acdebe-b707-4b88-bca2-b729cfe0cd61}, !- Handle
  Zn 111 Open Office Space Water Use Connection Outlet Node, !- Name
  {50cff1b7-579c-4acd-9dff-facc032ce0d0}, !- Inlet Port
  {36d99041-f5b9-4bfc-a228-9aa62e6c7604}; !- Outlet Port

OS:Connection,
  {30bf4796-842e-4ed4-8b16-7ced5e2ddd0c}, !- Handle
  {c1c8d3fb-24da-4534-8280-12db79568c8c}, !- Source Object
  3,                                      !- Outlet Port
  {53125682-340f-4b23-8a7e-90f6255b201a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50cff1b7-579c-4acd-9dff-facc032ce0d0}, !- Handle
  {53125682-340f-4b23-8a7e-90f6255b201a}, !- Source Object
  3,                                      !- Outlet Port
  {03acdebe-b707-4b88-bca2-b729cfe0cd61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36d99041-f5b9-4bfc-a228-9aa62e6c7604}, !- Handle
  {03acdebe-b707-4b88-bca2-b729cfe0cd61}, !- Source Object
  3,                                      !- Outlet Port
  {33dd3446-82cb-4abc-a8c0-2782db570945}, !- Target Object
  6;                                      !- Inlet Port

OS:People:Definition,
  {0b7a94c8-ea78-484e-af40-24f50c61febb}, !- Handle
  Zn 111A Vestibule Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {45916dee-059c-4297-9ca7-9f5a53f8e6b0}, !- Handle
  Zn 111A Vestibule Space People,         !- Name
  {0b7a94c8-ea78-484e-af40-24f50c61febb}, !- People Definition Name
  {013dbbc0-f704-49e7-b6e2-7c967756f8a1}, !- Space or SpaceType Name
  {66e71f89-9c8a-479e-8610-350adc2b540c}, !- Number of People Schedule Name
  {de7f6c7e-9833-4ae2-bdb9-e3896f9444ce}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {de7f6c7e-9833-4ae2-bdb9-e3896f9444ce}, !- Handle
  Zn 111A Vestibule Space People Activity Level, !- Name
  {c981c267-c067-4048-ac17-2a41bdfb90c5}, !- Schedule Type Limits Name
  {13b1139b-b931-419f-b78b-10e9c5739a48}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13b1139b-b931-419f-b78b-10e9c5739a48}, !- Handle
  Zn 111A Vestibule Space People Activity Level Default Day, !- Name
  {c981c267-c067-4048-ac17-2a41bdfb90c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {146c4052-7d51-41d6-ac58-cf9626c62ffb}, !- Handle
  Zn 111A Vestibule Space Space Infiltration Design Flow Rate 1, !- Name
  {013dbbc0-f704-49e7-b6e2-7c967756f8a1}, !- Space or SpaceType Name
  {968688b7-b643-4e82-ab8f-0e6cb6bb5893}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {00855e92-737b-4d01-93f5-75fb55827f6a}, !- Handle
  Zn 111A Vestibule Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {520f651a-c1c3-40d0-8561-de1bdc41e2c3}, !- Handle
  Zn 111A Vestibule Space Regulated Lights, !- Name
  {00855e92-737b-4d01-93f5-75fb55827f6a}, !- Lights Definition Name
  {013dbbc0-f704-49e7-b6e2-7c967756f8a1}, !- Space or SpaceType Name
  {ea397f16-c37a-4522-b379-a599a2d6efdc}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {fce45fd7-0082-4be0-9b96-3bfaf67b09a4}, !- Handle
  PN000000_W-10,                          !- Name
  Wall,                                   !- Surface Type
  {0e339d6c-134c-4aea-9504-d37c251f3479}, !- Construction Name
  {013dbbc0-f704-49e7-b6e2-7c967756f8a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.645092, 7.04054472, 3.048,          !- X,Y,Z Vertex 1 {m}
  -34.645092, 7.04054472, 0,              !- X,Y,Z Vertex 2 {m}
  -33.6932016, 5.3768244, 0,              !- X,Y,Z Vertex 3 {m}
  -33.6932016, 5.3768244, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {768aa51e-3d61-417a-8357-22d6284b372a}, !- Handle
  PN000000_W-1-W0,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a15f0e44-c72e-4cf6-8aa3-79b4424ea24f}, !- Construction Name
  {fce45fd7-0082-4be0-9b96-3bfaf67b09a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -34.570416, 6.90978552, 2.68224,        !- X,Y,Z Vertex 1 {m}
  -34.570416, 6.90978552, 0.9144,         !- X,Y,Z Vertex 2 {m}
  -34.1159592, 6.11617776, 0.9144,        !- X,Y,Z Vertex 3 {m}
  -34.1159592, 6.11617776, 2.68224;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16147301-197e-449e-b18b-ea8d98e54fe3}, !- Handle
  PN000000_W-1-W1,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a15f0e44-c72e-4cf6-8aa3-79b4424ea24f}, !- Construction Name
  {fce45fd7-0082-4be0-9b96-3bfaf67b09a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.960816, 5.84450952, 2.68224,        !- X,Y,Z Vertex 1 {m}
  -33.960816, 5.84450952, 0.9144,         !- X,Y,Z Vertex 2 {m}
  -33.6932016, 5.3768244, 0.9144,         !- X,Y,Z Vertex 3 {m}
  -33.6932016, 5.3768244, 2.68224;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f994f08c-afe1-493b-b5c5-426d586a8efa}, !- Handle
  PN000000_F1,                            !- Name
  Floor,                                  !- Surface Type
  {f9ae8f3c-0c78-4748-9442-c7a21c275fa6}, !- Construction Name
  {013dbbc0-f704-49e7-b6e2-7c967756f8a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.560772, 9.28932864, 0,              !- X,Y,Z Vertex 1 {m}
  -29.59711632, 7.61000256, 0,            !- X,Y,Z Vertex 2 {m}
  -33.6932016, 5.3768244, 0,              !- X,Y,Z Vertex 3 {m}
  -34.645092, 7.04054472, 0,              !- X,Y,Z Vertex 4 {m}
  -32.505396, 8.19872376, 0,              !- X,Y,Z Vertex 5 {m}
  -32.6666352, 8.49657432, 0,             !- X,Y,Z Vertex 6 {m}
  -31.3992768, 9.06469104, 0;             !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {66dfcbc7-56bd-4dbd-9b17-2b22e90f94ce}, !- Handle
  PN000000_C2,                            !- Name
  RoofCeiling,                            !- Surface Type
  {1ee03b99-7a1a-495a-98d3-4d99a96d1d37}, !- Construction Name
  {013dbbc0-f704-49e7-b6e2-7c967756f8a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.6932016, 5.3768244, 3.048,          !- X,Y,Z Vertex 1 {m}
  -29.59711632, 7.61000256, 3.048,        !- X,Y,Z Vertex 2 {m}
  -30.560772, 9.28932864, 3.048,          !- X,Y,Z Vertex 3 {m}
  -31.3992768, 9.06469104, 3.048,         !- X,Y,Z Vertex 4 {m}
  -32.6666352, 8.49657432, 3.048,         !- X,Y,Z Vertex 5 {m}
  -32.505396, 8.19872376, 3.048,          !- X,Y,Z Vertex 6 {m}
  -34.645092, 7.04054472, 3.048;          !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {0488e823-25a9-4db3-ae8a-64aea01b71a3}, !- Handle
  PN000000_W70,                           !- Name
  Wall,                                   !- Surface Type
  {cb1f9616-acfc-4499-b0b6-e976a0f1e094}, !- Construction Name
  {013dbbc0-f704-49e7-b6e2-7c967756f8a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53d9c3fc-6f49-4fbf-884d-e2bc8f2cc93f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.3992768, 9.06469104, 3.048,         !- X,Y,Z Vertex 1 {m}
  -31.3992768, 9.06469104, 0,             !- X,Y,Z Vertex 2 {m}
  -32.6666352, 8.49657432, 0,             !- X,Y,Z Vertex 3 {m}
  -32.6666352, 8.49657432, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78896e71-80a5-4c36-9ac8-77a3195346f8}, !- Handle
  PN000000_W7-W0,                         !- Name
  Door,                                   !- Sub Surface Type
  {9d56765f-3a1b-4333-afcc-ce644e071058}, !- Construction Name
  {0488e823-25a9-4db3-ae8a-64aea01b71a3}, !- Surface Name
  {1b715fe6-0bb8-4382-b80d-3055c0f1aab4}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31.4785248, 9.02915136, 2.975734968,   !- X,Y,Z Vertex 1 {m}
  -31.4785248, 9.02915136, 0.0676811448,  !- X,Y,Z Vertex 2 {m}
  -32.5965312, 8.52793824, 0.0676811448,  !- X,Y,Z Vertex 3 {m}
  -32.5965312, 8.52793824, 2.975734968;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53d9c3fc-6f49-4fbf-884d-e2bc8f2cc93f}, !- Handle
  PN000000_W70 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10bce9b4-79a2-4476-a328-55b82e0d146a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0488e823-25a9-4db3-ae8a-64aea01b71a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.6666352, 8.49657432, 3.048,         !- X,Y,Z Vertex 1 {m}
  -32.6666352, 8.49657432, 0,             !- X,Y,Z Vertex 2 {m}
  -31.3992768, 9.06469104, 0,             !- X,Y,Z Vertex 3 {m}
  -31.3992768, 9.06469104, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b715fe6-0bb8-4382-b80d-3055c0f1aab4}, !- Handle
  PN000000_W7-W0 Reversed,                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {53d9c3fc-6f49-4fbf-884d-e2bc8f2cc93f}, !- Surface Name
  {78896e71-80a5-4c36-9ac8-77a3195346f8}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.5965312, 8.52793824, 2.975734968,   !- X,Y,Z Vertex 1 {m}
  -32.5965312, 8.52793824, 0.0676811448,  !- X,Y,Z Vertex 2 {m}
  -31.4785248, 9.02915136, 0.0676811448,  !- X,Y,Z Vertex 3 {m}
  -31.4785248, 9.02915136, 2.975734968;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ceae9711-3f1b-47a6-8fc7-499fe69f16a0}, !- Handle
  ST00000A_W30 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {013dbbc0-f704-49e7-b6e2-7c967756f8a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27cb87f9-b94e-4893-92f7-228f71de49a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.6932016, 5.3768244, 3.048,          !- X,Y,Z Vertex 1 {m}
  -33.6932016, 5.3768244, 0,              !- X,Y,Z Vertex 2 {m}
  -29.59711632, 7.61000256, 0,            !- X,Y,Z Vertex 3 {m}
  -29.59711632, 7.61000256, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27cb87f9-b94e-4893-92f7-228f71de49a6}, !- Handle
  ST00000A_W30 Reversed Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ede4f80-3734-4257-9cd5-7265f5ae953e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ceae9711-3f1b-47a6-8fc7-499fe69f16a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.59711632, 7.61000256, 3.048,        !- X,Y,Z Vertex 1 {m}
  -29.59711632, 7.61000256, 0,            !- X,Y,Z Vertex 2 {m}
  -33.6932016, 5.3768244, 0,              !- X,Y,Z Vertex 3 {m}
  -33.6932016, 5.3768244, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f408f618-f9bc-497a-8d8d-c8980044e3a4}, !- Handle
  ST00000C_W31 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {013dbbc0-f704-49e7-b6e2-7c967756f8a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a569665a-0724-4255-a6a6-2f1e51910439}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.6666352, 8.49657432, 3.048,         !- X,Y,Z Vertex 1 {m}
  -32.6666352, 8.49657432, 0,             !- X,Y,Z Vertex 2 {m}
  -32.505396, 8.19872376, 0,              !- X,Y,Z Vertex 3 {m}
  -32.505396, 8.19872376, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a569665a-0724-4255-a6a6-2f1e51910439}, !- Handle
  ST00000C_W31 Reversed Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0334b59f-4493-4bde-ba25-e49e1516124d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f408f618-f9bc-497a-8d8d-c8980044e3a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.505396, 8.19872376, 3.048,          !- X,Y,Z Vertex 1 {m}
  -32.505396, 8.19872376, 0,              !- X,Y,Z Vertex 2 {m}
  -32.6666352, 8.49657432, 0,             !- X,Y,Z Vertex 3 {m}
  -32.6666352, 8.49657432, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2db0cb63-f979-4698-a268-5cc47b3863a0}, !- Handle
  ST00000C_W40 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {013dbbc0-f704-49e7-b6e2-7c967756f8a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a840fa21-7303-4607-b558-a30ae6188e31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.505396, 8.19872376, 3.048,          !- X,Y,Z Vertex 1 {m}
  -32.505396, 8.19872376, 0,              !- X,Y,Z Vertex 2 {m}
  -34.645092, 7.04054472, 0,              !- X,Y,Z Vertex 3 {m}
  -34.645092, 7.04054472, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a840fa21-7303-4607-b558-a30ae6188e31}, !- Handle
  ST00000C_W40 Reversed Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0334b59f-4493-4bde-ba25-e49e1516124d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2db0cb63-f979-4698-a268-5cc47b3863a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.645092, 7.04054472, 3.048,          !- X,Y,Z Vertex 1 {m}
  -34.645092, 7.04054472, 0,              !- X,Y,Z Vertex 2 {m}
  -32.505396, 8.19872376, 0,              !- X,Y,Z Vertex 3 {m}
  -32.505396, 8.19872376, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7db18c62-91df-4dd4-88a6-7c2553f7ec77}, !- Handle
  ST00000E_W30 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {013dbbc0-f704-49e7-b6e2-7c967756f8a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fd814fb-5346-45d4-b67a-ec27b4654426}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.560772, 9.28932864, 3.048,          !- X,Y,Z Vertex 1 {m}
  -30.560772, 9.28932864, 0,              !- X,Y,Z Vertex 2 {m}
  -31.3992768, 9.06469104, 0,             !- X,Y,Z Vertex 3 {m}
  -31.3992768, 9.06469104, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3816c19a-9f28-4029-9870-efefb8a6311d}, !- Handle
  ST00000E_W3-W1 Reversed,                !- Name
  Door,                                   !- Sub Surface Type
  {9d56765f-3a1b-4333-afcc-ce644e071058}, !- Construction Name
  {7db18c62-91df-4dd4-88a6-7c2553f7ec77}, !- Surface Name
  {88bf55bf-47df-4c77-bc92-47a16076284d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.6488592, 9.26573712, 2.874864456,   !- X,Y,Z Vertex 1 {m}
  -30.6488592, 9.26573712, 0.0928987728,  !- X,Y,Z Vertex 2 {m}
  -31.3133232, 9.08773392, 0.0928987728,  !- X,Y,Z Vertex 3 {m}
  -31.3133232, 9.08773392, 2.874864456;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fd814fb-5346-45d4-b67a-ec27b4654426}, !- Handle
  ST00000E_W30 Reversed Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f53ef2fd-558d-4711-9bc0-3ef4c1ad2796}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7db18c62-91df-4dd4-88a6-7c2553f7ec77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.3992768, 9.06469104, 3.048,         !- X,Y,Z Vertex 1 {m}
  -31.3992768, 9.06469104, 0,             !- X,Y,Z Vertex 2 {m}
  -30.560772, 9.28932864, 0,              !- X,Y,Z Vertex 3 {m}
  -30.560772, 9.28932864, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {88bf55bf-47df-4c77-bc92-47a16076284d}, !- Handle
  ST00000E_W3-W1 Reversed Reversed,       !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {9fd814fb-5346-45d4-b67a-ec27b4654426}, !- Surface Name
  {3816c19a-9f28-4029-9870-efefb8a6311d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31.3133232, 9.08773392, 2.874864456,   !- X,Y,Z Vertex 1 {m}
  -31.3133232, 9.08773392, 0.0928987728,  !- X,Y,Z Vertex 2 {m}
  -30.6488592, 9.26573712, 0.0928987728,  !- X,Y,Z Vertex 3 {m}
  -30.6488592, 9.26573712, 2.874864456;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {fc33b0dd-db4c-4121-9010-670e311c4fca}, !- Handle
  Zn 111A Vestibule Space ShadingGroup,   !- Name
  Space,                                  !- Shading Surface Type
  {013dbbc0-f704-49e7-b6e2-7c967756f8a1}; !- Space Name

OS:People:Definition,
  {df33cc96-cb91-4116-ace6-040bd63975a1}, !- Handle
  Zn 112 Huddle Space People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.355209043751421,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {f459b37f-a77d-4afc-8021-8e957eb6c8de}, !- Handle
  Zn 112 Huddle Space People,             !- Name
  {df33cc96-cb91-4116-ace6-040bd63975a1}, !- People Definition Name
  {dd60b4f7-a7ac-47c6-9f0f-cc46b7605ba5}, !- Space or SpaceType Name
  {66e71f89-9c8a-479e-8610-350adc2b540c}, !- Number of People Schedule Name
  {395fc606-6277-4195-b17e-a46424b8c606}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {395fc606-6277-4195-b17e-a46424b8c606}, !- Handle
  Zn 112 Huddle Space People Activity Level, !- Name
  {c981c267-c067-4048-ac17-2a41bdfb90c5}, !- Schedule Type Limits Name
  {6a075cdc-bdcd-4632-b04d-5c82018b90ca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6a075cdc-bdcd-4632-b04d-5c82018b90ca}, !- Handle
  Zn 112 Huddle Space People Activity Level Default Day, !- Name
  {c981c267-c067-4048-ac17-2a41bdfb90c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {bccd5c75-74f2-43d3-b323-3a19fd40f254}, !- Handle
  Zn 112 Huddle Space Space Infiltration Design Flow Rate 1, !- Name
  {dd60b4f7-a7ac-47c6-9f0f-cc46b7605ba5}, !- Space or SpaceType Name
  {968688b7-b643-4e82-ab8f-0e6cb6bb5893}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {b3f59775-8b8c-4320-b5ca-9b12255a5306}, !- Handle
  Zn 112 Huddle Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.07293281253227,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {04f6723a-b398-4ccd-ae7a-8164a7d7de46}, !- Handle
  Zn 112 Huddle Space Regulated Lights,   !- Name
  {b3f59775-8b8c-4320-b5ca-9b12255a5306}, !- Lights Definition Name
  {dd60b4f7-a7ac-47c6-9f0f-cc46b7605ba5}, !- Space or SpaceType Name
  {ea397f16-c37a-4522-b379-a599a2d6efdc}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {4ac84609-8200-4b1f-aae1-ec3b866d1908}, !- Handle
  Zn 112 Huddle Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {38a58d71-eb97-4da1-a36b-6f838e466d1b}, !- Handle
  Zn 112 Huddle Space Recepticle Loads,   !- Name
  {4ac84609-8200-4b1f-aae1-ec3b866d1908}, !- Electric Equipment Definition Name
  {dd60b4f7-a7ac-47c6-9f0f-cc46b7605ba5}, !- Space or SpaceType Name
  {99d6eaaf-1164-4237-a336-40d951c816d0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {9b33322d-8a32-45f0-be41-e8ebb7e563db}, !- Handle
  ST000000_W-10,                          !- Name
  Wall,                                   !- Surface Type
  {0e339d6c-134c-4aea-9504-d37c251f3479}, !- Construction Name
  {dd60b4f7-a7ac-47c6-9f0f-cc46b7605ba5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.920584392, 3.43567512, 3.048,        !- X,Y,Z Vertex 1 {m}
  -0.920584392, 3.43567512, 0,            !- X,Y,Z Vertex 2 {m}
  -1.89389004, 7.06809864, 0,             !- X,Y,Z Vertex 3 {m}
  -1.89389004, 7.06809864, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {55cfa8d6-b4cc-442d-89ff-6e1890433ad3}, !- Handle
  ST000000_W-1-W0,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a15f0e44-c72e-4cf6-8aa3-79b4424ea24f}, !- Construction Name
  {9b33322d-8a32-45f0-be41-e8ebb7e563db}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.362925392, 5.0865024, 2.68224,       !- X,Y,Z Vertex 1 {m}
  -1.362925392, 5.0865024, 0.9144,        !- X,Y,Z Vertex 2 {m}
  -1.5995904, 5.96975184, 0.9144,         !- X,Y,Z Vertex 3 {m}
  -1.5995904, 5.96975184, 2.68224;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e911607-eaaf-49c7-92f2-8c70e0523019}, !- Handle
  ST000000_F1,                            !- Name
  Floor,                                  !- Surface Type
  {f9ae8f3c-0c78-4748-9442-c7a21c275fa6}, !- Construction Name
  {dd60b4f7-a7ac-47c6-9f0f-cc46b7605ba5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.89389004, 7.06809864, 0,             !- X,Y,Z Vertex 1 {m}
  -0.920584392, 3.43567512, 0,            !- X,Y,Z Vertex 2 {m}
  -4.43005464, 2.49530616, 0,             !- X,Y,Z Vertex 3 {m}
  -5.40337248, 6.12772968, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbb94658-6634-44d0-ac03-58c8c889e5e9}, !- Handle
  ST000000_C2,                            !- Name
  RoofCeiling,                            !- Surface Type
  {1ee03b99-7a1a-495a-98d3-4d99a96d1d37}, !- Construction Name
  {dd60b4f7-a7ac-47c6-9f0f-cc46b7605ba5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.43005464, 2.49530616, 3.048,         !- X,Y,Z Vertex 1 {m}
  -0.920584392, 3.43567512, 3.048,        !- X,Y,Z Vertex 2 {m}
  -1.89389004, 7.06809864, 3.048,         !- X,Y,Z Vertex 3 {m}
  -5.40337248, 6.12772968, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb07e552-bdad-48b2-996a-d2dea9b3c15d}, !- Handle
  ST000000_W20,                           !- Name
  Wall,                                   !- Surface Type
  {cb1f9616-acfc-4499-b0b6-e976a0f1e094}, !- Construction Name
  {dd60b4f7-a7ac-47c6-9f0f-cc46b7605ba5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cebf75a-3752-487d-9741-235d2db32184}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.43005464, 2.49530616, 3.048,         !- X,Y,Z Vertex 1 {m}
  -4.43005464, 2.49530616, 0,             !- X,Y,Z Vertex 2 {m}
  -0.920584392, 3.43567512, 0,            !- X,Y,Z Vertex 3 {m}
  -0.920584392, 3.43567512, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cebf75a-3752-487d-9741-235d2db32184}, !- Handle
  ST000000_W20 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9159e094-ac90-406a-bcc6-13d311d21c36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb07e552-bdad-48b2-996a-d2dea9b3c15d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.920584392, 3.43567512, 3.048,        !- X,Y,Z Vertex 1 {m}
  -0.920584392, 3.43567512, 0,            !- X,Y,Z Vertex 2 {m}
  -4.43005464, 2.49530616, 0,             !- X,Y,Z Vertex 3 {m}
  -4.43005464, 2.49530616, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {247e02f5-b1ae-46c7-8a8e-bd6e1b56ecbd}, !- Handle
  ST000000_W30,                           !- Name
  Wall,                                   !- Surface Type
  {cb1f9616-acfc-4499-b0b6-e976a0f1e094}, !- Construction Name
  {dd60b4f7-a7ac-47c6-9f0f-cc46b7605ba5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfeb14e3-3586-4039-8531-b8de3ba6a644}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.81885752, 3.94630656, 3.048,         !- X,Y,Z Vertex 1 {m}
  -4.81885752, 3.94630656, 0,             !- X,Y,Z Vertex 2 {m}
  -4.43005464, 2.49530616, 0,             !- X,Y,Z Vertex 3 {m}
  -4.43005464, 2.49530616, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfeb14e3-3586-4039-8531-b8de3ba6a644}, !- Handle
  ST000000_W30 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9159e094-ac90-406a-bcc6-13d311d21c36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {247e02f5-b1ae-46c7-8a8e-bd6e1b56ecbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.43005464, 2.49530616, 3.048,         !- X,Y,Z Vertex 1 {m}
  -4.43005464, 2.49530616, 0,             !- X,Y,Z Vertex 2 {m}
  -4.81885752, 3.94630656, 0,             !- X,Y,Z Vertex 3 {m}
  -4.81885752, 3.94630656, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {e6ac4a50-de42-43d7-a6d6-94d2d06e45de}, !- Handle
  Zn 112 Huddle Space ShadingGroup,       !- Name
  Space,                                  !- Shading Surface Type
  {dd60b4f7-a7ac-47c6-9f0f-cc46b7605ba5}; !- Space Name

OS:WaterUse:Connections,
  {2952deaf-3565-48cd-aad9-73bb31de17c0}, !- Handle
  Zn 112 Huddle Space Water Use Connection, !- Name
  {7e3a73e4-dc92-4ee2-9006-83c4c7aaac21}, !- Inlet Node Name
  {69fdff65-1a18-4716-87b6-addcbf8ca296}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f0e7cf46-fe3e-4dbe-b93c-c68a82d4cc40}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2355b4e5-524c-4be3-af26-82b92f64586c}, !- Handle
  Zn 112 Huddle Space Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  4.59292423775249e-07,                   !- Peak Flow Rate {m3/s}
  {600e95ee-0f75-46fa-857c-8fc29f10c634}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {600e95ee-0f75-46fa-857c-8fc29f10c634}, !- Handle
  Zn 112 Huddle Space Target SHW Temp,    !- Name
  ,                                       !- Schedule Type Limits Name
  {2a53c9be-4d43-4473-a63a-8bd7d12b2924}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2a53c9be-4d43-4473-a63a-8bd7d12b2924}, !- Handle
  Zn 112 Huddle Space Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {f0e7cf46-fe3e-4dbe-b93c-c68a82d4cc40}, !- Handle
  Zn 112 Huddle Space Water Use Equipment, !- Name
  {2355b4e5-524c-4be3-af26-82b92f64586c}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {3c7bd0e5-2e7d-47e8-9383-d4d69a892a36}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bce1a315-41de-42c9-833a-412a62cfa42d}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 5, !- Name
  {112ecefe-74ab-4760-b313-af68ecfa65b1}, !- Inlet Port
  {7e3a73e4-dc92-4ee2-9006-83c4c7aaac21}; !- Outlet Port

OS:Connection,
  {112ecefe-74ab-4760-b313-af68ecfa65b1}, !- Handle
  {98b2441a-19df-4881-bef8-3b73119ced56}, !- Source Object
  7,                                      !- Outlet Port
  {bce1a315-41de-42c9-833a-412a62cfa42d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e8c914ad-91cd-42f5-a953-49f6da7ef8ce}, !- Handle
  Zn 112 Huddle Space Water Use Connection Outlet Node, !- Name
  {69fdff65-1a18-4716-87b6-addcbf8ca296}, !- Inlet Port
  {b7ea3a48-6d9f-45de-9268-3f2e4c3a8025}; !- Outlet Port

OS:Connection,
  {7e3a73e4-dc92-4ee2-9006-83c4c7aaac21}, !- Handle
  {bce1a315-41de-42c9-833a-412a62cfa42d}, !- Source Object
  3,                                      !- Outlet Port
  {2952deaf-3565-48cd-aad9-73bb31de17c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69fdff65-1a18-4716-87b6-addcbf8ca296}, !- Handle
  {2952deaf-3565-48cd-aad9-73bb31de17c0}, !- Source Object
  3,                                      !- Outlet Port
  {e8c914ad-91cd-42f5-a953-49f6da7ef8ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7ea3a48-6d9f-45de-9268-3f2e4c3a8025}, !- Handle
  {e8c914ad-91cd-42f5-a953-49f6da7ef8ce}, !- Source Object
  3,                                      !- Outlet Port
  {33dd3446-82cb-4abc-a8c0-2782db570945}, !- Target Object
  7;                                      !- Inlet Port

OS:People:Definition,
  {7a0ec629-2ae7-4181-b424-2382630d2be3}, !- Handle
  Zn 113 Restroom Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {77980308-6dce-4380-8036-22fca0c670a2}, !- Handle
  Zn 113 Restroom Space People,           !- Name
  {7a0ec629-2ae7-4181-b424-2382630d2be3}, !- People Definition Name
  {9159e094-ac90-406a-bcc6-13d311d21c36}, !- Space or SpaceType Name
  {66e71f89-9c8a-479e-8610-350adc2b540c}, !- Number of People Schedule Name
  {3d68f6d8-1f42-4431-a5a4-07a2aae87fe3}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {3d68f6d8-1f42-4431-a5a4-07a2aae87fe3}, !- Handle
  Zn 113 Restroom Space People Activity Level, !- Name
  {c981c267-c067-4048-ac17-2a41bdfb90c5}, !- Schedule Type Limits Name
  {1bc2ad17-3274-470c-b20e-4ed58aa91dc7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1bc2ad17-3274-470c-b20e-4ed58aa91dc7}, !- Handle
  Zn 113 Restroom Space People Activity Level Default Day, !- Name
  {c981c267-c067-4048-ac17-2a41bdfb90c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {bcb1a764-4b6b-4078-969f-a2bdbf7eed41}, !- Handle
  Zn 113 Restroom Space Space Infiltration Design Flow Rate 1, !- Name
  {9159e094-ac90-406a-bcc6-13d311d21c36}, !- Space or SpaceType Name
  {1c9c8e57-49e8-4d91-9a51-402a84647142}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {2ae63565-5a44-45e8-83a9-89f4734d95b1}, !- Handle
  Zn 113 Restroom Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.9965417708613,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {df017af6-6f06-4d76-8d0a-eb55c4643928}, !- Handle
  Zn 113 Restroom Space Regulated Lights, !- Name
  {2ae63565-5a44-45e8-83a9-89f4734d95b1}, !- Lights Definition Name
  {9159e094-ac90-406a-bcc6-13d311d21c36}, !- Space or SpaceType Name
  {ea397f16-c37a-4522-b379-a599a2d6efdc}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:Surface,
  {92218ce9-2cc4-468a-9550-e319aeaa3379}, !- Handle
  FT000000_W-10,                          !- Name
  Wall,                                   !- Surface Type
  {f00ff1d9-362f-4b28-b8af-f62d9cb7a9ab}, !- Construction Name
  {9159e094-ac90-406a-bcc6-13d311d21c36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.39752032, -1.446263808, 3.048,       !- X,Y,Z Vertex 1 {m}
  -5.39752032, -1.446263808, 0,           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {607963dc-388d-4f50-83dc-5d9a1755f797}, !- Handle
  FT000000_W01,                           !- Name
  Wall,                                   !- Surface Type
  {f00ff1d9-362f-4b28-b8af-f62d9cb7a9ab}, !- Construction Name
  {9159e094-ac90-406a-bcc6-13d311d21c36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -0.920584392, 3.43567512, 0,            !- X,Y,Z Vertex 3 {m}
  -0.920584392, 3.43567512, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a92e0fb4-b178-469f-8be6-8c036b8df736}, !- Handle
  FT000000_F7,                            !- Name
  Floor,                                  !- Surface Type
  {69caef70-3416-462b-9cd2-daddcbf3c0ed}, !- Construction Name
  {9159e094-ac90-406a-bcc6-13d311d21c36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.81885752, 3.94630656, 0,             !- X,Y,Z Vertex 1 {m}
  -4.43005464, 2.49530616, 0,             !- X,Y,Z Vertex 2 {m}
  -0.920584392, 3.43567512, 0,            !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  -5.39752032, -1.446263808, 0,           !- X,Y,Z Vertex 5 {m}
  -6.31810776, 1.989405216, 0,            !- X,Y,Z Vertex 6 {m}
  -6.70541712, 3.43732104, 0;             !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {35fe28dd-1851-4a2d-a249-401480acf5bc}, !- Handle
  FT000000_C8,                            !- Name
  RoofCeiling,                            !- Surface Type
  {5e75be84-8e26-441d-a1a5-e2ec45cd4b6c}, !- Construction Name
  {9159e094-ac90-406a-bcc6-13d311d21c36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.39752032, -1.446263808, 3.048,       !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -0.920584392, 3.43567512, 3.048,        !- X,Y,Z Vertex 3 {m}
  -4.43005464, 2.49530616, 3.048,         !- X,Y,Z Vertex 4 {m}
  -4.81885752, 3.94630656, 3.048,         !- X,Y,Z Vertex 5 {m}
  -6.70541712, 3.43732104, 3.048,         !- X,Y,Z Vertex 6 {m}
  -6.31810776, 1.989405216, 3.048;        !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {cefc8739-e537-4451-9784-faebad323958}, !- Handle
  FT000000_W10,                           !- Name
  Wall,                                   !- Surface Type
  {cb1f9616-acfc-4499-b0b6-e976a0f1e094}, !- Construction Name
  {9159e094-ac90-406a-bcc6-13d311d21c36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c75d456e-7033-4113-a478-482ea8ca9bb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.31810776, 1.989405216, 3.048,        !- X,Y,Z Vertex 1 {m}
  -6.31810776, 1.989405216, 0,            !- X,Y,Z Vertex 2 {m}
  -5.39752032, -1.446263808, 0,           !- X,Y,Z Vertex 3 {m}
  -5.39752032, -1.446263808, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c75d456e-7033-4113-a478-482ea8ca9bb1}, !- Handle
  FT000000_W10 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14517f30-20c9-4195-ba72-72c5d6a9f8d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cefc8739-e537-4451-9784-faebad323958}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.39752032, -1.446263808, 3.048,       !- X,Y,Z Vertex 1 {m}
  -5.39752032, -1.446263808, 0,           !- X,Y,Z Vertex 2 {m}
  -6.31810776, 1.989405216, 0,            !- X,Y,Z Vertex 3 {m}
  -6.31810776, 1.989405216, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1407e65-56fa-49f3-b88e-13f10f075f0a}, !- Handle
  FT000000_W40,                           !- Name
  Wall,                                   !- Surface Type
  {cb1f9616-acfc-4499-b0b6-e976a0f1e094}, !- Construction Name
  {9159e094-ac90-406a-bcc6-13d311d21c36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edc6e7a3-38a5-4323-b5f9-399a73198951}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.63845256, 3.18704976, 3.048,         !- X,Y,Z Vertex 1 {m}
  -6.63845256, 3.18704976, 0,             !- X,Y,Z Vertex 2 {m}
  -6.31810776, 1.989405216, 0,            !- X,Y,Z Vertex 3 {m}
  -6.31810776, 1.989405216, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edc6e7a3-38a5-4323-b5f9-399a73198951}, !- Handle
  FT000000_W40 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14517f30-20c9-4195-ba72-72c5d6a9f8d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1407e65-56fa-49f3-b88e-13f10f075f0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.31810776, 1.989405216, 3.048,        !- X,Y,Z Vertex 1 {m}
  -6.31810776, 1.989405216, 0,            !- X,Y,Z Vertex 2 {m}
  -6.63845256, 3.18704976, 0,             !- X,Y,Z Vertex 3 {m}
  -6.63845256, 3.18704976, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {38260549-d817-4746-906a-ac17ca118d13}, !- Handle
  Zn 113 Restroom Space ShadingGroup,     !- Name
  Space,                                  !- Shading Surface Type
  {9159e094-ac90-406a-bcc6-13d311d21c36}; !- Space Name

OS:People:Definition,
  {c257f75b-8da6-4582-a8b1-ee2b00566b07}, !- Handle
  Zn 120 Conference Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.355209043751421,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {a45522a9-23ed-472e-b5a7-e9236517f729}, !- Handle
  Zn 120 Conference Space People,         !- Name
  {c257f75b-8da6-4582-a8b1-ee2b00566b07}, !- People Definition Name
  {5080d7df-7046-43ca-9fe7-0a0a29841017}, !- Space or SpaceType Name
  {66e71f89-9c8a-479e-8610-350adc2b540c}, !- Number of People Schedule Name
  {279dbee8-ec00-4d86-bee7-54f376ac42fd}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {279dbee8-ec00-4d86-bee7-54f376ac42fd}, !- Handle
  Zn 120 Conference Space People Activity Level, !- Name
  {c981c267-c067-4048-ac17-2a41bdfb90c5}, !- Schedule Type Limits Name
  {d9e4acc8-3f0e-404a-a827-ec7615f2efb8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9e4acc8-3f0e-404a-a827-ec7615f2efb8}, !- Handle
  Zn 120 Conference Space People Activity Level Default Day, !- Name
  {c981c267-c067-4048-ac17-2a41bdfb90c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {26c9bfaf-e6b0-4584-8385-a7731d4be5c0}, !- Handle
  Zn 120 Conference Space Space Infiltration Design Flow Rate 1, !- Name
  {5080d7df-7046-43ca-9fe7-0a0a29841017}, !- Space or SpaceType Name
  {968688b7-b643-4e82-ab8f-0e6cb6bb5893}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {7b802489-ce62-40a7-a2f8-98b55258adbd}, !- Handle
  Zn 120 Conference Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.07293281253227,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c0f59bc9-4f29-4e2c-8861-f11807a99d2a}, !- Handle
  Zn 120 Conference Space Regulated Lights, !- Name
  {7b802489-ce62-40a7-a2f8-98b55258adbd}, !- Lights Definition Name
  {5080d7df-7046-43ca-9fe7-0a0a29841017}, !- Space or SpaceType Name
  {ea397f16-c37a-4522-b379-a599a2d6efdc}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a442f89a-0126-4e69-88c8-520f1d98e4f8}, !- Handle
  Zn 120 Conference Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6093e209-d9e9-42ae-920f-f0cd8e191e3f}, !- Handle
  Zn 120 Conference Space Recepticle Loads, !- Name
  {a442f89a-0126-4e69-88c8-520f1d98e4f8}, !- Electric Equipment Definition Name
  {5080d7df-7046-43ca-9fe7-0a0a29841017}, !- Space or SpaceType Name
  {99d6eaaf-1164-4237-a336-40d951c816d0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {0095b623-105a-431b-9784-3600a568abe7}, !- Handle
  ST000007_W-10,                          !- Name
  Wall,                                   !- Surface Type
  {0e339d6c-134c-4aea-9504-d37c251f3479}, !- Construction Name
  {5080d7df-7046-43ca-9fe7-0a0a29841017}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.16475752, -2.599447176, 3.048,      !- X,Y,Z Vertex 1 {m}
  -29.16475752, -2.599447176, 0,          !- X,Y,Z Vertex 2 {m}
  -26.64448824, -7.13936088, 0,           !- X,Y,Z Vertex 3 {m}
  -26.64448824, -7.13936088, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dae0f3f-5866-4e68-883c-aa230d335e6a}, !- Handle
  ST000007_W01,                           !- Name
  Wall,                                   !- Surface Type
  {0e339d6c-134c-4aea-9504-d37c251f3479}, !- Construction Name
  {5080d7df-7046-43ca-9fe7-0a0a29841017}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.64448824, -7.13936088, 3.048,       !- X,Y,Z Vertex 1 {m}
  -26.64448824, -7.13936088, 0,           !- X,Y,Z Vertex 2 {m}
  -20.29202952, -5.43723576, 0,           !- X,Y,Z Vertex 3 {m}
  -20.29202952, -5.43723576, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dc4063b-f8b7-4bcb-9c1d-5631857240c9}, !- Handle
  ST000007_F2,                            !- Name
  Floor,                                  !- Surface Type
  {f9ae8f3c-0c78-4748-9442-c7a21c275fa6}, !- Construction Name
  {5080d7df-7046-43ca-9fe7-0a0a29841017}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.5789256, -0.576294504, 0,           !- X,Y,Z Vertex 1 {m}
  -20.29202952, -5.43723576, 0,           !- X,Y,Z Vertex 2 {m}
  -26.64448824, -7.13936088, 0,           !- X,Y,Z Vertex 3 {m}
  -29.16475752, -2.599447176, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18a1abda-3dd3-4f88-866e-6e30453799c0}, !- Handle
  ST000007_C3,                            !- Name
  RoofCeiling,                            !- Surface Type
  {1ee03b99-7a1a-495a-98d3-4d99a96d1d37}, !- Construction Name
  {5080d7df-7046-43ca-9fe7-0a0a29841017}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.64448824, -7.13936088, 3.048,       !- X,Y,Z Vertex 1 {m}
  -20.29202952, -5.43723576, 3.048,       !- X,Y,Z Vertex 2 {m}
  -21.5789256, -0.576294504, 3.048,       !- X,Y,Z Vertex 3 {m}
  -29.16475752, -2.599447176, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c18e481-04a3-4d0c-8c75-25f2ed25c68f}, !- Handle
  ST000006_W20 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {5080d7df-7046-43ca-9fe7-0a0a29841017}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {197bf67a-d170-4718-bb00-7521824cbeb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.29202952, -5.43723576, 3.048,       !- X,Y,Z Vertex 1 {m}
  -20.29202952, -5.43723576, 0,           !- X,Y,Z Vertex 2 {m}
  -21.5789256, -0.576294504, 0,           !- X,Y,Z Vertex 3 {m}
  -21.5789256, -0.576294504, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {197bf67a-d170-4718-bb00-7521824cbeb1}, !- Handle
  ST000006_W20 Reversed Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14517f30-20c9-4195-ba72-72c5d6a9f8d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c18e481-04a3-4d0c-8c75-25f2ed25c68f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.5789256, -0.576294504, 3.048,       !- X,Y,Z Vertex 1 {m}
  -21.5789256, -0.576294504, 0,           !- X,Y,Z Vertex 2 {m}
  -20.29202952, -5.43723576, 0,           !- X,Y,Z Vertex 3 {m}
  -20.29202952, -5.43723576, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7739eaae-9488-4ab7-98b9-13aa69410752}, !- Handle
  ST000007_W40,                           !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {5080d7df-7046-43ca-9fe7-0a0a29841017}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57579245-94a3-46e5-9971-6ee9080b3ecc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.68071064, -1.670255232, 3.048,      !- X,Y,Z Vertex 1 {m}
  -25.68071064, -1.670255232, 0,          !- X,Y,Z Vertex 2 {m}
  -29.16475752, -2.599447176, 0,          !- X,Y,Z Vertex 3 {m}
  -29.16475752, -2.599447176, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57579245-94a3-46e5-9971-6ee9080b3ecc}, !- Handle
  ST000007_W40 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87e65e5f-157d-4a4f-b6db-efcd82ce975b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7739eaae-9488-4ab7-98b9-13aa69410752}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.16475752, -2.599447176, 3.048,      !- X,Y,Z Vertex 1 {m}
  -29.16475752, -2.599447176, 0,          !- X,Y,Z Vertex 2 {m}
  -25.68071064, -1.670255232, 0,          !- X,Y,Z Vertex 3 {m}
  -25.68071064, -1.670255232, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {273d905a-7208-45d6-9b3c-8c395c7235a5}, !- Handle
  Zn 120 Conference Space ShadingGroup,   !- Name
  Space,                                  !- Shading Surface Type
  {5080d7df-7046-43ca-9fe7-0a0a29841017}; !- Space Name

OS:WaterUse:Connections,
  {f53817eb-faae-4b3c-9b69-a74b52005513}, !- Handle
  Zn 120 Conference Space Water Use Connection, !- Name
  {6952955c-a911-4144-ad39-e861643743ca}, !- Inlet Node Name
  {4388dff5-210b-452d-933d-dd3a760ddb4b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c76a47db-b213-442f-a07e-83f24fd34ede}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ecde8fdf-0a66-44e9-8bf4-0ab4409f7dce}, !- Handle
  Zn 120 Conference Space Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  1.22035366895548e-06,                   !- Peak Flow Rate {m3/s}
  {ebaf0b4a-ea19-4946-91b2-6323493c5dfe}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {ebaf0b4a-ea19-4946-91b2-6323493c5dfe}, !- Handle
  Zn 120 Conference Space Target SHW Temp, !- Name
  ,                                       !- Schedule Type Limits Name
  {0c89fb8e-76b0-4aca-a458-eda59e8364af}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0c89fb8e-76b0-4aca-a458-eda59e8364af}, !- Handle
  Zn 120 Conference Space Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {c76a47db-b213-442f-a07e-83f24fd34ede}, !- Handle
  Zn 120 Conference Space Water Use Equipment, !- Name
  {ecde8fdf-0a66-44e9-8bf4-0ab4409f7dce}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {3c7bd0e5-2e7d-47e8-9383-d4d69a892a36}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9a93ec09-7286-4cac-a1d0-10aaf1ecd647}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 6, !- Name
  {90f6fd80-a1f5-4771-ae51-db4da43df61a}, !- Inlet Port
  {6952955c-a911-4144-ad39-e861643743ca}; !- Outlet Port

OS:Connection,
  {90f6fd80-a1f5-4771-ae51-db4da43df61a}, !- Handle
  {98b2441a-19df-4881-bef8-3b73119ced56}, !- Source Object
  8,                                      !- Outlet Port
  {9a93ec09-7286-4cac-a1d0-10aaf1ecd647}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3ea27502-b9c2-4a05-9d00-7f8c7f273335}, !- Handle
  Zn 120 Conference Space Water Use Connection Outlet Node, !- Name
  {4388dff5-210b-452d-933d-dd3a760ddb4b}, !- Inlet Port
  {599db14c-7fd0-49ad-b8d6-df87d85beeb5}; !- Outlet Port

OS:Connection,
  {6952955c-a911-4144-ad39-e861643743ca}, !- Handle
  {9a93ec09-7286-4cac-a1d0-10aaf1ecd647}, !- Source Object
  3,                                      !- Outlet Port
  {f53817eb-faae-4b3c-9b69-a74b52005513}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4388dff5-210b-452d-933d-dd3a760ddb4b}, !- Handle
  {f53817eb-faae-4b3c-9b69-a74b52005513}, !- Source Object
  3,                                      !- Outlet Port
  {3ea27502-b9c2-4a05-9d00-7f8c7f273335}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {599db14c-7fd0-49ad-b8d6-df87d85beeb5}, !- Handle
  {3ea27502-b9c2-4a05-9d00-7f8c7f273335}, !- Source Object
  3,                                      !- Outlet Port
  {33dd3446-82cb-4abc-a8c0-2782db570945}, !- Target Object
  8;                                      !- Inlet Port

OS:People:Definition,
  {de083523-6e6b-4282-baf9-dd7a5306fc6d}, !- Handle
  Zn 121 Huddle Space People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.355209043751421,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {bdcbacc2-723c-43e5-86e9-66c49acbbb02}, !- Handle
  Zn 121 Huddle Space People,             !- Name
  {de083523-6e6b-4282-baf9-dd7a5306fc6d}, !- People Definition Name
  {87e65e5f-157d-4a4f-b6db-efcd82ce975b}, !- Space or SpaceType Name
  {66e71f89-9c8a-479e-8610-350adc2b540c}, !- Number of People Schedule Name
  {e5e7f7c6-e71e-4383-9272-c911aae0e346}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {e5e7f7c6-e71e-4383-9272-c911aae0e346}, !- Handle
  Zn 121 Huddle Space People Activity Level, !- Name
  {c981c267-c067-4048-ac17-2a41bdfb90c5}, !- Schedule Type Limits Name
  {646e6fe4-2611-49f7-8e88-699a0914441d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {646e6fe4-2611-49f7-8e88-699a0914441d}, !- Handle
  Zn 121 Huddle Space People Activity Level Default Day, !- Name
  {c981c267-c067-4048-ac17-2a41bdfb90c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {5cbdf243-283b-4ab4-8855-2eb41139c75a}, !- Handle
  Zn 121 Huddle Space Space Infiltration Design Flow Rate 1, !- Name
  {87e65e5f-157d-4a4f-b6db-efcd82ce975b}, !- Space or SpaceType Name
  {968688b7-b643-4e82-ab8f-0e6cb6bb5893}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {6a9dc3b5-bbcf-45e3-bb95-33c9f6435ca8}, !- Handle
  Zn 121 Huddle Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.07293281253227,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {324065f6-8fdd-4cde-b993-c6974f7fe9c8}, !- Handle
  Zn 121 Huddle Space Regulated Lights,   !- Name
  {6a9dc3b5-bbcf-45e3-bb95-33c9f6435ca8}, !- Lights Definition Name
  {87e65e5f-157d-4a4f-b6db-efcd82ce975b}, !- Space or SpaceType Name
  {ea397f16-c37a-4522-b379-a599a2d6efdc}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2505de69-a889-4843-b6a3-524206f4bb87}, !- Handle
  Zn 121 Huddle Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {74e40d6f-f919-43df-b9db-a20561abb560}, !- Handle
  Zn 121 Huddle Space Recepticle Loads,   !- Name
  {2505de69-a889-4843-b6a3-524206f4bb87}, !- Electric Equipment Definition Name
  {87e65e5f-157d-4a4f-b6db-efcd82ce975b}, !- Space or SpaceType Name
  {99d6eaaf-1164-4237-a336-40d951c816d0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {4bf09384-58b5-4d1f-a4c5-16bd827dac2e}, !- Handle
  ST000008_W-10,                          !- Name
  Wall,                                   !- Surface Type
  {0e339d6c-134c-4aea-9504-d37c251f3479}, !- Construction Name
  {87e65e5f-157d-4a4f-b6db-efcd82ce975b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.11140536, -0.894246624, 3.048,      !- X,Y,Z Vertex 1 {m}
  -30.11140536, -0.894246624, 0,          !- X,Y,Z Vertex 2 {m}
  -29.16475752, -2.599447176, 0,          !- X,Y,Z Vertex 3 {m}
  -29.16475752, -2.599447176, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa3a0806-ea9f-41b0-a9a4-178f1af5bc41}, !- Handle
  ST000008_F1,                            !- Name
  Floor,                                  !- Surface Type
  {f9ae8f3c-0c78-4748-9442-c7a21c275fa6}, !- Construction Name
  {87e65e5f-157d-4a4f-b6db-efcd82ce975b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.41552248, 1.084877688, 0,           !- X,Y,Z Vertex 1 {m}
  -25.68071064, -1.670255232, 0,          !- X,Y,Z Vertex 2 {m}
  -29.16475752, -2.599447176, 0,          !- X,Y,Z Vertex 3 {m}
  -30.11140536, -0.894246624, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b07c74bf-4070-4705-b8eb-2b0f3ed9b859}, !- Handle
  ST000008_C2,                            !- Name
  RoofCeiling,                            !- Surface Type
  {1ee03b99-7a1a-495a-98d3-4d99a96d1d37}, !- Construction Name
  {87e65e5f-157d-4a4f-b6db-efcd82ce975b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.16475752, -2.599447176, 3.048,      !- X,Y,Z Vertex 1 {m}
  -25.68071064, -1.670255232, 3.048,      !- X,Y,Z Vertex 2 {m}
  -26.41552248, 1.084877688, 3.048,       !- X,Y,Z Vertex 3 {m}
  -30.11140536, -0.894246624, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b1b09f2-d5d3-4ad1-8efd-cc817bd671e3}, !- Handle
  ST000008_W30,                           !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {87e65e5f-157d-4a4f-b6db-efcd82ce975b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5069ebbc-02c2-4314-8e7e-1b13fab67c93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.41552248, 1.084877688, 3.048,       !- X,Y,Z Vertex 1 {m}
  -26.41552248, 1.084877688, 0,           !- X,Y,Z Vertex 2 {m}
  -30.11140536, -0.894246624, 0,          !- X,Y,Z Vertex 3 {m}
  -30.11140536, -0.894246624, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5069ebbc-02c2-4314-8e7e-1b13fab67c93}, !- Handle
  ST000008_W30 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afb11abc-8309-45fd-b322-f446afcc8d04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b1b09f2-d5d3-4ad1-8efd-cc817bd671e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.11140536, -0.894246624, 3.048,      !- X,Y,Z Vertex 1 {m}
  -30.11140536, -0.894246624, 0,          !- X,Y,Z Vertex 2 {m}
  -26.41552248, 1.084877688, 0,           !- X,Y,Z Vertex 3 {m}
  -26.41552248, 1.084877688, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {b1de5021-1e4a-44e7-8e75-0d1b1d461045}, !- Handle
  Zn 121 Huddle Space ShadingGroup,       !- Name
  Space,                                  !- Shading Surface Type
  {87e65e5f-157d-4a4f-b6db-efcd82ce975b}; !- Space Name

OS:WaterUse:Connections,
  {6ef15341-35aa-4028-b9ff-065dc9f5a177}, !- Handle
  Zn 121 Huddle Space Water Use Connection, !- Name
  {0d46c18a-11ce-435e-9fc6-44a21ff5fe26}, !- Inlet Node Name
  {27677168-e393-4bd4-90ec-e97dec9bd829}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b232257e-e3c2-45c4-aa66-ab0eda8d027f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6b52acb3-5072-4af5-a483-3fdab1c54e74}, !- Handle
  Zn 121 Huddle Space Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  3.10228165238883e-07,                   !- Peak Flow Rate {m3/s}
  {e49d6f0a-0e93-42fa-baee-1297a1f56f31}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {e49d6f0a-0e93-42fa-baee-1297a1f56f31}, !- Handle
  Zn 121 Huddle Space Target SHW Temp,    !- Name
  ,                                       !- Schedule Type Limits Name
  {2d2cde0a-304d-4d57-8780-1950336c9c6c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d2cde0a-304d-4d57-8780-1950336c9c6c}, !- Handle
  Zn 121 Huddle Space Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {b232257e-e3c2-45c4-aa66-ab0eda8d027f}, !- Handle
  Zn 121 Huddle Space Water Use Equipment, !- Name
  {6b52acb3-5072-4af5-a483-3fdab1c54e74}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {3c7bd0e5-2e7d-47e8-9383-d4d69a892a36}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d6a1ab13-ebe3-42b9-8ff5-806bc8ef06ea}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 7, !- Name
  {0258f7d1-6832-4eba-a455-c6fb0fdda47b}, !- Inlet Port
  {0d46c18a-11ce-435e-9fc6-44a21ff5fe26}; !- Outlet Port

OS:Connection,
  {0258f7d1-6832-4eba-a455-c6fb0fdda47b}, !- Handle
  {98b2441a-19df-4881-bef8-3b73119ced56}, !- Source Object
  9,                                      !- Outlet Port
  {d6a1ab13-ebe3-42b9-8ff5-806bc8ef06ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54da50c8-a4f8-403b-9e23-588f6191758c}, !- Handle
  Zn 121 Huddle Space Water Use Connection Outlet Node, !- Name
  {27677168-e393-4bd4-90ec-e97dec9bd829}, !- Inlet Port
  {065a3b1b-5bb3-4c60-ae67-ce82951d625a}; !- Outlet Port

OS:Connection,
  {0d46c18a-11ce-435e-9fc6-44a21ff5fe26}, !- Handle
  {d6a1ab13-ebe3-42b9-8ff5-806bc8ef06ea}, !- Source Object
  3,                                      !- Outlet Port
  {6ef15341-35aa-4028-b9ff-065dc9f5a177}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27677168-e393-4bd4-90ec-e97dec9bd829}, !- Handle
  {6ef15341-35aa-4028-b9ff-065dc9f5a177}, !- Source Object
  3,                                      !- Outlet Port
  {54da50c8-a4f8-403b-9e23-588f6191758c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {065a3b1b-5bb3-4c60-ae67-ce82951d625a}, !- Handle
  {54da50c8-a4f8-403b-9e23-588f6191758c}, !- Source Object
  3,                                      !- Outlet Port
  {33dd3446-82cb-4abc-a8c0-2782db570945}, !- Target Object
  9;                                      !- Inlet Port

OS:People:Definition,
  {473f7f90-88e1-4dda-abab-ca039d32b749}, !- Handle
  Zn 122 Office Space People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {515ca245-61f0-41f1-b720-0e6e5bb22ee9}, !- Handle
  Zn 122 Office Space People,             !- Name
  {473f7f90-88e1-4dda-abab-ca039d32b749}, !- People Definition Name
  {afb11abc-8309-45fd-b322-f446afcc8d04}, !- Space or SpaceType Name
  {66e71f89-9c8a-479e-8610-350adc2b540c}, !- Number of People Schedule Name
  {32b3f5d3-0e87-489f-a979-f85b37f3aa7f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {32b3f5d3-0e87-489f-a979-f85b37f3aa7f}, !- Handle
  Zn 122 Office Space People Activity Level, !- Name
  {c981c267-c067-4048-ac17-2a41bdfb90c5}, !- Schedule Type Limits Name
  {9f21deba-6807-43ed-a644-998fa7427a97}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9f21deba-6807-43ed-a644-998fa7427a97}, !- Handle
  Zn 122 Office Space People Activity Level Default Day, !- Name
  {c981c267-c067-4048-ac17-2a41bdfb90c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {417d7601-86b4-481d-a7db-7cfb5e817446}, !- Handle
  Zn 122 Office Space Space Infiltration Design Flow Rate 1, !- Name
  {afb11abc-8309-45fd-b322-f446afcc8d04}, !- Space or SpaceType Name
  {968688b7-b643-4e82-ab8f-0e6cb6bb5893}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {a548e600-892f-4656-b9cd-1629db693235}, !- Handle
  Zn 122 Office Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.9965417708613,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {12e04567-eea6-4dc6-9349-c32d713aac9e}, !- Handle
  Zn 122 Office Space Regulated Lights,   !- Name
  {a548e600-892f-4656-b9cd-1629db693235}, !- Lights Definition Name
  {afb11abc-8309-45fd-b322-f446afcc8d04}, !- Space or SpaceType Name
  {ea397f16-c37a-4522-b379-a599a2d6efdc}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {4f29ca52-e564-4896-bf2d-3c7f98c4dc33}, !- Handle
  Zn 122 Office Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d0cd1f8d-b08b-439f-b25b-2c5e1cc2e6a1}, !- Handle
  Zn 122 Office Space Recepticle Loads,   !- Name
  {4f29ca52-e564-4896-bf2d-3c7f98c4dc33}, !- Electric Equipment Definition Name
  {afb11abc-8309-45fd-b322-f446afcc8d04}, !- Space or SpaceType Name
  {99d6eaaf-1164-4237-a336-40d951c816d0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {018104d1-0a9c-4afe-ab0f-eac976ca63ae}, !- Handle
  ST000009_W-10,                          !- Name
  Wall,                                   !- Surface Type
  {0e339d6c-134c-4aea-9504-d37c251f3479}, !- Construction Name
  {afb11abc-8309-45fd-b322-f446afcc8d04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.911036, 2.26172268, 3.048,          !- X,Y,Z Vertex 1 {m}
  -31.911036, 2.26172268, 0,              !- X,Y,Z Vertex 2 {m}
  -30.3042828, -0.546756336, 0,           !- X,Y,Z Vertex 3 {m}
  -30.3042828, -0.546756336, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21e63091-2740-459d-9f48-0c26fe3211e2}, !- Handle
  ST000009_W01,                           !- Name
  Wall,                                   !- Surface Type
  {0e339d6c-134c-4aea-9504-d37c251f3479}, !- Construction Name
  {afb11abc-8309-45fd-b322-f446afcc8d04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.3042828, -0.546756336, 3.048,       !- X,Y,Z Vertex 1 {m}
  -30.3042828, -0.546756336, 0,           !- X,Y,Z Vertex 2 {m}
  -30.11140536, -0.894246624, 0,          !- X,Y,Z Vertex 3 {m}
  -30.11140536, -0.894246624, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07eaf5fe-7995-48b6-ac1b-f3b9a9746f7d}, !- Handle
  ST000009_F2,                            !- Name
  Floor,                                  !- Surface Type
  {f9ae8f3c-0c78-4748-9442-c7a21c275fa6}, !- Construction Name
  {afb11abc-8309-45fd-b322-f446afcc8d04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.43004928, 4.69672416, 0,            !- X,Y,Z Vertex 1 {m}
  -25.6835148, 1.4826234, 0,              !- X,Y,Z Vertex 2 {m}
  -26.41552248, 1.084877688, 0,           !- X,Y,Z Vertex 3 {m}
  -30.11140536, -0.894246624, 0,          !- X,Y,Z Vertex 4 {m}
  -30.3042828, -0.546756336, 0,           !- X,Y,Z Vertex 5 {m}
  -31.911036, 2.26172268, 0;              !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {8bea1596-07c4-4b69-94ee-0a504ade14f7}, !- Handle
  ST000009_C3,                            !- Name
  RoofCeiling,                            !- Surface Type
  {1ee03b99-7a1a-495a-98d3-4d99a96d1d37}, !- Construction Name
  {afb11abc-8309-45fd-b322-f446afcc8d04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.11140536, -0.894246624, 3.048,      !- X,Y,Z Vertex 1 {m}
  -26.41552248, 1.084877688, 3.048,       !- X,Y,Z Vertex 2 {m}
  -25.6835148, 1.4826234, 3.048,          !- X,Y,Z Vertex 3 {m}
  -27.43004928, 4.69672416, 3.048,        !- X,Y,Z Vertex 4 {m}
  -31.911036, 2.26172268, 3.048,          !- X,Y,Z Vertex 5 {m}
  -30.3042828, -0.546756336, 3.048;       !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {98156b1b-5c05-45e9-869d-1bd5ee422620}, !- Handle
  ST000009_W40,                           !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {afb11abc-8309-45fd-b322-f446afcc8d04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f49e24fb-d88c-4051-8689-6f8079077417}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.87652032, 4.45407288, 3.048,        !- X,Y,Z Vertex 1 {m}
  -27.87652032, 4.45407288, 0,            !- X,Y,Z Vertex 2 {m}
  -31.911036, 2.26172268, 0,              !- X,Y,Z Vertex 3 {m}
  -31.911036, 2.26172268, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f49e24fb-d88c-4051-8689-6f8079077417}, !- Handle
  ST000009_W40 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ede4f80-3734-4257-9cd5-7265f5ae953e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98156b1b-5c05-45e9-869d-1bd5ee422620}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.911036, 2.26172268, 3.048,          !- X,Y,Z Vertex 1 {m}
  -31.911036, 2.26172268, 0,              !- X,Y,Z Vertex 2 {m}
  -27.87652032, 4.45407288, 0,            !- X,Y,Z Vertex 3 {m}
  -27.87652032, 4.45407288, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {38fcfe09-a026-4a43-b664-062fef26c192}, !- Handle
  Zn 122 Office Space ShadingGroup,       !- Name
  Space,                                  !- Shading Surface Type
  {afb11abc-8309-45fd-b322-f446afcc8d04}; !- Space Name

OS:WaterUse:Connections,
  {872a211c-577c-4ff1-83c9-585877bba745}, !- Handle
  Zn 122 Office Space Water Use Connection, !- Name
  {20aaf570-24f4-4302-997b-77c6b4af003d}, !- Inlet Node Name
  {66fb48db-10f2-4130-b3fa-0230d2cfc528}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c47be851-adcc-4a78-8304-367b459be566}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c2cf0be5-ac37-4ea9-9c4b-f80de62d67ae}, !- Handle
  Zn 122 Office Space Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  1.87999321741043e-07,                   !- Peak Flow Rate {m3/s}
  {774556ed-1d35-4658-952f-ecc9207b9b36}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {774556ed-1d35-4658-952f-ecc9207b9b36}, !- Handle
  Zn 122 Office Space Target SHW Temp,    !- Name
  ,                                       !- Schedule Type Limits Name
  {9f0a06a1-045f-4a27-8201-9d74296aab15}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9f0a06a1-045f-4a27-8201-9d74296aab15}, !- Handle
  Zn 122 Office Space Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {c47be851-adcc-4a78-8304-367b459be566}, !- Handle
  Zn 122 Office Space Water Use Equipment, !- Name
  {c2cf0be5-ac37-4ea9-9c4b-f80de62d67ae}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {3c7bd0e5-2e7d-47e8-9383-d4d69a892a36}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ad25950b-c71f-4224-8b1a-c13e7147a73f}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 8, !- Name
  {9051eede-e115-49b1-a5a0-28c15a512471}, !- Inlet Port
  {20aaf570-24f4-4302-997b-77c6b4af003d}; !- Outlet Port

OS:Connection,
  {9051eede-e115-49b1-a5a0-28c15a512471}, !- Handle
  {98b2441a-19df-4881-bef8-3b73119ced56}, !- Source Object
  10,                                     !- Outlet Port
  {ad25950b-c71f-4224-8b1a-c13e7147a73f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b24aae3-9703-4423-b474-2701762f93aa}, !- Handle
  Zn 122 Office Space Water Use Connection Outlet Node, !- Name
  {66fb48db-10f2-4130-b3fa-0230d2cfc528}, !- Inlet Port
  {12f00728-a7c2-4d33-a6dc-babdbdb0a3f7}; !- Outlet Port

OS:Connection,
  {20aaf570-24f4-4302-997b-77c6b4af003d}, !- Handle
  {ad25950b-c71f-4224-8b1a-c13e7147a73f}, !- Source Object
  3,                                      !- Outlet Port
  {872a211c-577c-4ff1-83c9-585877bba745}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66fb48db-10f2-4130-b3fa-0230d2cfc528}, !- Handle
  {872a211c-577c-4ff1-83c9-585877bba745}, !- Source Object
  3,                                      !- Outlet Port
  {8b24aae3-9703-4423-b474-2701762f93aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12f00728-a7c2-4d33-a6dc-babdbdb0a3f7}, !- Handle
  {8b24aae3-9703-4423-b474-2701762f93aa}, !- Source Object
  3,                                      !- Outlet Port
  {33dd3446-82cb-4abc-a8c0-2782db570945}, !- Target Object
  10;                                     !- Inlet Port

OS:People:Definition,
  {9c932e3e-9442-4441-af08-c834d9b9269f}, !- Handle
  Zn 123 Office Space People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {cb1e5272-34eb-44f8-88a9-ae69e1c55791}, !- Handle
  Zn 123 Office Space People,             !- Name
  {9c932e3e-9442-4441-af08-c834d9b9269f}, !- People Definition Name
  {9ede4f80-3734-4257-9cd5-7265f5ae953e}, !- Space or SpaceType Name
  {66e71f89-9c8a-479e-8610-350adc2b540c}, !- Number of People Schedule Name
  {6402ba2d-05a4-433a-b41c-65590ca3d95c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {6402ba2d-05a4-433a-b41c-65590ca3d95c}, !- Handle
  Zn 123 Office Space People Activity Level, !- Name
  {c981c267-c067-4048-ac17-2a41bdfb90c5}, !- Schedule Type Limits Name
  {bf94e76b-f010-4f15-a75a-c9ca33888917}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bf94e76b-f010-4f15-a75a-c9ca33888917}, !- Handle
  Zn 123 Office Space People Activity Level Default Day, !- Name
  {c981c267-c067-4048-ac17-2a41bdfb90c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {c4900a58-9066-43dc-88be-112774aa7f55}, !- Handle
  Zn 123 Office Space Space Infiltration Design Flow Rate 1, !- Name
  {9ede4f80-3734-4257-9cd5-7265f5ae953e}, !- Space or SpaceType Name
  {968688b7-b643-4e82-ab8f-0e6cb6bb5893}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {cddba7b9-27f0-4a30-851d-74bec9051e6d}, !- Handle
  Zn 123 Office Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.9965417708613,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {a9c1460e-e51b-4677-a350-c8d93e4dc7c0}, !- Handle
  Zn 123 Office Space Regulated Lights,   !- Name
  {cddba7b9-27f0-4a30-851d-74bec9051e6d}, !- Lights Definition Name
  {9ede4f80-3734-4257-9cd5-7265f5ae953e}, !- Space or SpaceType Name
  {ea397f16-c37a-4522-b379-a599a2d6efdc}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {49ab8af7-1f5d-46cb-b2da-9d217bb3c85c}, !- Handle
  Zn 123 Office Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {54af3588-60f4-4f71-925c-dcfd2bb5d736}, !- Handle
  Zn 123 Office Space Recepticle Loads,   !- Name
  {49ab8af7-1f5d-46cb-b2da-9d217bb3c85c}, !- Electric Equipment Definition Name
  {9ede4f80-3734-4257-9cd5-7265f5ae953e}, !- Space or SpaceType Name
  {99d6eaaf-1164-4237-a336-40d951c816d0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {f9dcf244-0e90-4c37-96e3-4aef7d4743ac}, !- Handle
  ST00000A_W-10,                          !- Name
  Wall,                                   !- Surface Type
  {0e339d6c-134c-4aea-9504-d37c251f3479}, !- Construction Name
  {9ede4f80-3734-4257-9cd5-7265f5ae953e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.6932016, 5.3768244, 3.048,          !- X,Y,Z Vertex 1 {m}
  -33.6932016, 5.3768244, 0,              !- X,Y,Z Vertex 2 {m}
  -31.911036, 2.26172268, 0,              !- X,Y,Z Vertex 3 {m}
  -31.911036, 2.26172268, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {057ee92c-9f1b-4ab8-9365-dc9d6a89948d}, !- Handle
  ST00000A_W-1-W0,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a15f0e44-c72e-4cf6-8aa3-79b4424ea24f}, !- Construction Name
  {f9dcf244-0e90-4c37-96e3-4aef7d4743ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.6932016, 5.3768244, 2.68224,        !- X,Y,Z Vertex 1 {m}
  -33.6932016, 5.3768244, 0.9144,         !- X,Y,Z Vertex 2 {m}
  -33.5069688, 5.0508408, 0.9144,         !- X,Y,Z Vertex 3 {m}
  -33.5069688, 5.0508408, 2.68224;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5205d1cc-4fea-47e5-8361-e169591641d0}, !- Handle
  ST00000A_W-1-W1,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a15f0e44-c72e-4cf6-8aa3-79b4424ea24f}, !- Construction Name
  {f9dcf244-0e90-4c37-96e3-4aef7d4743ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.2768448, 4.64905344, 2.68224,       !- X,Y,Z Vertex 1 {m}
  -33.2768448, 4.64905344, 0.9144,        !- X,Y,Z Vertex 2 {m}
  -32.8226928, 3.85535424, 0.9144,        !- X,Y,Z Vertex 3 {m}
  -32.8226928, 3.85535424, 2.68224;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1f76262-c25a-4ec7-b8ae-2c4114aceba5}, !- Handle
  ST00000A_F1,                            !- Name
  Floor,                                  !- Surface Type
  {f9ae8f3c-0c78-4748-9442-c7a21c275fa6}, !- Construction Name
  {9ede4f80-3734-4257-9cd5-7265f5ae953e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.59711632, 7.61000256, 0,            !- X,Y,Z Vertex 1 {m}
  -27.87652032, 4.45407288, 0,            !- X,Y,Z Vertex 2 {m}
  -31.911036, 2.26172268, 0,              !- X,Y,Z Vertex 3 {m}
  -33.6932016, 5.3768244, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3e1a521-8bec-484c-949f-df4c66e1701e}, !- Handle
  ST00000A_C2,                            !- Name
  RoofCeiling,                            !- Surface Type
  {1ee03b99-7a1a-495a-98d3-4d99a96d1d37}, !- Construction Name
  {9ede4f80-3734-4257-9cd5-7265f5ae953e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.911036, 2.26172268, 3.048,          !- X,Y,Z Vertex 1 {m}
  -27.87652032, 4.45407288, 3.048,        !- X,Y,Z Vertex 2 {m}
  -29.59711632, 7.61000256, 3.048,        !- X,Y,Z Vertex 3 {m}
  -33.6932016, 5.3768244, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {72f59cfc-71ea-4d5b-80fe-511bb894af34}, !- Handle
  Zn 123 Office Space ShadingGroup,       !- Name
  Space,                                  !- Shading Surface Type
  {9ede4f80-3734-4257-9cd5-7265f5ae953e}; !- Space Name

OS:WaterUse:Connections,
  {0d6aec1f-eafc-4c9c-b249-100791fe063e}, !- Handle
  Zn 123 Office Space Water Use Connection, !- Name
  {5b064d36-212c-4ea8-8010-7f11082e7b49}, !- Inlet Node Name
  {0cd70a77-4c58-4e39-8aa3-f4f468ce9530}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {56e9ce1d-cb8e-4ef8-ac18-0f69cef394de}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3bb4214b-b3b4-4286-b006-886680b70ecd}, !- Handle
  Zn 123 Office Space Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  1.69321469096971e-07,                   !- Peak Flow Rate {m3/s}
  {a70aba81-d399-4b64-908f-f35f861f9580}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {a70aba81-d399-4b64-908f-f35f861f9580}, !- Handle
  Zn 123 Office Space Target SHW Temp,    !- Name
  ,                                       !- Schedule Type Limits Name
  {c84a4c7b-7f49-462d-b65e-4a93e9c9bb3c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c84a4c7b-7f49-462d-b65e-4a93e9c9bb3c}, !- Handle
  Zn 123 Office Space Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {56e9ce1d-cb8e-4ef8-ac18-0f69cef394de}, !- Handle
  Zn 123 Office Space Water Use Equipment, !- Name
  {3bb4214b-b3b4-4286-b006-886680b70ecd}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {3c7bd0e5-2e7d-47e8-9383-d4d69a892a36}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {65cc0e00-946d-4fdf-9077-09b0d16f34e1}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 9, !- Name
  {5a483bbd-3797-4acc-9d1b-d78276d4a09d}, !- Inlet Port
  {5b064d36-212c-4ea8-8010-7f11082e7b49}; !- Outlet Port

OS:Connection,
  {5a483bbd-3797-4acc-9d1b-d78276d4a09d}, !- Handle
  {98b2441a-19df-4881-bef8-3b73119ced56}, !- Source Object
  11,                                     !- Outlet Port
  {65cc0e00-946d-4fdf-9077-09b0d16f34e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8552446c-3757-4129-84ce-addffe4701aa}, !- Handle
  Zn 123 Office Space Water Use Connection Outlet Node, !- Name
  {0cd70a77-4c58-4e39-8aa3-f4f468ce9530}, !- Inlet Port
  {b7eb106a-d824-446e-a733-63e8e1835922}; !- Outlet Port

OS:Connection,
  {5b064d36-212c-4ea8-8010-7f11082e7b49}, !- Handle
  {65cc0e00-946d-4fdf-9077-09b0d16f34e1}, !- Source Object
  3,                                      !- Outlet Port
  {0d6aec1f-eafc-4c9c-b249-100791fe063e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cd70a77-4c58-4e39-8aa3-f4f468ce9530}, !- Handle
  {0d6aec1f-eafc-4c9c-b249-100791fe063e}, !- Source Object
  3,                                      !- Outlet Port
  {8552446c-3757-4129-84ce-addffe4701aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7eb106a-d824-446e-a733-63e8e1835922}, !- Handle
  {8552446c-3757-4129-84ce-addffe4701aa}, !- Source Object
  3,                                      !- Outlet Port
  {33dd3446-82cb-4abc-a8c0-2782db570945}, !- Target Object
  11;                                     !- Inlet Port

OS:People:Definition,
  {1b6dd5a7-5e3f-4d2e-919c-89cb250d4f06}, !- Handle
  Zn 124 Conference Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.355209043751421,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {21181ea8-4ac6-4de4-b806-be787380d6a0}, !- Handle
  Zn 124 Conference Space People,         !- Name
  {1b6dd5a7-5e3f-4d2e-919c-89cb250d4f06}, !- People Definition Name
  {0334b59f-4493-4bde-ba25-e49e1516124d}, !- Space or SpaceType Name
  {66e71f89-9c8a-479e-8610-350adc2b540c}, !- Number of People Schedule Name
  {7d7ecd04-f010-486f-87b9-c03ec5e7817c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {7d7ecd04-f010-486f-87b9-c03ec5e7817c}, !- Handle
  Zn 124 Conference Space People Activity Level, !- Name
  {c981c267-c067-4048-ac17-2a41bdfb90c5}, !- Schedule Type Limits Name
  {6887d645-293f-4317-b954-ebaa1f9d1547}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6887d645-293f-4317-b954-ebaa1f9d1547}, !- Handle
  Zn 124 Conference Space People Activity Level Default Day, !- Name
  {c981c267-c067-4048-ac17-2a41bdfb90c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {de559ea2-3338-40af-8add-71543bddcd44}, !- Handle
  Zn 124 Conference Space Space Infiltration Design Flow Rate 1, !- Name
  {0334b59f-4493-4bde-ba25-e49e1516124d}, !- Space or SpaceType Name
  {968688b7-b643-4e82-ab8f-0e6cb6bb5893}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {61788e1a-fcea-4599-8d89-f8d0dc98f0d1}, !- Handle
  Zn 124 Conference Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.07293281253227,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {d24702f9-f745-4aa1-ae14-909ed64f2a1b}, !- Handle
  Zn 124 Conference Space Regulated Lights, !- Name
  {61788e1a-fcea-4599-8d89-f8d0dc98f0d1}, !- Lights Definition Name
  {0334b59f-4493-4bde-ba25-e49e1516124d}, !- Space or SpaceType Name
  {ea397f16-c37a-4522-b379-a599a2d6efdc}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {191424c1-cc64-4217-898a-1ebcd399ce13}, !- Handle
  Zn 124 Conference Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {df2e889c-ae45-4dfd-9e77-7aeb48843127}, !- Handle
  Zn 124 Conference Space Recepticle Loads, !- Name
  {191424c1-cc64-4217-898a-1ebcd399ce13}, !- Electric Equipment Definition Name
  {0334b59f-4493-4bde-ba25-e49e1516124d}, !- Space or SpaceType Name
  {99d6eaaf-1164-4237-a336-40d951c816d0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {c54dda7e-d366-45d0-810e-84e217ed289d}, !- Handle
  ST00000C_W-10,                          !- Name
  Wall,                                   !- Surface Type
  {0e339d6c-134c-4aea-9504-d37c251f3479}, !- Construction Name
  {0334b59f-4493-4bde-ba25-e49e1516124d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.4266968, 11.90244, 3.048,           !- X,Y,Z Vertex 1 {m}
  -37.4266968, 11.90244, 0,               !- X,Y,Z Vertex 2 {m}
  -34.645092, 7.04054472, 0,              !- X,Y,Z Vertex 3 {m}
  -34.645092, 7.04054472, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8ffe5b45-b85d-4f10-a79a-9dd19a820ece}, !- Handle
  ST00000C_W-1-W0,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a15f0e44-c72e-4cf6-8aa3-79b4424ea24f}, !- Construction Name
  {c54dda7e-d366-45d0-810e-84e217ed289d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.0420392, 11.23023408, 2.68224,      !- X,Y,Z Vertex 1 {m}
  -37.0420392, 11.23023408, 0.9144,       !- X,Y,Z Vertex 2 {m}
  -36.5878872, 10.43653488, 0.9144,       !- X,Y,Z Vertex 3 {m}
  -36.5878872, 10.43653488, 2.68224;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ae7abc0-c917-4fea-9fad-f6a75cb02105}, !- Handle
  ST00000C_W-1-W1,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a15f0e44-c72e-4cf6-8aa3-79b4424ea24f}, !- Construction Name
  {c54dda7e-d366-45d0-810e-84e217ed289d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -36.5071152, 10.2952296, 2.68224,       !- X,Y,Z Vertex 1 {m}
  -36.5071152, 10.2952296, 0.9144,        !- X,Y,Z Vertex 2 {m}
  -36.053268, 9.50156088, 0.9144,         !- X,Y,Z Vertex 3 {m}
  -36.053268, 9.50156088, 2.68224;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1929b4d7-d2c8-482b-b4ac-4497a6437382}, !- Handle
  ST00000C_W-1-W2,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a15f0e44-c72e-4cf6-8aa3-79b4424ea24f}, !- Construction Name
  {c54dda7e-d366-45d0-810e-84e217ed289d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -35.89782, 9.23001456, 2.68224,         !- X,Y,Z Vertex 1 {m}
  -35.89782, 9.23001456, 0.9144,          !- X,Y,Z Vertex 2 {m}
  -35.443668, 8.43631536, 0.9144,         !- X,Y,Z Vertex 3 {m}
  -35.443668, 8.43631536, 2.68224;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7c7ce92-b7fd-46f0-82e8-06660cb5409c}, !- Handle
  ST00000C_W-1-W3,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a15f0e44-c72e-4cf6-8aa3-79b4424ea24f}, !- Construction Name
  {c54dda7e-d366-45d0-810e-84e217ed289d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -35.2543872, 8.10533304, 2.68224,       !- X,Y,Z Vertex 1 {m}
  -35.2543872, 8.10533304, 0.9144,        !- X,Y,Z Vertex 2 {m}
  -34.8002352, 7.31166432, 0.9144,        !- X,Y,Z Vertex 3 {m}
  -34.8002352, 7.31166432, 2.68224;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c31208d-026b-4e45-b210-a6111c0f08ac}, !- Handle
  ST00000C_F1,                            !- Name
  Floor,                                  !- Surface Type
  {f9ae8f3c-0c78-4748-9442-c7a21c275fa6}, !- Construction Name
  {0334b59f-4493-4bde-ba25-e49e1516124d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.0904048, 12.97493976, 0,            !- X,Y,Z Vertex 1 {m}
  -32.505396, 8.19872376, 0,              !- X,Y,Z Vertex 2 {m}
  -34.645092, 7.04054472, 0,              !- X,Y,Z Vertex 3 {m}
  -37.4266968, 11.90244, 0;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97c52b54-022a-437b-b40c-2937ba949f58}, !- Handle
  ST00000C_C2,                            !- Name
  RoofCeiling,                            !- Surface Type
  {1ee03b99-7a1a-495a-98d3-4d99a96d1d37}, !- Construction Name
  {0334b59f-4493-4bde-ba25-e49e1516124d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.645092, 7.04054472, 3.048,          !- X,Y,Z Vertex 1 {m}
  -32.505396, 8.19872376, 3.048,          !- X,Y,Z Vertex 2 {m}
  -35.0904048, 12.97493976, 3.048,        !- X,Y,Z Vertex 3 {m}
  -37.4266968, 11.90244, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fb707ff-c678-4776-89a4-d5d6f2a7be74}, !- Handle
  ST00000C_W20,                           !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {0334b59f-4493-4bde-ba25-e49e1516124d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62e3d804-803a-446b-a634-a02746ff4070}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.0904048, 12.97493976, 3.048,        !- X,Y,Z Vertex 1 {m}
  -35.0904048, 12.97493976, 0,            !- X,Y,Z Vertex 2 {m}
  -36.46932, 12.34193112, 0,              !- X,Y,Z Vertex 3 {m}
  -36.46932, 12.34193112, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62e3d804-803a-446b-a634-a02746ff4070}, !- Handle
  ST00000C_W20 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8fc4317b-78c2-4fd1-b720-6552451bea8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fb707ff-c678-4776-89a4-d5d6f2a7be74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.46932, 12.34193112, 3.048,          !- X,Y,Z Vertex 1 {m}
  -36.46932, 12.34193112, 0,              !- X,Y,Z Vertex 2 {m}
  -35.0904048, 12.97493976, 0,            !- X,Y,Z Vertex 3 {m}
  -35.0904048, 12.97493976, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8046e79e-6fea-40e0-a7a1-f0ec7112f66a}, !- Handle
  ST00000C_W21,                           !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {0334b59f-4493-4bde-ba25-e49e1516124d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ad52b85-40c4-49e7-98e8-ba4c35b5a2e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.46932, 12.34193112, 3.048,          !- X,Y,Z Vertex 1 {m}
  -36.46932, 12.34193112, 0,              !- X,Y,Z Vertex 2 {m}
  -37.4266968, 11.90244, 0,               !- X,Y,Z Vertex 3 {m}
  -37.4266968, 11.90244, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ad52b85-40c4-49e7-98e8-ba4c35b5a2e5}, !- Handle
  ST00000C_W21 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f46b94cd-8a18-4272-8a82-37b6863b8310}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8046e79e-6fea-40e0-a7a1-f0ec7112f66a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.4266968, 11.90244, 3.048,           !- X,Y,Z Vertex 1 {m}
  -37.4266968, 11.90244, 0,               !- X,Y,Z Vertex 2 {m}
  -36.46932, 12.34193112, 0,              !- X,Y,Z Vertex 3 {m}
  -36.46932, 12.34193112, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78d0fffb-2e03-4f21-bb51-8761f05804ab}, !- Handle
  ST00000C_W30,                           !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {0334b59f-4493-4bde-ba25-e49e1516124d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1896da00-5579-495a-9421-d832849c9901}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.3591896, 11.62348704, 3.048,        !- X,Y,Z Vertex 1 {m}
  -34.3591896, 11.62348704, 0,            !- X,Y,Z Vertex 2 {m}
  -35.0904048, 12.97493976, 0,            !- X,Y,Z Vertex 3 {m}
  -35.0904048, 12.97493976, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1896da00-5579-495a-9421-d832849c9901}, !- Handle
  ST00000C_W30 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8fc4317b-78c2-4fd1-b720-6552451bea8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78d0fffb-2e03-4f21-bb51-8761f05804ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.0904048, 12.97493976, 3.048,        !- X,Y,Z Vertex 1 {m}
  -35.0904048, 12.97493976, 0,            !- X,Y,Z Vertex 2 {m}
  -34.3591896, 11.62348704, 0,            !- X,Y,Z Vertex 3 {m}
  -34.3591896, 11.62348704, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {040e97fb-eb0d-4b2a-8b9f-eeac3a3c251e}, !- Handle
  ST00000C_W32,                           !- Name
  Wall,                                   !- Surface Type
  {cb1f9616-acfc-4499-b0b6-e976a0f1e094}, !- Construction Name
  {0334b59f-4493-4bde-ba25-e49e1516124d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bcf21a3b-f6d2-4a68-9531-720da7f93dcf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.6666352, 8.49657432, 3.048,         !- X,Y,Z Vertex 1 {m}
  -32.6666352, 8.49657432, 0,             !- X,Y,Z Vertex 2 {m}
  -34.3591896, 11.62348704, 0,            !- X,Y,Z Vertex 3 {m}
  -34.3591896, 11.62348704, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcf21a3b-f6d2-4a68-9531-720da7f93dcf}, !- Handle
  ST00000C_W32 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10bce9b4-79a2-4476-a328-55b82e0d146a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {040e97fb-eb0d-4b2a-8b9f-eeac3a3c251e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.3591896, 11.62348704, 3.048,        !- X,Y,Z Vertex 1 {m}
  -34.3591896, 11.62348704, 0,            !- X,Y,Z Vertex 2 {m}
  -32.6666352, 8.49657432, 0,             !- X,Y,Z Vertex 3 {m}
  -32.6666352, 8.49657432, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ac9a6548-0336-4a7f-aa43-5a18069ec223}, !- Handle
  Zn 124 Conference Space ShadingGroup,   !- Name
  Space,                                  !- Shading Surface Type
  {0334b59f-4493-4bde-ba25-e49e1516124d}; !- Space Name

OS:WaterUse:Connections,
  {3b5a85a7-2836-4757-adbb-7a16d06a3bd1}, !- Handle
  Zn 124 Conference Space Water Use Connection, !- Name
  {569cf5ca-adf7-4402-933f-d2d844b6c60d}, !- Inlet Node Name
  {b0679101-816a-4522-baad-777c0edd8271}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3c82d37f-b841-45a9-9ab8-7d63bae9060d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {31eec890-61c3-4966-a05f-6d4cbb8f35fd}, !- Handle
  Zn 124 Conference Space Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  4.63145131768711e-07,                   !- Peak Flow Rate {m3/s}
  {a2a4cf85-5edd-4dcf-b004-7aaa74850c6d}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {a2a4cf85-5edd-4dcf-b004-7aaa74850c6d}, !- Handle
  Zn 124 Conference Space Target SHW Temp, !- Name
  ,                                       !- Schedule Type Limits Name
  {24769b1f-f6c5-4579-9e2d-218e525a21ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {24769b1f-f6c5-4579-9e2d-218e525a21ea}, !- Handle
  Zn 124 Conference Space Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {3c82d37f-b841-45a9-9ab8-7d63bae9060d}, !- Handle
  Zn 124 Conference Space Water Use Equipment, !- Name
  {31eec890-61c3-4966-a05f-6d4cbb8f35fd}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {3c7bd0e5-2e7d-47e8-9383-d4d69a892a36}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ce39c5e7-bd78-45d2-9c66-1a75d92fbf80}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 10, !- Name
  {64c82782-6b9e-4199-8ec5-80785d7bd04b}, !- Inlet Port
  {569cf5ca-adf7-4402-933f-d2d844b6c60d}; !- Outlet Port

OS:Connection,
  {64c82782-6b9e-4199-8ec5-80785d7bd04b}, !- Handle
  {98b2441a-19df-4881-bef8-3b73119ced56}, !- Source Object
  12,                                     !- Outlet Port
  {ce39c5e7-bd78-45d2-9c66-1a75d92fbf80}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {42e16c0a-c10e-4a52-aecb-a886687516f4}, !- Handle
  Zn 124 Conference Space Water Use Connection Outlet Node, !- Name
  {b0679101-816a-4522-baad-777c0edd8271}, !- Inlet Port
  {30cf18b4-873f-4b1b-a369-9a9b1b64a99a}; !- Outlet Port

OS:Connection,
  {569cf5ca-adf7-4402-933f-d2d844b6c60d}, !- Handle
  {ce39c5e7-bd78-45d2-9c66-1a75d92fbf80}, !- Source Object
  3,                                      !- Outlet Port
  {3b5a85a7-2836-4757-adbb-7a16d06a3bd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0679101-816a-4522-baad-777c0edd8271}, !- Handle
  {3b5a85a7-2836-4757-adbb-7a16d06a3bd1}, !- Source Object
  3,                                      !- Outlet Port
  {42e16c0a-c10e-4a52-aecb-a886687516f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30cf18b4-873f-4b1b-a369-9a9b1b64a99a}, !- Handle
  {42e16c0a-c10e-4a52-aecb-a886687516f4}, !- Source Object
  3,                                      !- Outlet Port
  {33dd3446-82cb-4abc-a8c0-2782db570945}, !- Target Object
  12;                                     !- Inlet Port

OS:People:Definition,
  {746294a3-2294-4cfb-84b7-6501d287bec1}, !- Handle
  Zn 125 Electrical Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {01ebef47-e5cd-41e6-8313-17f74ed49c6c}, !- Handle
  Zn 125 Electrical Space People,         !- Name
  {746294a3-2294-4cfb-84b7-6501d287bec1}, !- People Definition Name
  {10bce9b4-79a2-4476-a328-55b82e0d146a}, !- Space or SpaceType Name
  {66e71f89-9c8a-479e-8610-350adc2b540c}, !- Number of People Schedule Name
  {6bb7d966-7ade-4ab8-b603-99f76102d2ad}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {6bb7d966-7ade-4ab8-b603-99f76102d2ad}, !- Handle
  Zn 125 Electrical Space People Activity Level, !- Name
  {c981c267-c067-4048-ac17-2a41bdfb90c5}, !- Schedule Type Limits Name
  {5fcdb1d1-dce7-4cb9-ad4a-712fa691e691}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5fcdb1d1-dce7-4cb9-ad4a-712fa691e691}, !- Handle
  Zn 125 Electrical Space People Activity Level Default Day, !- Name
  {c981c267-c067-4048-ac17-2a41bdfb90c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {4a279a1f-1a70-41d5-af84-edaff31808de}, !- Handle
  Zn 125 Electrical Space Space Infiltration Design Flow Rate 1, !- Name
  {10bce9b4-79a2-4476-a328-55b82e0d146a}, !- Space or SpaceType Name
  {1c9c8e57-49e8-4d91-9a51-402a84647142}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {7d81bad4-9aa5-4c1a-b92e-0ab59d71feda}, !- Handle
  Zn 125 Electrical Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {60993cbf-8882-4d60-b42e-1d3f0f8d0f0c}, !- Handle
  Zn 125 Electrical Space Regulated Lights, !- Name
  {7d81bad4-9aa5-4c1a-b92e-0ab59d71feda}, !- Lights Definition Name
  {10bce9b4-79a2-4476-a328-55b82e0d146a}, !- Space or SpaceType Name
  {ea397f16-c37a-4522-b379-a599a2d6efdc}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {92f85c37-e153-48b7-9d54-83cc4d8b5ae5}, !- Handle
  Zn 125 Electrical Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501291,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a46ce427-774c-4864-8557-2c005ad0ab73}, !- Handle
  Zn 125 Electrical Space Recepticle Loads, !- Name
  {92f85c37-e153-48b7-9d54-83cc4d8b5ae5}, !- Electric Equipment Definition Name
  {10bce9b4-79a2-4476-a328-55b82e0d146a}, !- Space or SpaceType Name
  {99d6eaaf-1164-4237-a336-40d951c816d0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {e3d300df-5f68-4cb7-8391-dd00fd486622}, !- Handle
  11000002_F0,                            !- Name
  Floor,                                  !- Surface Type
  {69caef70-3416-462b-9cd2-daddcbf3c0ed}, !- Construction Name
  {10bce9b4-79a2-4476-a328-55b82e0d146a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.2758816, 12.18166728, 0,            !- X,Y,Z Vertex 1 {m}
  -31.3992768, 9.06469104, 0,             !- X,Y,Z Vertex 2 {m}
  -32.6666352, 8.49657432, 0,             !- X,Y,Z Vertex 3 {m}
  -34.3591896, 11.62348704, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba66f6d6-eeda-45be-a62b-c8ab43b537b8}, !- Handle
  11000002_C1,                            !- Name
  RoofCeiling,                            !- Surface Type
  {5e75be84-8e26-441d-a1a5-e2ec45cd4b6c}, !- Construction Name
  {10bce9b4-79a2-4476-a328-55b82e0d146a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.6666352, 8.49657432, 3.048,         !- X,Y,Z Vertex 1 {m}
  -31.3992768, 9.06469104, 3.048,         !- X,Y,Z Vertex 2 {m}
  -32.2758816, 12.18166728, 3.048,        !- X,Y,Z Vertex 3 {m}
  -34.3591896, 11.62348704, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e35c0c19-7acf-4027-9f65-efe065478bef}, !- Handle
  ST00000B_W60 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  {cb1f9616-acfc-4499-b0b6-e976a0f1e094}, !- Construction Name
  {10bce9b4-79a2-4476-a328-55b82e0d146a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9292e84d-452b-4335-aedf-b39e01300026}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.2758816, 12.18166728, 3.048,        !- X,Y,Z Vertex 1 {m}
  -32.2758816, 12.18166728, 0,            !- X,Y,Z Vertex 2 {m}
  -34.3591896, 11.62348704, 0,            !- X,Y,Z Vertex 3 {m}
  -34.3591896, 11.62348704, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9292e84d-452b-4335-aedf-b39e01300026}, !- Handle
  ST00000B_W60 Reversed Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8fc4317b-78c2-4fd1-b720-6552451bea8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e35c0c19-7acf-4027-9f65-efe065478bef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.3591896, 11.62348704, 3.048,        !- X,Y,Z Vertex 1 {m}
  -34.3591896, 11.62348704, 0,            !- X,Y,Z Vertex 2 {m}
  -32.2758816, 12.18166728, 0,            !- X,Y,Z Vertex 3 {m}
  -32.2758816, 12.18166728, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3b7ad21-9a39-426d-a6fc-0bf43cceffac}, !- Handle
  ST00000E_W20 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  {cb1f9616-acfc-4499-b0b6-e976a0f1e094}, !- Construction Name
  {10bce9b4-79a2-4476-a328-55b82e0d146a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b48a0f9b-a0d8-4b33-a36c-e79b008a9fac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.3992768, 9.06469104, 3.048,         !- X,Y,Z Vertex 1 {m}
  -31.3992768, 9.06469104, 0,             !- X,Y,Z Vertex 2 {m}
  -32.2758816, 12.18166728, 0,            !- X,Y,Z Vertex 3 {m}
  -32.2758816, 12.18166728, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b48a0f9b-a0d8-4b33-a36c-e79b008a9fac}, !- Handle
  ST00000E_W20 Reversed Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f53ef2fd-558d-4711-9bc0-3ef4c1ad2796}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3b7ad21-9a39-426d-a6fc-0bf43cceffac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.2758816, 12.18166728, 3.048,        !- X,Y,Z Vertex 1 {m}
  -32.2758816, 12.18166728, 0,            !- X,Y,Z Vertex 2 {m}
  -31.3992768, 9.06469104, 0,             !- X,Y,Z Vertex 3 {m}
  -31.3992768, 9.06469104, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {04df67b9-997c-490d-9bda-d0ae198098a7}, !- Handle
  Zn 125 Electrical Space ShadingGroup,   !- Name
  Space,                                  !- Shading Surface Type
  {10bce9b4-79a2-4476-a328-55b82e0d146a}; !- Space Name

OS:WaterUse:Connections,
  {ea530af5-5424-44b0-8977-fc04a1b04280}, !- Handle
  Zn 125 Electrical Space Water Use Connection, !- Name
  {1b54095b-c3c1-439d-8f8e-ec8a70ea2db0}, !- Inlet Node Name
  {4490e547-d96f-4975-90d2-184fc4678d1e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bd454680-548c-469a-9d2a-96e3ba185113}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {14dfda28-3572-4e2b-8dc1-0a2fda408608}, !- Handle
  Zn 125 Electrical Space Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  6.06471336942543e-08,                   !- Peak Flow Rate {m3/s}
  {c4ff7bdf-fc20-41a8-9808-b6818424810b}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {c4ff7bdf-fc20-41a8-9808-b6818424810b}, !- Handle
  Zn 125 Electrical Space Target SHW Temp, !- Name
  ,                                       !- Schedule Type Limits Name
  {893bde39-2ab1-4b23-aa41-bf6d23c73227}; !- Default Day Schedule Name

OS:Schedule:Day,
  {893bde39-2ab1-4b23-aa41-bf6d23c73227}, !- Handle
  Zn 125 Electrical Space Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {bd454680-548c-469a-9d2a-96e3ba185113}, !- Handle
  Zn 125 Electrical Space Water Use Equipment, !- Name
  {14dfda28-3572-4e2b-8dc1-0a2fda408608}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {3c7bd0e5-2e7d-47e8-9383-d4d69a892a36}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c6859aad-3b33-4e7b-ad02-c7fd33eb21b0}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 11, !- Name
  {204a630d-58da-4ec2-a627-916678a1820b}, !- Inlet Port
  {1b54095b-c3c1-439d-8f8e-ec8a70ea2db0}; !- Outlet Port

OS:Connection,
  {204a630d-58da-4ec2-a627-916678a1820b}, !- Handle
  {98b2441a-19df-4881-bef8-3b73119ced56}, !- Source Object
  13,                                     !- Outlet Port
  {c6859aad-3b33-4e7b-ad02-c7fd33eb21b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {60d7a65e-409c-4c34-a37d-7dc2b1eeba2a}, !- Handle
  Zn 125 Electrical Space Water Use Connection Outlet Node, !- Name
  {4490e547-d96f-4975-90d2-184fc4678d1e}, !- Inlet Port
  {ca8aba93-836d-4f9e-a22a-44b028a69dc5}; !- Outlet Port

OS:Connection,
  {1b54095b-c3c1-439d-8f8e-ec8a70ea2db0}, !- Handle
  {c6859aad-3b33-4e7b-ad02-c7fd33eb21b0}, !- Source Object
  3,                                      !- Outlet Port
  {ea530af5-5424-44b0-8977-fc04a1b04280}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4490e547-d96f-4975-90d2-184fc4678d1e}, !- Handle
  {ea530af5-5424-44b0-8977-fc04a1b04280}, !- Source Object
  3,                                      !- Outlet Port
  {60d7a65e-409c-4c34-a37d-7dc2b1eeba2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca8aba93-836d-4f9e-a22a-44b028a69dc5}, !- Handle
  {60d7a65e-409c-4c34-a37d-7dc2b1eeba2a}, !- Source Object
  3,                                      !- Outlet Port
  {33dd3446-82cb-4abc-a8c0-2782db570945}, !- Target Object
  13;                                     !- Inlet Port

OS:People:Definition,
  {a3e37cec-959f-4749-a156-97f7fede0f36}, !- Handle
  Zn 126 Copy Space People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0215278208334194,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {9555eba2-8114-4660-a182-e082bf6f22b8}, !- Handle
  Zn 126 Copy Space People,               !- Name
  {a3e37cec-959f-4749-a156-97f7fede0f36}, !- People Definition Name
  {f53ef2fd-558d-4711-9bc0-3ef4c1ad2796}, !- Space or SpaceType Name
  {66e71f89-9c8a-479e-8610-350adc2b540c}, !- Number of People Schedule Name
  {ab12058b-4160-4d54-b90b-11edf5bc2129}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {ab12058b-4160-4d54-b90b-11edf5bc2129}, !- Handle
  Zn 126 Copy Space People Activity Level, !- Name
  {c981c267-c067-4048-ac17-2a41bdfb90c5}, !- Schedule Type Limits Name
  {413cfecf-bd73-4194-bd6c-cf8ac2df826a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {413cfecf-bd73-4194-bd6c-cf8ac2df826a}, !- Handle
  Zn 126 Copy Space People Activity Level Default Day, !- Name
  {c981c267-c067-4048-ac17-2a41bdfb90c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {1bfaca29-dc14-4378-9b63-5e4d579de758}, !- Handle
  Zn 126 Copy Space Space Infiltration Design Flow Rate 1, !- Name
  {f53ef2fd-558d-4711-9bc0-3ef4c1ad2796}, !- Space or SpaceType Name
  {968688b7-b643-4e82-ab8f-0e6cb6bb5893}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {d32b8799-c680-4709-b084-2e7cd24a9935}, !- Handle
  Zn 126 Copy Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {41c81e02-dc28-4f20-989f-a7fe87b3dde0}, !- Handle
  Zn 126 Copy Space Regulated Lights,     !- Name
  {d32b8799-c680-4709-b084-2e7cd24a9935}, !- Lights Definition Name
  {f53ef2fd-558d-4711-9bc0-3ef4c1ad2796}, !- Space or SpaceType Name
  {ea397f16-c37a-4522-b379-a599a2d6efdc}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {6ce0df0e-b8b3-452d-8d84-af328a1c6274}, !- Handle
  Zn 126 Copy Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {154506c5-bbaf-4195-b010-d96c9c6433cd}, !- Handle
  Zn 126 Copy Space Recepticle Loads,     !- Name
  {6ce0df0e-b8b3-452d-8d84-af328a1c6274}, !- Electric Equipment Definition Name
  {f53ef2fd-558d-4711-9bc0-3ef4c1ad2796}, !- Space or SpaceType Name
  {99d6eaaf-1164-4237-a336-40d951c816d0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {06f1e0d3-9f4d-4794-817d-a8d8cd5e0fb3}, !- Handle
  ST00000E_F0,                            !- Name
  Floor,                                  !- Surface Type
  {f9ae8f3c-0c78-4748-9442-c7a21c275fa6}, !- Construction Name
  {f53ef2fd-558d-4711-9bc0-3ef4c1ad2796}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.81297568, 14.41740576, 0,           !- X,Y,Z Vertex 1 {m}
  -28.58106552, 9.81980256, 0,            !- X,Y,Z Vertex 2 {m}
  -31.3992768, 9.06469104, 0,             !- X,Y,Z Vertex 3 {m}
  -32.2758816, 12.18166728, 0,            !- X,Y,Z Vertex 4 {m}
  -32.669988, 13.65190056, 0;             !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {2783c8f1-621b-41ae-b320-f51907fd2d04}, !- Handle
  ST00000E_C1,                            !- Name
  RoofCeiling,                            !- Surface Type
  {1ee03b99-7a1a-495a-98d3-4d99a96d1d37}, !- Construction Name
  {f53ef2fd-558d-4711-9bc0-3ef4c1ad2796}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.3992768, 9.06469104, 3.048,         !- X,Y,Z Vertex 1 {m}
  -28.58106552, 9.81980256, 3.048,        !- X,Y,Z Vertex 2 {m}
  -29.81297568, 14.41740576, 3.048,       !- X,Y,Z Vertex 3 {m}
  -32.669988, 13.65190056, 3.048,         !- X,Y,Z Vertex 4 {m}
  -32.2758816, 12.18166728, 3.048;        !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {c4b5aa05-9227-433a-9fa6-f65c555f3acb}, !- Handle
  ST00000B_W51 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {f53ef2fd-558d-4711-9bc0-3ef4c1ad2796}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0174cac3-8e24-451b-916c-daa6a9c3e7a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.669988, 13.65190056, 3.048,         !- X,Y,Z Vertex 1 {m}
  -32.669988, 13.65190056, 0,             !- X,Y,Z Vertex 2 {m}
  -32.2758816, 12.18166728, 0,            !- X,Y,Z Vertex 3 {m}
  -32.2758816, 12.18166728, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0174cac3-8e24-451b-916c-daa6a9c3e7a5}, !- Handle
  ST00000B_W51 Reversed Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8fc4317b-78c2-4fd1-b720-6552451bea8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4b5aa05-9227-433a-9fa6-f65c555f3acb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.2758816, 12.18166728, 3.048,        !- X,Y,Z Vertex 1 {m}
  -32.2758816, 12.18166728, 0,            !- X,Y,Z Vertex 2 {m}
  -32.669988, 13.65190056, 0,             !- X,Y,Z Vertex 3 {m}
  -32.669988, 13.65190056, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {874c3adf-e2f7-48de-9af2-7e0732ed0008}, !- Handle
  ST00000E_W50,                           !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {f53ef2fd-558d-4711-9bc0-3ef4c1ad2796}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bb46b06-24c7-4ecf-acce-798170e49b7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.81297568, 14.41740576, 3.048,       !- X,Y,Z Vertex 1 {m}
  -29.81297568, 14.41740576, 0,           !- X,Y,Z Vertex 2 {m}
  -32.669988, 13.65190056, 0,             !- X,Y,Z Vertex 3 {m}
  -32.669988, 13.65190056, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bb46b06-24c7-4ecf-acce-798170e49b7a}, !- Handle
  ST00000E_W50 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1521b62a-935c-48a5-a265-dde1e5a96c0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {874c3adf-e2f7-48de-9af2-7e0732ed0008}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.669988, 13.65190056, 3.048,         !- X,Y,Z Vertex 1 {m}
  -32.669988, 13.65190056, 0,             !- X,Y,Z Vertex 2 {m}
  -29.81297568, 14.41740576, 0,           !- X,Y,Z Vertex 3 {m}
  -29.81297568, 14.41740576, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {1f7aaa3f-ac73-480e-b5b7-a1adeec779fc}, !- Handle
  Zn 126 Copy Space ShadingGroup,         !- Name
  Space,                                  !- Shading Surface Type
  {f53ef2fd-558d-4711-9bc0-3ef4c1ad2796}; !- Space Name

OS:People:Definition,
  {c4db8d93-31cd-48a4-b2e2-fd29e5af21c2}, !- Handle
  Zn 127 Huddle Space People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.355209043751421,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {8325e42e-55c6-4a95-9c04-97071b1d1e7c}, !- Handle
  Zn 127 Huddle Space People,             !- Name
  {c4db8d93-31cd-48a4-b2e2-fd29e5af21c2}, !- People Definition Name
  {1521b62a-935c-48a5-a265-dde1e5a96c0d}, !- Space or SpaceType Name
  {66e71f89-9c8a-479e-8610-350adc2b540c}, !- Number of People Schedule Name
  {6152e894-50d1-4588-9816-b390d1569772}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {6152e894-50d1-4588-9816-b390d1569772}, !- Handle
  Zn 127 Huddle Space People Activity Level, !- Name
  {c981c267-c067-4048-ac17-2a41bdfb90c5}, !- Schedule Type Limits Name
  {d2db8ab0-44ae-4ffb-8abd-46a22de1e187}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d2db8ab0-44ae-4ffb-8abd-46a22de1e187}, !- Handle
  Zn 127 Huddle Space People Activity Level Default Day, !- Name
  {c981c267-c067-4048-ac17-2a41bdfb90c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {bbf9afb1-8ba4-432e-a26d-b02227367296}, !- Handle
  Zn 127 Huddle Space Space Infiltration Design Flow Rate 1, !- Name
  {1521b62a-935c-48a5-a265-dde1e5a96c0d}, !- Space or SpaceType Name
  {968688b7-b643-4e82-ab8f-0e6cb6bb5893}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {6f42b1ed-14a2-4550-ab52-ea10490a96f9}, !- Handle
  Zn 127 Huddle Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.07293281253227,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {27c82f6c-f522-4737-bf49-67aea22a257f}, !- Handle
  Zn 127 Huddle Space Regulated Lights,   !- Name
  {6f42b1ed-14a2-4550-ab52-ea10490a96f9}, !- Lights Definition Name
  {1521b62a-935c-48a5-a265-dde1e5a96c0d}, !- Space or SpaceType Name
  {ea397f16-c37a-4522-b379-a599a2d6efdc}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0ae8a5e6-8fb0-4237-a16b-cf9b6e57bd26}, !- Handle
  Zn 127 Huddle Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {bb6a8679-f1f1-49ca-b826-b48e01e5d004}, !- Handle
  Zn 127 Huddle Space Recepticle Loads,   !- Name
  {0ae8a5e6-8fb0-4237-a16b-cf9b6e57bd26}, !- Electric Equipment Definition Name
  {1521b62a-935c-48a5-a265-dde1e5a96c0d}, !- Space or SpaceType Name
  {99d6eaaf-1164-4237-a336-40d951c816d0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {609ad07b-e1af-4176-823a-b074a847e53d}, !- Handle
  ST00000D_F0,                            !- Name
  Floor,                                  !- Surface Type
  {f9ae8f3c-0c78-4748-9442-c7a21c275fa6}, !- Construction Name
  {1521b62a-935c-48a5-a265-dde1e5a96c0d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.6150264, 17.41051128, 0,            !- X,Y,Z Vertex 1 {m}
  -29.81297568, 14.41740576, 0,           !- X,Y,Z Vertex 2 {m}
  -32.669988, 13.65190056, 0,             !- X,Y,Z Vertex 3 {m}
  -33.2161896, 15.6907992, 0,             !- X,Y,Z Vertex 4 {m}
  -33.4694784, 16.64564616, 0;            !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {1c29342f-00ee-4eee-9e30-4af1ff10830e}, !- Handle
  ST00000D_C1,                            !- Name
  RoofCeiling,                            !- Surface Type
  {1ee03b99-7a1a-495a-98d3-4d99a96d1d37}, !- Construction Name
  {1521b62a-935c-48a5-a265-dde1e5a96c0d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.669988, 13.65190056, 3.048,         !- X,Y,Z Vertex 1 {m}
  -29.81297568, 14.41740576, 3.048,       !- X,Y,Z Vertex 2 {m}
  -30.6150264, 17.41051128, 3.048,        !- X,Y,Z Vertex 3 {m}
  -33.4694784, 16.64564616, 3.048,        !- X,Y,Z Vertex 4 {m}
  -33.2161896, 15.6907992, 3.048;         !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {411f6658-4ce2-43de-8009-c88ab38f041b}, !- Handle
  ST00000B_W50 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {1521b62a-935c-48a5-a265-dde1e5a96c0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc3fd71d-3c38-4c5e-aeec-f3865b40e7f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.2161896, 15.6907992, 3.048,         !- X,Y,Z Vertex 1 {m}
  -33.2161896, 15.6907992, 0,             !- X,Y,Z Vertex 2 {m}
  -32.669988, 13.65190056, 0,             !- X,Y,Z Vertex 3 {m}
  -32.669988, 13.65190056, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc3fd71d-3c38-4c5e-aeec-f3865b40e7f1}, !- Handle
  ST00000B_W50 Reversed Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8fc4317b-78c2-4fd1-b720-6552451bea8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {411f6658-4ce2-43de-8009-c88ab38f041b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.669988, 13.65190056, 3.048,         !- X,Y,Z Vertex 1 {m}
  -32.669988, 13.65190056, 0,             !- X,Y,Z Vertex 2 {m}
  -33.2161896, 15.6907992, 0,             !- X,Y,Z Vertex 3 {m}
  -33.2161896, 15.6907992, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6763db5e-f0d0-48d4-a33c-04a9fa5a36e0}, !- Handle
  ST00000D_W30,                           !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {1521b62a-935c-48a5-a265-dde1e5a96c0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30df8d9a-a896-43c3-9987-1b48881a3825}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.4694784, 16.64564616, 3.048,        !- X,Y,Z Vertex 1 {m}
  -33.4694784, 16.64564616, 0,            !- X,Y,Z Vertex 2 {m}
  -33.2161896, 15.6907992, 0,             !- X,Y,Z Vertex 3 {m}
  -33.2161896, 15.6907992, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30df8d9a-a896-43c3-9987-1b48881a3825}, !- Handle
  ST00000D_W30 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aed781b0-d2cf-4536-b6cb-70ad0bb9f29f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6763db5e-f0d0-48d4-a33c-04a9fa5a36e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.2161896, 15.6907992, 3.048,         !- X,Y,Z Vertex 1 {m}
  -33.2161896, 15.6907992, 0,             !- X,Y,Z Vertex 2 {m}
  -33.4694784, 16.64564616, 0,            !- X,Y,Z Vertex 3 {m}
  -33.4694784, 16.64564616, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c404603-ad77-47e6-8f9d-cd4911fc7924}, !- Handle
  ST00000D_W40,                           !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {1521b62a-935c-48a5-a265-dde1e5a96c0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a1c4112-26a5-4de9-bf25-84454bf70f9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.0424048, 17.02807872, 3.048,        !- X,Y,Z Vertex 1 {m}
  -32.0424048, 17.02807872, 0,            !- X,Y,Z Vertex 2 {m}
  -33.4694784, 16.64564616, 0,            !- X,Y,Z Vertex 3 {m}
  -33.4694784, 16.64564616, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a1c4112-26a5-4de9-bf25-84454bf70f9e}, !- Handle
  ST00000D_W40 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aed781b0-d2cf-4536-b6cb-70ad0bb9f29f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c404603-ad77-47e6-8f9d-cd4911fc7924}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.4694784, 16.64564616, 3.048,        !- X,Y,Z Vertex 1 {m}
  -33.4694784, 16.64564616, 0,            !- X,Y,Z Vertex 2 {m}
  -32.0424048, 17.02807872, 0,            !- X,Y,Z Vertex 3 {m}
  -32.0424048, 17.02807872, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {68ae4524-e7ea-4598-9cef-285e46ae1500}, !- Handle
  Zn 127 Huddle Space ShadingGroup,       !- Name
  Space,                                  !- Shading Surface Type
  {1521b62a-935c-48a5-a265-dde1e5a96c0d}; !- Space Name

OS:WaterUse:Connections,
  {24034312-bf9d-4f59-804e-412869920b67}, !- Handle
  Zn 127 Huddle Space Water Use Connection, !- Name
  {d384628f-256f-430c-8792-588fa08829fc}, !- Inlet Node Name
  {01ae9a64-409c-4bcc-ae92-1b6f7bcbbc75}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e5d96974-8de0-4b74-84fb-d1c127722403}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ee1ffa59-0212-4d23-94a8-d1804446a213}, !- Handle
  Zn 127 Huddle Space Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  3.08041038430367e-07,                   !- Peak Flow Rate {m3/s}
  {5af1d7b4-111f-4f76-ab3c-91090483109b}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {5af1d7b4-111f-4f76-ab3c-91090483109b}, !- Handle
  Zn 127 Huddle Space Target SHW Temp,    !- Name
  ,                                       !- Schedule Type Limits Name
  {d9d42ce1-0213-4558-9f6b-312cfffa3975}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9d42ce1-0213-4558-9f6b-312cfffa3975}, !- Handle
  Zn 127 Huddle Space Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {e5d96974-8de0-4b74-84fb-d1c127722403}, !- Handle
  Zn 127 Huddle Space Water Use Equipment, !- Name
  {ee1ffa59-0212-4d23-94a8-d1804446a213}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {3c7bd0e5-2e7d-47e8-9383-d4d69a892a36}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {97386fe8-77a5-443d-8085-29fe321b6f8e}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 12, !- Name
  {1f531bb5-59f0-4db8-b8ac-aeee2474f4d2}, !- Inlet Port
  {d384628f-256f-430c-8792-588fa08829fc}; !- Outlet Port

OS:Connection,
  {1f531bb5-59f0-4db8-b8ac-aeee2474f4d2}, !- Handle
  {98b2441a-19df-4881-bef8-3b73119ced56}, !- Source Object
  14,                                     !- Outlet Port
  {97386fe8-77a5-443d-8085-29fe321b6f8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e5961e1-5b8b-4d71-a1d0-113676d435c0}, !- Handle
  Zn 127 Huddle Space Water Use Connection Outlet Node, !- Name
  {01ae9a64-409c-4bcc-ae92-1b6f7bcbbc75}, !- Inlet Port
  {8edf34cf-4a34-48ed-b9b8-13d2adff546e}; !- Outlet Port

OS:Connection,
  {d384628f-256f-430c-8792-588fa08829fc}, !- Handle
  {97386fe8-77a5-443d-8085-29fe321b6f8e}, !- Source Object
  3,                                      !- Outlet Port
  {24034312-bf9d-4f59-804e-412869920b67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01ae9a64-409c-4bcc-ae92-1b6f7bcbbc75}, !- Handle
  {24034312-bf9d-4f59-804e-412869920b67}, !- Source Object
  3,                                      !- Outlet Port
  {2e5961e1-5b8b-4d71-a1d0-113676d435c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8edf34cf-4a34-48ed-b9b8-13d2adff546e}, !- Handle
  {2e5961e1-5b8b-4d71-a1d0-113676d435c0}, !- Source Object
  3,                                      !- Outlet Port
  {33dd3446-82cb-4abc-a8c0-2782db570945}, !- Target Object
  14;                                     !- Inlet Port

OS:People:Definition,
  {e1cb556f-b2ce-446f-952c-769c1cc0bd0f}, !- Handle
  Zn 128 IT Room Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.366666666666667;                      !- Sensible Heat Fraction

OS:People,
  {a04ed15d-d1e2-40c3-95df-002c5c0ca402}, !- Handle
  Zn 128 IT Room Space People,            !- Name
  {e1cb556f-b2ce-446f-952c-769c1cc0bd0f}, !- People Definition Name
  {8fc4317b-78c2-4fd1-b720-6552451bea8f}, !- Space or SpaceType Name
  {eaf1e63c-bcc0-4c9c-829e-f81d9e636013}, !- Number of People Schedule Name
  {6ac95e91-f9ab-44bb-b0f2-748091b76b57}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {6ac95e91-f9ab-44bb-b0f2-748091b76b57}, !- Handle
  Zn 128 IT Room Space People Activity Level, !- Name
  {c981c267-c067-4048-ac17-2a41bdfb90c5}, !- Schedule Type Limits Name
  {ea961406-c11c-4525-8710-a4ca8a8b93e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea961406-c11c-4525-8710-a4ca8a8b93e1}, !- Handle
  Zn 128 IT Room Space People Activity Level Default Day, !- Name
  {c981c267-c067-4048-ac17-2a41bdfb90c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  219.803302629166;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {3d8d3849-5920-44cf-81c5-c6fa9039ff8a}, !- Handle
  Zn 128 IT Room Space Space Infiltration Design Flow Rate 1, !- Name
  {8fc4317b-78c2-4fd1-b720-6552451bea8f}, !- Space or SpaceType Name
  {59f68739-9b46-4bb7-a06b-fdf3c0f241d5}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {8e3e5354-068f-496a-80ee-4798c47ef864}, !- Handle
  Zn 128 IT Room Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {4b94c9b3-8488-491c-af19-256186da14fb}, !- Handle
  Zn 128 IT Room Space Regulated Lights,  !- Name
  {8e3e5354-068f-496a-80ee-4798c47ef864}, !- Lights Definition Name
  {8fc4317b-78c2-4fd1-b720-6552451bea8f}, !- Space or SpaceType Name
  {8e7d119c-88fa-4715-9204-2d0d0d28bd68}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {894561a2-5f3f-4a2d-b1d9-b8457b8f9b1d}, !- Handle
  Zn 128 IT Room Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  215.288972244611,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {902a2e49-35b8-41e9-aa1b-1a3d0ca8cc69}, !- Handle
  Zn 128 IT Room Space Recepticle Loads,  !- Name
  {894561a2-5f3f-4a2d-b1d9-b8457b8f9b1d}, !- Electric Equipment Definition Name
  {8fc4317b-78c2-4fd1-b720-6552451bea8f}, !- Space or SpaceType Name
  {9d0c67ea-2eaa-4851-b101-c798c7e59786}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {4441756b-93af-416c-92e2-621349327ba7}, !- Handle
  ST00000B_F0,                            !- Name
  Floor,                                  !- Surface Type
  {f9ae8f3c-0c78-4748-9442-c7a21c275fa6}, !- Construction Name
  {8fc4317b-78c2-4fd1-b720-6552451bea8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.2161896, 15.6907992, 0,             !- X,Y,Z Vertex 1 {m}
  -32.2758816, 12.18166728, 0,            !- X,Y,Z Vertex 2 {m}
  -34.3591896, 11.62348704, 0,            !- X,Y,Z Vertex 3 {m}
  -35.0904048, 12.97493976, 0,            !- X,Y,Z Vertex 4 {m}
  -36.46932, 12.34193112, 0,              !- X,Y,Z Vertex 5 {m}
  -37.0886736, 14.65316856, 0;            !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {93f4fcba-40a1-400d-918e-0bac9a8fc56f}, !- Handle
  ST00000B_C1,                            !- Name
  RoofCeiling,                            !- Surface Type
  {1ee03b99-7a1a-495a-98d3-4d99a96d1d37}, !- Construction Name
  {8fc4317b-78c2-4fd1-b720-6552451bea8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.3591896, 11.62348704, 3.048,        !- X,Y,Z Vertex 1 {m}
  -32.2758816, 12.18166728, 3.048,        !- X,Y,Z Vertex 2 {m}
  -33.2161896, 15.6907992, 3.048,         !- X,Y,Z Vertex 3 {m}
  -37.0886736, 14.65316856, 3.048,        !- X,Y,Z Vertex 4 {m}
  -36.46932, 12.34193112, 3.048,          !- X,Y,Z Vertex 5 {m}
  -35.0904048, 12.97493976, 3.048;        !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {16290237-a9d7-486b-a022-909a61b65217}, !- Handle
  ST00000B_W30,                           !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {8fc4317b-78c2-4fd1-b720-6552451bea8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a160b664-ec0b-4ad7-97f1-c03611809489}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.0886736, 14.65316856, 3.048,        !- X,Y,Z Vertex 1 {m}
  -37.0886736, 14.65316856, 0,            !- X,Y,Z Vertex 2 {m}
  -36.46932, 12.34193112, 0,              !- X,Y,Z Vertex 3 {m}
  -36.46932, 12.34193112, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a160b664-ec0b-4ad7-97f1-c03611809489}, !- Handle
  ST00000B_W30 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f46b94cd-8a18-4272-8a82-37b6863b8310}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16290237-a9d7-486b-a022-909a61b65217}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.46932, 12.34193112, 3.048,          !- X,Y,Z Vertex 1 {m}
  -36.46932, 12.34193112, 0,              !- X,Y,Z Vertex 2 {m}
  -37.0886736, 14.65316856, 0,            !- X,Y,Z Vertex 3 {m}
  -37.0886736, 14.65316856, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39491f54-6225-4329-9679-bd897c933315}, !- Handle
  ST00000B_W40,                           !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {8fc4317b-78c2-4fd1-b720-6552451bea8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04762136-9b64-4540-8eda-b8e5d1c09d0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.2161896, 15.6907992, 3.048,         !- X,Y,Z Vertex 1 {m}
  -33.2161896, 15.6907992, 0,             !- X,Y,Z Vertex 2 {m}
  -37.0886736, 14.65316856, 0,            !- X,Y,Z Vertex 3 {m}
  -37.0886736, 14.65316856, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04762136-9b64-4540-8eda-b8e5d1c09d0d}, !- Handle
  ST00000B_W40 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aed781b0-d2cf-4536-b6cb-70ad0bb9f29f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39491f54-6225-4329-9679-bd897c933315}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.0886736, 14.65316856, 3.048,        !- X,Y,Z Vertex 1 {m}
  -37.0886736, 14.65316856, 0,            !- X,Y,Z Vertex 2 {m}
  -33.2161896, 15.6907992, 0,             !- X,Y,Z Vertex 3 {m}
  -33.2161896, 15.6907992, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {3f29e90a-f55d-4ea2-865b-8eebf474fc16}, !- Handle
  Zn 128 IT Room Space ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {8fc4317b-78c2-4fd1-b720-6552451bea8f}; !- Space Name

OS:WaterUse:Connections,
  {a150870a-b84b-4920-89c6-250b336d8db6}, !- Handle
  Zn 128 IT Room Space Water Use Connection, !- Name
  {2b26065d-6a83-4e08-928a-57daeaefb80b}, !- Inlet Node Name
  {12dbef4d-e905-4d2c-b44e-36f2c5ae0e5f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2c15ae01-188f-4f52-8d8d-b4cf0a7e0852}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {97d0f4ba-be35-4308-81a4-e8f341028f27}, !- Handle
  Zn 128 IT Room Space Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  1.24813438543673e-07,                   !- Peak Flow Rate {m3/s}
  {4ddc364f-7699-4923-8c71-bad2b4b34153}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {4ddc364f-7699-4923-8c71-bad2b4b34153}, !- Handle
  Zn 128 IT Room Space Target SHW Temp,   !- Name
  ,                                       !- Schedule Type Limits Name
  {6486f893-6f88-4777-b0fc-00ecbe6ddd24}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6486f893-6f88-4777-b0fc-00ecbe6ddd24}, !- Handle
  Zn 128 IT Room Space Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {2c15ae01-188f-4f52-8d8d-b4cf0a7e0852}, !- Handle
  Zn 128 IT Room Space Water Use Equipment, !- Name
  {97d0f4ba-be35-4308-81a4-e8f341028f27}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1f75ec41-196b-48eb-a51a-146293ff3e13}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {02c35d7e-e30d-400a-bb38-b38754346f9a}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 13, !- Name
  {fc09b4d7-0f22-49a7-8e07-bbd37d650c64}, !- Inlet Port
  {2b26065d-6a83-4e08-928a-57daeaefb80b}; !- Outlet Port

OS:Connection,
  {fc09b4d7-0f22-49a7-8e07-bbd37d650c64}, !- Handle
  {98b2441a-19df-4881-bef8-3b73119ced56}, !- Source Object
  15,                                     !- Outlet Port
  {02c35d7e-e30d-400a-bb38-b38754346f9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f5877077-ce26-4c10-a6be-7a01281c4c84}, !- Handle
  Zn 128 IT Room Space Water Use Connection Outlet Node, !- Name
  {12dbef4d-e905-4d2c-b44e-36f2c5ae0e5f}, !- Inlet Port
  {432cd694-6783-4b18-b27b-aea792d09b28}; !- Outlet Port

OS:Connection,
  {2b26065d-6a83-4e08-928a-57daeaefb80b}, !- Handle
  {02c35d7e-e30d-400a-bb38-b38754346f9a}, !- Source Object
  3,                                      !- Outlet Port
  {a150870a-b84b-4920-89c6-250b336d8db6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12dbef4d-e905-4d2c-b44e-36f2c5ae0e5f}, !- Handle
  {a150870a-b84b-4920-89c6-250b336d8db6}, !- Source Object
  3,                                      !- Outlet Port
  {f5877077-ce26-4c10-a6be-7a01281c4c84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {432cd694-6783-4b18-b27b-aea792d09b28}, !- Handle
  {f5877077-ce26-4c10-a6be-7a01281c4c84}, !- Source Object
  3,                                      !- Outlet Port
  {33dd3446-82cb-4abc-a8c0-2782db570945}, !- Target Object
  15;                                     !- Inlet Port

OS:People:Definition,
  {ebe3b31e-fead-4f37-bda8-7f8ff0e5593b}, !- Handle
  Zn 129 Conference Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.355209043751421,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {fbd04889-1146-45d8-bbbe-25fd0390d630}, !- Handle
  Zn 129 Conference Space People,         !- Name
  {ebe3b31e-fead-4f37-bda8-7f8ff0e5593b}, !- People Definition Name
  {f46b94cd-8a18-4272-8a82-37b6863b8310}, !- Space or SpaceType Name
  {66e71f89-9c8a-479e-8610-350adc2b540c}, !- Number of People Schedule Name
  {c6d27e31-622c-4754-aacb-a7b75aa85ab9}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {c6d27e31-622c-4754-aacb-a7b75aa85ab9}, !- Handle
  Zn 129 Conference Space People Activity Level, !- Name
  {c981c267-c067-4048-ac17-2a41bdfb90c5}, !- Schedule Type Limits Name
  {0f272851-7032-4b5a-bc61-de616c560b97}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0f272851-7032-4b5a-bc61-de616c560b97}, !- Handle
  Zn 129 Conference Space People Activity Level Default Day, !- Name
  {c981c267-c067-4048-ac17-2a41bdfb90c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {33862418-9fec-4b18-af6c-700fcbb3e53b}, !- Handle
  Zn 129 Conference Space Space Infiltration Design Flow Rate 1, !- Name
  {f46b94cd-8a18-4272-8a82-37b6863b8310}, !- Space or SpaceType Name
  {968688b7-b643-4e82-ab8f-0e6cb6bb5893}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {780a05f2-12d3-4b06-b3ad-5e7bd5715fb2}, !- Handle
  Zn 129 Conference Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.07293281253227,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {d5061474-8b60-42ac-8296-8a1baca7df13}, !- Handle
  Zn 129 Conference Space Regulated Lights, !- Name
  {780a05f2-12d3-4b06-b3ad-5e7bd5715fb2}, !- Lights Definition Name
  {f46b94cd-8a18-4272-8a82-37b6863b8310}, !- Space or SpaceType Name
  {ea397f16-c37a-4522-b379-a599a2d6efdc}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e63a553a-69c6-4269-8a57-158fb4314c4e}, !- Handle
  Zn 129 Conference Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {cad87e2b-ef9c-4f3a-99f3-18e48d6c1b3f}, !- Handle
  Zn 129 Conference Space Recepticle Loads, !- Name
  {e63a553a-69c6-4269-8a57-158fb4314c4e}, !- Electric Equipment Definition Name
  {f46b94cd-8a18-4272-8a82-37b6863b8310}, !- Space or SpaceType Name
  {99d6eaaf-1164-4237-a336-40d951c816d0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {93958ed9-e3f2-4334-9be1-47877a03e564}, !- Handle
  ST00000F_W-10,                          !- Name
  Wall,                                   !- Surface Type
  {0e339d6c-134c-4aea-9504-d37c251f3479}, !- Construction Name
  {f46b94cd-8a18-4272-8a82-37b6863b8310}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -41.9913816, 14.59799976, 3.048,        !- X,Y,Z Vertex 1 {m}
  -41.9913816, 14.59799976, 0,            !- X,Y,Z Vertex 2 {m}
  -40.0763232, 11.19243888, 0,            !- X,Y,Z Vertex 3 {m}
  -40.0763232, 11.19243888, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3d37c3f-3bff-4e79-a149-ac31667bd27f}, !- Handle
  ST00000F_W-1-W0,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a15f0e44-c72e-4cf6-8aa3-79b4424ea24f}, !- Construction Name
  {93958ed9-e3f2-4334-9be1-47877a03e564}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -41.9913816, 14.59799976, 2.68224,      !- X,Y,Z Vertex 1 {m}
  -41.9913816, 14.59799976, 0.9144,       !- X,Y,Z Vertex 2 {m}
  -41.8975032, 14.4312132, 0.9144,        !- X,Y,Z Vertex 3 {m}
  -41.8975032, 14.4312132, 2.68224;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b7724ef3-6af2-4fd9-a5f3-0bbf6931bfbe}, !- Handle
  ST00000F_W-1-W1,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a15f0e44-c72e-4cf6-8aa3-79b4424ea24f}, !- Construction Name
  {93958ed9-e3f2-4334-9be1-47877a03e564}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -41.858184, 14.36098728, 2.68224,       !- X,Y,Z Vertex 1 {m}
  -41.858184, 14.36098728, 0.9144,        !- X,Y,Z Vertex 2 {m}
  -41.4098232, 13.56399624, 0.9144,       !- X,Y,Z Vertex 3 {m}
  -41.4098232, 13.56399624, 2.68224;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {52dc1fb2-2874-42bc-b5a9-5b67e6bb4284}, !- Handle
  ST00000F_W-1-W2,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a15f0e44-c72e-4cf6-8aa3-79b4424ea24f}, !- Construction Name
  {93958ed9-e3f2-4334-9be1-47877a03e564}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -41.175432, 13.14721272, 2.68224,       !- X,Y,Z Vertex 1 {m}
  -41.175432, 13.14721272, 0.9144,        !- X,Y,Z Vertex 2 {m}
  -40.727376, 12.35013024, 0.9144,        !- X,Y,Z Vertex 3 {m}
  -40.727376, 12.35013024, 2.68224;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9f7287c-2fee-44f0-86a2-99d51cb2f0d2}, !- Handle
  ST00000F_W01,                           !- Name
  Wall,                                   !- Surface Type
  {0e339d6c-134c-4aea-9504-d37c251f3479}, !- Construction Name
  {f46b94cd-8a18-4272-8a82-37b6863b8310}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.0763232, 11.19243888, 3.048,        !- X,Y,Z Vertex 1 {m}
  -40.0763232, 11.19243888, 0,            !- X,Y,Z Vertex 2 {m}
  -37.4266968, 11.90244, 0,               !- X,Y,Z Vertex 3 {m}
  -37.4266968, 11.90244, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab2cf9f6-0793-4179-b8ae-71af9010b9af}, !- Handle
  ST00000F_W0-W0,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a15f0e44-c72e-4cf6-8aa3-79b4424ea24f}, !- Construction Name
  {b9f7287c-2fee-44f0-86a2-99d51cb2f0d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -39.8209008, 11.26092744, 2.68224,      !- X,Y,Z Vertex 1 {m}
  -39.8209008, 11.26092744, 0.9144,       !- X,Y,Z Vertex 2 {m}
  -38.9375904, 11.49757416, 0.9144,       !- X,Y,Z Vertex 3 {m}
  -38.9375904, 11.49757416, 2.68224;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97f5e7c3-c0ca-4810-804a-220f031331e6}, !- Handle
  ST00000F_F2,                            !- Name
  Floor,                                  !- Surface Type
  {f9ae8f3c-0c78-4748-9442-c7a21c275fa6}, !- Construction Name
  {f46b94cd-8a18-4272-8a82-37b6863b8310}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.4032272, 15.82738008, 0,            !- X,Y,Z Vertex 1 {m}
  -36.46932, 12.34193112, 0,              !- X,Y,Z Vertex 2 {m}
  -37.4266968, 11.90244, 0,               !- X,Y,Z Vertex 3 {m}
  -40.0763232, 11.19243888, 0,            !- X,Y,Z Vertex 4 {m}
  -41.9913816, 14.59799976, 0;            !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {8dfe27ad-4ebb-4db9-b57a-5b4031e6ac2a}, !- Handle
  ST00000F_C3,                            !- Name
  RoofCeiling,                            !- Surface Type
  {1ee03b99-7a1a-495a-98d3-4d99a96d1d37}, !- Construction Name
  {f46b94cd-8a18-4272-8a82-37b6863b8310}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.0763232, 11.19243888, 3.048,        !- X,Y,Z Vertex 1 {m}
  -37.4266968, 11.90244, 3.048,           !- X,Y,Z Vertex 2 {m}
  -36.46932, 12.34193112, 3.048,          !- X,Y,Z Vertex 3 {m}
  -37.4032272, 15.82738008, 3.048,        !- X,Y,Z Vertex 4 {m}
  -41.9913816, 14.59799976, 3.048;        !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {58fe8c24-3dda-4839-8ecd-98f9ff6cbbd2}, !- Handle
  ST00000F_W40,                           !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {f46b94cd-8a18-4272-8a82-37b6863b8310}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebc5411d-0d0d-4dd4-95e3-6f72992418e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.4032272, 15.82738008, 3.048,        !- X,Y,Z Vertex 1 {m}
  -37.4032272, 15.82738008, 0,            !- X,Y,Z Vertex 2 {m}
  -41.9913816, 14.59799976, 0,            !- X,Y,Z Vertex 3 {m}
  -41.9913816, 14.59799976, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebc5411d-0d0d-4dd4-95e3-6f72992418e8}, !- Handle
  ST00000F_W40 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aed781b0-d2cf-4536-b6cb-70ad0bb9f29f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58fe8c24-3dda-4839-8ecd-98f9ff6cbbd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -41.9913816, 14.59799976, 3.048,        !- X,Y,Z Vertex 1 {m}
  -41.9913816, 14.59799976, 0,            !- X,Y,Z Vertex 2 {m}
  -37.4032272, 15.82738008, 0,            !- X,Y,Z Vertex 3 {m}
  -37.4032272, 15.82738008, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfe16b44-4a01-4715-9518-fba7b8b1c01a}, !- Handle
  ST00000F_W50,                           !- Name
  Wall,                                   !- Surface Type
  {a94739d1-bc21-460c-96c6-c0d78a004ab8}, !- Construction Name
  {f46b94cd-8a18-4272-8a82-37b6863b8310}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1db0ddc-a6e7-489d-b42d-3084a0595ef2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.0886736, 14.65316856, 3.048,        !- X,Y,Z Vertex 1 {m}
  -37.0886736, 14.65316856, 0,            !- X,Y,Z Vertex 2 {m}
  -37.4032272, 15.82738008, 0,            !- X,Y,Z Vertex 3 {m}
  -37.4032272, 15.82738008, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1db0ddc-a6e7-489d-b42d-3084a0595ef2}, !- Handle
  ST00000F_W50 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aed781b0-d2cf-4536-b6cb-70ad0bb9f29f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfe16b44-4a01-4715-9518-fba7b8b1c01a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.4032272, 15.82738008, 3.048,        !- X,Y,Z Vertex 1 {m}
  -37.4032272, 15.82738008, 0,            !- X,Y,Z Vertex 2 {m}
  -37.0886736, 14.65316856, 0,            !- X,Y,Z Vertex 3 {m}
  -37.0886736, 14.65316856, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {45b81b8d-35b6-4693-9d48-1cfcd02d6091}, !- Handle
  Zn 129 Conference Space ShadingGroup,   !- Name
  Space,                                  !- Shading Surface Type
  {f46b94cd-8a18-4272-8a82-37b6863b8310}; !- Space Name

OS:WaterUse:Connections,
  {21788895-750b-4562-975e-56c198e6bbd4}, !- Handle
  Zn 129 Conference Space Water Use Connection, !- Name
  {40b0128b-b86a-441f-87f0-f3e11c499ccd}, !- Inlet Node Name
  {03feb35d-9a9b-43fd-a999-bad2332df66f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8d5771ba-1fec-4e2a-9e20-6fd2ca7eecf9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {703cc48f-ca99-4b1c-bccd-7275005480ba}, !- Handle
  Zn 129 Conference Space Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  5.39691415556948e-07,                   !- Peak Flow Rate {m3/s}
  {d1cfa342-f066-41c4-9e70-513829e36be9}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {d1cfa342-f066-41c4-9e70-513829e36be9}, !- Handle
  Zn 129 Conference Space Target SHW Temp, !- Name
  ,                                       !- Schedule Type Limits Name
  {fa55902d-75ce-4907-850f-4f7ea3a27c4f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa55902d-75ce-4907-850f-4f7ea3a27c4f}, !- Handle
  Zn 129 Conference Space Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {8d5771ba-1fec-4e2a-9e20-6fd2ca7eecf9}, !- Handle
  Zn 129 Conference Space Water Use Equipment, !- Name
  {703cc48f-ca99-4b1c-bccd-7275005480ba}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {3c7bd0e5-2e7d-47e8-9383-d4d69a892a36}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1e5a58c0-1b40-48c7-986f-b47967f152ae}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 14, !- Name
  {18457de9-4ce4-483c-9db4-003de5d657b9}, !- Inlet Port
  {40b0128b-b86a-441f-87f0-f3e11c499ccd}; !- Outlet Port

OS:Connection,
  {18457de9-4ce4-483c-9db4-003de5d657b9}, !- Handle
  {98b2441a-19df-4881-bef8-3b73119ced56}, !- Source Object
  16,                                     !- Outlet Port
  {1e5a58c0-1b40-48c7-986f-b47967f152ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1d8499fb-9baf-4495-9806-2126136fbe79}, !- Handle
  Zn 129 Conference Space Water Use Connection Outlet Node, !- Name
  {03feb35d-9a9b-43fd-a999-bad2332df66f}, !- Inlet Port
  {cfeaea5a-eb00-4e11-93f4-2fbce8903751}; !- Outlet Port

OS:Connection,
  {40b0128b-b86a-441f-87f0-f3e11c499ccd}, !- Handle
  {1e5a58c0-1b40-48c7-986f-b47967f152ae}, !- Source Object
  3,                                      !- Outlet Port
  {21788895-750b-4562-975e-56c198e6bbd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03feb35d-9a9b-43fd-a999-bad2332df66f}, !- Handle
  {21788895-750b-4562-975e-56c198e6bbd4}, !- Source Object
  3,                                      !- Outlet Port
  {1d8499fb-9baf-4495-9806-2126136fbe79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfeaea5a-eb00-4e11-93f4-2fbce8903751}, !- Handle
  {1d8499fb-9baf-4495-9806-2126136fbe79}, !- Source Object
  3,                                      !- Outlet Port
  {33dd3446-82cb-4abc-a8c0-2782db570945}, !- Target Object
  16;                                     !- Inlet Port

OS:People:Definition,
  {5acdeedc-9405-4223-9eb6-f316e110fb79}, !- Handle
  Zn 130 Library Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {f9572bd0-579f-4289-b862-71c7a2bb5206}, !- Handle
  Zn 130 Library Space People,            !- Name
  {5acdeedc-9405-4223-9eb6-f316e110fb79}, !- People Definition Name
  {aed781b0-d2cf-4536-b6cb-70ad0bb9f29f}, !- Space or SpaceType Name
  {66e71f89-9c8a-479e-8610-350adc2b540c}, !- Number of People Schedule Name
  {b70a7c3b-90ca-47e9-9358-55a0499c3ca9}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {b70a7c3b-90ca-47e9-9358-55a0499c3ca9}, !- Handle
  Zn 130 Library Space People Activity Level, !- Name
  {c981c267-c067-4048-ac17-2a41bdfb90c5}, !- Schedule Type Limits Name
  {b8df835b-4e9a-4d0c-89e3-0abd9866e2c8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b8df835b-4e9a-4d0c-89e3-0abd9866e2c8}, !- Handle
  Zn 130 Library Space People Activity Level Default Day, !- Name
  {c981c267-c067-4048-ac17-2a41bdfb90c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {953b5586-ab0e-4a0b-b659-99287a2d55a2}, !- Handle
  Zn 130 Library Space Space Infiltration Design Flow Rate 1, !- Name
  {aed781b0-d2cf-4536-b6cb-70ad0bb9f29f}, !- Space or SpaceType Name
  {968688b7-b643-4e82-ab8f-0e6cb6bb5893}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {bf841440-196b-46b0-9925-1f470b10f707}, !- Handle
  Zn 130 Library Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {513259f5-1a57-4303-9453-221ce7407573}, !- Handle
  Zn 130 Library Space Regulated Lights,  !- Name
  {bf841440-196b-46b0-9925-1f470b10f707}, !- Lights Definition Name
  {aed781b0-d2cf-4536-b6cb-70ad0bb9f29f}, !- Space or SpaceType Name
  {ea397f16-c37a-4522-b379-a599a2d6efdc}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {6a64c133-9367-408b-b987-644230a0c2ab}, !- Handle
  Zn 130 Library Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {530a83a9-09fc-4d5b-84a4-214318ced5ea}, !- Handle
  Zn 130 Library Space Recepticle Loads,  !- Name
  {6a64c133-9367-408b-b987-644230a0c2ab}, !- Electric Equipment Definition Name
  {aed781b0-d2cf-4536-b6cb-70ad0bb9f29f}, !- Space or SpaceType Name
  {99d6eaaf-1164-4237-a336-40d951c816d0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {7b52add8-0a3c-434d-9d98-6e4b17d85ca9}, !- Handle
  ST000010_W-10,                          !- Name
  Wall,                                   !- Surface Type
  {0e339d6c-134c-4aea-9504-d37c251f3479}, !- Construction Name
  {aed781b0-d2cf-4536-b6cb-70ad0bb9f29f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.5543472, 31.039308, 3.048,          !- X,Y,Z Vertex 1 {m}
  -42.5543472, 31.039308, 0,              !- X,Y,Z Vertex 2 {m}
  -45.5611992, 25.184862, 0,              !- X,Y,Z Vertex 3 {m}
  -45.5611992, 25.184862, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d04fa01b-85a9-4cc6-8a92-c0495db9f108}, !- Handle
  ST000010_W-1-W0,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a15f0e44-c72e-4cf6-8aa3-79b4424ea24f}, !- Construction Name
  {7b52add8-0a3c-434d-9d98-6e4b17d85ca9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -42.6195744, 30.912816, 2.68224,        !- X,Y,Z Vertex 1 {m}
  -42.6195744, 30.912816, 0.9144,         !- X,Y,Z Vertex 2 {m}
  -43.176444, 29.8281852, 0.9144,         !- X,Y,Z Vertex 3 {m}
  -43.176444, 29.8281852, 2.68224;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77b1d125-4fd8-4d4f-a776-88eca10b9e5d}, !- Handle
  ST000010_W-1-W1,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a15f0e44-c72e-4cf6-8aa3-79b4424ea24f}, !- Construction Name
  {7b52add8-0a3c-434d-9d98-6e4b17d85ca9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -43.2416712, 29.701236, 2.68224,        !- X,Y,Z Vertex 1 {m}
  -43.2416712, 29.701236, 0.9144,         !- X,Y,Z Vertex 2 {m}
  -43.7985408, 28.61669664, 0.9144,       !- X,Y,Z Vertex 3 {m}
  -43.7985408, 28.61669664, 2.68224;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2558813e-090f-4e17-abb9-76f8f00ff7f9}, !- Handle
  ST000010_W-1-W2,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a15f0e44-c72e-4cf6-8aa3-79b4424ea24f}, !- Construction Name
  {7b52add8-0a3c-434d-9d98-6e4b17d85ca9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -43.863768, 28.49008272, 2.68224,       !- X,Y,Z Vertex 1 {m}
  -43.863768, 28.49008272, 0.9144,        !- X,Y,Z Vertex 2 {m}
  -44.4206376, 27.40554336, 0.9144,       !- X,Y,Z Vertex 3 {m}
  -44.4206376, 27.40554336, 2.68224;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {04b30278-1365-4cdb-8f24-1e291d5752f4}, !- Handle
  ST000010_W-1-W3,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a15f0e44-c72e-4cf6-8aa3-79b4424ea24f}, !- Construction Name
  {7b52add8-0a3c-434d-9d98-6e4b17d85ca9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -44.4858648, 27.27889896, 2.68224,      !- X,Y,Z Vertex 1 {m}
  -44.4858648, 27.27889896, 0.9144,       !- X,Y,Z Vertex 2 {m}
  -45.0427344, 26.1943596, 0.9144,        !- X,Y,Z Vertex 3 {m}
  -45.0427344, 26.1943596, 2.68224;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f6b2fc69-e3e1-4fe9-9640-c117d7830226}, !- Handle
  ST000010_W-1-W4,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a15f0e44-c72e-4cf6-8aa3-79b4424ea24f}, !- Construction Name
  {7b52add8-0a3c-434d-9d98-6e4b17d85ca9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -45.1433184, 25.99828176, 2.68224,      !- X,Y,Z Vertex 1 {m}
  -45.1433184, 25.99828176, 0.9144,       !- X,Y,Z Vertex 2 {m}
  -45.5611992, 25.184862, 0.9144,         !- X,Y,Z Vertex 3 {m}
  -45.5611992, 25.184862, 2.68224;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2a50621-1524-4e3a-ae47-bfc8c9d203d5}, !- Handle
  ST000010_W01,                           !- Name
  Wall,                                   !- Surface Type
  {0e339d6c-134c-4aea-9504-d37c251f3479}, !- Construction Name
  {aed781b0-d2cf-4536-b6cb-70ad0bb9f29f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.5611992, 25.184862, 3.048,          !- X,Y,Z Vertex 1 {m}
  -45.5611992, 25.184862, 0,              !- X,Y,Z Vertex 2 {m}
  -43.3916328, 17.0884596, 0,             !- X,Y,Z Vertex 3 {m}
  -43.3916328, 17.0884596, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {745450d6-1b1d-4433-b494-8924396122a3}, !- Handle
  ST000010_W0-W0,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a15f0e44-c72e-4cf6-8aa3-79b4424ea24f}, !- Construction Name
  {c2a50621-1524-4e3a-ae47-bfc8c9d203d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -45.5237088, 25.04471496, 2.68224,      !- X,Y,Z Vertex 1 {m}
  -45.5237088, 25.04471496, 0.9144,       !- X,Y,Z Vertex 2 {m}
  -45.2868792, 24.16146552, 0.9144,       !- X,Y,Z Vertex 3 {m}
  -45.2868792, 24.16146552, 2.68224;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {25cb70a5-891a-4bfa-9322-20a32b5fccec}, !- Handle
  ST000010_W0-W1,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a15f0e44-c72e-4cf6-8aa3-79b4424ea24f}, !- Construction Name
  {c2a50621-1524-4e3a-ae47-bfc8c9d203d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -44.8229736, 22.43001864, 2.68224,      !- X,Y,Z Vertex 1 {m}
  -44.8229736, 22.43001864, 0.9144,       !- X,Y,Z Vertex 2 {m}
  -44.5864488, 21.5467692, 0.9144,        !- X,Y,Z Vertex 3 {m}
  -44.5864488, 21.5467692, 2.68224;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f86d23a2-48d5-4a9f-9f16-b1639a338dc4}, !- Handle
  ST000010_W0-W2,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a15f0e44-c72e-4cf6-8aa3-79b4424ea24f}, !- Construction Name
  {c2a50621-1524-4e3a-ae47-bfc8c9d203d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -44.552616, 21.421344, 2.68224,         !- X,Y,Z Vertex 1 {m}
  -44.552616, 21.421344, 0.9144,          !- X,Y,Z Vertex 2 {m}
  -44.3160912, 20.53812504, 0.9144,       !- X,Y,Z Vertex 3 {m}
  -44.3160912, 20.53812504, 2.68224;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {83b7f3f2-61b4-47ef-92ac-0344c88d95b8}, !- Handle
  ST000010_W0-W3,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a15f0e44-c72e-4cf6-8aa3-79b4424ea24f}, !- Construction Name
  {c2a50621-1524-4e3a-ae47-bfc8c9d203d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -44.2526928, 20.30169168, 2.68224,      !- X,Y,Z Vertex 1 {m}
  -44.2526928, 20.30169168, 0.9144,       !- X,Y,Z Vertex 2 {m}
  -44.016168, 19.4185032, 0.9144,         !- X,Y,Z Vertex 3 {m}
  -44.016168, 19.4185032, 2.68224;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1f284099-d014-4a49-b6b0-edc5538fb9cf}, !- Handle
  ST000010_W0-W4,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a15f0e44-c72e-4cf6-8aa3-79b4424ea24f}, !- Construction Name
  {c2a50621-1524-4e3a-ae47-bfc8c9d203d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -43.9518552, 19.1786256, 2.68224,       !- X,Y,Z Vertex 1 {m}
  -43.9518552, 19.1786256, 0.9144,        !- X,Y,Z Vertex 2 {m}
  -43.7150256, 18.29537616, 0.9144,       !- X,Y,Z Vertex 3 {m}
  -43.7150256, 18.29537616, 2.68224;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4234bd25-2ab2-43ea-9b34-51564b35a678}, !- Handle
  ST000010_W12,                           !- Name
  Wall,                                   !- Surface Type
  {0e339d6c-134c-4aea-9504-d37c251f3479}, !- Construction Name
  {aed781b0-d2cf-4536-b6cb-70ad0bb9f29f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.3916328, 17.0884596, 3.048,         !- X,Y,Z Vertex 1 {m}
  -43.3916328, 17.0884596, 0,             !- X,Y,Z Vertex 2 {m}
  -41.9913816, 14.59799976, 0,            !- X,Y,Z Vertex 3 {m}
  -41.9913816, 14.59799976, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3e95f02a-7d9e-456d-ba09-2c67ff1fc76a}, !- Handle
  ST000010_W1-W0,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a15f0e44-c72e-4cf6-8aa3-79b4424ea24f}, !- Construction Name
  {4234bd25-2ab2-43ea-9b34-51564b35a678}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -43.3861464, 17.07861456, 2.68224,      !- X,Y,Z Vertex 1 {m}
  -43.3861464, 17.07861456, 0.9144,       !- X,Y,Z Vertex 2 {m}
  -42.9380904, 16.28162352, 0.9144,       !- X,Y,Z Vertex 3 {m}
  -42.9380904, 16.28162352, 2.68224;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {074b9030-5905-4491-8b5a-c039ab177f0a}, !- Handle
  ST000010_W1-W1,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a15f0e44-c72e-4cf6-8aa3-79b4424ea24f}, !- Construction Name
  {4234bd25-2ab2-43ea-9b34-51564b35a678}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -42.8987712, 16.2113976, 2.68224,       !- X,Y,Z Vertex 1 {m}
  -42.8987712, 16.2113976, 0.9144,        !- X,Y,Z Vertex 2 {m}
  -42.4504104, 15.41440656, 0.9144,       !- X,Y,Z Vertex 3 {m}
  -42.4504104, 15.41440656, 2.68224;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c6651ed9-04cb-474f-a9e9-2eab756b380f}, !- Handle
  ST000010_W1-W2,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a15f0e44-c72e-4cf6-8aa3-79b4424ea24f}, !- Construction Name
  {4234bd25-2ab2-43ea-9b34-51564b35a678}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -42.345864, 15.22820424, 2.68224,       !- X,Y,Z Vertex 1 {m}
  -42.345864, 15.22820424, 0.9144,        !- X,Y,Z Vertex 2 {m}
  -41.9913816, 14.59799976, 0.9144,       !- X,Y,Z Vertex 3 {m}
  -41.9913816, 14.59799976, 2.68224;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3f6f6f5-ac42-4672-a767-f02887949265}, !- Handle
  ST000010_W23,                           !- Name
  Wall,                                   !- Surface Type
  {0e339d6c-134c-4aea-9504-d37c251f3479}, !- Construction Name
  {aed781b0-d2cf-4536-b6cb-70ad0bb9f29f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.2492544, 32.7288144, 3.048,         !- X,Y,Z Vertex 1 {m}
  -36.2492544, 32.7288144, 0,             !- X,Y,Z Vertex 2 {m}
  -42.5543472, 31.039308, 0,              !- X,Y,Z Vertex 3 {m}
  -42.5543472, 31.039308, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {18caeb5c-3d89-4d19-9948-4ef03743b18f}, !- Handle
  ST000010_W2-W0,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a15f0e44-c72e-4cf6-8aa3-79b4424ea24f}, !- Construction Name
  {e3f6f6f5-ac42-4672-a767-f02887949265}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -36.2492544, 32.7288144, 2.68224,       !- X,Y,Z Vertex 1 {m}
  -36.2492544, 32.7288144, 0.9144,        !- X,Y,Z Vertex 2 {m}
  -36.9606576, 32.5383144, 0.9144,        !- X,Y,Z Vertex 3 {m}
  -36.9606576, 32.5383144, 2.68224;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d031578-9f44-410a-9488-902339fceb88}, !- Handle
  ST000010_W2-W1,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a15f0e44-c72e-4cf6-8aa3-79b4424ea24f}, !- Construction Name
  {e3f6f6f5-ac42-4672-a767-f02887949265}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.9908816, 32.2621656, 2.68224,       !- X,Y,Z Vertex 1 {m}
  -37.9908816, 32.2621656, 0.9144,        !- X,Y,Z Vertex 2 {m}
  -38.874192, 32.025336, 0.9144,          !- X,Y,Z Vertex 3 {m}
  -38.874192, 32.025336, 2.68224;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b32b8bd-3327-4669-8abd-e7e67706935d}, !- Handle
  ST000010_W2-W2,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a15f0e44-c72e-4cf6-8aa3-79b4424ea24f}, !- Construction Name
  {e3f6f6f5-ac42-4672-a767-f02887949265}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -39.7575024, 31.7888112, 2.68224,       !- X,Y,Z Vertex 1 {m}
  -39.7575024, 31.7888112, 0.9144,        !- X,Y,Z Vertex 2 {m}
  -40.6408128, 31.5519816, 0.9144,        !- X,Y,Z Vertex 3 {m}
  -40.6408128, 31.5519816, 2.68224;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e998dbc-a230-48a4-896d-ad2e64aa9602}, !- Handle
  ST000010_F4,                            !- Name
  Floor,                                  !- Surface Type
  {f9ae8f3c-0c78-4748-9442-c7a21c275fa6}, !- Construction Name
  {aed781b0-d2cf-4536-b6cb-70ad0bb9f29f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.2492544, 32.7288144, 0,             !- X,Y,Z Vertex 1 {m}
  -32.0424048, 17.02807872, 0,            !- X,Y,Z Vertex 2 {m}
  -33.4694784, 16.64564616, 0,            !- X,Y,Z Vertex 3 {m}
  -33.2161896, 15.6907992, 0,             !- X,Y,Z Vertex 4 {m}
  -37.0886736, 14.65316856, 0,            !- X,Y,Z Vertex 5 {m}
  -37.4032272, 15.82738008, 0,            !- X,Y,Z Vertex 6 {m}
  -41.9913816, 14.59799976, 0,            !- X,Y,Z Vertex 7 {m}
  -43.3916328, 17.0884596, 0,             !- X,Y,Z Vertex 8 {m}
  -45.5611992, 25.184862, 0,              !- X,Y,Z Vertex 9 {m}
  -42.5543472, 31.039308, 0;              !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {68211312-908f-4d8a-9a31-1428f695bdcf}, !- Handle
  ST000010_C5,                            !- Name
  RoofCeiling,                            !- Surface Type
  {1ee03b99-7a1a-495a-98d3-4d99a96d1d37}, !- Construction Name
  {aed781b0-d2cf-4536-b6cb-70ad0bb9f29f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -41.9913816, 14.59799976, 3.048,        !- X,Y,Z Vertex 1 {m}
  -37.4032272, 15.82738008, 3.048,        !- X,Y,Z Vertex 2 {m}
  -37.0886736, 14.65316856, 3.048,        !- X,Y,Z Vertex 3 {m}
  -33.2161896, 15.6907992, 3.048,         !- X,Y,Z Vertex 4 {m}
  -33.4694784, 16.64564616, 3.048,        !- X,Y,Z Vertex 5 {m}
  -32.0424048, 17.02807872, 3.048,        !- X,Y,Z Vertex 6 {m}
  -36.2492544, 32.7288144, 3.048,         !- X,Y,Z Vertex 7 {m}
  -42.5543472, 31.039308, 3.048,          !- X,Y,Z Vertex 8 {m}
  -45.5611992, 25.184862, 3.048,          !- X,Y,Z Vertex 9 {m}
  -43.3916328, 17.0884596, 3.048;         !- X,Y,Z Vertex 10 {m}

OS:SubSurface,
  {4ba1bc2c-e6e1-4b45-85a1-5b3ada5fc627}, !- Handle
  ST000010_C-W0,                          !- Name
  Skylight,                               !- Sub Surface Type
  {1b026128-0de0-4ba0-810d-15325654508f}, !- Construction Name
  {68211312-908f-4d8a-9a31-1428f695bdcf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -39.1741152, 27.8559768, 3.048,         !- X,Y,Z Vertex 1 {m}
  -37.2901464, 28.36081704, 3.048,        !- X,Y,Z Vertex 2 {m}
  -37.811964, 30.3087024, 3.048,          !- X,Y,Z Vertex 3 {m}
  -39.6959328, 29.80386216, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2a2e9f8d-d3ad-439e-a11a-fb72aebc487e}, !- Handle
  ST000010_C-W1,                          !- Name
  Skylight,                               !- Sub Surface Type
  {1b026128-0de0-4ba0-810d-15325654508f}, !- Construction Name
  {68211312-908f-4d8a-9a31-1428f695bdcf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.7043696, 22.19343288, 3.048,        !- X,Y,Z Vertex 1 {m}
  -35.8204008, 22.69821216, 3.048,        !- X,Y,Z Vertex 2 {m}
  -36.3422184, 24.646128, 3.048,          !- X,Y,Z Vertex 3 {m}
  -38.2261872, 24.14134872, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {de55dd9d-07a3-404b-b920-d9b42fa0e9ca}, !- Handle
  Zn 130 Library Space ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {aed781b0-d2cf-4536-b6cb-70ad0bb9f29f}; !- Space Name

OS:WaterUse:Connections,
  {45129ee4-23fa-4da9-bbde-90002594d4af}, !- Handle
  Zn 130 Library Space Water Use Connection, !- Name
  {0d7bc3b6-9f3f-41d3-a30e-39dfd8871991}, !- Inlet Node Name
  {403d2cae-8360-4f55-8780-9ebc8acc675c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ff26093b-2287-463c-a6bf-ba3e0f18dc36}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f4c15daf-13e3-4fc1-bd7d-e41a0e5d9074}, !- Handle
  Zn 130 Library Space Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  1.7205012009125e-06,                    !- Peak Flow Rate {m3/s}
  {cbfca08f-ab11-42f1-bc5a-dfd4605d68cd}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {cbfca08f-ab11-42f1-bc5a-dfd4605d68cd}, !- Handle
  Zn 130 Library Space Target SHW Temp,   !- Name
  ,                                       !- Schedule Type Limits Name
  {a74f128b-f4fd-46c9-a11b-ddf170d0da9e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a74f128b-f4fd-46c9-a11b-ddf170d0da9e}, !- Handle
  Zn 130 Library Space Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {ff26093b-2287-463c-a6bf-ba3e0f18dc36}, !- Handle
  Zn 130 Library Space Water Use Equipment, !- Name
  {f4c15daf-13e3-4fc1-bd7d-e41a0e5d9074}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {3c7bd0e5-2e7d-47e8-9383-d4d69a892a36}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ba15c724-06de-4649-b577-2cbe0acc527c}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 15, !- Name
  {e0388edf-ba80-4856-b76e-d0e9ff58e08d}, !- Inlet Port
  {0d7bc3b6-9f3f-41d3-a30e-39dfd8871991}; !- Outlet Port

OS:Connection,
  {e0388edf-ba80-4856-b76e-d0e9ff58e08d}, !- Handle
  {98b2441a-19df-4881-bef8-3b73119ced56}, !- Source Object
  17,                                     !- Outlet Port
  {ba15c724-06de-4649-b577-2cbe0acc527c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0de57d5f-6915-4bf2-8336-e339eb203538}, !- Handle
  Zn 130 Library Space Water Use Connection Outlet Node, !- Name
  {403d2cae-8360-4f55-8780-9ebc8acc675c}, !- Inlet Port
  {280de875-06fc-446f-b4f1-117e3568a1a9}; !- Outlet Port

OS:Connection,
  {0d7bc3b6-9f3f-41d3-a30e-39dfd8871991}, !- Handle
  {ba15c724-06de-4649-b577-2cbe0acc527c}, !- Source Object
  3,                                      !- Outlet Port
  {45129ee4-23fa-4da9-bbde-90002594d4af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {403d2cae-8360-4f55-8780-9ebc8acc675c}, !- Handle
  {45129ee4-23fa-4da9-bbde-90002594d4af}, !- Source Object
  3,                                      !- Outlet Port
  {0de57d5f-6915-4bf2-8336-e339eb203538}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {280de875-06fc-446f-b4f1-117e3568a1a9}, !- Handle
  {0de57d5f-6915-4bf2-8336-e339eb203538}, !- Source Object
  3,                                      !- Outlet Port
  {33dd3446-82cb-4abc-a8c0-2782db570945}, !- Target Object
  17;                                     !- Inlet Port

OS:People:Definition,
  {49cd7187-2c0b-434b-b75c-4fd4958fcc01}, !- Handle
  Zn 131 Support Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.355209043751421,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {545e4014-dbeb-4424-a8a4-4731cc96032b}, !- Handle
  Zn 131 Support Space People,            !- Name
  {49cd7187-2c0b-434b-b75c-4fd4958fcc01}, !- People Definition Name
  {14517f30-20c9-4195-ba72-72c5d6a9f8d3}, !- Space or SpaceType Name
  {66e71f89-9c8a-479e-8610-350adc2b540c}, !- Number of People Schedule Name
  {71f6a2b2-447a-4ab3-92d1-aa7cbd4edece}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {71f6a2b2-447a-4ab3-92d1-aa7cbd4edece}, !- Handle
  Zn 131 Support Space People Activity Level, !- Name
  {c981c267-c067-4048-ac17-2a41bdfb90c5}, !- Schedule Type Limits Name
  {53f1f454-463f-4e1c-a9d9-78b63d0b6213}; !- Default Day Schedule Name

OS:Schedule:Day,
  {53f1f454-463f-4e1c-a9d9-78b63d0b6213}, !- Handle
  Zn 131 Support Space People Activity Level Default Day, !- Name
  {c981c267-c067-4048-ac17-2a41bdfb90c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {3bbd2e72-5dfd-47e8-9533-07f2fa3de2ee}, !- Handle
  Zn 131 Support Space Space Infiltration Design Flow Rate 1, !- Name
  {14517f30-20c9-4195-ba72-72c5d6a9f8d3}, !- Space or SpaceType Name
  {968688b7-b643-4e82-ab8f-0e6cb6bb5893}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {aa68410a-8307-45fd-bfc4-2624e579e7a1}, !- Handle
  Zn 131 Support Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.07293281253227,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e96fb324-ea63-4c2b-aa0b-22a475970e79}, !- Handle
  Zn 131 Support Space Regulated Lights,  !- Name
  {aa68410a-8307-45fd-bfc4-2624e579e7a1}, !- Lights Definition Name
  {14517f30-20c9-4195-ba72-72c5d6a9f8d3}, !- Space or SpaceType Name
  {ea397f16-c37a-4522-b379-a599a2d6efdc}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5c56f86d-b79a-48ef-8161-4320779601a0}, !- Handle
  Zn 131 Support Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f195b64d-13d0-40b8-8678-29ce87fb9838}, !- Handle
  Zn 131 Support Space Recepticle Loads,  !- Name
  {5c56f86d-b79a-48ef-8161-4320779601a0}, !- Electric Equipment Definition Name
  {14517f30-20c9-4195-ba72-72c5d6a9f8d3}, !- Space or SpaceType Name
  {99d6eaaf-1164-4237-a336-40d951c816d0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {0cd59155-44a1-4d2f-b499-4f1490adda3c}, !- Handle
  ST000003_W-10,                          !- Name
  Wall,                                   !- Surface Type
  {0e339d6c-134c-4aea-9504-d37c251f3479}, !- Construction Name
  {14517f30-20c9-4195-ba72-72c5d6a9f8d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.36369384, -3.31284072, 3.048,       !- X,Y,Z Vertex 1 {m}
  -12.36369384, -3.31284072, 0,           !- X,Y,Z Vertex 2 {m}
  -10.35317208, -2.77412196, 0,           !- X,Y,Z Vertex 3 {m}
  -10.35317208, -2.77412196, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd802913-5047-4363-91dd-0dde40027b19}, !- Handle
  ST000004_W-10,                          !- Name
  Wall,                                   !- Surface Type
  {0e339d6c-134c-4aea-9504-d37c251f3479}, !- Construction Name
  {14517f30-20c9-4195-ba72-72c5d6a9f8d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.9395708, -3.73511064, 3.048,        !- X,Y,Z Vertex 1 {m}
  -13.9395708, -3.73511064, 0,            !- X,Y,Z Vertex 2 {m}
  -12.36369384, -3.31284072, 0,           !- X,Y,Z Vertex 3 {m}
  -12.36369384, -3.31284072, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {317274d1-9c10-4745-a1f1-87b295838997}, !- Handle
  ST000005_W-10,                          !- Name
  Wall,                                   !- Surface Type
  {0e339d6c-134c-4aea-9504-d37c251f3479}, !- Construction Name
  {14517f30-20c9-4195-ba72-72c5d6a9f8d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.35317208, -2.77412196, 3.048,       !- X,Y,Z Vertex 1 {m}
  -10.35317208, -2.77412196, 0,           !- X,Y,Z Vertex 2 {m}
  -5.39752032, -1.446263808, 0,           !- X,Y,Z Vertex 3 {m}
  -5.39752032, -1.446263808, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4969a2c-e5d3-472a-8e84-9e2775e60304}, !- Handle
  ST000006_W-10,                          !- Name
  Wall,                                   !- Surface Type
  {0e339d6c-134c-4aea-9504-d37c251f3479}, !- Construction Name
  {14517f30-20c9-4195-ba72-72c5d6a9f8d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.29202952, -5.43723576, 3.048,       !- X,Y,Z Vertex 1 {m}
  -20.29202952, -5.43723576, 0,           !- X,Y,Z Vertex 2 {m}
  -13.9395708, -3.73511064, 0,            !- X,Y,Z Vertex 3 {m}
  -13.9395708, -3.73511064, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c35070ee-a97f-46c4-8532-451ddbf644ab}, !- Handle
  11000000_F0,                            !- Name
  Floor,                                  !- Surface Type
  {f9ae8f3c-0c78-4748-9442-c7a21c275fa6}, !- Construction Name
  {14517f30-20c9-4195-ba72-72c5d6a9f8d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.63662392, 2.085401976, 0,           !- X,Y,Z Vertex 1 {m}
  -11.59462248, 1.859045304, 0,           !- X,Y,Z Vertex 2 {m}
  -11.27311944, 0.659218392, 0,           !- X,Y,Z Vertex 3 {m}
  -14.85951816, -0.3017559624, 0,         !- X,Y,Z Vertex 4 {m}
  -15.24100584, 1.121941368, 0;           !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {4f152957-6dbd-489b-a347-b72d229af968}, !- Handle
  ST000003_F1,                            !- Name
  Floor,                                  !- Surface Type
  {f9ae8f3c-0c78-4748-9442-c7a21c275fa6}, !- Construction Name
  {14517f30-20c9-4195-ba72-72c5d6a9f8d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.27311944, 0.659218392, 0,           !- X,Y,Z Vertex 1 {m}
  -10.35317208, -2.77412196, 0,           !- X,Y,Z Vertex 2 {m}
  -12.36369384, -3.31284072, 0,           !- X,Y,Z Vertex 3 {m}
  -13.2836412, 0.1205002416, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffae4ff0-6b11-4920-8443-8c84acf193d1}, !- Handle
  ST000004_F1,                            !- Name
  Floor,                                  !- Surface Type
  {f9ae8f3c-0c78-4748-9442-c7a21c275fa6}, !- Construction Name
  {14517f30-20c9-4195-ba72-72c5d6a9f8d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.2836412, 0.1205002416, 0,           !- X,Y,Z Vertex 1 {m}
  -12.36369384, -3.31284072, 0,           !- X,Y,Z Vertex 2 {m}
  -13.9395708, -3.73511064, 0,            !- X,Y,Z Vertex 3 {m}
  -14.85951816, -0.3017559624, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df6f4863-03a2-4b20-be9d-e2bdba675d3d}, !- Handle
  ST000005_F1,                            !- Name
  Floor,                                  !- Surface Type
  {f9ae8f3c-0c78-4748-9442-c7a21c275fa6}, !- Construction Name
  {14517f30-20c9-4195-ba72-72c5d6a9f8d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.63845256, 3.18704976, 0,             !- X,Y,Z Vertex 1 {m}
  -6.31810776, 1.989405216, 0,            !- X,Y,Z Vertex 2 {m}
  -5.39752032, -1.446263808, 0,           !- X,Y,Z Vertex 3 {m}
  -10.35317208, -2.77412196, 0,           !- X,Y,Z Vertex 4 {m}
  -11.59462248, 1.859045304, 0;           !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {6e5b90fa-9c2c-4cf7-832f-d48f84c532f7}, !- Handle
  ST000006_F1,                            !- Name
  Floor,                                  !- Surface Type
  {f9ae8f3c-0c78-4748-9442-c7a21c275fa6}, !- Construction Name
  {14517f30-20c9-4195-ba72-72c5d6a9f8d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24100584, 1.121941368, 0,           !- X,Y,Z Vertex 1 {m}
  -13.9395708, -3.73511064, 0,            !- X,Y,Z Vertex 2 {m}
  -20.29202952, -5.43723576, 0,           !- X,Y,Z Vertex 3 {m}
  -21.5789256, -0.576294504, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a5a88ad-8c00-4918-b411-d9be104e6cff}, !- Handle
  11000000_C1,                            !- Name
  RoofCeiling,                            !- Surface Type
  {1ee03b99-7a1a-495a-98d3-4d99a96d1d37}, !- Construction Name
  {14517f30-20c9-4195-ba72-72c5d6a9f8d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.85951816, -0.3017559624, 3.048,     !- X,Y,Z Vertex 1 {m}
  -11.27311944, 0.659218392, 3.048,       !- X,Y,Z Vertex 2 {m}
  -11.59462248, 1.859045304, 3.048,       !- X,Y,Z Vertex 3 {m}
  -11.63662392, 2.085401976, 3.048,       !- X,Y,Z Vertex 4 {m}
  -15.24100584, 1.121941368, 3.048;       !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {c376d07d-d90f-46b9-8fa4-f6f15e8f9439}, !- Handle
  ST000003_C2,                            !- Name
  RoofCeiling,                            !- Surface Type
  {1ee03b99-7a1a-495a-98d3-4d99a96d1d37}, !- Construction Name
  {14517f30-20c9-4195-ba72-72c5d6a9f8d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.36369384, -3.31284072, 3.048,       !- X,Y,Z Vertex 1 {m}
  -10.35317208, -2.77412196, 3.048,       !- X,Y,Z Vertex 2 {m}
  -11.27311944, 0.659218392, 3.048,       !- X,Y,Z Vertex 3 {m}
  -13.2836412, 0.1205002416, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32a1b6fe-9d99-4b8d-bd6e-ee3b040ac29f}, !- Handle
  ST000004_C2,                            !- Name
  RoofCeiling,                            !- Surface Type
  {1ee03b99-7a1a-495a-98d3-4d99a96d1d37}, !- Construction Name
  {14517f30-20c9-4195-ba72-72c5d6a9f8d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.9395708, -3.73511064, 3.048,        !- X,Y,Z Vertex 1 {m}
  -12.36369384, -3.31284072, 3.048,       !- X,Y,Z Vertex 2 {m}
  -13.2836412, 0.1205002416, 3.048,       !- X,Y,Z Vertex 3 {m}
  -14.85951816, -0.3017559624, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63f7cef0-4a3c-4c97-91f2-3c9275a98bf1}, !- Handle
  ST000005_C2,                            !- Name
  RoofCeiling,                            !- Surface Type
  {1ee03b99-7a1a-495a-98d3-4d99a96d1d37}, !- Construction Name
  {14517f30-20c9-4195-ba72-72c5d6a9f8d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.35317208, -2.77412196, 3.048,       !- X,Y,Z Vertex 1 {m}
  -5.39752032, -1.446263808, 3.048,       !- X,Y,Z Vertex 2 {m}
  -6.31810776, 1.989405216, 3.048,        !- X,Y,Z Vertex 3 {m}
  -6.63845256, 3.18704976, 3.048,         !- X,Y,Z Vertex 4 {m}
  -11.59462248, 1.859045304, 3.048;       !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {5c48f3dd-609d-4edf-82b2-c61ccdf5ef74}, !- Handle
  ST000006_C2,                            !- Name
  RoofCeiling,                            !- Surface Type
  {1ee03b99-7a1a-495a-98d3-4d99a96d1d37}, !- Construction Name
  {14517f30-20c9-4195-ba72-72c5d6a9f8d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.29202952, -5.43723576, 3.048,       !- X,Y,Z Vertex 1 {m}
  -13.9395708, -3.73511064, 3.048,        !- X,Y,Z Vertex 2 {m}
  -15.24100584, 1.121941368, 3.048,       !- X,Y,Z Vertex 3 {m}
  -21.5789256, -0.576294504, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {660a96bb-342f-40b8-a263-47fc2ec46ffa}, !- Handle
  Zn 131 Support Space ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {14517f30-20c9-4195-ba72-72c5d6a9f8d3}; !- Space Name

OS:WaterUse:Connections,
  {f6bfce29-12cc-42ef-9ba2-2863f4a6b5cf}, !- Handle
  Zn 131 Support Space Water Use Connection, !- Name
  {bf9553ec-eadc-4181-853a-cd4cffb5df2d}, !- Inlet Node Name
  {a48346bc-1157-4a6a-8d40-9126285b2f64}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2564aeaf-4a15-4de7-b8ba-6ee68f964925}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f2d7bd3b-4f35-49fa-8348-f60a9f6be128}, !- Handle
  Zn 131 Support Space Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  2.5651317202435e-06,                    !- Peak Flow Rate {m3/s}
  {d118604b-581b-4276-a150-2714cff69dab}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {d118604b-581b-4276-a150-2714cff69dab}, !- Handle
  Zn 131 Support Space Target SHW Temp,   !- Name
  ,                                       !- Schedule Type Limits Name
  {7a585324-1710-4429-87cc-817fdba5cfdb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a585324-1710-4429-87cc-817fdba5cfdb}, !- Handle
  Zn 131 Support Space Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {2564aeaf-4a15-4de7-b8ba-6ee68f964925}, !- Handle
  Zn 131 Support Space Water Use Equipment, !- Name
  {f2d7bd3b-4f35-49fa-8348-f60a9f6be128}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {3c7bd0e5-2e7d-47e8-9383-d4d69a892a36}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {861793c8-3118-47d7-b63f-c4508b60fbef}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 16, !- Name
  {420dc184-d258-4f51-b308-1f6c5360b1b1}, !- Inlet Port
  {bf9553ec-eadc-4181-853a-cd4cffb5df2d}; !- Outlet Port

OS:Connection,
  {420dc184-d258-4f51-b308-1f6c5360b1b1}, !- Handle
  {98b2441a-19df-4881-bef8-3b73119ced56}, !- Source Object
  18,                                     !- Outlet Port
  {861793c8-3118-47d7-b63f-c4508b60fbef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {20f31d07-05a1-439a-86a1-19c849b6efaf}, !- Handle
  Zn 131 Support Space Water Use Connection Outlet Node, !- Name
  {a48346bc-1157-4a6a-8d40-9126285b2f64}, !- Inlet Port
  {74eccf43-72b9-4c64-afaa-4eadd7691431}; !- Outlet Port

OS:Connection,
  {bf9553ec-eadc-4181-853a-cd4cffb5df2d}, !- Handle
  {861793c8-3118-47d7-b63f-c4508b60fbef}, !- Source Object
  3,                                      !- Outlet Port
  {f6bfce29-12cc-42ef-9ba2-2863f4a6b5cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a48346bc-1157-4a6a-8d40-9126285b2f64}, !- Handle
  {f6bfce29-12cc-42ef-9ba2-2863f4a6b5cf}, !- Source Object
  3,                                      !- Outlet Port
  {20f31d07-05a1-439a-86a1-19c849b6efaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74eccf43-72b9-4c64-afaa-4eadd7691431}, !- Handle
  {20f31d07-05a1-439a-86a1-19c849b6efaf}, !- Source Object
  3,                                      !- Outlet Port
  {33dd3446-82cb-4abc-a8c0-2782db570945}, !- Target Object
  18;                                     !- Inlet Port

OS:AirLoopHVAC,
  {639bf66c-84fa-408a-9824-95d1b22a7af0}, !- Handle
  BaseAirSys7or3b,                        !- Name
  ,                                       !- Controller List Name
  {a4b28653-0285-4da7-a7f9-f691826e51ed}, !- Availability Schedule
  {413ffac4-dd79-49d4-b025-db68607cb1ea}, !- Availability Manager List Name
  0.55272124810368,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {46abae66-3744-4535-b295-82328620d797}, !- Supply Side Inlet Node Name
  {66601b11-de32-4c30-8305-3a32870854a0}, !- Demand Side Outlet Node Name
  {5d6ad754-8d99-44a8-a7c0-196e756e9266}, !- Demand Side Inlet Node A
  {e35598fc-556b-481d-a870-8af2442f85c1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {62d9e908-35dc-4bfb-9180-dde8e0ceca03}, !- Demand Mixer Name
  {34847983-bae8-4091-818c-10ee0c96b133}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {571a58f9-ddf2-49b0-b8c5-642eb6f53108}, !- Handle
  BaseAirSys7or3b Supply Side (Return Air) Inlet Node, !- Name
  {46abae66-3744-4535-b295-82328620d797}, !- Inlet Port
  {6eea1939-60a4-4732-92de-be191f2f0e6e}; !- Outlet Port

OS:Node,
  {5aff5637-5b5b-4d52-bca1-80b3b5ead027}, !- Handle
  BaseSys7or3b SupFan Outlet Node,        !- Name
  {0f9645ee-913f-4602-be42-52a38479d89a}, !- Inlet Port
  {e35598fc-556b-481d-a870-8af2442f85c1}; !- Outlet Port

OS:Connection,
  {46abae66-3744-4535-b295-82328620d797}, !- Handle
  {639bf66c-84fa-408a-9824-95d1b22a7af0}, !- Source Object
  9,                                      !- Outlet Port
  {571a58f9-ddf2-49b0-b8c5-642eb6f53108}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e35598fc-556b-481d-a870-8af2442f85c1}, !- Handle
  {5aff5637-5b5b-4d52-bca1-80b3b5ead027}, !- Source Object
  3,                                      !- Outlet Port
  {639bf66c-84fa-408a-9824-95d1b22a7af0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c784b1f1-3de1-4e6a-b363-1af19ce67b8c}, !- Handle
  BaseAirSys7or3b Demand Side (Supply Air) Inlet Node, !- Name
  {5d6ad754-8d99-44a8-a7c0-196e756e9266}, !- Inlet Port
  {05b708e1-eaf2-4eed-8554-04732bfab64f}; !- Outlet Port

OS:Node,
  {e27dd194-c0f5-41b2-912d-c9da318a9280}, !- Handle
  BaseAirSys7or3b Zone Mixer Outlet Node, !- Name
  {652375ca-7b89-4f11-b598-0d12d5cf9adb}, !- Inlet Port
  {66601b11-de32-4c30-8305-3a32870854a0}; !- Outlet Port

OS:Node,
  {539fded7-20c3-4e15-801b-d20fa2b1265a}, !- Handle
  BaseVAVNoReheatTrmlUnit Outlet Node,    !- Name
  {145cd2ca-f749-4c07-8c8f-6c3248602f65}, !- Inlet Port
  {7cd6824f-ac35-46a0-8ddb-2b8d8044347e}; !- Outlet Port

OS:Connection,
  {5d6ad754-8d99-44a8-a7c0-196e756e9266}, !- Handle
  {639bf66c-84fa-408a-9824-95d1b22a7af0}, !- Source Object
  11,                                     !- Outlet Port
  {c784b1f1-3de1-4e6a-b363-1af19ce67b8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66601b11-de32-4c30-8305-3a32870854a0}, !- Handle
  {e27dd194-c0f5-41b2-912d-c9da318a9280}, !- Source Object
  3,                                      !- Outlet Port
  {639bf66c-84fa-408a-9824-95d1b22a7af0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {34847983-bae8-4091-818c-10ee0c96b133}, !- Handle
  BaseAirSys7or3b Zone Splitter,          !- Name
  {05b708e1-eaf2-4eed-8554-04732bfab64f}, !- Inlet Node Name
  {d98cad17-87cf-499e-9508-6191ce585a32}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {62d9e908-35dc-4bfb-9180-dde8e0ceca03}, !- Handle
  BaseAirSys7or3b Zone Mixer,             !- Name
  {652375ca-7b89-4f11-b598-0d12d5cf9adb}, !- Outlet Node Name
  {909bda67-0998-411b-9354-455bbdf82b7b}; !- Inlet Node Name 1

OS:Connection,
  {05b708e1-eaf2-4eed-8554-04732bfab64f}, !- Handle
  {c784b1f1-3de1-4e6a-b363-1af19ce67b8c}, !- Source Object
  3,                                      !- Outlet Port
  {34847983-bae8-4091-818c-10ee0c96b133}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {652375ca-7b89-4f11-b598-0d12d5cf9adb}, !- Handle
  {62d9e908-35dc-4bfb-9180-dde8e0ceca03}, !- Source Object
  2,                                      !- Outlet Port
  {e27dd194-c0f5-41b2-912d-c9da318a9280}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8dd418a0-65ad-45fd-a2e8-91474deb2f0c}, !- Handle
  {639bf66c-84fa-408a-9824-95d1b22a7af0}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {413ffac4-dd79-49d4-b025-db68607cb1ea}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {fec86579-f113-43d9-a529-4a61e1ecb95e}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {fec86579-f113-43d9-a529-4a61e1ecb95e}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {279808c0-a38a-48ef-ba63-08536b69ddb3}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {bf9b3b05-d56a-4134-ab71-07cdab98c8f5}, !- Control Zone or Zone List Name
  {c637f288-cd90-4510-9e1e-c8f6dcc67a39}, !- Cooling Control Zone or Zone List Name
  {4370fcf2-d6ea-459c-bbb3-52be84e74e30}, !- Heating Control Zone or Zone List Name
  {c9391bb5-f940-4572-a69e-8d25b047d610}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bf9b3b05-d56a-4134-ab71-07cdab98c8f5}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List, !- Name
  {1613d0a6-36a5-468a-9f96-3db7076e92e0}; !- Model Object 1

OS:ModelObjectList,
  {c637f288-cd90-4510-9e1e-c8f6dcc67a39}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4370fcf2-d6ea-459c-bbb3-52be84e74e30}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c9391bb5-f940-4572-a69e-8d25b047d610}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Fan:ConstantVolume,
  {4cde3057-365a-4b25-9d88-cbba057b62df}, !- Handle
  BaseSys7or3b SupFan,                    !- Name
  {279808c0-a38a-48ef-ba63-08536b69ddb3}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  884.402593895,                          !- Pressure Rise {Pa}
  0.55272124810368,                       !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {70c6495d-e025-4a2f-8aa3-069739952c53}, !- Air Inlet Node Name
  {0f9645ee-913f-4602-be42-52a38479d89a}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {0f9645ee-913f-4602-be42-52a38479d89a}, !- Handle
  {4cde3057-365a-4b25-9d88-cbba057b62df}, !- Source Object
  9,                                      !- Outlet Port
  {5aff5637-5b5b-4d52-bca1-80b3b5ead027}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {232e5333-2254-4a1f-94c3-953922a7ae0c}, !- Handle
  BaseSys7or3b SuppCoilHtg AvailSch,      !- Name
  {cf21658f-e5ab-4ecf-86ae-5abdab640e44}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Coil:Heating:Electric,
  {bc4a8a6d-8060-4001-be28-5d16d7c199dc}, !- Handle
  BaseSys7or3b SuppCoilHtg,               !- Name
  {232e5333-2254-4a1f-94c3-953922a7ae0c}, !- Availability Schedule Name
  ,                                       !- Efficiency
  8560.66457394464,                       !- Nominal Capacity {W}
  {0268cd82-8f04-4ba6-9c6b-b97b1eb0f6ec}, !- Air Inlet Node Name
  {f3c24cff-bd4b-46e6-bff0-1daa1310e243}; !- Air Outlet Node Name

OS:Node,
  {21c289aa-a488-4252-9e34-365f23587cfd}, !- Handle
  BaseSys7or3b SuppCoilHtg Outlet Node,   !- Name
  {f3c24cff-bd4b-46e6-bff0-1daa1310e243}, !- Inlet Port
  {70c6495d-e025-4a2f-8aa3-069739952c53}; !- Outlet Port

OS:Connection,
  {f3c24cff-bd4b-46e6-bff0-1daa1310e243}, !- Handle
  {bc4a8a6d-8060-4001-be28-5d16d7c199dc}, !- Source Object
  6,                                      !- Outlet Port
  {21c289aa-a488-4252-9e34-365f23587cfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70c6495d-e025-4a2f-8aa3-069739952c53}, !- Handle
  {21c289aa-a488-4252-9e34-365f23587cfd}, !- Source Object
  3,                                      !- Outlet Port
  {4cde3057-365a-4b25-9d88-cbba057b62df}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {aca6a0fa-95ef-4e8e-bd59-1d87ed2d2b6c}, !- Handle
  BaseSys7or3b CoilHtg,                   !- Name
  {279808c0-a38a-48ef-ba63-08536b69ddb3}, !- Availability Schedule Name
  13586.1007497228,                       !- Rated Total Heating Capacity {W}
  3.52162276376955,                       !- Rated COP {W/W}
  0.55272124810368,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {b0396a73-55bc-46c2-9b1e-ac1bc58a6b35}, !- Air Inlet Node Name
  {fe11d6c9-ae3d-45ec-bd68-3321f3ebc758}, !- Air Outlet Node Name
  {97a632c0-1299-4e15-90c9-83d74874831f}, !- Total Heating Capacity Function of Temperature Curve Name
  {4aa6c9d9-c907-4437-a9f6-7c5093c0af88}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {931581c1-f0d7-48ad-aaf6-3db175df31b0}, !- Energy Input Ratio Function of Temperature Curve Name
  {84842797-1f12-4707-80cc-560b25e0dc76}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {89a6ee14-75ad-46a6-8586-0b9e0e7233e0}, !- Part Load Fraction Correlation Curve Name
  {c1133778-ae1d-433b-ac36-05083dae3e7a}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  37.0263059344884,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {c1133778-ae1d-433b-ac36-05083dae3e7a}, !- Handle
  BaseSys7or3b CoilHtg Defrost Curve,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Node,
  {920b6806-394a-48bc-9513-c0d987a0a278}, !- Handle
  BaseSys7or3b CoilHtg Outlet Node,       !- Name
  {fe11d6c9-ae3d-45ec-bd68-3321f3ebc758}, !- Inlet Port
  {0268cd82-8f04-4ba6-9c6b-b97b1eb0f6ec}; !- Outlet Port

OS:Connection,
  {fe11d6c9-ae3d-45ec-bd68-3321f3ebc758}, !- Handle
  {aca6a0fa-95ef-4e8e-bd59-1d87ed2d2b6c}, !- Source Object
  9,                                      !- Outlet Port
  {920b6806-394a-48bc-9513-c0d987a0a278}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0268cd82-8f04-4ba6-9c6b-b97b1eb0f6ec}, !- Handle
  {920b6806-394a-48bc-9513-c0d987a0a278}, !- Source Object
  3,                                      !- Outlet Port
  {bc4a8a6d-8060-4001-be28-5d16d7c199dc}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {2bd2f170-322f-4bea-b7b9-1b1575563252}, !- Handle
  BaseSys7or3b CoilClg,                   !- Name
  {279808c0-a38a-48ef-ba63-08536b69ddb3}, !- Availability Schedule Name
  13586.1007497228,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.07562734093845,                       !- Rated COP {W/W}
  0.55272124810368,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {64e8b3ac-d04c-40ab-b978-85da63fbd698}, !- Air Inlet Node Name
  {7ab1f875-50de-4d55-bd8e-3283c7698d3b}, !- Air Outlet Node Name
  {f6f233e4-4cba-4620-bce3-d4ea4884f7e7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d6b64e91-67d6-46f3-a572-451a6c05ace0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b60af945-1e66-4db2-8b4c-f80c9d049b90}, !- Energy Input Ratio Function of Temperature Curve Name
  {4fc7d492-5826-4d2a-9825-7a726a4c2966}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5325f94f-f65a-4d99-bde4-8957aadd2de9}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {2e0fb148-d531-487a-bfb4-e8dbad8bcbbc}, !- Handle
  BaseSys7or3b CoilClg Outlet Node,       !- Name
  {7ab1f875-50de-4d55-bd8e-3283c7698d3b}, !- Inlet Port
  {b0396a73-55bc-46c2-9b1e-ac1bc58a6b35}; !- Outlet Port

OS:Connection,
  {7ab1f875-50de-4d55-bd8e-3283c7698d3b}, !- Handle
  {2bd2f170-322f-4bea-b7b9-1b1575563252}, !- Source Object
  10,                                     !- Outlet Port
  {2e0fb148-d531-487a-bfb4-e8dbad8bcbbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0396a73-55bc-46c2-9b1e-ac1bc58a6b35}, !- Handle
  {2e0fb148-d531-487a-bfb4-e8dbad8bcbbc}, !- Source Object
  3,                                      !- Outlet Port
  {aca6a0fa-95ef-4e8e-bd59-1d87ed2d2b6c}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {23a8c55c-87c3-4218-b3c6-8db250607d8f}, !- Handle
  BaseSys7or3b OACtrl,                    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.6666666666667,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3f872834-ef83-438d-9181-0d8578dad85c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {7782547a-a2db-4f7d-9366-2df1a137eb92}, !- Maximum Fraction of Outdoor Air Schedule Name
  {7c84a817-8ad4-4b37-8725-3e2c43430a59}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {7c84a817-8ad4-4b37-8725-3e2c43430a59}, !- Handle
  BaseSys7or3b OACtrl Mech Vent Controller, !- Name
  {279808c0-a38a-48ef-ba63-08536b69ddb3}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {32306319-99f2-4190-8c3b-b453967640fc}, !- Handle
  BaseSys7or3b OACtrl OA System,          !- Name
  {23a8c55c-87c3-4218-b3c6-8db250607d8f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9b8f6cf8-4bf0-414a-a8b8-afcb13edc2eb}, !- Mixed Air Node Name
  {65ec3cb3-9786-4c3e-a75a-995942e64d83}, !- Outdoor Air Stream Node Name
  {cf8d8a8b-c398-435d-985f-c8cad5bd2106}, !- Relief Air Stream Node Name
  {6eea1939-60a4-4732-92de-be191f2f0e6e}; !- Return Air Stream Node Name

OS:Node,
  {f06dfd91-a849-4d18-9086-156e1b7161b8}, !- Handle
  BaseSys7or3b OACtrl OA System OA Node,  !- Name
  ,                                       !- Inlet Port
  {65ec3cb3-9786-4c3e-a75a-995942e64d83}; !- Outlet Port

OS:Connection,
  {65ec3cb3-9786-4c3e-a75a-995942e64d83}, !- Handle
  {f06dfd91-a849-4d18-9086-156e1b7161b8}, !- Source Object
  3,                                      !- Outlet Port
  {32306319-99f2-4190-8c3b-b453967640fc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a12ad54e-3100-4eec-b249-060b87080a90}, !- Handle
  BaseSys7or3b OACtrl OA System Relief Node, !- Name
  {cf8d8a8b-c398-435d-985f-c8cad5bd2106}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf8d8a8b-c398-435d-985f-c8cad5bd2106}, !- Handle
  {32306319-99f2-4190-8c3b-b453967640fc}, !- Source Object
  7,                                      !- Outlet Port
  {a12ad54e-3100-4eec-b249-060b87080a90}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dbef813e-1591-40cb-b698-2fbed0b32e38}, !- Handle
  BaseSys7or3b OACtrl OA System Mixed Air Node, !- Name
  {9b8f6cf8-4bf0-414a-a8b8-afcb13edc2eb}, !- Inlet Port
  {64e8b3ac-d04c-40ab-b978-85da63fbd698}; !- Outlet Port

OS:Connection,
  {6eea1939-60a4-4732-92de-be191f2f0e6e}, !- Handle
  {571a58f9-ddf2-49b0-b8c5-642eb6f53108}, !- Source Object
  3,                                      !- Outlet Port
  {32306319-99f2-4190-8c3b-b453967640fc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9b8f6cf8-4bf0-414a-a8b8-afcb13edc2eb}, !- Handle
  {32306319-99f2-4190-8c3b-b453967640fc}, !- Source Object
  5,                                      !- Outlet Port
  {dbef813e-1591-40cb-b698-2fbed0b32e38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64e8b3ac-d04c-40ab-b978-85da63fbd698}, !- Handle
  {dbef813e-1591-40cb-b698-2fbed0b32e38}, !- Source Object
  3,                                      !- Outlet Port
  {2bd2f170-322f-4bea-b7b9-1b1575563252}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {7782547a-a2db-4f7d-9366-2df1a137eb92}, !- Handle
  BaseSys7or3b OACtrl Max OA Schedule,    !- Name
  {5a673767-6a50-4343-a0bd-6cb543ef073f}, !- Schedule Type Limits Name
  {5e32c7c2-1a52-40c9-92c3-3af72dcfb578}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5e32c7c2-1a52-40c9-92c3-3af72dcfb578}, !- Handle
  BaseSys7or3b OACtrl Max OA Schedule Day Schedule, !- Name
  {5a673767-6a50-4343-a0bd-6cb543ef073f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5a673767-6a50-4343-a0bd-6cb543ef073f}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Year,
  {3f872834-ef83-438d-9181-0d8578dad85c}, !- Handle
  BaseSys7or3b OACtrl Schedule,           !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {fd061f15-24d7-45e9-842b-05b5b5b2f049}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {fd061f15-24d7-45e9-842b-05b5b5b2f049}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1,    !- Name
  ,                                       !- Schedule Rendering Name
  {4c15b972-19f6-4cc5-999a-886e49dce779}, !- Sunday Schedule:Day Name
  {b3742aca-9c1a-4587-acaa-aa645dd7a531}, !- Monday Schedule:Day Name
  {78cc8da8-38d4-41ba-9aba-b8b93fefd7df}, !- Tuesday Schedule:Day Name
  {8381037b-10d8-44b9-a691-885f3237b8a4}, !- Wednesday Schedule:Day Name
  {c5db15f8-437d-4f38-a72b-e8bca0737b19}, !- Thursday Schedule:Day Name
  {3c96856d-b66a-4601-91a9-f7b6b2043b4c}, !- Friday Schedule:Day Name
  {66b5882b-3350-4a1b-a249-937ae97bc48c}, !- Saturday Schedule:Day Name
  {3516630a-ffaf-4ff2-97a1-2e067e38c464}, !- Holiday Schedule:Day Name
  {873f0fbd-4736-4068-ab55-d03f0bc1272e}, !- SummerDesignDay Schedule:Day Name
  {fba9629a-d557-4fc5-819c-981b56e26aa8}, !- WinterDesignDay Schedule:Day Name
  {832484ee-b79f-4aee-b21b-1650367a9934}, !- CustomDay1 Schedule:Day Name
  {c049b7fb-bc81-455b-9b4b-503c8422016b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {4c15b972-19f6-4cc5-999a-886e49dce779}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Sunday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b3742aca-9c1a-4587-acaa-aa645dd7a531}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Monday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {78cc8da8-38d4-41ba-9aba-b8b93fefd7df}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Tuesday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {8381037b-10d8-44b9-a691-885f3237b8a4}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Wednesday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c5db15f8-437d-4f38-a72b-e8bca0737b19}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Thursday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3c96856d-b66a-4601-91a9-f7b6b2043b4c}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Friday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {66b5882b-3350-4a1b-a249-937ae97bc48c}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Saturday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3516630a-ffaf-4ff2-97a1-2e067e38c464}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Holiday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {873f0fbd-4736-4068-ab55-d03f0bc1272e}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Summer, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {fba9629a-d557-4fc5-819c-981b56e26aa8}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Winter, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {832484ee-b79f-4aee-b21b-1650367a9934}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Custom 1, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c049b7fb-bc81-455b-9b4b-503c8422016b}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Custom 2, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {c3c08ef4-4eaf-4ebf-8d51-e4ebebd65337}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {1613d0a6-36a5-468a-9f96-3db7076e92e0}, !- Control Zone Name
  {5aff5637-5b5b-4d52-bca1-80b3b5ead027}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {ebd870ad-529d-4159-b734-404f8be0d670}, !- Handle
  BaseAirSys7or3b-2,                      !- Name
  ,                                       !- Controller List Name
  {a4b28653-0285-4da7-a7f9-f691826e51ed}, !- Availability Schedule
  {e0984cf2-9864-4351-90b4-c1b22a81b0bb}, !- Availability Manager List Name
  0.64819621586304,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {adf985d5-c519-49b9-9962-2b2ec78c2e98}, !- Supply Side Inlet Node Name
  {29e03e7d-5e03-4f5c-8c59-4a4276510ed5}, !- Demand Side Outlet Node Name
  {297ba0a2-3847-487e-8285-101d757760f2}, !- Demand Side Inlet Node A
  {3bc5a707-bb84-4b47-b133-03c7343cabaa}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {887d0c1d-7452-4dca-b526-fbf58d8f75f3}, !- Demand Mixer Name
  {113872dd-18a8-4a98-bac5-bf128cf03324}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fdb6c3b3-b39b-42f1-9f82-1d7a9d744bc4}, !- Handle
  BaseAirSys7or3b-2 Supply Side (Return Air) Inlet Node, !- Name
  {adf985d5-c519-49b9-9962-2b2ec78c2e98}, !- Inlet Port
  {5f46c130-ad3d-46ba-b3af-dd0a9af80120}; !- Outlet Port

OS:Node,
  {2bb848f4-f55d-4c22-a537-4ef4150d1424}, !- Handle
  BaseSys7or3b SupFan-2 Outlet Node,      !- Name
  {0ea0cf99-1f89-427c-9469-45a9901cc5d0}, !- Inlet Port
  {3bc5a707-bb84-4b47-b133-03c7343cabaa}; !- Outlet Port

OS:Connection,
  {adf985d5-c519-49b9-9962-2b2ec78c2e98}, !- Handle
  {ebd870ad-529d-4159-b734-404f8be0d670}, !- Source Object
  9,                                      !- Outlet Port
  {fdb6c3b3-b39b-42f1-9f82-1d7a9d744bc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bc5a707-bb84-4b47-b133-03c7343cabaa}, !- Handle
  {2bb848f4-f55d-4c22-a537-4ef4150d1424}, !- Source Object
  3,                                      !- Outlet Port
  {ebd870ad-529d-4159-b734-404f8be0d670}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b9f3477d-ec57-4d77-a6b5-6032f92f1f4a}, !- Handle
  BaseAirSys7or3b-2 Demand Side (Supply Air) Inlet Node, !- Name
  {297ba0a2-3847-487e-8285-101d757760f2}, !- Inlet Port
  {233b971c-4016-4114-bec6-3471c56787b6}; !- Outlet Port

OS:Node,
  {2b510588-3460-4b10-8bb3-9eefab2d0f7f}, !- Handle
  BaseAirSys7or3b-2 Zone Mixer Outlet Node, !- Name
  {5ff1aede-e6a9-44f1-a101-2ebb32ce89c1}, !- Inlet Port
  {29e03e7d-5e03-4f5c-8c59-4a4276510ed5}; !- Outlet Port

OS:Node,
  {8ad8b809-becb-40e4-be22-07735e352e61}, !- Handle
  BaseVAVNoReheatTrmlUnit-2 Outlet Node,  !- Name
  {a74cc054-f331-499e-888d-22f921f565d3}, !- Inlet Port
  {d65b5ce0-36fb-4852-b1a2-804fd336c6a1}; !- Outlet Port

OS:Connection,
  {297ba0a2-3847-487e-8285-101d757760f2}, !- Handle
  {ebd870ad-529d-4159-b734-404f8be0d670}, !- Source Object
  11,                                     !- Outlet Port
  {b9f3477d-ec57-4d77-a6b5-6032f92f1f4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29e03e7d-5e03-4f5c-8c59-4a4276510ed5}, !- Handle
  {2b510588-3460-4b10-8bb3-9eefab2d0f7f}, !- Source Object
  3,                                      !- Outlet Port
  {ebd870ad-529d-4159-b734-404f8be0d670}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {113872dd-18a8-4a98-bac5-bf128cf03324}, !- Handle
  BaseAirSys7or3b-2 Zone Splitter,        !- Name
  {233b971c-4016-4114-bec6-3471c56787b6}, !- Inlet Node Name
  {dee9c938-1d96-49a0-97a5-3199fdaad27f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {887d0c1d-7452-4dca-b526-fbf58d8f75f3}, !- Handle
  BaseAirSys7or3b-2 Zone Mixer,           !- Name
  {5ff1aede-e6a9-44f1-a101-2ebb32ce89c1}, !- Outlet Node Name
  {846660a5-bdd3-465b-90d6-88a446d88a25}; !- Inlet Node Name 1

OS:Connection,
  {233b971c-4016-4114-bec6-3471c56787b6}, !- Handle
  {b9f3477d-ec57-4d77-a6b5-6032f92f1f4a}, !- Source Object
  3,                                      !- Outlet Port
  {113872dd-18a8-4a98-bac5-bf128cf03324}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ff1aede-e6a9-44f1-a101-2ebb32ce89c1}, !- Handle
  {887d0c1d-7452-4dca-b526-fbf58d8f75f3}, !- Source Object
  2,                                      !- Outlet Port
  {2b510588-3460-4b10-8bb3-9eefab2d0f7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4aa0b915-d445-42b1-a6fd-c153ea9e20a3}, !- Handle
  {ebd870ad-529d-4159-b734-404f8be0d670}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {e0984cf2-9864-4351-90b4-c1b22a81b0bb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {49713e20-6b4d-4beb-8036-a12c263587e8}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {49713e20-6b4d-4beb-8036-a12c263587e8}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {279808c0-a38a-48ef-ba63-08536b69ddb3}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {9fce6ce7-abd0-43f1-9203-3896e3617390}, !- Control Zone or Zone List Name
  {c8bf75cf-0858-435f-ac4e-4980e0d19d20}, !- Cooling Control Zone or Zone List Name
  {95035b78-eedb-4477-b498-5edb7f5bfa40}, !- Heating Control Zone or Zone List Name
  {7cac534e-71d7-47af-969e-4c8b42c9a442}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9fce6ce7-abd0-43f1-9203-3896e3617390}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List, !- Name
  {c57fcad2-0931-44ac-876e-fefddf1336ae}; !- Model Object 1

OS:ModelObjectList,
  {c8bf75cf-0858-435f-ac4e-4980e0d19d20}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {95035b78-eedb-4477-b498-5edb7f5bfa40}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7cac534e-71d7-47af-969e-4c8b42c9a442}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Fan:ConstantVolume,
  {0bb217fd-d533-427a-af68-936002061641}, !- Handle
  BaseSys7or3b SupFan-2,                  !- Name
  {279808c0-a38a-48ef-ba63-08536b69ddb3}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  884.402593895,                          !- Pressure Rise {Pa}
  0.64819621586304,                       !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {3febdaf6-012e-49b5-8425-02219919825e}, !- Air Inlet Node Name
  {0ea0cf99-1f89-427c-9469-45a9901cc5d0}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {0ea0cf99-1f89-427c-9469-45a9901cc5d0}, !- Handle
  {0bb217fd-d533-427a-af68-936002061641}, !- Source Object
  9,                                      !- Outlet Port
  {2bb848f4-f55d-4c22-a537-4ef4150d1424}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {a77dc984-894e-48e7-9397-854782af23a8}, !- Handle
  BaseSys7or3b SuppCoilHtg-2 AvailSch,    !- Name
  {cf21658f-e5ab-4ecf-86ae-5abdab640e44}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Coil:Heating:Electric,
  {51df12a0-1a26-4171-b461-b2a2715a5deb}, !- Handle
  BaseSys7or3b SuppCoilHtg-2,             !- Name
  {a77dc984-894e-48e7-9397-854782af23a8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  10350.8305918776,                       !- Nominal Capacity {W}
  {1c373059-c6ae-49d8-bbab-2be00314a1be}, !- Air Inlet Node Name
  {592b0159-52db-44e9-b568-d4707c0b4988}; !- Air Outlet Node Name

OS:Node,
  {f77a4eb9-22c0-4ed9-8063-ca49873315f7}, !- Handle
  BaseSys7or3b SuppCoilHtg-2 Outlet Node, !- Name
  {592b0159-52db-44e9-b568-d4707c0b4988}, !- Inlet Port
  {3febdaf6-012e-49b5-8425-02219919825e}; !- Outlet Port

OS:Connection,
  {592b0159-52db-44e9-b568-d4707c0b4988}, !- Handle
  {51df12a0-1a26-4171-b461-b2a2715a5deb}, !- Source Object
  6,                                      !- Outlet Port
  {f77a4eb9-22c0-4ed9-8063-ca49873315f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3febdaf6-012e-49b5-8425-02219919825e}, !- Handle
  {f77a4eb9-22c0-4ed9-8063-ca49873315f7}, !- Source Object
  3,                                      !- Outlet Port
  {0bb217fd-d533-427a-af68-936002061641}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {84fb62d7-bac5-45de-ad2a-5caf728c5d4c}, !- Handle
  BaseSys7or3b CoilHtg-2,                 !- Name
  {279808c0-a38a-48ef-ba63-08536b69ddb3}, !- Availability Schedule Name
  14750.8824110153,                       !- Rated Total Heating Capacity {W}
  3.52162276376955,                       !- Rated COP {W/W}
  0.64819621586304,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {d694e388-7dfc-41df-8c68-0796d0e0a1c6}, !- Air Inlet Node Name
  {53f183f2-0998-4252-9538-3d2473a9f542}, !- Air Outlet Node Name
  {97a632c0-1299-4e15-90c9-83d74874831f}, !- Total Heating Capacity Function of Temperature Curve Name
  {4aa6c9d9-c907-4437-a9f6-7c5093c0af88}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {931581c1-f0d7-48ad-aaf6-3db175df31b0}, !- Energy Input Ratio Function of Temperature Curve Name
  {84842797-1f12-4707-80cc-560b25e0dc76}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {89a6ee14-75ad-46a6-8586-0b9e0e7233e0}, !- Part Load Fraction Correlation Curve Name
  {7c31b252-9d75-48e1-a630-96d60d14148c}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  40.2005586955237,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {7c31b252-9d75-48e1-a630-96d60d14148c}, !- Handle
  BaseSys7or3b CoilHtg-2 Defrost Curve,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Node,
  {f1a06f7d-d449-4c02-9053-429611eefdce}, !- Handle
  BaseSys7or3b CoilHtg-2 Outlet Node,     !- Name
  {53f183f2-0998-4252-9538-3d2473a9f542}, !- Inlet Port
  {1c373059-c6ae-49d8-bbab-2be00314a1be}; !- Outlet Port

OS:Connection,
  {53f183f2-0998-4252-9538-3d2473a9f542}, !- Handle
  {84fb62d7-bac5-45de-ad2a-5caf728c5d4c}, !- Source Object
  9,                                      !- Outlet Port
  {f1a06f7d-d449-4c02-9053-429611eefdce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c373059-c6ae-49d8-bbab-2be00314a1be}, !- Handle
  {f1a06f7d-d449-4c02-9053-429611eefdce}, !- Source Object
  3,                                      !- Outlet Port
  {51df12a0-1a26-4171-b461-b2a2715a5deb}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {0fb200ad-d3ce-4bfd-aa6d-da852815b3fa}, !- Handle
  BaseSys7or3b CoilClg-2,                 !- Name
  {279808c0-a38a-48ef-ba63-08536b69ddb3}, !- Availability Schedule Name
  14750.8824110153,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.07562734093845,                       !- Rated COP {W/W}
  0.64819621586304,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {93b44a9f-b949-47d7-ad68-b96663f8991f}, !- Air Inlet Node Name
  {c62a7c98-b3f0-4b52-837b-eb9c876e204f}, !- Air Outlet Node Name
  {f6f233e4-4cba-4620-bce3-d4ea4884f7e7}, !- Total Cooling Capacity Function of Temperature Curve Name
