  {d6b64e91-67d6-46f3-a572-451a6c05ace0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {521a4ee9-a069-4b38-bbb4-a542aa32409d}, !- Energy Input Ratio Function of Temperature Curve Name
  {4fc7d492-5826-4d2a-9825-7a726a4c2966}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5325f94f-f65a-4d99-bde4-8957aadd2de9}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {e1464ff1-d1cf-443c-9b12-0dd3ecc6ce01}, !- Handle
  BaseSys7or3b CoilClg-2 Outlet Node,     !- Name
  {c62a7c98-b3f0-4b52-837b-eb9c876e204f}, !- Inlet Port
  {d694e388-7dfc-41df-8c68-0796d0e0a1c6}; !- Outlet Port

OS:Connection,
  {c62a7c98-b3f0-4b52-837b-eb9c876e204f}, !- Handle
  {0fb200ad-d3ce-4bfd-aa6d-da852815b3fa}, !- Source Object
  10,                                     !- Outlet Port
  {e1464ff1-d1cf-443c-9b12-0dd3ecc6ce01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d694e388-7dfc-41df-8c68-0796d0e0a1c6}, !- Handle
  {e1464ff1-d1cf-443c-9b12-0dd3ecc6ce01}, !- Source Object
  3,                                      !- Outlet Port
  {84fb62d7-bac5-45de-ad2a-5caf728c5d4c}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3457ae71-0ed8-4993-bbfa-e65b96c1273d}, !- Handle
  BaseSys7or3b OACtrl-2,                  !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.6666666666667,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1b5de272-01ed-45d6-88f4-292095441935}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {298efb23-d347-441d-a107-99b104b77feb}, !- Maximum Fraction of Outdoor Air Schedule Name
  {4b3a76a0-7ac7-478c-aed5-fdf3ae84e56b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {4b3a76a0-7ac7-478c-aed5-fdf3ae84e56b}, !- Handle
  BaseSys7or3b OACtrl-2 Mech Vent Controller, !- Name
  {279808c0-a38a-48ef-ba63-08536b69ddb3}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {52b4192a-ccfe-49ef-9c49-21ff020881d4}, !- Handle
  BaseSys7or3b OACtrl-2 OA System,        !- Name
  {3457ae71-0ed8-4993-bbfa-e65b96c1273d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {eb44305b-9d85-42db-93f5-f7979e735c1c}, !- Mixed Air Node Name
  {db9fd72b-1a62-4de1-8141-6ee844608274}, !- Outdoor Air Stream Node Name
  {e4667b8d-6b33-47bd-b559-00b12f2ab094}, !- Relief Air Stream Node Name
  {5f46c130-ad3d-46ba-b3af-dd0a9af80120}; !- Return Air Stream Node Name

OS:Node,
  {8ed4344c-8fc6-4a40-8efa-e6ad8eb9d74d}, !- Handle
  BaseSys7or3b OACtrl-2 OA System OA Node, !- Name
  ,                                       !- Inlet Port
  {db9fd72b-1a62-4de1-8141-6ee844608274}; !- Outlet Port

OS:Connection,
  {db9fd72b-1a62-4de1-8141-6ee844608274}, !- Handle
  {8ed4344c-8fc6-4a40-8efa-e6ad8eb9d74d}, !- Source Object
  3,                                      !- Outlet Port
  {52b4192a-ccfe-49ef-9c49-21ff020881d4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4b1cdcc6-8304-45a7-bd10-efb366703a1c}, !- Handle
  BaseSys7or3b OACtrl-2 OA System Relief Node, !- Name
  {e4667b8d-6b33-47bd-b559-00b12f2ab094}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4667b8d-6b33-47bd-b559-00b12f2ab094}, !- Handle
  {52b4192a-ccfe-49ef-9c49-21ff020881d4}, !- Source Object
  7,                                      !- Outlet Port
  {4b1cdcc6-8304-45a7-bd10-efb366703a1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {61aa6ed6-5bd9-4f61-804a-15a736a80e3f}, !- Handle
  BaseSys7or3b OACtrl-2 OA System Mixed Air Node, !- Name
  {eb44305b-9d85-42db-93f5-f7979e735c1c}, !- Inlet Port
  {93b44a9f-b949-47d7-ad68-b96663f8991f}; !- Outlet Port

OS:Connection,
  {5f46c130-ad3d-46ba-b3af-dd0a9af80120}, !- Handle
  {fdb6c3b3-b39b-42f1-9f82-1d7a9d744bc4}, !- Source Object
  3,                                      !- Outlet Port
  {52b4192a-ccfe-49ef-9c49-21ff020881d4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {eb44305b-9d85-42db-93f5-f7979e735c1c}, !- Handle
  {52b4192a-ccfe-49ef-9c49-21ff020881d4}, !- Source Object
  5,                                      !- Outlet Port
  {61aa6ed6-5bd9-4f61-804a-15a736a80e3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93b44a9f-b949-47d7-ad68-b96663f8991f}, !- Handle
  {61aa6ed6-5bd9-4f61-804a-15a736a80e3f}, !- Source Object
  3,                                      !- Outlet Port
  {0fb200ad-d3ce-4bfd-aa6d-da852815b3fa}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {298efb23-d347-441d-a107-99b104b77feb}, !- Handle
  BaseSys7or3b OACtrl-2 Max OA Schedule,  !- Name
  {5a673767-6a50-4343-a0bd-6cb543ef073f}, !- Schedule Type Limits Name
  {8f49a989-ada3-4b62-a419-23ad81d8502c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f49a989-ada3-4b62-a419-23ad81d8502c}, !- Handle
  BaseSys7or3b OACtrl-2 Max OA Schedule Day Schedule, !- Name
  {5a673767-6a50-4343-a0bd-6cb543ef073f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Year,
  {1b5de272-01ed-45d6-88f4-292095441935}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule,         !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {d9bed98a-5790-49c5-93c6-3b3bf4e86b81}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {d9bed98a-5790-49c5-93c6-3b3bf4e86b81}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule Week 1,  !- Name
  ,                                       !- Schedule Rendering Name
  {50ad6a83-cbfa-4a4a-a882-53feb265d5ad}, !- Sunday Schedule:Day Name
  {4412b8ce-a864-4a73-9095-ea6f3f54970d}, !- Monday Schedule:Day Name
  {fbed0d32-3a08-4596-9bad-1a03efc90edc}, !- Tuesday Schedule:Day Name
  {1f556f23-2790-407b-abce-2300c3208fda}, !- Wednesday Schedule:Day Name
  {96955e37-a322-4709-bb98-a3bc4d214ed8}, !- Thursday Schedule:Day Name
  {4ca2c28d-01d9-4776-a005-c6ca5704095d}, !- Friday Schedule:Day Name
  {5bc4f6ca-052f-420b-be5e-8ecf4825153e}, !- Saturday Schedule:Day Name
  {7d633fbf-92d2-476f-8d19-d5de617a63b1}, !- Holiday Schedule:Day Name
  {5dd9ccda-87b8-4680-8be5-7ab4d3b3e5ac}, !- SummerDesignDay Schedule:Day Name
  {f677f75a-2363-4ee7-84fc-971ec6d7d9c0}, !- WinterDesignDay Schedule:Day Name
  {715193ef-c930-4392-82d0-2f784675f91e}, !- CustomDay1 Schedule:Day Name
  {2af9efa4-ef02-4262-8d4d-42b1b1ffc61a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {50ad6a83-cbfa-4a4a-a882-53feb265d5ad}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule Week 1 Sunday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {4412b8ce-a864-4a73-9095-ea6f3f54970d}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule Week 1 Monday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {fbed0d32-3a08-4596-9bad-1a03efc90edc}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule Week 1 Tuesday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1f556f23-2790-407b-abce-2300c3208fda}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule Week 1 Wednesday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {96955e37-a322-4709-bb98-a3bc4d214ed8}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule Week 1 Thursday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {4ca2c28d-01d9-4776-a005-c6ca5704095d}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule Week 1 Friday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {5bc4f6ca-052f-420b-be5e-8ecf4825153e}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule Week 1 Saturday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7d633fbf-92d2-476f-8d19-d5de617a63b1}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule Week 1 Holiday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {5dd9ccda-87b8-4680-8be5-7ab4d3b3e5ac}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule Week 1 Summer, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f677f75a-2363-4ee7-84fc-971ec6d7d9c0}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule Week 1 Winter, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {715193ef-c930-4392-82d0-2f784675f91e}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule Week 1 Custom 1, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2af9efa4-ef02-4262-8d4d-42b1b1ffc61a}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule Week 1 Custom 2, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {b39a73dd-cdad-407d-8d38-a6245e0f7f11}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {c57fcad2-0931-44ac-876e-fefddf1336ae}, !- Control Zone Name
  {2bb848f4-f55d-4c22-a537-4ef4150d1424}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {68cf6964-80a3-4552-a768-db69efdb7059}, !- Handle
  BaseAirSys7or3b-3,                      !- Name
  ,                                       !- Controller List Name
  {a4b28653-0285-4da7-a7f9-f691826e51ed}, !- Availability Schedule
  {68246c6d-cf00-4606-b5dc-d781a5999fc2}, !- Availability Manager List Name
  0.738111642741504,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7f0a5d70-28b1-4969-abe5-525fbec3f184}, !- Supply Side Inlet Node Name
  {5f6832ca-f382-4dd2-94e3-8f4f550a3f40}, !- Demand Side Outlet Node Name
  {4d3fc92a-c658-423a-8214-7dffb3bc1fff}, !- Demand Side Inlet Node A
  {f0c61cba-3ea8-4e26-ac5f-1660f7b39f50}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8901d4e6-2228-4475-8544-b01c7f684484}, !- Demand Mixer Name
  {fea9dc03-e75f-4849-ac89-76d0c1e63655}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9e2cf89d-5f6d-4381-bdf7-d37e87465cff}, !- Handle
  BaseAirSys7or3b-3 Supply Side (Return Air) Inlet Node, !- Name
  {7f0a5d70-28b1-4969-abe5-525fbec3f184}, !- Inlet Port
  {77dd3d61-dea6-4a1d-8cc5-e6f596cb15ba}; !- Outlet Port

OS:Node,
  {1f2ef9f5-247b-4b89-8f20-2e401e3d4ad0}, !- Handle
  BaseSys7or3b SupFan-3 Outlet Node,      !- Name
  {81ff8131-00a0-4ea4-9ba7-b263c4e1c6aa}, !- Inlet Port
  {f0c61cba-3ea8-4e26-ac5f-1660f7b39f50}; !- Outlet Port

OS:Connection,
  {7f0a5d70-28b1-4969-abe5-525fbec3f184}, !- Handle
  {68cf6964-80a3-4552-a768-db69efdb7059}, !- Source Object
  9,                                      !- Outlet Port
  {9e2cf89d-5f6d-4381-bdf7-d37e87465cff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0c61cba-3ea8-4e26-ac5f-1660f7b39f50}, !- Handle
  {1f2ef9f5-247b-4b89-8f20-2e401e3d4ad0}, !- Source Object
  3,                                      !- Outlet Port
  {68cf6964-80a3-4552-a768-db69efdb7059}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {67bcfd3c-d3de-450c-8fd9-b9210ad21b08}, !- Handle
  BaseAirSys7or3b-3 Demand Side (Supply Air) Inlet Node, !- Name
  {4d3fc92a-c658-423a-8214-7dffb3bc1fff}, !- Inlet Port
  {6a9a8ac0-3833-4423-9e80-754f18b25d04}; !- Outlet Port

OS:Node,
  {b86568e5-c4e6-400b-99ec-245330004b6a}, !- Handle
  BaseAirSys7or3b-3 Zone Mixer Outlet Node, !- Name
  {df1a84e8-a45e-4a78-a4a1-63769f262fff}, !- Inlet Port
  {5f6832ca-f382-4dd2-94e3-8f4f550a3f40}; !- Outlet Port

OS:Node,
  {57a562da-daf2-4dab-9b44-c112189f6b8b}, !- Handle
  BaseVAVNoReheatTrmlUnit-3 Outlet Node,  !- Name
  {726467c4-1234-471d-a74c-61d06e0ae92d}, !- Inlet Port
  {a429c1d8-b996-42f3-82f9-66bc15307e0a}; !- Outlet Port

OS:Connection,
  {4d3fc92a-c658-423a-8214-7dffb3bc1fff}, !- Handle
  {68cf6964-80a3-4552-a768-db69efdb7059}, !- Source Object
  11,                                     !- Outlet Port
  {67bcfd3c-d3de-450c-8fd9-b9210ad21b08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f6832ca-f382-4dd2-94e3-8f4f550a3f40}, !- Handle
  {b86568e5-c4e6-400b-99ec-245330004b6a}, !- Source Object
  3,                                      !- Outlet Port
  {68cf6964-80a3-4552-a768-db69efdb7059}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fea9dc03-e75f-4849-ac89-76d0c1e63655}, !- Handle
  BaseAirSys7or3b-3 Zone Splitter,        !- Name
  {6a9a8ac0-3833-4423-9e80-754f18b25d04}, !- Inlet Node Name
  {9e429f43-c631-4dee-8d0d-6524cacd45b3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8901d4e6-2228-4475-8544-b01c7f684484}, !- Handle
  BaseAirSys7or3b-3 Zone Mixer,           !- Name
  {df1a84e8-a45e-4a78-a4a1-63769f262fff}, !- Outlet Node Name
  {d105044a-a8a8-4327-b1c4-3d5714f41d9a}; !- Inlet Node Name 1

OS:Connection,
  {6a9a8ac0-3833-4423-9e80-754f18b25d04}, !- Handle
  {67bcfd3c-d3de-450c-8fd9-b9210ad21b08}, !- Source Object
  3,                                      !- Outlet Port
  {fea9dc03-e75f-4849-ac89-76d0c1e63655}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df1a84e8-a45e-4a78-a4a1-63769f262fff}, !- Handle
  {8901d4e6-2228-4475-8544-b01c7f684484}, !- Source Object
  2,                                      !- Outlet Port
  {b86568e5-c4e6-400b-99ec-245330004b6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8c800314-6c1f-4de6-b914-f9bac0a7f5d6}, !- Handle
  {68cf6964-80a3-4552-a768-db69efdb7059}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {68246c6d-cf00-4606-b5dc-d781a5999fc2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {773cedd5-24ca-4b8f-973c-53172304b38a}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {773cedd5-24ca-4b8f-973c-53172304b38a}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {279808c0-a38a-48ef-ba63-08536b69ddb3}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {93ae2cf9-efca-4243-aec3-1711abbab7f3}, !- Control Zone or Zone List Name
  {3fe1681f-218f-47ec-8af3-8613efe4f371}, !- Cooling Control Zone or Zone List Name
  {8f3ab213-df2f-411d-80be-a47c9b221b1f}, !- Heating Control Zone or Zone List Name
  {89bd68c4-adc0-4a0e-8baf-b537d62d7b1a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {93ae2cf9-efca-4243-aec3-1711abbab7f3}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List, !- Name
  {d4fd4847-8b33-4fb0-9f89-03b688cabd74}; !- Model Object 1

OS:ModelObjectList,
  {3fe1681f-218f-47ec-8af3-8613efe4f371}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8f3ab213-df2f-411d-80be-a47c9b221b1f}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {89bd68c4-adc0-4a0e-8baf-b537d62d7b1a}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Fan:ConstantVolume,
  {4815e148-81d6-4648-ab8e-ed1a9dba2b5b}, !- Handle
  BaseSys7or3b SupFan-3,                  !- Name
  {279808c0-a38a-48ef-ba63-08536b69ddb3}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  884.402593895,                          !- Pressure Rise {Pa}
  0.738111642741504,                      !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {c4eb8893-48bc-4140-bfaf-745882fe2e34}, !- Air Inlet Node Name
  {81ff8131-00a0-4ea4-9ba7-b263c4e1c6aa}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {81ff8131-00a0-4ea4-9ba7-b263c4e1c6aa}, !- Handle
  {4815e148-81d6-4648-ab8e-ed1a9dba2b5b}, !- Source Object
  9,                                      !- Outlet Port
  {1f2ef9f5-247b-4b89-8f20-2e401e3d4ad0}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {2e36c93e-b9a4-4b50-8a50-d7dc06b21109}, !- Handle
  BaseSys7or3b SuppCoilHtg-3 AvailSch,    !- Name
  {cf21658f-e5ab-4ecf-86ae-5abdab640e44}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Coil:Heating:Electric,
  {11e6bf6c-4396-4854-a575-a78d472fc8b6}, !- Handle
  BaseSys7or3b SuppCoilHtg-3,             !- Name
  {2e36c93e-b9a4-4b50-8a50-d7dc06b21109}, !- Availability Schedule Name
  ,                                       !- Efficiency
  12976.8353019418,                       !- Nominal Capacity {W}
  {8a95d093-edf0-40f1-8cde-2397e5d80d9c}, !- Air Inlet Node Name
  {4e4fc59f-13c8-418d-b10e-792eb7d4c546}; !- Air Outlet Node Name

OS:Node,
  {4a438a73-677c-40d4-afb7-febfabb72133}, !- Handle
  BaseSys7or3b SuppCoilHtg-3 Outlet Node, !- Name
  {4e4fc59f-13c8-418d-b10e-792eb7d4c546}, !- Inlet Port
  {c4eb8893-48bc-4140-bfaf-745882fe2e34}; !- Outlet Port

OS:Connection,
  {4e4fc59f-13c8-418d-b10e-792eb7d4c546}, !- Handle
  {11e6bf6c-4396-4854-a575-a78d472fc8b6}, !- Source Object
  6,                                      !- Outlet Port
  {4a438a73-677c-40d4-afb7-febfabb72133}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4eb8893-48bc-4140-bfaf-745882fe2e34}, !- Handle
  {4a438a73-677c-40d4-afb7-febfabb72133}, !- Source Object
  3,                                      !- Outlet Port
  {4815e148-81d6-4648-ab8e-ed1a9dba2b5b}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {1e59ff93-8358-4bba-b7a5-c5d9d1da9bd7}, !- Handle
  BaseSys7or3b CoilHtg-3,                 !- Name
  {279808c0-a38a-48ef-ba63-08536b69ddb3}, !- Availability Schedule Name
  15144.7406222198,                       !- Rated Total Heating Capacity {W}
  3.52162276376955,                       !- Rated COP {W/W}
  0.738111642741504,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {9b4c173f-67c4-46b9-8288-41e378394675}, !- Air Inlet Node Name
  {588f2ea3-337f-47b0-80d2-01c8d1fc2d00}, !- Air Outlet Node Name
  {97a632c0-1299-4e15-90c9-83d74874831f}, !- Total Heating Capacity Function of Temperature Curve Name
  {4aa6c9d9-c907-4437-a9f6-7c5093c0af88}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {931581c1-f0d7-48ad-aaf6-3db175df31b0}, !- Energy Input Ratio Function of Temperature Curve Name
  {84842797-1f12-4707-80cc-560b25e0dc76}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {89a6ee14-75ad-46a6-8586-0b9e0e7233e0}, !- Part Load Fraction Correlation Curve Name
  {31663964-913c-4884-b108-566e647e5b41}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  41.2740780255646,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {31663964-913c-4884-b108-566e647e5b41}, !- Handle
  BaseSys7or3b CoilHtg-3 Defrost Curve,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Node,
  {c6fc618e-e7d5-4d58-bbb4-99087b849bc7}, !- Handle
  BaseSys7or3b CoilHtg-3 Outlet Node,     !- Name
  {588f2ea3-337f-47b0-80d2-01c8d1fc2d00}, !- Inlet Port
  {8a95d093-edf0-40f1-8cde-2397e5d80d9c}; !- Outlet Port

OS:Connection,
  {588f2ea3-337f-47b0-80d2-01c8d1fc2d00}, !- Handle
  {1e59ff93-8358-4bba-b7a5-c5d9d1da9bd7}, !- Source Object
  9,                                      !- Outlet Port
  {c6fc618e-e7d5-4d58-bbb4-99087b849bc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a95d093-edf0-40f1-8cde-2397e5d80d9c}, !- Handle
  {c6fc618e-e7d5-4d58-bbb4-99087b849bc7}, !- Source Object
  3,                                      !- Outlet Port
  {11e6bf6c-4396-4854-a575-a78d472fc8b6}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {ca6b9ff0-12d8-4050-9f3f-41c0094c729b}, !- Handle
  BaseSys7or3b CoilClg-3,                 !- Name
  {279808c0-a38a-48ef-ba63-08536b69ddb3}, !- Availability Schedule Name
  15144.7406222198,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.07562734093845,                       !- Rated COP {W/W}
  0.738111642741504,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {eb987b4e-76f5-4869-829a-0b9e84748a03}, !- Air Inlet Node Name
  {2fffaf04-46f9-4d69-b4f9-212d82b0e50f}, !- Air Outlet Node Name
  {f6f233e4-4cba-4620-bce3-d4ea4884f7e7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d6b64e91-67d6-46f3-a572-451a6c05ace0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d1bd0d58-80f4-47eb-8f31-afb821549f3c}, !- Energy Input Ratio Function of Temperature Curve Name
  {4fc7d492-5826-4d2a-9825-7a726a4c2966}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5325f94f-f65a-4d99-bde4-8957aadd2de9}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {d19f24c1-3028-465b-b0f9-81ea4ef23698}, !- Handle
  BaseSys7or3b CoilClg-3 Outlet Node,     !- Name
  {2fffaf04-46f9-4d69-b4f9-212d82b0e50f}, !- Inlet Port
  {9b4c173f-67c4-46b9-8288-41e378394675}; !- Outlet Port

OS:Connection,
  {2fffaf04-46f9-4d69-b4f9-212d82b0e50f}, !- Handle
  {ca6b9ff0-12d8-4050-9f3f-41c0094c729b}, !- Source Object
  10,                                     !- Outlet Port
  {d19f24c1-3028-465b-b0f9-81ea4ef23698}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b4c173f-67c4-46b9-8288-41e378394675}, !- Handle
  {d19f24c1-3028-465b-b0f9-81ea4ef23698}, !- Source Object
  3,                                      !- Outlet Port
  {1e59ff93-8358-4bba-b7a5-c5d9d1da9bd7}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5bba3921-75df-480c-9aec-94c66d9341d4}, !- Handle
  BaseSys7or3b OACtrl-3,                  !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.6666666666667,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2912f09f-1529-4ea1-9d5c-2c0b20c4700b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {360de5f1-8143-4c99-ab65-d097b3cb77d5}, !- Maximum Fraction of Outdoor Air Schedule Name
  {e1da9e61-db40-4c58-9b90-bdb290cdc5d6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {e1da9e61-db40-4c58-9b90-bdb290cdc5d6}, !- Handle
  BaseSys7or3b OACtrl-3 Mech Vent Controller, !- Name
  {279808c0-a38a-48ef-ba63-08536b69ddb3}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0a069877-555e-47d2-9882-7fd3edbd437a}, !- Handle
  BaseSys7or3b OACtrl-3 OA System,        !- Name
  {5bba3921-75df-480c-9aec-94c66d9341d4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8a1528ae-2398-481b-ac0e-4af55c4611f3}, !- Mixed Air Node Name
  {edb85737-d6c7-499e-bc32-21ed2e70ec75}, !- Outdoor Air Stream Node Name
  {1e355257-084c-49f1-bbd3-590b2a999896}, !- Relief Air Stream Node Name
  {77dd3d61-dea6-4a1d-8cc5-e6f596cb15ba}; !- Return Air Stream Node Name

OS:Node,
  {48b2caed-508a-4850-84ca-964960321346}, !- Handle
  BaseSys7or3b OACtrl-3 OA System OA Node, !- Name
  ,                                       !- Inlet Port
  {edb85737-d6c7-499e-bc32-21ed2e70ec75}; !- Outlet Port

OS:Connection,
  {edb85737-d6c7-499e-bc32-21ed2e70ec75}, !- Handle
  {48b2caed-508a-4850-84ca-964960321346}, !- Source Object
  3,                                      !- Outlet Port
  {0a069877-555e-47d2-9882-7fd3edbd437a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {30e0422d-571e-4ded-993b-2b87583eed25}, !- Handle
  BaseSys7or3b OACtrl-3 OA System Relief Node, !- Name
  {1e355257-084c-49f1-bbd3-590b2a999896}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e355257-084c-49f1-bbd3-590b2a999896}, !- Handle
  {0a069877-555e-47d2-9882-7fd3edbd437a}, !- Source Object
  7,                                      !- Outlet Port
  {30e0422d-571e-4ded-993b-2b87583eed25}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b37a3194-1fff-4604-b922-e44aa3b5d9db}, !- Handle
  BaseSys7or3b OACtrl-3 OA System Mixed Air Node, !- Name
  {8a1528ae-2398-481b-ac0e-4af55c4611f3}, !- Inlet Port
  {eb987b4e-76f5-4869-829a-0b9e84748a03}; !- Outlet Port

OS:Connection,
  {77dd3d61-dea6-4a1d-8cc5-e6f596cb15ba}, !- Handle
  {9e2cf89d-5f6d-4381-bdf7-d37e87465cff}, !- Source Object
  3,                                      !- Outlet Port
  {0a069877-555e-47d2-9882-7fd3edbd437a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8a1528ae-2398-481b-ac0e-4af55c4611f3}, !- Handle
  {0a069877-555e-47d2-9882-7fd3edbd437a}, !- Source Object
  5,                                      !- Outlet Port
  {b37a3194-1fff-4604-b922-e44aa3b5d9db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb987b4e-76f5-4869-829a-0b9e84748a03}, !- Handle
  {b37a3194-1fff-4604-b922-e44aa3b5d9db}, !- Source Object
  3,                                      !- Outlet Port
  {ca6b9ff0-12d8-4050-9f3f-41c0094c729b}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {360de5f1-8143-4c99-ab65-d097b3cb77d5}, !- Handle
  BaseSys7or3b OACtrl-3 Max OA Schedule,  !- Name
  {5a673767-6a50-4343-a0bd-6cb543ef073f}, !- Schedule Type Limits Name
  {e3fa4926-17c2-4e59-a0ac-53aa119628ec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e3fa4926-17c2-4e59-a0ac-53aa119628ec}, !- Handle
  BaseSys7or3b OACtrl-3 Max OA Schedule Day Schedule, !- Name
  {5a673767-6a50-4343-a0bd-6cb543ef073f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Year,
  {2912f09f-1529-4ea1-9d5c-2c0b20c4700b}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule,         !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {a34c75bb-9bed-4ac3-9adf-f396a2c85287}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {a34c75bb-9bed-4ac3-9adf-f396a2c85287}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule Week 1,  !- Name
  ,                                       !- Schedule Rendering Name
  {6d77e870-c7eb-4e6c-8fd8-394fb23f8cfa}, !- Sunday Schedule:Day Name
  {1eb7c387-1f44-41ba-81e2-92591b9bf8e8}, !- Monday Schedule:Day Name
  {05bf4059-d2de-4553-a204-606a1ad59f0a}, !- Tuesday Schedule:Day Name
  {c4e1bcec-7f69-4825-b072-765845d24c5b}, !- Wednesday Schedule:Day Name
  {097922e0-30b8-4e46-b0ed-6f8a2d7dbbcd}, !- Thursday Schedule:Day Name
  {03688c0e-a674-4bbd-a44f-7c2389d0928c}, !- Friday Schedule:Day Name
  {1271cb6b-4fc9-41b1-b378-10b37a23745c}, !- Saturday Schedule:Day Name
  {b9bc8719-cda3-4439-b67a-078e6206164e}, !- Holiday Schedule:Day Name
  {4192c9c8-eec4-43fb-aee4-f350d26aff37}, !- SummerDesignDay Schedule:Day Name
  {fb9a7eb2-5386-47e8-8bf8-9e541c2543bf}, !- WinterDesignDay Schedule:Day Name
  {b5c6d781-b864-4c68-8b7a-cd4b84193337}, !- CustomDay1 Schedule:Day Name
  {15182907-b4a2-4ac1-a6a8-51b2d7266962}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {6d77e870-c7eb-4e6c-8fd8-394fb23f8cfa}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule Week 1 Sunday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1eb7c387-1f44-41ba-81e2-92591b9bf8e8}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule Week 1 Monday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {05bf4059-d2de-4553-a204-606a1ad59f0a}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule Week 1 Tuesday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c4e1bcec-7f69-4825-b072-765845d24c5b}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule Week 1 Wednesday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {097922e0-30b8-4e46-b0ed-6f8a2d7dbbcd}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule Week 1 Thursday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {03688c0e-a674-4bbd-a44f-7c2389d0928c}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule Week 1 Friday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1271cb6b-4fc9-41b1-b378-10b37a23745c}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule Week 1 Saturday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b9bc8719-cda3-4439-b67a-078e6206164e}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule Week 1 Holiday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {4192c9c8-eec4-43fb-aee4-f350d26aff37}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule Week 1 Summer, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {fb9a7eb2-5386-47e8-8bf8-9e541c2543bf}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule Week 1 Winter, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b5c6d781-b864-4c68-8b7a-cd4b84193337}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule Week 1 Custom 1, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {15182907-b4a2-4ac1-a6a8-51b2d7266962}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule Week 1 Custom 2, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {ec096dd0-174a-4da0-b943-5be90d3382b2}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {d4fd4847-8b33-4fb0-9f89-03b688cabd74}, !- Control Zone Name
  {1f2ef9f5-247b-4b89-8f20-2e401e3d4ad0}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {5e5bf729-fed1-47f0-9338-f26c114b1291}, !- Handle
  BaseAirSys7or3b-4,                      !- Name
  ,                                       !- Controller List Name
  {a4b28653-0285-4da7-a7f9-f691826e51ed}, !- Availability Schedule
  {6542ae6f-5201-414f-af6d-0bcb70895707}, !- Availability Manager List Name
  2.53879879542451,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3c77c24c-62d2-4280-ace9-4a0ff1aeb817}, !- Supply Side Inlet Node Name
  {3653767f-5a77-45b7-9e95-5ca3ea7fd8cb}, !- Demand Side Outlet Node Name
  {93a55620-8064-43d0-8468-ef248972b597}, !- Demand Side Inlet Node A
  {8a1ae771-a3c4-495c-9b9f-60ec3d4dc21b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {617fc0ba-8a7d-4d56-bfd2-b7c958277b59}, !- Demand Mixer Name
  {45a7c2d3-8738-4713-b5c9-8636b952583b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {02e099ae-3e3d-400d-b87e-f0f1388fa44a}, !- Handle
  BaseAirSys7or3b-4 Supply Side (Return Air) Inlet Node, !- Name
  {3c77c24c-62d2-4280-ace9-4a0ff1aeb817}, !- Inlet Port
  {b6d2396c-9114-448f-bba3-84bd28024ad4}; !- Outlet Port

OS:Node,
  {c2f9248a-0896-4684-b907-cbf9ffcb66e8}, !- Handle
  BaseSys7or3b SupFan-4 Outlet Node,      !- Name
  {ed254d80-b1eb-4f39-b4b0-265aa5638a41}, !- Inlet Port
  {8a1ae771-a3c4-495c-9b9f-60ec3d4dc21b}; !- Outlet Port

OS:Connection,
  {3c77c24c-62d2-4280-ace9-4a0ff1aeb817}, !- Handle
  {5e5bf729-fed1-47f0-9338-f26c114b1291}, !- Source Object
  9,                                      !- Outlet Port
  {02e099ae-3e3d-400d-b87e-f0f1388fa44a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a1ae771-a3c4-495c-9b9f-60ec3d4dc21b}, !- Handle
  {c2f9248a-0896-4684-b907-cbf9ffcb66e8}, !- Source Object
  3,                                      !- Outlet Port
  {5e5bf729-fed1-47f0-9338-f26c114b1291}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {26301c12-72fc-45cf-bc37-1f7200a78bb0}, !- Handle
  BaseAirSys7or3b-4 Demand Side (Supply Air) Inlet Node, !- Name
  {93a55620-8064-43d0-8468-ef248972b597}, !- Inlet Port
  {4ad8a20d-cde4-4316-aace-2eeb1f576778}; !- Outlet Port

OS:Node,
  {75dadf60-5e4b-4262-8dcf-b74cf68f8d24}, !- Handle
  BaseAirSys7or3b-4 Zone Mixer Outlet Node, !- Name
  {00ef357f-23cc-431f-9a34-b0b62d9de664}, !- Inlet Port
  {3653767f-5a77-45b7-9e95-5ca3ea7fd8cb}; !- Outlet Port

OS:Node,
  {0b32aaf8-08e2-443e-9e39-c5576826d77a}, !- Handle
  BaseVAVNoReheatTrmlUnit-4 Outlet Node,  !- Name
  {5da50422-7528-4264-86aa-8a829d9a72ff}, !- Inlet Port
  {4cc389b4-af43-45fb-a955-fdaf177585da}; !- Outlet Port

OS:Connection,
  {93a55620-8064-43d0-8468-ef248972b597}, !- Handle
  {5e5bf729-fed1-47f0-9338-f26c114b1291}, !- Source Object
  11,                                     !- Outlet Port
  {26301c12-72fc-45cf-bc37-1f7200a78bb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3653767f-5a77-45b7-9e95-5ca3ea7fd8cb}, !- Handle
  {75dadf60-5e4b-4262-8dcf-b74cf68f8d24}, !- Source Object
  3,                                      !- Outlet Port
  {5e5bf729-fed1-47f0-9338-f26c114b1291}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {45a7c2d3-8738-4713-b5c9-8636b952583b}, !- Handle
  BaseAirSys7or3b-4 Zone Splitter,        !- Name
  {4ad8a20d-cde4-4316-aace-2eeb1f576778}, !- Inlet Node Name
  {5c0a0fce-05f6-4f29-b110-a03557bc5153}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {617fc0ba-8a7d-4d56-bfd2-b7c958277b59}, !- Handle
  BaseAirSys7or3b-4 Zone Mixer,           !- Name
  {00ef357f-23cc-431f-9a34-b0b62d9de664}, !- Outlet Node Name
  {12a796a9-91fb-4bdb-989a-7a5312757b11}; !- Inlet Node Name 1

OS:Connection,
  {4ad8a20d-cde4-4316-aace-2eeb1f576778}, !- Handle
  {26301c12-72fc-45cf-bc37-1f7200a78bb0}, !- Source Object
  3,                                      !- Outlet Port
  {45a7c2d3-8738-4713-b5c9-8636b952583b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00ef357f-23cc-431f-9a34-b0b62d9de664}, !- Handle
  {617fc0ba-8a7d-4d56-bfd2-b7c958277b59}, !- Source Object
  2,                                      !- Outlet Port
  {75dadf60-5e4b-4262-8dcf-b74cf68f8d24}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ec88d41c-25a1-4d95-9c52-754e90ab2e7c}, !- Handle
  {5e5bf729-fed1-47f0-9338-f26c114b1291}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {6542ae6f-5201-414f-af6d-0bcb70895707}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {1cd160f8-49ea-4f56-8f16-e10c93348334}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {1cd160f8-49ea-4f56-8f16-e10c93348334}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {279808c0-a38a-48ef-ba63-08536b69ddb3}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {55f2ddef-6a10-4d87-9fa3-95f36988a4f7}, !- Control Zone or Zone List Name
  {695ca9c8-fba8-496d-bcd1-c824fbabd802}, !- Cooling Control Zone or Zone List Name
  {8544be66-0142-4803-ad59-77e73ae13995}, !- Heating Control Zone or Zone List Name
  {a68c706c-ca86-4a01-b530-8b9ee022601c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {55f2ddef-6a10-4d87-9fa3-95f36988a4f7}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List, !- Name
  {1dc6c750-5b8b-4040-b2f5-2e3a0328affb}; !- Model Object 1

OS:ModelObjectList,
  {695ca9c8-fba8-496d-bcd1-c824fbabd802}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8544be66-0142-4803-ad59-77e73ae13995}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a68c706c-ca86-4a01-b530-8b9ee022601c}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Fan:VariableVolume,
  {4625131b-9de4-48af-9799-6d25585e0a28}, !- Handle
  BaseSys7or3b SupFan-4,                  !- Name
  {279808c0-a38a-48ef-ba63-08536b69ddb3}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  887.944638053,                          !- Pressure Rise {Pa}
  2.53879879542451,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  1.26940175744947,                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {f463974f-3fa0-4096-a619-3362b1a1d83f}, !- Air Inlet Node Name
  {ed254d80-b1eb-4f39-b4b0-265aa5638a41}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {ed254d80-b1eb-4f39-b4b0-265aa5638a41}, !- Handle
  {4625131b-9de4-48af-9799-6d25585e0a28}, !- Source Object
  17,                                     !- Outlet Port
  {c2f9248a-0896-4684-b907-cbf9ffcb66e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {af817448-fbc5-4fcf-a4f1-50a20e8ba9ab}, !- Handle
  BaseSys7or3b SuppCoilHtg-4 AvailSch,    !- Name
  {cf21658f-e5ab-4ecf-86ae-5abdab640e44}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Coil:Heating:Electric,
  {9a7747a1-653f-42bb-a174-d8d2891347ca}, !- Handle
  BaseSys7or3b SuppCoilHtg-4,             !- Name
  {af817448-fbc5-4fcf-a4f1-50a20e8ba9ab}, !- Availability Schedule Name
  ,                                       !- Efficiency
  33279.3923023365,                       !- Nominal Capacity {W}
  {cb8a9472-483f-4ff9-8323-f02175e97b5d}, !- Air Inlet Node Name
  {2cbd434d-2189-433f-a4b3-5ad370650344}; !- Air Outlet Node Name

OS:Node,
  {7941d8e6-3160-4470-abd4-535396ff0cbb}, !- Handle
  BaseSys7or3b SuppCoilHtg-4 Outlet Node, !- Name
  {2cbd434d-2189-433f-a4b3-5ad370650344}, !- Inlet Port
  {f463974f-3fa0-4096-a619-3362b1a1d83f}; !- Outlet Port

OS:Connection,
  {2cbd434d-2189-433f-a4b3-5ad370650344}, !- Handle
  {9a7747a1-653f-42bb-a174-d8d2891347ca}, !- Source Object
  6,                                      !- Outlet Port
  {7941d8e6-3160-4470-abd4-535396ff0cbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f463974f-3fa0-4096-a619-3362b1a1d83f}, !- Handle
  {7941d8e6-3160-4470-abd4-535396ff0cbb}, !- Source Object
  3,                                      !- Outlet Port
  {4625131b-9de4-48af-9799-6d25585e0a28}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {e517a5d9-1b93-4951-83e1-990a59c971df}, !- Handle
  BaseSys7or3b CoilHtg-4,                 !- Name
  {279808c0-a38a-48ef-ba63-08536b69ddb3}, !- Availability Schedule Name
  53961.4177243902,                       !- Rated Total Heating Capacity {W}
  3.64834346964761,                       !- Rated COP {W/W}
  2.53879879542451,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {d7443310-4b10-48a2-b282-a925ea4ce792}, !- Air Inlet Node Name
  {aa8f7f00-2ead-4aa6-8c36-4116a5422f3e}, !- Air Outlet Node Name
  {97a632c0-1299-4e15-90c9-83d74874831f}, !- Total Heating Capacity Function of Temperature Curve Name
  {4aa6c9d9-c907-4437-a9f6-7c5093c0af88}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {931581c1-f0d7-48ad-aaf6-3db175df31b0}, !- Energy Input Ratio Function of Temperature Curve Name
  {84842797-1f12-4707-80cc-560b25e0dc76}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {89a6ee14-75ad-46a6-8586-0b9e0e7233e0}, !- Part Load Fraction Correlation Curve Name
  {6bddcb2e-4407-40e5-9755-0f35721871dd}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  147.06101151493,                        !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {6bddcb2e-4407-40e5-9755-0f35721871dd}, !- Handle
  BaseSys7or3b CoilHtg-4 Defrost Curve,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Node,
  {c77fc631-e774-497c-81b3-2b68a8c1d565}, !- Handle
  BaseSys7or3b CoilHtg-4 Outlet Node,     !- Name
  {aa8f7f00-2ead-4aa6-8c36-4116a5422f3e}, !- Inlet Port
  {cb8a9472-483f-4ff9-8323-f02175e97b5d}; !- Outlet Port

OS:Connection,
  {aa8f7f00-2ead-4aa6-8c36-4116a5422f3e}, !- Handle
  {e517a5d9-1b93-4951-83e1-990a59c971df}, !- Source Object
  9,                                      !- Outlet Port
  {c77fc631-e774-497c-81b3-2b68a8c1d565}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb8a9472-483f-4ff9-8323-f02175e97b5d}, !- Handle
  {c77fc631-e774-497c-81b3-2b68a8c1d565}, !- Source Object
  3,                                      !- Outlet Port
  {9a7747a1-653f-42bb-a174-d8d2891347ca}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {9db697ae-f750-4343-af8b-55f964b85f18}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI 1,        !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {f26dd38b-533a-48b0-9768-3d5c1d5229a0}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 1,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Coil:Cooling:DX:TwoSpeed,
  {339957b3-8d9b-4926-aa05-a257759ecce9}, !- Handle
  BaseSys7or3b CoilClg-4,                 !- Name
  {279808c0-a38a-48ef-ba63-08536b69ddb3}, !- Availability Schedule Name
  53961.4177243902,                       !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.74515003071023,                       !- Rated High Speed COP {W/W}
  2.53879879542451,                       !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {e99d16be-5058-4c84-9799-63a7c24cf9ee}, !- Air Inlet Node Name
  {385e0ae6-06e4-4c14-9859-4194f30d1d42}, !- Air Outlet Node Name
  {f6f233e4-4cba-4620-bce3-d4ea4884f7e7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9dadbfd0-64c1-4b2a-ad9e-d1efd0a8c69a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c93c431a-78ca-4a64-89cf-dd27d3b7ada7}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf6c5a0d-bb16-4ace-99b3-d0c86deb6748}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c81d893f-c6f0-4bc8-acbb-9d091aef31bc}, !- Part Load Fraction Correlation Curve Name
  26980.7088621951,                       !- Rated Low Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated Low Speed Sensible Heat Ratio
  3.74515003071023,                       !- Rated Low Speed COP {W/W}
  1.26939939771226,                       !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {f26dd38b-533a-48b0-9768-3d5c1d5229a0}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {9db697ae-f750-4343-af8b-55f964b85f18}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {ee22145b-4aa5-49ba-9634-b296f670c79e}, !- Handle
  BaseSys7or3b CoilClg-4 Outlet Node,     !- Name
  {385e0ae6-06e4-4c14-9859-4194f30d1d42}, !- Inlet Port
  {d7443310-4b10-48a2-b282-a925ea4ce792}; !- Outlet Port

OS:Connection,
  {385e0ae6-06e4-4c14-9859-4194f30d1d42}, !- Handle
  {339957b3-8d9b-4926-aa05-a257759ecce9}, !- Source Object
  11,                                     !- Outlet Port
  {ee22145b-4aa5-49ba-9634-b296f670c79e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7443310-4b10-48a2-b282-a925ea4ce792}, !- Handle
  {ee22145b-4aa5-49ba-9634-b296f670c79e}, !- Source Object
  3,                                      !- Outlet Port
  {e517a5d9-1b93-4951-83e1-990a59c971df}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {38f675a6-d7c7-4dc6-9011-183b3019f644}, !- Handle
  BaseSys7or3b OACtrl-4,                  !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.6666666666667,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0f7a9ae7-533c-41d3-81f3-63d28e9f8a00}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {35f021c7-ba30-47ce-9440-25d851af4a0c}, !- Maximum Fraction of Outdoor Air Schedule Name
  {1264c063-af11-41cf-aa03-890e5f76e178}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {1264c063-af11-41cf-aa03-890e5f76e178}, !- Handle
  BaseSys7or3b OACtrl-4 Mech Vent Controller, !- Name
  {279808c0-a38a-48ef-ba63-08536b69ddb3}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {82178924-5a06-4d79-afc0-554a467125cd}, !- Handle
  BaseSys7or3b OACtrl-4 OA System,        !- Name
  {38f675a6-d7c7-4dc6-9011-183b3019f644}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {62852313-4647-4a03-b523-dd04fad07d6b}, !- Mixed Air Node Name
  {d950ce05-6b17-41f5-8339-862579c86fb2}, !- Outdoor Air Stream Node Name
  {76c47e33-f8cd-47c8-b27a-24e69fd8d5fa}, !- Relief Air Stream Node Name
  {b6d2396c-9114-448f-bba3-84bd28024ad4}; !- Return Air Stream Node Name

OS:Node,
  {bf4b9579-d1df-435d-9fa3-d7975b7382db}, !- Handle
  BaseSys7or3b OACtrl-4 OA System OA Node, !- Name
  ,                                       !- Inlet Port
  {d950ce05-6b17-41f5-8339-862579c86fb2}; !- Outlet Port

OS:Connection,
  {d950ce05-6b17-41f5-8339-862579c86fb2}, !- Handle
  {bf4b9579-d1df-435d-9fa3-d7975b7382db}, !- Source Object
  3,                                      !- Outlet Port
  {82178924-5a06-4d79-afc0-554a467125cd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1b7b1692-3d32-491a-b47e-d1c5cac863cd}, !- Handle
  BaseSys7or3b OACtrl-4 OA System Relief Node, !- Name
  {76c47e33-f8cd-47c8-b27a-24e69fd8d5fa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {76c47e33-f8cd-47c8-b27a-24e69fd8d5fa}, !- Handle
  {82178924-5a06-4d79-afc0-554a467125cd}, !- Source Object
  7,                                      !- Outlet Port
  {1b7b1692-3d32-491a-b47e-d1c5cac863cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {95308815-57c7-432a-9afa-53e2bfb3d7be}, !- Handle
  BaseSys7or3b OACtrl-4 OA System Mixed Air Node, !- Name
  {62852313-4647-4a03-b523-dd04fad07d6b}, !- Inlet Port
  {e99d16be-5058-4c84-9799-63a7c24cf9ee}; !- Outlet Port

OS:Connection,
  {b6d2396c-9114-448f-bba3-84bd28024ad4}, !- Handle
  {02e099ae-3e3d-400d-b87e-f0f1388fa44a}, !- Source Object
  3,                                      !- Outlet Port
  {82178924-5a06-4d79-afc0-554a467125cd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {62852313-4647-4a03-b523-dd04fad07d6b}, !- Handle
  {82178924-5a06-4d79-afc0-554a467125cd}, !- Source Object
  5,                                      !- Outlet Port
  {95308815-57c7-432a-9afa-53e2bfb3d7be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e99d16be-5058-4c84-9799-63a7c24cf9ee}, !- Handle
  {95308815-57c7-432a-9afa-53e2bfb3d7be}, !- Source Object
  3,                                      !- Outlet Port
  {339957b3-8d9b-4926-aa05-a257759ecce9}, !- Target Object
  10;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {35f021c7-ba30-47ce-9440-25d851af4a0c}, !- Handle
  BaseSys7or3b OACtrl-4 Max OA Schedule,  !- Name
  {5a673767-6a50-4343-a0bd-6cb543ef073f}, !- Schedule Type Limits Name
  {0f37f071-be63-4556-b004-84568fcfd012}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0f37f071-be63-4556-b004-84568fcfd012}, !- Handle
  BaseSys7or3b OACtrl-4 Max OA Schedule Day Schedule, !- Name
  {5a673767-6a50-4343-a0bd-6cb543ef073f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Year,
  {0f7a9ae7-533c-41d3-81f3-63d28e9f8a00}, !- Handle
  BaseSys7or3b OACtrl-4 Schedule,         !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {884df7a6-3052-48f4-aaa7-77ea9b26733d}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {884df7a6-3052-48f4-aaa7-77ea9b26733d}, !- Handle
  BaseSys7or3b OACtrl-4 Schedule Week 1,  !- Name
  ,                                       !- Schedule Rendering Name
  {91549e22-933e-412a-8c33-2a5d810b6801}, !- Sunday Schedule:Day Name
  {33d98b99-47f9-46ec-9ade-d293b6cc50dc}, !- Monday Schedule:Day Name
  {41f00327-e421-4050-a4af-7f6bc0987da5}, !- Tuesday Schedule:Day Name
  {c5be1258-165f-40b5-9b03-09f69ee7efbf}, !- Wednesday Schedule:Day Name
  {52321d6a-1371-4141-8ead-aa3c14f37421}, !- Thursday Schedule:Day Name
  {83a5b0ce-c2da-49be-9bdb-aa984ed1571f}, !- Friday Schedule:Day Name
  {c8b7c3df-ce33-4fbc-b95c-2c348ca88f46}, !- Saturday Schedule:Day Name
  {567ab188-f343-4a2a-ae9d-9b84726cf68e}, !- Holiday Schedule:Day Name
  {414c30d7-9c98-4dbf-82cb-ab2e283745b2}, !- SummerDesignDay Schedule:Day Name
  {8ab60c90-2de1-44e8-b6cb-3c9409097542}, !- WinterDesignDay Schedule:Day Name
  {0fb55d05-8940-46d0-bc1f-61758bb6ce21}, !- CustomDay1 Schedule:Day Name
  {3a93fcb0-48b2-459e-bd8c-8477f5ca6e00}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {91549e22-933e-412a-8c33-2a5d810b6801}, !- Handle
  BaseSys7or3b OACtrl-4 Schedule Week 1 Sunday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {33d98b99-47f9-46ec-9ade-d293b6cc50dc}, !- Handle
  BaseSys7or3b OACtrl-4 Schedule Week 1 Monday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {41f00327-e421-4050-a4af-7f6bc0987da5}, !- Handle
  BaseSys7or3b OACtrl-4 Schedule Week 1 Tuesday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c5be1258-165f-40b5-9b03-09f69ee7efbf}, !- Handle
  BaseSys7or3b OACtrl-4 Schedule Week 1 Wednesday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {52321d6a-1371-4141-8ead-aa3c14f37421}, !- Handle
  BaseSys7or3b OACtrl-4 Schedule Week 1 Thursday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {83a5b0ce-c2da-49be-9bdb-aa984ed1571f}, !- Handle
  BaseSys7or3b OACtrl-4 Schedule Week 1 Friday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c8b7c3df-ce33-4fbc-b95c-2c348ca88f46}, !- Handle
  BaseSys7or3b OACtrl-4 Schedule Week 1 Saturday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {567ab188-f343-4a2a-ae9d-9b84726cf68e}, !- Handle
  BaseSys7or3b OACtrl-4 Schedule Week 1 Holiday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {414c30d7-9c98-4dbf-82cb-ab2e283745b2}, !- Handle
  BaseSys7or3b OACtrl-4 Schedule Week 1 Summer, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {8ab60c90-2de1-44e8-b6cb-3c9409097542}, !- Handle
  BaseSys7or3b OACtrl-4 Schedule Week 1 Winter, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {0fb55d05-8940-46d0-bc1f-61758bb6ce21}, !- Handle
  BaseSys7or3b OACtrl-4 Schedule Week 1 Custom 1, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3a93fcb0-48b2-459e-bd8c-8477f5ca6e00}, !- Handle
  BaseSys7or3b OACtrl-4 Schedule Week 1 Custom 2, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {c983faba-d2fe-48e3-b9ee-b59556fc45fb}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {1dc6c750-5b8b-4040-b2f5-2e3a0328affb}, !- Control Zone Name
  {c2f9248a-0896-4684-b907-cbf9ffcb66e8}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {f31c3149-03ed-46e0-9adb-d8a746ab2f0d}, !- Handle
  BaseAirSys7or3b-5,                      !- Name
  ,                                       !- Controller List Name
  {a4b28653-0285-4da7-a7f9-f691826e51ed}, !- Availability Schedule
  {dce30f1a-5f14-4954-86bb-3ba8f5bb1e09}, !- Availability Manager List Name
  0.300869798672102,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3e6dd943-73e6-4eef-938a-543e7cc15b63}, !- Supply Side Inlet Node Name
  {9c55ce80-6feb-4c92-ad8d-65ccdcd00c42}, !- Demand Side Outlet Node Name
  {5d56adcc-c6bd-4386-8875-74e59548dd3a}, !- Demand Side Inlet Node A
  {5e3a121c-8bd6-4399-9cd3-d3726244ac1f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {82de53ab-a3e9-4334-bedc-db6d64031406}, !- Demand Mixer Name
  {97493084-9f7c-4724-9437-b91e97f9a9e4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {eb3a1874-e788-4742-8ebf-264133fe8971}, !- Handle
  BaseAirSys7or3b-5 Supply Side (Return Air) Inlet Node, !- Name
  {3e6dd943-73e6-4eef-938a-543e7cc15b63}, !- Inlet Port
  {029b1f0f-1896-4ff3-9aa3-1adb398a0d1d}; !- Outlet Port

OS:Node,
  {197ef06b-0dfc-4595-82f7-69fe3a04c4df}, !- Handle
  BaseSys7or3b SupFan-5 Outlet Node,      !- Name
  {617fa714-1ed2-4243-9a33-e654054edc5e}, !- Inlet Port
  {5e3a121c-8bd6-4399-9cd3-d3726244ac1f}; !- Outlet Port

OS:Connection,
  {3e6dd943-73e6-4eef-938a-543e7cc15b63}, !- Handle
  {f31c3149-03ed-46e0-9adb-d8a746ab2f0d}, !- Source Object
  9,                                      !- Outlet Port
  {eb3a1874-e788-4742-8ebf-264133fe8971}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e3a121c-8bd6-4399-9cd3-d3726244ac1f}, !- Handle
  {197ef06b-0dfc-4595-82f7-69fe3a04c4df}, !- Source Object
  3,                                      !- Outlet Port
  {f31c3149-03ed-46e0-9adb-d8a746ab2f0d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {52642aca-f5cf-4177-89c3-5e2fd9f4fa4a}, !- Handle
  BaseAirSys7or3b-5 Demand Side (Supply Air) Inlet Node, !- Name
  {5d56adcc-c6bd-4386-8875-74e59548dd3a}, !- Inlet Port
  {e58c6f2c-23c0-4f05-b7ae-52c8883f0212}; !- Outlet Port

OS:Node,
  {bb15550f-8ea8-47b4-a10d-5b75c7a74cf5}, !- Handle
  BaseAirSys7or3b-5 Zone Mixer Outlet Node, !- Name
  {34d4416a-c308-4bde-a668-f7657a86ffcd}, !- Inlet Port
  {9c55ce80-6feb-4c92-ad8d-65ccdcd00c42}; !- Outlet Port

OS:Node,
  {7128cd23-cf7a-4d59-aadc-ea5504cc1204}, !- Handle
  BaseVAVNoReheatTrmlUnit-5 Outlet Node,  !- Name
  {6bfa6e3c-1cef-43ca-83d6-23ecf0d5dc9f}, !- Inlet Port
  {2e7bf794-a911-429c-ba12-5a27fb82b33f}; !- Outlet Port

OS:Connection,
  {5d56adcc-c6bd-4386-8875-74e59548dd3a}, !- Handle
  {f31c3149-03ed-46e0-9adb-d8a746ab2f0d}, !- Source Object
  11,                                     !- Outlet Port
  {52642aca-f5cf-4177-89c3-5e2fd9f4fa4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c55ce80-6feb-4c92-ad8d-65ccdcd00c42}, !- Handle
  {bb15550f-8ea8-47b4-a10d-5b75c7a74cf5}, !- Source Object
  3,                                      !- Outlet Port
  {f31c3149-03ed-46e0-9adb-d8a746ab2f0d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {97493084-9f7c-4724-9437-b91e97f9a9e4}, !- Handle
  BaseAirSys7or3b-5 Zone Splitter,        !- Name
  {e58c6f2c-23c0-4f05-b7ae-52c8883f0212}, !- Inlet Node Name
  {35a26b13-1196-4c93-b4f9-58d5ae06911e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {82de53ab-a3e9-4334-bedc-db6d64031406}, !- Handle
  BaseAirSys7or3b-5 Zone Mixer,           !- Name
  {34d4416a-c308-4bde-a668-f7657a86ffcd}, !- Outlet Node Name
  {c2bac938-ba30-49e7-8261-c30923f31a1a}; !- Inlet Node Name 1

OS:Connection,
  {e58c6f2c-23c0-4f05-b7ae-52c8883f0212}, !- Handle
  {52642aca-f5cf-4177-89c3-5e2fd9f4fa4a}, !- Source Object
  3,                                      !- Outlet Port
  {97493084-9f7c-4724-9437-b91e97f9a9e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34d4416a-c308-4bde-a668-f7657a86ffcd}, !- Handle
  {82de53ab-a3e9-4334-bedc-db6d64031406}, !- Source Object
  2,                                      !- Outlet Port
  {bb15550f-8ea8-47b4-a10d-5b75c7a74cf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2476f413-a845-471c-90d9-6081b71a56d7}, !- Handle
  {f31c3149-03ed-46e0-9adb-d8a746ab2f0d}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {dce30f1a-5f14-4954-86bb-3ba8f5bb1e09}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {410bf58c-9009-451c-a472-c6e0a63eafa5}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {410bf58c-9009-451c-a472-c6e0a63eafa5}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {279808c0-a38a-48ef-ba63-08536b69ddb3}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {850fbc4b-9437-4ae2-8802-3c369e9b42b2}, !- Control Zone or Zone List Name
  {223eedae-cab2-497b-ba45-76f16335d392}, !- Cooling Control Zone or Zone List Name
  {d6d5568a-7b4e-4452-83b2-237e1ebc058e}, !- Heating Control Zone or Zone List Name
  {0034af70-1c8b-475a-b4e2-919857c6d72b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {850fbc4b-9437-4ae2-8802-3c369e9b42b2}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List, !- Name
  {7ba4f627-5d55-43f4-8162-0c6c7807d7bf}; !- Model Object 1

OS:ModelObjectList,
  {223eedae-cab2-497b-ba45-76f16335d392}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d6d5568a-7b4e-4452-83b2-237e1ebc058e}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0034af70-1c8b-475a-b4e2-919857c6d72b}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Fan:ConstantVolume,
  {7ef394a4-fce5-4ff4-af4c-1f98dbd59d4e}, !- Handle
  BaseSys7or3b SupFan-5,                  !- Name
  {279808c0-a38a-48ef-ba63-08536b69ddb3}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  874.17749455,                           !- Pressure Rise {Pa}
  0.300869798672102,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {e0e1a035-1247-4511-ac82-4b489cb478bc}, !- Air Inlet Node Name
  {617fa714-1ed2-4243-9a33-e654054edc5e}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {617fa714-1ed2-4243-9a33-e654054edc5e}, !- Handle
  {7ef394a4-fce5-4ff4-af4c-1f98dbd59d4e}, !- Source Object
  9,                                      !- Outlet Port
  {197ef06b-0dfc-4595-82f7-69fe3a04c4df}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {1278ed56-ad85-4bab-a2f0-1cf1b7cb8003}, !- Handle
  BaseSys7or3b SuppCoilHtg-5 AvailSch,    !- Name
  {cf21658f-e5ab-4ecf-86ae-5abdab640e44}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Coil:Heating:Electric,
  {17525b28-3c3f-42b1-9a29-ad47e01ec52d}, !- Handle
  BaseSys7or3b SuppCoilHtg-5,             !- Name
  {1278ed56-ad85-4bab-a2f0-1cf1b7cb8003}, !- Availability Schedule Name
  ,                                       !- Efficiency
  4044.73245366087,                       !- Nominal Capacity {W}
  {e9b63c19-1e41-4460-a7f1-5845e708531f}, !- Air Inlet Node Name
  {1b53394d-3f84-4d26-9d2a-e59df4363689}; !- Air Outlet Node Name

OS:Node,
  {ab0e6812-a733-49da-8fb8-e0736589493d}, !- Handle
  BaseSys7or3b SuppCoilHtg-5 Outlet Node, !- Name
  {1b53394d-3f84-4d26-9d2a-e59df4363689}, !- Inlet Port
  {e0e1a035-1247-4511-ac82-4b489cb478bc}; !- Outlet Port

OS:Connection,
  {1b53394d-3f84-4d26-9d2a-e59df4363689}, !- Handle
  {17525b28-3c3f-42b1-9a29-ad47e01ec52d}, !- Source Object
  6,                                      !- Outlet Port
  {ab0e6812-a733-49da-8fb8-e0736589493d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0e1a035-1247-4511-ac82-4b489cb478bc}, !- Handle
  {ab0e6812-a733-49da-8fb8-e0736589493d}, !- Source Object
  3,                                      !- Outlet Port
  {7ef394a4-fce5-4ff4-af4c-1f98dbd59d4e}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {c776f72a-2a89-4a5b-8844-c3baa3e4222b}, !- Handle
  BaseSys7or3b CoilHtg-5,                 !- Name
  {279808c0-a38a-48ef-ba63-08536b69ddb3}, !- Availability Schedule Name
  6190.18852996364,                       !- Rated Total Heating Capacity {W}
  3.52162276376955,                       !- Rated COP {W/W}
  0.300869798672102,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {144212ba-4c11-42fe-a4e4-2f15551c44a7}, !- Air Inlet Node Name
  {01e1ee0a-a948-47a6-a2c8-6c2cdf384d46}, !- Air Outlet Node Name
  {97a632c0-1299-4e15-90c9-83d74874831f}, !- Total Heating Capacity Function of Temperature Curve Name
  {4aa6c9d9-c907-4437-a9f6-7c5093c0af88}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {931581c1-f0d7-48ad-aaf6-3db175df31b0}, !- Energy Input Ratio Function of Temperature Curve Name
  {84842797-1f12-4707-80cc-560b25e0dc76}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {89a6ee14-75ad-46a6-8586-0b9e0e7233e0}, !- Part Load Fraction Correlation Curve Name
  {cad2082c-772d-4044-8db7-b258f983255f}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  16.8700793194306,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {cad2082c-772d-4044-8db7-b258f983255f}, !- Handle
  BaseSys7or3b CoilHtg-5 Defrost Curve,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Node,
  {29638586-cb43-469f-9bb8-66b269008647}, !- Handle
  BaseSys7or3b CoilHtg-5 Outlet Node,     !- Name
  {01e1ee0a-a948-47a6-a2c8-6c2cdf384d46}, !- Inlet Port
  {e9b63c19-1e41-4460-a7f1-5845e708531f}; !- Outlet Port

OS:Connection,
  {01e1ee0a-a948-47a6-a2c8-6c2cdf384d46}, !- Handle
  {c776f72a-2a89-4a5b-8844-c3baa3e4222b}, !- Source Object
  9,                                      !- Outlet Port
  {29638586-cb43-469f-9bb8-66b269008647}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9b63c19-1e41-4460-a7f1-5845e708531f}, !- Handle
  {29638586-cb43-469f-9bb8-66b269008647}, !- Source Object
  3,                                      !- Outlet Port
  {17525b28-3c3f-42b1-9a29-ad47e01ec52d}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {b27aa151-f49c-4a6e-8726-9ffbeb9d8f46}, !- Handle
  BaseSys7or3b CoilClg-5,                 !- Name
  {279808c0-a38a-48ef-ba63-08536b69ddb3}, !- Availability Schedule Name
  6190.18852996364,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.07562734093845,                       !- Rated COP {W/W}
  0.300869798672102,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {a1f1ae5b-9a5e-48bf-b3e9-7d64b6cb3a24}, !- Air Inlet Node Name
  {33840a02-d6d7-48dd-a9fd-b73146b2b01f}, !- Air Outlet Node Name
  {f6f233e4-4cba-4620-bce3-d4ea4884f7e7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d6b64e91-67d6-46f3-a572-451a6c05ace0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8be80958-5fbb-4f80-9dcd-ab911d843372}, !- Energy Input Ratio Function of Temperature Curve Name
  {4fc7d492-5826-4d2a-9825-7a726a4c2966}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5325f94f-f65a-4d99-bde4-8957aadd2de9}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {fa0d6365-e4a6-47a2-aa69-86ab877533cd}, !- Handle
  BaseSys7or3b CoilClg-5 Outlet Node,     !- Name
  {33840a02-d6d7-48dd-a9fd-b73146b2b01f}, !- Inlet Port
  {144212ba-4c11-42fe-a4e4-2f15551c44a7}; !- Outlet Port

OS:Connection,
  {33840a02-d6d7-48dd-a9fd-b73146b2b01f}, !- Handle
  {b27aa151-f49c-4a6e-8726-9ffbeb9d8f46}, !- Source Object
  10,                                     !- Outlet Port
  {fa0d6365-e4a6-47a2-aa69-86ab877533cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {144212ba-4c11-42fe-a4e4-2f15551c44a7}, !- Handle
  {fa0d6365-e4a6-47a2-aa69-86ab877533cd}, !- Source Object
  3,                                      !- Outlet Port
  {c776f72a-2a89-4a5b-8844-c3baa3e4222b}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3b60fb4f-ee37-4c48-ba3c-9b7a3022f280}, !- Handle
  BaseSys7or3b OACtrl-5,                  !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {008afca5-53e0-4567-a302-4d633d3ea2f9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {563894a3-3b5b-495a-9335-cee4ba55440c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {563894a3-3b5b-495a-9335-cee4ba55440c}, !- Handle
  BaseSys7or3b OACtrl-5 Mech Vent Controller, !- Name
  {279808c0-a38a-48ef-ba63-08536b69ddb3}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {98e39492-f030-4fd7-92c5-ee196104909a}, !- Handle
  BaseSys7or3b OACtrl-5 OA System,        !- Name
  {3b60fb4f-ee37-4c48-ba3c-9b7a3022f280}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a9aa72d6-101d-42d0-b37c-737edb574906}, !- Mixed Air Node Name
  {9bedc93b-a6e0-445f-b301-cb48d70db3a5}, !- Outdoor Air Stream Node Name
  {46f5f40c-9b24-488a-875b-583d34ce7f10}, !- Relief Air Stream Node Name
  {029b1f0f-1896-4ff3-9aa3-1adb398a0d1d}; !- Return Air Stream Node Name

OS:Node,
  {00c2a1fd-a35e-4c9b-a0aa-77c633599053}, !- Handle
  BaseSys7or3b OACtrl-5 OA System OA Node, !- Name
  ,                                       !- Inlet Port
  {9bedc93b-a6e0-445f-b301-cb48d70db3a5}; !- Outlet Port

OS:Connection,
  {9bedc93b-a6e0-445f-b301-cb48d70db3a5}, !- Handle
  {00c2a1fd-a35e-4c9b-a0aa-77c633599053}, !- Source Object
  3,                                      !- Outlet Port
  {98e39492-f030-4fd7-92c5-ee196104909a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2d86ad44-3265-4c75-81b1-3252c57a8d98}, !- Handle
  BaseSys7or3b OACtrl-5 OA System Relief Node, !- Name
  {46f5f40c-9b24-488a-875b-583d34ce7f10}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {46f5f40c-9b24-488a-875b-583d34ce7f10}, !- Handle
  {98e39492-f030-4fd7-92c5-ee196104909a}, !- Source Object
  7,                                      !- Outlet Port
  {2d86ad44-3265-4c75-81b1-3252c57a8d98}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2fee7dde-818c-488e-94e3-608470ec41da}, !- Handle
  BaseSys7or3b OACtrl-5 OA System Mixed Air Node, !- Name
  {a9aa72d6-101d-42d0-b37c-737edb574906}, !- Inlet Port
  {a1f1ae5b-9a5e-48bf-b3e9-7d64b6cb3a24}; !- Outlet Port

OS:Connection,
  {029b1f0f-1896-4ff3-9aa3-1adb398a0d1d}, !- Handle
  {eb3a1874-e788-4742-8ebf-264133fe8971}, !- Source Object
  3,                                      !- Outlet Port
  {98e39492-f030-4fd7-92c5-ee196104909a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a9aa72d6-101d-42d0-b37c-737edb574906}, !- Handle
  {98e39492-f030-4fd7-92c5-ee196104909a}, !- Source Object
  5,                                      !- Outlet Port
  {2fee7dde-818c-488e-94e3-608470ec41da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1f1ae5b-9a5e-48bf-b3e9-7d64b6cb3a24}, !- Handle
  {2fee7dde-818c-488e-94e3-608470ec41da}, !- Source Object
  3,                                      !- Outlet Port
  {b27aa151-f49c-4a6e-8726-9ffbeb9d8f46}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Year,
  {008afca5-53e0-4567-a302-4d633d3ea2f9}, !- Handle
  BaseSys7or3b OACtrl-5 Schedule,         !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {526e3a92-a917-4961-a036-be046a50ec5b}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {526e3a92-a917-4961-a036-be046a50ec5b}, !- Handle
  BaseSys7or3b OACtrl-5 Schedule Week 1,  !- Name
  ,                                       !- Schedule Rendering Name
  {99177d75-885f-4ef9-b732-ec4505e9cdc5}, !- Sunday Schedule:Day Name
  {f8bcdaaf-0ffa-42ce-be85-e190756af2a6}, !- Monday Schedule:Day Name
  {8fa07b41-ed4b-4d1e-8a0c-ee0f4e73cc9a}, !- Tuesday Schedule:Day Name
  {6505f02b-6063-46ee-8031-2c587d277470}, !- Wednesday Schedule:Day Name
  {9a8f0e10-4bd3-41e8-8d49-86fd2a41884d}, !- Thursday Schedule:Day Name
  {fa5149e5-eec5-4146-9b5e-9fea14de1b79}, !- Friday Schedule:Day Name
  {e177402f-ce59-4b35-909c-6c4b3360ec3f}, !- Saturday Schedule:Day Name
  {6fcf7ed9-4353-4ed5-8118-d957d8cdbf57}, !- Holiday Schedule:Day Name
  {fea9c5bf-3280-4872-9a3a-18af868ef7ea}, !- SummerDesignDay Schedule:Day Name
  {8d91f448-339a-4200-9f1d-7c4a11e3d429}, !- WinterDesignDay Schedule:Day Name
  {0e19b4e7-cdd1-4489-85d0-5e526dc1d8f7}, !- CustomDay1 Schedule:Day Name
  {22ab21af-45f3-4237-ae18-34b7c8ba17c5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {99177d75-885f-4ef9-b732-ec4505e9cdc5}, !- Handle
  BaseSys7or3b OACtrl-5 Schedule Week 1 Sunday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f8bcdaaf-0ffa-42ce-be85-e190756af2a6}, !- Handle
  BaseSys7or3b OACtrl-5 Schedule Week 1 Monday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {8fa07b41-ed4b-4d1e-8a0c-ee0f4e73cc9a}, !- Handle
  BaseSys7or3b OACtrl-5 Schedule Week 1 Tuesday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {6505f02b-6063-46ee-8031-2c587d277470}, !- Handle
  BaseSys7or3b OACtrl-5 Schedule Week 1 Wednesday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {9a8f0e10-4bd3-41e8-8d49-86fd2a41884d}, !- Handle
  BaseSys7or3b OACtrl-5 Schedule Week 1 Thursday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {fa5149e5-eec5-4146-9b5e-9fea14de1b79}, !- Handle
  BaseSys7or3b OACtrl-5 Schedule Week 1 Friday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e177402f-ce59-4b35-909c-6c4b3360ec3f}, !- Handle
  BaseSys7or3b OACtrl-5 Schedule Week 1 Saturday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {6fcf7ed9-4353-4ed5-8118-d957d8cdbf57}, !- Handle
  BaseSys7or3b OACtrl-5 Schedule Week 1 Holiday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {fea9c5bf-3280-4872-9a3a-18af868ef7ea}, !- Handle
  BaseSys7or3b OACtrl-5 Schedule Week 1 Summer, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {8d91f448-339a-4200-9f1d-7c4a11e3d429}, !- Handle
  BaseSys7or3b OACtrl-5 Schedule Week 1 Winter, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {0e19b4e7-cdd1-4489-85d0-5e526dc1d8f7}, !- Handle
  BaseSys7or3b OACtrl-5 Schedule Week 1 Custom 1, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {22ab21af-45f3-4237-ae18-34b7c8ba17c5}, !- Handle
  BaseSys7or3b OACtrl-5 Schedule Week 1 Custom 2, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {4c438fa1-ff02-4a97-8a7a-edd47e23a4e1}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {7ba4f627-5d55-43f4-8162-0c6c7807d7bf}, !- Control Zone Name
  {197ef06b-0dfc-4595-82f7-69fe3a04c4df}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {5669b56f-f65d-48f6-bbbd-7077aab5698b}, !- Handle
  BaseAirSys7or3b-6,                      !- Name
  ,                                       !- Controller List Name
  {a4b28653-0285-4da7-a7f9-f691826e51ed}, !- Availability Schedule
  {34a9a53b-5d41-4768-83a5-7442cd6c8e81}, !- Availability Manager List Name
  0.778585855470336,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {838468cc-31eb-4687-a664-5194cfc74deb}, !- Supply Side Inlet Node Name
  {a6248a87-5de4-46ff-8e6d-0a79b23c64a2}, !- Demand Side Outlet Node Name
  {8d2b19d8-157b-42af-951f-cbaf121967db}, !- Demand Side Inlet Node A
  {8b965854-5169-49db-a226-a09cd6f61391}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {dd73d40a-5770-4bb8-beeb-5a646f50da76}, !- Demand Mixer Name
  {93c3beac-d974-4d2d-941e-c2a21e699858}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {dadd8e24-786b-4bcf-8b97-3f28347050b9}, !- Handle
  BaseAirSys7or3b-6 Supply Side (Return Air) Inlet Node, !- Name
  {838468cc-31eb-4687-a664-5194cfc74deb}, !- Inlet Port
  {e14858c9-09ab-4ced-b2d4-c0d43ba94538}; !- Outlet Port

OS:Node,
  {b54337e2-a0cd-4ad3-9ad0-01d99db08950}, !- Handle
  BaseSys7or3b SupFan-6 Outlet Node,      !- Name
  {85c55924-5001-44c1-bc7c-44e4671f3801}, !- Inlet Port
  {8b965854-5169-49db-a226-a09cd6f61391}; !- Outlet Port

OS:Connection,
  {838468cc-31eb-4687-a664-5194cfc74deb}, !- Handle
  {5669b56f-f65d-48f6-bbbd-7077aab5698b}, !- Source Object
  9,                                      !- Outlet Port
  {dadd8e24-786b-4bcf-8b97-3f28347050b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b965854-5169-49db-a226-a09cd6f61391}, !- Handle
  {b54337e2-a0cd-4ad3-9ad0-01d99db08950}, !- Source Object
  3,                                      !- Outlet Port
  {5669b56f-f65d-48f6-bbbd-7077aab5698b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b6806785-9bab-4e7f-a58e-1a6d9a4776bb}, !- Handle
  BaseAirSys7or3b-6 Demand Side (Supply Air) Inlet Node, !- Name
  {8d2b19d8-157b-42af-951f-cbaf121967db}, !- Inlet Port
  {85e9f0b0-36f4-415b-a9c1-f46964887e0d}; !- Outlet Port

OS:Node,
  {d50e40fb-733b-4c2e-acc9-7fe91904fbd7}, !- Handle
  BaseAirSys7or3b-6 Zone Mixer Outlet Node, !- Name
  {142c56c5-195e-4ecf-a33f-560d206da4f0}, !- Inlet Port
  {a6248a87-5de4-46ff-8e6d-0a79b23c64a2}; !- Outlet Port

OS:Node,
  {38b57be6-7eed-4240-a214-baa2dd2027a7}, !- Handle
  BaseVAVNoReheatTrmlUnit-6 Outlet Node,  !- Name
  {bd70fe1e-3d6c-4ef4-8899-21424a327946}, !- Inlet Port
  {153787bf-64b0-4bd6-be76-857aec16260e}; !- Outlet Port

OS:Connection,
  {8d2b19d8-157b-42af-951f-cbaf121967db}, !- Handle
  {5669b56f-f65d-48f6-bbbd-7077aab5698b}, !- Source Object
  11,                                     !- Outlet Port
  {b6806785-9bab-4e7f-a58e-1a6d9a4776bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6248a87-5de4-46ff-8e6d-0a79b23c64a2}, !- Handle
  {d50e40fb-733b-4c2e-acc9-7fe91904fbd7}, !- Source Object
  3,                                      !- Outlet Port
  {5669b56f-f65d-48f6-bbbd-7077aab5698b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {93c3beac-d974-4d2d-941e-c2a21e699858}, !- Handle
  BaseAirSys7or3b-6 Zone Splitter,        !- Name
  {85e9f0b0-36f4-415b-a9c1-f46964887e0d}, !- Inlet Node Name
  {727dfc19-233e-4945-830d-17e3278a989d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {dd73d40a-5770-4bb8-beeb-5a646f50da76}, !- Handle
  BaseAirSys7or3b-6 Zone Mixer,           !- Name
  {142c56c5-195e-4ecf-a33f-560d206da4f0}, !- Outlet Node Name
  {637e4934-a623-4925-8bca-a434486e72d6}; !- Inlet Node Name 1

OS:Connection,
  {85e9f0b0-36f4-415b-a9c1-f46964887e0d}, !- Handle
  {b6806785-9bab-4e7f-a58e-1a6d9a4776bb}, !- Source Object
  3,                                      !- Outlet Port
  {93c3beac-d974-4d2d-941e-c2a21e699858}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {142c56c5-195e-4ecf-a33f-560d206da4f0}, !- Handle
  {dd73d40a-5770-4bb8-beeb-5a646f50da76}, !- Source Object
  2,                                      !- Outlet Port
  {d50e40fb-733b-4c2e-acc9-7fe91904fbd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1a2fe544-de89-4719-912e-9a1c963e535b}, !- Handle
  {5669b56f-f65d-48f6-bbbd-7077aab5698b}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {34a9a53b-5d41-4768-83a5-7442cd6c8e81}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {e0670e4f-9407-4388-b7c9-810d0f455a22}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {e0670e4f-9407-4388-b7c9-810d0f455a22}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {279808c0-a38a-48ef-ba63-08536b69ddb3}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {7a1781cf-b01e-4313-928b-717838564ab6}, !- Control Zone or Zone List Name
  {ee5b0c13-5069-48c7-b167-819d3b4e089f}, !- Cooling Control Zone or Zone List Name
  {4f82f24f-f168-4f7f-a73a-cff431ab52b8}, !- Heating Control Zone or Zone List Name
  {41c5d646-2a53-438b-bcf8-49a960157a3a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7a1781cf-b01e-4313-928b-717838564ab6}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List, !- Name
  {ad2db158-2bcb-4d94-8678-c316c0f4b936}; !- Model Object 1

OS:ModelObjectList,
  {ee5b0c13-5069-48c7-b167-819d3b4e089f}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4f82f24f-f168-4f7f-a73a-cff431ab52b8}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {41c5d646-2a53-438b-bcf8-49a960157a3a}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Fan:ConstantVolume,
  {4896bfbd-0897-4904-a08a-9bf682e74f8e}, !- Handle
  BaseSys7or3b SupFan-6,                  !- Name
  {279808c0-a38a-48ef-ba63-08536b69ddb3}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  884.402593895,                          !- Pressure Rise {Pa}
  0.778585855470336,                      !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {328b454d-1447-4209-a771-e70b8f60a40a}, !- Air Inlet Node Name
  {85c55924-5001-44c1-bc7c-44e4671f3801}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {85c55924-5001-44c1-bc7c-44e4671f3801}, !- Handle
  {4896bfbd-0897-4904-a08a-9bf682e74f8e}, !- Source Object
  9,                                      !- Outlet Port
  {b54337e2-a0cd-4ad3-9ad0-01d99db08950}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {0b733bae-1332-4fa1-b3f3-2d9da3baaef7}, !- Handle
  BaseSys7or3b SuppCoilHtg-6 AvailSch,    !- Name
  {cf21658f-e5ab-4ecf-86ae-5abdab640e44}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Coil:Heating:Electric,
  {cc725d4d-7c52-4a15-80f0-b76f3a9750e0}, !- Handle
  BaseSys7or3b SuppCoilHtg-6,             !- Name
  {0b733bae-1332-4fa1-b3f3-2d9da3baaef7}, !- Availability Schedule Name
  ,                                       !- Efficiency
  14195.8644183232,                       !- Nominal Capacity {W}
  {73e454f1-1459-4bee-9659-528b12b78fcc}, !- Air Inlet Node Name
  {e9213449-46b8-4563-b903-817d312685e1}; !- Air Outlet Node Name

OS:Node,
  {7aed2025-f7fa-4216-8c74-d1e0296d3007}, !- Handle
  BaseSys7or3b SuppCoilHtg-6 Outlet Node, !- Name
  {e9213449-46b8-4563-b903-817d312685e1}, !- Inlet Port
  {328b454d-1447-4209-a771-e70b8f60a40a}; !- Outlet Port

OS:Connection,
  {e9213449-46b8-4563-b903-817d312685e1}, !- Handle
  {cc725d4d-7c52-4a15-80f0-b76f3a9750e0}, !- Source Object
  6,                                      !- Outlet Port
  {7aed2025-f7fa-4216-8c74-d1e0296d3007}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {328b454d-1447-4209-a771-e70b8f60a40a}, !- Handle
  {7aed2025-f7fa-4216-8c74-d1e0296d3007}, !- Source Object
  3,                                      !- Outlet Port
  {4896bfbd-0897-4904-a08a-9bf682e74f8e}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {8345673f-d2b1-457c-acd6-b1c97ca79292}, !- Handle
  BaseSys7or3b CoilHtg-6,                 !- Name
  {279808c0-a38a-48ef-ba63-08536b69ddb3}, !- Availability Schedule Name
  16843.6736160081,                       !- Rated Total Heating Capacity {W}
  3.52162276376955,                       !- Rated COP {W/W}
  0.778585855470336,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {0cd1d1d0-56c6-4a8e-bf14-702749c67e49}, !- Air Inlet Node Name
  {d7d60ce1-7ec8-415f-93ab-c949dd6eec73}, !- Air Outlet Node Name
  {97a632c0-1299-4e15-90c9-83d74874831f}, !- Total Heating Capacity Function of Temperature Curve Name
  {4aa6c9d9-c907-4437-a9f6-7c5093c0af88}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {931581c1-f0d7-48ad-aaf6-3db175df31b0}, !- Energy Input Ratio Function of Temperature Curve Name
  {84842797-1f12-4707-80cc-560b25e0dc76}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {89a6ee14-75ad-46a6-8586-0b9e0e7233e0}, !- Part Load Fraction Correlation Curve Name
  {935a9a34-7225-4d4c-a753-a21450625ef2}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  45.9040147921453,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {935a9a34-7225-4d4c-a753-a21450625ef2}, !- Handle
  BaseSys7or3b CoilHtg-6 Defrost Curve,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Node,
  {81ec18c1-d811-4a27-bed1-79914c7d824e}, !- Handle
  BaseSys7or3b CoilHtg-6 Outlet Node,     !- Name
  {d7d60ce1-7ec8-415f-93ab-c949dd6eec73}, !- Inlet Port
  {73e454f1-1459-4bee-9659-528b12b78fcc}; !- Outlet Port

OS:Connection,
  {d7d60ce1-7ec8-415f-93ab-c949dd6eec73}, !- Handle
  {8345673f-d2b1-457c-acd6-b1c97ca79292}, !- Source Object
  9,                                      !- Outlet Port
  {81ec18c1-d811-4a27-bed1-79914c7d824e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73e454f1-1459-4bee-9659-528b12b78fcc}, !- Handle
  {81ec18c1-d811-4a27-bed1-79914c7d824e}, !- Source Object
  3,                                      !- Outlet Port
  {cc725d4d-7c52-4a15-80f0-b76f3a9750e0}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {3417f322-d4cd-4bc7-92b1-38180f733201}, !- Handle
  BaseSys7or3b CoilClg-6,                 !- Name
  {279808c0-a38a-48ef-ba63-08536b69ddb3}, !- Availability Schedule Name
  16843.6736160081,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.07562734093845,                       !- Rated COP {W/W}
  0.778585855470336,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {56796f52-a05b-4eb7-8393-172c40c314ca}, !- Air Inlet Node Name
  {9794bbc6-2db8-42f6-b34e-b2c3f6589bb9}, !- Air Outlet Node Name
  {f6f233e4-4cba-4620-bce3-d4ea4884f7e7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d6b64e91-67d6-46f3-a572-451a6c05ace0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c4f7bb2f-9132-40e6-bef9-b59c740d7373}, !- Energy Input Ratio Function of Temperature Curve Name
  {4fc7d492-5826-4d2a-9825-7a726a4c2966}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5325f94f-f65a-4d99-bde4-8957aadd2de9}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {1bf68894-edeb-4eca-9ad5-92be3d8d61ba}, !- Handle
  BaseSys7or3b CoilClg-6 Outlet Node,     !- Name
  {9794bbc6-2db8-42f6-b34e-b2c3f6589bb9}, !- Inlet Port
  {0cd1d1d0-56c6-4a8e-bf14-702749c67e49}; !- Outlet Port

OS:Connection,
  {9794bbc6-2db8-42f6-b34e-b2c3f6589bb9}, !- Handle
  {3417f322-d4cd-4bc7-92b1-38180f733201}, !- Source Object
  10,                                     !- Outlet Port
  {1bf68894-edeb-4eca-9ad5-92be3d8d61ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cd1d1d0-56c6-4a8e-bf14-702749c67e49}, !- Handle
  {1bf68894-edeb-4eca-9ad5-92be3d8d61ba}, !- Source Object
  3,                                      !- Outlet Port
  {8345673f-d2b1-457c-acd6-b1c97ca79292}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {eea459d5-3dda-4023-9d0c-e3e98995fb7d}, !- Handle
  BaseSys7or3b OACtrl-6,                  !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.6666666666667,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {07c90a8c-2455-4d8e-ba4a-cbfd5eedf746}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {c11ff44f-f3cc-4a7a-84f5-7a4ce30dba47}, !- Maximum Fraction of Outdoor Air Schedule Name
  {2c17cd20-9cb7-4dfd-9142-efd7344ee9f0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {2c17cd20-9cb7-4dfd-9142-efd7344ee9f0}, !- Handle
  BaseSys7or3b OACtrl-6 Mech Vent Controller, !- Name
  {279808c0-a38a-48ef-ba63-08536b69ddb3}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {94741756-ba8e-4e7b-90e7-7c32f5db76b5}, !- Handle
  BaseSys7or3b OACtrl-6 OA System,        !- Name
  {eea459d5-3dda-4023-9d0c-e3e98995fb7d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {509ee457-0424-4fad-a642-40ec380d99db}, !- Mixed Air Node Name
  {a9a2cefa-1e4a-4288-bbc8-7c20ad37fd3e}, !- Outdoor Air Stream Node Name
  {02501106-6a22-4df1-b937-6b53487cb966}, !- Relief Air Stream Node Name
  {e14858c9-09ab-4ced-b2d4-c0d43ba94538}; !- Return Air Stream Node Name

OS:Node,
  {a1488ec3-24d7-46d2-9421-8f562a45ceaf}, !- Handle
  BaseSys7or3b OACtrl-6 OA System OA Node, !- Name
  ,                                       !- Inlet Port
  {a9a2cefa-1e4a-4288-bbc8-7c20ad37fd3e}; !- Outlet Port

OS:Connection,
  {a9a2cefa-1e4a-4288-bbc8-7c20ad37fd3e}, !- Handle
  {a1488ec3-24d7-46d2-9421-8f562a45ceaf}, !- Source Object
  3,                                      !- Outlet Port
  {94741756-ba8e-4e7b-90e7-7c32f5db76b5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {49bcd1ea-12f8-40e5-a003-a8ba9d595c0f}, !- Handle
  BaseSys7or3b OACtrl-6 OA System Relief Node, !- Name
  {02501106-6a22-4df1-b937-6b53487cb966}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {02501106-6a22-4df1-b937-6b53487cb966}, !- Handle
  {94741756-ba8e-4e7b-90e7-7c32f5db76b5}, !- Source Object
  7,                                      !- Outlet Port
  {49bcd1ea-12f8-40e5-a003-a8ba9d595c0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1db35b9d-36f9-417c-be9b-7921aea3d275}, !- Handle
  BaseSys7or3b OACtrl-6 OA System Mixed Air Node, !- Name
  {509ee457-0424-4fad-a642-40ec380d99db}, !- Inlet Port
  {56796f52-a05b-4eb7-8393-172c40c314ca}; !- Outlet Port

OS:Connection,
  {e14858c9-09ab-4ced-b2d4-c0d43ba94538}, !- Handle
  {dadd8e24-786b-4bcf-8b97-3f28347050b9}, !- Source Object
  3,                                      !- Outlet Port
  {94741756-ba8e-4e7b-90e7-7c32f5db76b5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {509ee457-0424-4fad-a642-40ec380d99db}, !- Handle
  {94741756-ba8e-4e7b-90e7-7c32f5db76b5}, !- Source Object
  5,                                      !- Outlet Port
  {1db35b9d-36f9-417c-be9b-7921aea3d275}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56796f52-a05b-4eb7-8393-172c40c314ca}, !- Handle
  {1db35b9d-36f9-417c-be9b-7921aea3d275}, !- Source Object
  3,                                      !- Outlet Port
  {3417f322-d4cd-4bc7-92b1-38180f733201}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {c11ff44f-f3cc-4a7a-84f5-7a4ce30dba47}, !- Handle
  BaseSys7or3b OACtrl-6 Max OA Schedule,  !- Name
  {5a673767-6a50-4343-a0bd-6cb543ef073f}, !- Schedule Type Limits Name
  {b23affcd-319b-4a81-bf92-895a09379c42}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b23affcd-319b-4a81-bf92-895a09379c42}, !- Handle
  BaseSys7or3b OACtrl-6 Max OA Schedule Day Schedule, !- Name
  {5a673767-6a50-4343-a0bd-6cb543ef073f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Year,
  {07c90a8c-2455-4d8e-ba4a-cbfd5eedf746}, !- Handle
  BaseSys7or3b OACtrl-6 Schedule,         !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {623bd713-d4d3-4349-b378-332282eacbc6}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {623bd713-d4d3-4349-b378-332282eacbc6}, !- Handle
  BaseSys7or3b OACtrl-6 Schedule Week 1,  !- Name
  ,                                       !- Schedule Rendering Name
  {cba9e3cf-ae51-418a-8692-f913685ff9e2}, !- Sunday Schedule:Day Name
  {78da12e0-2baf-4682-bdcd-b471d99e6bed}, !- Monday Schedule:Day Name
  {7d50f377-38a3-4daf-87e7-db8368f2d442}, !- Tuesday Schedule:Day Name
  {8363b789-e61d-4583-9d81-e03877915226}, !- Wednesday Schedule:Day Name
  {3e2b092b-21d3-4ac7-8bc8-34ce99e4c673}, !- Thursday Schedule:Day Name
  {cd7b91a3-4e55-4c1d-bac6-243c6073ba4c}, !- Friday Schedule:Day Name
  {52c060b4-a522-44fe-be6a-dea759a3992c}, !- Saturday Schedule:Day Name
  {b594d011-2f80-4e91-affa-d8aa6f299ab6}, !- Holiday Schedule:Day Name
  {9293f2b3-4fe8-4819-a8b8-c2617f8efa62}, !- SummerDesignDay Schedule:Day Name
  {fdcc2e02-6616-42bc-a64e-80e48f9f77b2}, !- WinterDesignDay Schedule:Day Name
  {15b2d85d-4e8e-469f-8597-af279de6439d}, !- CustomDay1 Schedule:Day Name
  {70e10237-420a-40df-9b56-de236a45a2af}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {cba9e3cf-ae51-418a-8692-f913685ff9e2}, !- Handle
  BaseSys7or3b OACtrl-6 Schedule Week 1 Sunday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {78da12e0-2baf-4682-bdcd-b471d99e6bed}, !- Handle
  BaseSys7or3b OACtrl-6 Schedule Week 1 Monday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7d50f377-38a3-4daf-87e7-db8368f2d442}, !- Handle
  BaseSys7or3b OACtrl-6 Schedule Week 1 Tuesday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {8363b789-e61d-4583-9d81-e03877915226}, !- Handle
  BaseSys7or3b OACtrl-6 Schedule Week 1 Wednesday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3e2b092b-21d3-4ac7-8bc8-34ce99e4c673}, !- Handle
  BaseSys7or3b OACtrl-6 Schedule Week 1 Thursday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {cd7b91a3-4e55-4c1d-bac6-243c6073ba4c}, !- Handle
  BaseSys7or3b OACtrl-6 Schedule Week 1 Friday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {52c060b4-a522-44fe-be6a-dea759a3992c}, !- Handle
  BaseSys7or3b OACtrl-6 Schedule Week 1 Saturday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b594d011-2f80-4e91-affa-d8aa6f299ab6}, !- Handle
  BaseSys7or3b OACtrl-6 Schedule Week 1 Holiday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {9293f2b3-4fe8-4819-a8b8-c2617f8efa62}, !- Handle
  BaseSys7or3b OACtrl-6 Schedule Week 1 Summer, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {fdcc2e02-6616-42bc-a64e-80e48f9f77b2}, !- Handle
  BaseSys7or3b OACtrl-6 Schedule Week 1 Winter, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {15b2d85d-4e8e-469f-8597-af279de6439d}, !- Handle
  BaseSys7or3b OACtrl-6 Schedule Week 1 Custom 1, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {70e10237-420a-40df-9b56-de236a45a2af}, !- Handle
  BaseSys7or3b OACtrl-6 Schedule Week 1 Custom 2, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {dcc09acd-c5a7-4a35-ac21-3e7ae706e245}, !- Handle
  Setpoint Manager Single Zone Reheat 6,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {ad2db158-2bcb-4d94-8678-c316c0f4b936}, !- Control Zone Name
  {b54337e2-a0cd-4ad3-9ad0-01d99db08950}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {3ee139f0-1e95-4a0b-95fc-2a1622cc2682}, !- Handle
  BaseAirSys11,                           !- Name
  ,                                       !- Controller List Name
  {531eccfb-422b-4493-8f75-45b82381a577}, !- Availability Schedule
  {b34384c1-e713-4050-b438-bdb0e6426c10}, !- Availability Manager List Name
  0.476907610828032,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {21e138f6-5da0-4005-a09c-99e5ceba920f}, !- Supply Side Inlet Node Name
  {97f6eb7f-0ac2-4404-ad3a-f115f6236c25}, !- Demand Side Outlet Node Name
  {a61eb8f8-7917-4057-b0e9-e50b2364da0b}, !- Demand Side Inlet Node A
  {0a6571dd-9489-4678-a93a-dc299c0e15fa}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bcc439db-029a-48af-9df1-0d7db6e6f1ac}, !- Demand Mixer Name
  {0a976083-3540-4a3e-9714-c55dbbf76bdc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e37e78b6-756f-4e07-91fc-d8d6792558ee}, !- Handle
  BaseAirSys11 Supply Side (Return Air) Inlet Node, !- Name
  {21e138f6-5da0-4005-a09c-99e5ceba920f}, !- Inlet Port
  {50b81dbc-c0d5-4e5d-9b3e-a2eef499e99d}; !- Outlet Port

OS:Node,
  {541880fc-f4f2-4671-89a7-3255652bb2df}, !- Handle
  BaseSys11 SupFan Outlet Node,           !- Name
  {b24532f2-a680-4ce9-b282-55f373d86d6c}, !- Inlet Port
  {0a6571dd-9489-4678-a93a-dc299c0e15fa}; !- Outlet Port

OS:Connection,
  {21e138f6-5da0-4005-a09c-99e5ceba920f}, !- Handle
  {3ee139f0-1e95-4a0b-95fc-2a1622cc2682}, !- Source Object
  9,                                      !- Outlet Port
  {e37e78b6-756f-4e07-91fc-d8d6792558ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a6571dd-9489-4678-a93a-dc299c0e15fa}, !- Handle
  {541880fc-f4f2-4671-89a7-3255652bb2df}, !- Source Object
  3,                                      !- Outlet Port
  {3ee139f0-1e95-4a0b-95fc-2a1622cc2682}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {af03d39d-f4f5-4a7c-9854-665a2e40ec1c}, !- Handle
  BaseAirSys11 Demand Side (Supply Air) Inlet Node, !- Name
  {a61eb8f8-7917-4057-b0e9-e50b2364da0b}, !- Inlet Port
  {ef571878-4e2f-4716-9412-3769d00cf143}; !- Outlet Port

OS:Node,
  {6845702e-f757-47d2-9e11-dd493b6e3ed9}, !- Handle
  BaseAirSys11 Zone Mixer Outlet Node,    !- Name
  {dde0a3b7-c5ae-4a59-a4cb-42f379946894}, !- Inlet Port
  {97f6eb7f-0ac2-4404-ad3a-f115f6236c25}; !- Outlet Port

OS:Node,
  {e8263939-6cef-4a77-85c4-80a8cb962b16}, !- Handle
  BaseUnctrl TrmlUnit Outlet Node,        !- Name
  {cf60c600-4ced-4a24-9dcb-3665aa69e1ce}, !- Inlet Port
  {1158b958-e24c-4906-8eee-a25457fad6be}; !- Outlet Port

OS:Connection,
  {a61eb8f8-7917-4057-b0e9-e50b2364da0b}, !- Handle
  {3ee139f0-1e95-4a0b-95fc-2a1622cc2682}, !- Source Object
  11,                                     !- Outlet Port
  {af03d39d-f4f5-4a7c-9854-665a2e40ec1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97f6eb7f-0ac2-4404-ad3a-f115f6236c25}, !- Handle
  {6845702e-f757-47d2-9e11-dd493b6e3ed9}, !- Source Object
  3,                                      !- Outlet Port
  {3ee139f0-1e95-4a0b-95fc-2a1622cc2682}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0a976083-3540-4a3e-9714-c55dbbf76bdc}, !- Handle
  BaseAirSys11 Zone Splitter,             !- Name
  {ef571878-4e2f-4716-9412-3769d00cf143}, !- Inlet Node Name
  {9d2341b5-5f68-4673-8c7a-1604279ab073}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bcc439db-029a-48af-9df1-0d7db6e6f1ac}, !- Handle
  BaseAirSys11 Zone Mixer,                !- Name
  {dde0a3b7-c5ae-4a59-a4cb-42f379946894}, !- Outlet Node Name
  {6e2c5631-9983-4675-ac0f-b59b669576e4}; !- Inlet Node Name 1

OS:Connection,
  {ef571878-4e2f-4716-9412-3769d00cf143}, !- Handle
  {af03d39d-f4f5-4a7c-9854-665a2e40ec1c}, !- Source Object
  3,                                      !- Outlet Port
  {0a976083-3540-4a3e-9714-c55dbbf76bdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dde0a3b7-c5ae-4a59-a4cb-42f379946894}, !- Handle
  {bcc439db-029a-48af-9df1-0d7db6e6f1ac}, !- Source Object
  2,                                      !- Outlet Port
  {6845702e-f757-47d2-9e11-dd493b6e3ed9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1c57a50b-fa33-4bc5-908b-a2d53fc42f14}, !- Handle
  {3ee139f0-1e95-4a0b-95fc-2a1622cc2682}, !- AirLoop Name
