  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  18.3333333333334,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {b34384c1-e713-4050-b438-bdb0e6426c10}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {2c7eeb1e-0d4d-4ee7-be64-9413bb84415a}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {2c7eeb1e-0d4d-4ee7-be64-9413bb84415a}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {279808c0-a38a-48ef-ba63-08536b69ddb3}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {9047058a-b545-40c7-9e48-8355ca537dd8}, !- Control Zone or Zone List Name
  {1d0d8b13-824f-4fc7-b242-3462651f7553}, !- Cooling Control Zone or Zone List Name
  {f9b0b8d4-742b-4aba-ae48-c3d94d80a95e}, !- Heating Control Zone or Zone List Name
  {6de46ba2-1e95-4af0-b0eb-58d2ae44570a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9047058a-b545-40c7-9e48-8355ca537dd8}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List, !- Name
  {a46fd2dd-188a-4321-aff8-337c8bcf3c19}; !- Model Object 1

OS:ModelObjectList,
  {1d0d8b13-824f-4fc7-b242-3462651f7553}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f9b0b8d4-742b-4aba-ae48-c3d94d80a95e}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6de46ba2-1e95-4af0-b0eb-58d2ae44570a}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Fan:ConstantVolume,
  {a251d631-3a49-43af-817c-8c8f1995d115}, !- Handle
  BaseSys11 SupFan,                       !- Name
  {279808c0-a38a-48ef-ba63-08536b69ddb3}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.476907610828032,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {fcdbb5f4-0546-4487-bfa7-51b5be2d5242}, !- Air Inlet Node Name
  {b24532f2-a680-4ce9-b282-55f373d86d6c}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {b24532f2-a680-4ce9-b282-55f373d86d6c}, !- Handle
  {a251d631-3a49-43af-817c-8c8f1995d115}, !- Source Object
  9,                                      !- Outlet Port
  {541880fc-f4f2-4671-89a7-3255652bb2df}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {111b93ee-e827-4730-8ed7-917976b1293c}, !- Handle
  BaseSys11 CoilClg,                      !- Name
  {279808c0-a38a-48ef-ba63-08536b69ddb3}, !- Availability Schedule Name
  8569.07571365859,                       !- Rated Total Cooling Capacity {W}
  1,                                      !- Rated Sensible Heat Ratio
  3.67344539790761,                       !- Rated COP {W/W}
  0.476907610828032,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {16af3bbf-762f-418c-8863-ab9b9dffce2b}, !- Air Inlet Node Name
  {64be1a5b-1600-4a68-b808-be3372663083}, !- Air Outlet Node Name
  {f6f233e4-4cba-4620-bce3-d4ea4884f7e7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d6b64e91-67d6-46f3-a572-451a6c05ace0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c93c431a-78ca-4a64-89cf-dd27d3b7ada7}, !- Energy Input Ratio Function of Temperature Curve Name
  {4fc7d492-5826-4d2a-9825-7a726a4c2966}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5325f94f-f65a-4d99-bde4-8957aadd2de9}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  22.6983250777316,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {a59a80a5-db80-4959-825e-add74ad66622}, !- Handle
  BaseSys11 CoilClg Outlet Node,          !- Name
  {64be1a5b-1600-4a68-b808-be3372663083}, !- Inlet Port
  {fcdbb5f4-0546-4487-bfa7-51b5be2d5242}; !- Outlet Port

OS:Connection,
  {64be1a5b-1600-4a68-b808-be3372663083}, !- Handle
  {111b93ee-e827-4730-8ed7-917976b1293c}, !- Source Object
  10,                                     !- Outlet Port
  {a59a80a5-db80-4959-825e-add74ad66622}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcdbb5f4-0546-4487-bfa7-51b5be2d5242}, !- Handle
  {a59a80a5-db80-4959-825e-add74ad66622}, !- Source Object
  3,                                      !- Outlet Port
  {a251d631-3a49-43af-817c-8c8f1995d115}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a855e00d-638a-4008-84d5-52537e147a3f}, !- Handle
  BaseSys11 OACtrl,                       !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.6666666666667,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b92102c6-15db-4355-a899-058eea09f9aa}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {ba3874ce-4481-4482-8b8f-68b96c3a05ea}, !- Maximum Fraction of Outdoor Air Schedule Name
  {124ee698-9085-4c68-8ae9-077c0e578464}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {124ee698-9085-4c68-8ae9-077c0e578464}, !- Handle
  BaseSys11 OACtrl Mech Vent Controller,  !- Name
  {279808c0-a38a-48ef-ba63-08536b69ddb3}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {aed99664-fc49-4fef-b65f-4fbc726ba874}, !- Handle
  BaseSys11 OACtrl OA System,             !- Name
  {a855e00d-638a-4008-84d5-52537e147a3f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {185a3a64-cc06-4325-bb94-2861a7124689}, !- Mixed Air Node Name
  {07031502-ee9c-4e65-9539-c1fbcd5bb5fb}, !- Outdoor Air Stream Node Name
  {6587506c-14cd-4132-a5ac-40d27e4fb727}, !- Relief Air Stream Node Name
  {50b81dbc-c0d5-4e5d-9b3e-a2eef499e99d}; !- Return Air Stream Node Name

OS:Node,
  {bdf445bc-f08d-4f8a-9f48-75597f8f3543}, !- Handle
  BaseSys11 OACtrl OA System OA Node,     !- Name
  ,                                       !- Inlet Port
  {07031502-ee9c-4e65-9539-c1fbcd5bb5fb}; !- Outlet Port

OS:Connection,
  {07031502-ee9c-4e65-9539-c1fbcd5bb5fb}, !- Handle
  {bdf445bc-f08d-4f8a-9f48-75597f8f3543}, !- Source Object
  3,                                      !- Outlet Port
  {aed99664-fc49-4fef-b65f-4fbc726ba874}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {41d51abd-63ff-4199-aed9-012b4b678aa8}, !- Handle
  BaseSys11 OACtrl OA System Relief Node, !- Name
  {6587506c-14cd-4132-a5ac-40d27e4fb727}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6587506c-14cd-4132-a5ac-40d27e4fb727}, !- Handle
  {aed99664-fc49-4fef-b65f-4fbc726ba874}, !- Source Object
  7,                                      !- Outlet Port
  {41d51abd-63ff-4199-aed9-012b4b678aa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8fc6698e-b7b7-42b1-8caf-cc418e829100}, !- Handle
  BaseSys11 OACtrl OA System Mixed Air Node, !- Name
  {185a3a64-cc06-4325-bb94-2861a7124689}, !- Inlet Port
  {16af3bbf-762f-418c-8863-ab9b9dffce2b}; !- Outlet Port

OS:Connection,
  {50b81dbc-c0d5-4e5d-9b3e-a2eef499e99d}, !- Handle
  {e37e78b6-756f-4e07-91fc-d8d6792558ee}, !- Source Object
  3,                                      !- Outlet Port
  {aed99664-fc49-4fef-b65f-4fbc726ba874}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {185a3a64-cc06-4325-bb94-2861a7124689}, !- Handle
  {aed99664-fc49-4fef-b65f-4fbc726ba874}, !- Source Object
  5,                                      !- Outlet Port
  {8fc6698e-b7b7-42b1-8caf-cc418e829100}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16af3bbf-762f-418c-8863-ab9b9dffce2b}, !- Handle
  {8fc6698e-b7b7-42b1-8caf-cc418e829100}, !- Source Object
  3,                                      !- Outlet Port
  {111b93ee-e827-4730-8ed7-917976b1293c}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ba3874ce-4481-4482-8b8f-68b96c3a05ea}, !- Handle
  BaseSys11 OACtrl Max OA Schedule,       !- Name
  {5a673767-6a50-4343-a0bd-6cb543ef073f}, !- Schedule Type Limits Name
  {73432d4a-7322-47d8-822f-0c834390f5dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {73432d4a-7322-47d8-822f-0c834390f5dc}, !- Handle
  BaseSys11 OACtrl Max OA Schedule Day Schedule, !- Name
  {5a673767-6a50-4343-a0bd-6cb543ef073f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Year,
  {b92102c6-15db-4355-a899-058eea09f9aa}, !- Handle
  BaseSys11 OACtrl Schedule,              !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {5d0e5f04-3a9f-443e-bac5-83fc64d2f693}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {5d0e5f04-3a9f-443e-bac5-83fc64d2f693}, !- Handle
  BaseSys11 OACtrl Schedule Week 1,       !- Name
  ,                                       !- Schedule Rendering Name
  {2c4c79df-b09d-4ad2-bf56-7593ec813407}, !- Sunday Schedule:Day Name
  {d57deaeb-de82-4ead-8e0d-88455c3be929}, !- Monday Schedule:Day Name
  {bd833a36-d428-405d-8b0f-5bf21b717f65}, !- Tuesday Schedule:Day Name
  {e912021e-c95b-4822-a579-7292b8aadc2f}, !- Wednesday Schedule:Day Name
  {4ebec004-993e-44f8-bd9b-27c52dce70a1}, !- Thursday Schedule:Day Name
  {439df7c8-7535-45dd-a342-0551645ea781}, !- Friday Schedule:Day Name
  {726fbdf3-f2da-435f-9de6-bf72ff5832aa}, !- Saturday Schedule:Day Name
  {e67f754b-e177-4f0a-9714-937ebd4a1746}, !- Holiday Schedule:Day Name
  {a747c2aa-a3ef-4a35-bbc7-7f5472babc1f}, !- SummerDesignDay Schedule:Day Name
  {076fb1a9-d4c8-4679-9f88-4a26d11535a0}, !- WinterDesignDay Schedule:Day Name
  {0c71342f-5372-4a8b-a055-82fb119f6889}, !- CustomDay1 Schedule:Day Name
  {805cad7c-48bf-4d73-90a9-557625be83ef}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {2c4c79df-b09d-4ad2-bf56-7593ec813407}, !- Handle
  BaseSys11 OACtrl Schedule Week 1 Sunday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d57deaeb-de82-4ead-8e0d-88455c3be929}, !- Handle
  BaseSys11 OACtrl Schedule Week 1 Monday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {bd833a36-d428-405d-8b0f-5bf21b717f65}, !- Handle
  BaseSys11 OACtrl Schedule Week 1 Tuesday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e912021e-c95b-4822-a579-7292b8aadc2f}, !- Handle
  BaseSys11 OACtrl Schedule Week 1 Wednesday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {4ebec004-993e-44f8-bd9b-27c52dce70a1}, !- Handle
  BaseSys11 OACtrl Schedule Week 1 Thursday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {439df7c8-7535-45dd-a342-0551645ea781}, !- Handle
  BaseSys11 OACtrl Schedule Week 1 Friday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {726fbdf3-f2da-435f-9de6-bf72ff5832aa}, !- Handle
  BaseSys11 OACtrl Schedule Week 1 Saturday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e67f754b-e177-4f0a-9714-937ebd4a1746}, !- Handle
  BaseSys11 OACtrl Schedule Week 1 Holiday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a747c2aa-a3ef-4a35-bbc7-7f5472babc1f}, !- Handle
  BaseSys11 OACtrl Schedule Week 1 Summer, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {076fb1a9-d4c8-4679-9f88-4a26d11535a0}, !- Handle
  BaseSys11 OACtrl Schedule Week 1 Winter, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {0c71342f-5372-4a8b-a055-82fb119f6889}, !- Handle
  BaseSys11 OACtrl Schedule Week 1 Custom 1, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {805cad7c-48bf-4d73-90a9-557625be83ef}, !- Handle
  BaseSys11 OACtrl Schedule Week 1 Custom 2, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {1ab96b88-fb39-475b-9291-435fec359e87}, !- Handle
  Setpoint Manager Single Zone Reheat 7,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {a46fd2dd-188a-4321-aff8-337c8bcf3c19}, !- Control Zone Name
  {541880fc-f4f2-4671-89a7-3255652bb2df}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {f6d51d62-cd65-479e-ae91-d992000a4d75}, !- Handle
  BaseAirSys7or3b-7,                      !- Name
  ,                                       !- Controller List Name
  {a4b28653-0285-4da7-a7f9-f691826e51ed}, !- Availability Schedule
  {bbfdb29d-78fb-43e6-b2de-88d5aff5e3da}, !- Availability Manager List Name
  0.95364060110208,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {05adf38d-fcdd-42ee-aa8c-60c1d9e1cd5a}, !- Supply Side Inlet Node Name
  {ec5eb07f-f067-4e66-89aa-2b234d19c1ef}, !- Demand Side Outlet Node Name
  {8e6a0bdc-cf80-482e-95f8-2444d348a49f}, !- Demand Side Inlet Node A
  {3052a141-48b2-4cf0-ba89-52b886779cc9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2248daff-4b1c-457f-8e6e-ce5ff50a5adb}, !- Demand Mixer Name
  {7697b2d3-b497-4168-94ef-de0de7eaaf17}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {81cedc2e-3e0b-447c-bc94-87a73bed5c85}, !- Handle
  BaseAirSys7or3b-7 Supply Side (Return Air) Inlet Node, !- Name
  {05adf38d-fcdd-42ee-aa8c-60c1d9e1cd5a}, !- Inlet Port
  {18889f4d-5090-4143-bd29-55e9f44a549f}; !- Outlet Port

OS:Node,
  {96983886-d88c-4f9d-a86a-4a79078448c5}, !- Handle
  BaseSys7or3b SupFan-7 Outlet Node,      !- Name
  {110512a3-3d35-429b-ab77-a352da333871}, !- Inlet Port
  {3052a141-48b2-4cf0-ba89-52b886779cc9}; !- Outlet Port

OS:Connection,
  {05adf38d-fcdd-42ee-aa8c-60c1d9e1cd5a}, !- Handle
  {f6d51d62-cd65-479e-ae91-d992000a4d75}, !- Source Object
  9,                                      !- Outlet Port
  {81cedc2e-3e0b-447c-bc94-87a73bed5c85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3052a141-48b2-4cf0-ba89-52b886779cc9}, !- Handle
  {96983886-d88c-4f9d-a86a-4a79078448c5}, !- Source Object
  3,                                      !- Outlet Port
  {f6d51d62-cd65-479e-ae91-d992000a4d75}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f6af860e-3918-4f38-9fc9-be58f6b33ec8}, !- Handle
  BaseAirSys7or3b-7 Demand Side (Supply Air) Inlet Node, !- Name
  {8e6a0bdc-cf80-482e-95f8-2444d348a49f}, !- Inlet Port
  {c7bcaa74-0231-45a2-84fa-19480c302f8d}; !- Outlet Port

OS:Node,
  {4688992e-a84b-4f4f-8b1a-239aa7561b2f}, !- Handle
  BaseAirSys7or3b-7 Zone Mixer Outlet Node, !- Name
  {50d964c9-ea46-482d-a5e3-ec478b845745}, !- Inlet Port
  {ec5eb07f-f067-4e66-89aa-2b234d19c1ef}; !- Outlet Port

OS:Node,
  {ab2b98c8-ee16-433c-99cd-2cc0387a01ef}, !- Handle
  BaseVAVNoReheatTrmlUnit-7 Outlet Node,  !- Name
  {6d936b1f-b6da-4e12-8043-87d1304ce6d5}, !- Inlet Port
  {cc3fc5f7-0b9f-4a03-bfdb-f4b7a3b347d6}; !- Outlet Port

OS:Connection,
  {8e6a0bdc-cf80-482e-95f8-2444d348a49f}, !- Handle
  {f6d51d62-cd65-479e-ae91-d992000a4d75}, !- Source Object
  11,                                     !- Outlet Port
  {f6af860e-3918-4f38-9fc9-be58f6b33ec8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec5eb07f-f067-4e66-89aa-2b234d19c1ef}, !- Handle
  {4688992e-a84b-4f4f-8b1a-239aa7561b2f}, !- Source Object
  3,                                      !- Outlet Port
  {f6d51d62-cd65-479e-ae91-d992000a4d75}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7697b2d3-b497-4168-94ef-de0de7eaaf17}, !- Handle
  BaseAirSys7or3b-7 Zone Splitter,        !- Name
  {c7bcaa74-0231-45a2-84fa-19480c302f8d}, !- Inlet Node Name
  {87c4de01-e597-4ab3-9c48-e6f08f4070f3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2248daff-4b1c-457f-8e6e-ce5ff50a5adb}, !- Handle
  BaseAirSys7or3b-7 Zone Mixer,           !- Name
  {50d964c9-ea46-482d-a5e3-ec478b845745}, !- Outlet Node Name
  {cb2f388f-0116-4b15-b37e-bf8429e82499}; !- Inlet Node Name 1

OS:Connection,
  {c7bcaa74-0231-45a2-84fa-19480c302f8d}, !- Handle
  {f6af860e-3918-4f38-9fc9-be58f6b33ec8}, !- Source Object
  3,                                      !- Outlet Port
  {7697b2d3-b497-4168-94ef-de0de7eaaf17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50d964c9-ea46-482d-a5e3-ec478b845745}, !- Handle
  {2248daff-4b1c-457f-8e6e-ce5ff50a5adb}, !- Source Object
  2,                                      !- Outlet Port
  {4688992e-a84b-4f4f-8b1a-239aa7561b2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {33f77c56-f7a6-4961-89f2-112c591826ce}, !- Handle
  {f6d51d62-cd65-479e-ae91-d992000a4d75}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {bbfdb29d-78fb-43e6-b2de-88d5aff5e3da}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {9e33170e-209c-4aa4-9de7-bc506511c86c}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {9e33170e-209c-4aa4-9de7-bc506511c86c}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {279808c0-a38a-48ef-ba63-08536b69ddb3}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {98465eb9-604b-4666-baa4-c2531a5506be}, !- Control Zone or Zone List Name
  {629627a9-3012-4901-998f-27f2e84417d4}, !- Cooling Control Zone or Zone List Name
  {0ffb4755-dbd9-4ddf-9018-bfba3fd3b519}, !- Heating Control Zone or Zone List Name
  {ead6372b-18c8-400a-88c6-efbcbc1e5b29}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {98465eb9-604b-4666-baa4-c2531a5506be}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List, !- Name
  {dbf0ff69-d9a8-4389-8b22-3a77ff2dd318}; !- Model Object 1

OS:ModelObjectList,
  {629627a9-3012-4901-998f-27f2e84417d4}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0ffb4755-dbd9-4ddf-9018-bfba3fd3b519}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ead6372b-18c8-400a-88c6-efbcbc1e5b29}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:Fan:ConstantVolume,
  {520f03ae-5c73-443a-85d0-c2033fbfca2e}, !- Handle
  BaseSys7or3b SupFan-7,                  !- Name
  {279808c0-a38a-48ef-ba63-08536b69ddb3}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  884.402593895,                          !- Pressure Rise {Pa}
  0.95364060110208,                       !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {6ac26b0f-dcdb-459a-9e67-227c3477a4c1}, !- Air Inlet Node Name
  {110512a3-3d35-429b-ab77-a352da333871}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {110512a3-3d35-429b-ab77-a352da333871}, !- Handle
  {520f03ae-5c73-443a-85d0-c2033fbfca2e}, !- Source Object
  9,                                      !- Outlet Port
  {96983886-d88c-4f9d-a86a-4a79078448c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {f104872b-b0e1-4b67-8b5d-c5972883607a}, !- Handle
  BaseSys7or3b SuppCoilHtg-7 AvailSch,    !- Name
  {cf21658f-e5ab-4ecf-86ae-5abdab640e44}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Coil:Heating:Electric,
  {fa191022-49aa-462c-a9b0-ec3844cf638c}, !- Handle
  BaseSys7or3b SuppCoilHtg-7,             !- Name
  {f104872b-b0e1-4b67-8b5d-c5972883607a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  11721.318837324,                        !- Nominal Capacity {W}
  {f301efb3-f7dc-422b-af22-50cdbbacae39}, !- Air Inlet Node Name
  {91c039c9-cfc0-4b63-b3f5-e46e393f6394}; !- Air Outlet Node Name

OS:Node,
  {c19b28ce-d803-4094-ac6a-1c2875394260}, !- Handle
  BaseSys7or3b SuppCoilHtg-7 Outlet Node, !- Name
  {91c039c9-cfc0-4b63-b3f5-e46e393f6394}, !- Inlet Port
  {6ac26b0f-dcdb-459a-9e67-227c3477a4c1}; !- Outlet Port

OS:Connection,
  {91c039c9-cfc0-4b63-b3f5-e46e393f6394}, !- Handle
  {fa191022-49aa-462c-a9b0-ec3844cf638c}, !- Source Object
  6,                                      !- Outlet Port
  {c19b28ce-d803-4094-ac6a-1c2875394260}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ac26b0f-dcdb-459a-9e67-227c3477a4c1}, !- Handle
  {c19b28ce-d803-4094-ac6a-1c2875394260}, !- Source Object
  3,                                      !- Outlet Port
  {520f03ae-5c73-443a-85d0-c2033fbfca2e}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {5f1910d1-54a9-4013-986a-ac2e1b00a6ad}, !- Handle
  BaseSys7or3b CoilHtg-7,                 !- Name
  {279808c0-a38a-48ef-ba63-08536b69ddb3}, !- Availability Schedule Name
  18531.9095157352,                       !- Rated Total Heating Capacity {W}
  3.52162276376955,                       !- Rated COP {W/W}
  0.95364060110208,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {65b06767-0a47-4544-85c1-5b78392d6628}, !- Air Inlet Node Name
  {e9ee74f5-3fad-4363-9768-6bb400e4b7b5}, !- Air Outlet Node Name
  {97a632c0-1299-4e15-90c9-83d74874831f}, !- Total Heating Capacity Function of Temperature Curve Name
  {4aa6c9d9-c907-4437-a9f6-7c5093c0af88}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {931581c1-f0d7-48ad-aaf6-3db175df31b0}, !- Energy Input Ratio Function of Temperature Curve Name
  {84842797-1f12-4707-80cc-560b25e0dc76}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {89a6ee14-75ad-46a6-8586-0b9e0e7233e0}, !- Part Load Fraction Correlation Curve Name
  {f356f4eb-e9cd-46aa-827e-fc8bde623fd9}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50.5049375227791,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {f356f4eb-e9cd-46aa-827e-fc8bde623fd9}, !- Handle
  BaseSys7or3b CoilHtg-7 Defrost Curve,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Node,
  {bae40003-3750-4bd2-b51d-127e21105daa}, !- Handle
  BaseSys7or3b CoilHtg-7 Outlet Node,     !- Name
  {e9ee74f5-3fad-4363-9768-6bb400e4b7b5}, !- Inlet Port
  {f301efb3-f7dc-422b-af22-50cdbbacae39}; !- Outlet Port

OS:Connection,
  {e9ee74f5-3fad-4363-9768-6bb400e4b7b5}, !- Handle
  {5f1910d1-54a9-4013-986a-ac2e1b00a6ad}, !- Source Object
  9,                                      !- Outlet Port
  {bae40003-3750-4bd2-b51d-127e21105daa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f301efb3-f7dc-422b-af22-50cdbbacae39}, !- Handle
  {bae40003-3750-4bd2-b51d-127e21105daa}, !- Source Object
  3,                                      !- Outlet Port
  {fa191022-49aa-462c-a9b0-ec3844cf638c}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {1c3db439-379e-4750-a9e8-c83771ae5887}, !- Handle
  BaseSys7or3b CoilClg-7,                 !- Name
  {279808c0-a38a-48ef-ba63-08536b69ddb3}, !- Availability Schedule Name
  18531.9095157352,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.07562734093845,                       !- Rated COP {W/W}
  0.95364060110208,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {aec570e5-8d3d-4f07-9940-35ed95408f34}, !- Air Inlet Node Name
  {7e4b1619-8d3b-435e-a61c-0e644f0edf90}, !- Air Outlet Node Name
  {f6f233e4-4cba-4620-bce3-d4ea4884f7e7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d6b64e91-67d6-46f3-a572-451a6c05ace0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ff9f248e-f479-4641-a161-ee19a2c336c1}, !- Energy Input Ratio Function of Temperature Curve Name
  {4fc7d492-5826-4d2a-9825-7a726a4c2966}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5325f94f-f65a-4d99-bde4-8957aadd2de9}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {a14b3ae1-95d1-457f-bd3f-b9e79137a619}, !- Handle
  BaseSys7or3b CoilClg-7 Outlet Node,     !- Name
  {7e4b1619-8d3b-435e-a61c-0e644f0edf90}, !- Inlet Port
  {65b06767-0a47-4544-85c1-5b78392d6628}; !- Outlet Port

OS:Connection,
  {7e4b1619-8d3b-435e-a61c-0e644f0edf90}, !- Handle
  {1c3db439-379e-4750-a9e8-c83771ae5887}, !- Source Object
  10,                                     !- Outlet Port
  {a14b3ae1-95d1-457f-bd3f-b9e79137a619}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65b06767-0a47-4544-85c1-5b78392d6628}, !- Handle
  {a14b3ae1-95d1-457f-bd3f-b9e79137a619}, !- Source Object
  3,                                      !- Outlet Port
  {5f1910d1-54a9-4013-986a-ac2e1b00a6ad}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {22637071-219d-4130-b861-65bd3d3b887b}, !- Handle
  BaseSys7or3b OACtrl-7,                  !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.6666666666667,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c7d22e04-dbc2-4aba-a9db-c3d082e6ed3f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {ca5eca82-7bb9-4197-8a1d-376d324037dc}, !- Maximum Fraction of Outdoor Air Schedule Name
  {bb8dfcd2-382a-41db-84c4-890a5a846694}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {bb8dfcd2-382a-41db-84c4-890a5a846694}, !- Handle
  BaseSys7or3b OACtrl-7 Mech Vent Controller, !- Name
  {279808c0-a38a-48ef-ba63-08536b69ddb3}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {554959ca-258a-4bb2-b658-a21de4acf9cf}, !- Handle
  BaseSys7or3b OACtrl-7 OA System,        !- Name
  {22637071-219d-4130-b861-65bd3d3b887b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {cef68518-f023-4acf-83b2-75a86c926f9f}, !- Mixed Air Node Name
  {172cf9ab-e778-4c26-94b7-01df6bea2068}, !- Outdoor Air Stream Node Name
  {29bc41a2-8bf9-4035-addf-e32a4e7134e8}, !- Relief Air Stream Node Name
  {18889f4d-5090-4143-bd29-55e9f44a549f}; !- Return Air Stream Node Name

OS:Node,
  {07343e41-0cc7-4d51-889e-8685fbb0ca32}, !- Handle
  BaseSys7or3b OACtrl-7 OA System OA Node, !- Name
  ,                                       !- Inlet Port
  {172cf9ab-e778-4c26-94b7-01df6bea2068}; !- Outlet Port

OS:Connection,
  {172cf9ab-e778-4c26-94b7-01df6bea2068}, !- Handle
  {07343e41-0cc7-4d51-889e-8685fbb0ca32}, !- Source Object
  3,                                      !- Outlet Port
  {554959ca-258a-4bb2-b658-a21de4acf9cf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {997542f9-4f5b-48b1-9018-c2952b115087}, !- Handle
  BaseSys7or3b OACtrl-7 OA System Relief Node, !- Name
  {29bc41a2-8bf9-4035-addf-e32a4e7134e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {29bc41a2-8bf9-4035-addf-e32a4e7134e8}, !- Handle
  {554959ca-258a-4bb2-b658-a21de4acf9cf}, !- Source Object
  7,                                      !- Outlet Port
  {997542f9-4f5b-48b1-9018-c2952b115087}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a31cf004-f519-410a-9f51-11279ccc4c22}, !- Handle
  BaseSys7or3b OACtrl-7 OA System Mixed Air Node, !- Name
  {cef68518-f023-4acf-83b2-75a86c926f9f}, !- Inlet Port
  {aec570e5-8d3d-4f07-9940-35ed95408f34}; !- Outlet Port

OS:Connection,
  {18889f4d-5090-4143-bd29-55e9f44a549f}, !- Handle
  {81cedc2e-3e0b-447c-bc94-87a73bed5c85}, !- Source Object
  3,                                      !- Outlet Port
  {554959ca-258a-4bb2-b658-a21de4acf9cf}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cef68518-f023-4acf-83b2-75a86c926f9f}, !- Handle
  {554959ca-258a-4bb2-b658-a21de4acf9cf}, !- Source Object
  5,                                      !- Outlet Port
  {a31cf004-f519-410a-9f51-11279ccc4c22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aec570e5-8d3d-4f07-9940-35ed95408f34}, !- Handle
  {a31cf004-f519-410a-9f51-11279ccc4c22}, !- Source Object
  3,                                      !- Outlet Port
  {1c3db439-379e-4750-a9e8-c83771ae5887}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ca5eca82-7bb9-4197-8a1d-376d324037dc}, !- Handle
  BaseSys7or3b OACtrl-7 Max OA Schedule,  !- Name
  {5a673767-6a50-4343-a0bd-6cb543ef073f}, !- Schedule Type Limits Name
  {aec344ba-ce9a-46f9-bbc2-b4c31180a506}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aec344ba-ce9a-46f9-bbc2-b4c31180a506}, !- Handle
  BaseSys7or3b OACtrl-7 Max OA Schedule Day Schedule, !- Name
  {5a673767-6a50-4343-a0bd-6cb543ef073f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Year,
  {c7d22e04-dbc2-4aba-a9db-c3d082e6ed3f}, !- Handle
  BaseSys7or3b OACtrl-7 Schedule,         !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {161f292b-0c48-428f-aa01-d1f85ac5d1fa}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {161f292b-0c48-428f-aa01-d1f85ac5d1fa}, !- Handle
  BaseSys7or3b OACtrl-7 Schedule Week 1,  !- Name
  ,                                       !- Schedule Rendering Name
  {4cec290d-ec65-447b-b262-46ece01d30d3}, !- Sunday Schedule:Day Name
  {3c7b43de-d76d-4f4f-91b2-460dff9142a6}, !- Monday Schedule:Day Name
  {5687f66b-93a0-4b8c-8a72-ea8b02c41139}, !- Tuesday Schedule:Day Name
  {a22d057f-a58e-4e2f-ba9a-f9c57ae69b48}, !- Wednesday Schedule:Day Name
  {3c97f484-4884-40a7-980c-627e1d743774}, !- Thursday Schedule:Day Name
  {1937cb0b-ae43-406c-9c34-17a479fe8052}, !- Friday Schedule:Day Name
  {bfbb01c0-a8b3-424a-af74-cbd3ddf9815b}, !- Saturday Schedule:Day Name
  {b4c4fd88-ccf4-44ce-bf3d-4406c1436bc2}, !- Holiday Schedule:Day Name
  {94557de6-d045-4a8e-9fbe-8265d5c02ab9}, !- SummerDesignDay Schedule:Day Name
  {3ac0fafa-c2b4-47d2-b4d8-0bb0a0c5c3f0}, !- WinterDesignDay Schedule:Day Name
  {f84f9f62-3901-4ecb-a5a0-0af7d45e5b36}, !- CustomDay1 Schedule:Day Name
  {c96c5b22-4008-46d5-8676-9fdedb58434f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {4cec290d-ec65-447b-b262-46ece01d30d3}, !- Handle
  BaseSys7or3b OACtrl-7 Schedule Week 1 Sunday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3c7b43de-d76d-4f4f-91b2-460dff9142a6}, !- Handle
  BaseSys7or3b OACtrl-7 Schedule Week 1 Monday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {5687f66b-93a0-4b8c-8a72-ea8b02c41139}, !- Handle
  BaseSys7or3b OACtrl-7 Schedule Week 1 Tuesday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a22d057f-a58e-4e2f-ba9a-f9c57ae69b48}, !- Handle
  BaseSys7or3b OACtrl-7 Schedule Week 1 Wednesday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3c97f484-4884-40a7-980c-627e1d743774}, !- Handle
  BaseSys7or3b OACtrl-7 Schedule Week 1 Thursday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1937cb0b-ae43-406c-9c34-17a479fe8052}, !- Handle
  BaseSys7or3b OACtrl-7 Schedule Week 1 Friday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {bfbb01c0-a8b3-424a-af74-cbd3ddf9815b}, !- Handle
  BaseSys7or3b OACtrl-7 Schedule Week 1 Saturday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b4c4fd88-ccf4-44ce-bf3d-4406c1436bc2}, !- Handle
  BaseSys7or3b OACtrl-7 Schedule Week 1 Holiday, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {94557de6-d045-4a8e-9fbe-8265d5c02ab9}, !- Handle
  BaseSys7or3b OACtrl-7 Schedule Week 1 Summer, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3ac0fafa-c2b4-47d2-b4d8-0bb0a0c5c3f0}, !- Handle
  BaseSys7or3b OACtrl-7 Schedule Week 1 Winter, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f84f9f62-3901-4ecb-a5a0-0af7d45e5b36}, !- Handle
  BaseSys7or3b OACtrl-7 Schedule Week 1 Custom 1, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c96c5b22-4008-46d5-8676-9fdedb58434f}, !- Handle
  BaseSys7or3b OACtrl-7 Schedule Week 1 Custom 2, !- Name
  {8394b145-3f7d-4f21-a054-cd85b8f31a0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {371ac1f5-6c4f-4f2e-b51e-574dc51619d4}, !- Handle
  Setpoint Manager Single Zone Reheat 8,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {dbf0ff69-d9a8-4389-8b22-3a77ff2dd318}, !- Control Zone Name
  {96983886-d88c-4f9d-a86a-4a79078448c5}; !- Setpoint Node or NodeList Name

OS:ThermostatSetpoint:DualSetpoint,
  {766977c9-798d-406f-87e0-b23774b5c0cf}, !- Handle
  Zn Sys 1 Reception Thermostat,          !- Name
  {2ea81f19-9b75-4f67-97fb-35f7195e4a62}, !- Heating Setpoint Temperature Schedule Name
  {dbdccf6d-1430-4438-b5ee-5d5a5bd015cc}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {93063404-901d-45c2-8ba3-9473fff9ae0b}, !- Handle
  Zn Sys 1 Reception Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00120405144,                          !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {5ea601f1-6b46-40b3-9374-4e17468b12a8}, !- Handle
  Daylighting Control 1,                  !- Name
  {92efe8db-c091-4bd4-8e11-a8c2548e37c9}, !- Space Name
  -28.30516056,                           !- Position X-Coordinate {m}
  24.61598328,                            !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  175,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1d4d98f3-6ba5-4c35-a991-7a15b7d78af2}, !- Handle
  BaseVAVNoReheatTrmlUnit,                !- Name
  {279808c0-a38a-48ef-ba63-08536b69ddb3}, !- Availability Schedule Name
  {d4ba5258-0e0a-476c-a4b0-7810c0abb4bd}, !- Air Inlet Node Name
  {145cd2ca-f749-4c07-8c8f-6c3248602f65}, !- Air Outlet Node Name
  0.55272124810368;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fe10a600-fb65-4f8e-a541-3d2376f227cb}, !- Handle
  Zn Sys 1 Reception Return Air Node,     !- Name
  {c57c8930-5f23-4aa5-9eb3-2325bba61703}, !- Inlet Port
  {909bda67-0998-411b-9354-455bbdf82b7b}; !- Outlet Port

OS:Connection,
  {7cd6824f-ac35-46a0-8ddb-2b8d8044347e}, !- Handle
  {539fded7-20c3-4e15-801b-d20fa2b1265a}, !- Source Object
  3,                                      !- Outlet Port
  {ed9cd62f-7434-49eb-857b-a4aafdb19739}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c57c8930-5f23-4aa5-9eb3-2325bba61703}, !- Handle
  {1e7dc65a-1065-4c2d-97f4-7741f75eed2a}, !- Source Object
  2,                                      !- Outlet Port
  {fe10a600-fb65-4f8e-a541-3d2376f227cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {909bda67-0998-411b-9354-455bbdf82b7b}, !- Handle
  {fe10a600-fb65-4f8e-a541-3d2376f227cb}, !- Source Object
  3,                                      !- Outlet Port
  {62d9e908-35dc-4bfb-9180-dde8e0ceca03}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {72d4cb52-7053-4ff1-9502-fbbe26000c8a}, !- Handle
  BaseAirSys7or3b Zone Splitter Outlet Node 1, !- Name
  {d98cad17-87cf-499e-9508-6191ce585a32}, !- Inlet Port
  {d4ba5258-0e0a-476c-a4b0-7810c0abb4bd}; !- Outlet Port

OS:Connection,
  {d98cad17-87cf-499e-9508-6191ce585a32}, !- Handle
  {34847983-bae8-4091-818c-10ee0c96b133}, !- Source Object
  3,                                      !- Outlet Port
  {72d4cb52-7053-4ff1-9502-fbbe26000c8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4ba5258-0e0a-476c-a4b0-7810c0abb4bd}, !- Handle
  {72d4cb52-7053-4ff1-9502-fbbe26000c8a}, !- Source Object
  3,                                      !- Outlet Port
  {1d4d98f3-6ba5-4c35-a991-7a15b7d78af2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {145cd2ca-f749-4c07-8c8f-6c3248602f65}, !- Handle
  {1d4d98f3-6ba5-4c35-a991-7a15b7d78af2}, !- Source Object
  4,                                      !- Outlet Port
  {539fded7-20c3-4e15-801b-d20fa2b1265a}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {2c39adae-1239-4652-ad0e-a1bcd778eab9}, !- Handle
  Zn Sys 2 Conference Thermostat,         !- Name
  {2ea81f19-9b75-4f67-97fb-35f7195e4a62}, !- Heating Setpoint Temperature Schedule Name
  {dbdccf6d-1430-4438-b5ee-5d5a5bd015cc}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c99a5050-d1f7-4250-bcae-638521d90122}, !- Handle
  Zn Sys 2 Conference Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {9906cc7a-e805-4790-8db7-67624d27fc4a}, !- Handle
  Daylighting Control 2,                  !- Name
  {d6e483ca-2f56-4ec6-8e3a-e7e6b0ea77c1}, !- Space Name
  -26.72205984,                           !- Position X-Coordinate {m}
  33.1893672,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  200,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {74c16090-069b-4ce8-97ce-fceca048ea4d}, !- Handle
  Daylighting Control 3,                  !- Name
  {d6e483ca-2f56-4ec6-8e3a-e7e6b0ea77c1}, !- Space Name
  -27.71451912,                           !- Position X-Coordinate {m}
  31.7598552,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  800,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6dace078-262c-4220-aaa1-b95c8129504c}, !- Handle
  BaseVAVNoReheatTrmlUnit-2,              !- Name
  {279808c0-a38a-48ef-ba63-08536b69ddb3}, !- Availability Schedule Name
  {7efcfc66-d734-4e4f-9075-0c5f201bb6d3}, !- Air Inlet Node Name
  {a74cc054-f331-499e-888d-22f921f565d3}, !- Air Outlet Node Name
  0.64819621586304;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ed83d138-5ded-41f8-b83e-e440182e9fe4}, !- Handle
  Zn Sys 2 Conference Return Air Node,    !- Name
  {b0ef2f39-8866-4617-93c7-8b0f01e0e462}, !- Inlet Port
  {846660a5-bdd3-465b-90d6-88a446d88a25}; !- Outlet Port

OS:Connection,
  {d65b5ce0-36fb-4852-b1a2-804fd336c6a1}, !- Handle
  {8ad8b809-becb-40e4-be22-07735e352e61}, !- Source Object
  3,                                      !- Outlet Port
  {aa87e83d-470e-453b-a43c-aeb803342fe5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0ef2f39-8866-4617-93c7-8b0f01e0e462}, !- Handle
  {5edddc65-2e79-4a9c-8e36-7f5596474357}, !- Source Object
  2,                                      !- Outlet Port
  {ed83d138-5ded-41f8-b83e-e440182e9fe4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {846660a5-bdd3-465b-90d6-88a446d88a25}, !- Handle
  {ed83d138-5ded-41f8-b83e-e440182e9fe4}, !- Source Object
  3,                                      !- Outlet Port
  {887d0c1d-7452-4dca-b526-fbf58d8f75f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e21aec59-96d3-4aca-960d-e89beee3473d}, !- Handle
  BaseAirSys7or3b-2 Zone Splitter Outlet Node 1, !- Name
  {dee9c938-1d96-49a0-97a5-3199fdaad27f}, !- Inlet Port
  {7efcfc66-d734-4e4f-9075-0c5f201bb6d3}; !- Outlet Port

OS:Connection,
  {dee9c938-1d96-49a0-97a5-3199fdaad27f}, !- Handle
  {113872dd-18a8-4a98-bac5-bf128cf03324}, !- Source Object
  3,                                      !- Outlet Port
  {e21aec59-96d3-4aca-960d-e89beee3473d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7efcfc66-d734-4e4f-9075-0c5f201bb6d3}, !- Handle
  {e21aec59-96d3-4aca-960d-e89beee3473d}, !- Source Object
  3,                                      !- Outlet Port
  {6dace078-262c-4220-aaa1-b95c8129504c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a74cc054-f331-499e-888d-22f921f565d3}, !- Handle
  {6dace078-262c-4220-aaa1-b95c8129504c}, !- Source Object
  4,                                      !- Outlet Port
  {8ad8b809-becb-40e4-be22-07735e352e61}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {48ec14d2-bdbc-4cbb-b48d-b80c7e867825}, !- Handle
  Zn Sys 3 Break Room Thermostat,         !- Name
  {2ea81f19-9b75-4f67-97fb-35f7195e4a62}, !- Heating Setpoint Temperature Schedule Name
  {dbdccf6d-1430-4438-b5ee-5d5a5bd015cc}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {25ff1562-6d08-49c2-967f-7cb55d55e4c7}, !- Handle
  Zn Sys 3 Break Room Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {651793b3-36b8-40d0-9deb-abcbb4e69be0}, !- Handle
  Daylighting Control 4,                  !- Name
  {604cc5dd-0684-4075-8d43-d08a4e71c388}, !- Space Name
  -8.18080152,                            !- Position X-Coordinate {m}
  20.16776256,                            !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  255,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {4eaf3db2-450a-40ec-a17d-ebd76deb823d}, !- Handle
  Daylighting Control 5,                  !- Name
  {604cc5dd-0684-4075-8d43-d08a4e71c388}, !- Space Name
  -10.58146728,                           !- Position X-Coordinate {m}
  19.52469552,                            !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  340,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2ce13be9-1a71-4d3e-971b-61929eab6d60}, !- Handle
  BaseVAVNoReheatTrmlUnit-3,              !- Name
  {279808c0-a38a-48ef-ba63-08536b69ddb3}, !- Availability Schedule Name
  {6d1039fe-43c7-40fc-91f3-5a7a11ff5b1d}, !- Air Inlet Node Name
  {726467c4-1234-471d-a74c-61d06e0ae92d}, !- Air Outlet Node Name
  0.738111642741504;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {006fa5f2-e8a6-4f35-94bc-43681b6fefd6}, !- Handle
  Zn Sys 3 Break Room Return Air Node,    !- Name
  {502be828-a026-4759-b6d6-8833bb3e68a7}, !- Inlet Port
  {d105044a-a8a8-4327-b1c4-3d5714f41d9a}; !- Outlet Port

OS:Connection,
  {a429c1d8-b996-42f3-82f9-66bc15307e0a}, !- Handle
  {57a562da-daf2-4dab-9b44-c112189f6b8b}, !- Source Object
  3,                                      !- Outlet Port
  {4d1f0967-0937-4245-9429-987467e62a59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {502be828-a026-4759-b6d6-8833bb3e68a7}, !- Handle
  {e343a984-9091-4721-ae51-e01d6a28b460}, !- Source Object
  2,                                      !- Outlet Port
  {006fa5f2-e8a6-4f35-94bc-43681b6fefd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d105044a-a8a8-4327-b1c4-3d5714f41d9a}, !- Handle
  {006fa5f2-e8a6-4f35-94bc-43681b6fefd6}, !- Source Object
  3,                                      !- Outlet Port
  {8901d4e6-2228-4475-8544-b01c7f684484}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2be0a130-fbbb-41a4-9e88-465e9018076d}, !- Handle
  BaseAirSys7or3b-3 Zone Splitter Outlet Node 1, !- Name
  {9e429f43-c631-4dee-8d0d-6524cacd45b3}, !- Inlet Port
  {6d1039fe-43c7-40fc-91f3-5a7a11ff5b1d}; !- Outlet Port

OS:Connection,
  {9e429f43-c631-4dee-8d0d-6524cacd45b3}, !- Handle
  {fea9dc03-e75f-4849-ac89-76d0c1e63655}, !- Source Object
  3,                                      !- Outlet Port
  {2be0a130-fbbb-41a4-9e88-465e9018076d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d1039fe-43c7-40fc-91f3-5a7a11ff5b1d}, !- Handle
  {2be0a130-fbbb-41a4-9e88-465e9018076d}, !- Source Object
  3,                                      !- Outlet Port
  {2ce13be9-1a71-4d3e-971b-61929eab6d60}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {726467c4-1234-471d-a74c-61d06e0ae92d}, !- Handle
  {2ce13be9-1a71-4d3e-971b-61929eab6d60}, !- Source Object
  4,                                      !- Outlet Port
  {57a562da-daf2-4dab-9b44-c112189f6b8b}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {22632ced-0d57-455c-8d8b-89a2a05a83cd}, !- Handle
  Zn Sys 4 Open Office Thermostat,        !- Name
  {2ea81f19-9b75-4f67-97fb-35f7195e4a62}, !- Heating Setpoint Temperature Schedule Name
  {dbdccf6d-1430-4438-b5ee-5d5a5bd015cc}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6c658a75-ae2c-4c29-9421-0dafbb65076e}, !- Handle
  Zn Sys 4 Open Office Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00079099664,                          !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {ebf220b3-7590-4b65-bc84-7bfe094a194b}, !- Handle
  Daylighting Control 6,                  !- Name
  {2ba873cc-ce23-4e34-a146-9781cc30d6e5}, !- Space Name
  -21.81496272,                           !- Position X-Coordinate {m}
  9.72162648,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  287.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {dc98dffc-a0ef-4291-9bb6-a3f82f3c1712}, !- Handle
  BaseVAVNoReheatTrmlUnit-4,              !- Name
  {279808c0-a38a-48ef-ba63-08536b69ddb3}, !- Availability Schedule Name
  {5da50422-7528-4264-86aa-8a829d9a72ff}, !- Air Outlet Node Name
  {1fdf5a43-1e52-4b59-b532-8fb741ea27fa}, !- Air Inlet Node Name
  2.53879879542451,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  1.26940175744947,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {14162992-c71b-4800-9f6d-93e0320a4a07}, !- Handle
  Zn Sys 4 Open Office Return Air Node,   !- Name
  {26d5e697-6c7c-44d6-9df7-b8159dd911e8}, !- Inlet Port
  {12a796a9-91fb-4bdb-989a-7a5312757b11}; !- Outlet Port

OS:Connection,
  {4cc389b4-af43-45fb-a955-fdaf177585da}, !- Handle
  {0b32aaf8-08e2-443e-9e39-c5576826d77a}, !- Source Object
  3,                                      !- Outlet Port
  {2d263ef8-25a5-4a65-ab8f-dcd4a0d686fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26d5e697-6c7c-44d6-9df7-b8159dd911e8}, !- Handle
  {3919a151-97e2-42af-9233-45cd7c4a2442}, !- Source Object
  2,                                      !- Outlet Port
  {14162992-c71b-4800-9f6d-93e0320a4a07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12a796a9-91fb-4bdb-989a-7a5312757b11}, !- Handle
  {14162992-c71b-4800-9f6d-93e0320a4a07}, !- Source Object
  3,                                      !- Outlet Port
  {617fc0ba-8a7d-4d56-bfd2-b7c958277b59}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {67a8efd7-dc0d-48aa-938c-ad9ed7008a88}, !- Handle
  BaseAirSys7or3b-4 Zone Splitter Outlet Node 1, !- Name
  {5c0a0fce-05f6-4f29-b110-a03557bc5153}, !- Inlet Port
  {1fdf5a43-1e52-4b59-b532-8fb741ea27fa}; !- Outlet Port

OS:Connection,
  {5c0a0fce-05f6-4f29-b110-a03557bc5153}, !- Handle
  {45a7c2d3-8738-4713-b5c9-8636b952583b}, !- Source Object
  3,                                      !- Outlet Port
  {67a8efd7-dc0d-48aa-938c-ad9ed7008a88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fdf5a43-1e52-4b59-b532-8fb741ea27fa}, !- Handle
  {67a8efd7-dc0d-48aa-938c-ad9ed7008a88}, !- Source Object
  3,                                      !- Outlet Port
  {dc98dffc-a0ef-4291-9bb6-a3f82f3c1712}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5da50422-7528-4264-86aa-8a829d9a72ff}, !- Handle
  {dc98dffc-a0ef-4291-9bb6-a3f82f3c1712}, !- Source Object
  3,                                      !- Outlet Port
  {0b32aaf8-08e2-443e-9e39-c5576826d77a}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {e574d712-177e-4f90-9abb-c5b6d73a0753}, !- Handle
  Zn Sys 5 Conference-Office Thermostat,  !- Name
  {2ea81f19-9b75-4f67-97fb-35f7195e4a62}, !- Heating Setpoint Temperature Schedule Name
  {dbdccf6d-1430-4438-b5ee-5d5a5bd015cc}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {1de5a3ec-624d-4698-ba0f-8172890aac0b}, !- Handle
  Zn Sys 5 Conference-Office Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00106307128,                          !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cfde963b-418e-464a-821e-b31873e0ed5d}, !- Handle
  BaseVAVNoReheatTrmlUnit-5,              !- Name
  {279808c0-a38a-48ef-ba63-08536b69ddb3}, !- Availability Schedule Name
  {8655acea-1b0c-46b4-b603-a3c4820f2a77}, !- Air Inlet Node Name
  {6bfa6e3c-1cef-43ca-83d6-23ecf0d5dc9f}, !- Air Outlet Node Name
  0.300869798672102;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {666b13d0-34d9-43ed-bfcd-59a7ec8f7cec}, !- Handle
  Zn Sys 5 Conference-Office Return Air Node, !- Name
  {a532ff66-836f-4fe1-ac15-7cfa34c6c034}, !- Inlet Port
  {c2bac938-ba30-49e7-8261-c30923f31a1a}; !- Outlet Port

OS:Connection,
  {2e7bf794-a911-429c-ba12-5a27fb82b33f}, !- Handle
  {7128cd23-cf7a-4d59-aadc-ea5504cc1204}, !- Source Object
  3,                                      !- Outlet Port
  {5df80763-57cc-42a6-bc1d-902e6c99bfee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a532ff66-836f-4fe1-ac15-7cfa34c6c034}, !- Handle
  {1a2610d5-6987-4784-b7ce-c7d8cf79e460}, !- Source Object
  2,                                      !- Outlet Port
  {666b13d0-34d9-43ed-bfcd-59a7ec8f7cec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2bac938-ba30-49e7-8261-c30923f31a1a}, !- Handle
  {666b13d0-34d9-43ed-bfcd-59a7ec8f7cec}, !- Source Object
  3,                                      !- Outlet Port
  {82de53ab-a3e9-4334-bedc-db6d64031406}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1621939b-5a16-474a-b029-9fdc9291a1e0}, !- Handle
  BaseAirSys7or3b-5 Zone Splitter Outlet Node 1, !- Name
  {35a26b13-1196-4c93-b4f9-58d5ae06911e}, !- Inlet Port
  {8655acea-1b0c-46b4-b603-a3c4820f2a77}; !- Outlet Port

OS:Connection,
  {35a26b13-1196-4c93-b4f9-58d5ae06911e}, !- Handle
  {97493084-9f7c-4724-9437-b91e97f9a9e4}, !- Source Object
  3,                                      !- Outlet Port
  {1621939b-5a16-474a-b029-9fdc9291a1e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8655acea-1b0c-46b4-b603-a3c4820f2a77}, !- Handle
  {1621939b-5a16-474a-b029-9fdc9291a1e0}, !- Source Object
  3,                                      !- Outlet Port
  {cfde963b-418e-464a-821e-b31873e0ed5d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6bfa6e3c-1cef-43ca-83d6-23ecf0d5dc9f}, !- Handle
  {cfde963b-418e-464a-821e-b31873e0ed5d}, !- Source Object
  4,                                      !- Outlet Port
  {7128cd23-cf7a-4d59-aadc-ea5504cc1204}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {7816aa5e-21c1-404c-8ba2-0da3afdc337d}, !- Handle
  Zn Sys 6 Conference-Support Thermostat, !- Name
  {2ea81f19-9b75-4f67-97fb-35f7195e4a62}, !- Heating Setpoint Temperature Schedule Name
  {dbdccf6d-1430-4438-b5ee-5d5a5bd015cc}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {4e50e783-f9f7-416f-bfff-d4d19165ce41}, !- Handle
  Zn Sys 6 Conference-Support Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d518e4d3-9fd8-4122-91e1-0723d9bdc413}, !- Handle
  BaseVAVNoReheatTrmlUnit-6,              !- Name
  {279808c0-a38a-48ef-ba63-08536b69ddb3}, !- Availability Schedule Name
  {5e99b278-5f94-43a1-aaf9-5f68fc99c732}, !- Air Inlet Node Name
  {bd70fe1e-3d6c-4ef4-8899-21424a327946}, !- Air Outlet Node Name
  0.778585855470336;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6ae871a0-f041-4db8-9b4f-1881b10337fa}, !- Handle
  Zn Sys 6 Conference-Support Return Air Node, !- Name
  {255a0fd5-bdce-4021-9aa4-b2a34a3444a7}, !- Inlet Port
  {637e4934-a623-4925-8bca-a434486e72d6}; !- Outlet Port

OS:Connection,
  {153787bf-64b0-4bd6-be76-857aec16260e}, !- Handle
  {38b57be6-7eed-4240-a214-baa2dd2027a7}, !- Source Object
  3,                                      !- Outlet Port
  {ffa7ae78-6383-4f7f-bfc6-c97553a9d634}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {255a0fd5-bdce-4021-9aa4-b2a34a3444a7}, !- Handle
  {549e3a34-98f2-4380-86b1-9b770286f13e}, !- Source Object
  2,                                      !- Outlet Port
  {6ae871a0-f041-4db8-9b4f-1881b10337fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {637e4934-a623-4925-8bca-a434486e72d6}, !- Handle
  {6ae871a0-f041-4db8-9b4f-1881b10337fa}, !- Source Object
  3,                                      !- Outlet Port
  {dd73d40a-5770-4bb8-beeb-5a646f50da76}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7a435370-9f3d-4a0b-976b-b3a90b607f9c}, !- Handle
  BaseAirSys7or3b-6 Zone Splitter Outlet Node 1, !- Name
  {727dfc19-233e-4945-830d-17e3278a989d}, !- Inlet Port
  {5e99b278-5f94-43a1-aaf9-5f68fc99c732}; !- Outlet Port

OS:Connection,
  {727dfc19-233e-4945-830d-17e3278a989d}, !- Handle
  {93c3beac-d974-4d2d-941e-c2a21e699858}, !- Source Object
  3,                                      !- Outlet Port
  {7a435370-9f3d-4a0b-976b-b3a90b607f9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e99b278-5f94-43a1-aaf9-5f68fc99c732}, !- Handle
  {7a435370-9f3d-4a0b-976b-b3a90b607f9c}, !- Source Object
  3,                                      !- Outlet Port
  {d518e4d3-9fd8-4122-91e1-0723d9bdc413}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bd70fe1e-3d6c-4ef4-8899-21424a327946}, !- Handle
  {d518e4d3-9fd8-4122-91e1-0723d9bdc413}, !- Source Object
  4,                                      !- Outlet Port
  {38b57be6-7eed-4240-a214-baa2dd2027a7}, !- Target Object
  2;                                      !- Inlet Port

OS:DesignSpecification:OutdoorAir,
  {ad855c5e-8e8f-4eae-afa9-6f6291d40f91}, !- Handle
  Zn Sys 7 Restrooms Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {1693187e-ad81-4ed4-8af2-bf20ab61a785}, !- Handle
  Zn Sys 7 Restrooms BaseExhFan,          !- Name
  {a4b28653-0285-4da7-a7f9-f691826e51ed}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  706.881916643,                          !- Pressure Rise {Pa}
  0.1179868608,                           !- Maximum Flow Rate {m3/s}
  {65d4b368-1fc7-4178-9b36-b91c10406c46}, !- Air Inlet Node Name
  {9aa7251f-b2b0-42da-ad9f-7ccf3c166167}, !- Air Outlet Node Name
  ProcessMotors,                          !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {1c9c8e57-49e8-4d91-9a51-402a84647142}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {136fd33d-ef1a-49ef-9bc0-adff9b72cc1c}, !- Handle
  Zn Sys 7 Restrooms BaseExhFan Inlet Node, !- Name
  {d9b0dbac-31d1-44fa-b58d-ca7ea1d4064e}, !- Inlet Port
  {65d4b368-1fc7-4178-9b36-b91c10406c46}; !- Outlet Port

OS:Connection,
  {d9b0dbac-31d1-44fa-b58d-ca7ea1d4064e}, !- Handle
  {fe6ac8a6-98be-4741-a429-0e97265296f2}, !- Source Object
  2,                                      !- Outlet Port
  {136fd33d-ef1a-49ef-9bc0-adff9b72cc1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65d4b368-1fc7-4178-9b36-b91c10406c46}, !- Handle
  {136fd33d-ef1a-49ef-9bc0-adff9b72cc1c}, !- Source Object
  3,                                      !- Outlet Port
  {1693187e-ad81-4ed4-8af2-bf20ab61a785}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e7608aa1-b3b1-4f3b-9bc8-511bc186b15e}, !- Handle
  Zn Sys 7 Restrooms BaseExhFan Outlet Node, !- Name
  {9aa7251f-b2b0-42da-ad9f-7ccf3c166167}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9aa7251f-b2b0-42da-ad9f-7ccf3c166167}, !- Handle
  {1693187e-ad81-4ed4-8af2-bf20ab61a785}, !- Source Object
  7,                                      !- Outlet Port
  {e7608aa1-b3b1-4f3b-9bc8-511bc186b15e}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {633de073-0f72-43db-aa9a-785ca56f6df6}, !- Handle
  Zn Sys 8 IT and Elec Thermostat,        !- Name
  {a2153f0a-34c9-4912-9a60-feaeb3f559fe}, !- Heating Setpoint Temperature Schedule Name
  {a613c781-d57d-4473-a556-d7f4b2bb9507}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6341ad41-11e6-487f-a13f-b70c21b1161f}, !- Handle
  Zn Sys 8 IT and Elec Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2d13b518-88c8-491f-bed7-78fb91b1d8a3}, !- Handle
  BaseUnctrl TrmlUnit,                    !- Name
  {279808c0-a38a-48ef-ba63-08536b69ddb3}, !- Availability Schedule Name
  {8f859d21-a1ac-46d9-95b0-6978b3cf0341}, !- Air Inlet Node Name
  {cf60c600-4ced-4a24-9dcb-3665aa69e1ce}, !- Air Outlet Node Name
  0.476907610828032;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {aedbd752-8edf-4385-bfa9-15dfe3480c9c}, !- Handle
  Zn Sys 8 IT and Elec Return Air Node,   !- Name
  {d947c0a0-b5c5-48a1-bd4f-0cfefaaae148}, !- Inlet Port
  {6e2c5631-9983-4675-ac0f-b59b669576e4}; !- Outlet Port

OS:Connection,
  {1158b958-e24c-4906-8eee-a25457fad6be}, !- Handle
  {e8263939-6cef-4a77-85c4-80a8cb962b16}, !- Source Object
  3,                                      !- Outlet Port
  {ab4a341b-d803-49e2-8ca4-820bfa2c8e3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d947c0a0-b5c5-48a1-bd4f-0cfefaaae148}, !- Handle
  {2988282e-aed0-4de6-bbd5-bdc9f13b1cde}, !- Source Object
  2,                                      !- Outlet Port
  {aedbd752-8edf-4385-bfa9-15dfe3480c9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e2c5631-9983-4675-ac0f-b59b669576e4}, !- Handle
  {aedbd752-8edf-4385-bfa9-15dfe3480c9c}, !- Source Object
  3,                                      !- Outlet Port
  {bcc439db-029a-48af-9df1-0d7db6e6f1ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6fed67f6-8947-4840-bb84-74af826e373d}, !- Handle
  BaseAirSys11 Zone Splitter Outlet Node 1, !- Name
  {9d2341b5-5f68-4673-8c7a-1604279ab073}, !- Inlet Port
  {8f859d21-a1ac-46d9-95b0-6978b3cf0341}; !- Outlet Port

OS:Connection,
  {9d2341b5-5f68-4673-8c7a-1604279ab073}, !- Handle
  {0a976083-3540-4a3e-9714-c55dbbf76bdc}, !- Source Object
  3,                                      !- Outlet Port
  {6fed67f6-8947-4840-bb84-74af826e373d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f859d21-a1ac-46d9-95b0-6978b3cf0341}, !- Handle
  {6fed67f6-8947-4840-bb84-74af826e373d}, !- Source Object
  3,                                      !- Outlet Port
  {2d13b518-88c8-491f-bed7-78fb91b1d8a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf60c600-4ced-4a24-9dcb-3665aa69e1ce}, !- Handle
  {2d13b518-88c8-491f-bed7-78fb91b1d8a3}, !- Source Object
  4,                                      !- Outlet Port
  {e8263939-6cef-4a77-85c4-80a8cb962b16}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {a8a15603-380f-4abc-9818-15a6e80009b9}, !- Handle
  Zn Sys 9 Library Thermostat,            !- Name
  {2ea81f19-9b75-4f67-97fb-35f7195e4a62}, !- Heating Setpoint Temperature Schedule Name
  {dbdccf6d-1430-4438-b5ee-5d5a5bd015cc}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {ad27698c-17f6-4ba8-aece-4adb8b75352f}, !- Handle
  Zn Sys 9 Library Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {50e6adc6-9c13-4d23-aed9-38cdf4f92b1f}, !- Handle
  Daylighting Control 7,                  !- Name
  {aed781b0-d2cf-4536-b6cb-70ad0bb9f29f}, !- Space Name
  -39.2344656,                            !- Position X-Coordinate {m}
  31.8491616,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  287.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {874984a2-a9cc-4325-bdc2-b6acba39f539}, !- Handle
  Daylighting Control 8,                  !- Name
  {aed781b0-d2cf-4536-b6cb-70ad0bb9f29f}, !- Space Name
  -38.7480048,                            !- Position X-Coordinate {m}
  26.70864864,                            !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  1150,                                   !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5280e0d6-e37e-40e2-8f66-8e0138076215}, !- Handle
  BaseVAVNoReheatTrmlUnit-7,              !- Name
  {279808c0-a38a-48ef-ba63-08536b69ddb3}, !- Availability Schedule Name
  {a708ac75-f6c6-4033-a60e-0f3ed787bbac}, !- Air Inlet Node Name
  {6d936b1f-b6da-4e12-8043-87d1304ce6d5}, !- Air Outlet Node Name
  0.95364060110208;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c4f94cd4-0129-4056-8825-e6ab41e99d52}, !- Handle
  Zn Sys 9 Library Return Air Node,       !- Name
  {77277f66-921e-4654-b324-3c4af1f90bdd}, !- Inlet Port
  {cb2f388f-0116-4b15-b37e-bf8429e82499}; !- Outlet Port

OS:Connection,
  {cc3fc5f7-0b9f-4a03-bfdb-f4b7a3b347d6}, !- Handle
  {ab2b98c8-ee16-433c-99cd-2cc0387a01ef}, !- Source Object
  3,                                      !- Outlet Port
  {51326e91-9bdb-4c31-8187-c43e3e0ba73e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77277f66-921e-4654-b324-3c4af1f90bdd}, !- Handle
  {5b3e04ec-f2c9-47fa-86f1-d654c2cc78c5}, !- Source Object
  2,                                      !- Outlet Port
  {c4f94cd4-0129-4056-8825-e6ab41e99d52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb2f388f-0116-4b15-b37e-bf8429e82499}, !- Handle
  {c4f94cd4-0129-4056-8825-e6ab41e99d52}, !- Source Object
  3,                                      !- Outlet Port
  {2248daff-4b1c-457f-8e6e-ce5ff50a5adb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e1f0a578-c4a8-4af9-9f1a-c6ece7b6f39f}, !- Handle
  BaseAirSys7or3b-7 Zone Splitter Outlet Node 1, !- Name
  {87c4de01-e597-4ab3-9c48-e6f08f4070f3}, !- Inlet Port
  {a708ac75-f6c6-4033-a60e-0f3ed787bbac}; !- Outlet Port

OS:Connection,
  {87c4de01-e597-4ab3-9c48-e6f08f4070f3}, !- Handle
  {7697b2d3-b497-4168-94ef-de0de7eaaf17}, !- Source Object
  3,                                      !- Outlet Port
  {e1f0a578-c4a8-4af9-9f1a-c6ece7b6f39f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a708ac75-f6c6-4033-a60e-0f3ed787bbac}, !- Handle
  {e1f0a578-c4a8-4af9-9f1a-c6ece7b6f39f}, !- Source Object
  3,                                      !- Outlet Port
  {5280e0d6-e37e-40e2-8f66-8e0138076215}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d936b1f-b6da-4e12-8043-87d1304ce6d5}, !- Handle
  {5280e0d6-e37e-40e2-8f66-8e0138076215}, !- Source Object
  4,                                      !- Outlet Port
  {ab2b98c8-ee16-433c-99cd-2cc0387a01ef}, !- Target Object
  2;                                      !- Inlet Port

OS:DesignSpecification:OutdoorAir,
  {f857fb5c-617d-4d2a-b9c1-5d4ad901ad14}, !- Handle
  Zn Sys 10 Elec Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Timestep,
  {8b0a50bf-dee9-469c-b26b-42a14e964a1c}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:Output:Meter,
  {2eb8a254-e927-4d24-88fd-2e1894db9956}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f0736168-8020-4e11-a5ac-16731e64cd65}, !- Handle
  InteriorLights:Electricity,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {4843cfe5-0b99-492e-8abc-2d0e6b6c73cd}, !- Handle
  ExteriorLights:Electricity,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {cfdf5ad5-d387-4598-87bc-fca2f8db3ad7}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1be6c6d3-204e-47ee-92cc-9d3644a9327c}, !- Handle
  ExteriorEquipment:Electricity,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {05604a1d-3e36-4a6f-9cb2-bc1d9de3b618}, !- Handle
  Fans:Electricity,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e2a7f9b3-fb75-45d8-8cf6-051bd7ff2774}, !- Handle
  Pumps:Electricity,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {acba1339-b345-4787-bcd1-60f1841f7613}, !- Handle
  Heating:Electricity,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d61d960a-35fe-418d-9fa7-04ea331e4918}, !- Handle
  Cooling:Electricity,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {deb89855-7bfa-4c59-9cef-55bda64ea9b4}, !- Handle
  HeatRejection:Electricity,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ba484654-c323-4a32-938b-7539d8e70c4b}, !- Handle
  Humidifier:Electricity,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {fdcfd940-95a9-4d9c-8eb3-5d7803cbb5f1}, !- Handle
  HeatRecovery:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2785cd5d-2f97-4ee6-bce3-887197c7ad5e}, !- Handle
  WaterSystems:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {791b44be-1866-4908-8644-3e300cba0221}, !- Handle
  Cogeneration:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b2f95514-964b-4b97-8051-eb4cae19efc1}, !- Handle
  Refrigeration:Electricity,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {bd00403d-ee4e-4bb7-82ed-ecdc098a53cb}, !- Handle
  Chillers:Electricity,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {fda91717-e84e-4302-a405-5855481d2115}, !- Handle
  NaturalGas:Facility,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9df5ab5b-1a87-4454-b1e4-2a6d3a416ace}, !- Handle
  InteriorLights:NaturalGas,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a97b4ffb-93a4-4f36-bd87-1279dee26056}, !- Handle
  ExteriorLights:NaturalGas,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {13af40c8-acbf-4e21-b035-6dd99fdc3424}, !- Handle
  InteriorEquipment:NaturalGas,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {87a52472-c027-471f-801f-e8417aec0334}, !- Handle
  ExteriorEquipment:NaturalGas,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ded4364e-6c2d-451b-b93e-d60258ab0545}, !- Handle
  Fans:NaturalGas,                        !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {28f8145a-e0da-40fa-b4d8-2b92b9753026}, !- Handle
  Pumps:NaturalGas,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {29e152c7-a8d1-4132-806e-d65e8e740a21}, !- Handle
  Heating:NaturalGas,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {5ed866e5-ba4c-4279-9eda-abe2bcbdb15f}, !- Handle
  Cooling:NaturalGas,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {317c62f7-88a0-419c-a728-045b6b74e796}, !- Handle
  HeatRejection:NaturalGas,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {4f743494-e5fb-4f3c-b726-257cec03aa23}, !- Handle
  Humidifier:NaturalGas,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {877615c5-a96e-48b6-955b-d606a2a083f7}, !- Handle
  HeatRecovery:NaturalGas,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {da785a53-ab57-43a0-a8ec-1d0c10b8d951}, !- Handle
  WaterSystems:NaturalGas,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {0d5ef833-7405-4037-a548-a041c2dc5039}, !- Handle
  Cogeneration:NaturalGas,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {540f556a-ad45-4166-8bf4-6de378c22285}, !- Handle
  Refrigeration:NaturalGas,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {452b472c-93da-4b8d-9f27-a7ea1ee69395}, !- Handle
  Chillers:NaturalGas,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {727c2897-fc4d-48e4-9b64-a6252b9af4b3}, !- Handle
  Coal:Facility,                          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {cdb7e4dd-3181-43e9-a6a4-8c9b8bc0b046}, !- Handle
  InteriorLights:Coal,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {50d9c8fd-4caf-4dd9-b1a3-49a5907de3ca}, !- Handle
  ExteriorLights:Coal,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {7de68a26-59c0-4522-9028-02eb8c047ee3}, !- Handle
  InteriorEquipment:Coal,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ec454651-c5ab-45cc-9b04-471b6a53b3ac}, !- Handle
  ExteriorEquipment:Coal,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {367f1bf2-3016-4db5-9af8-f48d8f13ffcf}, !- Handle
  Fans:Coal,                              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {247b418c-73d6-4f98-b98c-89bfebf39330}, !- Handle
  Pumps:Coal,                             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9ddf8dac-ef87-49b6-84c7-df7bed0307b5}, !- Handle
  Heating:Coal,                           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {402ab4c1-8eb4-4f2c-b78b-1b94421c37e6}, !- Handle
  Cooling:Coal,                           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {020c8424-7e9a-4cfc-adb3-6bed4d6b7c3c}, !- Handle
  HeatRejection:Coal,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {24d2ec5a-72ab-41b9-b8c0-71e6eb72ef83}, !- Handle
  Humidifier:Coal,                        !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f7bf92cc-53f5-45e5-a884-6efeeb83a3c7}, !- Handle
  HeatRecovery:Coal,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {be1ad905-425c-4bc7-9bcf-1255c7014502}, !- Handle
  WaterSystems:Coal,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {5e7df94c-c55f-4756-80b9-925eef4290ed}, !- Handle
  Cogeneration:Coal,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e8c1a475-2465-4605-8017-07afa613039f}, !- Handle
  Refrigeration:Coal,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {8d0d01d7-0e9b-4a00-889e-8193bbf7bbb9}, !- Handle
  Chillers:Coal,                          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {3cfd6596-5bf4-4668-86cd-dafad53ce513}, !- Handle
  DistrictCooling:Facility,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {709a41b1-1d5a-41fc-9ea3-916db46f8159}, !- Handle
  InteriorLights:DistrictCooling,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e3d27218-08c2-4e9a-ab70-4a22fa3d5c9b}, !- Handle
  ExteriorLights:DistrictCooling,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b27ebb10-7748-4ebb-9c20-761abe6c6bc1}, !- Handle
  InteriorEquipment:DistrictCooling,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {fc42b11e-f407-4674-90f0-6ab94fe7129c}, !- Handle
  ExteriorEquipment:DistrictCooling,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {bbd5f32e-ce73-4555-a3bc-22ff69ff6598}, !- Handle
  Fans:DistrictCooling,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e3f87f79-4cf1-46fb-a240-87769ea36dbf}, !- Handle
  Pumps:DistrictCooling,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {25e7d4ec-d34c-4a1f-867a-cd570caaa740}, !- Handle
  Heating:DistrictCooling,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {22a20a6e-a7a9-41d4-a429-2be507b4f82e}, !- Handle
  Cooling:DistrictCooling,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {7744c442-cdd1-42a5-a0ff-6ad8d7164348}, !- Handle
  HeatRejection:DistrictCooling,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {81c5ff79-72db-486e-b4ea-c648ddae31ee}, !- Handle
  Humidifier:DistrictCooling,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {44088211-6526-4cd3-8381-4916331848f5}, !- Handle
  HeatRecovery:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ea3d6c8c-4adc-4f9a-977e-6c220ac88bb2}, !- Handle
  WaterSystems:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {5d18c84b-712c-4a6f-a775-f41d852b530b}, !- Handle
  Cogeneration:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e650a196-617b-4880-b556-63fc4514deab}, !- Handle
  Refrigeration:DistrictCooling,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c0ad006a-f0dd-4987-aa8a-8afaf42cabdd}, !- Handle
  Chillers:DistrictCooling,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d9cdedc9-0e01-40d0-9170-92ee6f952915}, !- Handle
  DistrictHeatingWater:Facility,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1b438d41-e31f-4700-a8c5-8d9efbf2c66c}, !- Handle
  InteriorLights:DistrictHeatingWater,    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c2c42698-28ee-4b17-b83f-b00eb25219b2}, !- Handle
  ExteriorLights:DistrictHeatingWater,    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {5a92e07c-5630-4e20-94a4-55ae5809060d}, !- Handle
  InteriorEquipment:DistrictHeatingWater, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d8d006f0-c3d0-4ac8-8cd0-39f4c63ce27b}, !- Handle
  ExteriorEquipment:DistrictHeatingWater, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {8f635bf0-3209-4532-b340-788528ed98e8}, !- Handle
  Fans:DistrictHeatingWater,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {3edb0c4e-dfdf-401b-abb4-8fe199b562ec}, !- Handle
  Pumps:DistrictHeatingWater,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {07eb7201-a2db-4c66-96f1-162485580e8a}, !- Handle
  Heating:DistrictHeatingWater,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {581b60cb-affb-4252-8e5c-59b1771e0432}, !- Handle
  Cooling:DistrictHeatingWater,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {33460144-7b6c-4f94-a72b-0e37bbdc555b}, !- Handle
  HeatRejection:DistrictHeatingWater,     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ba78c4e5-9525-4507-b84d-212d7ca34908}, !- Handle
  Humidifier:DistrictHeatingWater,        !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {7899d7d8-9f37-4ceb-b37f-209bed358a84}, !- Handle
  HeatRecovery:DistrictHeatingWater,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {7e23c0ee-f3e7-49fa-967c-b1393581d729}, !- Handle
  WaterSystems:DistrictHeatingWater,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1a620712-01a4-4181-9814-4096b3556bf9}, !- Handle
  Cogeneration:DistrictHeatingWater,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {428e0144-b9d9-4462-bb67-9df3c5dd95a2}, !- Handle
  Refrigeration:DistrictHeatingWater,     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {612ccf11-5c15-4f7a-b028-84806e7b1e9b}, !- Handle
  Chillers:DistrictHeatingWater,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1994c20f-0bb8-4e6f-89ac-04aa8cde9bfe}, !- Handle
  Receptacle:InteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {170f7c4f-64d8-45a7-ac0a-d0a97844a8d7}, !- Handle
  Process:InteriorEquipment:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {0b034930-af89-45f6-88af-64aa348dea3b}, !- Handle
  Refrig:InteriorEquipment:Electricity,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b16a8c79-ce54-4511-882e-b37e403e53e7}, !- Handle
  Internal Transport:InteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d67bcb02-794e-452f-8e16-eb17b1d5b54a}, !- Handle
  Receptacle:ExteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {32697405-3ff8-419f-99e7-8b9bd181077a}, !- Handle
  Process:ExteriorEquipment:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {50da75af-07ab-4745-b852-c46ad5883edc}, !- Handle
  Refrig:ExteriorEquipment:Electricity,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {4b72500c-d53e-4433-b3c7-6423a5146828}, !- Handle
  Receptacle:InteriorEquipment:NaturalGas, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c4d3dfb3-a573-4e02-9954-02bbaaac105d}, !- Handle
  Process:InteriorEquipment:NaturalGas,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {8459a4b7-8d9e-4bd8-a26e-b79125f5b028}, !- Handle
  Receptacle:ExteriorEquipment:NaturalGas, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {0b4beb13-e90a-412c-93c8-00ff08ab82d3}, !- Handle
  Process:ExteriorEquipment:NaturalGas,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2b0aa821-1a32-4b4c-848e-88e4928694f2}, !- Handle
  ComplianceLtg:InteriorLights:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b9b1e239-297a-4ec9-9225-6ac4502d82c4}, !- Handle
  NonComplianceLtg:InteriorLights:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {466929fe-1bee-4376-9eb5-c90e99fcce74}, !- Handle
  Reg Ltg:ExteriorLights:Electricity,     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {31dcdb42-ee94-4914-8edf-b78e9cba748d}, !- Handle
  NonReg Ltg:ExteriorLights:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c69d1ad0-8327-498a-b699-d291b8d05cc2}, !- Handle
  ProcessMotors:Fans:Electricity,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:OutputControl:ReportingTolerances,
  {2f830f56-4973-41d0-8995-7833459f6b12}, !- Handle
  0.56,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.56;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

