  BaseSys11 OACtrl OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys11 OACtrl OA System OA Node,     !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys11 OACtrl Schedule,              !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys11 OACtrl Mech Vent Controller,  !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys11 OACtrl Mech Vent Controller,  !- Name
  BaseSys11 OACtrl Schedule,              !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zn Sys 8 IT and Elec,                   !- Zone or ZoneList Name 1
  Zn Sys 8 IT and Elec Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys11 OACtrl OA System OA Node;     !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys11 OACtrl OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys11 OACtrl OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys11 OACtrl OA System Outdoor Air Mixer, !- Name
  BaseSys11 OACtrl OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys11 OACtrl OA System OA Node,     !- Outdoor Air Stream Node Name
  BaseSys11 OACtrl OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys11 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys11 OACtrl OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys11 SupFan Outlet Node,           !- Reference Setpoint Node Name
  BaseSys11 CoilClg Outlet Node,          !- Fan Inlet Node Name
  BaseSys11 SupFan Outlet Node,           !- Fan Outlet Node Name
  BaseSys11 OACtrl OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys11 CoilClg CoilSystem,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys11 OACtrl OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys11 CoilClg Outlet Node,          !- DX Cooling Coil System Outlet Node Name
  BaseSys11 CoilClg Outlet Node,          !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys11 CoilClg;                      !- Cooling Coil Name

Curve:Biquadratic,
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  0.8;                                    !- Minimum Curve Output {BasedOnField A3}

Curve:Biquadratic,
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.92,                                   !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

SetpointManager:MixedAir,
  BaseSys11 CoilClg Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys11 SupFan Outlet Node,           !- Reference Setpoint Node Name
  BaseSys11 CoilClg Outlet Node,          !- Fan Inlet Node Name
  BaseSys11 SupFan Outlet Node,           !- Fan Outlet Node Name
  BaseSys11 CoilClg Outlet Node;          !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys11 CoilClg,                      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys11 OACtrl OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys11 CoilClg Outlet Node,          !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Fan:ConstantVolume,
  BaseSys11 SupFan,                       !- Name
  DataHVACAvail,                          !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys11 CoilClg Outlet Node,          !- Air Inlet Node Name
  BaseSys11 SupFan Outlet Node,           !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 7,  !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Zn Sys 8 IT and Elec,                   !- Control Zone Name
  Zn Sys 8 IT and Elec Room Air Node,     !- Zone Node Name
  BaseUnctrl TrmlUnit Outlet Node,        !- Zone Inlet Node Name
  BaseSys11 SupFan Outlet Node;           !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys11 BaseAirSys11 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys11 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys11 Zone Splitter;             !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys11 Zone Splitter,             !- Name
  BaseAirSys11 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys11 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys11 Return Path,               !- Name
  BaseAirSys11 Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys11 Zone Mixer;                !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys11 Zone Mixer,                !- Name
  BaseAirSys11 Zone Mixer Outlet Node,    !- Outlet Node Name
  Zn Sys 8 IT and Elec Return Air Node;   !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys7or3b,                        !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7or3b Supply Branches,        !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7or3b Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7or3b Zone Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseAirSys7or3b Demand Inlet Nodes,     !- Demand Side Inlet Node Names
  BaseAirSys7or3b Supply Outlet Nodes,    !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys7or3b Supply Outlet Nodes,    !- Name
  BaseSys7or3b SupFan Outlet Node;        !- Node Name 1

NodeList,
  BaseAirSys7or3b Demand Inlet Nodes,     !- Name
  BaseAirSys7or3b Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7or3b,                        !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  OfficeHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  Zn Sys 1 Reception;                     !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7or3b Supply Branches,        !- Name
  BaseAirSys7or3b Main Branch;            !- Branch Name 1

Branch,
  BaseAirSys7or3b Main Branch,            !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7or3b OACtrl OA System,          !- Component Name 1
  BaseAirSys7or3b Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7or3b OACtrl OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7or3b CoilClg CoilSystem,        !- Component Name 2
  BaseSys7or3b OACtrl OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7or3b CoilClg Outlet Node,       !- Component Outlet Node Name 2
  Coil:Heating:Electric,                  !- Component Object Type 3
  BaseSys7or3b CoilHtg,                   !- Component Name 3
  BaseSys7or3b CoilClg Outlet Node,       !- Component Inlet Node Name 3
  BaseSys7or3b CoilHtg Outlet Node,       !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  BaseSys7or3b SupFan,                    !- Component Name 4
  BaseSys7or3b CoilHtg Outlet Node,       !- Component Inlet Node Name 4
  BaseSys7or3b SupFan Outlet Node;        !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7or3b OACtrl OA System,          !- Name
  BaseSys7or3b OACtrl OA System Controller List, !- Controller List Name
  BaseSys7or3b OACtrl OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys7or3b OACtrl OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7or3b OACtrl;                    !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7or3b OACtrl,                    !- Name
  BaseSys7or3b OACtrl OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7or3b Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7or3b OACtrl OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl OA System OA Node,  !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7or3b OACtrl Schedule,           !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys7or3b OACtrl Mech Vent Controller, !- Name
  BaseSys7or3b OACtrl Schedule,           !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zn Sys 1 Reception,                     !- Zone or ZoneList Name 1
  Zn Sys 1 Reception Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys7or3b OACtrl OA System OA Node;  !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7or3b OACtrl OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7or3b OACtrl OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7or3b OACtrl OA System Outdoor Air Mixer, !- Name
  BaseSys7or3b OACtrl OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl OA System OA Node,  !- Outdoor Air Stream Node Name
  BaseSys7or3b OACtrl OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7or3b Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7or3b OACtrl OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan Outlet Node,        !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg Outlet Node,       !- Fan Inlet Node Name
  BaseSys7or3b SupFan Outlet Node,        !- Fan Outlet Node Name
  BaseSys7or3b OACtrl OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7or3b CoilClg CoilSystem,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7or3b OACtrl OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7or3b CoilClg Outlet Node,       !- DX Cooling Coil System Outlet Node Name
  BaseSys7or3b CoilClg Outlet Node,       !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7or3b CoilClg;                   !- Cooling Coil Name

SetpointManager:MixedAir,
  BaseSys7or3b CoilClg Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan Outlet Node,        !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg Outlet Node,       !- Fan Inlet Node Name
  BaseSys7or3b SupFan Outlet Node,        !- Fan Outlet Node Name
  BaseSys7or3b CoilClg Outlet Node;       !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7or3b CoilClg,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b OACtrl OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7or3b CoilClg Outlet Node,       !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  BaseSys7or3b CoilHtg,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  BaseSys7or3b CoilClg Outlet Node,       !- Air Inlet Node Name
  BaseSys7or3b CoilHtg Outlet Node,       !- Air Outlet Node Name
  BaseSys7or3b CoilHtg Outlet Node;       !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  BaseSys7or3b CoilHtg Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan Outlet Node,        !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg Outlet Node,       !- Fan Inlet Node Name
  BaseSys7or3b SupFan Outlet Node,        !- Fan Outlet Node Name
  BaseSys7or3b CoilHtg Outlet Node;       !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  BaseSys7or3b SupFan,                    !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  BaseSys7or3b CoilHtg Outlet Node,       !- Air Inlet Node Name
  BaseSys7or3b SupFan Outlet Node,        !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 1,  !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zn Sys 1 Reception,                     !- Control Zone Name
  Zn Sys 1 Reception Room Air Node,       !- Zone Node Name
  BaseVAVNoReheatTrmlUnit Outlet Node,    !- Zone Inlet Node Name
  BaseSys7or3b SupFan Outlet Node;        !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7or3b BaseAirSys7or3b Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7or3b Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7or3b Zone Splitter;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7or3b Zone Splitter,          !- Name
  BaseAirSys7or3b Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7or3b Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7or3b Return Path,            !- Name
  BaseAirSys7or3b Zone Mixer Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7or3b Zone Mixer;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7or3b Zone Mixer,             !- Name
  BaseAirSys7or3b Zone Mixer Outlet Node, !- Outlet Node Name
  Zn Sys 1 Reception Return Air Node;     !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys7or3b-2,                      !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7or3b-2 Supply Branches,      !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7or3b-2 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7or3b-2 Zone Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseAirSys7or3b-2 Demand Inlet Nodes,   !- Demand Side Inlet Node Names
  BaseAirSys7or3b-2 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys7or3b-2 Supply Outlet Nodes,  !- Name
  BaseSys7or3b SupFan-2 Outlet Node;      !- Node Name 1

NodeList,
  BaseAirSys7or3b-2 Demand Inlet Nodes,   !- Name
  BaseAirSys7or3b-2 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7or3b-2,                      !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 2;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 2,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  OfficeHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  Zn Sys 2 Conference;                    !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7or3b-2 Supply Branches,      !- Name
  BaseAirSys7or3b-2 Main Branch;          !- Branch Name 1

Branch,
  BaseAirSys7or3b-2 Main Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7or3b OACtrl-2 OA System,        !- Component Name 1
  BaseAirSys7or3b-2 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7or3b OACtrl-2 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7or3b CoilClg-2 CoilSystem,      !- Component Name 2
  BaseSys7or3b OACtrl-2 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7or3b CoilClg-2 Outlet Node,     !- Component Outlet Node Name 2
  Coil:Heating:Electric,                  !- Component Object Type 3
  BaseSys7or3b CoilHtg-2,                 !- Component Name 3
  BaseSys7or3b CoilClg-2 Outlet Node,     !- Component Inlet Node Name 3
  BaseSys7or3b CoilHtg-2 Outlet Node,     !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  BaseSys7or3b SupFan-2,                  !- Component Name 4
  BaseSys7or3b CoilHtg-2 Outlet Node,     !- Component Inlet Node Name 4
  BaseSys7or3b SupFan-2 Outlet Node;      !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7or3b OACtrl-2 OA System,        !- Name
  BaseSys7or3b OACtrl-2 OA System Controller List, !- Controller List Name
  BaseSys7or3b OACtrl-2 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys7or3b OACtrl-2 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7or3b OACtrl-2;                  !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7or3b OACtrl-2,                  !- Name
  BaseSys7or3b OACtrl-2 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7or3b-2 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7or3b OACtrl-2 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-2 OA System OA Node, !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7or3b OACtrl-2 Schedule,         !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-2 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys7or3b OACtrl-2 Mech Vent Controller, !- Name
  BaseSys7or3b OACtrl-2 Schedule,         !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zn Sys 2 Conference,                    !- Zone or ZoneList Name 1
  Zn Sys 2 Conference Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys7or3b OACtrl-2 OA System OA Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7or3b OACtrl-2 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7or3b OACtrl-2 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7or3b OACtrl-2 OA System Outdoor Air Mixer, !- Name
  BaseSys7or3b OACtrl-2 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-2 OA System OA Node, !- Outdoor Air Stream Node Name
  BaseSys7or3b OACtrl-2 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7or3b-2 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7or3b OACtrl-2 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-2 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-2 Outlet Node,     !- Fan Inlet Node Name
  BaseSys7or3b SupFan-2 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b OACtrl-2 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7or3b CoilClg-2 CoilSystem,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7or3b OACtrl-2 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7or3b CoilClg-2 Outlet Node,     !- DX Cooling Coil System Outlet Node Name
  BaseSys7or3b CoilClg-2 Outlet Node,     !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7or3b CoilClg-2;                 !- Cooling Coil Name

SetpointManager:MixedAir,
  BaseSys7or3b CoilClg-2 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-2 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-2 Outlet Node,     !- Fan Inlet Node Name
  BaseSys7or3b SupFan-2 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b CoilClg-2 Outlet Node;     !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7or3b CoilClg-2,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b OACtrl-2 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7or3b CoilClg-2 Outlet Node,     !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  BaseSys7or3b CoilHtg-2,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  BaseSys7or3b CoilClg-2 Outlet Node,     !- Air Inlet Node Name
  BaseSys7or3b CoilHtg-2 Outlet Node,     !- Air Outlet Node Name
  BaseSys7or3b CoilHtg-2 Outlet Node;     !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  BaseSys7or3b CoilHtg-2 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-2 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-2 Outlet Node,     !- Fan Inlet Node Name
  BaseSys7or3b SupFan-2 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b CoilHtg-2 Outlet Node;     !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  BaseSys7or3b SupFan-2,                  !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  BaseSys7or3b CoilHtg-2 Outlet Node,     !- Air Inlet Node Name
  BaseSys7or3b SupFan-2 Outlet Node,      !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 2,  !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zn Sys 2 Conference,                    !- Control Zone Name
  Zn Sys 2 Conference Room Air Node,      !- Zone Node Name
  BaseVAVNoReheatTrmlUnit-2 Outlet Node,  !- Zone Inlet Node Name
  BaseSys7or3b SupFan-2 Outlet Node;      !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7or3b-2 BaseAirSys7or3b-2 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7or3b-2 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7or3b-2 Zone Splitter;        !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7or3b-2 Zone Splitter,        !- Name
  BaseAirSys7or3b-2 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7or3b-2 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7or3b-2 Return Path,          !- Name
  BaseAirSys7or3b-2 Zone Mixer Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7or3b-2 Zone Mixer;           !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7or3b-2 Zone Mixer,           !- Name
  BaseAirSys7or3b-2 Zone Mixer Outlet Node, !- Outlet Node Name
  Zn Sys 2 Conference Return Air Node;    !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys7or3b-3,                      !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7or3b-3 Supply Branches,      !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7or3b-3 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7or3b-3 Zone Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseAirSys7or3b-3 Demand Inlet Nodes,   !- Demand Side Inlet Node Names
  BaseAirSys7or3b-3 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys7or3b-3 Supply Outlet Nodes,  !- Name
  BaseSys7or3b SupFan-3 Outlet Node;      !- Node Name 1

NodeList,
  BaseAirSys7or3b-3 Demand Inlet Nodes,   !- Name
  BaseAirSys7or3b-3 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7or3b-3,                      !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 3;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 3,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  OfficeHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  Zn Sys 3 Break Room;                    !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7or3b-3 Supply Branches,      !- Name
  BaseAirSys7or3b-3 Main Branch;          !- Branch Name 1

Branch,
  BaseAirSys7or3b-3 Main Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7or3b OACtrl-3 OA System,        !- Component Name 1
  BaseAirSys7or3b-3 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7or3b OACtrl-3 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7or3b CoilClg-3 CoilSystem,      !- Component Name 2
  BaseSys7or3b OACtrl-3 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7or3b CoilClg-3 Outlet Node,     !- Component Outlet Node Name 2
  Coil:Heating:Electric,                  !- Component Object Type 3
  BaseSys7or3b CoilHtg-3,                 !- Component Name 3
  BaseSys7or3b CoilClg-3 Outlet Node,     !- Component Inlet Node Name 3
  BaseSys7or3b CoilHtg-3 Outlet Node,     !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  BaseSys7or3b SupFan-3,                  !- Component Name 4
  BaseSys7or3b CoilHtg-3 Outlet Node,     !- Component Inlet Node Name 4
  BaseSys7or3b SupFan-3 Outlet Node;      !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7or3b OACtrl-3 OA System,        !- Name
  BaseSys7or3b OACtrl-3 OA System Controller List, !- Controller List Name
  BaseSys7or3b OACtrl-3 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys7or3b OACtrl-3 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7or3b OACtrl-3;                  !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7or3b OACtrl-3,                  !- Name
  BaseSys7or3b OACtrl-3 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7or3b-3 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7or3b OACtrl-3 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-3 OA System OA Node, !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7or3b OACtrl-3 Schedule,         !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-3 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys7or3b OACtrl-3 Mech Vent Controller, !- Name
  BaseSys7or3b OACtrl-3 Schedule,         !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zn Sys 3 Break Room,                    !- Zone or ZoneList Name 1
  Zn Sys 3 Break Room Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys7or3b OACtrl-3 OA System OA Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7or3b OACtrl-3 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7or3b OACtrl-3 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7or3b OACtrl-3 OA System Outdoor Air Mixer, !- Name
  BaseSys7or3b OACtrl-3 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-3 OA System OA Node, !- Outdoor Air Stream Node Name
  BaseSys7or3b OACtrl-3 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7or3b-3 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7or3b OACtrl-3 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-3 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-3 Outlet Node,     !- Fan Inlet Node Name
  BaseSys7or3b SupFan-3 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b OACtrl-3 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7or3b CoilClg-3 CoilSystem,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7or3b OACtrl-3 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7or3b CoilClg-3 Outlet Node,     !- DX Cooling Coil System Outlet Node Name
  BaseSys7or3b CoilClg-3 Outlet Node,     !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7or3b CoilClg-3;                 !- Cooling Coil Name

SetpointManager:MixedAir,
  BaseSys7or3b CoilClg-3 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-3 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-3 Outlet Node,     !- Fan Inlet Node Name
  BaseSys7or3b SupFan-3 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b CoilClg-3 Outlet Node;     !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7or3b CoilClg-3,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b OACtrl-3 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7or3b CoilClg-3 Outlet Node,     !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  BaseSys7or3b CoilHtg-3,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  BaseSys7or3b CoilClg-3 Outlet Node,     !- Air Inlet Node Name
  BaseSys7or3b CoilHtg-3 Outlet Node,     !- Air Outlet Node Name
  BaseSys7or3b CoilHtg-3 Outlet Node;     !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  BaseSys7or3b CoilHtg-3 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-3 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-3 Outlet Node,     !- Fan Inlet Node Name
  BaseSys7or3b SupFan-3 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b CoilHtg-3 Outlet Node;     !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  BaseSys7or3b SupFan-3,                  !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  BaseSys7or3b CoilHtg-3 Outlet Node,     !- Air Inlet Node Name
  BaseSys7or3b SupFan-3 Outlet Node,      !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 3,  !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zn Sys 3 Break Room,                    !- Control Zone Name
  Zn Sys 3 Break Room Room Air Node,      !- Zone Node Name
  BaseVAVNoReheatTrmlUnit-3 Outlet Node,  !- Zone Inlet Node Name
  BaseSys7or3b SupFan-3 Outlet Node;      !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7or3b-3 BaseAirSys7or3b-3 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7or3b-3 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7or3b-3 Zone Splitter;        !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7or3b-3 Zone Splitter,        !- Name
  BaseAirSys7or3b-3 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7or3b-3 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7or3b-3 Return Path,          !- Name
  BaseAirSys7or3b-3 Zone Mixer Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7or3b-3 Zone Mixer;           !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7or3b-3 Zone Mixer,           !- Name
  BaseAirSys7or3b-3 Zone Mixer Outlet Node, !- Outlet Node Name
  Zn Sys 3 Break Room Return Air Node;    !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys7or3b-4,                      !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7or3b-4 Supply Branches,      !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7or3b-4 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7or3b-4 Zone Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseAirSys7or3b-4 Demand Inlet Nodes,   !- Demand Side Inlet Node Names
  BaseAirSys7or3b-4 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys7or3b-4 Supply Outlet Nodes,  !- Name
  BaseSys7or3b SupFan-4 Outlet Node;      !- Node Name 1

NodeList,
  BaseAirSys7or3b-4 Demand Inlet Nodes,   !- Name
  BaseAirSys7or3b-4 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7or3b-4,                      !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 4;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 4,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  OfficeHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  Zn Sys 4 Open Office;                   !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7or3b-4 Supply Branches,      !- Name
  BaseAirSys7or3b-4 Main Branch;          !- Branch Name 1

Branch,
  BaseAirSys7or3b-4 Main Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7or3b OACtrl-4 OA System,        !- Component Name 1
  BaseAirSys7or3b-4 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7or3b OACtrl-4 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7or3b CoilClg-4 CoilSystem,      !- Component Name 2
  BaseSys7or3b OACtrl-4 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7or3b CoilClg-4 Outlet Node,     !- Component Outlet Node Name 2
  Coil:Heating:Electric,                  !- Component Object Type 3
  BaseSys7or3b CoilHtg-4,                 !- Component Name 3
  BaseSys7or3b CoilClg-4 Outlet Node,     !- Component Inlet Node Name 3
  BaseSys7or3b CoilHtg-4 Outlet Node,     !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  BaseSys7or3b SupFan-4,                  !- Component Name 4
  BaseSys7or3b CoilHtg-4 Outlet Node,     !- Component Inlet Node Name 4
  BaseSys7or3b SupFan-4 Outlet Node;      !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7or3b OACtrl-4 OA System,        !- Name
  BaseSys7or3b OACtrl-4 OA System Controller List, !- Controller List Name
  BaseSys7or3b OACtrl-4 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys7or3b OACtrl-4 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7or3b OACtrl-4;                  !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7or3b OACtrl-4,                  !- Name
  BaseSys7or3b OACtrl-4 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7or3b-4 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7or3b OACtrl-4 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-4 OA System OA Node, !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7or3b OACtrl-4 Schedule,         !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-4 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys7or3b OACtrl-4 Mech Vent Controller, !- Name
  BaseSys7or3b OACtrl-4 Schedule,         !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zn Sys 4 Open Office,                   !- Zone or ZoneList Name 1
  Zn Sys 4 Open Office Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys7or3b OACtrl-4 OA System OA Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7or3b OACtrl-4 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7or3b OACtrl-4 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7or3b OACtrl-4 OA System Outdoor Air Mixer, !- Name
  BaseSys7or3b OACtrl-4 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-4 OA System OA Node, !- Outdoor Air Stream Node Name
  BaseSys7or3b OACtrl-4 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7or3b-4 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7or3b OACtrl-4 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-4 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-4 Outlet Node,     !- Fan Inlet Node Name
  BaseSys7or3b SupFan-4 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b OACtrl-4 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7or3b CoilClg-4 CoilSystem,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7or3b OACtrl-4 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7or3b CoilClg-4 Outlet Node,     !- DX Cooling Coil System Outlet Node Name
  BaseSys7or3b CoilClg-4 Outlet Node,     !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7or3b CoilClg-4;                 !- Cooling Coil Name

SetpointManager:MixedAir,
  BaseSys7or3b CoilClg-4 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-4 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-4 Outlet Node,     !- Fan Inlet Node Name
  BaseSys7or3b SupFan-4 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b CoilClg-4 Outlet Node;     !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7or3b CoilClg-4,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b OACtrl-4 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7or3b CoilClg-4 Outlet Node,     !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  BaseSys7or3b CoilHtg-4,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  BaseSys7or3b CoilClg-4 Outlet Node,     !- Air Inlet Node Name
  BaseSys7or3b CoilHtg-4 Outlet Node,     !- Air Outlet Node Name
  BaseSys7or3b CoilHtg-4 Outlet Node;     !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  BaseSys7or3b CoilHtg-4 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-4 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-4 Outlet Node,     !- Fan Inlet Node Name
  BaseSys7or3b SupFan-4 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b CoilHtg-4 Outlet Node;     !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  BaseSys7or3b SupFan-4,                  !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  BaseSys7or3b CoilHtg-4 Outlet Node,     !- Air Inlet Node Name
  BaseSys7or3b SupFan-4 Outlet Node,      !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 4,  !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zn Sys 4 Open Office,                   !- Control Zone Name
  Zn Sys 4 Open Office Room Air Node,     !- Zone Node Name
  BaseVAVNoReheatTrmlUnit-4 Outlet Node,  !- Zone Inlet Node Name
  BaseSys7or3b SupFan-4 Outlet Node;      !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7or3b-4 BaseAirSys7or3b-4 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7or3b-4 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7or3b-4 Zone Splitter;        !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7or3b-4 Zone Splitter,        !- Name
  BaseAirSys7or3b-4 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7or3b-4 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7or3b-4 Return Path,          !- Name
  BaseAirSys7or3b-4 Zone Mixer Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7or3b-4 Zone Mixer;           !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7or3b-4 Zone Mixer,           !- Name
  BaseAirSys7or3b-4 Zone Mixer Outlet Node, !- Outlet Node Name
  Zn Sys 4 Open Office Return Air Node;   !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys7or3b-5,                      !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7or3b-5 Supply Branches,      !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7or3b-5 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7or3b-5 Zone Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseAirSys7or3b-5 Demand Inlet Nodes,   !- Demand Side Inlet Node Names
  BaseAirSys7or3b-5 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys7or3b-5 Supply Outlet Nodes,  !- Name
  BaseSys7or3b SupFan-5 Outlet Node;      !- Node Name 1

NodeList,
  BaseAirSys7or3b-5 Demand Inlet Nodes,   !- Name
  BaseAirSys7or3b-5 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7or3b-5,                      !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 5;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 5,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  OfficeHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  Zn Sys 5 Conference-Office;             !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7or3b-5 Supply Branches,      !- Name
  BaseAirSys7or3b-5 Main Branch;          !- Branch Name 1

Branch,
  BaseAirSys7or3b-5 Main Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7or3b OACtrl-5 OA System,        !- Component Name 1
  BaseAirSys7or3b-5 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7or3b OACtrl-5 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7or3b CoilClg-5 CoilSystem,      !- Component Name 2
  BaseSys7or3b OACtrl-5 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7or3b CoilClg-5 Outlet Node,     !- Component Outlet Node Name 2
  Coil:Heating:Electric,                  !- Component Object Type 3
  BaseSys7or3b CoilHtg-5,                 !- Component Name 3
  BaseSys7or3b CoilClg-5 Outlet Node,     !- Component Inlet Node Name 3
  BaseSys7or3b CoilHtg-5 Outlet Node,     !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  BaseSys7or3b SupFan-5,                  !- Component Name 4
  BaseSys7or3b CoilHtg-5 Outlet Node,     !- Component Inlet Node Name 4
  BaseSys7or3b SupFan-5 Outlet Node;      !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7or3b OACtrl-5 OA System,        !- Name
  BaseSys7or3b OACtrl-5 OA System Controller List, !- Controller List Name
  BaseSys7or3b OACtrl-5 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys7or3b OACtrl-5 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7or3b OACtrl-5;                  !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7or3b OACtrl-5,                  !- Name
  BaseSys7or3b OACtrl-5 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7or3b-5 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7or3b OACtrl-5 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-5 OA System OA Node, !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7or3b OACtrl-5 Schedule,         !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-5 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys7or3b OACtrl-5 Mech Vent Controller, !- Name
  BaseSys7or3b OACtrl-5 Schedule,         !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zn Sys 5 Conference-Office,             !- Zone or ZoneList Name 1
  Zn Sys 5 Conference-Office Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys7or3b OACtrl-5 OA System OA Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7or3b OACtrl-5 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7or3b OACtrl-5 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7or3b OACtrl-5 OA System Outdoor Air Mixer, !- Name
  BaseSys7or3b OACtrl-5 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-5 OA System OA Node, !- Outdoor Air Stream Node Name
  BaseSys7or3b OACtrl-5 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7or3b-5 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7or3b OACtrl-5 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-5 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-5 Outlet Node,     !- Fan Inlet Node Name
  BaseSys7or3b SupFan-5 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b OACtrl-5 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7or3b CoilClg-5 CoilSystem,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7or3b OACtrl-5 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7or3b CoilClg-5 Outlet Node,     !- DX Cooling Coil System Outlet Node Name
  BaseSys7or3b CoilClg-5 Outlet Node,     !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7or3b CoilClg-5;                 !- Cooling Coil Name

SetpointManager:MixedAir,
  BaseSys7or3b CoilClg-5 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-5 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-5 Outlet Node,     !- Fan Inlet Node Name
  BaseSys7or3b SupFan-5 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b CoilClg-5 Outlet Node;     !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7or3b CoilClg-5,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b OACtrl-5 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7or3b CoilClg-5 Outlet Node,     !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  BaseSys7or3b CoilHtg-5,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  BaseSys7or3b CoilClg-5 Outlet Node,     !- Air Inlet Node Name
  BaseSys7or3b CoilHtg-5 Outlet Node,     !- Air Outlet Node Name
  BaseSys7or3b CoilHtg-5 Outlet Node;     !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  BaseSys7or3b CoilHtg-5 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-5 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-5 Outlet Node,     !- Fan Inlet Node Name
  BaseSys7or3b SupFan-5 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b CoilHtg-5 Outlet Node;     !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  BaseSys7or3b SupFan-5,                  !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  BaseSys7or3b CoilHtg-5 Outlet Node,     !- Air Inlet Node Name
  BaseSys7or3b SupFan-5 Outlet Node,      !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 5,  !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zn Sys 5 Conference-Office,             !- Control Zone Name
  Zn Sys 5 Conference-Office Room Air Node, !- Zone Node Name
  BaseVAVNoReheatTrmlUnit-5 Outlet Node,  !- Zone Inlet Node Name
  BaseSys7or3b SupFan-5 Outlet Node;      !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7or3b-5 BaseAirSys7or3b-5 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7or3b-5 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7or3b-5 Zone Splitter;        !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7or3b-5 Zone Splitter,        !- Name
  BaseAirSys7or3b-5 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7or3b-5 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7or3b-5 Return Path,          !- Name
  BaseAirSys7or3b-5 Zone Mixer Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7or3b-5 Zone Mixer;           !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7or3b-5 Zone Mixer,           !- Name
  BaseAirSys7or3b-5 Zone Mixer Outlet Node, !- Outlet Node Name
  Zn Sys 5 Conference-Office Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys7or3b-6,                      !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7or3b-6 Supply Branches,      !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7or3b-6 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7or3b-6 Zone Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseAirSys7or3b-6 Demand Inlet Nodes,   !- Demand Side Inlet Node Names
  BaseAirSys7or3b-6 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys7or3b-6 Supply Outlet Nodes,  !- Name
  BaseSys7or3b SupFan-6 Outlet Node;      !- Node Name 1

NodeList,
  BaseAirSys7or3b-6 Demand Inlet Nodes,   !- Name
  BaseAirSys7or3b-6 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7or3b-6,                      !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 6;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 6,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  OfficeHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  Zn Sys 6 Conference-Support;            !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7or3b-6 Supply Branches,      !- Name
  BaseAirSys7or3b-6 Main Branch;          !- Branch Name 1

Branch,
  BaseAirSys7or3b-6 Main Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7or3b OACtrl-6 OA System,        !- Component Name 1
  BaseAirSys7or3b-6 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7or3b OACtrl-6 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7or3b CoilClg-6 CoilSystem,      !- Component Name 2
  BaseSys7or3b OACtrl-6 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7or3b CoilClg-6 Outlet Node,     !- Component Outlet Node Name 2
  Coil:Heating:Electric,                  !- Component Object Type 3
  BaseSys7or3b CoilHtg-6,                 !- Component Name 3
  BaseSys7or3b CoilClg-6 Outlet Node,     !- Component Inlet Node Name 3
  BaseSys7or3b CoilHtg-6 Outlet Node,     !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  BaseSys7or3b SupFan-6,                  !- Component Name 4
  BaseSys7or3b CoilHtg-6 Outlet Node,     !- Component Inlet Node Name 4
  BaseSys7or3b SupFan-6 Outlet Node;      !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7or3b OACtrl-6 OA System,        !- Name
  BaseSys7or3b OACtrl-6 OA System Controller List, !- Controller List Name
  BaseSys7or3b OACtrl-6 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys7or3b OACtrl-6 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7or3b OACtrl-6;                  !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7or3b OACtrl-6,                  !- Name
  BaseSys7or3b OACtrl-6 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7or3b-6 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7or3b OACtrl-6 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-6 OA System OA Node, !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7or3b OACtrl-6 Schedule,         !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-6 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys7or3b OACtrl-6 Mech Vent Controller, !- Name
  BaseSys7or3b OACtrl-6 Schedule,         !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zn Sys 6 Conference-Support,            !- Zone or ZoneList Name 1
  Zn Sys 6 Conference-Support Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys7or3b OACtrl-6 OA System OA Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7or3b OACtrl-6 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7or3b OACtrl-6 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7or3b OACtrl-6 OA System Outdoor Air Mixer, !- Name
  BaseSys7or3b OACtrl-6 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-6 OA System OA Node, !- Outdoor Air Stream Node Name
  BaseSys7or3b OACtrl-6 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7or3b-6 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7or3b OACtrl-6 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-6 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-6 Outlet Node,     !- Fan Inlet Node Name
  BaseSys7or3b SupFan-6 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b OACtrl-6 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7or3b CoilClg-6 CoilSystem,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7or3b OACtrl-6 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7or3b CoilClg-6 Outlet Node,     !- DX Cooling Coil System Outlet Node Name
  BaseSys7or3b CoilClg-6 Outlet Node,     !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7or3b CoilClg-6;                 !- Cooling Coil Name

SetpointManager:MixedAir,
  BaseSys7or3b CoilClg-6 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-6 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-6 Outlet Node,     !- Fan Inlet Node Name
  BaseSys7or3b SupFan-6 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b CoilClg-6 Outlet Node;     !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7or3b CoilClg-6,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b OACtrl-6 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7or3b CoilClg-6 Outlet Node,     !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  BaseSys7or3b CoilHtg-6,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  BaseSys7or3b CoilClg-6 Outlet Node,     !- Air Inlet Node Name
  BaseSys7or3b CoilHtg-6 Outlet Node,     !- Air Outlet Node Name
  BaseSys7or3b CoilHtg-6 Outlet Node;     !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  BaseSys7or3b CoilHtg-6 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-6 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-6 Outlet Node,     !- Fan Inlet Node Name
  BaseSys7or3b SupFan-6 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b CoilHtg-6 Outlet Node;     !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  BaseSys7or3b SupFan-6,                  !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  BaseSys7or3b CoilHtg-6 Outlet Node,     !- Air Inlet Node Name
  BaseSys7or3b SupFan-6 Outlet Node,      !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 6,  !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zn Sys 6 Conference-Support,            !- Control Zone Name
  Zn Sys 6 Conference-Support Room Air Node, !- Zone Node Name
  BaseVAVNoReheatTrmlUnit-6 Outlet Node,  !- Zone Inlet Node Name
  BaseSys7or3b SupFan-6 Outlet Node;      !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7or3b-6 BaseAirSys7or3b-6 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7or3b-6 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7or3b-6 Zone Splitter;        !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7or3b-6 Zone Splitter,        !- Name
  BaseAirSys7or3b-6 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7or3b-6 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7or3b-6 Return Path,          !- Name
  BaseAirSys7or3b-6 Zone Mixer Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7or3b-6 Zone Mixer;           !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7or3b-6 Zone Mixer,           !- Name
  BaseAirSys7or3b-6 Zone Mixer Outlet Node, !- Outlet Node Name
  Zn Sys 6 Conference-Support Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys7or3b-7,                      !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7or3b-7 Supply Branches,      !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7or3b-7 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7or3b-7 Zone Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseAirSys7or3b-7 Demand Inlet Nodes,   !- Demand Side Inlet Node Names
  BaseAirSys7or3b-7 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys7or3b-7 Supply Outlet Nodes,  !- Name
  BaseSys7or3b SupFan-7 Outlet Node;      !- Node Name 1

NodeList,
  BaseAirSys7or3b-7 Demand Inlet Nodes,   !- Name
  BaseAirSys7or3b-7 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7or3b-7,                      !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 8;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 8,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  OfficeHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  Zn Sys 9 Library;                       !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7or3b-7 Supply Branches,      !- Name
  BaseAirSys7or3b-7 Main Branch;          !- Branch Name 1

Branch,
  BaseAirSys7or3b-7 Main Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7or3b OACtrl-7 OA System,        !- Component Name 1
  BaseAirSys7or3b-7 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7or3b OACtrl-7 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7or3b CoilClg-7 CoilSystem,      !- Component Name 2
  BaseSys7or3b OACtrl-7 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7or3b CoilClg-7 Outlet Node,     !- Component Outlet Node Name 2
  Coil:Heating:Electric,                  !- Component Object Type 3
  BaseSys7or3b CoilHtg-7,                 !- Component Name 3
  BaseSys7or3b CoilClg-7 Outlet Node,     !- Component Inlet Node Name 3
  BaseSys7or3b CoilHtg-7 Outlet Node,     !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  BaseSys7or3b SupFan-7,                  !- Component Name 4
  BaseSys7or3b CoilHtg-7 Outlet Node,     !- Component Inlet Node Name 4
  BaseSys7or3b SupFan-7 Outlet Node;      !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7or3b OACtrl-7 OA System,        !- Name
  BaseSys7or3b OACtrl-7 OA System Controller List, !- Controller List Name
  BaseSys7or3b OACtrl-7 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys7or3b OACtrl-7 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7or3b OACtrl-7;                  !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7or3b OACtrl-7,                  !- Name
  BaseSys7or3b OACtrl-7 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7or3b-7 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7or3b OACtrl-7 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-7 OA System OA Node, !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7or3b OACtrl-7 Schedule,         !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-7 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys7or3b OACtrl-7 Mech Vent Controller, !- Name
  BaseSys7or3b OACtrl-7 Schedule,         !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zn Sys 9 Library,                       !- Zone or ZoneList Name 1
  Zn Sys 9 Library Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys7or3b OACtrl-7 OA System OA Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7or3b OACtrl-7 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7or3b OACtrl-7 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7or3b OACtrl-7 OA System Outdoor Air Mixer, !- Name
  BaseSys7or3b OACtrl-7 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-7 OA System OA Node, !- Outdoor Air Stream Node Name
  BaseSys7or3b OACtrl-7 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7or3b-7 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7or3b OACtrl-7 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-7 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-7 Outlet Node,     !- Fan Inlet Node Name
  BaseSys7or3b SupFan-7 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b OACtrl-7 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7or3b CoilClg-7 CoilSystem,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7or3b OACtrl-7 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7or3b CoilClg-7 Outlet Node,     !- DX Cooling Coil System Outlet Node Name
  BaseSys7or3b CoilClg-7 Outlet Node,     !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7or3b CoilClg-7;                 !- Cooling Coil Name

SetpointManager:MixedAir,
  BaseSys7or3b CoilClg-7 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-7 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-7 Outlet Node,     !- Fan Inlet Node Name
  BaseSys7or3b SupFan-7 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b CoilClg-7 Outlet Node;     !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7or3b CoilClg-7,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b OACtrl-7 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7or3b CoilClg-7 Outlet Node,     !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  BaseSys7or3b CoilHtg-7,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  BaseSys7or3b CoilClg-7 Outlet Node,     !- Air Inlet Node Name
  BaseSys7or3b CoilHtg-7 Outlet Node,     !- Air Outlet Node Name
  BaseSys7or3b CoilHtg-7 Outlet Node;     !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  BaseSys7or3b CoilHtg-7 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-7 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-7 Outlet Node,     !- Fan Inlet Node Name
  BaseSys7or3b SupFan-7 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b CoilHtg-7 Outlet Node;     !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  BaseSys7or3b SupFan-7,                  !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  BaseSys7or3b CoilHtg-7 Outlet Node,     !- Air Inlet Node Name
  BaseSys7or3b SupFan-7 Outlet Node,      !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 8,  !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zn Sys 9 Library,                       !- Control Zone Name
  Zn Sys 9 Library Room Air Node,         !- Zone Node Name
  BaseVAVNoReheatTrmlUnit-7 Outlet Node,  !- Zone Inlet Node Name
  BaseSys7or3b SupFan-7 Outlet Node;      !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7or3b-7 BaseAirSys7or3b-7 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7or3b-7 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7or3b-7 Zone Splitter;        !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7or3b-7 Zone Splitter,        !- Name
  BaseAirSys7or3b-7 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7or3b-7 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7or3b-7 Return Path,          !- Name
  BaseAirSys7or3b-7 Zone Mixer Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7or3b-7 Zone Mixer;           !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7or3b-7 Zone Mixer,           !- Name
  BaseAirSys7or3b-7 Zone Mixer Outlet Node, !- Outlet Node Name
  Zn Sys 9 Library Return Air Node;       !- Inlet Node Name 1

PlantLoop,
  NonResBaseElecSHWSystem,                !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  NonResBaseElecSHWSystem Operation Schemes, !- Plant Equipment Operation Scheme Name
  NonResBaseElecSHWSystem Supply Mixer Outlet Node, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  NonResBaseElecSHWSystem Supply Inlet Node, !- Plant Side Inlet Node Name
  NonResBaseElecSHWSystem Supply Mixer Outlet Node, !- Plant Side Outlet Node Name
  NonResBaseElecSHWSystem Supply Branches, !- Plant Side Branch List Name
  NonResBaseElecSHWSystem Supply Connector List, !- Plant Side Connector List Name
  NonResBaseElecSHWSystem Demand Inlet Node, !- Demand Side Inlet Node Name
  NonResBaseElecSHWSystem Demand Mixer Outlet Node, !- Demand Side Outlet Node Name
  NonResBaseElecSHWSystem Demand Branches, !- Demand Side Branch List Name
  NonResBaseElecSHWSystem Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  NonResBaseElecSHWSystem,                !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  57.2222222222223,                       !- Design Loop Exit Temperature {C}
  44.4444444444444,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  NonResBaseElecSHWSystem Supply Branches, !- Name
  NonResBaseElecSHWSystem Supply Inlet Branch, !- Branch Name 1
  NonResBaseElecSHWSystem Supply Branch 1, !- Branch Name 2
  NonResBaseElecSHWSystem Supply Outlet Branch; !- Branch Name 3

ConnectorList,
  NonResBaseElecSHWSystem Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  NonResBaseElecSHWSystem Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  NonResBaseElecSHWSystem Supply Mixer;   !- Connector Name 2

Connector:Splitter,
  NonResBaseElecSHWSystem Supply Splitter, !- Name
  NonResBaseElecSHWSystem Supply Inlet Branch, !- Inlet Branch Name
  NonResBaseElecSHWSystem Supply Branch 1; !- Outlet Branch Name 1

Connector:Mixer,
  NonResBaseElecSHWSystem Supply Mixer,   !- Name
  NonResBaseElecSHWSystem Supply Outlet Branch, !- Outlet Branch Name
  NonResBaseElecSHWSystem Supply Branch 1; !- Inlet Branch Name 1

Branch,
  NonResBaseElecSHWSystem Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  NonResBaseElecSHWSystem Pump,           !- Component Name 1
  NonResBaseElecSHWSystem Supply Inlet Node, !- Component Inlet Node Name 1
  NonResBaseElecSHWSystem Pump Outlet Node; !- Component Outlet Node Name 1

Pump:VariableSpeed,
  NonResBaseElecSHWSystem Pump,           !- Name
  NonResBaseElecSHWSystem Supply Inlet Node, !- Inlet Node Name
  NonResBaseElecSHWSystem Pump Outlet Node, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  0,                                      !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  NonResBaseElecSHWSystem Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  NonResBaseElecWaterHeater,              !- Component Name 1
  NonResBaseElecSHWSystem Supply Splitter Outlet Node 1, !- Component Inlet Node Name 1
  NonResBaseElecWaterHeater Supply Outlet Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  NonResBaseElecWaterHeater,              !- Name
  0.0937919048537778,                     !- Tank Volume {m3}
  NonResBaseElecWaterHeater Setpoint Temp, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  7221.74008275583,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  NonResBaseElecWaterHeater Ambient Temperature, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.71606015,                             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  NonResBaseElecSHWSystem Supply Splitter Outlet Node 1, !- Use Side Inlet Node Name
  NonResBaseElecWaterHeater Supply Outlet Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

WaterHeater:Sizing,
  NonResBaseElecWaterHeater,              !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  NonResBaseElecSHWSystem Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  NonResBaseElecSHWSystem Supply Outlet Pipe, !- Component Name 1
  NonResBaseElecSHWSystem Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  NonResBaseElecSHWSystem Supply Mixer Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  NonResBaseElecSHWSystem Supply Outlet Pipe, !- Name
  NonResBaseElecSHWSystem Supply Outlet Pipe Node, !- Inlet Node Name
  NonResBaseElecSHWSystem Supply Mixer Outlet Node; !- Outlet Node Name

BranchList,
  NonResBaseElecSHWSystem Demand Branches, !- Name
  NonResBaseElecSHWSystem Demand Inlet Branch, !- Branch Name 1
  NonResBaseElecSHWSystem Demand Branch 1, !- Branch Name 2
  NonResBaseElecSHWSystem Demand Branch 2, !- Branch Name 3
  NonResBaseElecSHWSystem Demand Branch 3, !- Branch Name 4
  NonResBaseElecSHWSystem Demand Branch 4, !- Branch Name 5
  NonResBaseElecSHWSystem Demand Branch 5, !- Branch Name 6
  NonResBaseElecSHWSystem Demand Branch 6, !- Branch Name 7
  NonResBaseElecSHWSystem Demand Branch 7, !- Branch Name 8
  NonResBaseElecSHWSystem Demand Branch 8, !- Branch Name 9
  NonResBaseElecSHWSystem Demand Branch 9, !- Branch Name 10
  NonResBaseElecSHWSystem Demand Branch 10, !- Branch Name 11
  NonResBaseElecSHWSystem Demand Branch 11, !- Branch Name 12
  NonResBaseElecSHWSystem Demand Branch 12, !- Branch Name 13
  NonResBaseElecSHWSystem Demand Branch 13, !- Branch Name 14
  NonResBaseElecSHWSystem Demand Branch 14, !- Branch Name 15
  NonResBaseElecSHWSystem Demand Branch 15, !- Branch Name 16
  NonResBaseElecSHWSystem Demand Branch 16, !- Branch Name 17
  NonResBaseElecSHWSystem Demand Bypass Branch, !- Branch Name 18
  NonResBaseElecSHWSystem Demand Outlet Branch; !- Branch Name 19

ConnectorList,
  NonResBaseElecSHWSystem Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  NonResBaseElecSHWSystem Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  NonResBaseElecSHWSystem Demand Mixer;   !- Connector Name 2

Connector:Splitter,
  NonResBaseElecSHWSystem Demand Splitter, !- Name
  NonResBaseElecSHWSystem Demand Inlet Branch, !- Inlet Branch Name
  NonResBaseElecSHWSystem Demand Branch 1, !- Outlet Branch Name 1
  NonResBaseElecSHWSystem Demand Branch 2, !- Outlet Branch Name 2
  NonResBaseElecSHWSystem Demand Branch 3, !- Outlet Branch Name 3
  NonResBaseElecSHWSystem Demand Branch 4, !- Outlet Branch Name 4
  NonResBaseElecSHWSystem Demand Branch 5, !- Outlet Branch Name 5
  NonResBaseElecSHWSystem Demand Branch 6, !- Outlet Branch Name 6
  NonResBaseElecSHWSystem Demand Branch 7, !- Outlet Branch Name 7
  NonResBaseElecSHWSystem Demand Branch 8, !- Outlet Branch Name 8
  NonResBaseElecSHWSystem Demand Branch 9, !- Outlet Branch Name 9
  NonResBaseElecSHWSystem Demand Branch 10, !- Outlet Branch Name 10
  NonResBaseElecSHWSystem Demand Branch 11, !- Outlet Branch Name 11
  NonResBaseElecSHWSystem Demand Branch 12, !- Outlet Branch Name 12
  NonResBaseElecSHWSystem Demand Branch 13, !- Outlet Branch Name 13
  NonResBaseElecSHWSystem Demand Branch 14, !- Outlet Branch Name 14
  NonResBaseElecSHWSystem Demand Branch 15, !- Outlet Branch Name 15
  NonResBaseElecSHWSystem Demand Branch 16, !- Outlet Branch Name 16
  NonResBaseElecSHWSystem Demand Bypass Branch; !- Outlet Branch Name 17

Connector:Mixer,
  NonResBaseElecSHWSystem Demand Mixer,   !- Name
  NonResBaseElecSHWSystem Demand Outlet Branch, !- Outlet Branch Name
  NonResBaseElecSHWSystem Demand Branch 1, !- Inlet Branch Name 1
  NonResBaseElecSHWSystem Demand Branch 2, !- Inlet Branch Name 2
  NonResBaseElecSHWSystem Demand Branch 3, !- Inlet Branch Name 3
  NonResBaseElecSHWSystem Demand Branch 4, !- Inlet Branch Name 4
  NonResBaseElecSHWSystem Demand Branch 5, !- Inlet Branch Name 5
  NonResBaseElecSHWSystem Demand Branch 6, !- Inlet Branch Name 6
  NonResBaseElecSHWSystem Demand Branch 7, !- Inlet Branch Name 7
  NonResBaseElecSHWSystem Demand Branch 8, !- Inlet Branch Name 8
  NonResBaseElecSHWSystem Demand Branch 9, !- Inlet Branch Name 9
  NonResBaseElecSHWSystem Demand Branch 10, !- Inlet Branch Name 10
  NonResBaseElecSHWSystem Demand Branch 11, !- Inlet Branch Name 11
  NonResBaseElecSHWSystem Demand Branch 12, !- Inlet Branch Name 12
  NonResBaseElecSHWSystem Demand Branch 13, !- Inlet Branch Name 13
  NonResBaseElecSHWSystem Demand Branch 14, !- Inlet Branch Name 14
  NonResBaseElecSHWSystem Demand Branch 15, !- Inlet Branch Name 15
  NonResBaseElecSHWSystem Demand Branch 16, !- Inlet Branch Name 16
  NonResBaseElecSHWSystem Demand Bypass Branch; !- Inlet Branch Name 17

Branch,
  NonResBaseElecSHWSystem Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  NonResBaseElecSHWSystem Demand Inlet Pipe, !- Component Name 1
  NonResBaseElecSHWSystem Demand Inlet Node, !- Component Inlet Node Name 1
  NonResBaseElecSHWSystem Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  NonResBaseElecSHWSystem Demand Inlet Pipe, !- Name
  NonResBaseElecSHWSystem Demand Inlet Node, !- Inlet Node Name
  NonResBaseElecSHWSystem Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Zn 101 Reception Space Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 1, !- Component Inlet Node Name 1
  Zn 101 Reception Space Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Zn 101 Reception Space Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 1, !- Inlet Node Name
  Zn 101 Reception Space Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Zn 101 Reception Space Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Zn 101 Reception Space Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  1.0966127637506e-06,                    !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Zn 101 Reception Space Target SHW Temp; !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Zn 105 Phone Space Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 2, !- Component Inlet Node Name 1
  Zn 105 Phone Space Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Zn 105 Phone Space Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 2, !- Inlet Node Name
  Zn 105 Phone Space Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Zn 105 Phone Space Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Zn 105 Phone Space Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  1.12735871946262e-07,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Zn 105 Phone Space Target SHW Temp;     !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 3, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Zn 106 Conference Space Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 3, !- Component Inlet Node Name 1
  Zn 106 Conference Space Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Zn 106 Conference Space Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 3, !- Inlet Node Name
  Zn 106 Conference Space Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Zn 106 Conference Space Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Zn 106 Conference Space Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  1.52594155024918e-06,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Zn 106 Conference Space Target SHW Temp; !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 4, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Zn 111 Open Office Space Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 4, !- Component Inlet Node Name 1
  Zn 111 Open Office Space Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Zn 111 Open Office Space Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 4, !- Inlet Node Name
  Zn 111 Open Office Space Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Zn 111 Open Office Space Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Zn 111 Open Office Space Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  5.40631459483301e-06,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Zn 111 Open Office Space Target SHW Temp; !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 5, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Zn 112 Huddle Space Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 5, !- Component Inlet Node Name 1
  Zn 112 Huddle Space Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Zn 112 Huddle Space Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 5, !- Inlet Node Name
  Zn 112 Huddle Space Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Zn 112 Huddle Space Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Zn 112 Huddle Space Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  4.59292423775249e-07,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Zn 112 Huddle Space Target SHW Temp;    !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 6, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Zn 120 Conference Space Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 6, !- Component Inlet Node Name 1
  Zn 120 Conference Space Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Zn 120 Conference Space Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 6, !- Inlet Node Name
  Zn 120 Conference Space Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Zn 120 Conference Space Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Zn 120 Conference Space Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  1.22035366895548e-06,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Zn 120 Conference Space Target SHW Temp; !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 7, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Zn 121 Huddle Space Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 7, !- Component Inlet Node Name 1
  Zn 121 Huddle Space Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Zn 121 Huddle Space Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 7, !- Inlet Node Name
  Zn 121 Huddle Space Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Zn 121 Huddle Space Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Zn 121 Huddle Space Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  3.10228165238883e-07,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Zn 121 Huddle Space Target SHW Temp;    !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 8, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Zn 122 Office Space Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 8, !- Component Inlet Node Name 1
  Zn 122 Office Space Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Zn 122 Office Space Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 8, !- Inlet Node Name
  Zn 122 Office Space Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Zn 122 Office Space Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Zn 122 Office Space Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  1.87999321741043e-07,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Zn 122 Office Space Target SHW Temp;    !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 9, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Zn 123 Office Space Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 9, !- Component Inlet Node Name 1
  Zn 123 Office Space Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Zn 123 Office Space Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 9, !- Inlet Node Name
  Zn 123 Office Space Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Zn 123 Office Space Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Zn 123 Office Space Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  1.69321469096971e-07,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Zn 123 Office Space Target SHW Temp;    !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 10, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Zn 124 Conference Space Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 10, !- Component Inlet Node Name 1
  Zn 124 Conference Space Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Zn 124 Conference Space Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 10, !- Inlet Node Name
  Zn 124 Conference Space Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Zn 124 Conference Space Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Zn 124 Conference Space Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  4.63145131768711e-07,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Zn 124 Conference Space Target SHW Temp; !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 11, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Zn 125 Electrical Space Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 11, !- Component Inlet Node Name 1
  Zn 125 Electrical Space Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Zn 125 Electrical Space Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 11, !- Inlet Node Name
  Zn 125 Electrical Space Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Zn 125 Electrical Space Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Zn 125 Electrical Space Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  6.06471336942543e-08,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Zn 125 Electrical Space Target SHW Temp; !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 12, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Zn 127 Huddle Space Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 12, !- Component Inlet Node Name 1
  Zn 127 Huddle Space Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Zn 127 Huddle Space Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 12, !- Inlet Node Name
  Zn 127 Huddle Space Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Zn 127 Huddle Space Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Zn 127 Huddle Space Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  3.08041038430367e-07,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Zn 127 Huddle Space Target SHW Temp;    !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 13, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Zn 128 IT Room Space Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 13, !- Component Inlet Node Name 1
  Zn 128 IT Room Space Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Zn 128 IT Room Space Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 13, !- Inlet Node Name
  Zn 128 IT Room Space Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Zn 128 IT Room Space Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Zn 128 IT Room Space Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  1.24813438543673e-07,                   !- Peak Flow Rate {m3/s}
  DataServiceHotWater,                    !- Flow Rate Fraction Schedule Name
  Zn 128 IT Room Space Target SHW Temp;   !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 14, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Zn 129 Conference Space Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 14, !- Component Inlet Node Name 1
  Zn 129 Conference Space Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Zn 129 Conference Space Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 14, !- Inlet Node Name
  Zn 129 Conference Space Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Zn 129 Conference Space Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Zn 129 Conference Space Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  5.39691415556948e-07,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Zn 129 Conference Space Target SHW Temp; !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 15, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Zn 130 Library Space Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 15, !- Component Inlet Node Name 1
  Zn 130 Library Space Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Zn 130 Library Space Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 15, !- Inlet Node Name
  Zn 130 Library Space Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Zn 130 Library Space Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Zn 130 Library Space Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  1.7205012009125e-06,                    !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Zn 130 Library Space Target SHW Temp;   !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 16, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Zn 131 Support Space Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 16, !- Component Inlet Node Name 1
  Zn 131 Support Space Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Zn 131 Support Space Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 16, !- Inlet Node Name
  Zn 131 Support Space Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Zn 131 Support Space Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Zn 131 Support Space Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  2.5651317202435e-06,                    !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Zn 131 Support Space Target SHW Temp;   !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  NonResBaseElecSHWSystem Demand Bypass Pipe, !- Component Name 1
  NonResBaseElecSHWSystem Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  NonResBaseElecSHWSystem Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  NonResBaseElecSHWSystem Demand Bypass Pipe, !- Name
  NonResBaseElecSHWSystem Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  NonResBaseElecSHWSystem Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  NonResBaseElecSHWSystem Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  NonResBaseElecSHWSystem Demand Outlet Pipe, !- Component Name 1
  NonResBaseElecSHWSystem Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  NonResBaseElecSHWSystem Demand Mixer Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  NonResBaseElecSHWSystem Demand Outlet Pipe, !- Name
  NonResBaseElecSHWSystem Demand Outlet Pipe Node, !- Inlet Node Name
  NonResBaseElecSHWSystem Demand Mixer Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  NonResBaseElecSHWSystem Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  NonResBaseElecSHWSystem Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  NonResBaseElecSHWSystem Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  NonResBaseElecSHWSystem Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  NonResBaseElecSHWSystem Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  NonResBaseElecWaterHeater;              !- Equipment Name 1

PlantLoop,
  NonResBaseGasSHWSystem,                 !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  NonResBaseGasSHWSystem Operation Schemes, !- Plant Equipment Operation Scheme Name
  NonResBaseGasSHWSystem Supply Mixer Outlet Node, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  NonResBaseGasSHWSystem Supply Inlet Node, !- Plant Side Inlet Node Name
  NonResBaseGasSHWSystem Supply Mixer Outlet Node, !- Plant Side Outlet Node Name
  NonResBaseGasSHWSystem Supply Branches, !- Plant Side Branch List Name
  NonResBaseGasSHWSystem Supply Connector List, !- Plant Side Connector List Name
  NonResBaseGasSHWSystem Demand Inlet Node, !- Demand Side Inlet Node Name
  NonResBaseGasSHWSystem Demand Mixer Outlet Node, !- Demand Side Outlet Node Name
  NonResBaseGasSHWSystem Demand Branches, !- Demand Side Branch List Name
  NonResBaseGasSHWSystem Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  NonResBaseGasSHWSystem,                 !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  57.2222222222223,                       !- Design Loop Exit Temperature {C}
  44.4444444444444,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  NonResBaseGasSHWSystem Supply Branches, !- Name
  NonResBaseGasSHWSystem Supply Inlet Branch, !- Branch Name 1
  NonResBaseGasSHWSystem Supply Branch 1, !- Branch Name 2
  NonResBaseGasSHWSystem Supply Outlet Branch; !- Branch Name 3

ConnectorList,
  NonResBaseGasSHWSystem Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  NonResBaseGasSHWSystem Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  NonResBaseGasSHWSystem Supply Mixer;    !- Connector Name 2

Connector:Splitter,
  NonResBaseGasSHWSystem Supply Splitter, !- Name
  NonResBaseGasSHWSystem Supply Inlet Branch, !- Inlet Branch Name
  NonResBaseGasSHWSystem Supply Branch 1; !- Outlet Branch Name 1

Connector:Mixer,
  NonResBaseGasSHWSystem Supply Mixer,    !- Name
  NonResBaseGasSHWSystem Supply Outlet Branch, !- Outlet Branch Name
  NonResBaseGasSHWSystem Supply Branch 1; !- Inlet Branch Name 1

Branch,
  NonResBaseGasSHWSystem Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  NonResBaseGasSHWSystem Pump,            !- Component Name 1
  NonResBaseGasSHWSystem Supply Inlet Node, !- Component Inlet Node Name 1
  NonResBaseGasSHWSystem Pump Outlet Node; !- Component Outlet Node Name 1

Pump:VariableSpeed,
  NonResBaseGasSHWSystem Pump,            !- Name
  NonResBaseGasSHWSystem Supply Inlet Node, !- Inlet Node Name
  NonResBaseGasSHWSystem Pump Outlet Node, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  0,                                      !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  NonResBaseGasSHWSystem Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  NonResBaseGasWaterHeater,               !- Component Name 1
  NonResBaseGasSHWSystem Supply Splitter Outlet Node 1, !- Component Inlet Node Name 1
  NonResBaseGasWaterHeater Supply Outlet Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  NonResBaseGasWaterHeater,               !- Name
  0.0197702593947285,                     !- Tank Volume {m3}
  NonResBaseGasWaterHeater Setpoint Temp, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  1902.81960659649,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8,                                    !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  NonResBaseGasWaterHeater Ambient Temperature, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.9678684,                              !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  NonResBaseGasSHWSystem Supply Splitter Outlet Node 1, !- Use Side Inlet Node Name
  NonResBaseGasWaterHeater Supply Outlet Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

WaterHeater:Sizing,
  NonResBaseGasWaterHeater,               !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  NonResBaseGasSHWSystem Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  NonResBaseGasSHWSystem Supply Outlet Pipe, !- Component Name 1
  NonResBaseGasSHWSystem Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  NonResBaseGasSHWSystem Supply Mixer Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  NonResBaseGasSHWSystem Supply Outlet Pipe, !- Name
  NonResBaseGasSHWSystem Supply Outlet Pipe Node, !- Inlet Node Name
  NonResBaseGasSHWSystem Supply Mixer Outlet Node; !- Outlet Node Name

BranchList,
  NonResBaseGasSHWSystem Demand Branches, !- Name
  NonResBaseGasSHWSystem Demand Inlet Branch, !- Branch Name 1
  NonResBaseGasSHWSystem Demand Branch 1, !- Branch Name 2
  NonResBaseGasSHWSystem Demand Branch 2, !- Branch Name 3
  NonResBaseGasSHWSystem Demand Bypass Branch, !- Branch Name 4
  NonResBaseGasSHWSystem Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  NonResBaseGasSHWSystem Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  NonResBaseGasSHWSystem Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  NonResBaseGasSHWSystem Demand Mixer;    !- Connector Name 2

Connector:Splitter,
  NonResBaseGasSHWSystem Demand Splitter, !- Name
  NonResBaseGasSHWSystem Demand Inlet Branch, !- Inlet Branch Name
  NonResBaseGasSHWSystem Demand Branch 1, !- Outlet Branch Name 1
  NonResBaseGasSHWSystem Demand Branch 2, !- Outlet Branch Name 2
  NonResBaseGasSHWSystem Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  NonResBaseGasSHWSystem Demand Mixer,    !- Name
  NonResBaseGasSHWSystem Demand Outlet Branch, !- Outlet Branch Name
  NonResBaseGasSHWSystem Demand Branch 1, !- Inlet Branch Name 1
  NonResBaseGasSHWSystem Demand Branch 2, !- Inlet Branch Name 2
  NonResBaseGasSHWSystem Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  NonResBaseGasSHWSystem Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  NonResBaseGasSHWSystem Demand Inlet Pipe, !- Component Name 1
  NonResBaseGasSHWSystem Demand Inlet Node, !- Component Inlet Node Name 1
  NonResBaseGasSHWSystem Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  NonResBaseGasSHWSystem Demand Inlet Pipe, !- Name
  NonResBaseGasSHWSystem Demand Inlet Node, !- Inlet Node Name
  NonResBaseGasSHWSystem Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  NonResBaseGasSHWSystem Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Zn 108 Break Room Space Water Use Connection, !- Component Name 1
  NonResBaseGasSHWSystem Demand Splitter Outlet Node 1, !- Component Inlet Node Name 1
  Zn 108 Break Room Space Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Zn 108 Break Room Space Water Use Connection, !- Name
  NonResBaseGasSHWSystem Demand Splitter Outlet Node 1, !- Inlet Node Name
  Zn 108 Break Room Space Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Zn 108 Break Room Space Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Zn 108 Break Room Space Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  1.86888934284412e-06,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Zn 108 Break Room Space Target SHW Temp; !- Target Temperature Schedule Name

Branch,
  NonResBaseGasSHWSystem Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Zn 109 Dining Space Water Use Connection, !- Component Name 1
  NonResBaseGasSHWSystem Demand Splitter Outlet Node 2, !- Component Inlet Node Name 1
  Zn 109 Dining Space Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Zn 109 Dining Space Water Use Connection, !- Name
  NonResBaseGasSHWSystem Demand Splitter Outlet Node 2, !- Inlet Node Name
  Zn 109 Dining Space Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Zn 109 Dining Space Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Zn 109 Dining Space Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  1.5607988837599e-06,                    !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Zn 109 Dining Space Target SHW Temp;    !- Target Temperature Schedule Name

Branch,
  NonResBaseGasSHWSystem Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  NonResBaseGasSHWSystem Demand Bypass Pipe, !- Component Name 1
  NonResBaseGasSHWSystem Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  NonResBaseGasSHWSystem Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  NonResBaseGasSHWSystem Demand Bypass Pipe, !- Name
  NonResBaseGasSHWSystem Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  NonResBaseGasSHWSystem Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  NonResBaseGasSHWSystem Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  NonResBaseGasSHWSystem Demand Outlet Pipe, !- Component Name 1
  NonResBaseGasSHWSystem Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  NonResBaseGasSHWSystem Demand Mixer Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  NonResBaseGasSHWSystem Demand Outlet Pipe, !- Name
  NonResBaseGasSHWSystem Demand Outlet Pipe Node, !- Inlet Node Name
  NonResBaseGasSHWSystem Demand Mixer Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  NonResBaseGasSHWSystem Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  NonResBaseGasSHWSystem Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  NonResBaseGasSHWSystem Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  NonResBaseGasSHWSystem Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  NonResBaseGasSHWSystem Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  NonResBaseGasWaterHeater;               !- Equipment Name 1

OutputControl:ReportingTolerances,
  0.56,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.56;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Site:Location,
  LOS ANGELES USC,                        !- Name
  38.69,                                  !- Latitude {deg}
  -121.6,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  54.5592;                                !- Elevation {m}

Site:WaterMainsTemperature,
  Schedule,                               !- Calculation Method
  WaterMainCZ09;                          !- Temperature Schedule Name

SizingPeriod:DesignDay,
  LOS ANGELES USC  August .4% Condns DB=>MCWB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.7,                                   !- Maximum Dry-Bulb Temperature {C}
  9.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  21.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.383,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.433,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  LOS ANGELES USC  July .4% Condns DB=>MCWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.402,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.401,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  LOS ANGELES USC  June .4% Condns DB=>MCWB, !- Name
  6,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  32.3,                                   !- Maximum Dry-Bulb Temperature {C}
  8.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  20.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.405,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.324,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  LOS ANGELES USC  November .4% Condns DB=>MCWB, !- Name
  11,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  31.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  15.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.325,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.558,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  LOS ANGELES USC  October .4% Condns DB=>MCWB, !- Name
  10,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  35.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  16.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.38,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.397,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  LOS ANGELES USC  September .4% Condns DB=>MCWB, !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  36.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  20.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.369,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.465,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  LOS ANGELES USC Ann Htg 99.6% Condns DB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  6.2,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  6.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

Curve:Cubic,
  FanVSDPerfSpResetPwrRatio_fCFMRatio,    !- Name
  0.027828,                               !- Coefficient1 Constant
  0.026583,                               !- Coefficient2 x
  -0.087069,                              !- Coefficient3 x**2
  1.03092,                                !- Coefficient4 x**3
  0.42,                                   !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:Scheduled,
  {af1dab4e-642c-47ff-9309-0cd31921dd1c}, !- Name
  Temperature,                            !- Control Variable
  NonResBaseElecSHWSystem Supply Temp Schedule, !- Schedule Name
  NonResBaseElecSHWSystem Supply Mixer Outlet Node; !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  {2ff76580-d226-4f60-ac84-b57b5c4dd197}, !- Name
  Temperature,                            !- Control Variable
  NonResBaseGasSHWSystem Supply Temp Schedule, !- Schedule Name
  NonResBaseGasSHWSystem Supply Mixer Outlet Node; !- Setpoint Node or NodeList Name

Output:Meter:MeterFileOnly,
  Coal:Facility,                          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  DistrictCooling:Facility,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  DistrictHeatingWater:Facility,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller Evaporator Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Cooling Tower Heat Transfer Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Boiler Heating Rate,                    !- Variable Name
  Hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML,                                   !- Column Separator
  InchPound;                              !- Unit Conversion

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Timestep;                               !- Reporting Frequency

RunPeriodControl:DaylightSavingTime, 2nd Sunday in Mar, 1st Sunday in Nov; 

