
Version,
  25.1;                                   !- Version Identifier

Timestep,
  4;                                      !- Number of Timesteps per Hour

Building,
  Building,                               !- Name
  345,                                    !- North Axis {deg}
  Suburbs,                                !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  50,                                     !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Zn Sys 1 Reception,                     !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  RC000000_C1,                            !- Name
  Roof,                                   !- Surface Type
  FlatNonresWoodFramingAndOtherRoofU028,  !- Construction Name
  Zn Sys 1 Reception,                     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.354264, 21.92493456, 3.048,         !- X,Y,Z Vertex 1 {m}
  -28.04169144, 23.348442, 3.048,         !- X,Y,Z Vertex 2 {m}
  -29.40143472, 28.42302672, 3.048,       !- X,Y,Z Vertex 3 {m}
  -34.7139768, 26.99951928, 3.048;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RC000000_C-W0,                          !- Name
  Window,                                 !- Surface Type
  Skylight - Fixed,                       !- Construction Name
  RC000000_C1,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.3554344, 23.4339384, 3.048,         !- X,Y,Z Vertex 1 {m}
  -30.44193048, 23.946612, 3.048,         !- X,Y,Z Vertex 2 {m}
  -30.9560976, 25.86526704, 3.048,        !- X,Y,Z Vertex 3 {m}
  -32.869632, 25.35259344, 3.048;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RC000000_F0,                            !- Name
  Floor,                                  !- Surface Type
  OtherFloorU071,                         !- Construction Name
  Zn Sys 1 Reception,                     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.40143472, 28.42302672, 0,           !- X,Y,Z Vertex 1 {m}
  -28.04169144, 23.348442, 0,             !- X,Y,Z Vertex 2 {m}
  -33.354264, 21.92493456, 0,             !- X,Y,Z Vertex 3 {m}
  -34.7139768, 26.99951928, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RC000000_W30,                           !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 1 Reception,                     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  RC000000_W30 Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.354264, 21.92493456, 3.048,         !- X,Y,Z Vertex 1 {m}
  -33.354264, 21.92493456, 0,             !- X,Y,Z Vertex 2 {m}
  -28.04169144, 23.348442, 0,             !- X,Y,Z Vertex 3 {m}
  -28.04169144, 23.348442, 3.048;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RC000000_W3-W0,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  RC000000_W30,                           !- Building Surface Name
  RC000000_W3-W0 Reversed,                !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.3164688, 21.93511488, 3.02184816,   !- X,Y,Z Vertex 1 {m}
  -33.3164688, 21.93511488, 0.0530638512, !- X,Y,Z Vertex 2 {m}
  -28.08207744, 23.3376216, 0.0530638512, !- X,Y,Z Vertex 3 {m}
  -28.08207744, 23.3376216, 3.02184816;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000010_W100 Reversed,                 !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 1 Reception,                     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST000010_W100 Reversed Reversed,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.2492544, 32.7288144, 3.048,         !- X,Y,Z Vertex 1 {m}
  -36.2492544, 32.7288144, 0,             !- X,Y,Z Vertex 2 {m}
  -34.7139768, 26.99951928, 0,            !- X,Y,Z Vertex 3 {m}
  -34.7139768, 26.99951928, 3.048;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ST000010_W10-W2 Reversed,               !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  ST000010_W100 Reversed,                 !- Building Surface Name
  ST000010_W10-W2 Reversed Reversed,      !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -36.13404, 32.2987416, 2.671779264,     !- X,Y,Z Vertex 1 {m}
  -36.13404, 32.2987416, 0.2749987896,    !- X,Y,Z Vertex 2 {m}
  -34.8398592, 27.46939896, 0.2749987896, !- X,Y,Z Vertex 3 {m}
  -34.8398592, 27.46939896, 2.671779264;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000010_W101 Reversed,                 !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 1 Reception,                     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST000010_W101 Reversed Reversed,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.7139768, 26.99951928, 3.048,        !- X,Y,Z Vertex 1 {m}
  -34.7139768, 26.99951928, 0,            !- X,Y,Z Vertex 2 {m}
  -33.354264, 21.92493456, 0,             !- X,Y,Z Vertex 3 {m}
  -33.354264, 21.92493456, 3.048;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ST000010_W10-W101 Reversed,             !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  ST000010_W101 Reversed,                 !- Building Surface Name
  ST000010_W10-W101 Reversed Reversed,    !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -34.5631008, 26.43570024, 2.632015056,  !- X,Y,Z Vertex 1 {m}
  -34.5631008, 26.43570024, 0.33645348,   !- X,Y,Z Vertex 2 {m}
  -33.4963008, 22.4550732, 0.33645348,    !- X,Y,Z Vertex 3 {m}
  -33.4963008, 22.4550732, 2.632015056;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000011_C2,                            !- Name
  Roof,                                   !- Surface Type
  FlatNonresWoodFramingAndOtherRoofU028,  !- Construction Name
  Zn Sys 1 Reception,                     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.7139768, 26.99951928, 3.048,        !- X,Y,Z Vertex 1 {m}
  -29.40143472, 28.42302672, 3.048,       !- X,Y,Z Vertex 2 {m}
  -30.9365904, 34.1522304, 3.048,         !- X,Y,Z Vertex 3 {m}
  -36.2492544, 32.7288144, 3.048;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ST000011_C-W0,                          !- Name
  Window,                                 !- Surface Type
  Skylight - Fixed,                       !- Construction Name
  ST000011_C2,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.6596736, 29.34696696, 3.048,        !- X,Y,Z Vertex 1 {m}
  -31.746444, 29.85961008, 3.048,         !- X,Y,Z Vertex 2 {m}
  -32.2588128, 31.7729616, 3.048,         !- X,Y,Z Vertex 3 {m}
  -34.1723472, 31.260288, 3.048;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000011_F1,                            !- Name
  Floor,                                  !- Surface Type
  OtherFloorU071,                         !- Construction Name
  Zn Sys 1 Reception,                     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.9365904, 34.1522304, 0,             !- X,Y,Z Vertex 1 {m}
  -29.40143472, 28.42302672, 0,           !- X,Y,Z Vertex 2 {m}
  -34.7139768, 26.99951928, 0,            !- X,Y,Z Vertex 3 {m}
  -36.2492544, 32.7288144, 0;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000011_W-10,                          !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU055,                     !- Construction Name
  Zn Sys 1 Reception,                     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.9365904, 34.1522304, 3.048,         !- X,Y,Z Vertex 1 {m}
  -30.9365904, 34.1522304, 0,             !- X,Y,Z Vertex 2 {m}
  -36.2492544, 32.7288144, 0,             !- X,Y,Z Vertex 3 {m}
  -36.2492544, 32.7288144, 3.048;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ST000011_W-1-W0,                        !- Name
  Window,                                 !- Surface Type
  Exterior Window - Fixed,                !- Construction Name
  ST000011_W-10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.9365904, 34.1522304, 2.68224,       !- X,Y,Z Vertex 1 {m}
  -30.9365904, 34.1522304, 0,             !- X,Y,Z Vertex 2 {m}
  -32.397192, 33.7608672, 0,              !- X,Y,Z Vertex 3 {m}
  -32.397192, 33.7608672, 2.68224;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ST000011_W-1-W1,                        !- Name
  Window,                                 !- Surface Type
  Exterior Window - Fixed,                !- Construction Name
  ST000011_W-10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -36.0773472, 32.7748392, 2.68224,       !- X,Y,Z Vertex 1 {m}
  -36.0773472, 32.7748392, 0.9144,        !- X,Y,Z Vertex 2 {m}
  -36.2492544, 32.7288144, 0.9144,        !- X,Y,Z Vertex 3 {m}
  -36.2492544, 32.7288144, 2.68224;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000011_W30,                           !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 1 Reception,                     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST000011_W30 Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.7457856, 33.4399128, 3.048,         !- X,Y,Z Vertex 1 {m}
  -30.7457856, 33.4399128, 0,             !- X,Y,Z Vertex 2 {m}
  -30.9365904, 34.1522304, 0,             !- X,Y,Z Vertex 3 {m}
  -30.9365904, 34.1522304, 3.048;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000012_W50 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 1 Reception,                     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST000012_W50 Reversed Reversed,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.53179736, 29.03101128, 3.048,       !- X,Y,Z Vertex 1 {m}
  -19.53179736, 29.03101128, 0,           !- X,Y,Z Vertex 2 {m}
  -20.4694536, 27.42922632, 0,            !- X,Y,Z Vertex 3 {m}
  -20.4694536, 27.42922632, 3.048;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000012_W60 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 1 Reception,                     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST000012_W60 Reversed Reversed,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.4694536, 27.42922632, 3.048,        !- X,Y,Z Vertex 1 {m}
  -20.4694536, 27.42922632, 0,            !- X,Y,Z Vertex 2 {m}
  -27.69004368, 31.6105032, 0,            !- X,Y,Z Vertex 3 {m}
  -27.69004368, 31.6105032, 3.048;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000013_W30 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 1 Reception,                     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST000013_W30 Reversed Reversed,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.69004368, 31.6105032, 3.048,        !- X,Y,Z Vertex 1 {m}
  -27.69004368, 31.6105032, 0,            !- X,Y,Z Vertex 2 {m}
  -30.7457856, 33.4399128, 0,             !- X,Y,Z Vertex 3 {m}
  -30.7457856, 33.4399128, 3.048;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000017_C6,                            !- Name
  Roof,                                   !- Surface Type
  FlatNonresWoodFramingAndOtherRoofU028,  !- Construction Name
  Zn Sys 1 Reception,                     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.80629408, 22.59137976, 3.048,       !- X,Y,Z Vertex 1 {m}
  -19.53179736, 29.03101128, 3.048,       !- X,Y,Z Vertex 2 {m}
  -20.4694536, 27.42922632, 3.048,        !- X,Y,Z Vertex 3 {m}
  -27.69004368, 31.6105032, 3.048,        !- X,Y,Z Vertex 4 {m}
  -30.7457856, 33.4399128, 3.048,         !- X,Y,Z Vertex 5 {m}
  -29.69733456, 29.52737808, 3.048;       !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  ST000017_F5,                            !- Name
  Floor,                                  !- Surface Type
  OtherFloorU071,                         !- Construction Name
  Zn Sys 1 Reception,                     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.7457856, 33.4399128, 0,             !- X,Y,Z Vertex 1 {m}
  -27.69004368, 31.6105032, 0,            !- X,Y,Z Vertex 2 {m}
  -20.4694536, 27.42922632, 0,            !- X,Y,Z Vertex 3 {m}
  -19.53179736, 29.03101128, 0,           !- X,Y,Z Vertex 4 {m}
  -17.80629408, 22.59137976, 0,           !- X,Y,Z Vertex 5 {m}
  -29.69733456, 29.52737808, 0;           !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  ST000017_W10,                           !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 1 Reception,                     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST000017_W10 Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.80629408, 22.59137976, 3.048,       !- X,Y,Z Vertex 1 {m}
  -17.80629408, 22.59137976, 0,           !- X,Y,Z Vertex 2 {m}
  -19.53179736, 29.03101128, 0,           !- X,Y,Z Vertex 3 {m}
  -19.53179736, 29.03101128, 3.048;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ST000017_W1-W0,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  ST000017_W10,                           !- Building Surface Name
  ST000017_W1-W0 Reversed,                !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.87889744, 22.86231648, 2.868064368, !- X,Y,Z Vertex 1 {m}
  -17.87889744, 22.86231648, 0.1636260888, !- X,Y,Z Vertex 2 {m}
  -19.46797224, 28.79284056, 0.1636260888, !- X,Y,Z Vertex 3 {m}
  -19.46797224, 28.79284056, 2.868064368; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000017_W21,                           !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 1 Reception,                     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST000017_W21 Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.69445696, 24.27600936, 3.048,       !- X,Y,Z Vertex 1 {m}
  -20.69445696, 24.27600936, 0,           !- X,Y,Z Vertex 2 {m}
  -17.80629408, 22.59137976, 0,           !- X,Y,Z Vertex 3 {m}
  -17.80629408, 22.59137976, 3.048;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ST000017_W2-W100,                       !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  ST000017_W21,                           !- Building Surface Name
  ST000017_W2-W100 Reversed,              !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.66626296, 24.25958064, 2.999805024, !- X,Y,Z Vertex 1 {m}
  -20.66626296, 24.25958064, 0.0275621496, !- X,Y,Z Vertex 2 {m}
  -17.8404012, 22.6112832, 0.0275621496,  !- X,Y,Z Vertex 3 {m}
  -17.8404012, 22.6112832, 2.999805024;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000018_C1,                            !- Name
  Roof,                                   !- Surface Type
  FlatNonresWoodFramingAndOtherRoofU028,  !- Construction Name
  Zn Sys 1 Reception,                     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.78142272, 22.37707488, 3.048,       !- X,Y,Z Vertex 1 {m}
  -20.69445696, 24.27600936, 3.048,       !- X,Y,Z Vertex 2 {m}
  -29.69733456, 29.52737808, 3.048;       !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  ST000018_C-W0,                          !- Name
  Window,                                 !- Surface Type
  Skylight - Fixed,                       !- Construction Name
  ST000018_C1,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.87153376, 23.97142272, 3.048,       !- X,Y,Z Vertex 1 {m}
  -24.94440528, 24.4877844, 3.048,        !- X,Y,Z Vertex 2 {m}
  -25.45875528, 26.40735384, 3.048,       !- X,Y,Z Vertex 3 {m}
  -27.38585328, 25.89099216, 3.048;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000018_F0,                            !- Name
  Floor,                                  !- Surface Type
  OtherFloorU071,                         !- Construction Name
  Zn Sys 1 Reception,                     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.69733456, 29.52737808, 0,           !- X,Y,Z Vertex 1 {m}
  -20.69445696, 24.27600936, 0,           !- X,Y,Z Vertex 2 {m}
  -27.78142272, 22.37707488, 0;           !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  ST000018_W20,                           !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 1 Reception,                     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST000018_W20 Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.78142272, 22.37707488, 3.048,       !- X,Y,Z Vertex 1 {m}
  -27.78142272, 22.37707488, 0,           !- X,Y,Z Vertex 2 {m}
  -20.69445696, 24.27600936, 0,           !- X,Y,Z Vertex 3 {m}
  -20.69445696, 24.27600936, 3.048;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ST000018_W2-W0,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  ST000018_W20,                           !- Building Surface Name
  ST000018_W2-W0 Reversed,                !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.730704, 22.39063848, 2.957495736,   !- X,Y,Z Vertex 1 {m}
  -27.730704, 22.39063848, 0.049709832,   !- X,Y,Z Vertex 2 {m}
  -20.75934888, 24.25860528, 0.049709832, !- X,Y,Z Vertex 3 {m}
  -20.75934888, 24.25860528, 2.957495736; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000018_W30,                           !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 1 Reception,                     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST000018_W30 Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.04169144, 23.348442, 3.048,         !- X,Y,Z Vertex 1 {m}
  -28.04169144, 23.348442, 0,             !- X,Y,Z Vertex 2 {m}
  -27.78142272, 22.37707488, 0,           !- X,Y,Z Vertex 3 {m}
  -27.78142272, 22.37707488, 3.048;       !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged RC000000_W20 - RC000000_W20 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 1 Reception,                     !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  16.0129724832144;                       !- Surface Area {m2}

InternalMass,
  Merged ST000011_W31 - ST000011_W31 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 1 Reception,                     !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  12.346160007414;                        !- Surface Area {m2}

InternalMass,
  Merged ST000011_W32 - ST000011_W32 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 1 Reception,                     !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.48479673066841;                       !- Surface Area {m2}

InternalMass,
  Merged ST000011_W40 - ST000011_W40 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 1 Reception,                     !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  16.7638550208391;                       !- Surface Area {m2}

InternalMass,
  Merged ST000017_W20 Reversed - ST000017_W20 Reversed Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 1 Reception,                     !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  31.7678051887931;                       !- Surface Area {m2}

People,
  Zn 101 Reception Space People,          !- Name
  Zn Sys 1 Reception,                     !- Zone or ZoneList or Space or SpaceList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  11.58782475411,                         !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  Zn 101 Reception Space People Activity Level; !- Activity Level Schedule Name

Schedule:Year,
  OfficeOccupancy,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  OfficeOccupancyWk,                      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

Schedule:Week:Daily,
  OfficeOccupancyWk,                      !- Name
  OfficeOccupancySun,                     !- Sunday Schedule:Day Name
  OfficeOccupancyWD,                      !- Monday Schedule:Day Name
  OfficeOccupancyWD,                      !- Tuesday Schedule:Day Name
  OfficeOccupancyWD,                      !- Wednesday Schedule:Day Name
  OfficeOccupancyWD,                      !- Thursday Schedule:Day Name
  OfficeOccupancyWD,                      !- Friday Schedule:Day Name
  OfficeOccupancySat,                     !- Saturday Schedule:Day Name
  OfficeOccupancySun,                     !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  OfficeOccupancySun,                     !- CustomDay1 Schedule:Day Name
  OfficeOccupancySun;                     !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  OfficeOccupancySun,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeOccupancyWD,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.95,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.95,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.95,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.95,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.5,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.95,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.95,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.95,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.95,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.3,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.1,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.1,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.1,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.1,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeOccupancySat,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.3,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.1,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.1,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.1,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.1,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.1,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OnDay,                                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OffDay,                                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  Zn 101 Reception Space People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Week:Daily,
  Zn 101 Reception Space People Activity Level Week Rule - Jan1-Dec31, !- Name
  Zn 101 Reception Space People Activity Level Default Day, !- Sunday Schedule:Day Name
  Zn 101 Reception Space People Activity Level Default Day, !- Monday Schedule:Day Name
  Zn 101 Reception Space People Activity Level Default Day, !- Tuesday Schedule:Day Name
  Zn 101 Reception Space People Activity Level Default Day, !- Wednesday Schedule:Day Name
  Zn 101 Reception Space People Activity Level Default Day, !- Thursday Schedule:Day Name
  Zn 101 Reception Space People Activity Level Default Day, !- Friday Schedule:Day Name
  Zn 101 Reception Space People Activity Level Default Day, !- Saturday Schedule:Day Name
  Zn 101 Reception Space People Activity Level Default Day, !- Holiday Schedule:Day Name
  Zn 101 Reception Space People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  Zn 101 Reception Space People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  Zn 101 Reception Space People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  Zn 101 Reception Space People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zn 101 Reception Space People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Zn 101 Reception Space People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

People,
  Zn 102 Mail Space People,               !- Name
  Zn Sys 1 Reception,                     !- Zone or ZoneList or Space or SpaceList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.622037883399998,                      !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  Zn 102 Mail Space People Activity Level; !- Activity Level Schedule Name

Schedule:Day:Interval,
  Zn 102 Mail Space People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Week:Daily,
  Zn 102 Mail Space People Activity Level Week Rule - Jan1-Dec31, !- Name
  Zn 102 Mail Space People Activity Level Default Day, !- Sunday Schedule:Day Name
  Zn 102 Mail Space People Activity Level Default Day, !- Monday Schedule:Day Name
  Zn 102 Mail Space People Activity Level Default Day, !- Tuesday Schedule:Day Name
  Zn 102 Mail Space People Activity Level Default Day, !- Wednesday Schedule:Day Name
  Zn 102 Mail Space People Activity Level Default Day, !- Thursday Schedule:Day Name
  Zn 102 Mail Space People Activity Level Default Day, !- Friday Schedule:Day Name
  Zn 102 Mail Space People Activity Level Default Day, !- Saturday Schedule:Day Name
  Zn 102 Mail Space People Activity Level Default Day, !- Holiday Schedule:Day Name
  Zn 102 Mail Space People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  Zn 102 Mail Space People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  Zn 102 Mail Space People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  Zn 102 Mail Space People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zn 102 Mail Space People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Zn 102 Mail Space People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

People,
  Zn 103 Copy_Print Space People,         !- Name
  Zn Sys 1 Reception,                     !- Zone or ZoneList or Space or SpaceList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.584611063379999,                      !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  Zn 103 Copy_Print Space People Activity Level; !- Activity Level Schedule Name

Schedule:Day:Interval,
  Zn 103 Copy_Print Space People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Week:Daily,
  Zn 103 Copy_Print Space People Activity Level Week Rule - Jan1-Dec31, !- Name
  Zn 103 Copy_Print Space People Activity Level Default Day, !- Sunday Schedule:Day Name
  Zn 103 Copy_Print Space People Activity Level Default Day, !- Monday Schedule:Day Name
  Zn 103 Copy_Print Space People Activity Level Default Day, !- Tuesday Schedule:Day Name
  Zn 103 Copy_Print Space People Activity Level Default Day, !- Wednesday Schedule:Day Name
  Zn 103 Copy_Print Space People Activity Level Default Day, !- Thursday Schedule:Day Name
  Zn 103 Copy_Print Space People Activity Level Default Day, !- Friday Schedule:Day Name
  Zn 103 Copy_Print Space People Activity Level Default Day, !- Saturday Schedule:Day Name
  Zn 103 Copy_Print Space People Activity Level Default Day, !- Holiday Schedule:Day Name
  Zn 103 Copy_Print Space People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  Zn 103 Copy_Print Space People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  Zn 103 Copy_Print Space People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  Zn 103 Copy_Print Space People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zn 103 Copy_Print Space People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Zn 103 Copy_Print Space People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

People,
  Zn 104 Corridor Space People,           !- Name
  Zn Sys 1 Reception,                     !- Zone or ZoneList or Space or SpaceList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  2.1885582724,                           !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  Zn 104 Corridor Space People Activity Level; !- Activity Level Schedule Name

Schedule:Day:Interval,
  Zn 104 Corridor Space People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Week:Daily,
  Zn 104 Corridor Space People Activity Level Week Rule - Jan1-Dec31, !- Name
  Zn 104 Corridor Space People Activity Level Default Day, !- Sunday Schedule:Day Name
  Zn 104 Corridor Space People Activity Level Default Day, !- Monday Schedule:Day Name
  Zn 104 Corridor Space People Activity Level Default Day, !- Tuesday Schedule:Day Name
  Zn 104 Corridor Space People Activity Level Default Day, !- Wednesday Schedule:Day Name
  Zn 104 Corridor Space People Activity Level Default Day, !- Thursday Schedule:Day Name
  Zn 104 Corridor Space People Activity Level Default Day, !- Friday Schedule:Day Name
  Zn 104 Corridor Space People Activity Level Default Day, !- Saturday Schedule:Day Name
  Zn 104 Corridor Space People Activity Level Default Day, !- Holiday Schedule:Day Name
  Zn 104 Corridor Space People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  Zn 104 Corridor Space People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  Zn 104 Corridor Space People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  Zn 104 Corridor Space People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zn 104 Corridor Space People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Zn 104 Corridor Space People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Lights,
  Zn 101 Reception Space Regulated Lights, !- Name
  Zn Sys 1 Reception,                     !- Zone or ZoneList or Space or SpaceList Name
  OfficeLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  245.802343268999,                       !- Lighting Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Schedule:Year,
  OfficeLights,                           !- Name
  Fraction,                               !- Schedule Type Limits Name
  OfficeLightsWk,                         !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeLightsWk,                         !- Name
  OfficeLightsSun,                        !- Sunday Schedule:Day Name
  OfficeLightsWD,                         !- Monday Schedule:Day Name
  OfficeLightsWD,                         !- Tuesday Schedule:Day Name
  OfficeLightsWD,                         !- Wednesday Schedule:Day Name
  OfficeLightsWD,                         !- Thursday Schedule:Day Name
  OfficeLightsWD,                         !- Friday Schedule:Day Name
  OfficeLightsSat,                        !- Saturday Schedule:Day Name
  OfficeLightsSun,                        !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  OfficeLightsSun,                        !- CustomDay1 Schedule:Day Name
  OfficeLightsSun;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  OfficeLightsSun,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeLightsWD,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.65,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.65,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.65,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.65,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.65,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.65,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.65,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.65,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.35,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.3,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.2,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.2,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.1,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeLightsSat,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.3,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.15,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.15,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.15,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.15,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Lights,
  Zn 102 Mail Space Regulated Lights,     !- Name
  Zn Sys 1 Reception,                     !- Zone or ZoneList or Space or SpaceList Name
  OfficeLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  124.40757668,                           !- Lighting Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  Zn 103 Copy_Print Space Regulated Lights, !- Name
  Zn Sys 1 Reception,                     !- Zone or ZoneList or Space or SpaceList Name
  OfficeLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  116.922212676,                          !- Lighting Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  Zn 104 Corridor Space Regulated Lights, !- Name
  Zn Sys 1 Reception,                     !- Zone or ZoneList or Space or SpaceList Name
  OfficeLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  175.084661792,                          !- Lighting Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  Zn 101 Reception Space Recepticle Loads, !- Name
  Zn Sys 1 Reception,                     !- Zone or ZoneList or Space or SpaceList Name
  OfficeReceptacle,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  175.573102335,                          !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

Schedule:Year,
  OfficeReceptacle,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  OfficeReceptacleWk,                     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeReceptacleWk,                     !- Name
  OfficeReceptacleSun,                    !- Sunday Schedule:Day Name
  OfficeReceptacleWD,                     !- Monday Schedule:Day Name
  OfficeReceptacleWD,                     !- Tuesday Schedule:Day Name
  OfficeReceptacleWD,                     !- Wednesday Schedule:Day Name
  OfficeReceptacleWD,                     !- Thursday Schedule:Day Name
  OfficeReceptacleWD,                     !- Friday Schedule:Day Name
  OfficeReceptacleSat,                    !- Saturday Schedule:Day Name
  OfficeReceptacleSun,                    !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  OfficeReceptacleSun,                    !- CustomDay1 Schedule:Day Name
  OfficeReceptacleSun;                    !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  OfficeReceptacleSun,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeReceptacleWD,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.9,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.3,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.2,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.2,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.1,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeReceptacleSat,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.3,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.15,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.15,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.15,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.15,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

ElectricEquipment,
  Zn 102 Mail Space Recepticle Loads,     !- Name
  Zn Sys 1 Reception,                     !- Zone or ZoneList or Space or SpaceList Name
  OfficeReceptacle,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  62.2037883399999,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  Zn 103 Copy_Print Space Recepticle Loads, !- Name
  Zn Sys 1 Reception,                     !- Zone or ZoneList or Space or SpaceList Name
  OfficeReceptacle,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  58.4611063379999,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  Zn 101 Reception Space Space Infiltration Design Flow Rate 1, !- Name
  Zn Sys 1 Reception,                     !- Zone or ZoneList or Space or SpaceList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0200300648947225,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Zn 102 Mail Space Space Infiltration Design Flow Rate 1, !- Name
  Zn Sys 1 Reception,                     !- Zone or ZoneList or Space or SpaceList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Zn 103 Copy_Print Space Space Infiltration Design Flow Rate 1, !- Name
  Zn Sys 1 Reception,                     !- Zone or ZoneList or Space or SpaceList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Zn 104 Corridor Space Space Infiltration Design Flow Rate 1, !- Name
  Zn Sys 1 Reception,                     !- Zone or ZoneList or Space or SpaceList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

Daylighting:Controls,
  Zn Sys 1 Reception DaylightingControls, !- Name
  Zn Sys 1 Reception,                     !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.1,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 1,                  !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  ,                                       !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 1,                  !- Daylighting Reference Point Name 1
  0.668891,                               !- Fraction of Lights Controlled by Reference Point 1
  175;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 1,                  !- Name
  Zn Sys 1 Reception,                     !- Zone or Space Name
  -28.30516056,                           !- X-Coordinate of Reference Point {m}
  24.61598328,                            !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Zn Sys 1 Reception Thermostat,          !- Name
  Zn Sys 1 Reception,                     !- Zone or ZoneList Name
  Zn Sys 1 Reception Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Zn Sys 1 Reception Thermostat,          !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zn Sys 1 Reception Thermostat Schedule, !- Name
  Zn Sys 1 Reception Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zn Sys 1 Reception Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Zn Sys 1 Reception Thermostat,          !- Name
  OfficeHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  OfficeClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

Schedule:Year,
  OfficeHtgSetpt,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeHtgSetptWk,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  ,                                       !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Week:Daily,
  OfficeHtgSetptWk,                       !- Name
  OfficeHtgSetptSun,                      !- Sunday Schedule:Day Name
  OfficeHtgSetptWD,                       !- Monday Schedule:Day Name
  OfficeHtgSetptWD,                       !- Tuesday Schedule:Day Name
  OfficeHtgSetptWD,                       !- Wednesday Schedule:Day Name
  OfficeHtgSetptWD,                       !- Thursday Schedule:Day Name
  OfficeHtgSetptWD,                       !- Friday Schedule:Day Name
  OfficeHtgSetptSat,                      !- Saturday Schedule:Day Name
  OfficeHtgSetptSun,                      !- Holiday Schedule:Day Name
  OfficeHtgSetptWD,                       !- SummerDesignDay Schedule:Day Name
  OfficeHtgSetptWD,                       !- WinterDesignDay Schedule:Day Name
  OfficeHtgSetptSun,                      !- CustomDay1 Schedule:Day Name
  OfficeHtgSetptSun;                      !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  OfficeHtgSetptSun,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  15.5555555555556,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  15.5555555555556,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  15.5555555555556,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  15.5555555555556,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  15.5555555555556,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  15.5555555555556,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  15.5555555555556,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  15.5555555555556,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  15.5555555555556,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  15.5555555555556,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  15.5555555555556,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  15.5555555555556,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  15.5555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  15.5555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  15.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  15.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.5555555555556;                       !- Value Until Time 24

Schedule:Day:Interval,
  OfficeHtgSetptWD,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21.1111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.1111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.1111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.1111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  21.1111111111111,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  21.1111111111111,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  21.1111111111111,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  21.1111111111111,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  21.1111111111111;                       !- Value Until Time 24

Schedule:Day:Interval,
  OfficeHtgSetptSat,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21.1111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.1111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.1111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.1111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  15.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  15.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.5555555555556;                       !- Value Until Time 24

Schedule:Year,
  OfficeClgSetpt,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeClgSetptWk,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeClgSetptWk,                       !- Name
  OfficeClgSetptSun,                      !- Sunday Schedule:Day Name
  OfficeClgSetptWD,                       !- Monday Schedule:Day Name
  OfficeClgSetptWD,                       !- Tuesday Schedule:Day Name
  OfficeClgSetptWD,                       !- Wednesday Schedule:Day Name
  OfficeClgSetptWD,                       !- Thursday Schedule:Day Name
  OfficeClgSetptWD,                       !- Friday Schedule:Day Name
  OfficeClgSetptSat,                      !- Saturday Schedule:Day Name
  OfficeClgSetptSun,                      !- Holiday Schedule:Day Name
  OfficeClgSetptWD,                       !- SummerDesignDay Schedule:Day Name
  OfficeClgSetptWD,                       !- WinterDesignDay Schedule:Day Name
  OfficeClgSetptSun,                      !- CustomDay1 Schedule:Day Name
  OfficeClgSetptSun;                      !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  OfficeClgSetptSun,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29.4444444444444,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29.4444444444444,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29.4444444444444,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29.4444444444444,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29.4444444444444,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29.4444444444444,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29.4444444444444,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29.4444444444444,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29.4444444444444,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29.4444444444444,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29.4444444444444,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29.4444444444444,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29.4444444444444,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29.4444444444444,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29.4444444444444,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29.4444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29.4444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29.4444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29.4444444444444;                       !- Value Until Time 24

Schedule:Day:Interval,
  OfficeClgSetptWD,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  23.8888888888889,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  23.8888888888889,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  23.8888888888889,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  23.8888888888889,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  23.8888888888889,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  23.8888888888889,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  23.8888888888889,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  23.8888888888889,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  23.8888888888889,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  23.8888888888889,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  23.8888888888889,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  23.8888888888889,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  23.8888888888889,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  23.8888888888889,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  23.8888888888889,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  23.8888888888889,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  23.8888888888889,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  23.8888888888889,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  23.8888888888889;                       !- Value Until Time 24

Schedule:Day:Interval,
  OfficeClgSetptSat,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  23.8888888888889,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  23.8888888888889,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  23.8888888888889,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  23.8888888888889,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  23.8888888888889,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  23.8888888888889,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  23.8888888888889,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  23.8888888888889,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  23.8888888888889,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  23.8888888888889,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  23.8888888888889,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  23.8888888888889,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  23.8888888888889,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  23.8888888888889,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29.4444444444444,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29.4444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29.4444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29.4444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29.4444444444444;                       !- Value Until Time 24

ZoneHVAC:EquipmentConnections,
  Zn Sys 1 Reception,                     !- Zone Name
  Zn Sys 1 Reception Equipment List,      !- Zone Conditioning Equipment List Name
  Zn Sys 1 Reception Inlet Node List,     !- Zone Air Inlet Node or NodeList Name
  Zn Sys 1 Reception Exhaust Node List,   !- Zone Air Exhaust Node or NodeList Name
  Zn Sys 1 Reception Room Air Node,       !- Zone Air Node Name
  Zn Sys 1 Reception Return Node List;    !- Zone Return Air Node or NodeList Name

NodeList,
  Zn Sys 1 Reception Inlet Node List,     !- Name
  BaseVAVNoReheatTrmlUnit Outlet Node;    !- Node Name 1

NodeList,
  Zn Sys 1 Reception Exhaust Node List,   !- Name
  Zn Sys 1 Reception BaseExhFan Inlet Node; !- Node Name 1

NodeList,
  Zn Sys 1 Reception Return Node List,    !- Name
  Zn Sys 1 Reception Return Air Node;     !- Node Name 1

Fan:ZoneExhaust,
  Zn Sys 1 Reception BaseExhFan,          !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  503.418630456,                          !- Pressure Rise {Pa}
  0.156636524713421,                      !- Maximum Flow Rate {m3/s}
  Zn Sys 1 Reception BaseExhFan Inlet Node, !- Air Inlet Node Name
  Zn Sys 1 Reception BaseExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  On;                                     !- Balanced Exhaust Fraction Schedule Name

Schedule:Year,
  OfficeHVACAvail,                        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  OfficeHVACAvailWk,                      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Week:Daily,
  OfficeHVACAvailWk,                      !- Name
  OfficeHVACAvailSun,                     !- Sunday Schedule:Day Name
  OfficeHVACAvailWD,                      !- Monday Schedule:Day Name
  OfficeHVACAvailWD,                      !- Tuesday Schedule:Day Name
  OfficeHVACAvailWD,                      !- Wednesday Schedule:Day Name
  OfficeHVACAvailWD,                      !- Thursday Schedule:Day Name
  OfficeHVACAvailWD,                      !- Friday Schedule:Day Name
  OfficeHVACAvailSat,                     !- Saturday Schedule:Day Name
  OfficeHVACAvailSun,                     !- Holiday Schedule:Day Name
  AllOnHVACAvailDay,                      !- SummerDesignDay Schedule:Day Name
  AllOnHVACAvailDay,                      !- WinterDesignDay Schedule:Day Name
  OfficeHVACAvailSun,                     !- CustomDay1 Schedule:Day Name
  OfficeHVACAvailSun;                     !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  OfficeHVACAvailSun,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeHVACAvailWD,                      !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeHVACAvailSat,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  AllOnHVACAvailDay,                      !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Year,
  On,                                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  OnWk,                                   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OnWk,                                   !- Name
  OnDay,                                  !- Sunday Schedule:Day Name
  OnDay,                                  !- Monday Schedule:Day Name
  OnDay,                                  !- Tuesday Schedule:Day Name
  OnDay,                                  !- Wednesday Schedule:Day Name
  OnDay,                                  !- Thursday Schedule:Day Name
  OnDay,                                  !- Friday Schedule:Day Name
  OnDay,                                  !- Saturday Schedule:Day Name
  OnDay,                                  !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OnDay,                                  !- WinterDesignDay Schedule:Day Name
  OnDay,                                  !- CustomDay1 Schedule:Day Name
  OnDay;                                  !- CustomDay2 Schedule:Day Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  BaseVAVNoReheatTrmlUnit,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseAirSys7or3b Zone Splitter Outlet Node 1, !- Air Inlet Node Name
  BaseVAVNoReheatTrmlUnit Outlet Node,    !- Air Outlet Node Name
  0.55272124810368;                       !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU BaseVAVNoReheatTrmlUnit,            !- Name
  BaseVAVNoReheatTrmlUnit Outlet Node,    !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  BaseVAVNoReheatTrmlUnit;                !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zn Sys 1 Reception Equipment List,      !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Zn Sys 1 Reception BaseExhFan,          !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU BaseVAVNoReheatTrmlUnit,            !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zn Sys 1 Reception,                     !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zn Sys 1 Reception Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Zn Sys 1 Reception Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00120405144,                          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zn Sys 10 Elec,                         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  11000002_C1,                            !- Name
  Roof,                                   !- Surface Type
  FlatNonresWoodFramingAndOtherRoofUnconditioned, !- Construction Name
  Zn Sys 10 Elec,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.6666352, 8.49657432, 3.048,         !- X,Y,Z Vertex 1 {m}
  -31.3992768, 9.06469104, 3.048,         !- X,Y,Z Vertex 2 {m}
  -32.2758816, 12.18166728, 3.048,        !- X,Y,Z Vertex 3 {m}
  -34.3591896, 11.62348704, 3.048;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  11000002_F0,                            !- Name
  Floor,                                  !- Surface Type
  OtherFloorUnconditioned,                !- Construction Name
  Zn Sys 10 Elec,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.2758816, 12.18166728, 0,            !- X,Y,Z Vertex 1 {m}
  -31.3992768, 9.06469104, 0,             !- X,Y,Z Vertex 2 {m}
  -32.6666352, 8.49657432, 0,             !- X,Y,Z Vertex 3 {m}
  -34.3591896, 11.62348704, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  PN000000_W70 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  WoodFrameIntWallU099 Reversed,          !- Construction Name
  Zn Sys 10 Elec,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  PN000000_W70,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.6666352, 8.49657432, 3.048,         !- X,Y,Z Vertex 1 {m}
  -32.6666352, 8.49657432, 0,             !- X,Y,Z Vertex 2 {m}
  -31.3992768, 9.06469104, 0,             !- X,Y,Z Vertex 3 {m}
  -31.3992768, 9.06469104, 3.048;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  PN000000_W7-W0 Reversed,                !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  PN000000_W70 Reversed,                  !- Building Surface Name
  PN000000_W7-W0,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.5965312, 8.52793824, 2.975734968,   !- X,Y,Z Vertex 1 {m}
  -32.5965312, 8.52793824, 0.0676811448,  !- X,Y,Z Vertex 2 {m}
  -31.4785248, 9.02915136, 0.0676811448,  !- X,Y,Z Vertex 3 {m}
  -31.4785248, 9.02915136, 2.975734968;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST00000B_W60 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  WoodFrameIntWallU099,                   !- Construction Name
  Zn Sys 10 Elec,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST00000B_W60 Reversed Reversed,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.2758816, 12.18166728, 3.048,        !- X,Y,Z Vertex 1 {m}
  -32.2758816, 12.18166728, 0,            !- X,Y,Z Vertex 2 {m}
  -34.3591896, 11.62348704, 0,            !- X,Y,Z Vertex 3 {m}
  -34.3591896, 11.62348704, 3.048;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST00000C_W32 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  WoodFrameIntWallU099 Reversed,          !- Construction Name
  Zn Sys 10 Elec,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST00000C_W32,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.3591896, 11.62348704, 3.048,        !- X,Y,Z Vertex 1 {m}
  -34.3591896, 11.62348704, 0,            !- X,Y,Z Vertex 2 {m}
  -32.6666352, 8.49657432, 0,             !- X,Y,Z Vertex 3 {m}
  -32.6666352, 8.49657432, 3.048;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST00000E_W20 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  WoodFrameIntWallU099,                   !- Construction Name
  Zn Sys 10 Elec,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST00000E_W20 Reversed Reversed,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.3992768, 9.06469104, 3.048,         !- X,Y,Z Vertex 1 {m}
  -31.3992768, 9.06469104, 0,             !- X,Y,Z Vertex 2 {m}
  -32.2758816, 12.18166728, 0,            !- X,Y,Z Vertex 3 {m}
  -32.2758816, 12.18166728, 3.048;        !- X,Y,Z Vertex 4 {m}

People,
  Zn 125 Electrical Space People,         !- Name
  Zn Sys 10 Elec,                         !- Zone or ZoneList or Space or SpaceList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  Zn 125 Electrical Space People Activity Level; !- Activity Level Schedule Name

Schedule:Day:Interval,
  Zn 125 Electrical Space People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Week:Daily,
  Zn 125 Electrical Space People Activity Level Week Rule - Jan1-Dec31, !- Name
  Zn 125 Electrical Space People Activity Level Default Day, !- Sunday Schedule:Day Name
  Zn 125 Electrical Space People Activity Level Default Day, !- Monday Schedule:Day Name
  Zn 125 Electrical Space People Activity Level Default Day, !- Tuesday Schedule:Day Name
  Zn 125 Electrical Space People Activity Level Default Day, !- Wednesday Schedule:Day Name
  Zn 125 Electrical Space People Activity Level Default Day, !- Thursday Schedule:Day Name
  Zn 125 Electrical Space People Activity Level Default Day, !- Friday Schedule:Day Name
  Zn 125 Electrical Space People Activity Level Default Day, !- Saturday Schedule:Day Name
  Zn 125 Electrical Space People Activity Level Default Day, !- Holiday Schedule:Day Name
  Zn 125 Electrical Space People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  Zn 125 Electrical Space People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  Zn 125 Electrical Space People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  Zn 125 Electrical Space People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zn 125 Electrical Space People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Zn 125 Electrical Space People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Lights,
  Zn 125 Electrical Space Regulated Lights, !- Name
  Zn Sys 10 Elec,                         !- Zone or ZoneList or Space or SpaceList Name
  OfficeLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

ElectricEquipment,
  Zn 125 Electrical Space Recepticle Loads, !- Name
  Zn Sys 10 Elec,                         !- Zone or ZoneList or Space or SpaceList Name
  OfficeReceptacle,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501291,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  Zn 125 Electrical Space Space Infiltration Design Flow Rate 1, !- Name
  Zn Sys 10 Elec,                         !- Zone or ZoneList or Space or SpaceList Name
  On,                                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.001194816,                            !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

Zone,
  Zn Sys 2 Conference,                    !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  ST00000B_W30 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 2 Conference,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST00000B_W30,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.46932, 12.34193112, 3.048,          !- X,Y,Z Vertex 1 {m}
  -36.46932, 12.34193112, 0,              !- X,Y,Z Vertex 2 {m}
  -37.0886736, 14.65316856, 0,            !- X,Y,Z Vertex 3 {m}
  -37.0886736, 14.65316856, 3.048;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST00000C_C2,                            !- Name
  Roof,                                   !- Surface Type
  FlatNonresWoodFramingAndOtherRoofU028,  !- Construction Name
  Zn Sys 2 Conference,                    !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.645092, 7.04054472, 3.048,          !- X,Y,Z Vertex 1 {m}
  -32.505396, 8.19872376, 3.048,          !- X,Y,Z Vertex 2 {m}
  -35.0904048, 12.97493976, 3.048,        !- X,Y,Z Vertex 3 {m}
  -37.4266968, 11.90244, 3.048;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST00000C_F1,                            !- Name
  Floor,                                  !- Surface Type
  OtherFloorU071,                         !- Construction Name
  Zn Sys 2 Conference,                    !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.0904048, 12.97493976, 0,            !- X,Y,Z Vertex 1 {m}
  -32.505396, 8.19872376, 0,              !- X,Y,Z Vertex 2 {m}
  -34.645092, 7.04054472, 0,              !- X,Y,Z Vertex 3 {m}
  -37.4266968, 11.90244, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST00000C_W-10,                          !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU055,                     !- Construction Name
  Zn Sys 2 Conference,                    !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.4266968, 11.90244, 3.048,           !- X,Y,Z Vertex 1 {m}
  -37.4266968, 11.90244, 0,               !- X,Y,Z Vertex 2 {m}
  -34.645092, 7.04054472, 0,              !- X,Y,Z Vertex 3 {m}
  -34.645092, 7.04054472, 3.048;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ST00000C_W-1-W0,                        !- Name
  Window,                                 !- Surface Type
  Exterior Window - Fixed,                !- Construction Name
  ST00000C_W-10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.0420392, 11.23023408, 2.68224,      !- X,Y,Z Vertex 1 {m}
  -37.0420392, 11.23023408, 0.9144,       !- X,Y,Z Vertex 2 {m}
  -36.5878872, 10.43653488, 0.9144,       !- X,Y,Z Vertex 3 {m}
  -36.5878872, 10.43653488, 2.68224;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ST00000C_W-1-W1,                        !- Name
  Window,                                 !- Surface Type
  Exterior Window - Fixed,                !- Construction Name
  ST00000C_W-10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -36.5071152, 10.2952296, 2.68224,       !- X,Y,Z Vertex 1 {m}
  -36.5071152, 10.2952296, 0.9144,        !- X,Y,Z Vertex 2 {m}
  -36.053268, 9.50156088, 0.9144,         !- X,Y,Z Vertex 3 {m}
  -36.053268, 9.50156088, 2.68224;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ST00000C_W-1-W2,                        !- Name
  Window,                                 !- Surface Type
  Exterior Window - Fixed,                !- Construction Name
  ST00000C_W-10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -35.89782, 9.23001456, 2.68224,         !- X,Y,Z Vertex 1 {m}
  -35.89782, 9.23001456, 0.9144,          !- X,Y,Z Vertex 2 {m}
  -35.443668, 8.43631536, 0.9144,         !- X,Y,Z Vertex 3 {m}
  -35.443668, 8.43631536, 2.68224;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ST00000C_W-1-W3,                        !- Name
  Window,                                 !- Surface Type
  Exterior Window - Fixed,                !- Construction Name
  ST00000C_W-10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -35.2543872, 8.10533304, 2.68224,       !- X,Y,Z Vertex 1 {m}
  -35.2543872, 8.10533304, 0.9144,        !- X,Y,Z Vertex 2 {m}
  -34.8002352, 7.31166432, 0.9144,        !- X,Y,Z Vertex 3 {m}
  -34.8002352, 7.31166432, 2.68224;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST00000C_W20,                           !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 2 Conference,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST00000C_W20 Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.0904048, 12.97493976, 3.048,        !- X,Y,Z Vertex 1 {m}
  -35.0904048, 12.97493976, 0,            !- X,Y,Z Vertex 2 {m}
  -36.46932, 12.34193112, 0,              !- X,Y,Z Vertex 3 {m}
  -36.46932, 12.34193112, 3.048;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST00000C_W30,                           !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 2 Conference,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST00000C_W30 Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.3591896, 11.62348704, 3.048,        !- X,Y,Z Vertex 1 {m}
  -34.3591896, 11.62348704, 0,            !- X,Y,Z Vertex 2 {m}
  -35.0904048, 12.97493976, 0,            !- X,Y,Z Vertex 3 {m}
  -35.0904048, 12.97493976, 3.048;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST00000C_W31 Reversed Reversed,         !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 2 Conference,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST00000C_W31 Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.505396, 8.19872376, 3.048,          !- X,Y,Z Vertex 1 {m}
  -32.505396, 8.19872376, 0,              !- X,Y,Z Vertex 2 {m}
  -32.6666352, 8.49657432, 0,             !- X,Y,Z Vertex 3 {m}
  -32.6666352, 8.49657432, 3.048;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST00000C_W32,                           !- Name
  Wall,                                   !- Surface Type
  WoodFrameIntWallU099,                   !- Construction Name
  Zn Sys 2 Conference,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST00000C_W32 Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.6666352, 8.49657432, 3.048,         !- X,Y,Z Vertex 1 {m}
  -32.6666352, 8.49657432, 0,             !- X,Y,Z Vertex 2 {m}
  -34.3591896, 11.62348704, 0,            !- X,Y,Z Vertex 3 {m}
  -34.3591896, 11.62348704, 3.048;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST00000C_W40 Reversed Reversed,         !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 2 Conference,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST00000C_W40 Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.645092, 7.04054472, 3.048,          !- X,Y,Z Vertex 1 {m}
  -34.645092, 7.04054472, 0,              !- X,Y,Z Vertex 2 {m}
  -32.505396, 8.19872376, 0,              !- X,Y,Z Vertex 3 {m}
  -32.505396, 8.19872376, 3.048;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST00000F_C3,                            !- Name
  Roof,                                   !- Surface Type
  FlatNonresWoodFramingAndOtherRoofU028,  !- Construction Name
  Zn Sys 2 Conference,                    !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.0763232, 11.19243888, 3.048,        !- X,Y,Z Vertex 1 {m}
  -37.4266968, 11.90244, 3.048,           !- X,Y,Z Vertex 2 {m}
  -36.46932, 12.34193112, 3.048,          !- X,Y,Z Vertex 3 {m}
  -37.4032272, 15.82738008, 3.048,        !- X,Y,Z Vertex 4 {m}
  -41.9913816, 14.59799976, 3.048;        !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  ST00000F_F2,                            !- Name
  Floor,                                  !- Surface Type
  OtherFloorU071,                         !- Construction Name
  Zn Sys 2 Conference,                    !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.4032272, 15.82738008, 0,            !- X,Y,Z Vertex 1 {m}
  -36.46932, 12.34193112, 0,              !- X,Y,Z Vertex 2 {m}
  -37.4266968, 11.90244, 0,               !- X,Y,Z Vertex 3 {m}
  -40.0763232, 11.19243888, 0,            !- X,Y,Z Vertex 4 {m}
  -41.9913816, 14.59799976, 0;            !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  ST00000F_W-10,                          !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU055,                     !- Construction Name
  Zn Sys 2 Conference,                    !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -41.9913816, 14.59799976, 3.048,        !- X,Y,Z Vertex 1 {m}
  -41.9913816, 14.59799976, 0,            !- X,Y,Z Vertex 2 {m}
  -40.0763232, 11.19243888, 0,            !- X,Y,Z Vertex 3 {m}
  -40.0763232, 11.19243888, 3.048;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ST00000F_W-1-W0,                        !- Name
  Window,                                 !- Surface Type
  Exterior Window - Fixed,                !- Construction Name
  ST00000F_W-10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -41.9913816, 14.59799976, 2.68224,      !- X,Y,Z Vertex 1 {m}
  -41.9913816, 14.59799976, 0.9144,       !- X,Y,Z Vertex 2 {m}
  -41.8975032, 14.4312132, 0.9144,        !- X,Y,Z Vertex 3 {m}
  -41.8975032, 14.4312132, 2.68224;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ST00000F_W-1-W1,                        !- Name
  Window,                                 !- Surface Type
  Exterior Window - Fixed,                !- Construction Name
  ST00000F_W-10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -41.858184, 14.36098728, 2.68224,       !- X,Y,Z Vertex 1 {m}
  -41.858184, 14.36098728, 0.9144,        !- X,Y,Z Vertex 2 {m}
  -41.4098232, 13.56399624, 0.9144,       !- X,Y,Z Vertex 3 {m}
  -41.4098232, 13.56399624, 2.68224;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ST00000F_W-1-W2,                        !- Name
  Window,                                 !- Surface Type
  Exterior Window - Fixed,                !- Construction Name
  ST00000F_W-10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -41.175432, 13.14721272, 2.68224,       !- X,Y,Z Vertex 1 {m}
  -41.175432, 13.14721272, 0.9144,        !- X,Y,Z Vertex 2 {m}
  -40.727376, 12.35013024, 0.9144,        !- X,Y,Z Vertex 3 {m}
  -40.727376, 12.35013024, 2.68224;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST00000F_W01,                           !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU055,                     !- Construction Name
  Zn Sys 2 Conference,                    !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.0763232, 11.19243888, 3.048,        !- X,Y,Z Vertex 1 {m}
  -40.0763232, 11.19243888, 0,            !- X,Y,Z Vertex 2 {m}
  -37.4266968, 11.90244, 0,               !- X,Y,Z Vertex 3 {m}
  -37.4266968, 11.90244, 3.048;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ST00000F_W0-W0,                         !- Name
  Window,                                 !- Surface Type
  Exterior Window - Fixed,                !- Construction Name
  ST00000F_W01,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -39.8209008, 11.26092744, 2.68224,      !- X,Y,Z Vertex 1 {m}
  -39.8209008, 11.26092744, 0.9144,       !- X,Y,Z Vertex 2 {m}
  -38.9375904, 11.49757416, 0.9144,       !- X,Y,Z Vertex 3 {m}
  -38.9375904, 11.49757416, 2.68224;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST00000F_W40,                           !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 2 Conference,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST00000F_W40 Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.4032272, 15.82738008, 3.048,        !- X,Y,Z Vertex 1 {m}
  -37.4032272, 15.82738008, 0,            !- X,Y,Z Vertex 2 {m}
  -41.9913816, 14.59799976, 0,            !- X,Y,Z Vertex 3 {m}
  -41.9913816, 14.59799976, 3.048;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST00000F_W50,                           !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 2 Conference,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST00000F_W50 Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.0886736, 14.65316856, 3.048,        !- X,Y,Z Vertex 1 {m}
  -37.0886736, 14.65316856, 0,            !- X,Y,Z Vertex 2 {m}
  -37.4032272, 15.82738008, 0,            !- X,Y,Z Vertex 3 {m}
  -37.4032272, 15.82738008, 3.048;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000011_W30 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 2 Conference,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST000011_W30,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.9365904, 34.1522304, 3.048,         !- X,Y,Z Vertex 1 {m}
  -30.9365904, 34.1522304, 0,             !- X,Y,Z Vertex 2 {m}
  -30.7457856, 33.4399128, 0,             !- X,Y,Z Vertex 3 {m}
  -30.7457856, 33.4399128, 3.048;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000012_C4,                            !- Name
  Roof,                                   !- Surface Type
  FlatNonresWoodFramingAndOtherRoofU028,  !- Construction Name
  Zn Sys 2 Conference,                    !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.4694536, 27.42922632, 3.048,        !- X,Y,Z Vertex 1 {m}
  -18.07147008, 31.5251592, 3.048,        !- X,Y,Z Vertex 2 {m}
  -18.40675008, 32.7763632, 3.048,        !- X,Y,Z Vertex 3 {m}
  -24.15347976, 35.9697528, 3.048,        !- X,Y,Z Vertex 4 {m}
  -24.98448648, 35.7472488, 3.048,        !- X,Y,Z Vertex 5 {m}
  -27.69004368, 31.6105032, 3.048;        !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  ST000012_F3,                            !- Name
  Floor,                                  !- Surface Type
  OtherFloorU071,                         !- Construction Name
  Zn Sys 2 Conference,                    !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.15347976, 35.9697528, 0,            !- X,Y,Z Vertex 1 {m}
  -18.40675008, 32.7763632, 0,            !- X,Y,Z Vertex 2 {m}
  -18.07147008, 31.5251592, 0,            !- X,Y,Z Vertex 3 {m}
  -20.4694536, 27.42922632, 0,            !- X,Y,Z Vertex 4 {m}
  -27.69004368, 31.6105032, 0,            !- X,Y,Z Vertex 5 {m}
  -24.98448648, 35.7472488, 0;            !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  ST000012_W-10,                          !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU055,                     !- Construction Name
  Zn Sys 2 Conference,                    !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.07147008, 31.5251592, 3.048,        !- X,Y,Z Vertex 1 {m}
  -18.07147008, 31.5251592, 0,            !- X,Y,Z Vertex 2 {m}
  -18.40675008, 32.7763632, 0,            !- X,Y,Z Vertex 3 {m}
  -18.40675008, 32.7763632, 3.048;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000012_W01,                           !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU055,                     !- Construction Name
  Zn Sys 2 Conference,                    !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.40675008, 32.7763632, 3.048,        !- X,Y,Z Vertex 1 {m}
  -18.40675008, 32.7763632, 0,            !- X,Y,Z Vertex 2 {m}
  -24.15347976, 35.9697528, 0,            !- X,Y,Z Vertex 3 {m}
  -24.15347976, 35.9697528, 3.048;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ST000012_W0-W0,                         !- Name
  Window,                                 !- Surface Type
  Exterior Window - Fixed,                !- Construction Name
  ST000012_W01,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -19.44816024, 33.3551784, 2.68224,      !- X,Y,Z Vertex 1 {m}
  -19.44816024, 33.3551784, 0.9144,       !- X,Y,Z Vertex 2 {m}
  -20.51389344, 33.9474048, 0.9144,       !- X,Y,Z Vertex 3 {m}
  -20.51389344, 33.9474048, 2.68224;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ST000012_W0-W1,                         !- Name
  Window,                                 !- Surface Type
  Exterior Window - Fixed,                !- Construction Name
  ST000012_W01,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.59750008, 33.9937344, 2.68224,      !- X,Y,Z Vertex 1 {m}
  -20.59750008, 33.9937344, 0.9144,       !- X,Y,Z Vertex 2 {m}
  -21.66323328, 34.5859608, 0.9144,       !- X,Y,Z Vertex 3 {m}
  -21.66323328, 34.5859608, 2.68224;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ST000012_W0-W2,                         !- Name
  Window,                                 !- Surface Type
  Exterior Window - Fixed,                !- Construction Name
  ST000012_W01,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.74683992, 34.6322904, 2.68224,      !- X,Y,Z Vertex 1 {m}
  -21.74683992, 34.6322904, 0.9144,       !- X,Y,Z Vertex 2 {m}
  -22.81257312, 35.2248216, 0.9144,       !- X,Y,Z Vertex 3 {m}
  -22.81257312, 35.2248216, 2.68224;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ST000012_W0-W3,                         !- Name
  Window,                                 !- Surface Type
  Exterior Window - Fixed,                !- Construction Name
  ST000012_W01,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -22.89621024, 35.2711512, 2.68224,      !- X,Y,Z Vertex 1 {m}
  -22.89621024, 35.2711512, 0.9144,       !- X,Y,Z Vertex 2 {m}
  -23.96191296, 35.8633776, 0.9144,       !- X,Y,Z Vertex 3 {m}
  -23.96191296, 35.8633776, 2.68224;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000012_W12,                           !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU055,                     !- Construction Name
  Zn Sys 2 Conference,                    !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.15347976, 35.9697528, 3.048,        !- X,Y,Z Vertex 1 {m}
  -24.15347976, 35.9697528, 0,            !- X,Y,Z Vertex 2 {m}
  -24.98448648, 35.7472488, 0,            !- X,Y,Z Vertex 3 {m}
  -24.98448648, 35.7472488, 3.048;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ST000012_W1-W0,                         !- Name
  Window,                                 !- Surface Type
  Exterior Window - Fixed,                !- Construction Name
  ST000012_W12,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -24.30069816, 35.9304336, 2.68224,      !- X,Y,Z Vertex 1 {m}
  -24.30069816, 35.9304336, 0.9144,       !- X,Y,Z Vertex 2 {m}
  -24.98448648, 35.7472488, 0.9144,       !- X,Y,Z Vertex 3 {m}
  -24.98448648, 35.7472488, 2.68224;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000012_W50 Reversed Reversed,         !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 2 Conference,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST000012_W50 Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.4694536, 27.42922632, 3.048,        !- X,Y,Z Vertex 1 {m}
  -20.4694536, 27.42922632, 0,            !- X,Y,Z Vertex 2 {m}
  -19.53179736, 29.03101128, 0,           !- X,Y,Z Vertex 3 {m}
  -19.53179736, 29.03101128, 3.048;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000012_W51,                           !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 2 Conference,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST000012_W51 Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.53179736, 29.03101128, 3.048,       !- X,Y,Z Vertex 1 {m}
  -19.53179736, 29.03101128, 0,           !- X,Y,Z Vertex 2 {m}
  -18.07147008, 31.5251592, 0,            !- X,Y,Z Vertex 3 {m}
  -18.07147008, 31.5251592, 3.048;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000012_W60 Reversed Reversed,         !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 2 Conference,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST000012_W60 Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.69004368, 31.6105032, 3.048,        !- X,Y,Z Vertex 1 {m}
  -27.69004368, 31.6105032, 0,            !- X,Y,Z Vertex 2 {m}
  -20.4694536, 27.42922632, 0,            !- X,Y,Z Vertex 3 {m}
  -20.4694536, 27.42922632, 3.048;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000013_C2,                            !- Name
  Roof,                                   !- Surface Type
  FlatNonresWoodFramingAndOtherRoofU028,  !- Construction Name
  Zn Sys 2 Conference,                    !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.69004368, 31.6105032, 3.048,        !- X,Y,Z Vertex 1 {m}
  -24.98448648, 35.7472488, 3.048,        !- X,Y,Z Vertex 2 {m}
  -30.9365904, 34.1522304, 3.048,         !- X,Y,Z Vertex 3 {m}
  -30.7457856, 33.4399128, 3.048;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000013_F1,                            !- Name
  Floor,                                  !- Surface Type
  OtherFloorU071,                         !- Construction Name
  Zn Sys 2 Conference,                    !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.98448648, 35.7472488, 0,            !- X,Y,Z Vertex 1 {m}
  -27.69004368, 31.6105032, 0,            !- X,Y,Z Vertex 2 {m}
  -30.7457856, 33.4399128, 0,             !- X,Y,Z Vertex 3 {m}
  -30.9365904, 34.1522304, 0;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000013_W-10,                          !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU055,                     !- Construction Name
  Zn Sys 2 Conference,                    !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.98448648, 35.7472488, 3.048,        !- X,Y,Z Vertex 1 {m}
  -24.98448648, 35.7472488, 0,            !- X,Y,Z Vertex 2 {m}
  -30.9365904, 34.1522304, 0,             !- X,Y,Z Vertex 3 {m}
  -30.9365904, 34.1522304, 3.048;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ST000013_W-1-W0,                        !- Name
  Window,                                 !- Surface Type
  Exterior Window - Fixed,                !- Construction Name
  ST000013_W-10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -24.98448648, 35.7472488, 2.68224,      !- X,Y,Z Vertex 1 {m}
  -24.98448648, 35.7472488, 0.9144,       !- X,Y,Z Vertex 2 {m}
  -25.1839476, 35.693604, 0.9144,         !- X,Y,Z Vertex 3 {m}
  -25.1839476, 35.693604, 2.68224;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ST000013_W-1-W1,                        !- Name
  Window,                                 !- Surface Type
  Exterior Window - Fixed,                !- Construction Name
  ST000013_W-10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.62557232, 35.5753416, 2.68224,      !- X,Y,Z Vertex 1 {m}
  -25.62557232, 35.5753416, 0.9144,       !- X,Y,Z Vertex 2 {m}
  -26.50882176, 35.3388168, 0.9144,       !- X,Y,Z Vertex 3 {m}
  -26.50882176, 35.3388168, 2.68224;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ST000013_W-1-W2,                        !- Name
  Window,                                 !- Surface Type
  Exterior Window - Fixed,                !- Construction Name
  ST000013_W-10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.80322808, 35.2598736, 2.68224,      !- X,Y,Z Vertex 1 {m}
  -26.80322808, 35.2598736, 0.9144,       !- X,Y,Z Vertex 2 {m}
  -27.68647752, 35.0233488, 0.9144,       !- X,Y,Z Vertex 3 {m}
  -27.68647752, 35.0233488, 2.68224;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ST000013_W-1-W3,                        !- Name
  Window,                                 !- Surface Type
  Exterior Window - Fixed,                !- Construction Name
  ST000013_W-10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.98088384, 34.9444056, 2.68224,      !- X,Y,Z Vertex 1 {m}
  -27.98088384, 34.9444056, 0,            !- X,Y,Z Vertex 2 {m}
  -30.9365904, 34.1522304, 0,             !- X,Y,Z Vertex 3 {m}
  -30.9365904, 34.1522304, 2.68224;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000013_W30 Reversed Reversed,         !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 2 Conference,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST000013_W30 Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.7457856, 33.4399128, 3.048,         !- X,Y,Z Vertex 1 {m}
  -30.7457856, 33.4399128, 0,             !- X,Y,Z Vertex 2 {m}
  -27.69004368, 31.6105032, 0,            !- X,Y,Z Vertex 3 {m}
  -27.69004368, 31.6105032, 3.048;        !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged ST00000C_W21 - ST00000C_W21 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 2 Conference,                    !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.21086623795873;                       !- Surface Area {m2}

InternalMass,
  Merged ST000013_W40 - ST000013_W40 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 2 Conference,                    !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  15.0660959433283;                       !- Surface Area {m2}

People,
  Zn 105 Phone Space People,              !- Name
  Zn Sys 2 Conference,                    !- Zone or ZoneList or Space or SpaceList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.59563510525,                          !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  Zn 105 Phone Space People Activity Level; !- Activity Level Schedule Name

Schedule:Day:Interval,
  Zn 105 Phone Space People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Week:Daily,
  Zn 105 Phone Space People Activity Level Week Rule - Jan1-Dec31, !- Name
  Zn 105 Phone Space People Activity Level Default Day, !- Sunday Schedule:Day Name
  Zn 105 Phone Space People Activity Level Default Day, !- Monday Schedule:Day Name
  Zn 105 Phone Space People Activity Level Default Day, !- Tuesday Schedule:Day Name
  Zn 105 Phone Space People Activity Level Default Day, !- Wednesday Schedule:Day Name
  Zn 105 Phone Space People Activity Level Default Day, !- Thursday Schedule:Day Name
  Zn 105 Phone Space People Activity Level Default Day, !- Friday Schedule:Day Name
  Zn 105 Phone Space People Activity Level Default Day, !- Saturday Schedule:Day Name
  Zn 105 Phone Space People Activity Level Default Day, !- Holiday Schedule:Day Name
  Zn 105 Phone Space People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  Zn 105 Phone Space People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  Zn 105 Phone Space People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  Zn 105 Phone Space People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zn 105 Phone Space People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Zn 105 Phone Space People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

People,
  Zn 106 Conference Space People,         !- Name
  Zn Sys 2 Conference,                    !- Zone or ZoneList or Space or SpaceList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  16.124464224,                           !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  Zn 106 Conference Space People Activity Level; !- Activity Level Schedule Name

Schedule:Day:Interval,
  Zn 106 Conference Space People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Week:Daily,
  Zn 106 Conference Space People Activity Level Week Rule - Jan1-Dec31, !- Name
  Zn 106 Conference Space People Activity Level Default Day, !- Sunday Schedule:Day Name
  Zn 106 Conference Space People Activity Level Default Day, !- Monday Schedule:Day Name
  Zn 106 Conference Space People Activity Level Default Day, !- Tuesday Schedule:Day Name
  Zn 106 Conference Space People Activity Level Default Day, !- Wednesday Schedule:Day Name
  Zn 106 Conference Space People Activity Level Default Day, !- Thursday Schedule:Day Name
  Zn 106 Conference Space People Activity Level Default Day, !- Friday Schedule:Day Name
  Zn 106 Conference Space People Activity Level Default Day, !- Saturday Schedule:Day Name
  Zn 106 Conference Space People Activity Level Default Day, !- Holiday Schedule:Day Name
  Zn 106 Conference Space People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  Zn 106 Conference Space People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  Zn 106 Conference Space People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  Zn 106 Conference Space People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zn 106 Conference Space People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Zn 106 Conference Space People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

People,
  Zn 124 Conference Space People,         !- Name
  Zn Sys 2 Conference,                    !- Zone or ZoneList or Space or SpaceList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  4.89400463475,                          !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  Zn 124 Conference Space People Activity Level; !- Activity Level Schedule Name

Schedule:Day:Interval,
  Zn 124 Conference Space People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Week:Daily,
  Zn 124 Conference Space People Activity Level Week Rule - Jan1-Dec31, !- Name
  Zn 124 Conference Space People Activity Level Default Day, !- Sunday Schedule:Day Name
  Zn 124 Conference Space People Activity Level Default Day, !- Monday Schedule:Day Name
  Zn 124 Conference Space People Activity Level Default Day, !- Tuesday Schedule:Day Name
  Zn 124 Conference Space People Activity Level Default Day, !- Wednesday Schedule:Day Name
  Zn 124 Conference Space People Activity Level Default Day, !- Thursday Schedule:Day Name
  Zn 124 Conference Space People Activity Level Default Day, !- Friday Schedule:Day Name
  Zn 124 Conference Space People Activity Level Default Day, !- Saturday Schedule:Day Name
  Zn 124 Conference Space People Activity Level Default Day, !- Holiday Schedule:Day Name
  Zn 124 Conference Space People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  Zn 124 Conference Space People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  Zn 124 Conference Space People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  Zn 124 Conference Space People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zn 124 Conference Space People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Zn 124 Conference Space People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

People,
  Zn 129 Conference Space People,         !- Name
  Zn Sys 2 Conference,                    !- Zone or ZoneList or Space or SpaceList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  5.70285767369999,                       !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  Zn 129 Conference Space People Activity Level; !- Activity Level Schedule Name

Schedule:Day:Interval,
  Zn 129 Conference Space People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Week:Daily,
  Zn 129 Conference Space People Activity Level Week Rule - Jan1-Dec31, !- Name
  Zn 129 Conference Space People Activity Level Default Day, !- Sunday Schedule:Day Name
  Zn 129 Conference Space People Activity Level Default Day, !- Monday Schedule:Day Name
  Zn 129 Conference Space People Activity Level Default Day, !- Tuesday Schedule:Day Name
  Zn 129 Conference Space People Activity Level Default Day, !- Wednesday Schedule:Day Name
  Zn 129 Conference Space People Activity Level Default Day, !- Thursday Schedule:Day Name
  Zn 129 Conference Space People Activity Level Default Day, !- Friday Schedule:Day Name
  Zn 129 Conference Space People Activity Level Default Day, !- Saturday Schedule:Day Name
  Zn 129 Conference Space People Activity Level Default Day, !- Holiday Schedule:Day Name
  Zn 129 Conference Space People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  Zn 129 Conference Space People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  Zn 129 Conference Space People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  Zn 129 Conference Space People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zn 129 Conference Space People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Zn 129 Conference Space People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Lights,
  Zn 105 Phone Space Regulated Lights,    !- Name
  Zn Sys 2 Conference,                    !- Zone or ZoneList or Space or SpaceList Name
  OfficeLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  47.6508084199999,                       !- Lighting Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  Zn 106 Conference Space Regulated Lights, !- Name
  Zn Sys 2 Conference,                    !- Zone or ZoneList or Space or SpaceList Name
  OfficeLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  366.465095999999,                       !- Lighting Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  Zn 124 Conference Space Regulated Lights, !- Name
  Zn Sys 2 Conference,                    !- Zone or ZoneList or Space or SpaceList Name
  OfficeLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  111.2273780625,                         !- Lighting Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  Zn 129 Conference Space Regulated Lights, !- Name
  Zn Sys 2 Conference,                    !- Zone or ZoneList or Space or SpaceList Name
  OfficeLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  129.610401674999,                       !- Lighting Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  Zn 105 Phone Space Recepticle Loads,    !- Name
  Zn Sys 2 Conference,                    !- Zone or ZoneList or Space or SpaceList Name
  OfficeReceptacle,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  357.381063149999,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  Zn 106 Conference Space Recepticle Loads, !- Name
  Zn Sys 2 Conference,                    !- Zone or ZoneList or Space or SpaceList Name
  OfficeReceptacle,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  488.620127999999,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  Zn 124 Conference Space Recepticle Loads, !- Name
  Zn Sys 2 Conference,                    !- Zone or ZoneList or Space or SpaceList Name
  OfficeReceptacle,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  148.30317075,                           !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  Zn 129 Conference Space Recepticle Loads, !- Name
  Zn Sys 2 Conference,                    !- Zone or ZoneList or Space or SpaceList Name
  OfficeReceptacle,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  172.813868899999,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  Zn 105 Phone Space Space Infiltration Design Flow Rate 1, !- Name
  Zn Sys 2 Conference,                    !- Zone or ZoneList or Space or SpaceList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0224411744936884,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Zn 106 Conference Space Space Infiltration Design Flow Rate 1, !- Name
  Zn Sys 2 Conference,                    !- Zone or ZoneList or Space or SpaceList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0317929756770072,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Zn 124 Conference Space Space Infiltration Design Flow Rate 1, !- Name
  Zn Sys 2 Conference,                    !- Zone or ZoneList or Space or SpaceList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0203990662636288,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Zn 129 Conference Space Space Infiltration Design Flow Rate 1, !- Name
  Zn Sys 2 Conference,                    !- Zone or ZoneList or Space or SpaceList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0242186450167118,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

Daylighting:Controls,
  Zn Sys 2 Conference DaylightingControls, !- Name
  Zn Sys 2 Conference,                    !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.1,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 2,                  !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  ,                                       !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 2,                  !- Daylighting Reference Point Name 1
  0.551943,                               !- Fraction of Lights Controlled by Reference Point 1
  200,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Daylighting Control 3,                  !- Daylighting Reference Point Name 2
  0.24334,                                !- Fraction of Lights Controlled by Reference Point 2
  800;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 2,                  !- Name
  Zn Sys 2 Conference,                    !- Zone or Space Name
  -26.72205984,                           !- X-Coordinate of Reference Point {m}
  33.1893672,                             !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Daylighting Control 3,                  !- Name
  Zn Sys 2 Conference,                    !- Zone or Space Name
  -27.71451912,                           !- X-Coordinate of Reference Point {m}
  31.7598552,                             !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Zn Sys 2 Conference Thermostat,         !- Name
  Zn Sys 2 Conference,                    !- Zone or ZoneList Name
  Zn Sys 2 Conference Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Zn Sys 2 Conference Thermostat,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zn Sys 2 Conference Thermostat Schedule, !- Name
  Zn Sys 2 Conference Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zn Sys 2 Conference Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Zn Sys 2 Conference Thermostat,         !- Name
  OfficeHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  OfficeClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zn Sys 2 Conference,                    !- Zone Name
  Zn Sys 2 Conference Equipment List,     !- Zone Conditioning Equipment List Name
  Zn Sys 2 Conference Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  Zn Sys 2 Conference Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Zn Sys 2 Conference Room Air Node,      !- Zone Air Node Name
  Zn Sys 2 Conference Return Node List;   !- Zone Return Air Node or NodeList Name

NodeList,
  Zn Sys 2 Conference Inlet Node List,    !- Name
  BaseVAVNoReheatTrmlUnit-2 Outlet Node;  !- Node Name 1

NodeList,
  Zn Sys 2 Conference Exhaust Node List,  !- Name
  Zn Sys 2 Conference BaseExhFan Inlet Node; !- Node Name 1

NodeList,
  Zn Sys 2 Conference Return Node List,   !- Name
  Zn Sys 2 Conference Return Air Node;    !- Node Name 1

Fan:ZoneExhaust,
  Zn Sys 2 Conference BaseExhFan,         !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  551.963566177,                          !- Pressure Rise {Pa}
  0.198749338965043,                      !- Maximum Flow Rate {m3/s}
  Zn Sys 2 Conference BaseExhFan Inlet Node, !- Air Inlet Node Name
  Zn Sys 2 Conference BaseExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  On;                                     !- Balanced Exhaust Fraction Schedule Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  BaseVAVNoReheatTrmlUnit-2,              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseAirSys7or3b-2 Zone Splitter Outlet Node 1, !- Air Inlet Node Name
  BaseVAVNoReheatTrmlUnit-2 Outlet Node,  !- Air Outlet Node Name
  0.64819621586304;                       !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU BaseVAVNoReheatTrmlUnit-2,          !- Name
  BaseVAVNoReheatTrmlUnit-2 Outlet Node,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  BaseVAVNoReheatTrmlUnit-2;              !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zn Sys 2 Conference Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Zn Sys 2 Conference BaseExhFan,         !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU BaseVAVNoReheatTrmlUnit-2,          !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zn Sys 2 Conference,                    !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zn Sys 2 Conference Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Zn Sys 2 Conference Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zn Sys 3 Break Room,                    !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  ST000012_W51 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 3 Break Room,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST000012_W51,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.07147008, 31.5251592, 3.048,        !- X,Y,Z Vertex 1 {m}
  -18.07147008, 31.5251592, 0,            !- X,Y,Z Vertex 2 {m}
  -19.53179736, 29.03101128, 0,           !- X,Y,Z Vertex 3 {m}
  -19.53179736, 29.03101128, 3.048;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000014_C3,                            !- Name
  Roof,                                   !- Surface Type
  FlatNonresWoodFramingAndOtherRoofU028,  !- Construction Name
  Zn Sys 3 Break Room,                    !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.80629408, 22.59137976, 3.048,       !- X,Y,Z Vertex 1 {m}
  -13.43113392, 23.57640192, 3.048,       !- X,Y,Z Vertex 2 {m}
  -16.61330688, 30.5747928, 3.048,        !- X,Y,Z Vertex 3 {m}
  -17.73622056, 30.27389424, 3.048,       !- X,Y,Z Vertex 4 {m}
  -18.07147008, 31.5251592, 3.048,        !- X,Y,Z Vertex 5 {m}
  -19.53179736, 29.03101128, 3.048;       !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  ST000014_F2,                            !- Name
  Floor,                                  !- Surface Type
  OtherFloorU071,                         !- Construction Name
  Zn Sys 3 Break Room,                    !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.07147008, 31.5251592, 0,            !- X,Y,Z Vertex 1 {m}
  -17.73622056, 30.27389424, 0,           !- X,Y,Z Vertex 2 {m}
  -16.61330688, 30.5747928, 0,            !- X,Y,Z Vertex 3 {m}
  -13.43113392, 23.57640192, 0,           !- X,Y,Z Vertex 4 {m}
  -17.80629408, 22.59137976, 0,           !- X,Y,Z Vertex 5 {m}
  -19.53179736, 29.03101128, 0;           !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  ST000014_W-10,                          !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU055,                     !- Construction Name
  Zn Sys 3 Break Room,                    !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.73622056, 30.27389424, 3.048,       !- X,Y,Z Vertex 1 {m}
  -17.73622056, 30.27389424, 0,           !- X,Y,Z Vertex 2 {m}
  -18.07147008, 31.5251592, 0,            !- X,Y,Z Vertex 3 {m}
  -18.07147008, 31.5251592, 3.048;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000014_W01,                           !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU055,                     !- Construction Name
  Zn Sys 3 Break Room,                    !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.61330688, 30.5747928, 3.048,        !- X,Y,Z Vertex 1 {m}
  -16.61330688, 30.5747928, 0,            !- X,Y,Z Vertex 2 {m}
  -17.73622056, 30.27389424, 0,           !- X,Y,Z Vertex 3 {m}
  -17.73622056, 30.27389424, 3.048;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000014_W50,                           !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 3 Break Room,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST000014_W50 Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.80629408, 22.59137976, 3.048,       !- X,Y,Z Vertex 1 {m}
  -17.80629408, 22.59137976, 0,           !- X,Y,Z Vertex 2 {m}
  -13.43113392, 23.57640192, 0,           !- X,Y,Z Vertex 3 {m}
  -13.43113392, 23.57640192, 3.048;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ST000014_W5-W0,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  ST000014_W50,                           !- Building Surface Name
  ST000014_W5-W0 Reversed,                !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.74679712, 22.60479096, 3.004389216, !- X,Y,Z Vertex 1 {m}
  -17.74679712, 22.60479096, 0.0436098696, !- X,Y,Z Vertex 2 {m}
  -13.50184752, 23.56049136, 0.0436098696, !- X,Y,Z Vertex 3 {m}
  -13.50184752, 23.56049136, 3.004389216; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000014_W61,                           !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 3 Break Room,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST000014_W61 Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.43113392, 23.57640192, 3.048,       !- X,Y,Z Vertex 1 {m}
  -13.43113392, 23.57640192, 0,           !- X,Y,Z Vertex 2 {m}
  -13.5104124, 23.75068656, 0,            !- X,Y,Z Vertex 3 {m}
  -13.5104124, 23.75068656, 3.048;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000015_C3,                            !- Name
  Roof,                                   !- Surface Type
  FlatNonresWoodFramingAndOtherRoofU028,  !- Construction Name
  Zn Sys 3 Break Room,                    !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.5104124, 23.75068656, 3.048,        !- X,Y,Z Vertex 1 {m}
  -6.84269904, 25.53730224, 3.048,        !- X,Y,Z Vertex 2 {m}
  -8.75656872, 32.6800464, 3.048,         !- X,Y,Z Vertex 3 {m}
  -16.61330688, 30.5747928, 3.048;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000015_F2,                            !- Name
  Floor,                                  !- Surface Type
  OtherFloorU071,                         !- Construction Name
  Zn Sys 3 Break Room,                    !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.75656872, 32.6800464, 0,             !- X,Y,Z Vertex 1 {m}
  -6.84269904, 25.53730224, 0,            !- X,Y,Z Vertex 2 {m}
  -13.5104124, 23.75068656, 0,            !- X,Y,Z Vertex 3 {m}
  -16.61330688, 30.5747928, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000015_W-10,                          !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU055,                     !- Construction Name
  Zn Sys 3 Break Room,                    !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.84269904, 25.53730224, 3.048,        !- X,Y,Z Vertex 1 {m}
  -6.84269904, 25.53730224, 0,            !- X,Y,Z Vertex 2 {m}
  -8.75656872, 32.6800464, 0,             !- X,Y,Z Vertex 3 {m}
  -8.75656872, 32.6800464, 3.048;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ST000015_W-1-W0,                        !- Name
  Window,                                 !- Surface Type
  Exterior Window - Fixed,                !- Construction Name
  ST000015_W-10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.84269904, 25.53730224, 2.68224,      !- X,Y,Z Vertex 1 {m}
  -6.84269904, 25.53730224, 0.9144,       !- X,Y,Z Vertex 2 {m}
  -6.94465464, 25.91778408, 0.9144,       !- X,Y,Z Vertex 3 {m}
  -6.94465464, 25.91778408, 2.68224;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ST000015_W-1-W1,                        !- Name
  Door,                                   !- Surface Type
  ExtOpaqueDoorU070,                      !- Construction Name
  ST000015_W-10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.361682, 27.47415384, 2.5908,         !- X,Y,Z Vertex 1 {m}
  -7.361682, 27.47415384, 0.1524,         !- X,Y,Z Vertex 2 {m}
  -7.59832872, 28.3573728, 0.1524,        !- X,Y,Z Vertex 3 {m}
  -7.59832872, 28.3573728, 2.5908;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000015_W01,                           !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU055,                     !- Construction Name
  Zn Sys 3 Break Room,                    !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.75656872, 32.6800464, 3.048,         !- X,Y,Z Vertex 1 {m}
  -8.75656872, 32.6800464, 0,             !- X,Y,Z Vertex 2 {m}
  -16.61330688, 30.5747928, 0,            !- X,Y,Z Vertex 3 {m}
  -16.61330688, 30.5747928, 3.048;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000015_W40,                           !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 3 Break Room,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST000015_W40 Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.5104124, 23.75068656, 3.048,        !- X,Y,Z Vertex 1 {m}
  -13.5104124, 23.75068656, 0,            !- X,Y,Z Vertex 2 {m}
  -11.91018192, 24.1794792, 0,            !- X,Y,Z Vertex 3 {m}
  -11.91018192, 24.1794792, 3.048;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000016_C2,                            !- Name
  Roof,                                   !- Surface Type
  FlatNonresWoodFramingAndOtherRoofU028,  !- Construction Name
  Zn Sys 3 Break Room,                    !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.61954896, 15.63066216, 3.048,        !- X,Y,Z Vertex 1 {m}
  -4.55206608, 16.9884852, 3.048,         !- X,Y,Z Vertex 2 {m}
  -6.84269904, 25.53730224, 3.048,        !- X,Y,Z Vertex 3 {m}
  -11.91018192, 24.1794792, 3.048;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000016_F1,                            !- Name
  Floor,                                  !- Surface Type
  OtherFloorU071,                         !- Construction Name
  Zn Sys 3 Break Room,                    !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.84269904, 25.53730224, 0,            !- X,Y,Z Vertex 1 {m}
  -4.55206608, 16.9884852, 0,             !- X,Y,Z Vertex 2 {m}
  -9.61954896, 15.63066216, 0,            !- X,Y,Z Vertex 3 {m}
  -11.91018192, 24.1794792, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000016_W-10,                          !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU055,                     !- Construction Name
  Zn Sys 3 Break Room,                    !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.55206608, 16.9884852, 3.048,         !- X,Y,Z Vertex 1 {m}
  -4.55206608, 16.9884852, 0,             !- X,Y,Z Vertex 2 {m}
  -6.84269904, 25.53730224, 0,            !- X,Y,Z Vertex 3 {m}
  -6.84269904, 25.53730224, 3.048;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ST000016_W-1-W0,                        !- Name
  Window,                                 !- Surface Type
  Exterior Window - Fixed,                !- Construction Name
  ST000016_W-10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.83714552, 18.05251152, 2.68224,      !- X,Y,Z Vertex 1 {m}
  -4.83714552, 18.05251152, 0.9144,       !- X,Y,Z Vertex 2 {m}
  -5.07382272, 18.93576096, 0.9144,       !- X,Y,Z Vertex 3 {m}
  -5.07382272, 18.93576096, 2.68224;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ST000016_W-1-W1,                        !- Name
  Window,                                 !- Surface Type
  Exterior Window - Fixed,                !- Construction Name
  ST000016_W-10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.4716172, 20.4203808, 2.68224,        !- X,Y,Z Vertex 1 {m}
  -5.4716172, 20.4203808, 0.9144,         !- X,Y,Z Vertex 2 {m}
  -5.7082944, 21.30363024, 0.9144,        !- X,Y,Z Vertex 3 {m}
  -5.7082944, 21.30363024, 2.68224;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ST000016_W-1-W2,                        !- Name
  Window,                                 !- Surface Type
  Exterior Window - Fixed,                !- Construction Name
  ST000016_W-10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.10416864, 22.78111776, 2.68224,      !- X,Y,Z Vertex 1 {m}
  -6.10416864, 22.78111776, 0.9144,       !- X,Y,Z Vertex 2 {m}
  -6.34084584, 23.6643672, 0.9144,        !- X,Y,Z Vertex 3 {m}
  -6.34084584, 23.6643672, 2.68224;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ST000016_W-1-W3,                        !- Name
  Window,                                 !- Surface Type
  Exterior Window - Fixed,                !- Construction Name
  ST000016_W-10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.70797744, 25.03453464, 2.68224,      !- X,Y,Z Vertex 1 {m}
  -6.70797744, 25.03453464, 0.9144,       !- X,Y,Z Vertex 2 {m}
  -6.84269904, 25.53730224, 0.9144,       !- X,Y,Z Vertex 3 {m}
  -6.84269904, 25.53730224, 2.68224;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000016_W30,                           !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 3 Break Room,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST000016_W30 Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.61954896, 15.63066216, 3.048,        !- X,Y,Z Vertex 1 {m}
  -9.61954896, 15.63066216, 0,            !- X,Y,Z Vertex 2 {m}
  -4.55206608, 16.9884852, 0,             !- X,Y,Z Vertex 3 {m}
  -4.55206608, 16.9884852, 3.048;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000016_W40,                           !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 3 Break Room,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST000016_W40 Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.91018192, 24.1794792, 3.048,        !- X,Y,Z Vertex 1 {m}
  -11.91018192, 24.1794792, 0,            !- X,Y,Z Vertex 2 {m}
  -9.61954896, 15.63066216, 0,            !- X,Y,Z Vertex 3 {m}
  -9.61954896, 15.63066216, 3.048;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ST000016_W4-W0,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  ST000016_W40,                           !- Building Surface Name
  ST000016_W4-W0 Reversed,                !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.03483896, 17.18053968, 2.857551816, !- X,Y,Z Vertex 1 {m}
  -10.03483896, 17.18053968, 0.1766697,   !- X,Y,Z Vertex 2 {m}
  -9.655302, 15.76413408, 0.1766697,      !- X,Y,Z Vertex 3 {m}
  -9.655302, 15.76413408, 2.857551816;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ST000016_W4-W1,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  ST000016_W40,                           !- Building Surface Name
  ST000016_W4-W1 Reversed,                !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.88207936, 24.07456704, 2.920538736, !- X,Y,Z Vertex 1 {m}
  -11.88207936, 24.07456704, 0.1569860208, !- X,Y,Z Vertex 2 {m}
  -11.51171688, 22.69232952, 0.1569860208, !- X,Y,Z Vertex 3 {m}
  -11.51171688, 22.69232952, 2.920538736; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000017_W10 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 3 Break Room,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST000017_W10,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.53179736, 29.03101128, 3.048,       !- X,Y,Z Vertex 1 {m}
  -19.53179736, 29.03101128, 0,           !- X,Y,Z Vertex 2 {m}
  -17.80629408, 22.59137976, 0,           !- X,Y,Z Vertex 3 {m}
  -17.80629408, 22.59137976, 3.048;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ST000017_W1-W0 Reversed,                !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  ST000017_W10 Reversed,                  !- Building Surface Name
  ST000017_W1-W0,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -19.46797224, 28.79284056, 2.868064368, !- X,Y,Z Vertex 1 {m}
  -19.46797224, 28.79284056, 0.1636260888, !- X,Y,Z Vertex 2 {m}
  -17.87889744, 22.86231648, 0.1636260888, !- X,Y,Z Vertex 3 {m}
  -17.87889744, 22.86231648, 2.868064368; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged ST000014_W60 - ST000014_W60 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 3 Break Room,                    !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  22.849101844412;                        !- Surface Area {m2}

InternalMass,
  Merged ST000015_W41 - ST000015_W41 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 3 Break Room,                    !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  15.9905488185423;                       !- Surface Area {m2}

People,
  Zn 107 Storage Space People,            !- Name
  Zn Sys 3 Break Room,                    !- Zone or ZoneList or Space or SpaceList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.580415916975,                         !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  Zn 107 Storage Space People Activity Level; !- Activity Level Schedule Name

Schedule:Day:Interval,
  Zn 107 Storage Space People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Week:Daily,
  Zn 107 Storage Space People Activity Level Week Rule - Jan1-Dec31, !- Name
  Zn 107 Storage Space People Activity Level Default Day, !- Sunday Schedule:Day Name
  Zn 107 Storage Space People Activity Level Default Day, !- Monday Schedule:Day Name
  Zn 107 Storage Space People Activity Level Default Day, !- Tuesday Schedule:Day Name
  Zn 107 Storage Space People Activity Level Default Day, !- Wednesday Schedule:Day Name
  Zn 107 Storage Space People Activity Level Default Day, !- Thursday Schedule:Day Name
  Zn 107 Storage Space People Activity Level Default Day, !- Friday Schedule:Day Name
  Zn 107 Storage Space People Activity Level Default Day, !- Saturday Schedule:Day Name
  Zn 107 Storage Space People Activity Level Default Day, !- Holiday Schedule:Day Name
  Zn 107 Storage Space People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  Zn 107 Storage Space People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  Zn 107 Storage Space People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  Zn 107 Storage Space People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zn 107 Storage Space People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Zn 107 Storage Space People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

People,
  Zn 108 Break Room Space People,         !- Name
  Zn Sys 3 Break Room,                    !- Zone or ZoneList or Space or SpaceList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  19.74832914714,                         !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  Zn 108 Break Room Space People Activity Level; !- Activity Level Schedule Name

Schedule:Day:Interval,
  Zn 108 Break Room Space People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  161.189088594722;                       !- Value Until Time 1

Schedule:Week:Daily,
  Zn 108 Break Room Space People Activity Level Week Rule - Jan1-Dec31, !- Name
  Zn 108 Break Room Space People Activity Level Default Day, !- Sunday Schedule:Day Name
  Zn 108 Break Room Space People Activity Level Default Day, !- Monday Schedule:Day Name
  Zn 108 Break Room Space People Activity Level Default Day, !- Tuesday Schedule:Day Name
  Zn 108 Break Room Space People Activity Level Default Day, !- Wednesday Schedule:Day Name
  Zn 108 Break Room Space People Activity Level Default Day, !- Thursday Schedule:Day Name
  Zn 108 Break Room Space People Activity Level Default Day, !- Friday Schedule:Day Name
  Zn 108 Break Room Space People Activity Level Default Day, !- Saturday Schedule:Day Name
  Zn 108 Break Room Space People Activity Level Default Day, !- Holiday Schedule:Day Name
  Zn 108 Break Room Space People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  Zn 108 Break Room Space People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  Zn 108 Break Room Space People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  Zn 108 Break Room Space People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zn 108 Break Room Space People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Zn 108 Break Room Space People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

People,
  Zn 109 Dining Space People,             !- Name
  Zn Sys 3 Break Room,                    !- Zone or ZoneList or Space or SpaceList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  16.49280282672,                         !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  Zn 109 Dining Space People Activity Level; !- Activity Level Schedule Name

Schedule:Day:Interval,
  Zn 109 Dining Space People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  161.189088594722;                       !- Value Until Time 1

Schedule:Week:Daily,
  Zn 109 Dining Space People Activity Level Week Rule - Jan1-Dec31, !- Name
  Zn 109 Dining Space People Activity Level Default Day, !- Sunday Schedule:Day Name
  Zn 109 Dining Space People Activity Level Default Day, !- Monday Schedule:Day Name
  Zn 109 Dining Space People Activity Level Default Day, !- Tuesday Schedule:Day Name
  Zn 109 Dining Space People Activity Level Default Day, !- Wednesday Schedule:Day Name
  Zn 109 Dining Space People Activity Level Default Day, !- Thursday Schedule:Day Name
  Zn 109 Dining Space People Activity Level Default Day, !- Friday Schedule:Day Name
  Zn 109 Dining Space People Activity Level Default Day, !- Saturday Schedule:Day Name
  Zn 109 Dining Space People Activity Level Default Day, !- Holiday Schedule:Day Name
  Zn 109 Dining Space People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  Zn 109 Dining Space People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  Zn 109 Dining Space People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  Zn 109 Dining Space People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zn 109 Dining Space People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Zn 109 Dining Space People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Lights,
  Zn 107 Storage Space Regulated Lights,  !- Name
  Zn Sys 3 Break Room,                    !- Zone or ZoneList or Space or SpaceList Name
  OfficeLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  126.433273358,                          !- Lighting Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  Zn 108 Break Room Space Regulated Lights, !- Name
  Zn Sys 3 Break Room,                    !- Zone or ZoneList or Space or SpaceList Name
  OfficeLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  329.138819118999,                       !- Lighting Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  Zn 109 Dining Space Regulated Lights,   !- Name
  Zn Sys 3 Break Room,                    !- Zone or ZoneList or Space or SpaceList Name
  OfficeLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  274.880047111999,                       !- Lighting Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  Zn 107 Storage Space Recepticle Loads,  !- Name
  Zn Sys 3 Break Room,                    !- Zone or ZoneList or Space or SpaceList Name
  OfficeReceptacle,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  63.2166366789999,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  Zn 108 Break Room Space Recepticle Loads, !- Name
  Zn Sys 3 Break Room,                    !- Zone or ZoneList or Space or SpaceList Name
  OfficeReceptacle,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  598.434216579999,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  Zn 109 Dining Space Recepticle Loads,   !- Name
  Zn Sys 3 Break Room,                    !- Zone or ZoneList or Space or SpaceList Name
  OfficeReceptacle,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  499.781903839999,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  Zn 107 Storage Space Space Infiltration Design Flow Rate 1, !- Name
  Zn Sys 3 Break Room,                    !- Zone or ZoneList or Space or SpaceList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.00895127906575025,                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Zn 108 Break Room Space Space Infiltration Design Flow Rate 1, !- Name
  Zn Sys 3 Break Room,                    !- Zone or ZoneList or Space or SpaceList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0565520899163132,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Zn 109 Dining Space Space Infiltration Design Flow Rate 1, !- Name
  Zn Sys 3 Break Room,                    !- Zone or ZoneList or Space or SpaceList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0322313159839049,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

Daylighting:Controls,
  Zn Sys 3 Break Room DaylightingControls, !- Name
  Zn Sys 3 Break Room,                    !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.1,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 4,                  !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  ,                                       !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 4,                  !- Daylighting Reference Point Name 1
  0.166656,                               !- Fraction of Lights Controlled by Reference Point 1
  255,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Daylighting Control 5,                  !- Daylighting Reference Point Name 2
  0.183648,                               !- Fraction of Lights Controlled by Reference Point 2
  340;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 4,                  !- Name
  Zn Sys 3 Break Room,                    !- Zone or Space Name
  -8.18080152,                            !- X-Coordinate of Reference Point {m}
  20.16776256,                            !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Daylighting Control 5,                  !- Name
  Zn Sys 3 Break Room,                    !- Zone or Space Name
  -10.58146728,                           !- X-Coordinate of Reference Point {m}
  19.52469552,                            !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Zn Sys 3 Break Room Thermostat,         !- Name
  Zn Sys 3 Break Room,                    !- Zone or ZoneList Name
  Zn Sys 3 Break Room Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Zn Sys 3 Break Room Thermostat,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zn Sys 3 Break Room Thermostat Schedule, !- Name
  Zn Sys 3 Break Room Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zn Sys 3 Break Room Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Zn Sys 3 Break Room Thermostat,         !- Name
  OfficeHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  OfficeClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zn Sys 3 Break Room,                    !- Zone Name
  Zn Sys 3 Break Room Equipment List,     !- Zone Conditioning Equipment List Name
  Zn Sys 3 Break Room Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  Zn Sys 3 Break Room Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Zn Sys 3 Break Room Room Air Node,      !- Zone Air Node Name
  Zn Sys 3 Break Room Return Node List;   !- Zone Return Air Node or NodeList Name

NodeList,
  Zn Sys 3 Break Room Inlet Node List,    !- Name
  BaseVAVNoReheatTrmlUnit-3 Outlet Node;  !- Node Name 1

NodeList,
  Zn Sys 3 Break Room Exhaust Node List,  !- Name
  Zn Sys 3 Break Room BaseExhFan Inlet Node; !- Node Name 1

NodeList,
  Zn Sys 3 Break Room Return Node List,   !- Name
  Zn Sys 3 Break Room Return Air Node;    !- Node Name 1

Fan:ZoneExhaust,
  Zn Sys 3 Break Room BaseExhFan,         !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  482.88374154,                           !- Pressure Rise {Pa}
  0.280558596559104,                      !- Maximum Flow Rate {m3/s}
  Zn Sys 3 Break Room BaseExhFan Inlet Node, !- Air Inlet Node Name
  Zn Sys 3 Break Room BaseExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  On;                                     !- Balanced Exhaust Fraction Schedule Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  BaseVAVNoReheatTrmlUnit-3,              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseAirSys7or3b-3 Zone Splitter Outlet Node 1, !- Air Inlet Node Name
  BaseVAVNoReheatTrmlUnit-3 Outlet Node,  !- Air Outlet Node Name
  0.738111642741504;                      !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU BaseVAVNoReheatTrmlUnit-3,          !- Name
  BaseVAVNoReheatTrmlUnit-3 Outlet Node,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  BaseVAVNoReheatTrmlUnit-3;              !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zn Sys 3 Break Room Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Zn Sys 3 Break Room BaseExhFan,         !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU BaseVAVNoReheatTrmlUnit-3,          !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zn Sys 3 Break Room,                    !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zn Sys 3 Break Room Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Zn Sys 3 Break Room Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zn Sys 4 Open Office,                   !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  11000000_W40 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 4 Open Office,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  11000000_W40 Reversed Reversed,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.63662392, 2.085401976, 3.048,       !- X,Y,Z Vertex 1 {m}
  -11.63662392, 2.085401976, 0,           !- X,Y,Z Vertex 2 {m}
  -11.59462248, 1.859045304, 0,           !- X,Y,Z Vertex 3 {m}
  -11.59462248, 1.859045304, 3.048;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  11000000_W50 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 4 Open Office,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  11000000_W50 Reversed Reversed,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24100584, 1.121941368, 3.048,       !- X,Y,Z Vertex 1 {m}
  -15.24100584, 1.121941368, 0,           !- X,Y,Z Vertex 2 {m}
  -11.63662392, 2.085401976, 0,           !- X,Y,Z Vertex 3 {m}
  -11.63662392, 2.085401976, 3.048;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  11000003_C29,                           !- Name
  Roof,                                   !- Surface Type
  FlatNonresWoodFramingAndOtherRoofU028,  !- Construction Name
  Zn Sys 4 Open Office,                   !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.68071064, -1.670255232, 3.048,      !- X,Y,Z Vertex 1 {m}
  -21.5789256, -0.576294504, 3.048,       !- X,Y,Z Vertex 2 {m}
  -15.24100584, 1.121941368, 3.048,       !- X,Y,Z Vertex 3 {m}
  -11.63662392, 2.085401976, 3.048,       !- X,Y,Z Vertex 4 {m}
  -11.59462248, 1.859045304, 3.048,       !- X,Y,Z Vertex 5 {m}
  -6.63845256, 3.18704976, 3.048,         !- X,Y,Z Vertex 6 {m}
  -6.70541712, 3.43732104, 3.048,         !- X,Y,Z Vertex 7 {m}
  -4.81885752, 3.94630656, 3.048,         !- X,Y,Z Vertex 8 {m}
  -5.40337248, 6.12772968, 3.048,         !- X,Y,Z Vertex 9 {m}
  -1.89389004, 7.06809864, 3.048,         !- X,Y,Z Vertex 10 {m}
  -4.55206608, 16.9884852, 3.048,         !- X,Y,Z Vertex 11 {m}
  -9.61954896, 15.63066216, 3.048,        !- X,Y,Z Vertex 12 {m}
  -11.91018192, 24.1794792, 3.048,        !- X,Y,Z Vertex 13 {m}
  -13.5104124, 23.75068656, 3.048,        !- X,Y,Z Vertex 14 {m}
  -13.43113392, 23.57640192, 3.048,       !- X,Y,Z Vertex 15 {m}
  -17.80629408, 22.59137976, 3.048,       !- X,Y,Z Vertex 16 {m}
  -20.69445696, 24.27600936, 3.048,       !- X,Y,Z Vertex 17 {m}
  -27.78142272, 22.37707488, 3.048,       !- X,Y,Z Vertex 18 {m}
  -28.04169144, 23.348442, 3.048,         !- X,Y,Z Vertex 19 {m}
  -33.354264, 21.92493456, 3.048,         !- X,Y,Z Vertex 20 {m}
  -32.0424048, 17.02807872, 3.048,        !- X,Y,Z Vertex 21 {m}
  -30.6150264, 17.41051128, 3.048,        !- X,Y,Z Vertex 22 {m}
  -28.58106552, 9.81980256, 3.048,        !- X,Y,Z Vertex 23 {m}
  -30.560772, 9.28932864, 3.048,          !- X,Y,Z Vertex 24 {m}
  -29.59711632, 7.61000256, 3.048,        !- X,Y,Z Vertex 25 {m}
  -27.87652032, 4.45407288, 3.048,        !- X,Y,Z Vertex 26 {m}
  -27.43004928, 4.69672416, 3.048,        !- X,Y,Z Vertex 27 {m}
  -25.6835148, 1.4826234, 3.048,          !- X,Y,Z Vertex 28 {m}
  -26.41552248, 1.084877688, 3.048;       !- X,Y,Z Vertex 29 {m}

FenestrationSurface:Detailed,
  11000003_C-W0,                          !- Name
  Window,                                 !- Surface Type
  Skylight - Fixed,                       !- Construction Name
  11000003_C29,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.36769936, 15.46780752, 3.048,       !- X,Y,Z Vertex 1 {m}
  -24.46135824, 15.97862184, 3.048,       !- X,Y,Z Vertex 2 {m}
  -24.97893912, 17.91029184, 3.048,       !- X,Y,Z Vertex 3 {m}
  -26.88528024, 17.39947752, 3.048;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  11000003_C-W1,                          !- Name
  Window,                                 !- Surface Type
  Skylight - Fixed,                       !- Construction Name
  11000003_C29,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.29457768, 16.92453816, 3.048,       !- X,Y,Z Vertex 1 {m}
  -19.38820608, 17.43535248, 3.048,       !- X,Y,Z Vertex 2 {m}
  -19.90581744, 19.36702248, 3.048,       !- X,Y,Z Vertex 3 {m}
  -21.81215856, 18.85623864, 3.048;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  11000003_C-W10,                         !- Name
  Window,                                 !- Surface Type
  Skylight - Fixed,                       !- Construction Name
  11000003_C29,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.0532244, 6.41875272, 3.048,          !- X,Y,Z Vertex 1 {m}
  -5.1468528, 6.92956704, 3.048,          !- X,Y,Z Vertex 2 {m}
  -5.66446416, 8.86123704, 3.048,         !- X,Y,Z Vertex 3 {m}
  -7.57080528, 8.3504532, 3.048;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  11000003_C-W2,                          !- Name
  Window,                                 !- Surface Type
  Skylight - Fixed,                       !- Construction Name
  11000003_C29,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.75931824, 18.58298544, 3.048,       !- X,Y,Z Vertex 1 {m}
  -13.85297712, 19.09379976, 3.048,       !- X,Y,Z Vertex 2 {m}
  -14.370558, 21.02550024, 3.048,         !- X,Y,Z Vertex 3 {m}
  -16.2769296, 20.51468592, 3.048;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  11000003_C-W3,                          !- Name
  Window,                                 !- Surface Type
  Skylight - Fixed,                       !- Construction Name
  11000003_C29,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.9013672, 10.81165224, 3.048,        !- X,Y,Z Vertex 1 {m}
  -12.99502608, 11.32243608, 3.048,       !- X,Y,Z Vertex 2 {m}
  -13.51260696, 13.25410608, 3.048,       !- X,Y,Z Vertex 3 {m}
  -15.41894808, 12.74332224, 3.048;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  11000003_C-W4,                          !- Name
  Window,                                 !- Surface Type
  Skylight - Fixed,                       !- Construction Name
  11000003_C29,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.43659616, 9.15317448, 3.048,        !- X,Y,Z Vertex 1 {m}
  -18.53028552, 9.66395832, 3.048,        !- X,Y,Z Vertex 2 {m}
  -19.0478664, 11.5956588, 3.048,         !- X,Y,Z Vertex 3 {m}
  -20.95420752, 11.08484448, 3.048;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  11000003_C-W5,                          !- Name
  Window,                                 !- Surface Type
  Skylight - Fixed,                       !- Construction Name
  11000003_C29,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.5097788, 7.69644384, 3.048,         !- X,Y,Z Vertex 1 {m}
  -23.60343768, 8.20722768, 3.048,        !- X,Y,Z Vertex 2 {m}
  -24.12101856, 10.13892816, 3.048,       !- X,Y,Z Vertex 3 {m}
  -26.02735968, 9.62811384, 3.048;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  11000003_C-W6,                          !- Name
  Window,                                 !- Surface Type
  Skylight - Fixed,                       !- Construction Name
  11000003_C29,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.29689984, 12.18687936, 3.048,        !- X,Y,Z Vertex 1 {m}
  -6.39052824, 12.6976632, 3.048,         !- X,Y,Z Vertex 2 {m}
  -6.9081396, 14.62936368, 3.048,         !- X,Y,Z Vertex 3 {m}
  -8.81448072, 14.11857984, 3.048;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  11000003_C-W7,                          !- Name
  Window,                                 !- Surface Type
  Skylight - Fixed,                       !- Construction Name
  11000003_C29,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.79785096, 4.52402448, 3.048,        !- X,Y,Z Vertex 1 {m}
  -10.89147936, 5.03480832, 3.048,        !- X,Y,Z Vertex 2 {m}
  -11.40909072, 6.9665088, 3.048,         !- X,Y,Z Vertex 3 {m}
  -13.31543184, 6.45569448, 3.048;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  11000003_C-W8,                          !- Name
  Window,                                 !- Surface Type
  Skylight - Fixed,                       !- Construction Name
  11000003_C29,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.33307992, 2.865574152, 3.048,       !- X,Y,Z Vertex 1 {m}
  -16.42676928, 3.37636104, 3.048,        !- X,Y,Z Vertex 2 {m}
  -16.94435016, 5.30806152, 3.048,        !- X,Y,Z Vertex 3 {m}
  -18.8506608, 4.7972472, 3.048;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  11000003_C-W9,                          !- Name
  Window,                                 !- Surface Type
  Skylight - Fixed,                       !- Construction Name
  11000003_C29,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.40626256, 1.408837416, 3.048,       !- X,Y,Z Vertex 1 {m}
  -21.49989096, 1.919648688, 3.048,       !- X,Y,Z Vertex 2 {m}
  -22.01747184, 3.8513004, 3.048,         !- X,Y,Z Vertex 3 {m}
  -23.92384344, 3.34048608, 3.048;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  11000003_F28,                           !- Name
  Floor,                                  !- Surface Type
  OtherFloorU071,                         !- Construction Name
  Zn Sys 4 Open Office,                   !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.69445696, 24.27600936, 0,           !- X,Y,Z Vertex 1 {m}
  -17.80629408, 22.59137976, 0,           !- X,Y,Z Vertex 2 {m}
  -13.43113392, 23.57640192, 0,           !- X,Y,Z Vertex 3 {m}
  -13.5104124, 23.75068656, 0,            !- X,Y,Z Vertex 4 {m}
  -11.91018192, 24.1794792, 0,            !- X,Y,Z Vertex 5 {m}
  -9.61954896, 15.63066216, 0,            !- X,Y,Z Vertex 6 {m}
  -4.55206608, 16.9884852, 0,             !- X,Y,Z Vertex 7 {m}
  -1.89389004, 7.06809864, 0,             !- X,Y,Z Vertex 8 {m}
  -5.40337248, 6.12772968, 0,             !- X,Y,Z Vertex 9 {m}
  -4.81885752, 3.94630656, 0,             !- X,Y,Z Vertex 10 {m}
  -6.70541712, 3.43732104, 0,             !- X,Y,Z Vertex 11 {m}
  -6.63845256, 3.18704976, 0,             !- X,Y,Z Vertex 12 {m}
  -11.59462248, 1.859045304, 0,           !- X,Y,Z Vertex 13 {m}
  -11.63662392, 2.085401976, 0,           !- X,Y,Z Vertex 14 {m}
  -15.24100584, 1.121941368, 0,           !- X,Y,Z Vertex 15 {m}
  -21.5789256, -0.576294504, 0,           !- X,Y,Z Vertex 16 {m}
  -25.68071064, -1.670255232, 0,          !- X,Y,Z Vertex 17 {m}
  -26.41552248, 1.084877688, 0,           !- X,Y,Z Vertex 18 {m}
  -25.6835148, 1.4826234, 0,              !- X,Y,Z Vertex 19 {m}
  -27.43004928, 4.69672416, 0,            !- X,Y,Z Vertex 20 {m}
  -27.87652032, 4.45407288, 0,            !- X,Y,Z Vertex 21 {m}
  -29.59711632, 7.61000256, 0,            !- X,Y,Z Vertex 22 {m}
  -30.560772, 9.28932864, 0,              !- X,Y,Z Vertex 23 {m}
  -28.58106552, 9.81980256, 0,            !- X,Y,Z Vertex 24 {m}
  -30.6150264, 17.41051128, 0,            !- X,Y,Z Vertex 25 {m}
  -32.0424048, 17.02807872, 0,            !- X,Y,Z Vertex 26 {m}
  -33.354264, 21.92493456, 0,             !- X,Y,Z Vertex 27 {m}
  -28.04169144, 23.348442, 0,             !- X,Y,Z Vertex 28 {m}
  -27.78142272, 22.37707488, 0;           !- X,Y,Z Vertex 29 {m}

BuildingSurface:Detailed,
  11000003_W-10,                          !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU055,                     !- Construction Name
  Zn Sys 4 Open Office,                   !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.89389004, 7.06809864, 3.048,         !- X,Y,Z Vertex 1 {m}
  -1.89389004, 7.06809864, 0,             !- X,Y,Z Vertex 2 {m}
  -4.55206608, 16.9884852, 0,             !- X,Y,Z Vertex 3 {m}
  -4.55206608, 16.9884852, 3.048;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  11000003_W-1-W0,                        !- Name
  Window,                                 !- Surface Type
  Exterior Window - Fixed,                !- Construction Name
  11000003_W-10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.842714152, 10.60914312, 2.68224,     !- X,Y,Z Vertex 1 {m}
  -2.842714152, 10.60914312, 0.9144,      !- X,Y,Z Vertex 2 {m}
  -3.07936392, 11.49239256, 0.9144,       !- X,Y,Z Vertex 3 {m}
  -3.07936392, 11.49239256, 2.68224;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  11000003_W-1-W1,                        !- Name
  Window,                                 !- Surface Type
  Exterior Window - Fixed,                !- Construction Name
  11000003_W-10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.50785176, 13.0914648, 2.68224,       !- X,Y,Z Vertex 1 {m}
  -3.50785176, 13.0914648, 0.9144,        !- X,Y,Z Vertex 2 {m}
  -3.74449848, 13.97468376, 0.9144,       !- X,Y,Z Vertex 3 {m}
  -3.74449848, 13.97468376, 2.68224;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  11000003_W-1-W2,                        !- Name
  Window,                                 !- Surface Type
  Exterior Window - Fixed,                !- Construction Name
  11000003_W-10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.14326832, 15.46286976, 2.68224,      !- X,Y,Z Vertex 1 {m}
  -4.14326832, 15.46286976, 0.9144,       !- X,Y,Z Vertex 2 {m}
  -4.37991504, 16.3461192, 0.9144,        !- X,Y,Z Vertex 3 {m}
  -4.37991504, 16.3461192, 2.68224;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FT000000_W41 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  WoodFrameIntWallU099,                   !- Construction Name
  Zn Sys 4 Open Office,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  FT000000_W41 Reversed Reversed,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.63845256, 3.18704976, 3.048,         !- X,Y,Z Vertex 1 {m}
  -6.63845256, 3.18704976, 0,             !- X,Y,Z Vertex 2 {m}
  -6.70541712, 3.43732104, 0,             !- X,Y,Z Vertex 3 {m}
  -6.70541712, 3.43732104, 3.048;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FT000000_W50 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  WoodFrameIntWallU099,                   !- Construction Name
  Zn Sys 4 Open Office,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  FT000000_W50 Reversed Reversed,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.70541712, 3.43732104, 3.048,         !- X,Y,Z Vertex 1 {m}
  -6.70541712, 3.43732104, 0,             !- X,Y,Z Vertex 2 {m}
  -4.81885752, 3.94630656, 0,             !- X,Y,Z Vertex 3 {m}
  -4.81885752, 3.94630656, 3.048;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  PN000000_W60 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 4 Open Office,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  PN000000_W60 Reversed Reversed,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.560772, 9.28932864, 3.048,          !- X,Y,Z Vertex 1 {m}
  -30.560772, 9.28932864, 0,              !- X,Y,Z Vertex 2 {m}
  -29.59711632, 7.61000256, 0,            !- X,Y,Z Vertex 3 {m}
  -29.59711632, 7.61000256, 3.048;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  PN000000_W6-W0 Reversed,                !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  PN000000_W60 Reversed,                  !- Building Surface Name
  PN000000_W6-W0 Reversed Reversed,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.5473608, 9.26588952, 3.007830408,   !- X,Y,Z Vertex 1 {m}
  -30.5473608, 9.26588952, 0.0355860096,  !- X,Y,Z Vertex 2 {m}
  -29.60943024, 7.63149096, 0.0355860096, !- X,Y,Z Vertex 3 {m}
  -29.60943024, 7.63149096, 3.007830408;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RC000000_W30 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 4 Open Office,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  RC000000_W30,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.04169144, 23.348442, 3.048,         !- X,Y,Z Vertex 1 {m}
  -28.04169144, 23.348442, 0,             !- X,Y,Z Vertex 2 {m}
  -33.354264, 21.92493456, 0,             !- X,Y,Z Vertex 3 {m}
  -33.354264, 21.92493456, 3.048;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RC000000_W3-W0 Reversed,                !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  RC000000_W30 Reversed,                  !- Building Surface Name
  RC000000_W3-W0,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.08207744, 23.3376216, 3.02184816,   !- X,Y,Z Vertex 1 {m}
  -28.08207744, 23.3376216, 0.0530638512, !- X,Y,Z Vertex 2 {m}
  -33.3164688, 21.93511488, 0.0530638512, !- X,Y,Z Vertex 3 {m}
  -33.3164688, 21.93511488, 3.02184816;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000000_W31 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 4 Open Office,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST000000_W31 Reversed Reversed,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.81885752, 3.94630656, 3.048,         !- X,Y,Z Vertex 1 {m}
  -4.81885752, 3.94630656, 0,             !- X,Y,Z Vertex 2 {m}
  -5.40337248, 6.12772968, 0,             !- X,Y,Z Vertex 3 {m}
  -5.40337248, 6.12772968, 3.048;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000000_W40 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 4 Open Office,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST000000_W40 Reversed Reversed,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.40337248, 6.12772968, 3.048,         !- X,Y,Z Vertex 1 {m}
  -5.40337248, 6.12772968, 0,             !- X,Y,Z Vertex 2 {m}
  -1.89389004, 7.06809864, 0,             !- X,Y,Z Vertex 3 {m}
  -1.89389004, 7.06809864, 3.048;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000005_W50 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 4 Open Office,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST000005_W50 Reversed Reversed,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.59462248, 1.859045304, 3.048,       !- X,Y,Z Vertex 1 {m}
  -11.59462248, 1.859045304, 0,           !- X,Y,Z Vertex 2 {m}
  -6.63845256, 3.18704976, 0,             !- X,Y,Z Vertex 3 {m}
  -6.63845256, 3.18704976, 3.048;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000006_W40 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 4 Open Office,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST000006_W40 Reversed Reversed,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.5789256, -0.576294504, 3.048,       !- X,Y,Z Vertex 1 {m}
  -21.5789256, -0.576294504, 0,           !- X,Y,Z Vertex 2 {m}
  -15.24100584, 1.121941368, 0,           !- X,Y,Z Vertex 3 {m}
  -15.24100584, 1.121941368, 3.048;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000007_W41 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 4 Open Office,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST000007_W41 Reversed Reversed,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.68071064, -1.670255232, 3.048,      !- X,Y,Z Vertex 1 {m}
  -25.68071064, -1.670255232, 0,          !- X,Y,Z Vertex 2 {m}
  -21.5789256, -0.576294504, 0,           !- X,Y,Z Vertex 3 {m}
  -21.5789256, -0.576294504, 3.048;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000008_W40 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 4 Open Office,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST000008_W40 Reversed Reversed,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.41552248, 1.084877688, 3.048,       !- X,Y,Z Vertex 1 {m}
  -26.41552248, 1.084877688, 0,           !- X,Y,Z Vertex 2 {m}
  -25.68071064, -1.670255232, 0,          !- X,Y,Z Vertex 3 {m}
  -25.68071064, -1.670255232, 3.048;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000009_W41 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 4 Open Office,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST000009_W41 Reversed Reversed,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.87652032, 4.45407288, 3.048,        !- X,Y,Z Vertex 1 {m}
  -27.87652032, 4.45407288, 0,            !- X,Y,Z Vertex 2 {m}
  -27.43004928, 4.69672416, 0,            !- X,Y,Z Vertex 3 {m}
  -27.43004928, 4.69672416, 3.048;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000009_W50 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 4 Open Office,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST000009_W50 Reversed Reversed,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.43004928, 4.69672416, 3.048,        !- X,Y,Z Vertex 1 {m}
  -27.43004928, 4.69672416, 0,            !- X,Y,Z Vertex 2 {m}
  -25.6835148, 1.4826234, 0,              !- X,Y,Z Vertex 3 {m}
  -25.6835148, 1.4826234, 3.048;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000009_W60 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 4 Open Office,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST000009_W60 Reversed Reversed,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.6835148, 1.4826234, 3.048,          !- X,Y,Z Vertex 1 {m}
  -25.6835148, 1.4826234, 0,              !- X,Y,Z Vertex 2 {m}
  -26.41552248, 1.084877688, 0,           !- X,Y,Z Vertex 3 {m}
  -26.41552248, 1.084877688, 3.048;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST00000A_W40 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 4 Open Office,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST00000A_W40 Reversed Reversed,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.59711632, 7.61000256, 3.048,        !- X,Y,Z Vertex 1 {m}
  -29.59711632, 7.61000256, 0,            !- X,Y,Z Vertex 2 {m}
  -27.87652032, 4.45407288, 0,            !- X,Y,Z Vertex 3 {m}
  -27.87652032, 4.45407288, 3.048;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST00000B_W50 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 4 Open Office,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST00000B_W50 Reversed Reversed,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.2161896, 15.6907992, 3.048,         !- X,Y,Z Vertex 1 {m}
  -33.2161896, 15.6907992, 0,             !- X,Y,Z Vertex 2 {m}
  -32.669988, 13.65190056, 0,             !- X,Y,Z Vertex 3 {m}
  -32.669988, 13.65190056, 3.048;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST00000B_W51 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 4 Open Office,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST00000B_W51 Reversed Reversed,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.669988, 13.65190056, 3.048,         !- X,Y,Z Vertex 1 {m}
  -32.669988, 13.65190056, 0,             !- X,Y,Z Vertex 2 {m}
  -32.2758816, 12.18166728, 0,            !- X,Y,Z Vertex 3 {m}
  -32.2758816, 12.18166728, 3.048;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST00000D_C1,                            !- Name
  Roof,                                   !- Surface Type
  FlatNonresWoodFramingAndOtherRoofU028,  !- Construction Name
  Zn Sys 4 Open Office,                   !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.669988, 13.65190056, 3.048,         !- X,Y,Z Vertex 1 {m}
  -29.81297568, 14.41740576, 3.048,       !- X,Y,Z Vertex 2 {m}
  -30.6150264, 17.41051128, 3.048,        !- X,Y,Z Vertex 3 {m}
  -33.4694784, 16.64564616, 3.048,        !- X,Y,Z Vertex 4 {m}
  -33.2161896, 15.6907992, 3.048;         !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  ST00000D_F0,                            !- Name
  Floor,                                  !- Surface Type
  OtherFloorU071,                         !- Construction Name
  Zn Sys 4 Open Office,                   !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.6150264, 17.41051128, 0,            !- X,Y,Z Vertex 1 {m}
  -29.81297568, 14.41740576, 0,           !- X,Y,Z Vertex 2 {m}
  -32.669988, 13.65190056, 0,             !- X,Y,Z Vertex 3 {m}
  -33.2161896, 15.6907992, 0,             !- X,Y,Z Vertex 4 {m}
  -33.4694784, 16.64564616, 0;            !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  ST00000D_W30,                           !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 4 Open Office,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST00000D_W30 Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.4694784, 16.64564616, 3.048,        !- X,Y,Z Vertex 1 {m}
  -33.4694784, 16.64564616, 0,            !- X,Y,Z Vertex 2 {m}
  -33.2161896, 15.6907992, 0,             !- X,Y,Z Vertex 3 {m}
  -33.2161896, 15.6907992, 3.048;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST00000D_W40,                           !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 4 Open Office,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST00000D_W40 Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.0424048, 17.02807872, 3.048,        !- X,Y,Z Vertex 1 {m}
  -32.0424048, 17.02807872, 0,            !- X,Y,Z Vertex 2 {m}
  -33.4694784, 16.64564616, 0,            !- X,Y,Z Vertex 3 {m}
  -33.4694784, 16.64564616, 3.048;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST00000E_C1,                            !- Name
  Roof,                                   !- Surface Type
  FlatNonresWoodFramingAndOtherRoofU028,  !- Construction Name
  Zn Sys 4 Open Office,                   !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.3992768, 9.06469104, 3.048,         !- X,Y,Z Vertex 1 {m}
  -28.58106552, 9.81980256, 3.048,        !- X,Y,Z Vertex 2 {m}
  -29.81297568, 14.41740576, 3.048,       !- X,Y,Z Vertex 3 {m}
  -32.669988, 13.65190056, 3.048,         !- X,Y,Z Vertex 4 {m}
  -32.2758816, 12.18166728, 3.048;        !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  ST00000E_F0,                            !- Name
  Floor,                                  !- Surface Type
  OtherFloorU071,                         !- Construction Name
  Zn Sys 4 Open Office,                   !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.81297568, 14.41740576, 0,           !- X,Y,Z Vertex 1 {m}
  -28.58106552, 9.81980256, 0,            !- X,Y,Z Vertex 2 {m}
  -31.3992768, 9.06469104, 0,             !- X,Y,Z Vertex 3 {m}
  -32.2758816, 12.18166728, 0,            !- X,Y,Z Vertex 4 {m}
  -32.669988, 13.65190056, 0;             !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  ST00000E_W20 Reversed Reversed,         !- Name
  Wall,                                   !- Surface Type
  WoodFrameIntWallU099 Reversed,          !- Construction Name
  Zn Sys 4 Open Office,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST00000E_W20 Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.2758816, 12.18166728, 3.048,        !- X,Y,Z Vertex 1 {m}
  -32.2758816, 12.18166728, 0,            !- X,Y,Z Vertex 2 {m}
  -31.3992768, 9.06469104, 0,             !- X,Y,Z Vertex 3 {m}
  -31.3992768, 9.06469104, 3.048;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST00000E_W30 Reversed Reversed,         !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 4 Open Office,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST00000E_W30 Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.3992768, 9.06469104, 3.048,         !- X,Y,Z Vertex 1 {m}
  -31.3992768, 9.06469104, 0,             !- X,Y,Z Vertex 2 {m}
  -30.560772, 9.28932864, 0,              !- X,Y,Z Vertex 3 {m}
  -30.560772, 9.28932864, 3.048;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ST00000E_W3-W1 Reversed Reversed,       !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  ST00000E_W30 Reversed Reversed,         !- Building Surface Name
  ST00000E_W3-W1 Reversed,                !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31.3133232, 9.08773392, 2.874864456,   !- X,Y,Z Vertex 1 {m}
  -31.3133232, 9.08773392, 0.0928987728,  !- X,Y,Z Vertex 2 {m}
  -30.6488592, 9.26573712, 0.0928987728,  !- X,Y,Z Vertex 3 {m}
  -30.6488592, 9.26573712, 2.874864456;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000010_W102 Reversed,                 !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 4 Open Office,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST000010_W102 Reversed Reversed,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.354264, 21.92493456, 3.048,         !- X,Y,Z Vertex 1 {m}
  -33.354264, 21.92493456, 0,             !- X,Y,Z Vertex 2 {m}
  -32.0424048, 17.02807872, 0,            !- X,Y,Z Vertex 3 {m}
  -32.0424048, 17.02807872, 3.048;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ST000010_W10-W200 Reversed,             !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  ST000010_W102 Reversed,                 !- Building Surface Name
  ST000010_W10-W200 Reversed Reversed,    !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.340548, 21.87357576, 2.988341496,   !- X,Y,Z Vertex 1 {m}
  -33.340548, 21.87357576, 0.040171116,   !- X,Y,Z Vertex 2 {m}
  -32.0500248, 17.05724808, 0.040171116,  !- X,Y,Z Vertex 3 {m}
  -32.0500248, 17.05724808, 2.988341496;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000014_W50 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 4 Open Office,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST000014_W50,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.43113392, 23.57640192, 3.048,       !- X,Y,Z Vertex 1 {m}
  -13.43113392, 23.57640192, 0,           !- X,Y,Z Vertex 2 {m}
  -17.80629408, 22.59137976, 0,           !- X,Y,Z Vertex 3 {m}
  -17.80629408, 22.59137976, 3.048;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ST000014_W5-W0 Reversed,                !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  ST000014_W50 Reversed,                  !- Building Surface Name
  ST000014_W5-W0,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.50184752, 23.56049136, 3.004389216, !- X,Y,Z Vertex 1 {m}
  -13.50184752, 23.56049136, 0.0436098696, !- X,Y,Z Vertex 2 {m}
  -17.74679712, 22.60479096, 0.0436098696, !- X,Y,Z Vertex 3 {m}
  -17.74679712, 22.60479096, 3.004389216; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000014_W61 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 4 Open Office,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST000014_W61,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.5104124, 23.75068656, 3.048,        !- X,Y,Z Vertex 1 {m}
  -13.5104124, 23.75068656, 0,            !- X,Y,Z Vertex 2 {m}
  -13.43113392, 23.57640192, 0,           !- X,Y,Z Vertex 3 {m}
  -13.43113392, 23.57640192, 3.048;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000015_W40 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 4 Open Office,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST000015_W40,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.91018192, 24.1794792, 3.048,        !- X,Y,Z Vertex 1 {m}
  -11.91018192, 24.1794792, 0,            !- X,Y,Z Vertex 2 {m}
  -13.5104124, 23.75068656, 0,            !- X,Y,Z Vertex 3 {m}
  -13.5104124, 23.75068656, 3.048;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000016_W30 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 4 Open Office,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST000016_W30,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.55206608, 16.9884852, 3.048,         !- X,Y,Z Vertex 1 {m}
  -4.55206608, 16.9884852, 0,             !- X,Y,Z Vertex 2 {m}
  -9.61954896, 15.63066216, 0,            !- X,Y,Z Vertex 3 {m}
  -9.61954896, 15.63066216, 3.048;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000016_W40 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 4 Open Office,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST000016_W40,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.61954896, 15.63066216, 3.048,        !- X,Y,Z Vertex 1 {m}
  -9.61954896, 15.63066216, 0,            !- X,Y,Z Vertex 2 {m}
  -11.91018192, 24.1794792, 0,            !- X,Y,Z Vertex 3 {m}
  -11.91018192, 24.1794792, 3.048;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ST000016_W4-W0 Reversed,                !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  ST000016_W40 Reversed,                  !- Building Surface Name
  ST000016_W4-W0,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.655302, 15.76413408, 2.857551816,    !- X,Y,Z Vertex 1 {m}
  -9.655302, 15.76413408, 0.1766697,      !- X,Y,Z Vertex 2 {m}
  -10.03483896, 17.18053968, 0.1766697,   !- X,Y,Z Vertex 3 {m}
  -10.03483896, 17.18053968, 2.857551816; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ST000016_W4-W1 Reversed,                !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  ST000016_W40 Reversed,                  !- Building Surface Name
  ST000016_W4-W1,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.51171688, 22.69232952, 2.920538736, !- X,Y,Z Vertex 1 {m}
  -11.51171688, 22.69232952, 0.1569860208, !- X,Y,Z Vertex 2 {m}
  -11.88207936, 24.07456704, 0.1569860208, !- X,Y,Z Vertex 3 {m}
  -11.88207936, 24.07456704, 2.920538736; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000017_W21 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 4 Open Office,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST000017_W21,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.80629408, 22.59137976, 3.048,       !- X,Y,Z Vertex 1 {m}
  -17.80629408, 22.59137976, 0,           !- X,Y,Z Vertex 2 {m}
  -20.69445696, 24.27600936, 0,           !- X,Y,Z Vertex 3 {m}
  -20.69445696, 24.27600936, 3.048;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ST000017_W2-W100 Reversed,              !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  ST000017_W21 Reversed,                  !- Building Surface Name
  ST000017_W2-W100,                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.8404012, 22.6112832, 2.999805024,   !- X,Y,Z Vertex 1 {m}
  -17.8404012, 22.6112832, 0.0275621496,  !- X,Y,Z Vertex 2 {m}
  -20.66626296, 24.25958064, 0.0275621496, !- X,Y,Z Vertex 3 {m}
  -20.66626296, 24.25958064, 2.999805024; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000018_W20 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 4 Open Office,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST000018_W20,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.69445696, 24.27600936, 3.048,       !- X,Y,Z Vertex 1 {m}
  -20.69445696, 24.27600936, 0,           !- X,Y,Z Vertex 2 {m}
  -27.78142272, 22.37707488, 0,           !- X,Y,Z Vertex 3 {m}
  -27.78142272, 22.37707488, 3.048;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ST000018_W2-W0 Reversed,                !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  ST000018_W20 Reversed,                  !- Building Surface Name
  ST000018_W2-W0,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.75934888, 24.25860528, 2.957495736, !- X,Y,Z Vertex 1 {m}
  -20.75934888, 24.25860528, 0.049709832, !- X,Y,Z Vertex 2 {m}
  -27.730704, 22.39063848, 0.049709832,   !- X,Y,Z Vertex 3 {m}
  -27.730704, 22.39063848, 2.957495736;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000018_W30 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 4 Open Office,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST000018_W30,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.78142272, 22.37707488, 3.048,       !- X,Y,Z Vertex 1 {m}
  -27.78142272, 22.37707488, 0,           !- X,Y,Z Vertex 2 {m}
  -28.04169144, 23.348442, 0,             !- X,Y,Z Vertex 3 {m}
  -28.04169144, 23.348442, 3.048;         !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged ST00000D_W41 Reversed - ST00000D_W41 Reversed Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 4 Open Office,                   !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.5040981518744;                        !- Surface Area {m2}

InternalMass,
  Merged ST00000D_W50 Reversed - ST00000D_W50 Reversed Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 4 Open Office,                   !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  9.44484956167696;                       !- Surface Area {m2}

InternalMass,
  Merged ST00000E_W31 Reversed - ST00000E_W31 Reversed Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 4 Open Office,                   !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  6.24701733871497;                       !- Surface Area {m2}

InternalMass,
  Merged ST00000E_W40 Reversed - ST00000E_W40 Reversed Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 4 Open Office,                   !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  14.5078261466717;                       !- Surface Area {m2}

InternalMass,
  Merged ST00000E_W50 - ST00000E_W50 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 4 Open Office,                   !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  9.01534181971826;                       !- Surface Area {m2}

People,
  Zn 111 Open Office Space People,        !- Name
  Zn Sys 4 Open Office,                   !- Zone or ZoneList or Space or SpaceList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  28.563934822715,                        !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  Zn 111 Open Office Space People Activity Level; !- Activity Level Schedule Name

Schedule:Day:Interval,
  Zn 111 Open Office Space People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Week:Daily,
  Zn 111 Open Office Space People Activity Level Week Rule - Jan1-Dec31, !- Name
  Zn 111 Open Office Space People Activity Level Default Day, !- Sunday Schedule:Day Name
  Zn 111 Open Office Space People Activity Level Default Day, !- Monday Schedule:Day Name
  Zn 111 Open Office Space People Activity Level Default Day, !- Tuesday Schedule:Day Name
  Zn 111 Open Office Space People Activity Level Default Day, !- Wednesday Schedule:Day Name
  Zn 111 Open Office Space People Activity Level Default Day, !- Thursday Schedule:Day Name
  Zn 111 Open Office Space People Activity Level Default Day, !- Friday Schedule:Day Name
  Zn 111 Open Office Space People Activity Level Default Day, !- Saturday Schedule:Day Name
  Zn 111 Open Office Space People Activity Level Default Day, !- Holiday Schedule:Day Name
  Zn 111 Open Office Space People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  Zn 111 Open Office Space People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  Zn 111 Open Office Space People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  Zn 111 Open Office Space People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zn 111 Open Office Space People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Zn 111 Open Office Space People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

People,
  Zn 126 Copy Space People,               !- Name
  Zn Sys 4 Open Office,                   !- Zone or ZoneList or Space or SpaceList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.301670323839999,                      !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  Zn 126 Copy Space People Activity Level; !- Activity Level Schedule Name

Schedule:Day:Interval,
  Zn 126 Copy Space People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Week:Daily,
  Zn 126 Copy Space People Activity Level Week Rule - Jan1-Dec31, !- Name
  Zn 126 Copy Space People Activity Level Default Day, !- Sunday Schedule:Day Name
  Zn 126 Copy Space People Activity Level Default Day, !- Monday Schedule:Day Name
  Zn 126 Copy Space People Activity Level Default Day, !- Tuesday Schedule:Day Name
  Zn 126 Copy Space People Activity Level Default Day, !- Wednesday Schedule:Day Name
  Zn 126 Copy Space People Activity Level Default Day, !- Thursday Schedule:Day Name
  Zn 126 Copy Space People Activity Level Default Day, !- Friday Schedule:Day Name
  Zn 126 Copy Space People Activity Level Default Day, !- Saturday Schedule:Day Name
  Zn 126 Copy Space People Activity Level Default Day, !- Holiday Schedule:Day Name
  Zn 126 Copy Space People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  Zn 126 Copy Space People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  Zn 126 Copy Space People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  Zn 126 Copy Space People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zn 126 Copy Space People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Zn 126 Copy Space People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

People,
  Zn 127 Huddle Space People,             !- Name
  Zn Sys 4 Open Office,                   !- Zone or ZoneList or Space or SpaceList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  3.25503400299,                          !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  Zn 127 Huddle Space People Activity Level; !- Activity Level Schedule Name

Schedule:Day:Interval,
  Zn 127 Huddle Space People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Week:Daily,
  Zn 127 Huddle Space People Activity Level Week Rule - Jan1-Dec31, !- Name
  Zn 127 Huddle Space People Activity Level Default Day, !- Sunday Schedule:Day Name
  Zn 127 Huddle Space People Activity Level Default Day, !- Monday Schedule:Day Name
  Zn 127 Huddle Space People Activity Level Default Day, !- Tuesday Schedule:Day Name
  Zn 127 Huddle Space People Activity Level Default Day, !- Wednesday Schedule:Day Name
  Zn 127 Huddle Space People Activity Level Default Day, !- Thursday Schedule:Day Name
  Zn 127 Huddle Space People Activity Level Default Day, !- Friday Schedule:Day Name
  Zn 127 Huddle Space People Activity Level Default Day, !- Saturday Schedule:Day Name
  Zn 127 Huddle Space People Activity Level Default Day, !- Holiday Schedule:Day Name
  Zn 127 Huddle Space People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  Zn 127 Huddle Space People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  Zn 127 Huddle Space People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  Zn 127 Huddle Space People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zn 127 Huddle Space People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Zn 127 Huddle Space People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Lights,
  Zn 111 Open Office Space Regulated Lights, !- Name
  Zn Sys 4 Open Office,                   !- Zone or ZoneList or Space or SpaceList Name
  OfficeLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  3427.67217872579,                       !- Lighting Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  Zn 126 Copy Space Regulated Lights,     !- Name
  Zn Sys 4 Open Office,                   !- Zone or ZoneList or Space or SpaceList Name
  OfficeLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  60.3340647679998,                       !- Lighting Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  Zn 127 Huddle Space Regulated Lights,   !- Name
  Zn Sys 4 Open Office,                   !- Zone or ZoneList or Space or SpaceList Name
  OfficeLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  73.9780455224998,                       !- Lighting Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  Zn 111 Open Office Space Recepticle Loads, !- Name
  Zn Sys 4 Open Office,                   !- Zone or ZoneList or Space or SpaceList Name
  OfficeReceptacle,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  8569.18044681445,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  Zn 126 Copy Space Recepticle Loads,     !- Name
  Zn Sys 4 Open Office,                   !- Zone or ZoneList or Space or SpaceList Name
  OfficeReceptacle,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30.1670323839999,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  Zn 127 Huddle Space Recepticle Loads,   !- Name
  Zn Sys 4 Open Office,                   !- Zone or ZoneList or Space or SpaceList Name
  OfficeReceptacle,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  98.6373940299998,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  Zn 111 Open Office Space Space Infiltration Design Flow Rate 1, !- Name
  Zn Sys 4 Open Office,                   !- Zone or ZoneList or Space or SpaceList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0374025308514659,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Zn 126 Copy Space Space Infiltration Design Flow Rate 1, !- Name
  Zn Sys 4 Open Office,                   !- Zone or ZoneList or Space or SpaceList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Zn 127 Huddle Space Space Infiltration Design Flow Rate 1, !- Name
  Zn Sys 4 Open Office,                   !- Zone or ZoneList or Space or SpaceList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

Daylighting:Controls,
  Zn Sys 4 Open Office DaylightingControls, !- Name
  Zn Sys 4 Open Office,                   !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.1,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 6,                  !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  ,                                       !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 6,                  !- Daylighting Reference Point Name 1
  0.65107,                                !- Fraction of Lights Controlled by Reference Point 1
  287.5;                                  !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 6,                  !- Name
  Zn Sys 4 Open Office,                   !- Zone or Space Name
  -21.81496272,                           !- X-Coordinate of Reference Point {m}
  9.72162648,                             !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Zn Sys 4 Open Office Thermostat,        !- Name
  Zn Sys 4 Open Office,                   !- Zone or ZoneList Name
  Zn Sys 4 Open Office Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Zn Sys 4 Open Office Thermostat,        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zn Sys 4 Open Office Thermostat Schedule, !- Name
  Zn Sys 4 Open Office Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zn Sys 4 Open Office Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Zn Sys 4 Open Office Thermostat,        !- Name
  OfficeHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  OfficeClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zn Sys 4 Open Office,                   !- Zone Name
  Zn Sys 4 Open Office Equipment List,    !- Zone Conditioning Equipment List Name
  Zn Sys 4 Open Office Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Zn Sys 4 Open Office Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zn Sys 4 Open Office Room Air Node,     !- Zone Air Node Name
  Zn Sys 4 Open Office Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
  Zn Sys 4 Open Office Inlet Node List,   !- Name
  BaseVAVNoReheatTrmlUnit-4 Outlet Node;  !- Node Name 1

NodeList,
  Zn Sys 4 Open Office Exhaust Node List, !- Name
  Zn Sys 4 Open Office BaseExhFan Inlet Node; !- Node Name 1

NodeList,
  Zn Sys 4 Open Office Return Node List,  !- Name
  Zn Sys 4 Open Office Return Air Node;   !- Node Name 1

Fan:ZoneExhaust,
  Zn Sys 4 Open Office BaseExhFan,        !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  619.13536984,                           !- Pressure Rise {Pa}
  0.440691779879194,                      !- Maximum Flow Rate {m3/s}
  Zn Sys 4 Open Office BaseExhFan Inlet Node, !- Air Inlet Node Name
  Zn Sys 4 Open Office BaseExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  On;                                     !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  ADU BaseVAVNoReheatTrmlUnit-4,          !- Name
  BaseVAVNoReheatTrmlUnit-4 Outlet Node,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  BaseVAVNoReheatTrmlUnit-4;              !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  BaseVAVNoReheatTrmlUnit-4,              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseVAVNoReheatTrmlUnit-4 Outlet Node,  !- Air Outlet Node Name
  BaseAirSys7or3b-4 Zone Splitter Outlet Node 1, !- Air Inlet Node Name
  2.53879879542451,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  1.26940175744947;                       !- Fixed Minimum Air Flow Rate {m3/s}

Schedule:Constant,
  Always On Discrete,                     !- Name
  On Off Limits,                          !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  Zn Sys 4 Open Office Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Zn Sys 4 Open Office BaseExhFan,        !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU BaseVAVNoReheatTrmlUnit-4,          !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zn Sys 4 Open Office,                   !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zn Sys 4 Open Office Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Zn Sys 4 Open Office Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00079099664,                          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zn Sys 5 Conference-Office,             !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  PN000000_C2,                            !- Name
  Roof,                                   !- Surface Type
  FlatNonresWoodFramingAndOtherRoofU028,  !- Construction Name
  Zn Sys 5 Conference-Office,             !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.6932016, 5.3768244, 3.048,          !- X,Y,Z Vertex 1 {m}
  -29.59711632, 7.61000256, 3.048,        !- X,Y,Z Vertex 2 {m}
  -30.560772, 9.28932864, 3.048,          !- X,Y,Z Vertex 3 {m}
  -31.3992768, 9.06469104, 3.048,         !- X,Y,Z Vertex 4 {m}
  -32.6666352, 8.49657432, 3.048,         !- X,Y,Z Vertex 5 {m}
  -32.505396, 8.19872376, 3.048,          !- X,Y,Z Vertex 6 {m}
  -34.645092, 7.04054472, 3.048;          !- X,Y,Z Vertex 7 {m}

BuildingSurface:Detailed,
  PN000000_F1,                            !- Name
  Floor,                                  !- Surface Type
  OtherFloorU071,                         !- Construction Name
  Zn Sys 5 Conference-Office,             !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.560772, 9.28932864, 0,              !- X,Y,Z Vertex 1 {m}
  -29.59711632, 7.61000256, 0,            !- X,Y,Z Vertex 2 {m}
  -33.6932016, 5.3768244, 0,              !- X,Y,Z Vertex 3 {m}
  -34.645092, 7.04054472, 0,              !- X,Y,Z Vertex 4 {m}
  -32.505396, 8.19872376, 0,              !- X,Y,Z Vertex 5 {m}
  -32.6666352, 8.49657432, 0,             !- X,Y,Z Vertex 6 {m}
  -31.3992768, 9.06469104, 0;             !- X,Y,Z Vertex 7 {m}

BuildingSurface:Detailed,
  PN000000_W-10,                          !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU055,                     !- Construction Name
  Zn Sys 5 Conference-Office,             !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.645092, 7.04054472, 3.048,          !- X,Y,Z Vertex 1 {m}
  -34.645092, 7.04054472, 0,              !- X,Y,Z Vertex 2 {m}
  -33.6932016, 5.3768244, 0,              !- X,Y,Z Vertex 3 {m}
  -33.6932016, 5.3768244, 3.048;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  PN000000_W-1-W0,                        !- Name
  Window,                                 !- Surface Type
  Exterior Window - Fixed,                !- Construction Name
  PN000000_W-10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -34.570416, 6.90978552, 2.68224,        !- X,Y,Z Vertex 1 {m}
  -34.570416, 6.90978552, 0.9144,         !- X,Y,Z Vertex 2 {m}
  -34.1159592, 6.11617776, 0.9144,        !- X,Y,Z Vertex 3 {m}
  -34.1159592, 6.11617776, 2.68224;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  PN000000_W-1-W1,                        !- Name
  Window,                                 !- Surface Type
  Exterior Window - Fixed,                !- Construction Name
  PN000000_W-10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.960816, 5.84450952, 2.68224,        !- X,Y,Z Vertex 1 {m}
  -33.960816, 5.84450952, 0.9144,         !- X,Y,Z Vertex 2 {m}
  -33.6932016, 5.3768244, 0.9144,         !- X,Y,Z Vertex 3 {m}
  -33.6932016, 5.3768244, 2.68224;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  PN000000_W60 Reversed Reversed,         !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 5 Conference-Office,             !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  PN000000_W60 Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.59711632, 7.61000256, 3.048,        !- X,Y,Z Vertex 1 {m}
  -29.59711632, 7.61000256, 0,            !- X,Y,Z Vertex 2 {m}
  -30.560772, 9.28932864, 0,              !- X,Y,Z Vertex 3 {m}
  -30.560772, 9.28932864, 3.048;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  PN000000_W6-W0 Reversed Reversed,       !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  PN000000_W60 Reversed Reversed,         !- Building Surface Name
  PN000000_W6-W0 Reversed,                !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.60943024, 7.63149096, 3.007830408,  !- X,Y,Z Vertex 1 {m}
  -29.60943024, 7.63149096, 0.0355860096, !- X,Y,Z Vertex 2 {m}
  -30.5473608, 9.26588952, 0.0355860096,  !- X,Y,Z Vertex 3 {m}
  -30.5473608, 9.26588952, 3.007830408;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  PN000000_W70,                           !- Name
  Wall,                                   !- Surface Type
  WoodFrameIntWallU099,                   !- Construction Name
  Zn Sys 5 Conference-Office,             !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  PN000000_W70 Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.3992768, 9.06469104, 3.048,         !- X,Y,Z Vertex 1 {m}
  -31.3992768, 9.06469104, 0,             !- X,Y,Z Vertex 2 {m}
  -32.6666352, 8.49657432, 0,             !- X,Y,Z Vertex 3 {m}
  -32.6666352, 8.49657432, 3.048;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  PN000000_W7-W0,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  PN000000_W70,                           !- Building Surface Name
  PN000000_W7-W0 Reversed,                !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31.4785248, 9.02915136, 2.975734968,   !- X,Y,Z Vertex 1 {m}
  -31.4785248, 9.02915136, 0.0676811448,  !- X,Y,Z Vertex 2 {m}
  -32.5965312, 8.52793824, 0.0676811448,  !- X,Y,Z Vertex 3 {m}
  -32.5965312, 8.52793824, 2.975734968;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000007_W40 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 5 Conference-Office,             !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST000007_W40,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.16475752, -2.599447176, 3.048,      !- X,Y,Z Vertex 1 {m}
  -29.16475752, -2.599447176, 0,          !- X,Y,Z Vertex 2 {m}
  -25.68071064, -1.670255232, 0,          !- X,Y,Z Vertex 3 {m}
  -25.68071064, -1.670255232, 3.048;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000008_C2,                            !- Name
  Roof,                                   !- Surface Type
  FlatNonresWoodFramingAndOtherRoofU028,  !- Construction Name
  Zn Sys 5 Conference-Office,             !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.16475752, -2.599447176, 3.048,      !- X,Y,Z Vertex 1 {m}
  -25.68071064, -1.670255232, 3.048,      !- X,Y,Z Vertex 2 {m}
  -26.41552248, 1.084877688, 3.048,       !- X,Y,Z Vertex 3 {m}
  -30.11140536, -0.894246624, 3.048;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000008_F1,                            !- Name
  Floor,                                  !- Surface Type
  OtherFloorU071,                         !- Construction Name
  Zn Sys 5 Conference-Office,             !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.41552248, 1.084877688, 0,           !- X,Y,Z Vertex 1 {m}
  -25.68071064, -1.670255232, 0,          !- X,Y,Z Vertex 2 {m}
  -29.16475752, -2.599447176, 0,          !- X,Y,Z Vertex 3 {m}
  -30.11140536, -0.894246624, 0;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000008_W-10,                          !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU055,                     !- Construction Name
  Zn Sys 5 Conference-Office,             !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.11140536, -0.894246624, 3.048,      !- X,Y,Z Vertex 1 {m}
  -30.11140536, -0.894246624, 0,          !- X,Y,Z Vertex 2 {m}
  -29.16475752, -2.599447176, 0,          !- X,Y,Z Vertex 3 {m}
  -29.16475752, -2.599447176, 3.048;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000008_W40 Reversed Reversed,         !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Zn Sys 5 Conference-Office,             !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  ST000008_W40 Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.68071064, -1.670255232, 3.048,      !- X,Y,Z Vertex 1 {m}
  -25.68071064, -1.670255232, 0,          !- X,Y,Z Vertex 2 {m}
  -26.41552248, 1.084877688, 0,           !- X,Y,Z Vertex 3 {m}
  -26.41552248, 1.084877688, 3.048;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ST000009_C3,                            !- Name
  Roof,                                   !- Surface Type
  FlatNonresWoodFramingAndOtherRoofU028,  !- Construction Name
  Zn Sys 5 Conference-Office,             !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.11140536, -0.894246624, 3.048,      !- X,Y,Z Vertex 1 {m}
  -26.41552248, 1.084877688, 3.048,       !- X,Y,Z Vertex 2 {m}
  -25.6835148, 1.4826234, 3.048,          !- X,Y,Z Vertex 3 {m}
  -27.43004928, 4.69672416, 3.048,        !- X,Y,Z Vertex 4 {m}
  -31.911036, 2.26172268, 3.048,          !- X,Y,Z Vertex 5 {m}
  -30.3042828, -0.546756336, 3.048;       !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  ST000009_F2,                            !- Name
  Floor,                                  !- Surface Type
  OtherFloorU071,                         !- Construction Name
  Zn Sys 5 Conference-Office,             !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.43004928, 4.69672416, 0,            !- X,Y,Z Vertex 1 {m}
  -25.6835148, 1.4826234, 0,              !- X,Y,Z Vertex 2 {m}
  -26.41552248, 1.084877688, 0,           !- X,Y,Z Vertex 3 {m}
