            <SecSide100PctControlled>0</SecSide100PctControlled>
            <SkylitDayltgCtrlLtgPwr>0</SkylitDayltgCtrlLtgPwr>
            <SkylitDayltgCtrlLtgFrac>0</SkylitDayltgCtrlLtgFrac>
            <SkylitDayltgIllumSetpt>165</SkylitDayltgIllumSetpt>
            <SkylitDayltgAdjIllumSetpt>165</SkylitDayltgAdjIllumSetpt>
            <PriSideDayltgCtrlLtgPwr>0</PriSideDayltgCtrlLtgPwr>
            <PriSideDayltgCtrlLtgFrac>0</PriSideDayltgCtrlLtgFrac>
            <PriSideDayltgIllumSetpt>165</PriSideDayltgIllumSetpt>
            <PriSideDayltgAdjIllumSetpt>247.5</PriSideDayltgAdjIllumSetpt>
            <SecSideDayltgCtrlLtgPwr>0</SecSideDayltgCtrlLtgPwr>
            <SecSideDayltgCtrlLtgFrac>0</SecSideDayltgCtrlLtgFrac>
            <SecSideDayltgIllumSetpt>165</SecSideDayltgIllumSetpt>
            <SecSideDayltgAdjIllumSetpt>330</SecSideDayltgAdjIllumSetpt>
            <DayltgCtrlType>None</DayltgCtrlType>
            <SkylitRDP>-1e+06</SkylitRDP>
            <PriSideRDP>-1e+06</PriSideRDP>
            <SecSideRDP>-1e+06</SecSideRDP>
            <SkylitRDPCoefs index="0">3927</SkylitRDPCoefs>
            <SkylitRDPCoefs index="1">3051</SkylitRDPCoefs>
            <PriSideRDPCoefs index="0">1805</PriSideRDPCoefs>
            <PriSideRDPCoefs index="1">-0.4</PriSideRDPCoefs>
            <PriSideRDPCoefs index="2">3506</PriSideRDPCoefs>
            <SecSideRDPCoefs index="0">7044</SecSideRDPCoefs>
            <SecSideRDPCoefs index="1">-3.32</SecSideRDPCoefs>
            <SecSideRDPCoefs index="2">1167</SecSideRDPCoefs>
            <MandMinDaylitArea>0</MandMinDaylitArea>
            <SkyltReqExcpt>- none -</SkyltReqExcpt>
            <SkyltReqExcptArea>0</SkyltReqExcptArea>
            <SkyltReqExcptFrac>0</SkyltReqExcptFrac>
            <RecptPwrDens>1</RecptPwrDens>
            <RecptSchRef>OfficeReceptacle</RecptSchRef>
            <RecptRadFrac>0.2</RecptRadFrac>
            <RecptLatFrac>0</RecptLatFrac>
            <RecptLostFrac>0</RecptLostFrac>
            <ElecEqpPwrDens>0</ElecEqpPwrDens>
            <ElecEqpSchRef>OfficeGasEquip</ElecEqpSchRef>
            <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
            <ElecEqpLatFrac>0</ElecEqpLatFrac>
            <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
            <GasEqpPwrDens>0</GasEqpPwrDens>
            <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
            <GasEqpRadFrac>0.15</GasEqpRadFrac>
            <GasEqpLatFrac>0</GasEqpLatFrac>
            <GasEqpLostFrac>0.85</GasEqpLostFrac>
            <BaseWtrHtrType>Electric</BaseWtrHtrType>
            <HotWtrHrlyUsePerPers>0.090</HotWtrHrlyUsePerPers>
            <HotWtrHrlyUse>2.43949</HotWtrHrlyUse>
            <HotWtrHtgRtSim>2.43949</HotWtrHtgRtSim>
            <HotWtrHrlyUseElec>2.439</HotWtrHrlyUseElec>
            <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
            <ResLivingBdrmCnt>0</ResLivingBdrmCnt>
            <VentSpcFunc>General - Conference/meeting</VentSpcFunc>
            <VentPerPerson>15</VentPerPerson>
            <VentPerArea>0.15</VentPerArea>
            <VentACH>0</VentACH>
            <VentPerSpc>0</VentPerSpc>
            <CodeOtherVentPerPerson>15</CodeOtherVentPerPerson>
            <CodeOtherVentPerArea>0.15</CodeOtherVentPerArea>
            <CodeOtherVentACH>0</CodeOtherVentACH>
            <CodeOtherVentPerSpc>0</CodeOtherVentPerSpc>
            <VentFlow>406.582</VentFlow>
            <MinVentFlow>123.207</MinVentFlow>
            <CodeVentFlow>406.582</CodeVentFlow>
            <CodeMinVentFlow>123.207</CodeMinVentFlow>
            <CodeOtherVentFlow>0</CodeOtherVentFlow>
            <CodeOtherMinVentFlow>123.207</CodeOtherMinVentFlow>
            <VentMult>1</VentMult>
            <OccSensorCtrl>0</OccSensorCtrl>
            <BypassOccSensorCtrl>0</BypassOccSensorCtrl>
            <ExhPerArea>0</ExhPerArea>
            <ExhACH>0</ExhACH>
            <ExhPerSpc>0</ExhPerSpc>
            <ExhContPerFixture>0</ExhContPerFixture>
            <ExhNumFixtures>0</ExhNumFixtures>
            <IsIntrmtExh>0</IsIntrmtExh>
            <ExhFlow>0</ExhFlow>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <LabFumeHoodLen>0</LabFumeHoodLen>
            <LabFumeHoodVertSashExhFlow>0</LabFumeHoodVertSashExhFlow>
            <LabFumeHoodVertAutoSashCtrlFrac>0</LabFumeHoodVertAutoSashCtrlFrac>
            <LabOtherExhFlow>0</LabOtherExhFlow>
            <HasProcExh>0</HasProcExh>
            <ClgUMLHLimit>150</ClgUMLHLimit>
            <HtgUMLHLimit>150</HtgUMLHLimit>
            <DwellingUnitTypeCnt index="0">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="1">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="2">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="3">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="4">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="5">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeArea index="0">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="1">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="2">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="3">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="4">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="5">0</DwellingUnitTypeArea>
            <DwellingUnitLtgEnergy index="0">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="1">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="2">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="3">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="4">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="5">0</DwellingUnitLtgEnergy>
            <DwellingUnitMscEnergy index="0">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="1">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="2">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="3">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="4">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="5">0</DwellingUnitMscEnergy>
            <DwellingUnitTVEnergy index="0">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="1">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="2">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="3">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="4">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="5">0</DwellingUnitTVEnergy>
            <DwellingUnitSTBEnergy index="0">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="1">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="2">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="3">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="4">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="5">0</DwellingUnitSTBEnergy>
            <DwellingUnitCmpEnergy index="0">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="1">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="2">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="3">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="4">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="5">0</DwellingUnitCmpEnergy>
            <DwellingUnitDishElec index="0">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="1">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="2">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="3">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="4">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="5">0</DwellingUnitDishElec>
            <DwellingUnitWashElec index="0">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="1">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="2">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="3">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="4">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="5">0</DwellingUnitWashElec>
            <DwellingUnitDryElec index="0">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="1">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="2">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="3">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="4">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="5">0</DwellingUnitDryElec>
            <DwellingUnitDryGas index="0">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="1">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="2">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="3">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="4">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="5">0</DwellingUnitDryGas>
            <DwellingUnitCookElec index="0">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="1">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="2">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="3">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="4">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="5">0</DwellingUnitCookElec>
            <DwellingUnitCookGas index="0">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="1">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="2">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="3">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="4">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="5">0</DwellingUnitCookGas>
            <DwellingUnitRefrElec index="0">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="1">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="2">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="3">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="4">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="5">0</DwellingUnitRefrElec>
            <NumUIDialogTabs>6</NumUIDialogTabs>
            <ExtFlr>
              <Name>11000000_F0</Name>
              <Status>New</Status>
              <ConsAssmRef>ExtSlabCarpet 4in ClimateZone 1-8</ConsAssmRef>
              <Area>59</Area>
              <Tilt>180</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.9</IntVisAbs>
            </ExtFlr>
            <ExtFlr>
              <Name>ST000003_F1</Name>
              <Status>New</Status>
              <ConsAssmRef>ExtSlabCarpet 4in ClimateZone 1-8</ConsAssmRef>
              <Area>80</Area>
              <Tilt>180</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.9</IntVisAbs>
            </ExtFlr>
            <ExtFlr>
              <Name>ST000004_F1</Name>
              <Status>New</Status>
              <ConsAssmRef>ExtSlabCarpet 4in ClimateZone 1-8</ConsAssmRef>
              <Area>62</Area>
              <Tilt>180</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.9</IntVisAbs>
            </ExtFlr>
            <ExtFlr>
              <Name>ST000005_F1</Name>
              <Status>New</Status>
              <ConsAssmRef>ExtSlabCarpet 4in ClimateZone 1-8</ConsAssmRef>
              <Area>265</Area>
              <Tilt>180</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.9</IntVisAbs>
            </ExtFlr>
            <ExtFlr>
              <Name>ST000006_F1</Name>
              <Status>New</Status>
              <ConsAssmRef>ExtSlabCarpet 4in ClimateZone 1-8</ConsAssmRef>
              <Area>356</Area>
              <Tilt>180</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.9</IntVisAbs>
            </ExtFlr>
            <ExtWall>
              <Name>ST000003_W-10</Name>
              <Status>New</Status>
              <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
              <Area>68</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>165</Az>
              <Tilt>90</Tilt>
              <Hgt>10.0</Hgt>
              <Wd>6.8</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </ExtWall>
            <ExtWall>
              <Name>ST000004_W-10</Name>
              <Status>New</Status>
              <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
              <Area>54</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>165</Az>
              <Tilt>90</Tilt>
              <Hgt>10.0</Hgt>
              <Wd>5.4</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </ExtWall>
            <ExtWall>
              <Name>ST000005_W-10</Name>
              <Status>New</Status>
              <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
              <Area>168</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>165</Az>
              <Tilt>90</Tilt>
              <Hgt>10.0</Hgt>
              <Wd>16.8</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </ExtWall>
            <ExtWall>
              <Name>ST000006_W-10</Name>
              <Status>New</Status>
              <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
              <Area>216</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>165</Az>
              <Tilt>90</Tilt>
              <Hgt>10.0</Hgt>
              <Wd>21.6</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </ExtWall>
            <Roof>
              <Name>11000000_C1</Name>
              <Status>New</Status>
              <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
              <Area>59</Area>
              <Az>285</Az>
              <Tilt>0</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.92</ExtSolAbs>
              <ExtThrmlAbs>0.85</ExtThrmlAbs>
              <ExtVisAbs>0.85</ExtVisAbs>
              <FieldAppliedCoating>0</FieldAppliedCoating>
              <CRRCInitialRefl>0.08</CRRCInitialRefl>
              <CRRCAgedRefl>0.08</CRRCAgedRefl>
              <CRRCInitialEmit>0.75</CRRCInitialEmit>
              <CRRCAgedEmit>0.75</CRRCAgedEmit>
            </Roof>
            <Roof>
              <Name>ST000003_C2</Name>
              <Status>New</Status>
              <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
              <Area>80</Area>
              <Az>285</Az>
              <Tilt>0</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.92</ExtSolAbs>
              <ExtThrmlAbs>0.85</ExtThrmlAbs>
              <ExtVisAbs>0.85</ExtVisAbs>
              <FieldAppliedCoating>0</FieldAppliedCoating>
              <CRRCInitialRefl>0.08</CRRCInitialRefl>
              <CRRCAgedRefl>0.08</CRRCAgedRefl>
              <CRRCInitialEmit>0.75</CRRCInitialEmit>
              <CRRCAgedEmit>0.75</CRRCAgedEmit>
            </Roof>
            <Roof>
              <Name>ST000004_C2</Name>
              <Status>New</Status>
              <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
              <Area>62</Area>
              <Az>285</Az>
              <Tilt>0</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.92</ExtSolAbs>
              <ExtThrmlAbs>0.85</ExtThrmlAbs>
              <ExtVisAbs>0.85</ExtVisAbs>
              <FieldAppliedCoating>0</FieldAppliedCoating>
              <CRRCInitialRefl>0.08</CRRCInitialRefl>
              <CRRCAgedRefl>0.08</CRRCAgedRefl>
              <CRRCInitialEmit>0.75</CRRCInitialEmit>
              <CRRCAgedEmit>0.75</CRRCAgedEmit>
            </Roof>
            <Roof>
              <Name>ST000005_C2</Name>
              <Status>New</Status>
              <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
              <Area>265</Area>
              <Az>285</Az>
              <Tilt>0</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.92</ExtSolAbs>
              <ExtThrmlAbs>0.85</ExtThrmlAbs>
              <ExtVisAbs>0.85</ExtVisAbs>
              <FieldAppliedCoating>0</FieldAppliedCoating>
              <CRRCInitialRefl>0.08</CRRCInitialRefl>
              <CRRCAgedRefl>0.08</CRRCAgedRefl>
              <CRRCInitialEmit>0.75</CRRCInitialEmit>
              <CRRCAgedEmit>0.75</CRRCAgedEmit>
            </Roof>
            <Roof>
              <Name>ST000006_C2</Name>
              <Status>New</Status>
              <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
              <Area>356</Area>
              <Az>285</Az>
              <Tilt>0</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.92</ExtSolAbs>
              <ExtThrmlAbs>0.85</ExtThrmlAbs>
              <ExtVisAbs>0.85</ExtVisAbs>
              <FieldAppliedCoating>0</FieldAppliedCoating>
              <CRRCInitialRefl>0.08</CRRCInitialRefl>
              <CRRCAgedRefl>0.08</CRRCAgedRefl>
              <CRRCInitialEmit>0.75</CRRCInitialEmit>
              <CRRCAgedEmit>0.75</CRRCAgedEmit>
            </Roof>
          </Spc>
        </Story>
        <ThrmlZn>
          <Name>Zn Sys 1 Reception</Name>
          <Type>Conditioned</Type>
          <Mult>1</Mult>
          <FlrArea>1392</FlrArea>
          <OccNumSim>14.98</OccNumSim>
          <ThrtlgRng>2</ThrtlgRng>
          <HVACZnCnt>1</HVACZnCnt>
          <OccClass>Nonresidential</OccClass>
          <PriAirCondgSysRef index="0">CoreZn VRF Terminal 1</PriAirCondgSysRef>
          <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
          <VentSysRef>DX-DOASHRV - Sys 1</VentSysRef>
          <VentSysPriority>1</VentSysPriority>
          <HasUnknownHVAC>0</HasUnknownHVAC>
          <HasNoClg>0</HasNoClg>
          <AddClgSys>0</AddClgSys>
          <ClgTstatSchRef>OfficeClgSetpt</ClgTstatSchRef>
          <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
          <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
          <ClgDsgnFlowSim>1048.04</ClgDsgnFlowSim>
          <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
          <HtgTstatSchRef>OfficeHtgSetpt</HtgTstatSchRef>
          <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
          <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
          <HtgDsgnFlowSim>629.436</HtgDsgnFlowSim>
          <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
          <HtgDsgnMaxFlowFrac>0</HtgDsgnMaxFlowFrac>
          <SizeForDOAS>0</SizeForDOAS>
          <VentStd>T24-2025</VentStd>
          <VentAirDistEff>1</VentAirDistEff>
          <VentSrc>Forced</VentSrc>
          <VentCtrlMthd>Fixed</VentCtrlMthd>
          <VentSpecMthd>Maximum</VentSpecMthd>
          <VentFlow>330</VentFlow>
          <CodeVentFlow>330</CodeVentFlow>
          <VentSpecMthdSim>Maximum</VentSpecMthdSim>
          <VentPerPersonSim>0.0</VentPerPersonSim>
          <VentPerAreaSim>0.24</VentPerAreaSim>
          <ExhSrc>None</ExhSrc>
          <ClgDsgnLd>22902.7</ClgDsgnLd>
          <HtgDsgnLd>17178</HtgDsgnLd>
          <ClgUnmetLdHrs>0</ClgUnmetLdHrs>
          <HtgUnmetLdHrs>0</HtgUnmetLdHrs>
          <OperableWinHaveInterlock>0</OperableWinHaveInterlock>
          <WinInterlockRpt>NA</WinInterlockRpt>
          <ResVentEquipIsAccessible>0</ResVentEquipIsAccessible>
          <ResVentEquipHasFID>0</ResVentEquipHasFID>
          <DayltgIllumRefPt1Coord>-92.8647</DayltgIllumRefPt1Coord>
          <DayltgIllumRefPt1Coord>80.7611</DayltgIllumRefPt1Coord>
          <DayltgIllumRefPt1Coord>2.5</DayltgIllumRefPt1Coord>
          <DayltgIllumSetpt1>175</DayltgIllumSetpt1>
          <DayltgCtrlLtgFrac1>0.671724</DayltgCtrlLtgFrac1>
          <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
          <DayltgCtrlType>Continuous</DayltgCtrlType>
          <DayltgMinDimLtgFrac>0.1</DayltgMinDimLtgFrac>
          <DayltgMinDimPwrFrac>0.1</DayltgMinDimPwrFrac>
          <ExhSysRef>DX-DOASHRV - Sys 1</ExhSysRef>
          <ExhFlow>331.894</ExhFlow>
          <MinExhFlow>0</MinExhFlow>
          <LabFumeHoodDens>0</LabFumeHoodDens>
          <ClgUMLHLimit>150</ClgUMLHLimit>
          <HtgUMLHLimit>150</HtgUMLHLimit>
          <BypassClgUMLHLimit>0</BypassClgUMLHLimit>
          <BypassHtgUMLHLimit>0</BypassHtgUMLHLimit>
          <TrmlUnitRef>Terminal Unit 1 (CV)</TrmlUnitRef>
          <PriAirFlowMax>330</PriAirFlowMax>
          <PriAirFlowMin>330</PriAirFlowMin>
          <PriAirFlowMinFrac>1.00</PriAirFlowMinFrac>
          <CodeDsgnVentPerPerson>22.02</CodeDsgnVentPerPerson>
          <CodeDsgnVentPerArea>0.24</CodeDsgnVentPerArea>
          <HasDCV>0</HasDCV>
          <HasDDCCtrl>1</HasDDCCtrl>
          <CondgStatus>1</CondgStatus>
          <VentFuncList>Office - Main entry lobbies
General - Occupiable storage rooms for liquids or gels
General - Corridors</VentFuncList>
          <HotelMotelGuestRmCnt>0</HotelMotelGuestRmCnt>
          <ResLivingBdrmCnt>0</ResLivingBdrmCnt>
          <HasOccSensorCtrl>0</HasOccSensorCtrl>
          <IsHlthCare>0</IsHlthCare>
          <NumUIDialogTabs>4</NumUIDialogTabs>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Zn Sys 2 Conference</Name>
          <Type>Conditioned</Type>
          <Mult>1</Mult>
          <FlrArea>929</FlrArea>
          <OccNumSim>27.32</OccNumSim>
          <ThrtlgRng>2</ThrtlgRng>
          <HVACZnCnt>1</HVACZnCnt>
          <OccClass>Nonresidential</OccClass>
          <PriAirCondgSysRef index="0">CoreZn VRF Terminal 2</PriAirCondgSysRef>
          <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
          <VentSysRef>DX-DOASHRV - Sys 1</VentSysRef>
          <VentSysPriority>1</VentSysPriority>
          <HasUnknownHVAC>0</HasUnknownHVAC>
          <HasNoClg>0</HasNoClg>
          <AddClgSys>0</AddClgSys>
          <ClgTstatSchRef>OfficeClgSetpt</ClgTstatSchRef>
          <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
          <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
          <ClgDsgnFlowSim>1123.2</ClgDsgnFlowSim>
          <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
          <HtgTstatSchRef>OfficeHtgSetpt</HtgTstatSchRef>
          <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
          <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
          <HtgDsgnFlowSim>539.197</HtgDsgnFlowSim>
          <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
          <HtgDsgnMaxFlowFrac>0</HtgDsgnMaxFlowFrac>
          <SizeForDOAS>0</SizeForDOAS>
          <VentStd>T24-2025</VentStd>
          <VentAirDistEff>1</VentAirDistEff>
          <VentSrc>Forced</VentSrc>
          <VentCtrlMthd>CO2Sensors</VentCtrlMthd>
          <VentSpecMthd>Maximum</VentSpecMthd>
          <VentFlow>419</VentFlow>
          <CodeVentFlow>419</CodeVentFlow>
          <VentSpecMthdSim>Maximum</VentSpecMthdSim>
          <VentPerPersonSim>15.0</VentPerPersonSim>
          <VentPerAreaSim>0.15</VentPerAreaSim>
          <ExhSrc>None</ExhSrc>
          <ClgDsgnLd>24545</ClgDsgnLd>
          <HtgDsgnLd>14715.3</HtgDsgnLd>
          <ClgUnmetLdHrs>0</ClgUnmetLdHrs>
          <HtgUnmetLdHrs>0</HtgUnmetLdHrs>
          <OperableWinHaveInterlock>0</OperableWinHaveInterlock>
          <WinInterlockRpt>NA</WinInterlockRpt>
          <ResVentEquipIsAccessible>0</ResVentEquipIsAccessible>
          <ResVentEquipHasFID>0</ResVentEquipHasFID>
          <DayltgIllumRefPt1Coord>-87.6708</DayltgIllumRefPt1Coord>
          <DayltgIllumRefPt1Coord>108.889</DayltgIllumRefPt1Coord>
          <DayltgIllumRefPt1Coord>2.5</DayltgIllumRefPt1Coord>
          <DayltgIllumRefPt2Coord>-90.9269</DayltgIllumRefPt2Coord>
          <DayltgIllumRefPt2Coord>104.199</DayltgIllumRefPt2Coord>
          <DayltgIllumRefPt2Coord>2.5</DayltgIllumRefPt2Coord>
          <DayltgIllumSetpt1>200</DayltgIllumSetpt1>
          <DayltgIllumSetpt2>800</DayltgIllumSetpt2>
          <DayltgCtrlLtgFrac1>0.551943</DayltgCtrlLtgFrac1>
          <DayltgCtrlLtgFrac2>0.24334</DayltgCtrlLtgFrac2>
          <DayltgCtrlType>Continuous</DayltgCtrlType>
          <DayltgMinDimLtgFrac>0.1</DayltgMinDimLtgFrac>
          <DayltgMinDimPwrFrac>0.1</DayltgMinDimPwrFrac>
          <ExhSysRef>DX-DOASHRV - Sys 1</ExhSysRef>
          <ExhFlow>421.126</ExhFlow>
          <MinExhFlow>0</MinExhFlow>
          <LabFumeHoodDens>0</LabFumeHoodDens>
          <ClgUMLHLimit>150</ClgUMLHLimit>
          <HtgUMLHLimit>150</HtgUMLHLimit>
          <BypassClgUMLHLimit>0</BypassClgUMLHLimit>
          <BypassHtgUMLHLimit>0</BypassHtgUMLHLimit>
          <TrmlUnitRef>Terminal Unit 2 (VAV)</TrmlUnitRef>
          <PriAirFlowMax>419</PriAirFlowMax>
          <PriAirFlowMin>139</PriAirFlowMin>
          <PriAirFlowMinFrac>0.33</PriAirFlowMinFrac>
          <CodeDsgnVentPerPerson>15.33</CodeDsgnVentPerPerson>
          <CodeDsgnVentPerArea>0.45</CodeDsgnVentPerArea>
          <HasDCV>1</HasDCV>
          <HasDDCCtrl>1</HasDDCCtrl>
          <CondgStatus>1</CondgStatus>
          <VentFuncList>Misc - Telephone closets
General - Conference/meeting</VentFuncList>
          <HotelMotelGuestRmCnt>0</HotelMotelGuestRmCnt>
          <ResLivingBdrmCnt>0</ResLivingBdrmCnt>
          <HasOccSensorCtrl>0</HasOccSensorCtrl>
          <IsHlthCare>0</IsHlthCare>
          <NumUIDialogTabs>4</NumUIDialogTabs>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Zn Sys 3 Break Room</Name>
          <Type>Conditioned</Type>
          <Mult>1</Mult>
          <FlrArea>1414</FlrArea>
          <OccNumSim>37.82</OccNumSim>
          <ThrtlgRng>2</ThrtlgRng>
          <HVACZnCnt>1</HVACZnCnt>
          <OccClass>Nonresidential</OccClass>
          <PriAirCondgSysRef index="0">CoreZn VRF Terminal 3</PriAirCondgSysRef>
          <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
          <VentSysRef>DX-DOASHRV - Sys 1</VentSysRef>
          <VentSysPriority>1</VentSysPriority>
          <HasUnknownHVAC>0</HasUnknownHVAC>
          <HasNoClg>0</HasNoClg>
          <AddClgSys>0</AddClgSys>
          <ClgTstatSchRef>OfficeClgSetpt</ClgTstatSchRef>
          <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
          <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
          <ClgDsgnFlowSim>1350.18</ClgDsgnFlowSim>
          <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
          <HtgTstatSchRef>OfficeHtgSetpt</HtgTstatSchRef>
          <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
          <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
          <HtgDsgnFlowSim>560.452</HtgDsgnFlowSim>
          <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
          <HtgDsgnMaxFlowFrac>0</HtgDsgnMaxFlowFrac>
          <SizeForDOAS>0</SizeForDOAS>
          <VentStd>T24-2025</VentStd>
          <VentAirDistEff>1</VentAirDistEff>
          <VentSrc>Forced</VentSrc>
          <VentCtrlMthd>CO2Sensors</VentCtrlMthd>
          <VentSpecMthd>Maximum</VentSpecMthd>
          <VentFlow>591</VentFlow>
          <CodeVentFlow>591</CodeVentFlow>
          <VentSpecMthdSim>Maximum</VentSpecMthdSim>
          <VentPerPersonSim>15.0</VentPerPersonSim>
          <VentPerAreaSim>0.15</VentPerAreaSim>
          <ExhSrc>None</ExhSrc>
          <ClgDsgnLd>29505.1</ClgDsgnLd>
          <HtgDsgnLd>15295.3</HtgDsgnLd>
          <ClgUnmetLdHrs>0</ClgUnmetLdHrs>
          <HtgUnmetLdHrs>0</HtgUnmetLdHrs>
          <OperableWinHaveInterlock>0</OperableWinHaveInterlock>
          <OperableWinInterlock>1</OperableWinInterlock>
          <WinInterlockRpt>N</WinInterlockRpt>
          <OperableWinOAFlow>212.145</OperableWinOAFlow>
          <OperableWinOALimHi>90</OperableWinOALimHi>
          <OperableWinOALimLo>50</OperableWinOALimLo>
          <ResVentEquipIsAccessible>0</ResVentEquipIsAccessible>
          <ResVentEquipHasFID>0</ResVentEquipHasFID>
          <DayltgIllumRefPt1Coord>-26.8399</DayltgIllumRefPt1Coord>
          <DayltgIllumRefPt1Coord>66.1672</DayltgIllumRefPt1Coord>
          <DayltgIllumRefPt1Coord>2.5</DayltgIllumRefPt1Coord>
          <DayltgIllumRefPt2Coord>-34.7161</DayltgIllumRefPt2Coord>
          <DayltgIllumRefPt2Coord>64.0574</DayltgIllumRefPt2Coord>
          <DayltgIllumRefPt2Coord>2.5</DayltgIllumRefPt2Coord>
          <DayltgIllumSetpt1>255</DayltgIllumSetpt1>
          <DayltgIllumSetpt2>340</DayltgIllumSetpt2>
          <DayltgCtrlLtgFrac1>0.166656</DayltgCtrlLtgFrac1>
          <DayltgCtrlLtgFrac2>0.183648</DayltgCtrlLtgFrac2>
          <DayltgCtrlType>Continuous</DayltgCtrlType>
          <DayltgMinDimLtgFrac>0.1</DayltgMinDimLtgFrac>
          <DayltgMinDimPwrFrac>0.1</DayltgMinDimPwrFrac>
          <ExhSysRef>DX-DOASHRV - Sys 1</ExhSysRef>
          <ExhFlow>594.47</ExhFlow>
          <MinExhFlow>0</MinExhFlow>
          <LabFumeHoodDens>0</LabFumeHoodDens>
          <ClgUMLHLimit>150</ClgUMLHLimit>
          <HtgUMLHLimit>150</HtgUMLHLimit>
          <BypassClgUMLHLimit>0</BypassClgUMLHLimit>
          <BypassHtgUMLHLimit>0</BypassHtgUMLHLimit>
          <TrmlUnitRef>Terminal Unit 3 (VAV)</TrmlUnitRef>
          <PriAirFlowMax>591</PriAirFlowMax>
          <PriAirFlowMin>212</PriAirFlowMin>
          <PriAirFlowMinFrac>0.36</PriAirFlowMinFrac>
          <CodeDsgnVentPerPerson>15.63</CodeDsgnVentPerPerson>
          <CodeDsgnVentPerArea>0.42</CodeDsgnVentPerArea>
          <HasDCV>1</HasDCV>
          <HasDDCCtrl>1</HasDDCCtrl>
          <CondgStatus>1</CondgStatus>
          <VentFuncList>Misc - All others
General - Break rooms</VentFuncList>
          <HotelMotelGuestRmCnt>0</HotelMotelGuestRmCnt>
          <ResLivingBdrmCnt>0</ResLivingBdrmCnt>
          <HasOccSensorCtrl>0</HasOccSensorCtrl>
          <IsHlthCare>0</IsHlthCare>
          <NumUIDialogTabs>4</NumUIDialogTabs>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Zn Sys 4 Open Office</Name>
          <Type>Conditioned</Type>
          <Mult>1</Mult>
          <FlrArea>5962</FlrArea>
          <OccNumSim>32.12</OccNumSim>
          <ThrtlgRng>2</ThrtlgRng>
          <HVACZnCnt>1</HVACZnCnt>
          <OccClass>Nonresidential</OccClass>
          <PriAirCondgSysRef index="0">CoreZn VRF Terminal 4</PriAirCondgSysRef>
          <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
          <VentSysRef>DX-DOASHRV - Sys 1</VentSysRef>
          <VentSysPriority>1</VentSysPriority>
          <HasUnknownHVAC>0</HasUnknownHVAC>
          <HasNoClg>0</HasNoClg>
          <AddClgSys>0</AddClgSys>
          <ClgTstatSchRef>OfficeClgSetpt</ClgTstatSchRef>
          <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
          <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
          <ClgDsgnFlowSim>4881.22</ClgDsgnFlowSim>
          <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
          <HtgTstatSchRef>OfficeHtgSetpt</HtgTstatSchRef>
          <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
          <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
          <HtgDsgnFlowSim>2092.18</HtgDsgnFlowSim>
          <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
          <HtgDsgnMaxFlowFrac>0</HtgDsgnMaxFlowFrac>
          <SizeForDOAS>0</SizeForDOAS>
          <VentStd>T24-2025</VentStd>
          <VentAirDistEff>1</VentAirDistEff>
          <VentSrc>Forced</VentSrc>
          <VentCtrlMthd>Fixed</VentCtrlMthd>
          <VentSpecMthd>Maximum</VentSpecMthd>
          <VentFlow>928</VentFlow>
          <CodeVentFlow>928</CodeVentFlow>
          <VentSpecMthdSim>Maximum</VentSpecMthdSim>
          <VentPerPersonSim>0.0</VentPerPersonSim>
          <VentPerAreaSim>0.16</VentPerAreaSim>
          <ExhSrc>None</ExhSrc>
          <ClgDsgnLd>106668</ClgDsgnLd>
          <HtgDsgnLd>57097.9</HtgDsgnLd>
          <ClgUnmetLdHrs>0</ClgUnmetLdHrs>
          <HtgUnmetLdHrs>0</HtgUnmetLdHrs>
          <OperableWinHaveInterlock>0</OperableWinHaveInterlock>
          <WinInterlockRpt>NA</WinInterlockRpt>
          <ResVentEquipIsAccessible>0</ResVentEquipIsAccessible>
          <ResVentEquipHasFID>0</ResVentEquipHasFID>
          <DayltgIllumRefPt1Coord>-64.4285</DayltgIllumRefPt1Coord>
          <DayltgIllumRefPt1Coord>11.3312</DayltgIllumRefPt1Coord>
          <DayltgIllumRefPt1Coord>2.5</DayltgIllumRefPt1Coord>
          <DayltgIllumSetpt1>287.5</DayltgIllumSetpt1>
          <DayltgCtrlLtgFrac1>0.486196</DayltgCtrlLtgFrac1>
          <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
          <DayltgCtrlType>Continuous</DayltgCtrlType>
          <DayltgMinDimLtgFrac>0.1</DayltgMinDimLtgFrac>
          <DayltgMinDimPwrFrac>0.1</DayltgMinDimPwrFrac>
          <ExhSysRef>DX-DOASHRV - Sys 1</ExhSysRef>
          <ExhFlow>933.773</ExhFlow>
          <MinExhFlow>0</MinExhFlow>
          <LabFumeHoodDens>0</LabFumeHoodDens>
          <ClgUMLHLimit>150</ClgUMLHLimit>
          <HtgUMLHLimit>150</HtgUMLHLimit>
          <BypassClgUMLHLimit>0</BypassClgUMLHLimit>
          <BypassHtgUMLHLimit>0</BypassHtgUMLHLimit>
          <TrmlUnitRef>Terminal Unit 4 (CV)</TrmlUnitRef>
          <PriAirFlowMax>928</PriAirFlowMax>
          <PriAirFlowMin>928</PriAirFlowMin>
          <PriAirFlowMinFrac>1.00</PriAirFlowMinFrac>
          <CodeDsgnVentPerPerson>28.90</CodeDsgnVentPerPerson>
          <CodeDsgnVentPerArea>0.16</CodeDsgnVentPerArea>
          <HasDCV>0</HasDCV>
          <HasDDCCtrl>1</HasDDCCtrl>
          <CondgStatus>1</CondgStatus>
          <VentFuncList>Office - Office space
General - Occupiable storage rooms for liquids or gels
General - Conference/meeting</VentFuncList>
          <HotelMotelGuestRmCnt>0</HotelMotelGuestRmCnt>
          <ResLivingBdrmCnt>0</ResLivingBdrmCnt>
          <HasOccSensorCtrl>0</HasOccSensorCtrl>
          <IsHlthCare>0</IsHlthCare>
          <NumUIDialogTabs>4</NumUIDialogTabs>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Zn Sys 5 Conference-Office</Name>
          <Type>Conditioned</Type>
          <Mult>1</Mult>
          <FlrArea>578</FlrArea>
          <OccNumSim>5.67</OccNumSim>
          <ThrtlgRng>2</ThrtlgRng>
          <HVACZnCnt>1</HVACZnCnt>
          <OccClass>Nonresidential</OccClass>
          <PriAirCondgSysRef index="0">CoreZn VRF Terminal 5</PriAirCondgSysRef>
          <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
          <VentSysRef>DX-DOASHRV - Sys 1</VentSysRef>
          <VentSysPriority>1</VentSysPriority>
          <HasUnknownHVAC>0</HasUnknownHVAC>
          <HasNoClg>0</HasNoClg>
          <AddClgSys>0</AddClgSys>
          <ClgTstatSchRef>OfficeClgSetpt</ClgTstatSchRef>
          <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
          <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
          <ClgDsgnFlowSim>519.972</ClgDsgnFlowSim>
          <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
          <HtgTstatSchRef>OfficeHtgSetpt</HtgTstatSchRef>
          <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
          <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
          <HtgDsgnFlowSim>245.333</HtgDsgnFlowSim>
          <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
          <HtgDsgnMaxFlowFrac>0</HtgDsgnMaxFlowFrac>
          <SizeForDOAS>0</SizeForDOAS>
          <VentStd>T24-2025</VentStd>
          <VentAirDistEff>1</VentAirDistEff>
          <VentSrc>Forced</VentSrc>
          <VentCtrlMthd>Fixed</VentCtrlMthd>
          <VentSpecMthd>Maximum</VentSpecMthd>
          <VentFlow>121</VentFlow>
          <CodeVentFlow>121</CodeVentFlow>
          <VentSpecMthdSim>Maximum</VentSpecMthdSim>
          <VentPerPersonSim>0.0</VentPerPersonSim>
          <VentPerAreaSim>0.21</VentPerAreaSim>
          <ExhSrc>None</ExhSrc>
          <ClgDsgnLd>11362.8</ClgDsgnLd>
          <HtgDsgnLd>6695.4</HtgDsgnLd>
          <ClgUnmetLdHrs>0</ClgUnmetLdHrs>
          <HtgUnmetLdHrs>0</HtgUnmetLdHrs>
          <OperableWinHaveInterlock>0</OperableWinHaveInterlock>
          <WinInterlockRpt>NA</WinInterlockRpt>
          <ResVentEquipIsAccessible>0</ResVentEquipIsAccessible>
          <ResVentEquipHasFID>0</ResVentEquipHasFID>
          <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
          <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
          <DayltgCtrlType>None</DayltgCtrlType>
          <ExhSysRef>DX-DOASHRV - Sys 1</ExhSysRef>
          <ExhFlow>121.716</ExhFlow>
          <MinExhFlow>0</MinExhFlow>
          <LabFumeHoodDens>0</LabFumeHoodDens>
          <ClgUMLHLimit>150</ClgUMLHLimit>
          <HtgUMLHLimit>150</HtgUMLHLimit>
          <BypassClgUMLHLimit>0</BypassClgUMLHLimit>
          <BypassHtgUMLHLimit>0</BypassHtgUMLHLimit>
          <TrmlUnitRef>Terminal Unit 5 (CV)</TrmlUnitRef>
          <PriAirFlowMax>121</PriAirFlowMax>
          <PriAirFlowMin>121</PriAirFlowMin>
          <PriAirFlowMinFrac>1.00</PriAirFlowMinFrac>
          <CodeDsgnVentPerPerson>21.33</CodeDsgnVentPerPerson>
          <CodeDsgnVentPerArea>0.21</CodeDsgnVentPerArea>
          <HasDCV>0</HasDCV>
          <HasDDCCtrl>1</HasDDCCtrl>
          <CondgStatus>1</CondgStatus>
          <VentFuncList>General - Corridors
General - Conference/meeting
Office - Office space</VentFuncList>
          <HotelMotelGuestRmCnt>0</HotelMotelGuestRmCnt>
          <ResLivingBdrmCnt>0</ResLivingBdrmCnt>
          <HasOccSensorCtrl>0</HasOccSensorCtrl>
          <IsHlthCare>0</IsHlthCare>
          <NumUIDialogTabs>4</NumUIDialogTabs>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Zn Sys 6 Conference-Support</Name>
          <Type>Conditioned</Type>
          <Mult>1</Mult>
          <FlrArea>1359</FlrArea>
          <OccNumSim>44.85</OccNumSim>
          <ThrtlgRng>2</ThrtlgRng>
          <HVACZnCnt>1</HVACZnCnt>
          <OccClass>Nonresidential</OccClass>
          <PriAirCondgSysRef index="0">CoreZn VRF Terminal 6</PriAirCondgSysRef>
          <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
          <VentSysRef>DX-DOASHRV - Sys 1</VentSysRef>
          <VentSysPriority>1</VentSysPriority>
          <HasUnknownHVAC>0</HasUnknownHVAC>
          <HasNoClg>0</HasNoClg>
          <AddClgSys>0</AddClgSys>
          <ClgTstatSchRef>OfficeClgSetpt</ClgTstatSchRef>
          <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
          <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
          <ClgDsgnFlowSim>1500.96</ClgDsgnFlowSim>
          <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
          <HtgTstatSchRef>OfficeHtgSetpt</HtgTstatSchRef>
          <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
          <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
          <HtgDsgnFlowSim>528.357</HtgDsgnFlowSim>
          <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
          <HtgDsgnMaxFlowFrac>0</HtgDsgnMaxFlowFrac>
          <SizeForDOAS>0</SizeForDOAS>
          <VentStd>T24-2025</VentStd>
          <VentAirDistEff>1</VentAirDistEff>
          <VentSrc>Forced</VentSrc>
          <VentCtrlMthd>CO2Sensors</VentCtrlMthd>
          <VentSpecMthd>Maximum</VentSpecMthd>
          <VentFlow>673</VentFlow>
          <CodeVentFlow>673</CodeVentFlow>
          <VentSpecMthdSim>Maximum</VentSpecMthdSim>
          <VentPerPersonSim>15.0</VentPerPersonSim>
          <VentPerAreaSim>0.15</VentPerAreaSim>
          <ExhSrc>None</ExhSrc>
          <ClgDsgnLd>32800.2</ClgDsgnLd>
          <HtgDsgnLd>14419.4</HtgDsgnLd>
          <ClgUnmetLdHrs>0</ClgUnmetLdHrs>
          <HtgUnmetLdHrs>0</HtgUnmetLdHrs>
          <OperableWinHaveInterlock>0</OperableWinHaveInterlock>
          <WinInterlockRpt>NA</WinInterlockRpt>
          <ResVentEquipIsAccessible>0</ResVentEquipIsAccessible>
          <ResVentEquipHasFID>0</ResVentEquipHasFID>
          <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
          <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
          <DayltgCtrlType>None</DayltgCtrlType>
          <ExhSysRef>DX-DOASHRV - Sys 1</ExhSysRef>
          <ExhFlow>676.729</ExhFlow>
          <MinExhFlow>0</MinExhFlow>
          <LabFumeHoodDens>0</LabFumeHoodDens>
          <ClgUMLHLimit>150</ClgUMLHLimit>
          <HtgUMLHLimit>150</HtgUMLHLimit>
          <BypassClgUMLHLimit>0</BypassClgUMLHLimit>
          <BypassHtgUMLHLimit>0</BypassHtgUMLHLimit>
          <TrmlUnitRef>Terminal Unit 6 (VAV)</TrmlUnitRef>
          <PriAirFlowMax>673</PriAirFlowMax>
          <PriAirFlowMin>204</PriAirFlowMin>
          <PriAirFlowMinFrac>0.30</PriAirFlowMinFrac>
          <CodeDsgnVentPerPerson>15.00</CodeDsgnVentPerPerson>
          <CodeDsgnVentPerArea>0.49</CodeDsgnVentPerArea>
          <HasDCV>1</HasDCV>
          <HasDDCCtrl>1</HasDDCCtrl>
          <CondgStatus>1</CondgStatus>
          <VentFuncList>General - Conference/meeting</VentFuncList>
          <HotelMotelGuestRmCnt>0</HotelMotelGuestRmCnt>
          <ResLivingBdrmCnt>0</ResLivingBdrmCnt>
          <HasOccSensorCtrl>0</HasOccSensorCtrl>
          <IsHlthCare>0</IsHlthCare>
          <NumUIDialogTabs>4</NumUIDialogTabs>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Zn Sys 7 Restrooms</Name>
          <Type>Unconditioned</Type>
          <Mult>1</Mult>
          <FlrArea>246</FlrArea>
          <OccNumSim>1.23</OccNumSim>
          <HVACZnCnt>0</HVACZnCnt>
          <OccClass>Nonresidential</OccClass>
          <HasUnknownHVAC>0</HasUnknownHVAC>
          <HasNoClg>0</HasNoClg>
          <AddClgSys>0</AddClgSys>
          <ClgDsgnFlowSim>0</ClgDsgnFlowSim>
          <HtgDsgnFlowSim>0</HtgDsgnFlowSim>
          <VentStd>T24-2025</VentStd>
          <VentAirDistEff>1</VentAirDistEff>
          <VentSrc>None</VentSrc>
          <VentSpecMthd>NoVentilation</VentSpecMthd>
          <VentFlow>0</VentFlow>
          <CodeVentFlow>0</CodeVentFlow>
          <VentSpecMthdSim>NoVentilation</VentSpecMthdSim>
          <VentPerPersonSim>0.0</VentPerPersonSim>
          <VentPerAreaSim>0.00</VentPerAreaSim>
          <ExhSrc>TransferFromAdjacentZones</ExhSrc>
          <ClgDsgnLd>0</ClgDsgnLd>
          <HtgDsgnLd>0</HtgDsgnLd>
          <ClgUnmetLdHrs>0</ClgUnmetLdHrs>
          <HtgUnmetLdHrs>0</HtgUnmetLdHrs>
          <OperableWinHaveInterlock>0</OperableWinHaveInterlock>
          <WinInterlockRpt>NA</WinInterlockRpt>
          <ResVentEquipIsAccessible>0</ResVentEquipIsAccessible>
          <ResVentEquipHasFID>0</ResVentEquipHasFID>
          <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
          <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
          <DayltgCtrlType>None</DayltgCtrlType>
          <ExhSysRef>ZoneSystem - Restrooms</ExhSysRef>
          <ExhFlow>250</ExhFlow>
          <MinExhFlow>0</MinExhFlow>
          <ExhCtrlMthd>ConstantFlowConstantSpeedFan</ExhCtrlMthd>
          <ExhOperMode>DecoupledFromSystem</ExhOperMode>
          <ExhAvailSchRef>OfficeHVACAvail</ExhAvailSchRef>
          <ExhBalancedSchRef>On</ExhBalancedSchRef>
          <LabFumeHoodDens>0</LabFumeHoodDens>
          <ExhFanName>Zn Sys 7 Restrooms PropExhFan</ExhFanName>
          <ExhFlowSim>250</ExhFlowSim>
          <ExhTotEff>0.55575</ExhTotEff>
          <ExhTotStaticPress>1.65543</ExhTotStaticPress>
          <ExhFanEndUseCat>ProcessMotors</ExhFanEndUseCat>
          <ClgUMLHLimit>8760</ClgUMLHLimit>
          <HtgUMLHLimit>8760</HtgUMLHLimit>
          <BypassClgUMLHLimit>1</BypassClgUMLHLimit>
          <BypassHtgUMLHLimit>1</BypassHtgUMLHLimit>
          <PriAirFlowMax>0</PriAirFlowMax>
          <PriAirFlowMin>0</PriAirFlowMin>
          <PriAirFlowMinFrac>0.00</PriAirFlowMinFrac>
          <CodeDsgnVentPerPerson>0.00</CodeDsgnVentPerPerson>
          <CodeDsgnVentPerArea>0.00</CodeDsgnVentPerArea>
          <HasDCV>0</HasDCV>
          <HasDDCCtrl>0</HasDDCCtrl>
          <CondgStatus>0</CondgStatus>
          <VentFuncList>Exhaust - Toilets, public</VentFuncList>
          <HotelMotelGuestRmCnt>0</HotelMotelGuestRmCnt>
          <ResLivingBdrmCnt>0</ResLivingBdrmCnt>
          <HasOccSensorCtrl>0</HasOccSensorCtrl>
          <IsHlthCare>0</IsHlthCare>
          <NumUIDialogTabs>4</NumUIDialogTabs>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Zn Sys 8 IT and Elec</Name>
          <Type>Conditioned</Type>
          <Mult>1</Mult>
          <FlrArea>132</FlrArea>
          <OccNumSim>0.66</OccNumSim>
          <ThrtlgRng>2</ThrtlgRng>
          <HVACZnCnt>1</HVACZnCnt>
          <OccClass>Nonresidential</OccClass>
          <PriAirCondgSysRef index="0">CoreZnPSZ AirSys 8</PriAirCondgSysRef>
          <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
          <VentSysRef>CoreZnPSZ AirSys 8</VentSysRef>
          <VentSysPriority>1</VentSysPriority>
          <HasUnknownHVAC>0</HasUnknownHVAC>
          <HasNoClg>0</HasNoClg>
          <AddClgSys>0</AddClgSys>
          <ClgTstatSchRef>DataClgSetpt</ClgTstatSchRef>
          <ClgDsgnSupAirTemp>60</ClgDsgnSupAirTemp>
          <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
          <ClgDsgnFlowSim>452.301</ClgDsgnFlowSim>
          <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
          <HtgTstatSchRef>DataHtgSetpt</HtgTstatSchRef>
          <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
          <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
          <HtgDsgnFlowSim>5.003</HtgDsgnFlowSim>
          <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
          <HtgDsgnMaxFlowFrac>0</HtgDsgnMaxFlowFrac>
          <SizeForDOAS>0</SizeForDOAS>
          <VentStd>T24-2025</VentStd>
          <VentAirDistEff>1</VentAirDistEff>
          <VentSrc>Forced</VentSrc>
          <VentCtrlMthd>Fixed</VentCtrlMthd>
          <VentSpecMthd>Maximum</VentSpecMthd>
          <VentFlow>20</VentFlow>
          <CodeVentFlow>20</CodeVentFlow>
          <VentSpecMthdSim>Maximum</VentSpecMthdSim>
          <VentPerPersonSim>0.0</VentPerPersonSim>
          <VentPerAreaSim>0.15</VentPerAreaSim>
          <ExhSrc>None</ExhSrc>
          <ClgDsgnLd>9884.02</ClgDsgnLd>
          <HtgDsgnLd>136.54</HtgDsgnLd>
          <ClgUnmetLdHrs>0</ClgUnmetLdHrs>
          <HtgUnmetLdHrs>0</HtgUnmetLdHrs>
          <OperableWinHaveInterlock>0</OperableWinHaveInterlock>
          <WinInterlockRpt>NA</WinInterlockRpt>
          <ResVentEquipIsAccessible>0</ResVentEquipIsAccessible>
          <ResVentEquipHasFID>0</ResVentEquipHasFID>
          <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
          <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
          <DayltgCtrlType>None</DayltgCtrlType>
          <ExhFlow>0</ExhFlow>
          <MinExhFlow>0</MinExhFlow>
          <LabFumeHoodDens>0</LabFumeHoodDens>
          <ClgUMLHLimit>150</ClgUMLHLimit>
          <HtgUMLHLimit>150</HtgUMLHLimit>
          <BypassClgUMLHLimit>0</BypassClgUMLHLimit>
          <BypassHtgUMLHLimit>0</BypassHtgUMLHLimit>
          <TrmlUnitRef>CoreZn TU 8 (uncontrolled)</TrmlUnitRef>
          <PriAirFlowMax>1027</PriAirFlowMax>
          <PriAirFlowMinFrac>0.00</PriAirFlowMinFrac>
          <CodeDsgnVentPerPerson>30.00</CodeDsgnVentPerPerson>
          <CodeDsgnVentPerArea>0.15</CodeDsgnVentPerArea>
          <HasDCV>0</HasDCV>
          <HasDDCCtrl>0</HasDDCCtrl>
          <CondgStatus>1</CondgStatus>
          <VentFuncList>Misc - Computer (not printing)</VentFuncList>
          <HotelMotelGuestRmCnt>0</HotelMotelGuestRmCnt>
          <ResLivingBdrmCnt>0</ResLivingBdrmCnt>
          <HasOccSensorCtrl>0</HasOccSensorCtrl>
          <IsHlthCare>0</IsHlthCare>
          <NumUIDialogTabs>4</NumUIDialogTabs>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Zn Sys 9 Library</Name>
          <Type>Conditioned</Type>
          <Mult>1</Mult>
          <FlrArea>1818</FlrArea>
          <OccNumSim>9.09</OccNumSim>
          <ThrtlgRng>2</ThrtlgRng>
          <HVACZnCnt>1</HVACZnCnt>
          <OccClass>Nonresidential</OccClass>
          <PriAirCondgSysRef index="0">CoreZn VRF Terminal 7</PriAirCondgSysRef>
          <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
          <VentSysRef>DX-DOASHRV - Sys 1</VentSysRef>
          <VentSysPriority>1</VentSysPriority>
          <HasUnknownHVAC>0</HasUnknownHVAC>
          <HasNoClg>0</HasNoClg>
          <AddClgSys>0</AddClgSys>
          <ClgTstatSchRef>OfficeClgSetpt</ClgTstatSchRef>
          <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
          <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
          <ClgDsgnFlowSim>1677.52</ClgDsgnFlowSim>
          <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
          <HtgTstatSchRef>OfficeHtgSetpt</HtgTstatSchRef>
          <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
          <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
          <HtgDsgnFlowSim>750.62</HtgDsgnFlowSim>
          <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
          <HtgDsgnMaxFlowFrac>0</HtgDsgnMaxFlowFrac>
          <SizeForDOAS>0</SizeForDOAS>
          <VentStd>T24-2025</VentStd>
          <VentAirDistEff>1</VentAirDistEff>
          <VentSrc>Forced</VentSrc>
          <VentCtrlMthd>Fixed</VentCtrlMthd>
          <VentSpecMthd>Maximum</VentSpecMthd>
          <VentFlow>273</VentFlow>
          <CodeVentFlow>273</CodeVentFlow>
          <VentSpecMthdSim>Maximum</VentSpecMthdSim>
          <VentPerPersonSim>0.0</VentPerPersonSim>
          <VentPerAreaSim>0.15</VentPerAreaSim>
          <ExhSrc>None</ExhSrc>
          <ClgDsgnLd>36658.5</ClgDsgnLd>
          <HtgDsgnLd>20485.2</HtgDsgnLd>
          <ClgUnmetLdHrs>0</ClgUnmetLdHrs>
          <HtgUnmetLdHrs>0</HtgUnmetLdHrs>
          <OperableWinHaveInterlock>0</OperableWinHaveInterlock>
          <WinInterlockRpt>NA</WinInterlockRpt>
          <ResVentEquipIsAccessible>0</ResVentEquipIsAccessible>
          <ResVentEquipHasFID>0</ResVentEquipHasFID>
          <DayltgIllumRefPt1Coord>-128.722</DayltgIllumRefPt1Coord>
          <DayltgIllumRefPt1Coord>104.492</DayltgIllumRefPt1Coord>
          <DayltgIllumRefPt1Coord>2.5</DayltgIllumRefPt1Coord>
          <DayltgIllumRefPt2Coord>-127.126</DayltgIllumRefPt2Coord>
          <DayltgIllumRefPt2Coord>87.6268</DayltgIllumRefPt2Coord>
          <DayltgIllumRefPt2Coord>2.5</DayltgIllumRefPt2Coord>
          <DayltgIllumSetpt1>287.5</DayltgIllumSetpt1>
          <DayltgIllumSetpt2>1150</DayltgIllumSetpt2>
          <DayltgCtrlLtgFrac1>0.697379</DayltgCtrlLtgFrac1>
          <DayltgCtrlLtgFrac2>0.13693</DayltgCtrlLtgFrac2>
          <DayltgCtrlType>Continuous</DayltgCtrlType>
          <DayltgMinDimLtgFrac>0.1</DayltgMinDimLtgFrac>
          <DayltgMinDimPwrFrac>0.1</DayltgMinDimPwrFrac>
          <ExhSysRef>DX-DOASHRV - Sys 1</ExhSysRef>
          <ExhFlow>274.293</ExhFlow>
          <MinExhFlow>0</MinExhFlow>
          <LabFumeHoodDens>0</LabFumeHoodDens>
          <ClgUMLHLimit>150</ClgUMLHLimit>
          <HtgUMLHLimit>150</HtgUMLHLimit>
          <BypassClgUMLHLimit>0</BypassClgUMLHLimit>
          <BypassHtgUMLHLimit>0</BypassHtgUMLHLimit>
          <TrmlUnitRef>Terminal Unit 7 (CV)</TrmlUnitRef>
          <PriAirFlowMax>273</PriAirFlowMax>
          <PriAirFlowMin>273</PriAirFlowMin>
          <PriAirFlowMinFrac>1.00</PriAirFlowMinFrac>
          <CodeDsgnVentPerPerson>30.00</CodeDsgnVentPerPerson>
          <CodeDsgnVentPerArea>0.15</CodeDsgnVentPerArea>
          <HasDCV>0</HasDCV>
          <HasDDCCtrl>1</HasDDCCtrl>
          <CondgStatus>1</CondgStatus>
          <VentFuncList>Office - Office space</VentFuncList>
          <HotelMotelGuestRmCnt>0</HotelMotelGuestRmCnt>
          <ResLivingBdrmCnt>0</ResLivingBdrmCnt>
          <HasOccSensorCtrl>0</HasOccSensorCtrl>
          <IsHlthCare>0</IsHlthCare>
          <NumUIDialogTabs>4</NumUIDialogTabs>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Zn Sys 10 Elec</Name>
          <Type>Unconditioned</Type>
          <Mult>1</Mult>
          <FlrArea>64</FlrArea>
          <OccNumSim>0.32</OccNumSim>
          <HVACZnCnt>0</HVACZnCnt>
          <OccClass>Nonresidential</OccClass>
          <HasUnknownHVAC>0</HasUnknownHVAC>
          <HasNoClg>0</HasNoClg>
          <AddClgSys>1</AddClgSys>
          <ClgDsgnFlowSim>0</ClgDsgnFlowSim>
          <HtgDsgnFlowSim>0</HtgDsgnFlowSim>
          <VentStd>T24-2025</VentStd>
          <VentAirDistEff>1</VentAirDistEff>
          <VentSrc>None</VentSrc>
          <VentSpecMthd>NoVentilation</VentSpecMthd>
          <VentFlow>0</VentFlow>
          <CodeVentFlow>0</CodeVentFlow>
          <VentSpecMthdSim>NoVentilation</VentSpecMthdSim>
          <VentPerPersonSim>0.0</VentPerPersonSim>
          <VentPerAreaSim>0.00</VentPerAreaSim>
          <ExhSrc>None</ExhSrc>
          <ClgDsgnLd>0</ClgDsgnLd>
          <HtgDsgnLd>0</HtgDsgnLd>
          <ClgUnmetLdHrs>0</ClgUnmetLdHrs>
          <HtgUnmetLdHrs>0</HtgUnmetLdHrs>
          <OperableWinHaveInterlock>0</OperableWinHaveInterlock>
          <WinInterlockRpt>NA</WinInterlockRpt>
          <ResVentEquipIsAccessible>0</ResVentEquipIsAccessible>
          <ResVentEquipHasFID>0</ResVentEquipHasFID>
          <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
          <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
          <DayltgCtrlType>None</DayltgCtrlType>
          <ExhFlow>0</ExhFlow>
          <MinExhFlow>0</MinExhFlow>
          <LabFumeHoodDens>0</LabFumeHoodDens>
          <ClgUMLHLimit>8760</ClgUMLHLimit>
          <HtgUMLHLimit>8760</HtgUMLHLimit>
          <BypassClgUMLHLimit>1</BypassClgUMLHLimit>
          <BypassHtgUMLHLimit>1</BypassHtgUMLHLimit>
          <PriAirFlowMax>0</PriAirFlowMax>
          <PriAirFlowMin>0</PriAirFlowMin>
          <PriAirFlowMinFrac>0.00</PriAirFlowMinFrac>
          <CodeDsgnVentPerPerson>0.00</CodeDsgnVentPerPerson>
          <CodeDsgnVentPerArea>0.00</CodeDsgnVentPerArea>
          <HasDCV>0</HasDCV>
          <HasDDCCtrl>0</HasDDCCtrl>
          <CondgStatus>0</CondgStatus>
          <VentFuncList>Misc - Telephone closets</VentFuncList>
          <HotelMotelGuestRmCnt>0</HotelMotelGuestRmCnt>
          <ResLivingBdrmCnt>0</ResLivingBdrmCnt>
          <HasOccSensorCtrl>0</HasOccSensorCtrl>
          <IsHlthCare>0</IsHlthCare>
          <NumUIDialogTabs>4</NumUIDialogTabs>
        </ThrmlZn>
        <AirSys>
          <Name>DX-DOASHRV - Sys 1</Name>
          <Status>New</Status>
          <Type>DOASVAV</Type>
          <TypeSim>SZVAVAC</TypeSim>
          <SubType>Packaged3Phase</SubType>
          <ResHVACAutoSizing>0</ResHVACAutoSizing>
          <CtrlSysType>DDCToZone</CtrlSysType>
          <IsAllOA>1</IsAllOA>
          <RetAirFlowRat>1</RetAirFlowRat>
          <VentCtrl>AverageFlow</VentCtrl>
          <AvailSchRef>OfficeHVACAvail</AvailSchRef>
          <FanCtrl>Continuous</FanCtrl>
          <NightCycleFanCtrl>StaysOff</NightCycleFanCtrl>
          <ReheatCtrlMthd>SingleMaximum</ReheatCtrlMthd>
          <Cnt>1</Cnt>
          <FanPos>DrawThrough</FanPos>
          <OptStartCtrl>None</OptStartCtrl>
          <AirFlowPerSqFt>0.001</AirFlowPerSqFt>
          <AirFlowPerTon>400</AirFlowPerTon>
          <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
          <HtgDsgnSupAirTemp>68</HtgDsgnSupAirTemp>
          <ClgSizingRat>1</ClgSizingRat>
          <HtgSizingRat>1</HtgSizingRat>
          <DsgnAirFlowMinRat>0.994335</DsgnAirFlowMinRat>
          <DsgnPrehtTemp>32</DsgnPrehtTemp>
          <DsgnPrehtHumidityRat>0</DsgnPrehtHumidityRat>
          <DsgnPreclTemp>32</DsgnPreclTemp>
          <DsgnPreclHumidityRat>0</DsgnPreclHumidityRat>
          <SizingOption>Coincident</SizingOption>
          <ClgAllOutsdAir>No</ClgAllOutsdAir>
          <HtgAllOutsdAir>No</HtgAllOutsdAir>
          <ClgDsgnHumidityRat>0.0085</ClgDsgnHumidityRat>
          <HtgDsgnHumidityRat>0.008</HtgDsgnHumidityRat>
          <ClgCtrl>NoSATControl</ClgCtrl>
          <ClgCap>156000</ClgCap>
          <HtgCap>120000</HtgCap>
          <SupFanCap>3354</SupFanCap>
          <SupFanPwr>2.049</SupFanPwr>
          <SysVentFlow>3335</SysVentFlow>
          <VentAirDistEff>1</VentAirDistEff>
          <VentSysEff>0.994213</VentSysEff>
          <ExhCtrlMthd>ConstantFlowConstantSpeedFan</ExhCtrlMthd>
          <LabFumeHoodDens>0</LabFumeHoodDens>
          <LabExhHasAnemometerCtrl>0</LabExhHasAnemometerCtrl>
          <LabExhHasContaminantCtrl>0</LabExhHasContaminantCtrl>
          <FullyDuctedExhFlag>0</FullyDuctedExhFlag>
          <ExhCtrlFlag>0</ExhCtrlFlag>
          <FullyDuctedExhLabOrVivFlag>0</FullyDuctedExhLabOrVivFlag>
          <ExhFiltersFlag>0</ExhFiltersFlag>
          <BiosftyCabExhFlag>0</BiosftyCabExhFlag>
          <FumeHoodExhFlag>0</FumeHoodExhFlag>
          <LabOrVivExhHiRiseFlag>0</LabOrVivExhHiRiseFlag>
          <SndAttnExhFlag>0</SndAttnExhFlag>
          <FullyDuctedRetFlag>0</FullyDuctedRetFlag>
          <RetCtrlFlag>0</RetCtrlFlag>
          <FullyDuctedRetLabOrVivFlag>0</FullyDuctedRetLabOrVivFlag>
          <MERV9To12Flag>0</MERV9To12Flag>
          <MERV13To15Flag>0</MERV13To15Flag>
          <MERVGTE16Flag>0</MERVGTE16Flag>
          <GasPhaseAirCleanersFlag>0</GasPhaseAirCleanersFlag>
          <ERVFlag>0</ERVFlag>
          <EvapHumOrClrFlag>0</EvapHumOrClrFlag>
          <SndAttnFlag>0</SndAttnFlag>
          <FullyDuctedExhDevFlow>0</FullyDuctedExhDevFlow>
          <ExhCtrlDevFlow>0</ExhCtrlDevFlow>
          <FullyDuctedExhLabOrVivDevFlow>0</FullyDuctedExhLabOrVivDevFlow>
          <ExhFiltersDevFlow>0</ExhFiltersDevFlow>
          <BiosftyCabExhDevFlow>0</BiosftyCabExhDevFlow>
          <FumeHoodExhDevFlow>0</FumeHoodExhDevFlow>
          <LabOrVivExhHiRiseDevFlow>0</LabOrVivExhHiRiseDevFlow>
          <SndAttnExhDevFlow>0</SndAttnExhDevFlow>
          <FullyDuctedRetDevFlow>0</FullyDuctedRetDevFlow>
          <RetCtrlDevFlow>0</RetCtrlDevFlow>
          <FullyDuctedRetLabOrVivDevFlow>0</FullyDuctedRetLabOrVivDevFlow>
          <MERV9To12DevFlow>0</MERV9To12DevFlow>
          <MERV13To15DevFlow>0</MERV13To15DevFlow>
          <MERVGTE16DevFlow>0</MERVGTE16DevFlow>
          <GasPhaseAirCleanersDevFlow>0</GasPhaseAirCleanersDevFlow>
          <ERVDevFlow>0</ERVDevFlow>
          <EvapHumOrClrDevFlow>0</EvapHumOrClrDevFlow>
          <SndAttnDevFlow>0</SndAttnDevFlow>
          <ExhFiltersDsgnPD>0</ExhFiltersDsgnPD>
          <BiosftyCabExhDsgnPD>0</BiosftyCabExhDsgnPD>
          <EvapHumOrClrDsgnPD>0</EvapHumOrClrDsgnPD>
          <LabOrVivExhHiRiseVertDuctLen>0</LabOrVivExhHiRiseVertDuctLen>
          <MERVGTE16DsgnPD>0</MERVGTE16DsgnPD>
          <GasPhaseAirCleanersDsgnPD>0</GasPhaseAirCleanersDsgnPD>
          <ERVEff>0</ERVEff>
          <ExcludeFromRpt>0</ExcludeFromRpt>
          <IsComplexSys>1</IsComplexSys>
          <IsComplexSysRpt>Complex</IsComplexSysRpt>
          <DCVRpt>3 Zones With CO2Sensor Vent. Control</DCVRpt>
          <ClgEffUnitRpt>EER</ClgEffUnitRpt>
          <ClgEffRpt>11.5</ClgEffRpt>
          <HtgEffUnitRpt>COP</HtgEffUnitRpt>
          <HtgEffRpt>3.70</HtgEffRpt>
          <SuppHtgCap>0</SuppHtgCap>
          <DuctIns>0</DuctIns>
          <DuctInsRpt>0.0</DuctInsRpt>
          <DuctLctn>Conditioned</DuctLctn>
          <DuctStatus >0</DuctStatus >
          <DuctDesign>0</DuctDesign>
          <SupplyDuctDesignIns>0</SupplyDuctDesignIns>
          <ReturnDuctDesignIns>0</ReturnDuctDesignIns>
          <SupplyDuctArea>0</SupplyDuctArea>
          <ReturnDuctArea>0</ReturnDuctArea>
          <EconoTypeRpt>Air</EconoTypeRpt>
          <ExhFanCap>0</ExhFanCap>
          <ExhFlowMin>0</ExhFlowMin>
          <ExhFanPwr>0.000</ExhFanPwr>
          <COCtrlRpt>No</COCtrlRpt>
          <ZnServedAsVentSys>Zn Sys 1 Reception
Zn Sys 2 Conference
Zn Sys 3 Break Room
Zn Sys 4 Open Office
Zn Sys 5 Conference-Office
Zn Sys 6 Conference-Support
Zn Sys 9 Library</ZnServedAsVentSys>
          <ZnServedAsExhSys>Zn Sys 1 Reception
Zn Sys 2 Conference
Zn Sys 3 Break Room
Zn Sys 4 Open Office
Zn Sys 5 Conference-Office
Zn Sys 6 Conference-Support
Zn Sys 9 Library</ZnServedAsExhSys>
          <CtrlRpt>3 Zones With CO2Sensor Vent. Control, DDC Controls and Single Maximum Reheat Controls</CtrlRpt>
          <EconoCtrlRpt>Fixed Drybulb Economizer</EconoCtrlRpt>
          <ClgCtrlRpt>No Supply Air Temp. Control</ClgCtrlRpt>
          <EvapClrRpt>No Evaporative Cooler</EvapClrRpt>
          <HtRcvryRpt>No Heat Recovery</HtRcvryRpt>
          <OperableWinInterlockRpt>NA</OperableWinInterlockRpt>
          <IsHlthCareSys>0</IsHlthCareSys>
          <SysCtrlRpt index="0">DDC Controls</SysCtrlRpt>
          <SysCtrlRpt index="1">Single Maximum Reheat Controls</SysCtrlRpt>
          <SysCtrlRpt index="2">Zones With CO2Sensor Vent. Control</SysCtrlRpt>
          <SysCtrlRpt index="3">NA</SysCtrlRpt>
          <SysCtrlRpt index="4">Fixed Drybulb Economizer</SysCtrlRpt>
          <SysCtrlRpt index="5">NA</SysCtrlRpt>
          <SysCtrlRpt index="6">NA</SysCtrlRpt>
          <SysCtrlRpt index="7">Optimum Start</SysCtrlRpt>
          <SysCtrlRpt index="8">NA</SysCtrlRpt>
          <SysCtrlRpt index="9">NA</SysCtrlRpt>
          <SysCtrlRpt index="10">NA</SysCtrlRpt>
          <AcceptanceTestReq>0</AcceptanceTestReq>
          <AcceptanceTestReqRpt>No</AcceptanceTestReqRpt>
          <HERSDuctReq>1</HERSDuctReq>
          <HERSDuctReqRpt>Yes</HERSDuctReqRpt>
          <HERSDuctTested>0</HERSDuctTested>
          <HERSDuctTestedRpt>No</HERSDuctTestedRpt>
          <HERSFanPwrTested>0</HERSFanPwrTested>
          <ResVentEquipHasFID>0</ResVentEquipHasFID>
          <ResVentEquipIsAccessible>0</ResVentEquipIsAccessible>
          <NRCAMch02A>1</NRCAMch02A>
          <NRCAMch03A>0</NRCAMch03A>
          <NRCAMch04A>0</NRCAMch04A>
          <NRCAMch05A>1</NRCAMch05A>
          <NRCAMch06A>1</NRCAMch06A>
          <NRCAMch07A>1</NRCAMch07A>
          <NRCAMch11A>1</NRCAMch11A>
          <NRCAMch12A>1</NRCAMch12A>
          <NRCAMch13A>0</NRCAMch13A>
          <NRCAMch14A>0</NRCAMch14A>
          <NRCAMch16A>0</NRCAMch16A>
          <NRCAMch18A>0</NRCAMch18A>
          <NRCAMch19A>1</NRCAMch19A>
          <SupAirSegRef>Supply Air Segment</SupAirSegRef>
          <OACtrlRef>OutsideAirControl 1</OACtrlRef>
          <BaseSysNum>0</BaseSysNum>
          <ServesResZn>0</ServesResZn>
          <ExcludeFromSizing>0</ExcludeFromSizing>
          <NumUIDialogTabs>5</NumUIDialogTabs>
          <AirSeg>
            <Name>Supply Air Segment</Name>
            <Type>Supply</Type>
            <Path>Ducted</Path>
            <CoilClgRef>DX Clg Coil 1</CoilClgRef>
            <CoilHtgRef>Heating Heat Pump</CoilHtgRef>
            <FanRef>Supply Fan 1</FanRef>
            <RptFanRef>Supply Fan 1</RptFanRef>
            <CoilClg>
              <Name>DX Clg Coil 1</Name>
              <Status>New</Status>
              <Type>DirectExpansion</Type>
              <FuelSrc>Electric</FuelSrc>
              <SizingRat>1</SizingRat>
              <SysCnt>1</SysCnt>
              <IsDummy>0</IsDummy>
              <ParentSysRef>DX-DOASHRV - Sys 1</ParentSysRef>
              <NumClgStages>2</NumClgStages>
              <CapTotGrossRtd>163000</CapTotGrossRtd>
              <CapTotGrossRtdSim>162933</CapTotGrossRtdSim>
              <CapTotNetRtd>156000</CapTotNetRtd>
              <CapTotRtdStageFrac index="0">0.50</CapTotRtdStageFrac>
              <CapTotRtdStageFrac index="1">1.00</CapTotRtdStageFrac>
              <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
              <LatModelingMthd>NTUEffectiveness</LatModelingMthd>
              <Cap_fFlowCrvRef>CoilClgDXDblQRatio_fCFMRatio</Cap_fFlowCrvRef>
              <DXEER>11.5</DXEER>
              <DXIEER>14.5</DXIEER>
              <DXEERAdj>14.0489</DXEERAdj>
              <DXEIR>0.242866</DXEIR>
              <DXEIR_fTempCrvRef>CoilClgDXEIRRatio_fTwbToadbSI</DXEIR_fTempCrvRef>
              <DXEIR_fPLFCrvRef>CoilClgDXEIRRatio_fQFrac</DXEIR_fPLFCrvRef>
              <DXEIR_fFlowCrvRef>CoilClgDXDblEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
              <BypassMinEffCheck>0</BypassMinEffCheck>
              <DXCrankcaseHtrCap>0</DXCrankcaseHtrCap>
              <DXCrankcaseHtrCapSim>0</DXCrankcaseHtrCapSim>
              <CndsrType>Air</CndsrType>
              <NumUIDialogTabs>2</NumUIDialogTabs>
            </CoilClg>
            <CoilHtg>
              <Name>Heating Heat Pump</Name>
              <Status>New</Status>
              <Type>HeatPump</Type>
              <FuelSrc>Electric</FuelSrc>
              <SizingRat>1</SizingRat>
              <SysCnt>1</SysCnt>
              <IsDummy>0</IsDummy>
              <ParentSysRef>DX-DOASHRV - Sys 1</ParentSysRef>
              <NumHtgStages>1</NumHtgStages>
              <CapTotGrossRtd>113000</CapTotGrossRtd>
              <CapTotGrossRtdSim>113000</CapTotGrossRtdSim>
              <CapTotNetRtd>120000</CapTotNetRtd>
              <HtPumpCap_fTempCrvRef>CoilHtgHPQRatio_fToadbSI</HtPumpCap_fTempCrvRef>
              <HtPumpCap_fFlowCrvRef>CoilHtgHPQRatio_fCFMRatio</HtPumpCap_fFlowCrvRef>
              <CndsrType>Air</CndsrType>
              <HtPumpCOP>3.7</HtPumpCOP>
              <HtPumpCOPAdj>4.41146</HtPumpCOPAdj>
              <HtPumpEIR>0.226682</HtPumpEIR>
              <HtPumpEIR_fTempCrvRef>CoilHtgHPEIRRatio_fToadbSI</HtPumpEIR_fTempCrvRef>
              <HtPumpEIR_fFlowCrvRef>CoilHtgHPEIRRatio_fCFMRatio</HtPumpEIR_fFlowCrvRef>
              <HtPumpEIR_fPLFCrvRef>CoilHtgHPEIRRatio_fQFrac</HtPumpEIR_fPLFCrvRef>
              <BypassMinEffCheck>0</BypassMinEffCheck>
              <HtPumpCprsrLockoutTemp>17</HtPumpCprsrLockoutTemp>
              <HtPumpCprsrEnableTemp>17</HtPumpCprsrEnableTemp>
              <HtPumpCrankcaseHtrCap>444.041</HtPumpCrankcaseHtrCap>
              <HtPumpCrankcaseHtrCapSim>444.041</HtPumpCrankcaseHtrCapSim>
              <HtPumpCrankcaseCtrlTemp>50</HtPumpCrankcaseCtrlTemp>
              <HtPumpDefHtSrc>HotGas</HtPumpDefHtSrc>
              <HtPumpDefCtrl>TimedCycle</HtPumpDefCtrl>
              <HtPumpDefCtrlTemp>40</HtPumpDefCtrlTemp>
              <AuxPwr>0</AuxPwr>
              <NumUIDialogTabs>2</NumUIDialogTabs>
            </CoilHtg>
            <Fan>
              <Name>Supply Fan 1</Name>
              <Status>New</Status>
              <ParentComp>AirSys</ParentComp>
              <CtrlMthd>VariableSpeedDrive</CtrlMthd>
              <CtrlMthdSim>VariableSpeedDrive</CtrlMthdSim>
              <Class>Centrifugal</Class>
              <CentType>AirFoil</CentType>
              <ModelingMthd>PowerPerUnitFlow</ModelingMthd>
              <SysCnt>1</SysCnt>
              <IsDummy>0</IsDummy>
              <UseLegacyFanObj>1</UseLegacyFanObj>
              <ParentSysRef>DX-DOASHRV - Sys 1</ParentSysRef>
              <FlowCap>3354</FlowCap>
              <FlowCapSim>3354</FlowCapSim>
              <FlowMin>3335</FlowMin>
              <FlowMinSim>3335</FlowMinSim>
              <FlowMinFrac>0.994335</FlowMinFrac>
              <Pos>DrawThrough</Pos>
              <FlowEff>0.650</FlowEff>
              <TotEff>0.432</TotEff>
              <PwrIdx>0.611</PwrIdx>
              <TotStaticPress>2.25</TotStaticPress>
              <TotStaticPressRpt>2.249</TotStaticPressRpt>
              <Pwr_fPLRCrvRef>FanVSDGoodSpResetPwrRatio_fCFMRatio</Pwr_fPLRCrvRef>
              <MtrBHP>1.829</MtrBHP>
              <MtrHP>2.000</MtrHP>
              <MtrType>Open</MtrType>
              <MtrPoleCnt>4</MtrPoleCnt>
              <MtrEff>0.665</MtrEff>
              <MtrEffRpt>0.665</MtrEffRpt>
              <MtrPos>InAirStream</MtrPos>
              <PwrUnitRpt>W/cfm</PwrUnitRpt>
              <PwrRpt>0.611</PwrRpt>
              <FEI>1</FEI>
              <FEIReq>1</FEIReq>
              <FEIReqExcept>Not meeting any EXCEPTIONs</FEIReqExcept>
              <CtrlMthdRpt>Variable Speed Drive</CtrlMthdRpt>
              <NumUIDialogTabs>1</NumUIDialogTabs>
            </Fan>
          </AirSeg>
          <AirSeg>
            <Name>Exhaust Air</Name>
            <Type>Return</Type>
            <Path>NotApplicable</Path>
            <FanRef>Exhaust Fan 1</FanRef>
            <RptFanRef>Exhaust Fan 1</RptFanRef>
            <Fan>
              <Name>Exhaust Fan 1</Name>
              <Status>New</Status>
              <ParentComp>AirSys</ParentComp>
              <CtrlMthd>ConstantVolume</CtrlMthd>
              <CtrlMthdSim>ConstantVolume</CtrlMthdSim>
              <Class>Centrifugal</Class>
              <CentType>AirFoil</CentType>
              <ModelingMthd>PowerPerUnitFlow</ModelingMthd>
              <SysCnt>1</SysCnt>
              <IsDummy>0</IsDummy>
              <UseLegacyFanObj>1</UseLegacyFanObj>
              <ParentSysRef>DX-DOASHRV - Sys 1</ParentSysRef>
              <FlowCap>3354</FlowCap>
              <FlowCapSim>3354</FlowCapSim>
              <Pos>DrawThrough</Pos>
              <FlowEff>0.650</FlowEff>
              <TotEff>0.432</TotEff>
              <PwrIdx>0.390</PwrIdx>
              <TotStaticPress>1.44</TotStaticPress>
              <TotStaticPressRpt>1.436</TotStaticPressRpt>
              <MtrBHP>1.167</MtrBHP>
              <MtrHP>1.500</MtrHP>
              <MtrType>Open</MtrType>
              <MtrPoleCnt>4</MtrPoleCnt>
              <MtrEff>0.665</MtrEff>
              <MtrEffRpt>0.665</MtrEffRpt>
              <MtrPos>InAirStream</MtrPos>
              <PwrUnitRpt>W/cfm</PwrUnitRpt>
              <PwrRpt>0.390</PwrRpt>
              <FEI>1</FEI>
              <FEIReq>1</FEIReq>
              <FEIReqExcept>Not meeting any EXCEPTIONs</FEIReqExcept>
              <CtrlMthdRpt>Constant Volume</CtrlMthdRpt>
              <NumUIDialogTabs>1</NumUIDialogTabs>
            </Fan>
          </AirSeg>
          <TrmlUnit>
            <Name>Terminal Unit 1 (CV)</Name>
            <Status>New</Status>
            <Type>VAVNoReheatBox</Type>
            <TypeSim>VAVNoReheatBox</TypeSim>
            <ZnServedRef>Zn Sys 1 Reception</ZnServedRef>
            <Cnt>1</Cnt>
            <SysCnt>1</SysCnt>
            <PriAirSegRef>Supply Air Segment</PriAirSegRef>
            <PriAirFlowMax>330</PriAirFlowMax>
            <PriAirFlowMaxSim>330</PriAirFlowMaxSim>
            <PriAirFlowMin>330</PriAirFlowMin>
            <PriAirFlowMinSim>330</PriAirFlowMinSim>
            <PriAirFlowMinFrac>1.00</PriAirFlowMinFrac>
            <CtrlForOA>0</CtrlForOA>
            <ExcludeFromSizing>0</ExcludeFromSizing>
            <TypeRpt>VAV No Reheat Box</TypeRpt>
            <NumUIDialogTabs>1</NumUIDialogTabs>
          </TrmlUnit>
          <TrmlUnit>
            <Name>Terminal Unit 2 (VAV)</Name>
            <Status>New</Status>
            <Type>VAVNoReheatBox</Type>
            <TypeSim>VAVNoReheatBox</TypeSim>
            <ZnServedRef>Zn Sys 2 Conference</ZnServedRef>
            <Cnt>1</Cnt>
            <SysCnt>1</SysCnt>
            <PriAirSegRef>Supply Air Segment</PriAirSegRef>
            <PriAirFlowMax>419</PriAirFlowMax>
            <PriAirFlowMaxSim>419</PriAirFlowMaxSim>
            <PriAirFlowMin>139</PriAirFlowMin>
            <PriAirFlowMinSim>139</PriAirFlowMinSim>
            <PriAirFlowMinFrac>0.33</PriAirFlowMinFrac>
            <CtrlForOA>1</CtrlForOA>
            <ExcludeFromSizing>0</ExcludeFromSizing>
            <TypeRpt>VAV No Reheat Box</TypeRpt>
            <NumUIDialogTabs>1</NumUIDialogTabs>
          </TrmlUnit>
          <TrmlUnit>
            <Name>Terminal Unit 3 (VAV)</Name>
            <Status>New</Status>
            <Type>VAVNoReheatBox</Type>
            <TypeSim>VAVNoReheatBox</TypeSim>
            <ZnServedRef>Zn Sys 3 Break Room</ZnServedRef>
            <Cnt>1</Cnt>
            <SysCnt>1</SysCnt>
            <PriAirSegRef>Supply Air Segment</PriAirSegRef>
            <PriAirFlowMax>591</PriAirFlowMax>
            <PriAirFlowMaxSim>591</PriAirFlowMaxSim>
            <PriAirFlowMin>212</PriAirFlowMin>
            <PriAirFlowMinSim>212</PriAirFlowMinSim>
            <PriAirFlowMinFrac>0.36</PriAirFlowMinFrac>
            <CtrlForOA>1</CtrlForOA>
            <ExcludeFromSizing>0</ExcludeFromSizing>
            <TypeRpt>VAV No Reheat Box</TypeRpt>
            <NumUIDialogTabs>1</NumUIDialogTabs>
          </TrmlUnit>
          <TrmlUnit>
            <Name>Terminal Unit 5 (CV)</Name>
            <Status>New</Status>
            <Type>VAVNoReheatBox</Type>
            <TypeSim>VAVNoReheatBox</TypeSim>
            <ZnServedRef>Zn Sys 5 Conference-Office</ZnServedRef>
            <Cnt>1</Cnt>
            <SysCnt>1</SysCnt>
            <PriAirSegRef>Supply Air Segment</PriAirSegRef>
            <PriAirFlowMax>121</PriAirFlowMax>
            <PriAirFlowMaxSim>121</PriAirFlowMaxSim>
            <PriAirFlowMin>121</PriAirFlowMin>
            <PriAirFlowMinSim>121</PriAirFlowMinSim>
            <PriAirFlowMinFrac>1.00</PriAirFlowMinFrac>
            <CtrlForOA>0</CtrlForOA>
            <ExcludeFromSizing>0</ExcludeFromSizing>
            <TypeRpt>VAV No Reheat Box</TypeRpt>
            <NumUIDialogTabs>1</NumUIDialogTabs>
          </TrmlUnit>
          <TrmlUnit>
            <Name>Terminal Unit 6 (VAV)</Name>
            <Status>New</Status>
            <Type>VAVNoReheatBox</Type>
            <TypeSim>VAVNoReheatBox</TypeSim>
            <ZnServedRef>Zn Sys 6 Conference-Support</ZnServedRef>
            <Cnt>1</Cnt>
            <SysCnt>1</SysCnt>
            <PriAirSegRef>Supply Air Segment</PriAirSegRef>
            <PriAirFlowMax>673</PriAirFlowMax>
            <PriAirFlowMaxSim>673</PriAirFlowMaxSim>
            <PriAirFlowMin>204</PriAirFlowMin>
            <PriAirFlowMinSim>204</PriAirFlowMinSim>
            <PriAirFlowMinFrac>0.30</PriAirFlowMinFrac>
            <CtrlForOA>1</CtrlForOA>
            <ExcludeFromSizing>0</ExcludeFromSizing>
            <TypeRpt>VAV No Reheat Box</TypeRpt>
            <NumUIDialogTabs>1</NumUIDialogTabs>
          </TrmlUnit>
          <TrmlUnit>
            <Name>Terminal Unit 7 (CV)</Name>
            <Status>New</Status>
            <Type>VAVNoReheatBox</Type>
            <TypeSim>VAVNoReheatBox</TypeSim>
            <ZnServedRef>Zn Sys 9 Library</ZnServedRef>
            <Cnt>1</Cnt>
            <SysCnt>1</SysCnt>
            <PriAirSegRef>Supply Air Segment</PriAirSegRef>
            <PriAirFlowMax>273</PriAirFlowMax>
            <PriAirFlowMaxSim>273</PriAirFlowMaxSim>
            <PriAirFlowMin>273</PriAirFlowMin>
            <PriAirFlowMinSim>273</PriAirFlowMinSim>
            <PriAirFlowMinFrac>1.00</PriAirFlowMinFrac>
            <CtrlForOA>0</CtrlForOA>
            <ExcludeFromSizing>0</ExcludeFromSizing>
            <TypeRpt>VAV No Reheat Box</TypeRpt>
            <NumUIDialogTabs>1</NumUIDialogTabs>
          </TrmlUnit>
          <TrmlUnit>
            <Name>Terminal Unit 4 (CV)</Name>
            <Status>New</Status>
            <Type>VAVNoReheatBox</Type>
            <TypeSim>VAVNoReheatBox</TypeSim>
            <ZnServedRef>Zn Sys 4 Open Office</ZnServedRef>
            <Cnt>1</Cnt>
            <SysCnt>1</SysCnt>
            <PriAirSegRef>Supply Air Segment</PriAirSegRef>
            <PriAirFlowMax>928</PriAirFlowMax>
            <PriAirFlowMaxSim>928</PriAirFlowMaxSim>
            <PriAirFlowMin>928</PriAirFlowMin>
            <PriAirFlowMinSim>928</PriAirFlowMinSim>
            <PriAirFlowMinFrac>1.00</PriAirFlowMinFrac>
            <CtrlForOA>0</CtrlForOA>
            <ExcludeFromSizing>0</ExcludeFromSizing>
            <TypeRpt>VAV No Reheat Box</TypeRpt>
            <NumUIDialogTabs>1</NumUIDialogTabs>
          </TrmlUnit>
          <OACtrl>
            <Name>OutsideAirControl 1</Name>
            <Status>New</Status>
            <SysCnt>1</SysCnt>
            <DsgnOAFlow>3335</DsgnOAFlow>
            <MaxOAFlow>3354</MaxOAFlow>
            <MinOAFlow>3354</MinOAFlow>
            <EconoCtrlMthd>FixedDryBulb</EconoCtrlMthd>
            <EconoIntegration>NonIntegrated</EconoIntegration>
            <EconoHiTempLockout>71</EconoHiTempLockout>
            <EconoHiEnthLockout>50.0</EconoHiEnthLockout>
            <MaxOARat>1.00</MaxOARat>
            <OASchMthd>Constant</OASchMthd>
            <CtrlType>ModulateFlow</CtrlType>
            <MinLimitType>Proportional</MinLimitType>
            <AirSegSupRef>Supply Air Segment</AirSegSupRef>
            <HtRcvryBypassCtrlType>BypassWhenWithinEconomizerLimits</HtRcvryBypassCtrlType>
            <EconoCtrlMthdRpt>Fixed Dry Bulb</EconoCtrlMthdRpt>
          </OACtrl>
        </AirSys>
        <AirSys>
          <Name>CoreZnPSZ AirSys 8</Name>
          <Status>New</Status>
          <Type>SZAC</Type>
          <TypeSim>SZAC</TypeSim>
          <SubType>CRAC</SubType>
          <Config>Floor-Mounted (Downflow)</Config>
          <ResHVACAutoSizing>0</ResHVACAutoSizing>
          <CtrlSysType>Other</CtrlSysType>
          <CtrlZnRef>Zn Sys 8 IT and Elec</CtrlZnRef>
          <IsAllOA>0</IsAllOA>
          <RetAirFlowRat>1</RetAirFlowRat>
          <VentCtrl>AverageFlow</VentCtrl>
          <AvailSchRef>DataHVACAvail</AvailSchRef>
          <FanCtrl>Continuous</FanCtrl>
          <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
          <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
          <NightCycleRunTime>900</NightCycleRunTime>
          <Cnt>1</Cnt>
          <FanPos>DrawThrough</FanPos>
          <OptStartCtrl>None</OptStartCtrl>
          <AirFlowPerSqFt>1</AirFlowPerSqFt>
          <AirFlowPerTon>400</AirFlowPerTon>
          <ClgDsgnSupAirTemp>65</ClgDsgnSupAirTemp>
          <ClgSizingRat>1</ClgSizingRat>
          <HtgSizingRat>1</HtgSizingRat>
          <DsgnAirFlowMinRat>1</DsgnAirFlowMinRat>
          <DsgnPrehtTemp>32</DsgnPrehtTemp>
          <DsgnPrehtHumidityRat>0</DsgnPrehtHumidityRat>
          <DsgnPreclTemp>32</DsgnPreclTemp>
          <DsgnPreclHumidityRat>0</DsgnPreclHumidityRat>
          <SizingOption>NonCoincident</SizingOption>
          <ClgAllOutsdAir>No</ClgAllOutsdAir>
          <HtgAllOutsdAir>No</HtgAllOutsdAir>
          <ClgDsgnHumidityRat>0.0085</ClgDsgnHumidityRat>
          <HtgDsgnHumidityRat>0.008</HtgDsgnHumidityRat>
          <ClgCtrl>NoSATControl</ClgCtrl>
          <ClgCap>28000</ClgCap>
          <HtgCap>0</HtgCap>
          <SupFanCap>1027</SupFanCap>
          <SupFanPwr>0.359</SupFanPwr>
          <SysVentFlow>20</SysVentFlow>
          <VentAirDistEff>1</VentAirDistEff>
          <VentSysEff>1</VentSysEff>
          <ExhCtrlMthd>ConstantFlowConstantSpeedFan</ExhCtrlMthd>
          <LabFumeHoodDens>0</LabFumeHoodDens>
          <LabExhHasAnemometerCtrl>0</LabExhHasAnemometerCtrl>
          <LabExhHasContaminantCtrl>0</LabExhHasContaminantCtrl>
          <FullyDuctedExhFlag>0</FullyDuctedExhFlag>
          <ExhCtrlFlag>0</ExhCtrlFlag>
          <FullyDuctedExhLabOrVivFlag>0</FullyDuctedExhLabOrVivFlag>
          <ExhFiltersFlag>0</ExhFiltersFlag>
          <BiosftyCabExhFlag>0</BiosftyCabExhFlag>
          <FumeHoodExhFlag>0</FumeHoodExhFlag>
          <LabOrVivExhHiRiseFlag>0</LabOrVivExhHiRiseFlag>
          <SndAttnExhFlag>0</SndAttnExhFlag>
          <FullyDuctedRetFlag>0</FullyDuctedRetFlag>
          <RetCtrlFlag>0</RetCtrlFlag>
          <FullyDuctedRetLabOrVivFlag>0</FullyDuctedRetLabOrVivFlag>
          <MERV9To12Flag>0</MERV9To12Flag>
          <MERV13To15Flag>0</MERV13To15Flag>
          <MERVGTE16Flag>0</MERVGTE16Flag>
          <GasPhaseAirCleanersFlag>0</GasPhaseAirCleanersFlag>
          <ERVFlag>0</ERVFlag>
          <EvapHumOrClrFlag>0</EvapHumOrClrFlag>
          <SndAttnFlag>0</SndAttnFlag>
          <FullyDuctedExhDevFlow>0</FullyDuctedExhDevFlow>
          <ExhCtrlDevFlow>0</ExhCtrlDevFlow>
          <FullyDuctedExhLabOrVivDevFlow>0</FullyDuctedExhLabOrVivDevFlow>
          <ExhFiltersDevFlow>0</ExhFiltersDevFlow>
          <BiosftyCabExhDevFlow>0</BiosftyCabExhDevFlow>
          <FumeHoodExhDevFlow>0</FumeHoodExhDevFlow>
          <LabOrVivExhHiRiseDevFlow>0</LabOrVivExhHiRiseDevFlow>
          <SndAttnExhDevFlow>0</SndAttnExhDevFlow>
          <FullyDuctedRetDevFlow>0</FullyDuctedRetDevFlow>
          <RetCtrlDevFlow>0</RetCtrlDevFlow>
          <FullyDuctedRetLabOrVivDevFlow>0</FullyDuctedRetLabOrVivDevFlow>
          <MERV9To12DevFlow>0</MERV9To12DevFlow>
          <MERV13To15DevFlow>0</MERV13To15DevFlow>
          <MERVGTE16DevFlow>0</MERVGTE16DevFlow>
          <GasPhaseAirCleanersDevFlow>0</GasPhaseAirCleanersDevFlow>
          <ERVDevFlow>0</ERVDevFlow>
          <EvapHumOrClrDevFlow>0</EvapHumOrClrDevFlow>
          <SndAttnDevFlow>0</SndAttnDevFlow>
          <ExhFiltersDsgnPD>0</ExhFiltersDsgnPD>
          <BiosftyCabExhDsgnPD>0</BiosftyCabExhDsgnPD>
          <EvapHumOrClrDsgnPD>0</EvapHumOrClrDsgnPD>
          <LabOrVivExhHiRiseVertDuctLen>0</LabOrVivExhHiRiseVertDuctLen>
          <MERVGTE16DsgnPD>0</MERVGTE16DsgnPD>
          <GasPhaseAirCleanersDsgnPD>0</GasPhaseAirCleanersDsgnPD>
          <ERVEff>0</ERVEff>
          <ExcludeFromRpt>0</ExcludeFromRpt>
          <IsComplexSys>0</IsComplexSys>
          <IsComplexSysRpt>Simple</IsComplexSysRpt>
          <DCVRpt>No DCV Controls</DCVRpt>
          <ClgEffUnitRpt>NSenCOP</ClgEffUnitRpt>
          <ClgEffRpt>2.70</ClgEffRpt>
          <HtgEffUnitRpt>NA</HtgEffUnitRpt>
          <HtgEffRpt>NA</HtgEffRpt>
          <SuppHtgCap>0</SuppHtgCap>
          <DuctIns>8</DuctIns>
          <DuctInsRpt>8.0</DuctInsRpt>
          <DuctLctn>Unconditioned</DuctLctn>
          <DuctStatus >0</DuctStatus >
          <DuctDesign>0</DuctDesign>
          <SupplyDuctDesignIns>0</SupplyDuctDesignIns>
          <ReturnDuctDesignIns>0</ReturnDuctDesignIns>
          <SupplyDuctArea>0</SupplyDuctArea>
          <ReturnDuctArea>0</ReturnDuctArea>
          <EconoTypeRpt>None</EconoTypeRpt>
          <ExhFanCap>0</ExhFanCap>
          <ExhFlowMin>0</ExhFlowMin>
          <ExhFanPwr>0.000</ExhFanPwr>
          <COCtrlRpt>No</COCtrlRpt>
          <ZnServedAsPriAirCondgSys>Zn Sys 8 IT and Elec</ZnServedAsPriAirCondgSys>
          <ZnServedAsVentSys>Zn Sys 8 IT and Elec</ZnServedAsVentSys>
          <CtrlRpt>No DCV Controls, No DDC</CtrlRpt>
          <EconoCtrlRpt>No Economizer</EconoCtrlRpt>
          <ClgCtrlRpt>No Supply Air Temp. Control</ClgCtrlRpt>
          <EvapClrRpt>No Evaporative Cooler</EvapClrRpt>
          <HtRcvryRpt>No Heat Recovery</HtRcvryRpt>
          <OperableWinInterlockRpt>NA</OperableWinInterlockRpt>
          <IsHlthCareSys>0</IsHlthCareSys>
          <SysCtrlRpt index="0">NA</SysCtrlRpt>
          <SysCtrlRpt index="1">NA</SysCtrlRpt>
          <SysCtrlRpt index="2">NA</SysCtrlRpt>
          <SysCtrlRpt index="3">NA</SysCtrlRpt>
          <SysCtrlRpt index="4">NA</SysCtrlRpt>
          <SysCtrlRpt index="5">NA</SysCtrlRpt>
          <SysCtrlRpt index="6">NA</SysCtrlRpt>
          <SysCtrlRpt index="7">NA</SysCtrlRpt>
          <SysCtrlRpt index="8">NA</SysCtrlRpt>
          <SysCtrlRpt index="9">NA</SysCtrlRpt>
          <SysCtrlRpt index="10">NA</SysCtrlRpt>
          <AcceptanceTestReq>0</AcceptanceTestReq>
          <AcceptanceTestReqRpt>No</AcceptanceTestReqRpt>
          <HERSDuctReq>0</HERSDuctReq>
          <HERSDuctReqRpt>No</HERSDuctReqRpt>
          <HERSDuctTested>0</HERSDuctTested>
          <HERSDuctTestedRpt>No</HERSDuctTestedRpt>
          <HERSFanPwrTested>0</HERSFanPwrTested>
          <ResVentEquipHasFID>0</ResVentEquipHasFID>
          <ResVentEquipIsAccessible>0</ResVentEquipIsAccessible>
          <NRCAMch02A>1</NRCAMch02A>
          <NRCAMch03A>1</NRCAMch03A>
          <NRCAMch04A>1</NRCAMch04A>
          <NRCAMch05A>0</NRCAMch05A>
          <NRCAMch06A>0</NRCAMch06A>
          <NRCAMch07A>0</NRCAMch07A>
          <NRCAMch11A>0</NRCAMch11A>
          <NRCAMch12A>0</NRCAMch12A>
          <NRCAMch13A>0</NRCAMch13A>
          <NRCAMch14A>0</NRCAMch14A>
          <NRCAMch16A>0</NRCAMch16A>
          <NRCAMch18A>0</NRCAMch18A>
          <NRCAMch19A>0</NRCAMch19A>
          <SupAirSegRef>CoreZnSysSupply AirSeg 8</SupAirSegRef>
          <RetAirSegRef>CoreZnSysReturnAirSeg 8</RetAirSegRef>
          <OACtrlRef>OutsideAirControl 2</OACtrlRef>
          <BaseSysNum>0</BaseSysNum>
          <ServesResZn>0</ServesResZn>
          <ExcludeFromSizing>0</ExcludeFromSizing>
          <NumUIDialogTabs>5</NumUIDialogTabs>
          <AirSeg>
            <Name>CoreZnSysSupply AirSeg 8</Name>
            <Type>Supply</Type>
            <Path>Ducted</Path>
            <CoilClgRef>CoreZnCoolingCoil 8</CoilClgRef>
            <FanRef>CoreZnSupplyFan 8</FanRef>
            <RptFanRef>CoreZnSupplyFan 8</RptFanRef>
            <CoilClg>
              <Name>CoreZnCoolingCoil 8</Name>
              <Status>New</Status>
              <Type>DirectExpansion</Type>
              <FuelSrc>Electric</FuelSrc>
              <SizingRat>1</SizingRat>
              <SysCnt>1</SysCnt>
              <IsDummy>0</IsDummy>
              <ParentSysRef>CoreZnPSZ AirSys 8</ParentSysRef>
              <NumClgStages>1</NumClgStages>
              <CapTotGrossRtd>29000</CapTotGrossRtd>
              <CapTotGrossRtdSim>29226</CapTotGrossRtdSim>
              <CapTotNetRtd>28000</CapTotNetRtd>
              <SensHtRatRtd>1</SensHtRatRtd>
              <CapSensGrossRtd>29226.1</CapSensGrossRtd>
              <CapSensGrossRtdSim>29226.1</CapSensGrossRtdSim>
              <CapSensNetRtd>28000</CapSensNetRtd>
              <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
              <LatModelingMthd>NTUEffectiveness</LatModelingMthd>
              <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
              <NSenCOP>2.70</NSenCOP>
              <DXEERAdj>0</DXEERAdj>
              <DXEIR>0.307881</DXEIR>
              <DXEIR_fTempCrvRef>CoilClgDXEIRRatio_fTwbToadbSI</DXEIR_fTempCrvRef>
              <DXEIR_fPLFCrvRef>CoilClgDXSEEREIRRatio_fQFrac</DXEIR_fPLFCrvRef>
              <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
              <BypassMinEffCheck>0</BypassMinEffCheck>
              <DXCrankcaseHtrCap>79.6133</DXCrankcaseHtrCap>
              <DXCrankcaseHtrCapSim>79.6133</DXCrankcaseHtrCapSim>
              <DXCrankcaseCtrlTemp>50</DXCrankcaseCtrlTemp>
              <CndsrType>Air</CndsrType>
              <NumUIDialogTabs>2</NumUIDialogTabs>
            </CoilClg>
            <Fan>
              <Name>CoreZnSupplyFan 8</Name>
              <Status>New</Status>
              <ParentComp>AirSys</ParentComp>
              <CtrlMthd>ConstantVolume</CtrlMthd>
              <CtrlMthdSim>ConstantVolume</CtrlMthdSim>
              <Class>Centrifugal</Class>
              <CentType>AirFoil</CentType>
              <ModelingMthd>PowerPerUnitFlow</ModelingMthd>
              <SysCnt>1</SysCnt>
              <IsDummy>0</IsDummy>
              <UseLegacyFanObj>1</UseLegacyFanObj>
              <ParentSysRef>CoreZnPSZ AirSys 8</ParentSysRef>
              <FlowCap>1027</FlowCap>
              <FlowCapSim>1027</FlowCapSim>
              <Pos>DrawThrough</Pos>
              <FlowEff>0.650</FlowEff>
              <TotEff>0.556</TotEff>
              <PwrIdx>0.350</PwrIdx>
              <TotStaticPress>1.66</TotStaticPress>
              <TotStaticPressRpt>1.655</TotStaticPressRpt>
              <MtrBHP>0.412</MtrBHP>
              <MtrHP>0.125</MtrHP>
              <MtrType>Open</MtrType>
              <MtrPoleCnt>4</MtrPoleCnt>
              <MtrEff>0.855</MtrEff>
              <MtrEffRpt>0.855</MtrEffRpt>
              <MtrPos>InAirStream</MtrPos>
              <PwrUnitRpt>W/cfm</PwrUnitRpt>
              <PwrRpt>0.350</PwrRpt>
              <FEIReq>0</FEIReq>
              <FEIReqExcept>Not meeting any EXCEPTIONs</FEIReqExcept>
              <CtrlMthdRpt>Constant Volume</CtrlMthdRpt>
              <NumUIDialogTabs>1</NumUIDialogTabs>
            </Fan>
          </AirSeg>
          <AirSeg>
            <Name>CoreZnSysReturnAirSeg 8</Name>
            <Type>Return</Type>
            <Path>Direct</Path>
          </AirSeg>
          <TrmlUnit>
            <Name>CoreZn TU 8 (uncontrolled)</Name>
            <Status>New</Status>
            <Type>Uncontrolled</Type>
            <TypeSim>Uncontrolled</TypeSim>
            <ZnServedRef>Zn Sys 8 IT and Elec</ZnServedRef>
            <Cnt>1</Cnt>
            <SysCnt>1</SysCnt>
            <PriAirSegRef>CoreZnSysSupply AirSeg 8</PriAirSegRef>
            <PriAirFlowMax>1027</PriAirFlowMax>
            <PriAirFlowMaxSim>1027</PriAirFlowMaxSim>
            <PriAirFlowMinFrac>0.00</PriAirFlowMinFrac>
            <ExcludeFromSizing>0</ExcludeFromSizing>
            <TypeRpt>Uncontrolled</TypeRpt>
            <NumUIDialogTabs>1</NumUIDialogTabs>
          </TrmlUnit>
          <OACtrl>
            <Name>OutsideAirControl 2</Name>
            <Status>New</Status>
            <SysCnt>1</SysCnt>
            <DsgnOAFlow>20</DsgnOAFlow>
            <EconoCtrlMthd>NoEconomizer</EconoCtrlMthd>
            <OASchMthd>FollowHVACAvailability</OASchMthd>
            <StartUpDelay>0</StartUpDelay>
            <CtrlType>ModulateFlow</CtrlType>
            <MinLimitType>Fixed</MinLimitType>
            <AirSegSupRef>CoreZnSysSupply AirSeg 8</AirSegSupRef>
            <AirSegRetRef>CoreZnSysReturnAirSeg 8</AirSegRetRef>
            <HtRcvryBypassCtrlType>BypassWhenWithinEconomizerLimits</HtRcvryBypassCtrlType>
            <EconoCtrlMthdRpt>No Economizer</EconoCtrlMthdRpt>
          </OACtrl>
        </AirSys>
        <ZnSys>
          <Name>CoreZn VRF Terminal 1</Name>
          <Status>New</Status>
          <Type>VRF</Type>
          <TypeSim>VRF</TypeSim>
          <SubType>NA</SubType>
          <IsAllOA>0</IsAllOA>
          <AvailSchRef>AllOnHVACAvail</AvailSchRef>
          <FanCtrl>Cycling</FanCtrl>
          <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
          <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
          <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
          <NightCycleRunTime>900</NightCycleRunTime>
          <ClgCtrl>NoSATControl</ClgCtrl>
          <Cnt>1</Cnt>
          <FanPos>DrawThrough</FanPos>
          <OptStartCtrl>None</OptStartCtrl>
          <AirFlowPerSqFt>1</AirFlowPerSqFt>
          <AirFlowPerTon>400</AirFlowPerTon>
          <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
          <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
          <ClgSizingRat>1.15</ClgSizingRat>
          <HtgSizingRat>1.25</HtgSizingRat>
          <ClgCap>18000</ClgCap>
          <HtgCap>28000</HtgCap>
          <SupFanCap>1013</SupFanCap>
          <SupFanPwr>0.621</SupFanPwr>
          <SysVentFlow>0</SysVentFlow>
          <VentAirDistEff>1</VentAirDistEff>
          <VentSysEff>1</VentSysEff>
          <VRFSysRef>VRFSystem</VRFSysRef>
          <IndoorType>Ducted</IndoorType>
          <ClgSupFanCapSim>1013</ClgSupFanCapSim>
          <HtgSupFanCapSim>1013</HtgSupFanCapSim>
          <NoClgSupFanCapSim>1013</NoClgSupFanCapSim>
          <NoHtgSupFanCapSim>1013</NoHtgSupFanCapSim>
          <NoClgHtgSupFanCapSim>1013</NoClgHtgSupFanCapSim>
          <ClgOAFlowCapSim>0</ClgOAFlowCapSim>
          <HtgOAFlowCapSim>0</HtgOAFlowCapSim>
          <NoClgHtgOAFlowCapSim>0</NoClgHtgOAFlowCapSim>
          <AuxPwrOn>10</AuxPwrOn>
          <AuxPwrOff>2</AuxPwrOff>
          <AuxPwrOnSim>10</AuxPwrOnSim>
          <AuxPwrOffSim>2</AuxPwrOffSim>
          <ExhSysType>General</ExhSysType>
          <ExhCtrlMthd>ConstantFlowConstantSpeedFan</ExhCtrlMthd>
          <LabFumeHoodDens>0</LabFumeHoodDens>
          <LabExhHasAnemometerCtrl>0</LabExhHasAnemometerCtrl>
          <LabExhHasContaminantCtrl>0</LabExhHasContaminantCtrl>
          <DefrostCtrl>None</DefrostCtrl>
          <FullyDuctedExhFlag>0</FullyDuctedExhFlag>
          <ExhCtrlFlag>0</ExhCtrlFlag>
          <FullyDuctedExhLabOrVivFlag>0</FullyDuctedExhLabOrVivFlag>
          <ExhFiltersFlag>0</ExhFiltersFlag>
          <BiosftyCabExhFlag>0</BiosftyCabExhFlag>
          <FumeHoodExhFlag>0</FumeHoodExhFlag>
          <LabOrVivExhHiRiseFlag>0</LabOrVivExhHiRiseFlag>
          <SndAttnExhFlag>0</SndAttnExhFlag>
          <FullyDuctedRetFlag>0</FullyDuctedRetFlag>
          <RetCtrlFlag>0</RetCtrlFlag>
          <FullyDuctedRetLabOrVivFlag>0</FullyDuctedRetLabOrVivFlag>
          <MERV9To12Flag>0</MERV9To12Flag>
          <MERV13To15Flag>0</MERV13To15Flag>
          <MERVGTE16Flag>0</MERVGTE16Flag>
          <GasPhaseAirCleanersFlag>0</GasPhaseAirCleanersFlag>
          <ERVFlag>0</ERVFlag>
          <EvapHumOrClrFlag>0</EvapHumOrClrFlag>
          <SndAttnFlag>0</SndAttnFlag>
          <FullyDuctedExhDevFlow>0</FullyDuctedExhDevFlow>
          <ExhCtrlDevFlow>0</ExhCtrlDevFlow>
          <FullyDuctedExhLabOrVivDevFlow>0</FullyDuctedExhLabOrVivDevFlow>
          <ExhFiltersDevFlow>0</ExhFiltersDevFlow>
          <BiosftyCabExhDevFlow>0</BiosftyCabExhDevFlow>
          <FumeHoodExhDevFlow>0</FumeHoodExhDevFlow>
          <LabOrVivExhHiRiseDevFlow>0</LabOrVivExhHiRiseDevFlow>
          <SndAttnExhDevFlow>0</SndAttnExhDevFlow>
          <FullyDuctedRetDevFlow>0</FullyDuctedRetDevFlow>
          <RetCtrlDevFlow>0</RetCtrlDevFlow>
          <FullyDuctedRetLabOrVivDevFlow>0</FullyDuctedRetLabOrVivDevFlow>
          <MERV9To12DevFlow>0</MERV9To12DevFlow>
          <MERV13To15DevFlow>0</MERV13To15DevFlow>
          <MERVGTE16DevFlow>0</MERVGTE16DevFlow>
          <GasPhaseAirCleanersDevFlow>0</GasPhaseAirCleanersDevFlow>
          <ERVDevFlow>0</ERVDevFlow>
          <EvapHumOrClrDevFlow>0</EvapHumOrClrDevFlow>
          <SndAttnDevFlow>0</SndAttnDevFlow>
          <ExhFiltersDsgnPD>0</ExhFiltersDsgnPD>
          <BiosftyCabExhDsgnPD>0</BiosftyCabExhDsgnPD>
          <EvapHumOrClrDsgnPD>0</EvapHumOrClrDsgnPD>
          <LabOrVivExhHiRiseVertDuctLen>0</LabOrVivExhHiRiseVertDuctLen>
          <MERVGTE16DsgnPD>0</MERVGTE16DsgnPD>
          <GasPhaseAirCleanersDsgnPD>0</GasPhaseAirCleanersDsgnPD>
          <ERVEff>0</ERVEff>
          <SupFanPwrIdxAllow>0</SupFanPwrIdxAllow>
          <ExhFanPwrIdxAllow>0</ExhFanPwrIdxAllow>
          <ExcludeFromSizing>0</ExcludeFromSizing>
          <CoilClgRef>CoreZnCoolingCoil-1</CoilClgRef>
          <CoilHtgRef>CoreZnHeatingCoil-1</CoilHtgRef>
          <FanRef>CoreZnSupplyFan-1</FanRef>
          <BaseSysNum>0</BaseSysNum>
          <SysRefStatus>Invalid</SysRefStatus>
          <IsActiveBeam>0</IsActiveBeam>
          <ExcludeFromRpt>0</ExcludeFromRpt>
          <IsComplexSys>1</IsComplexSys>
          <IsComplexSysRpt>Complex</IsComplexSysRpt>
          <ClgEffUnitRpt>NA</ClgEffUnitRpt>
          <ClgEffRpt>NA</ClgEffRpt>
          <HtgEffUnitRpt>NA</HtgEffUnitRpt>
          <HtgEffRpt>NA</HtgEffRpt>
          <SuppHtgCap>0</SuppHtgCap>
          <DuctIns>0</DuctIns>
          <DuctInsRpt>NA</DuctInsRpt>
          <DuctLctn>Ductless</DuctLctn>
          <DuctStatus >0</DuctStatus >
          <ExhFanCap>0</ExhFanCap>
          <ExhFlowMin>0</ExhFlowMin>
          <ExhFanPwr>0.000</ExhFanPwr>
          <COCtrlRpt>No</COCtrlRpt>
          <CtrlZnRef>Zn Sys 1 Reception</CtrlZnRef>
          <ZnServedAsPriAirCondgSys>Zn Sys 1 Reception</ZnServedAsPriAirCondgSys>
          <TypeRpt>VRF</TypeRpt>
          <IsHlthCareSys>0</IsHlthCareSys>
          <SysCtrlRpt index="0">NA</SysCtrlRpt>
          <SysCtrlRpt index="1">NA</SysCtrlRpt>
          <SysCtrlRpt index="2">NA</SysCtrlRpt>
          <AcceptanceTestReq>0</AcceptanceTestReq>
          <AcceptanceTestReqRpt>No</AcceptanceTestReqRpt>
          <HERSDuctReq>0</HERSDuctReq>
          <HERSDuctReqRpt>No</HERSDuctReqRpt>
          <HERSDuctTested>0</HERSDuctTested>
          <HERSDuctTestedRpt>No</HERSDuctTestedRpt>
          <HERSFanPwrTested>0</HERSFanPwrTested>
          <ResVentEquipHasFID>0</ResVentEquipHasFID>
          <ResVentEquipIsAccessible>0</ResVentEquipIsAccessible>
          <NRCAMch02A>0</NRCAMch02A>
          <NRCAMch03A>0</NRCAMch03A>
          <NRCAMch04A>0</NRCAMch04A>
          <NRCAMch05A>0</NRCAMch05A>
          <NRCAMch06A>0</NRCAMch06A>
          <NRCAMch07A>0</NRCAMch07A>
          <NRCAMch11A>0</NRCAMch11A>
          <NRCAMch12A>0</NRCAMch12A>
          <NRCAMch13A>0</NRCAMch13A>
          <NRCAMch14A>0</NRCAMch14A>
          <NRCAMch16A>0</NRCAMch16A>
          <NRCAMch18A>0</NRCAMch18A>
          <NRCAMch19A>0</NRCAMch19A>
          <RadSysIsClgHtg>0</RadSysIsClgHtg>
          <RptFanRef>CoreZnSupplyFan-1</RptFanRef>
          <NumUIDialogTabs>4</NumUIDialogTabs>
          <CoilClg>
            <Name>CoreZnCoolingCoil-1</Name>
            <Status>New</Status>
            <Type>VRF</Type>
            <FuelSrc>- specify -</FuelSrc>
            <SizingRat>1</SizingRat>
            <SysCnt>1</SysCnt>
            <IsDummy>0</IsDummy>
            <ParentSysRef>CoreZn VRF Terminal 1</ParentSysRef>
            <CapTotGrossRtd>19000</CapTotGrossRtd>
            <CapTotGrossRtdSim>19165</CapTotGrossRtdSim>
            <CapTotNetRtd>18000</CapTotNetRtd>
            <Cap_fTempCrvRef>CoilClgVRFClgQratio_fTwbTdbSI</Cap_fTempCrvRef>
            <Cap_fFlowCrvRef>CoilClgVRFClgQratio_fCFMRatioSI</Cap_fFlowCrvRef>
            <BypassMinEffCheck>0</BypassMinEffCheck>
            <DXCrankcaseHtrCap>0</DXCrankcaseHtrCap>
            <DXCrankcaseHtrCapSim>0</DXCrankcaseHtrCapSim>
            <NumUIDialogTabs>2</NumUIDialogTabs>
          </CoilClg>
          <CoilHtg>
            <Name>CoreZnHeatingCoil-1</Name>
            <Status>New</Status>
            <Type>VRF</Type>
            <FuelSrc>- specify -</FuelSrc>
            <SizingRat>1</SizingRat>
            <SysCnt>1</SysCnt>
            <IsDummy>0</IsDummy>
            <ParentSysRef>CoreZn VRF Terminal 1</ParentSysRef>
            <CapTotGrossRtd>27000</CapTotGrossRtd>
            <CapTotGrossRtdSim>27000</CapTotGrossRtdSim>
            <CapTotNetRtd>28000</CapTotNetRtd>
            <HtPumpCap_fTempCrvRef>CoilHtgVRFHtgQratio_fTwbTdbSI</HtPumpCap_fTempCrvRef>
            <HtPumpCap_fFlowCrvRef>CoilHtgVRFHtgQratio_fCFMRatioSI</HtPumpCap_fFlowCrvRef>
            <BypassMinEffCheck>0</BypassMinEffCheck>
            <HtPumpCrankcaseHtrCap>0</HtPumpCrankcaseHtrCap>
            <AuxPwr>0</AuxPwr>
            <NumUIDialogTabs>2</NumUIDialogTabs>
          </CoilHtg>
          <Fan>
            <Name>CoreZnSupplyFan-1</Name>
            <Status>New</Status>
            <ParentComp>ZnSys</ParentComp>
            <CtrlMthd>ConstantVolume</CtrlMthd>
            <CtrlMthdSim>ConstantVolume</CtrlMthdSim>
            <Class>Centrifugal</Class>
            <CentType>AirFoil</CentType>
            <ModelingMthd>PowerPerUnitFlow</ModelingMthd>
            <SysCnt>1</SysCnt>
            <IsDummy>0</IsDummy>
            <UseLegacyFanObj>1</UseLegacyFanObj>
            <ParentSysRef>CoreZn VRF Terminal 1</ParentSysRef>
            <FlowCap>1013</FlowCap>
            <FlowCapSim>1013</FlowCapSim>
            <Pos>DrawThrough</Pos>
            <FlowEff>0.500</FlowEff>
            <TotEff>0.427</TotEff>
            <PwrIdx>0.613</PwrIdx>
            <TotStaticPress>2.23</TotStaticPress>
            <TotStaticPressRpt>2.232</TotStaticPressRpt>
            <MtrBHP>0.712</MtrBHP>
            <MtrHP>1.000</MtrHP>
            <MtrType>Open</MtrType>
            <MtrPoleCnt>4</MtrPoleCnt>
            <MtrEff>0.855</MtrEff>
            <MtrEffRpt>0.855</MtrEffRpt>
            <MtrPos>InAirStream</MtrPos>
            <PwrUnitRpt>W/cfm</PwrUnitRpt>
            <PwrRpt>0.613</PwrRpt>
            <FEIReq>0</FEIReq>
            <FEIReqExcept>Not meeting any EXCEPTIONs</FEIReqExcept>
            <CtrlMthdRpt>Constant Volume</CtrlMthdRpt>
            <NumUIDialogTabs>1</NumUIDialogTabs>
          </Fan>
        </ZnSys>
        <ZnSys>
          <Name>CoreZn VRF Terminal 2</Name>
          <Status>New</Status>
          <Type>VRF</Type>
          <TypeSim>VRF</TypeSim>
          <SubType>NA</SubType>
          <IsAllOA>0</IsAllOA>
          <AvailSchRef>AllOnHVACAvail</AvailSchRef>
          <FanCtrl>Cycling</FanCtrl>
          <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
          <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
          <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
          <NightCycleRunTime>900</NightCycleRunTime>
          <ClgCtrl>NoSATControl</ClgCtrl>
          <Cnt>1</Cnt>
          <FanPos>DrawThrough</FanPos>
          <OptStartCtrl>None</OptStartCtrl>
          <AirFlowPerSqFt>1</AirFlowPerSqFt>
          <AirFlowPerTon>400</AirFlowPerTon>
          <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
          <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
          <ClgSizingRat>1.15</ClgSizingRat>
          <HtgSizingRat>1.25</HtgSizingRat>
          <ClgCap>19000</ClgCap>
          <HtgCap>26000</HtgCap>
          <SupFanCap>938</SupFanCap>
          <SupFanPwr>0.621</SupFanPwr>
          <SysVentFlow>0</SysVentFlow>
          <VentAirDistEff>1</VentAirDistEff>
          <VentSysEff>1</VentSysEff>
          <VRFSysRef>VRFSystem</VRFSysRef>
          <IndoorType>Ducted</IndoorType>
          <ClgSupFanCapSim>938</ClgSupFanCapSim>
          <HtgSupFanCapSim>938</HtgSupFanCapSim>
          <NoClgSupFanCapSim>469</NoClgSupFanCapSim>
          <NoHtgSupFanCapSim>469</NoHtgSupFanCapSim>
          <NoClgHtgSupFanCapSim>469</NoClgHtgSupFanCapSim>
          <ClgOAFlowCapSim>0</ClgOAFlowCapSim>
          <HtgOAFlowCapSim>0</HtgOAFlowCapSim>
          <NoClgHtgOAFlowCapSim>0</NoClgHtgOAFlowCapSim>
          <AuxPwrOn>10</AuxPwrOn>
          <AuxPwrOff>2</AuxPwrOff>
          <AuxPwrOnSim>10</AuxPwrOnSim>
          <AuxPwrOffSim>2</AuxPwrOffSim>
          <ExhSysType>General</ExhSysType>
          <ExhCtrlMthd>ConstantFlowConstantSpeedFan</ExhCtrlMthd>
          <LabFumeHoodDens>0</LabFumeHoodDens>
          <LabExhHasAnemometerCtrl>0</LabExhHasAnemometerCtrl>
          <LabExhHasContaminantCtrl>0</LabExhHasContaminantCtrl>
          <DefrostCtrl>None</DefrostCtrl>
          <FullyDuctedExhFlag>0</FullyDuctedExhFlag>
          <ExhCtrlFlag>0</ExhCtrlFlag>
          <FullyDuctedExhLabOrVivFlag>0</FullyDuctedExhLabOrVivFlag>
          <ExhFiltersFlag>0</ExhFiltersFlag>
          <BiosftyCabExhFlag>0</BiosftyCabExhFlag>
          <FumeHoodExhFlag>0</FumeHoodExhFlag>
          <LabOrVivExhHiRiseFlag>0</LabOrVivExhHiRiseFlag>
          <SndAttnExhFlag>0</SndAttnExhFlag>
          <FullyDuctedRetFlag>0</FullyDuctedRetFlag>
          <RetCtrlFlag>0</RetCtrlFlag>
          <FullyDuctedRetLabOrVivFlag>0</FullyDuctedRetLabOrVivFlag>
          <MERV9To12Flag>0</MERV9To12Flag>
          <MERV13To15Flag>0</MERV13To15Flag>
          <MERVGTE16Flag>0</MERVGTE16Flag>
          <GasPhaseAirCleanersFlag>0</GasPhaseAirCleanersFlag>
          <ERVFlag>0</ERVFlag>
          <EvapHumOrClrFlag>0</EvapHumOrClrFlag>
          <SndAttnFlag>0</SndAttnFlag>
          <FullyDuctedExhDevFlow>0</FullyDuctedExhDevFlow>
          <ExhCtrlDevFlow>0</ExhCtrlDevFlow>
          <FullyDuctedExhLabOrVivDevFlow>0</FullyDuctedExhLabOrVivDevFlow>
          <ExhFiltersDevFlow>0</ExhFiltersDevFlow>
          <BiosftyCabExhDevFlow>0</BiosftyCabExhDevFlow>
          <FumeHoodExhDevFlow>0</FumeHoodExhDevFlow>
          <LabOrVivExhHiRiseDevFlow>0</LabOrVivExhHiRiseDevFlow>
          <SndAttnExhDevFlow>0</SndAttnExhDevFlow>
          <FullyDuctedRetDevFlow>0</FullyDuctedRetDevFlow>
          <RetCtrlDevFlow>0</RetCtrlDevFlow>
          <FullyDuctedRetLabOrVivDevFlow>0</FullyDuctedRetLabOrVivDevFlow>
          <MERV9To12DevFlow>0</MERV9To12DevFlow>
          <MERV13To15DevFlow>0</MERV13To15DevFlow>
          <MERVGTE16DevFlow>0</MERVGTE16DevFlow>
          <GasPhaseAirCleanersDevFlow>0</GasPhaseAirCleanersDevFlow>
          <ERVDevFlow>0</ERVDevFlow>
          <EvapHumOrClrDevFlow>0</EvapHumOrClrDevFlow>
          <SndAttnDevFlow>0</SndAttnDevFlow>
          <ExhFiltersDsgnPD>0</ExhFiltersDsgnPD>
          <BiosftyCabExhDsgnPD>0</BiosftyCabExhDsgnPD>
          <EvapHumOrClrDsgnPD>0</EvapHumOrClrDsgnPD>
          <LabOrVivExhHiRiseVertDuctLen>0</LabOrVivExhHiRiseVertDuctLen>
          <MERVGTE16DsgnPD>0</MERVGTE16DsgnPD>
          <GasPhaseAirCleanersDsgnPD>0</GasPhaseAirCleanersDsgnPD>
          <ERVEff>0</ERVEff>
          <SupFanPwrIdxAllow>0</SupFanPwrIdxAllow>
          <ExhFanPwrIdxAllow>0</ExhFanPwrIdxAllow>
          <ExcludeFromSizing>0</ExcludeFromSizing>
          <CoilClgRef>CoreZnCoolingCoil-2</CoilClgRef>
          <CoilHtgRef>CoreZnHeatingCoil-2</CoilHtgRef>
          <FanRef>CoreZnSupplyFan-2</FanRef>
          <BaseSysNum>0</BaseSysNum>
          <SysRefStatus>Invalid</SysRefStatus>
          <IsActiveBeam>0</IsActiveBeam>
          <ExcludeFromRpt>0</ExcludeFromRpt>
          <IsComplexSys>1</IsComplexSys>
          <IsComplexSysRpt>Complex</IsComplexSysRpt>
          <ClgEffUnitRpt>NA</ClgEffUnitRpt>
          <ClgEffRpt>NA</ClgEffRpt>
          <HtgEffUnitRpt>NA</HtgEffUnitRpt>
          <HtgEffRpt>NA</HtgEffRpt>
          <SuppHtgCap>0</SuppHtgCap>
          <DuctIns>0</DuctIns>
          <DuctInsRpt>NA</DuctInsRpt>
          <DuctLctn>Ductless</DuctLctn>
          <DuctStatus >0</DuctStatus >
          <ExhFanCap>0</ExhFanCap>
          <ExhFlowMin>0</ExhFlowMin>
          <ExhFanPwr>0.000</ExhFanPwr>
          <COCtrlRpt>No</COCtrlRpt>
          <CtrlZnRef>Zn Sys 2 Conference</CtrlZnRef>
          <ZnServedAsPriAirCondgSys>Zn Sys 2 Conference</ZnServedAsPriAirCondgSys>
          <TypeRpt>VRF</TypeRpt>
          <IsHlthCareSys>0</IsHlthCareSys>
          <SysCtrlRpt index="0">NA</SysCtrlRpt>
          <SysCtrlRpt index="1">NA</SysCtrlRpt>
          <SysCtrlRpt index="2">NA</SysCtrlRpt>
          <AcceptanceTestReq>0</AcceptanceTestReq>
          <AcceptanceTestReqRpt>No</AcceptanceTestReqRpt>
          <HERSDuctReq>0</HERSDuctReq>
          <HERSDuctReqRpt>No</HERSDuctReqRpt>
          <HERSDuctTested>0</HERSDuctTested>
          <HERSDuctTestedRpt>No</HERSDuctTestedRpt>
          <HERSFanPwrTested>0</HERSFanPwrTested>
          <ResVentEquipHasFID>0</ResVentEquipHasFID>
          <ResVentEquipIsAccessible>0</ResVentEquipIsAccessible>
          <NRCAMch02A>0</NRCAMch02A>
          <NRCAMch03A>0</NRCAMch03A>
          <NRCAMch04A>0</NRCAMch04A>
          <NRCAMch05A>0</NRCAMch05A>
          <NRCAMch06A>0</NRCAMch06A>
          <NRCAMch07A>0</NRCAMch07A>
          <NRCAMch11A>0</NRCAMch11A>
          <NRCAMch12A>0</NRCAMch12A>
          <NRCAMch13A>0</NRCAMch13A>
          <NRCAMch14A>0</NRCAMch14A>
          <NRCAMch16A>0</NRCAMch16A>
          <NRCAMch18A>0</NRCAMch18A>
          <NRCAMch19A>0</NRCAMch19A>
          <RadSysIsClgHtg>0</RadSysIsClgHtg>
          <RptFanRef>CoreZnSupplyFan-2</RptFanRef>
          <NumUIDialogTabs>4</NumUIDialogTabs>
          <CoilClg>
            <Name>CoreZnCoolingCoil-2</Name>
            <Status>New</Status>
            <Type>VRF</Type>
            <FuelSrc>- specify -</FuelSrc>
            <SizingRat>1</SizingRat>
            <SysCnt>1</SysCnt>
            <IsDummy>0</IsDummy>
            <ParentSysRef>CoreZn VRF Terminal 2</ParentSysRef>
            <CapTotGrossRtd>20000</CapTotGrossRtd>
            <CapTotGrossRtdSim>19748</CapTotGrossRtdSim>
            <CapTotNetRtd>19000</CapTotNetRtd>
            <Cap_fTempCrvRef>CoilClgVRFClgQratio_fTwbTdbSI</Cap_fTempCrvRef>
            <Cap_fFlowCrvRef>CoilClgVRFClgQratio_fCFMRatioSI</Cap_fFlowCrvRef>
            <BypassMinEffCheck>0</BypassMinEffCheck>
            <DXCrankcaseHtrCap>0</DXCrankcaseHtrCap>
            <DXCrankcaseHtrCapSim>0</DXCrankcaseHtrCapSim>
            <NumUIDialogTabs>2</NumUIDialogTabs>
          </CoilClg>
          <CoilHtg>
            <Name>CoreZnHeatingCoil-2</Name>
            <Status>New</Status>
            <Type>VRF</Type>
            <FuelSrc>- specify -</FuelSrc>
            <SizingRat>1</SizingRat>
            <SysCnt>1</SysCnt>
            <IsDummy>0</IsDummy>
            <ParentSysRef>CoreZn VRF Terminal 2</ParentSysRef>
            <CapTotGrossRtd>25000</CapTotGrossRtd>
            <CapTotGrossRtdSim>25000</CapTotGrossRtdSim>
            <CapTotNetRtd>26000</CapTotNetRtd>
            <HtPumpCap_fTempCrvRef>CoilHtgVRFHtgQratio_fTwbTdbSI</HtPumpCap_fTempCrvRef>
            <HtPumpCap_fFlowCrvRef>CoilHtgVRFHtgQratio_fCFMRatioSI</HtPumpCap_fFlowCrvRef>
            <BypassMinEffCheck>0</BypassMinEffCheck>
            <HtPumpCrankcaseHtrCap>0</HtPumpCrankcaseHtrCap>
            <AuxPwr>0</AuxPwr>
            <NumUIDialogTabs>2</NumUIDialogTabs>
          </CoilHtg>
          <Fan>
            <Name>CoreZnSupplyFan-2</Name>
            <Status>New</Status>
            <ParentComp>ZnSys</ParentComp>
            <CtrlMthd>VariableSpeedDrive</CtrlMthd>
            <CtrlMthdSim>MultiSpeed</CtrlMthdSim>
            <Class>Centrifugal</Class>
            <CentType>AirFoil</CentType>
            <ModelingMthd>PowerPerUnitFlow</ModelingMthd>
            <SysCnt>1</SysCnt>
            <IsDummy>0</IsDummy>
            <UseLegacyFanObj>1</UseLegacyFanObj>
            <ParentSysRef>CoreZn VRF Terminal 2</ParentSysRef>
            <FlowCap>938</FlowCap>
            <FlowCapSim>938</FlowCapSim>
            <FlowMin>469</FlowMin>
            <FlowMinSim>469</FlowMinSim>
            <FlowMinFrac>0.5</FlowMinFrac>
            <Pos>DrawThrough</Pos>
            <FlowEff>0.500</FlowEff>
            <TotEff>0.427</TotEff>
            <PwrIdx>0.662</PwrIdx>
            <TotStaticPress>2.41</TotStaticPress>
            <TotStaticPressRpt>2.410</TotStaticPressRpt>
            <MtrBHP>0.713</MtrBHP>
            <MtrHP>1.000</MtrHP>
            <MtrType>Open</MtrType>
            <MtrPoleCnt>4</MtrPoleCnt>
            <MtrEff>0.855</MtrEff>
            <MtrEffRpt>0.855</MtrEffRpt>
            <MtrPos>InAirStream</MtrPos>
            <PwrUnitRpt>W/cfm</PwrUnitRpt>
            <PwrRpt>0.662</PwrRpt>
            <FEIReq>0</FEIReq>
            <FEIReqExcept>Not meeting any EXCEPTIONs</FEIReqExcept>
            <CtrlMthdRpt>Variable Speed Drive</CtrlMthdRpt>
            <NumUIDialogTabs>1</NumUIDialogTabs>
          </Fan>
        </ZnSys>
        <ZnSys>
          <Name>CoreZn VRF Terminal 3</Name>
          <Status>New</Status>
          <Type>VRF</Type>
          <TypeSim>VRF</TypeSim>
          <SubType>NA</SubType>
          <IsAllOA>0</IsAllOA>
          <AvailSchRef>AllOnHVACAvail</AvailSchRef>
          <FanCtrl>Cycling</FanCtrl>
          <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
          <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
          <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
          <NightCycleRunTime>900</NightCycleRunTime>
          <ClgCtrl>NoSATControl</ClgCtrl>
          <Cnt>1</Cnt>
          <FanPos>DrawThrough</FanPos>
          <OptStartCtrl>None</OptStartCtrl>
          <AirFlowPerSqFt>1</AirFlowPerSqFt>
          <AirFlowPerTon>400</AirFlowPerTon>
          <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
          <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
          <ClgSizingRat>1.15</ClgSizingRat>
          <HtgSizingRat>1.25</HtgSizingRat>
          <ClgCap>17000</ClgCap>
          <HtgCap>31000</HtgCap>
          <SupFanCap>1119</SupFanCap>
          <SupFanPwr>0.392</SupFanPwr>
          <SysVentFlow>0</SysVentFlow>
          <VentAirDistEff>1</VentAirDistEff>
          <VentSysEff>1</VentSysEff>
          <VRFSysRef>VRFSystem</VRFSysRef>
          <IndoorType>Ducted</IndoorType>
          <ClgSupFanCapSim>1119</ClgSupFanCapSim>
          <HtgSupFanCapSim>1119</HtgSupFanCapSim>
          <NoClgSupFanCapSim>559.5</NoClgSupFanCapSim>
          <NoHtgSupFanCapSim>559.5</NoHtgSupFanCapSim>
          <NoClgHtgSupFanCapSim>559.5</NoClgHtgSupFanCapSim>
          <ClgOAFlowCapSim>0</ClgOAFlowCapSim>
          <HtgOAFlowCapSim>0</HtgOAFlowCapSim>
          <NoClgHtgOAFlowCapSim>0</NoClgHtgOAFlowCapSim>
          <AuxPwrOn>10</AuxPwrOn>
          <AuxPwrOff>2</AuxPwrOff>
          <AuxPwrOnSim>10</AuxPwrOnSim>
          <AuxPwrOffSim>2</AuxPwrOffSim>
          <ExhSysType>General</ExhSysType>
          <ExhCtrlMthd>ConstantFlowConstantSpeedFan</ExhCtrlMthd>
          <LabFumeHoodDens>0</LabFumeHoodDens>
          <LabExhHasAnemometerCtrl>0</LabExhHasAnemometerCtrl>
          <LabExhHasContaminantCtrl>0</LabExhHasContaminantCtrl>
          <DefrostCtrl>None</DefrostCtrl>
          <FullyDuctedExhFlag>0</FullyDuctedExhFlag>
          <ExhCtrlFlag>0</ExhCtrlFlag>
          <FullyDuctedExhLabOrVivFlag>0</FullyDuctedExhLabOrVivFlag>
          <ExhFiltersFlag>0</ExhFiltersFlag>
          <BiosftyCabExhFlag>0</BiosftyCabExhFlag>
          <FumeHoodExhFlag>0</FumeHoodExhFlag>
          <LabOrVivExhHiRiseFlag>0</LabOrVivExhHiRiseFlag>
          <SndAttnExhFlag>0</SndAttnExhFlag>
          <FullyDuctedRetFlag>0</FullyDuctedRetFlag>
          <RetCtrlFlag>0</RetCtrlFlag>
          <FullyDuctedRetLabOrVivFlag>0</FullyDuctedRetLabOrVivFlag>
          <MERV9To12Flag>0</MERV9To12Flag>
          <MERV13To15Flag>0</MERV13To15Flag>
          <MERVGTE16Flag>0</MERVGTE16Flag>
          <GasPhaseAirCleanersFlag>0</GasPhaseAirCleanersFlag>
          <ERVFlag>0</ERVFlag>
          <EvapHumOrClrFlag>0</EvapHumOrClrFlag>
          <SndAttnFlag>0</SndAttnFlag>
          <FullyDuctedExhDevFlow>0</FullyDuctedExhDevFlow>
          <ExhCtrlDevFlow>0</ExhCtrlDevFlow>
          <FullyDuctedExhLabOrVivDevFlow>0</FullyDuctedExhLabOrVivDevFlow>
          <ExhFiltersDevFlow>0</ExhFiltersDevFlow>
          <BiosftyCabExhDevFlow>0</BiosftyCabExhDevFlow>
          <FumeHoodExhDevFlow>0</FumeHoodExhDevFlow>
          <LabOrVivExhHiRiseDevFlow>0</LabOrVivExhHiRiseDevFlow>
          <SndAttnExhDevFlow>0</SndAttnExhDevFlow>
          <FullyDuctedRetDevFlow>0</FullyDuctedRetDevFlow>
          <RetCtrlDevFlow>0</RetCtrlDevFlow>
          <FullyDuctedRetLabOrVivDevFlow>0</FullyDuctedRetLabOrVivDevFlow>
          <MERV9To12DevFlow>0</MERV9To12DevFlow>
          <MERV13To15DevFlow>0</MERV13To15DevFlow>
          <MERVGTE16DevFlow>0</MERVGTE16DevFlow>
          <GasPhaseAirCleanersDevFlow>0</GasPhaseAirCleanersDevFlow>
          <ERVDevFlow>0</ERVDevFlow>
          <EvapHumOrClrDevFlow>0</EvapHumOrClrDevFlow>
          <SndAttnDevFlow>0</SndAttnDevFlow>
          <ExhFiltersDsgnPD>0</ExhFiltersDsgnPD>
          <BiosftyCabExhDsgnPD>0</BiosftyCabExhDsgnPD>
          <EvapHumOrClrDsgnPD>0</EvapHumOrClrDsgnPD>
          <LabOrVivExhHiRiseVertDuctLen>0</LabOrVivExhHiRiseVertDuctLen>
          <MERVGTE16DsgnPD>0</MERVGTE16DsgnPD>
          <GasPhaseAirCleanersDsgnPD>0</GasPhaseAirCleanersDsgnPD>
          <ERVEff>0</ERVEff>
          <SupFanPwrIdxAllow>0</SupFanPwrIdxAllow>
          <ExhFanPwrIdxAllow>0</ExhFanPwrIdxAllow>
          <ExcludeFromSizing>0</ExcludeFromSizing>
          <CoilClgRef>CoreZnCoolingCoil-3</CoilClgRef>
          <CoilHtgRef>CoreZnHeatingCoil-3</CoilHtgRef>
          <FanRef>CoreZnSupplyFan-3</FanRef>
          <BaseSysNum>0</BaseSysNum>
          <SysRefStatus>Invalid</SysRefStatus>
          <IsActiveBeam>0</IsActiveBeam>
          <ExcludeFromRpt>0</ExcludeFromRpt>
          <IsComplexSys>1</IsComplexSys>
          <IsComplexSysRpt>Complex</IsComplexSysRpt>
          <ClgEffUnitRpt>NA</ClgEffUnitRpt>
          <ClgEffRpt>NA</ClgEffRpt>
          <HtgEffUnitRpt>NA</HtgEffUnitRpt>
          <HtgEffRpt>NA</HtgEffRpt>
          <SuppHtgCap>0</SuppHtgCap>
          <DuctIns>0</DuctIns>
          <DuctInsRpt>NA</DuctInsRpt>
          <DuctLctn>Ductless</DuctLctn>
          <DuctStatus >0</DuctStatus >
          <ExhFanCap>0</ExhFanCap>
          <ExhFlowMin>0</ExhFlowMin>
          <ExhFanPwr>0.000</ExhFanPwr>
          <COCtrlRpt>No</COCtrlRpt>
          <CtrlZnRef>Zn Sys 3 Break Room</CtrlZnRef>
          <ZnServedAsPriAirCondgSys>Zn Sys 3 Break Room</ZnServedAsPriAirCondgSys>
          <TypeRpt>VRF</TypeRpt>
          <IsHlthCareSys>0</IsHlthCareSys>
          <SysCtrlRpt index="0">NA</SysCtrlRpt>
          <SysCtrlRpt index="1">NA</SysCtrlRpt>
          <SysCtrlRpt index="2">NA</SysCtrlRpt>
          <AcceptanceTestReq>0</AcceptanceTestReq>
          <AcceptanceTestReqRpt>No</AcceptanceTestReqRpt>
          <HERSDuctReq>0</HERSDuctReq>
          <HERSDuctReqRpt>No</HERSDuctReqRpt>
          <HERSDuctTested>0</HERSDuctTested>
          <HERSDuctTestedRpt>No</HERSDuctTestedRpt>
          <HERSFanPwrTested>0</HERSFanPwrTested>
          <ResVentEquipHasFID>0</ResVentEquipHasFID>
          <ResVentEquipIsAccessible>0</ResVentEquipIsAccessible>
          <NRCAMch02A>0</NRCAMch02A>
          <NRCAMch03A>0</NRCAMch03A>
          <NRCAMch04A>0</NRCAMch04A>
          <NRCAMch05A>0</NRCAMch05A>
          <NRCAMch06A>0</NRCAMch06A>
          <NRCAMch07A>0</NRCAMch07A>
          <NRCAMch11A>0</NRCAMch11A>
          <NRCAMch12A>0</NRCAMch12A>
          <NRCAMch13A>0</NRCAMch13A>
          <NRCAMch14A>0</NRCAMch14A>
          <NRCAMch16A>0</NRCAMch16A>
          <NRCAMch18A>0</NRCAMch18A>
          <NRCAMch19A>0</NRCAMch19A>
          <RadSysIsClgHtg>0</RadSysIsClgHtg>
          <RptFanRef>CoreZnSupplyFan-3</RptFanRef>
          <NumUIDialogTabs>4</NumUIDialogTabs>
          <CoilClg>
            <Name>CoreZnCoolingCoil-3</Name>
            <Status>New</Status>
            <Type>VRF</Type>
            <FuelSrc>- specify -</FuelSrc>
            <SizingRat>1</SizingRat>
            <SysCnt>1</SysCnt>
            <IsDummy>0</IsDummy>
            <ParentSysRef>CoreZn VRF Terminal 3</ParentSysRef>
            <CapTotGrossRtd>17000</CapTotGrossRtd>
            <CapTotGrossRtdSim>17472</CapTotGrossRtdSim>
            <CapTotNetRtd>17000</CapTotNetRtd>
            <Cap_fTempCrvRef>CoilClgVRFClgQratio_fTwbTdbSI</Cap_fTempCrvRef>
            <Cap_fFlowCrvRef>CoilClgVRFClgQratio_fCFMRatioSI</Cap_fFlowCrvRef>
            <BypassMinEffCheck>0</BypassMinEffCheck>
            <DXCrankcaseHtrCap>0</DXCrankcaseHtrCap>
            <DXCrankcaseHtrCapSim>0</DXCrankcaseHtrCapSim>
            <NumUIDialogTabs>2</NumUIDialogTabs>
          </CoilClg>
          <CoilHtg>
            <Name>CoreZnHeatingCoil-3</Name>
            <Status>New</Status>
            <Type>VRF</Type>
            <FuelSrc>- specify -</FuelSrc>
            <SizingRat>1</SizingRat>
            <SysCnt>1</SysCnt>
            <IsDummy>0</IsDummy>
            <ParentSysRef>CoreZn VRF Terminal 3</ParentSysRef>
            <CapTotGrossRtd>30000</CapTotGrossRtd>
            <CapTotGrossRtdSim>30000</CapTotGrossRtdSim>
            <CapTotNetRtd>31000</CapTotNetRtd>
            <HtPumpCap_fTempCrvRef>CoilHtgVRFHtgQratio_fTwbTdbSI</HtPumpCap_fTempCrvRef>
            <HtPumpCap_fFlowCrvRef>CoilHtgVRFHtgQratio_fCFMRatioSI</HtPumpCap_fFlowCrvRef>
            <BypassMinEffCheck>0</BypassMinEffCheck>
            <HtPumpCrankcaseHtrCap>0</HtPumpCrankcaseHtrCap>
            <AuxPwr>0</AuxPwr>
            <NumUIDialogTabs>2</NumUIDialogTabs>
          </CoilHtg>
          <Fan>
            <Name>CoreZnSupplyFan-3</Name>
            <Status>New</Status>
            <ParentComp>ZnSys</ParentComp>
            <CtrlMthd>VariableSpeedDrive</CtrlMthd>
            <CtrlMthdSim>MultiSpeed</CtrlMthdSim>
            <Class>Centrifugal</Class>
            <CentType>AirFoil</CentType>
            <ModelingMthd>PowerPerUnitFlow</ModelingMthd>
            <SysCnt>1</SysCnt>
            <IsDummy>0</IsDummy>
            <UseLegacyFanObj>1</UseLegacyFanObj>
            <ParentSysRef>CoreZn VRF Terminal 3</ParentSysRef>
            <FlowCap>1119</FlowCap>
            <FlowCapSim>1119</FlowCapSim>
            <FlowMin>560</FlowMin>
            <FlowMinSim>560</FlowMinSim>
            <FlowMinFrac>0.5</FlowMinFrac>
            <Pos>DrawThrough</Pos>
            <FlowEff>0.500</FlowEff>
            <TotEff>0.427</TotEff>
            <PwrIdx>0.350</PwrIdx>
            <TotStaticPress>1.27</TotStaticPress>
            <TotStaticPressRpt>1.273</TotStaticPressRpt>
            <MtrBHP>0.449</MtrBHP>
            <MtrHP>0.500</MtrHP>
            <MtrType>Open</MtrType>
            <MtrPoleCnt>4</MtrPoleCnt>
            <MtrEff>0.855</MtrEff>
            <MtrEffRpt>0.855</MtrEffRpt>
            <MtrPos>InAirStream</MtrPos>
            <PwrUnitRpt>W/cfm</PwrUnitRpt>
            <PwrRpt>0.350</PwrRpt>
            <FEIReq>0</FEIReq>
            <FEIReqExcept>Not meeting any EXCEPTIONs</FEIReqExcept>
            <CtrlMthdRpt>Variable Speed Drive</CtrlMthdRpt>
            <NumUIDialogTabs>1</NumUIDialogTabs>
          </Fan>
        </ZnSys>
        <ZnSys>
          <Name>CoreZn VRF Terminal 4</Name>
          <Status>New</Status>
          <Type>VRF</Type>
          <TypeSim>VRF</TypeSim>
          <SubType>NA</SubType>
          <IsAllOA>0</IsAllOA>
          <AvailSchRef>AllOnHVACAvail</AvailSchRef>
          <FanCtrl>Cycling</FanCtrl>
          <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
          <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
          <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
          <NightCycleRunTime>900</NightCycleRunTime>
          <ClgCtrl>NoSATControl</ClgCtrl>
          <Cnt>1</Cnt>
          <FanPos>DrawThrough</FanPos>
          <OptStartCtrl>None</OptStartCtrl>
          <AirFlowPerSqFt>1</AirFlowPerSqFt>
          <AirFlowPerTon>400</AirFlowPerTon>
          <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
          <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
          <ClgSizingRat>1.15</ClgSizingRat>
          <HtgSizingRat>1.25</HtgSizingRat>
          <ClgCap>94000</ClgCap>
          <HtgCap>90000</HtgCap>
          <SupFanCap>4263</SupFanCap>
          <SupFanPwr>2.374</SupFanPwr>
          <SysVentFlow>0</SysVentFlow>
          <VentAirDistEff>1</VentAirDistEff>
          <VentSysEff>1</VentSysEff>
          <VRFSysRef>VRFSystem</VRFSysRef>
          <IndoorType>Ducted</IndoorType>
          <ClgSupFanCapSim>4263</ClgSupFanCapSim>
          <HtgSupFanCapSim>4263</HtgSupFanCapSim>
          <NoClgSupFanCapSim>4263</NoClgSupFanCapSim>
          <NoHtgSupFanCapSim>4263</NoHtgSupFanCapSim>
          <NoClgHtgSupFanCapSim>4263</NoClgHtgSupFanCapSim>
          <ClgOAFlowCapSim>0</ClgOAFlowCapSim>
          <HtgOAFlowCapSim>0</HtgOAFlowCapSim>
          <NoClgHtgOAFlowCapSim>0</NoClgHtgOAFlowCapSim>
          <AuxPwrOn>10</AuxPwrOn>
          <AuxPwrOff>2</AuxPwrOff>
          <AuxPwrOnSim>10</AuxPwrOnSim>
          <AuxPwrOffSim>2</AuxPwrOffSim>
          <ExhSysType>General</ExhSysType>
          <ExhCtrlMthd>ConstantFlowConstantSpeedFan</ExhCtrlMthd>
          <LabFumeHoodDens>0</LabFumeHoodDens>
          <LabExhHasAnemometerCtrl>0</LabExhHasAnemometerCtrl>
          <LabExhHasContaminantCtrl>0</LabExhHasContaminantCtrl>
          <DefrostCtrl>None</DefrostCtrl>
          <FullyDuctedExhFlag>0</FullyDuctedExhFlag>
          <ExhCtrlFlag>0</ExhCtrlFlag>
          <FullyDuctedExhLabOrVivFlag>0</FullyDuctedExhLabOrVivFlag>
          <ExhFiltersFlag>0</ExhFiltersFlag>
          <BiosftyCabExhFlag>0</BiosftyCabExhFlag>
          <FumeHoodExhFlag>0</FumeHoodExhFlag>
          <LabOrVivExhHiRiseFlag>0</LabOrVivExhHiRiseFlag>
          <SndAttnExhFlag>0</SndAttnExhFlag>
          <FullyDuctedRetFlag>0</FullyDuctedRetFlag>
          <RetCtrlFlag>0</RetCtrlFlag>
          <FullyDuctedRetLabOrVivFlag>0</FullyDuctedRetLabOrVivFlag>
          <MERV9To12Flag>0</MERV9To12Flag>
          <MERV13To15Flag>0</MERV13To15Flag>
          <MERVGTE16Flag>0</MERVGTE16Flag>
          <GasPhaseAirCleanersFlag>0</GasPhaseAirCleanersFlag>
          <ERVFlag>0</ERVFlag>
          <EvapHumOrClrFlag>0</EvapHumOrClrFlag>
          <SndAttnFlag>0</SndAttnFlag>
          <FullyDuctedExhDevFlow>0</FullyDuctedExhDevFlow>
          <ExhCtrlDevFlow>0</ExhCtrlDevFlow>
          <FullyDuctedExhLabOrVivDevFlow>0</FullyDuctedExhLabOrVivDevFlow>
          <ExhFiltersDevFlow>0</ExhFiltersDevFlow>
          <BiosftyCabExhDevFlow>0</BiosftyCabExhDevFlow>
          <FumeHoodExhDevFlow>0</FumeHoodExhDevFlow>
          <LabOrVivExhHiRiseDevFlow>0</LabOrVivExhHiRiseDevFlow>
          <SndAttnExhDevFlow>0</SndAttnExhDevFlow>
          <FullyDuctedRetDevFlow>0</FullyDuctedRetDevFlow>
          <RetCtrlDevFlow>0</RetCtrlDevFlow>
          <FullyDuctedRetLabOrVivDevFlow>0</FullyDuctedRetLabOrVivDevFlow>
          <MERV9To12DevFlow>0</MERV9To12DevFlow>
          <MERV13To15DevFlow>0</MERV13To15DevFlow>
          <MERVGTE16DevFlow>0</MERVGTE16DevFlow>
          <GasPhaseAirCleanersDevFlow>0</GasPhaseAirCleanersDevFlow>
          <ERVDevFlow>0</ERVDevFlow>
          <EvapHumOrClrDevFlow>0</EvapHumOrClrDevFlow>
          <SndAttnDevFlow>0</SndAttnDevFlow>
          <ExhFiltersDsgnPD>0</ExhFiltersDsgnPD>
          <BiosftyCabExhDsgnPD>0</BiosftyCabExhDsgnPD>
          <EvapHumOrClrDsgnPD>0</EvapHumOrClrDsgnPD>
          <LabOrVivExhHiRiseVertDuctLen>0</LabOrVivExhHiRiseVertDuctLen>
          <MERVGTE16DsgnPD>0</MERVGTE16DsgnPD>
          <GasPhaseAirCleanersDsgnPD>0</GasPhaseAirCleanersDsgnPD>
          <ERVEff>0</ERVEff>
          <SupFanPwrIdxAllow>0</SupFanPwrIdxAllow>
          <ExhFanPwrIdxAllow>0</ExhFanPwrIdxAllow>
          <ExcludeFromSizing>0</ExcludeFromSizing>
          <CoilClgRef>CoreZnCoolingCoil-4</CoilClgRef>
          <CoilHtgRef>CoreZnHeatingCoil-4</CoilHtgRef>
          <FanRef>CoreZnSupplyFan-4</FanRef>
          <BaseSysNum>0</BaseSysNum>
          <SysRefStatus>Invalid</SysRefStatus>
          <IsActiveBeam>0</IsActiveBeam>
          <ExcludeFromRpt>0</ExcludeFromRpt>
          <IsComplexSys>1</IsComplexSys>
          <IsComplexSysRpt>Complex</IsComplexSysRpt>
          <ClgEffUnitRpt>NA</ClgEffUnitRpt>
          <ClgEffRpt>NA</ClgEffRpt>
          <HtgEffUnitRpt>NA</HtgEffUnitRpt>
          <HtgEffRpt>NA</HtgEffRpt>
          <SuppHtgCap>0</SuppHtgCap>
          <DuctIns>0</DuctIns>
          <DuctInsRpt>NA</DuctInsRpt>
          <DuctLctn>Ductless</DuctLctn>
          <DuctStatus >0</DuctStatus >
          <ExhFanCap>0</ExhFanCap>
          <ExhFlowMin>0</ExhFlowMin>
          <ExhFanPwr>0.000</ExhFanPwr>
          <COCtrlRpt>No</COCtrlRpt>
          <CtrlZnRef>Zn Sys 4 Open Office</CtrlZnRef>
          <ZnServedAsPriAirCondgSys>Zn Sys 4 Open Office</ZnServedAsPriAirCondgSys>
          <TypeRpt>VRF</TypeRpt>
          <IsHlthCareSys>0</IsHlthCareSys>
          <SysCtrlRpt index="0">NA</SysCtrlRpt>
          <SysCtrlRpt index="1">NA</SysCtrlRpt>
          <SysCtrlRpt index="2">NA</SysCtrlRpt>
          <AcceptanceTestReq>0</AcceptanceTestReq>
          <AcceptanceTestReqRpt>No</AcceptanceTestReqRpt>
          <HERSDuctReq>0</HERSDuctReq>
          <HERSDuctReqRpt>No</HERSDuctReqRpt>
          <HERSDuctTested>0</HERSDuctTested>
          <HERSDuctTestedRpt>No</HERSDuctTestedRpt>
          <HERSFanPwrTested>0</HERSFanPwrTested>
          <ResVentEquipHasFID>0</ResVentEquipHasFID>
          <ResVentEquipIsAccessible>0</ResVentEquipIsAccessible>
          <NRCAMch02A>0</NRCAMch02A>
          <NRCAMch03A>0</NRCAMch03A>
          <NRCAMch04A>0</NRCAMch04A>
          <NRCAMch05A>0</NRCAMch05A>
          <NRCAMch06A>0</NRCAMch06A>
          <NRCAMch07A>0</NRCAMch07A>
          <NRCAMch11A>0</NRCAMch11A>
          <NRCAMch12A>0</NRCAMch12A>
          <NRCAMch13A>0</NRCAMch13A>
          <NRCAMch14A>0</NRCAMch14A>
          <NRCAMch16A>0</NRCAMch16A>
          <NRCAMch18A>0</NRCAMch18A>
          <NRCAMch19A>0</NRCAMch19A>
          <RadSysIsClgHtg>0</RadSysIsClgHtg>
          <RptFanRef>CoreZnSupplyFan-4</RptFanRef>
          <NumUIDialogTabs>4</NumUIDialogTabs>
          <CoilClg>
            <Name>CoreZnCoolingCoil-4</Name>
            <Status>New</Status>
            <Type>VRF</Type>
            <FuelSrc>- specify -</FuelSrc>
            <SizingRat>1</SizingRat>
            <SysCnt>1</SysCnt>
            <IsDummy>0</IsDummy>
            <ParentSysRef>CoreZn VRF Terminal 4</ParentSysRef>
            <CapTotGrossRtd>98000</CapTotGrossRtd>
            <CapTotGrossRtdSim>97763</CapTotGrossRtdSim>
            <CapTotNetRtd>94000</CapTotNetRtd>
            <Cap_fTempCrvRef>CoilClgVRFClgQratio_fTwbTdbSI</Cap_fTempCrvRef>
            <Cap_fFlowCrvRef>CoilClgVRFClgQratio_fCFMRatioSI</Cap_fFlowCrvRef>
            <BypassMinEffCheck>0</BypassMinEffCheck>
            <DXCrankcaseHtrCap>0</DXCrankcaseHtrCap>
            <DXCrankcaseHtrCapSim>0</DXCrankcaseHtrCapSim>
            <NumUIDialogTabs>2</NumUIDialogTabs>
          </CoilClg>
          <CoilHtg>
            <Name>CoreZnHeatingCoil-4</Name>
            <Status>New</Status>
            <Type>VRF</Type>
            <FuelSrc>- specify -</FuelSrc>
            <SizingRat>1</SizingRat>
            <SysCnt>1</SysCnt>
            <IsDummy>0</IsDummy>
            <ParentSysRef>CoreZn VRF Terminal 4</ParentSysRef>
            <CapTotGrossRtd>86000</CapTotGrossRtd>
            <CapTotGrossRtdSim>86000</CapTotGrossRtdSim>
            <CapTotNetRtd>90000</CapTotNetRtd>
            <HtPumpCap_fTempCrvRef>CoilHtgVRFHtgQratio_fTwbTdbSI</HtPumpCap_fTempCrvRef>
            <HtPumpCap_fFlowCrvRef>CoilHtgVRFHtgQratio_fCFMRatioSI</HtPumpCap_fFlowCrvRef>
            <BypassMinEffCheck>0</BypassMinEffCheck>
            <HtPumpCrankcaseHtrCap>0</HtPumpCrankcaseHtrCap>
            <AuxPwr>0</AuxPwr>
            <NumUIDialogTabs>2</NumUIDialogTabs>
          </CoilHtg>
          <Fan>
            <Name>CoreZnSupplyFan-4</Name>
            <Status>New</Status>
            <ParentComp>ZnSys</ParentComp>
            <CtrlMthd>ConstantVolume</CtrlMthd>
            <CtrlMthdSim>ConstantVolume</CtrlMthdSim>
            <Class>Centrifugal</Class>
            <CentType>AirFoil</CentType>
            <ModelingMthd>PowerPerUnitFlow</ModelingMthd>
            <SysCnt>1</SysCnt>
            <IsDummy>0</IsDummy>
            <UseLegacyFanObj>1</UseLegacyFanObj>
            <ParentSysRef>CoreZn VRF Terminal 4</ParentSysRef>
            <FlowCap>4263</FlowCap>
            <FlowCapSim>4263</FlowCapSim>
            <Pos>DrawThrough</Pos>
            <FlowEff>0.500</FlowEff>
            <TotEff>0.448</TotEff>
            <PwrIdx>0.557</PwrIdx>
            <TotStaticPress>2.12</TotStaticPress>
            <TotStaticPressRpt>2.121</TotStaticPressRpt>
            <MtrBHP>2.850</MtrBHP>
            <MtrHP>5.000</MtrHP>
            <MtrType>Open</MtrType>
            <MtrPoleCnt>4</MtrPoleCnt>
            <MtrEff>0.895</MtrEff>
            <MtrEffRpt>0.895</MtrEffRpt>
            <MtrPos>InAirStream</MtrPos>
            <PwrUnitRpt>W/cfm</PwrUnitRpt>
            <PwrRpt>0.557</PwrRpt>
            <FEI>1</FEI>
            <FEIReq>1</FEIReq>
            <FEIReqExcept>Not meeting any EXCEPTIONs</FEIReqExcept>
            <CtrlMthdRpt>Constant Volume</CtrlMthdRpt>
            <NumUIDialogTabs>1</NumUIDialogTabs>
          </Fan>
        </ZnSys>
        <ZnSys>
          <Name>CoreZn VRF Terminal 5</Name>
          <Status>New</Status>
          <Type>VRF</Type>
          <TypeSim>VRF</TypeSim>
          <SubType>NA</SubType>
          <IsAllOA>0</IsAllOA>
          <AvailSchRef>AllOnHVACAvail</AvailSchRef>
          <FanCtrl>Cycling</FanCtrl>
          <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
          <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
          <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
          <NightCycleRunTime>900</NightCycleRunTime>
          <ClgCtrl>NoSATControl</ClgCtrl>
          <Cnt>1</Cnt>
          <FanPos>DrawThrough</FanPos>
          <OptStartCtrl>None</OptStartCtrl>
          <AirFlowPerSqFt>1</AirFlowPerSqFt>
          <AirFlowPerTon>400</AirFlowPerTon>
          <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
          <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
          <ClgSizingRat>1.15</ClgSizingRat>
          <HtgSizingRat>1.25</HtgSizingRat>
          <ClgCap>9000</ClgCap>
          <HtgCap>12000</HtgCap>
          <SupFanCap>423</SupFanCap>
          <SupFanPwr>0.207</SupFanPwr>
          <SysVentFlow>0</SysVentFlow>
          <VentAirDistEff>1</VentAirDistEff>
          <VentSysEff>1</VentSysEff>
          <VRFSysRef>VRFSystem</VRFSysRef>
          <IndoorType>Ducted</IndoorType>
          <ClgSupFanCapSim>423</ClgSupFanCapSim>
          <HtgSupFanCapSim>423</HtgSupFanCapSim>
          <NoClgSupFanCapSim>423</NoClgSupFanCapSim>
          <NoHtgSupFanCapSim>423</NoHtgSupFanCapSim>
          <NoClgHtgSupFanCapSim>423</NoClgHtgSupFanCapSim>
          <ClgOAFlowCapSim>0</ClgOAFlowCapSim>
          <HtgOAFlowCapSim>0</HtgOAFlowCapSim>
          <NoClgHtgOAFlowCapSim>0</NoClgHtgOAFlowCapSim>
          <AuxPwrOn>10</AuxPwrOn>
          <AuxPwrOff>2</AuxPwrOff>
          <AuxPwrOnSim>10</AuxPwrOnSim>
          <AuxPwrOffSim>2</AuxPwrOffSim>
          <ExhSysType>General</ExhSysType>
          <ExhCtrlMthd>ConstantFlowConstantSpeedFan</ExhCtrlMthd>
          <LabFumeHoodDens>0</LabFumeHoodDens>
          <LabExhHasAnemometerCtrl>0</LabExhHasAnemometerCtrl>
          <LabExhHasContaminantCtrl>0</LabExhHasContaminantCtrl>
          <DefrostCtrl>None</DefrostCtrl>
          <FullyDuctedExhFlag>0</FullyDuctedExhFlag>
          <ExhCtrlFlag>0</ExhCtrlFlag>
          <FullyDuctedExhLabOrVivFlag>0</FullyDuctedExhLabOrVivFlag>
          <ExhFiltersFlag>0</ExhFiltersFlag>
          <BiosftyCabExhFlag>0</BiosftyCabExhFlag>
          <FumeHoodExhFlag>0</FumeHoodExhFlag>
          <LabOrVivExhHiRiseFlag>0</LabOrVivExhHiRiseFlag>
          <SndAttnExhFlag>0</SndAttnExhFlag>
          <FullyDuctedRetFlag>0</FullyDuctedRetFlag>
          <RetCtrlFlag>0</RetCtrlFlag>
          <FullyDuctedRetLabOrVivFlag>0</FullyDuctedRetLabOrVivFlag>
          <MERV9To12Flag>0</MERV9To12Flag>
          <MERV13To15Flag>0</MERV13To15Flag>
          <MERVGTE16Flag>0</MERVGTE16Flag>
          <GasPhaseAirCleanersFlag>0</GasPhaseAirCleanersFlag>
          <ERVFlag>0</ERVFlag>
          <EvapHumOrClrFlag>0</EvapHumOrClrFlag>
          <SndAttnFlag>0</SndAttnFlag>
          <FullyDuctedExhDevFlow>0</FullyDuctedExhDevFlow>
          <ExhCtrlDevFlow>0</ExhCtrlDevFlow>
          <FullyDuctedExhLabOrVivDevFlow>0</FullyDuctedExhLabOrVivDevFlow>
          <ExhFiltersDevFlow>0</ExhFiltersDevFlow>
          <BiosftyCabExhDevFlow>0</BiosftyCabExhDevFlow>
          <FumeHoodExhDevFlow>0</FumeHoodExhDevFlow>
          <LabOrVivExhHiRiseDevFlow>0</LabOrVivExhHiRiseDevFlow>
          <SndAttnExhDevFlow>0</SndAttnExhDevFlow>
          <FullyDuctedRetDevFlow>0</FullyDuctedRetDevFlow>
          <RetCtrlDevFlow>0</RetCtrlDevFlow>
          <FullyDuctedRetLabOrVivDevFlow>0</FullyDuctedRetLabOrVivDevFlow>
          <MERV9To12DevFlow>0</MERV9To12DevFlow>
          <MERV13To15DevFlow>0</MERV13To15DevFlow>
          <MERVGTE16DevFlow>0</MERVGTE16DevFlow>
          <GasPhaseAirCleanersDevFlow>0</GasPhaseAirCleanersDevFlow>
          <ERVDevFlow>0</ERVDevFlow>
          <EvapHumOrClrDevFlow>0</EvapHumOrClrDevFlow>
          <SndAttnDevFlow>0</SndAttnDevFlow>
          <ExhFiltersDsgnPD>0</ExhFiltersDsgnPD>
          <BiosftyCabExhDsgnPD>0</BiosftyCabExhDsgnPD>
          <EvapHumOrClrDsgnPD>0</EvapHumOrClrDsgnPD>
          <LabOrVivExhHiRiseVertDuctLen>0</LabOrVivExhHiRiseVertDuctLen>
          <MERVGTE16DsgnPD>0</MERVGTE16DsgnPD>
          <GasPhaseAirCleanersDsgnPD>0</GasPhaseAirCleanersDsgnPD>
          <ERVEff>0</ERVEff>
          <SupFanPwrIdxAllow>0</SupFanPwrIdxAllow>
          <ExhFanPwrIdxAllow>0</ExhFanPwrIdxAllow>
          <ExcludeFromSizing>0</ExcludeFromSizing>
          <CoilClgRef>CoreZnCoolingCoil-5</CoilClgRef>
          <CoilHtgRef>CoreZnHeatingCoil-5</CoilHtgRef>
          <FanRef>CoreZnSupplyFan-5</FanRef>
          <BaseSysNum>0</BaseSysNum>
          <SysRefStatus>Invalid</SysRefStatus>
          <IsActiveBeam>0</IsActiveBeam>
          <ExcludeFromRpt>0</ExcludeFromRpt>
          <IsComplexSys>1</IsComplexSys>
          <IsComplexSysRpt>Complex</IsComplexSysRpt>
          <ClgEffUnitRpt>NA</ClgEffUnitRpt>
          <ClgEffRpt>NA</ClgEffRpt>
          <HtgEffUnitRpt>NA</HtgEffUnitRpt>
          <HtgEffRpt>NA</HtgEffRpt>
          <SuppHtgCap>0</SuppHtgCap>
          <DuctIns>0</DuctIns>
          <DuctInsRpt>NA</DuctInsRpt>
          <DuctLctn>Ductless</DuctLctn>
          <DuctStatus >0</DuctStatus >
          <ExhFanCap>0</ExhFanCap>
          <ExhFlowMin>0</ExhFlowMin>
          <ExhFanPwr>0.000</ExhFanPwr>
          <COCtrlRpt>No</COCtrlRpt>
          <CtrlZnRef>Zn Sys 5 Conference-Office</CtrlZnRef>
          <ZnServedAsPriAirCondgSys>Zn Sys 5 Conference-Office</ZnServedAsPriAirCondgSys>
          <TypeRpt>VRF</TypeRpt>
          <IsHlthCareSys>0</IsHlthCareSys>
          <SysCtrlRpt index="0">NA</SysCtrlRpt>
          <SysCtrlRpt index="1">NA</SysCtrlRpt>
          <SysCtrlRpt index="2">NA</SysCtrlRpt>
          <AcceptanceTestReq>0</AcceptanceTestReq>
          <AcceptanceTestReqRpt>No</AcceptanceTestReqRpt>
          <HERSDuctReq>0</HERSDuctReq>
          <HERSDuctReqRpt>No</HERSDuctReqRpt>
          <HERSDuctTested>0</HERSDuctTested>
          <HERSDuctTestedRpt>No</HERSDuctTestedRpt>
          <HERSFanPwrTested>0</HERSFanPwrTested>
          <ResVentEquipHasFID>0</ResVentEquipHasFID>
          <ResVentEquipIsAccessible>0</ResVentEquipIsAccessible>
          <NRCAMch02A>0</NRCAMch02A>
          <NRCAMch03A>0</NRCAMch03A>
          <NRCAMch04A>0</NRCAMch04A>
          <NRCAMch05A>0</NRCAMch05A>
          <NRCAMch06A>0</NRCAMch06A>
          <NRCAMch07A>0</NRCAMch07A>
          <NRCAMch11A>0</NRCAMch11A>
          <NRCAMch12A>0</NRCAMch12A>
          <NRCAMch13A>0</NRCAMch13A>
          <NRCAMch14A>0</NRCAMch14A>
          <NRCAMch16A>0</NRCAMch16A>
          <NRCAMch18A>0</NRCAMch18A>
          <NRCAMch19A>0</NRCAMch19A>
          <RadSysIsClgHtg>0</RadSysIsClgHtg>
          <RptFanRef>CoreZnSupplyFan-5</RptFanRef>
          <NumUIDialogTabs>4</NumUIDialogTabs>
          <CoilClg>
            <Name>CoreZnCoolingCoil-5</Name>
            <Status>New</Status>
            <Type>VRF</Type>
            <FuelSrc>- specify -</FuelSrc>
            <SizingRat>1</SizingRat>
            <SysCnt>1</SysCnt>
            <IsDummy>0</IsDummy>
            <ParentSysRef>CoreZn VRF Terminal 5</ParentSysRef>
            <CapTotGrossRtd>10000</CapTotGrossRtd>
            <CapTotGrossRtdSim>9512</CapTotGrossRtdSim>
            <CapTotNetRtd>9000</CapTotNetRtd>
            <Cap_fTempCrvRef>CoilClgVRFClgQratio_fTwbTdbSI</Cap_fTempCrvRef>
            <Cap_fFlowCrvRef>CoilClgVRFClgQratio_fCFMRatioSI</Cap_fFlowCrvRef>
            <BypassMinEffCheck>0</BypassMinEffCheck>
            <DXCrankcaseHtrCap>0</DXCrankcaseHtrCap>
            <DXCrankcaseHtrCapSim>0</DXCrankcaseHtrCapSim>
            <NumUIDialogTabs>2</NumUIDialogTabs>
          </CoilClg>
          <CoilHtg>
            <Name>CoreZnHeatingCoil-5</Name>
            <Status>New</Status>
            <Type>VRF</Type>
            <FuelSrc>- specify -</FuelSrc>
            <SizingRat>1</SizingRat>
            <SysCnt>1</SysCnt>
            <IsDummy>0</IsDummy>
            <ParentSysRef>CoreZn VRF Terminal 5</ParentSysRef>
            <CapTotGrossRtd>11000</CapTotGrossRtd>
            <CapTotGrossRtdSim>11000</CapTotGrossRtdSim>
            <CapTotNetRtd>12000</CapTotNetRtd>
            <HtPumpCap_fTempCrvRef>CoilHtgVRFHtgQratio_fTwbTdbSI</HtPumpCap_fTempCrvRef>
            <HtPumpCap_fFlowCrvRef>CoilHtgVRFHtgQratio_fCFMRatioSI</HtPumpCap_fFlowCrvRef>
            <BypassMinEffCheck>0</BypassMinEffCheck>
            <HtPumpCrankcaseHtrCap>0</HtPumpCrankcaseHtrCap>
            <AuxPwr>0</AuxPwr>
            <NumUIDialogTabs>2</NumUIDialogTabs>
          </CoilHtg>
          <Fan>
            <Name>CoreZnSupplyFan-5</Name>
            <Status>New</Status>
            <ParentComp>ZnSys</ParentComp>
            <CtrlMthd>ConstantVolume</CtrlMthd>
            <CtrlMthdSim>ConstantVolume</CtrlMthdSim>
            <Class>Centrifugal</Class>
            <CentType>AirFoil</CentType>
            <ModelingMthd>PowerPerUnitFlow</ModelingMthd>
            <SysCnt>1</SysCnt>
            <IsDummy>0</IsDummy>
            <UseLegacyFanObj>1</UseLegacyFanObj>
            <ParentSysRef>CoreZn VRF Terminal 5</ParentSysRef>
            <FlowCap>423</FlowCap>
            <FlowCapSim>423</FlowCapSim>
            <Pos>DrawThrough</Pos>
            <FlowEff>0.500</FlowEff>
            <TotEff>0.427</TotEff>
            <PwrIdx>0.490</PwrIdx>
            <TotStaticPress>1.78</TotStaticPress>
            <TotStaticPressRpt>1.781</TotStaticPressRpt>
            <MtrBHP>0.237</MtrBHP>
            <MtrHP>0.500</MtrHP>
            <MtrType>Open</MtrType>
            <MtrPoleCnt>4</MtrPoleCnt>
            <MtrEff>0.855</MtrEff>
            <MtrEffRpt>0.855</MtrEffRpt>
            <MtrPos>InAirStream</MtrPos>
            <PwrUnitRpt>W/cfm</PwrUnitRpt>
            <PwrRpt>0.490</PwrRpt>
            <FEIReq>0</FEIReq>
            <FEIReqExcept>Not meeting any EXCEPTIONs</FEIReqExcept>
            <CtrlMthdRpt>Constant Volume</CtrlMthdRpt>
            <NumUIDialogTabs>1</NumUIDialogTabs>
          </Fan>
        </ZnSys>
        <ZnSys>
          <Name>CoreZn VRF Terminal 6</Name>
          <Status>New</Status>
          <Type>VRF</Type>
          <TypeSim>VRF</TypeSim>
          <SubType>NA</SubType>
          <IsAllOA>0</IsAllOA>
          <AvailSchRef>AllOnHVACAvail</AvailSchRef>
          <FanCtrl>Cycling</FanCtrl>
          <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
          <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
          <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
          <NightCycleRunTime>900</NightCycleRunTime>
          <ClgCtrl>NoSATControl</ClgCtrl>
          <Cnt>1</Cnt>
          <FanPos>DrawThrough</FanPos>
          <OptStartCtrl>None</OptStartCtrl>
          <AirFlowPerSqFt>1</AirFlowPerSqFt>
          <AirFlowPerTon>400</AirFlowPerTon>
          <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
          <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
          <ClgSizingRat>1.15</ClgSizingRat>
          <HtgSizingRat>1.25</HtgSizingRat>
          <ClgCap>80000</ClgCap>
          <HtgCap>90000</HtgCap>
          <SupFanCap>1152</SupFanCap>
          <SupFanPwr>0.403</SupFanPwr>
          <SysVentFlow>0</SysVentFlow>
          <VentAirDistEff>1</VentAirDistEff>
          <VentSysEff>1</VentSysEff>
          <VRFSysRef>VRFSystem</VRFSysRef>
          <IndoorType>Ducted</IndoorType>
          <ClgSupFanCapSim>1152</ClgSupFanCapSim>
          <HtgSupFanCapSim>1152</HtgSupFanCapSim>
          <NoClgSupFanCapSim>576</NoClgSupFanCapSim>
          <NoHtgSupFanCapSim>576</NoHtgSupFanCapSim>
          <NoClgHtgSupFanCapSim>576</NoClgHtgSupFanCapSim>
          <ClgOAFlowCapSim>0</ClgOAFlowCapSim>
          <HtgOAFlowCapSim>0</HtgOAFlowCapSim>
          <NoClgHtgOAFlowCapSim>0</NoClgHtgOAFlowCapSim>
          <AuxPwrOn>10</AuxPwrOn>
          <AuxPwrOff>2</AuxPwrOff>
          <AuxPwrOnSim>10</AuxPwrOnSim>
          <AuxPwrOffSim>2</AuxPwrOffSim>
          <ExhSysType>General</ExhSysType>
          <ExhCtrlMthd>ConstantFlowConstantSpeedFan</ExhCtrlMthd>
          <LabFumeHoodDens>0</LabFumeHoodDens>
          <LabExhHasAnemometerCtrl>0</LabExhHasAnemometerCtrl>
          <LabExhHasContaminantCtrl>0</LabExhHasContaminantCtrl>
          <DefrostCtrl>None</DefrostCtrl>
          <FullyDuctedExhFlag>0</FullyDuctedExhFlag>
          <ExhCtrlFlag>0</ExhCtrlFlag>
          <FullyDuctedExhLabOrVivFlag>0</FullyDuctedExhLabOrVivFlag>
          <ExhFiltersFlag>0</ExhFiltersFlag>
          <BiosftyCabExhFlag>0</BiosftyCabExhFlag>
          <FumeHoodExhFlag>0</FumeHoodExhFlag>
          <LabOrVivExhHiRiseFlag>0</LabOrVivExhHiRiseFlag>
          <SndAttnExhFlag>0</SndAttnExhFlag>
          <FullyDuctedRetFlag>0</FullyDuctedRetFlag>
          <RetCtrlFlag>0</RetCtrlFlag>
          <FullyDuctedRetLabOrVivFlag>0</FullyDuctedRetLabOrVivFlag>
          <MERV9To12Flag>0</MERV9To12Flag>
          <MERV13To15Flag>0</MERV13To15Flag>
          <MERVGTE16Flag>0</MERVGTE16Flag>
          <GasPhaseAirCleanersFlag>0</GasPhaseAirCleanersFlag>
          <ERVFlag>0</ERVFlag>
          <EvapHumOrClrFlag>0</EvapHumOrClrFlag>
          <SndAttnFlag>0</SndAttnFlag>
          <FullyDuctedExhDevFlow>0</FullyDuctedExhDevFlow>
          <ExhCtrlDevFlow>0</ExhCtrlDevFlow>
          <FullyDuctedExhLabOrVivDevFlow>0</FullyDuctedExhLabOrVivDevFlow>
          <ExhFiltersDevFlow>0</ExhFiltersDevFlow>
          <BiosftyCabExhDevFlow>0</BiosftyCabExhDevFlow>
          <FumeHoodExhDevFlow>0</FumeHoodExhDevFlow>
          <LabOrVivExhHiRiseDevFlow>0</LabOrVivExhHiRiseDevFlow>
          <SndAttnExhDevFlow>0</SndAttnExhDevFlow>
          <FullyDuctedRetDevFlow>0</FullyDuctedRetDevFlow>
          <RetCtrlDevFlow>0</RetCtrlDevFlow>
          <FullyDuctedRetLabOrVivDevFlow>0</FullyDuctedRetLabOrVivDevFlow>
          <MERV9To12DevFlow>0</MERV9To12DevFlow>
          <MERV13To15DevFlow>0</MERV13To15DevFlow>
          <MERVGTE16DevFlow>0</MERVGTE16DevFlow>
          <GasPhaseAirCleanersDevFlow>0</GasPhaseAirCleanersDevFlow>
          <ERVDevFlow>0</ERVDevFlow>
          <EvapHumOrClrDevFlow>0</EvapHumOrClrDevFlow>
          <SndAttnDevFlow>0</SndAttnDevFlow>
          <ExhFiltersDsgnPD>0</ExhFiltersDsgnPD>
          <BiosftyCabExhDsgnPD>0</BiosftyCabExhDsgnPD>
          <EvapHumOrClrDsgnPD>0</EvapHumOrClrDsgnPD>
          <LabOrVivExhHiRiseVertDuctLen>0</LabOrVivExhHiRiseVertDuctLen>
          <MERVGTE16DsgnPD>0</MERVGTE16DsgnPD>
          <GasPhaseAirCleanersDsgnPD>0</GasPhaseAirCleanersDsgnPD>
          <ERVEff>0</ERVEff>
          <SupFanPwrIdxAllow>0</SupFanPwrIdxAllow>
          <ExhFanPwrIdxAllow>0</ExhFanPwrIdxAllow>
          <ExcludeFromSizing>0</ExcludeFromSizing>
          <CoilClgRef>CoreZnCoolingCoil-6</CoilClgRef>
          <CoilHtgRef>CoreZnHeatingCoil-6</CoilHtgRef>
          <FanRef>CoreZnSupplyFan-6</FanRef>
          <BaseSysNum>0</BaseSysNum>
          <SysRefStatus>Invalid</SysRefStatus>
          <IsActiveBeam>0</IsActiveBeam>
          <ExcludeFromRpt>0</ExcludeFromRpt>
          <IsComplexSys>1</IsComplexSys>
          <IsComplexSysRpt>Complex</IsComplexSysRpt>
          <ClgEffUnitRpt>NA</ClgEffUnitRpt>
          <ClgEffRpt>NA</ClgEffRpt>
          <HtgEffUnitRpt>NA</HtgEffUnitRpt>
          <HtgEffRpt>NA</HtgEffRpt>
          <SuppHtgCap>0</SuppHtgCap>
          <DuctIns>0</DuctIns>
          <DuctInsRpt>NA</DuctInsRpt>
          <DuctLctn>Ductless</DuctLctn>
          <DuctStatus >0</DuctStatus >
          <ExhFanCap>0</ExhFanCap>
          <ExhFlowMin>0</ExhFlowMin>
          <ExhFanPwr>0.000</ExhFanPwr>
          <COCtrlRpt>No</COCtrlRpt>
          <CtrlZnRef>Zn Sys 6 Conference-Support</CtrlZnRef>
          <ZnServedAsPriAirCondgSys>Zn Sys 6 Conference-Support</ZnServedAsPriAirCondgSys>
          <TypeRpt>VRF</TypeRpt>
          <IsHlthCareSys>0</IsHlthCareSys>
          <SysCtrlRpt index="0">NA</SysCtrlRpt>
          <SysCtrlRpt index="1">NA</SysCtrlRpt>
          <SysCtrlRpt index="2">NA</SysCtrlRpt>
          <AcceptanceTestReq>0</AcceptanceTestReq>
          <AcceptanceTestReqRpt>No</AcceptanceTestReqRpt>
          <HERSDuctReq>0</HERSDuctReq>
          <HERSDuctReqRpt>No</HERSDuctReqRpt>
          <HERSDuctTested>0</HERSDuctTested>
          <HERSDuctTestedRpt>No</HERSDuctTestedRpt>
          <HERSFanPwrTested>0</HERSFanPwrTested>
          <ResVentEquipHasFID>0</ResVentEquipHasFID>
          <ResVentEquipIsAccessible>0</ResVentEquipIsAccessible>
          <NRCAMch02A>0</NRCAMch02A>
          <NRCAMch03A>0</NRCAMch03A>
          <NRCAMch04A>0</NRCAMch04A>
          <NRCAMch05A>0</NRCAMch05A>
          <NRCAMch06A>0</NRCAMch06A>
          <NRCAMch07A>0</NRCAMch07A>
          <NRCAMch11A>0</NRCAMch11A>
          <NRCAMch12A>0</NRCAMch12A>
          <NRCAMch13A>0</NRCAMch13A>
          <NRCAMch14A>0</NRCAMch14A>
          <NRCAMch16A>0</NRCAMch16A>
          <NRCAMch18A>0</NRCAMch18A>
          <NRCAMch19A>0</NRCAMch19A>
          <RadSysIsClgHtg>0</RadSysIsClgHtg>
          <RptFanRef>CoreZnSupplyFan-6</RptFanRef>
          <NumUIDialogTabs>4</NumUIDialogTabs>
          <CoilClg>
            <Name>CoreZnCoolingCoil-6</Name>
            <Status>New</Status>
            <Type>VRF</Type>
            <FuelSrc>- specify -</FuelSrc>
            <SizingRat>1</SizingRat>
            <SysCnt>1</SysCnt>
            <IsDummy>0</IsDummy>
            <ParentSysRef>CoreZn VRF Terminal 6</ParentSysRef>
            <CapTotGrossRtd>83000</CapTotGrossRtd>
            <CapTotGrossRtdSim>83465</CapTotGrossRtdSim>
            <CapTotNetRtd>80000</CapTotNetRtd>
            <Cap_fTempCrvRef>CoilClgVRFClgQratio_fTwbTdbSI</Cap_fTempCrvRef>
            <Cap_fFlowCrvRef>CoilClgVRFClgQratio_fCFMRatioSI</Cap_fFlowCrvRef>
            <BypassMinEffCheck>0</BypassMinEffCheck>
            <DXCrankcaseHtrCap>0</DXCrankcaseHtrCap>
            <DXCrankcaseHtrCapSim>0</DXCrankcaseHtrCapSim>
            <NumUIDialogTabs>2</NumUIDialogTabs>
          </CoilClg>
          <CoilHtg>
            <Name>CoreZnHeatingCoil-6</Name>
            <Status>New</Status>
            <Type>VRF</Type>
            <FuelSrc>- specify -</FuelSrc>
            <SizingRat>1</SizingRat>
            <SysCnt>1</SysCnt>
            <IsDummy>0</IsDummy>
            <ParentSysRef>CoreZn VRF Terminal 6</ParentSysRef>
            <CapTotGrossRtd>87000</CapTotGrossRtd>
            <CapTotGrossRtdSim>87000</CapTotGrossRtdSim>
            <CapTotNetRtd>90000</CapTotNetRtd>
            <HtPumpCap_fTempCrvRef>CoilHtgVRFHtgQratio_fTwbTdbSI</HtPumpCap_fTempCrvRef>
            <HtPumpCap_fFlowCrvRef>CoilHtgVRFHtgQratio_fCFMRatioSI</HtPumpCap_fFlowCrvRef>
            <BypassMinEffCheck>0</BypassMinEffCheck>
            <HtPumpCrankcaseHtrCap>0</HtPumpCrankcaseHtrCap>
            <AuxPwr>0</AuxPwr>
            <NumUIDialogTabs>2</NumUIDialogTabs>
          </CoilHtg>
          <Fan>
            <Name>CoreZnSupplyFan-6</Name>
            <Status>New</Status>
            <ParentComp>ZnSys</ParentComp>
            <CtrlMthd>VariableSpeedDrive</CtrlMthd>
            <CtrlMthdSim>MultiSpeed</CtrlMthdSim>
            <Class>Centrifugal</Class>
            <CentType>AirFoil</CentType>
            <ModelingMthd>PowerPerUnitFlow</ModelingMthd>
            <SysCnt>1</SysCnt>
            <IsDummy>0</IsDummy>
            <UseLegacyFanObj>1</UseLegacyFanObj>
            <ParentSysRef>CoreZn VRF Terminal 6</ParentSysRef>
            <FlowCap>1152</FlowCap>
            <FlowCapSim>1152</FlowCapSim>
            <FlowMin>576</FlowMin>
            <FlowMinSim>576</FlowMinSim>
            <FlowMinFrac>0.5</FlowMinFrac>
            <Pos>DrawThrough</Pos>
            <FlowEff>0.500</FlowEff>
            <TotEff>0.427</TotEff>
            <PwrIdx>0.350</PwrIdx>
            <TotStaticPress>1.27</TotStaticPress>
            <TotStaticPressRpt>1.273</TotStaticPressRpt>
            <MtrBHP>0.462</MtrBHP>
            <MtrHP>0.500</MtrHP>
            <MtrType>Open</MtrType>
            <MtrPoleCnt>4</MtrPoleCnt>
            <MtrEff>0.855</MtrEff>
            <MtrEffRpt>0.855</MtrEffRpt>
            <MtrPos>InAirStream</MtrPos>
            <PwrUnitRpt>W/cfm</PwrUnitRpt>
            <PwrRpt>0.350</PwrRpt>
            <FEIReq>0</FEIReq>
            <FEIReqExcept>Not meeting any EXCEPTIONs</FEIReqExcept>
            <CtrlMthdRpt>Variable Speed Drive</CtrlMthdRpt>
            <NumUIDialogTabs>1</NumUIDialogTabs>
          </Fan>
        </ZnSys>
        <ZnSys>
          <Name>CoreZn VRF Terminal 7</Name>
          <Status>New</Status>
          <Type>VRF</Type>
          <TypeSim>VRF</TypeSim>
          <SubType>NA</SubType>
          <IsAllOA>0</IsAllOA>
          <AvailSchRef>AllOnHVACAvail</AvailSchRef>
          <FanCtrl>Cycling</FanCtrl>
          <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
          <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
          <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
          <NightCycleRunTime>900</NightCycleRunTime>
          <ClgCtrl>NoSATControl</ClgCtrl>
          <Cnt>1</Cnt>
          <FanPos>DrawThrough</FanPos>
          <OptStartCtrl>None</OptStartCtrl>
          <AirFlowPerSqFt>1</AirFlowPerSqFt>
          <AirFlowPerTon>400</AirFlowPerTon>
          <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
          <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
          <ClgSizingRat>1.15</ClgSizingRat>
          <HtgSizingRat>1.25</HtgSizingRat>
          <ClgCap>34000</ClgCap>
          <HtgCap>31000</HtgCap>
          <SupFanCap>1560</SupFanCap>
          <SupFanPwr>0.819</SupFanPwr>
          <SysVentFlow>0</SysVentFlow>
          <VentAirDistEff>1</VentAirDistEff>
          <VentSysEff>1</VentSysEff>
          <VRFSysRef>VRFSystem</VRFSysRef>
          <IndoorType>Ducted</IndoorType>
          <ClgSupFanCapSim>1560</ClgSupFanCapSim>
          <HtgSupFanCapSim>1560</HtgSupFanCapSim>
          <NoClgSupFanCapSim>1560</NoClgSupFanCapSim>
          <NoHtgSupFanCapSim>1560</NoHtgSupFanCapSim>
          <NoClgHtgSupFanCapSim>1560</NoClgHtgSupFanCapSim>
          <ClgOAFlowCapSim>0</ClgOAFlowCapSim>
          <HtgOAFlowCapSim>0</HtgOAFlowCapSim>
          <NoClgHtgOAFlowCapSim>0</NoClgHtgOAFlowCapSim>
          <AuxPwrOn>10</AuxPwrOn>
          <AuxPwrOff>2</AuxPwrOff>
          <AuxPwrOnSim>10</AuxPwrOnSim>
          <AuxPwrOffSim>2</AuxPwrOffSim>
          <ExhSysType>General</ExhSysType>
          <ExhCtrlMthd>ConstantFlowConstantSpeedFan</ExhCtrlMthd>
          <LabFumeHoodDens>0</LabFumeHoodDens>
          <LabExhHasAnemometerCtrl>0</LabExhHasAnemometerCtrl>
          <LabExhHasContaminantCtrl>0</LabExhHasContaminantCtrl>
          <DefrostCtrl>None</DefrostCtrl>
          <FullyDuctedExhFlag>0</FullyDuctedExhFlag>
          <ExhCtrlFlag>0</ExhCtrlFlag>
          <FullyDuctedExhLabOrVivFlag>0</FullyDuctedExhLabOrVivFlag>
          <ExhFiltersFlag>0</ExhFiltersFlag>
          <BiosftyCabExhFlag>0</BiosftyCabExhFlag>
          <FumeHoodExhFlag>0</FumeHoodExhFlag>
          <LabOrVivExhHiRiseFlag>0</LabOrVivExhHiRiseFlag>
          <SndAttnExhFlag>0</SndAttnExhFlag>
          <FullyDuctedRetFlag>0</FullyDuctedRetFlag>
          <RetCtrlFlag>0</RetCtrlFlag>
          <FullyDuctedRetLabOrVivFlag>0</FullyDuctedRetLabOrVivFlag>
          <MERV9To12Flag>0</MERV9To12Flag>
          <MERV13To15Flag>0</MERV13To15Flag>
          <MERVGTE16Flag>0</MERVGTE16Flag>
          <GasPhaseAirCleanersFlag>0</GasPhaseAirCleanersFlag>
          <ERVFlag>0</ERVFlag>
          <EvapHumOrClrFlag>0</EvapHumOrClrFlag>
          <SndAttnFlag>0</SndAttnFlag>
          <FullyDuctedExhDevFlow>0</FullyDuctedExhDevFlow>
          <ExhCtrlDevFlow>0</ExhCtrlDevFlow>
          <FullyDuctedExhLabOrVivDevFlow>0</FullyDuctedExhLabOrVivDevFlow>
          <ExhFiltersDevFlow>0</ExhFiltersDevFlow>
          <BiosftyCabExhDevFlow>0</BiosftyCabExhDevFlow>
          <FumeHoodExhDevFlow>0</FumeHoodExhDevFlow>
          <LabOrVivExhHiRiseDevFlow>0</LabOrVivExhHiRiseDevFlow>
          <SndAttnExhDevFlow>0</SndAttnExhDevFlow>
          <FullyDuctedRetDevFlow>0</FullyDuctedRetDevFlow>
          <RetCtrlDevFlow>0</RetCtrlDevFlow>
          <FullyDuctedRetLabOrVivDevFlow>0</FullyDuctedRetLabOrVivDevFlow>
          <MERV9To12DevFlow>0</MERV9To12DevFlow>
          <MERV13To15DevFlow>0</MERV13To15DevFlow>
          <MERVGTE16DevFlow>0</MERVGTE16DevFlow>
          <GasPhaseAirCleanersDevFlow>0</GasPhaseAirCleanersDevFlow>
          <ERVDevFlow>0</ERVDevFlow>
          <EvapHumOrClrDevFlow>0</EvapHumOrClrDevFlow>
          <SndAttnDevFlow>0</SndAttnDevFlow>
          <ExhFiltersDsgnPD>0</ExhFiltersDsgnPD>
          <BiosftyCabExhDsgnPD>0</BiosftyCabExhDsgnPD>
          <EvapHumOrClrDsgnPD>0</EvapHumOrClrDsgnPD>
          <LabOrVivExhHiRiseVertDuctLen>0</LabOrVivExhHiRiseVertDuctLen>
          <MERVGTE16DsgnPD>0</MERVGTE16DsgnPD>
          <GasPhaseAirCleanersDsgnPD>0</GasPhaseAirCleanersDsgnPD>
          <ERVEff>0</ERVEff>
          <SupFanPwrIdxAllow>0</SupFanPwrIdxAllow>
          <ExhFanPwrIdxAllow>0</ExhFanPwrIdxAllow>
          <ExcludeFromSizing>0</ExcludeFromSizing>
          <CoilClgRef>CoreZnCoolingCoil-7</CoilClgRef>
          <CoilHtgRef>CoreZnHeatingCoil-7</CoilHtgRef>
          <FanRef>CoreZnSupplyFan-7</FanRef>
          <BaseSysNum>0</BaseSysNum>
          <SysRefStatus>Invalid</SysRefStatus>
          <IsActiveBeam>0</IsActiveBeam>
          <ExcludeFromRpt>0</ExcludeFromRpt>
          <IsComplexSys>1</IsComplexSys>
          <IsComplexSysRpt>Complex</IsComplexSysRpt>
          <ClgEffUnitRpt>NA</ClgEffUnitRpt>
          <ClgEffRpt>NA</ClgEffRpt>
          <HtgEffUnitRpt>NA</HtgEffUnitRpt>
          <HtgEffRpt>NA</HtgEffRpt>
          <SuppHtgCap>0</SuppHtgCap>
          <DuctIns>0</DuctIns>
          <DuctInsRpt>NA</DuctInsRpt>
          <DuctLctn>Ductless</DuctLctn>
          <DuctStatus >0</DuctStatus >
          <ExhFanCap>0</ExhFanCap>
          <ExhFlowMin>0</ExhFlowMin>
          <ExhFanPwr>0.000</ExhFanPwr>
          <COCtrlRpt>No</COCtrlRpt>
          <CtrlZnRef>Zn Sys 9 Library</CtrlZnRef>
          <ZnServedAsPriAirCondgSys>Zn Sys 9 Library</ZnServedAsPriAirCondgSys>
          <TypeRpt>VRF</TypeRpt>
          <IsHlthCareSys>0</IsHlthCareSys>
          <SysCtrlRpt index="0">NA</SysCtrlRpt>
          <SysCtrlRpt index="1">NA</SysCtrlRpt>
          <SysCtrlRpt index="2">NA</SysCtrlRpt>
          <AcceptanceTestReq>0</AcceptanceTestReq>
          <AcceptanceTestReqRpt>No</AcceptanceTestReqRpt>
          <HERSDuctReq>0</HERSDuctReq>
          <HERSDuctReqRpt>No</HERSDuctReqRpt>
          <HERSDuctTested>0</HERSDuctTested>
          <HERSDuctTestedRpt>No</HERSDuctTestedRpt>
          <HERSFanPwrTested>0</HERSFanPwrTested>
          <ResVentEquipHasFID>0</ResVentEquipHasFID>
          <ResVentEquipIsAccessible>0</ResVentEquipIsAccessible>
          <NRCAMch02A>0</NRCAMch02A>
          <NRCAMch03A>0</NRCAMch03A>
          <NRCAMch04A>0</NRCAMch04A>
          <NRCAMch05A>0</NRCAMch05A>
          <NRCAMch06A>0</NRCAMch06A>
          <NRCAMch07A>0</NRCAMch07A>
          <NRCAMch11A>0</NRCAMch11A>
          <NRCAMch12A>0</NRCAMch12A>
          <NRCAMch13A>0</NRCAMch13A>
          <NRCAMch14A>0</NRCAMch14A>
          <NRCAMch16A>0</NRCAMch16A>
          <NRCAMch18A>0</NRCAMch18A>
          <NRCAMch19A>0</NRCAMch19A>
          <RadSysIsClgHtg>0</RadSysIsClgHtg>
          <RptFanRef>CoreZnSupplyFan-7</RptFanRef>
          <NumUIDialogTabs>4</NumUIDialogTabs>
          <CoilClg>
            <Name>CoreZnCoolingCoil-7</Name>
            <Status>New</Status>
            <Type>VRF</Type>
            <FuelSrc>- specify -</FuelSrc>
            <SizingRat>1</SizingRat>
            <SysCnt>1</SysCnt>
            <IsDummy>0</IsDummy>
            <ParentSysRef>CoreZn VRF Terminal 7</ParentSysRef>
            <CapTotGrossRtd>36000</CapTotGrossRtd>
            <CapTotGrossRtdSim>35770</CapTotGrossRtdSim>
            <CapTotNetRtd>34000</CapTotNetRtd>
            <Cap_fTempCrvRef>CoilClgVRFClgQratio_fTwbTdbSI</Cap_fTempCrvRef>
            <Cap_fFlowCrvRef>CoilClgVRFClgQratio_fCFMRatioSI</Cap_fFlowCrvRef>
            <BypassMinEffCheck>0</BypassMinEffCheck>
            <DXCrankcaseHtrCap>0</DXCrankcaseHtrCap>
            <DXCrankcaseHtrCapSim>0</DXCrankcaseHtrCapSim>
            <NumUIDialogTabs>2</NumUIDialogTabs>
          </CoilClg>
          <CoilHtg>
            <Name>CoreZnHeatingCoil-7</Name>
            <Status>New</Status>
            <Type>VRF</Type>
            <FuelSrc>- specify -</FuelSrc>
            <SizingRat>1</SizingRat>
            <SysCnt>1</SysCnt>
            <IsDummy>0</IsDummy>
            <ParentSysRef>CoreZn VRF Terminal 7</ParentSysRef>
            <CapTotGrossRtd>30000</CapTotGrossRtd>
            <CapTotGrossRtdSim>30000</CapTotGrossRtdSim>
            <CapTotNetRtd>31000</CapTotNetRtd>
            <HtPumpCap_fTempCrvRef>CoilHtgVRFHtgQratio_fTwbTdbSI</HtPumpCap_fTempCrvRef>
            <HtPumpCap_fFlowCrvRef>CoilHtgVRFHtgQratio_fCFMRatioSI</HtPumpCap_fFlowCrvRef>
            <BypassMinEffCheck>0</BypassMinEffCheck>
            <HtPumpCrankcaseHtrCap>0</HtPumpCrankcaseHtrCap>
            <AuxPwr>0</AuxPwr>
            <NumUIDialogTabs>2</NumUIDialogTabs>
          </CoilHtg>
          <Fan>
            <Name>CoreZnSupplyFan-7</Name>
            <Status>New</Status>
            <ParentComp>ZnSys</ParentComp>
            <CtrlMthd>ConstantVolume</CtrlMthd>
            <CtrlMthdSim>ConstantVolume</CtrlMthdSim>
            <Class>Centrifugal</Class>
            <CentType>AirFoil</CentType>
            <ModelingMthd>PowerPerUnitFlow</ModelingMthd>
            <SysCnt>1</SysCnt>
            <IsDummy>0</IsDummy>
            <UseLegacyFanObj>1</UseLegacyFanObj>
            <ParentSysRef>CoreZn VRF Terminal 7</ParentSysRef>
            <FlowCap>1560</FlowCap>
            <FlowCapSim>1560</FlowCapSim>
            <Pos>DrawThrough</Pos>
            <FlowEff>0.500</FlowEff>
            <TotEff>0.432</TotEff>
            <PwrIdx>0.525</PwrIdx>
            <TotStaticPress>1.93</TotStaticPress>
            <TotStaticPressRpt>1.932</TotStaticPressRpt>
            <MtrBHP>0.950</MtrBHP>
            <MtrHP>1.500</MtrHP>
            <MtrType>Open</MtrType>
            <MtrPoleCnt>4</MtrPoleCnt>
            <MtrEff>0.865</MtrEff>
            <MtrEffRpt>0.865</MtrEffRpt>
            <MtrPos>InAirStream</MtrPos>
            <PwrUnitRpt>W/cfm</PwrUnitRpt>
            <PwrRpt>0.525</PwrRpt>
            <FEI>1</FEI>
            <FEIReq>1</FEIReq>
            <FEIReqExcept>Not meeting any EXCEPTIONs</FEIReqExcept>
            <CtrlMthdRpt>Constant Volume</CtrlMthdRpt>
            <NumUIDialogTabs>1</NumUIDialogTabs>
          </Fan>
        </ZnSys>
        <ZnSys>
          <Name>ZoneSystem - Restrooms</Name>
          <Status>New</Status>
          <Type>Exhaust</Type>
          <TypeSim>Exhaust</TypeSim>
          <SubType>NA</SubType>
          <IsAllOA>0</IsAllOA>
          <AvailSchRef>AssemblyHVACAvail</AvailSchRef>
          <FanCtrl>Continuous</FanCtrl>
          <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
          <NightCycleRunTime>900</NightCycleRunTime>
          <ClgCtrl>NoSATControl</ClgCtrl>
          <Cnt>1</Cnt>
          <OptStartCtrl>None</OptStartCtrl>
          <AirFlowPerSqFt>1</AirFlowPerSqFt>
          <AirFlowPerTon>400</AirFlowPerTon>
          <ClgSizingRat>1.15</ClgSizingRat>
          <HtgSizingRat>1.25</HtgSizingRat>
          <ClgCap>0</ClgCap>
          <HtgCap>0</HtgCap>
          <SupFanCap>0</SupFanCap>
          <SupFanPwr>0.000</SupFanPwr>
          <SysVentFlow>0</SysVentFlow>
          <VentAirDistEff>1</VentAirDistEff>
          <VentSysEff>1</VentSysEff>
          <IndoorType>Ducted</IndoorType>
          <ExhSysType>General</ExhSysType>
          <ExhOperMode>DecoupledFromSystem</ExhOperMode>
          <ExhCtrlMthd>ConstantFlowConstantSpeedFan</ExhCtrlMthd>
          <LabFumeHoodDens>0</LabFumeHoodDens>
          <LabExhHasAnemometerCtrl>0</LabExhHasAnemometerCtrl>
          <LabExhHasContaminantCtrl>0</LabExhHasContaminantCtrl>
          <DefrostCtrl>None</DefrostCtrl>
          <FullyDuctedExhFlag>0</FullyDuctedExhFlag>
          <ExhCtrlFlag>0</ExhCtrlFlag>
          <FullyDuctedExhLabOrVivFlag>0</FullyDuctedExhLabOrVivFlag>
          <ExhFiltersFlag>0</ExhFiltersFlag>
          <BiosftyCabExhFlag>0</BiosftyCabExhFlag>
          <FumeHoodExhFlag>0</FumeHoodExhFlag>
          <LabOrVivExhHiRiseFlag>0</LabOrVivExhHiRiseFlag>
          <SndAttnExhFlag>0</SndAttnExhFlag>
          <FullyDuctedRetFlag>0</FullyDuctedRetFlag>
          <RetCtrlFlag>0</RetCtrlFlag>
          <FullyDuctedRetLabOrVivFlag>0</FullyDuctedRetLabOrVivFlag>
          <MERV9To12Flag>0</MERV9To12Flag>
          <MERV13To15Flag>0</MERV13To15Flag>
          <MERVGTE16Flag>0</MERVGTE16Flag>
          <GasPhaseAirCleanersFlag>0</GasPhaseAirCleanersFlag>
          <ERVFlag>0</ERVFlag>
          <EvapHumOrClrFlag>0</EvapHumOrClrFlag>
          <SndAttnFlag>0</SndAttnFlag>
          <FullyDuctedExhDevFlow>0</FullyDuctedExhDevFlow>
          <ExhCtrlDevFlow>0</ExhCtrlDevFlow>
          <FullyDuctedExhLabOrVivDevFlow>0</FullyDuctedExhLabOrVivDevFlow>
          <ExhFiltersDevFlow>0</ExhFiltersDevFlow>
          <BiosftyCabExhDevFlow>0</BiosftyCabExhDevFlow>
          <FumeHoodExhDevFlow>0</FumeHoodExhDevFlow>
          <LabOrVivExhHiRiseDevFlow>0</LabOrVivExhHiRiseDevFlow>
          <SndAttnExhDevFlow>0</SndAttnExhDevFlow>
          <FullyDuctedRetDevFlow>0</FullyDuctedRetDevFlow>
          <RetCtrlDevFlow>0</RetCtrlDevFlow>
          <FullyDuctedRetLabOrVivDevFlow>0</FullyDuctedRetLabOrVivDevFlow>
          <MERV9To12DevFlow>0</MERV9To12DevFlow>
          <MERV13To15DevFlow>0</MERV13To15DevFlow>
          <MERVGTE16DevFlow>0</MERVGTE16DevFlow>
          <GasPhaseAirCleanersDevFlow>0</GasPhaseAirCleanersDevFlow>
          <ERVDevFlow>0</ERVDevFlow>
          <EvapHumOrClrDevFlow>0</EvapHumOrClrDevFlow>
          <SndAttnDevFlow>0</SndAttnDevFlow>
          <ExhFiltersDsgnPD>0</ExhFiltersDsgnPD>
          <BiosftyCabExhDsgnPD>0</BiosftyCabExhDsgnPD>
          <EvapHumOrClrDsgnPD>0</EvapHumOrClrDsgnPD>
          <LabOrVivExhHiRiseVertDuctLen>0</LabOrVivExhHiRiseVertDuctLen>
          <MERVGTE16DsgnPD>0</MERVGTE16DsgnPD>
          <GasPhaseAirCleanersDsgnPD>0</GasPhaseAirCleanersDsgnPD>
          <ERVEff>0</ERVEff>
          <SupFanPwrIdxAllow>0</SupFanPwrIdxAllow>
          <ExhFanPwrIdxAllow>0</ExhFanPwrIdxAllow>
          <ExcludeFromSizing>0</ExcludeFromSizing>
          <FanRef>Exhaust Fan restroom</FanRef>
          <BaseSysNum>0</BaseSysNum>
          <SysRefStatus>HVAC</SysRefStatus>
          <IsActiveBeam>0</IsActiveBeam>
          <ExcludeFromRpt>0</ExcludeFromRpt>
          <IsComplexSys>0</IsComplexSys>
          <IsComplexSysRpt>Simple</IsComplexSysRpt>
          <ClgEffUnitRpt>NA</ClgEffUnitRpt>
          <ClgEffRpt>NA</ClgEffRpt>
          <HtgEffUnitRpt>NA</HtgEffUnitRpt>
          <HtgEffRpt>NA</HtgEffRpt>
          <SuppHtgCap>0</SuppHtgCap>
          <DuctIns>0</DuctIns>
          <DuctInsRpt>NA</DuctInsRpt>
          <DuctLctn>Ductless</DuctLctn>
          <DuctStatus >0</DuctStatus >
          <ExhFanCap>250</ExhFanCap>
          <ExhFlowMin>0</ExhFlowMin>
          <ExhFanPwr>0.087</ExhFanPwr>
          <COCtrlRpt>No</COCtrlRpt>
          <ZnServedAsExhSys>Zn Sys 7 Restrooms</ZnServedAsExhSys>
          <TypeRpt>Exhaust</TypeRpt>
          <IsHlthCareSys>0</IsHlthCareSys>
          <SysCtrlRpt index="0">NA</SysCtrlRpt>
          <SysCtrlRpt index="1">NA</SysCtrlRpt>
          <SysCtrlRpt index="2">NA</SysCtrlRpt>
          <OperableWinInterlockRpt>NA</OperableWinInterlockRpt>
          <AcceptanceTestReq>0</AcceptanceTestReq>
          <AcceptanceTestReqRpt>No</AcceptanceTestReqRpt>
          <HERSDuctReq>0</HERSDuctReq>
          <HERSDuctReqRpt>No</HERSDuctReqRpt>
          <HERSDuctTested>0</HERSDuctTested>
          <HERSDuctTestedRpt>No</HERSDuctTestedRpt>
          <HERSFanPwrTested>0</HERSFanPwrTested>
          <ResVentEquipHasFID>0</ResVentEquipHasFID>
          <ResVentEquipIsAccessible>0</ResVentEquipIsAccessible>
          <NRCAMch02A>0</NRCAMch02A>
          <NRCAMch03A>0</NRCAMch03A>
          <NRCAMch04A>0</NRCAMch04A>
          <NRCAMch05A>0</NRCAMch05A>
          <NRCAMch06A>0</NRCAMch06A>
          <NRCAMch07A>0</NRCAMch07A>
          <NRCAMch11A>0</NRCAMch11A>
          <NRCAMch12A>0</NRCAMch12A>
          <NRCAMch13A>0</NRCAMch13A>
          <NRCAMch14A>0</NRCAMch14A>
          <NRCAMch16A>0</NRCAMch16A>
          <NRCAMch18A>0</NRCAMch18A>
          <NRCAMch19A>0</NRCAMch19A>
          <RadSysIsClgHtg>0</RadSysIsClgHtg>
          <RptFanRef>Exhaust Fan restroom</RptFanRef>
          <NumUIDialogTabs>4</NumUIDialogTabs>
          <Fan>
            <Name>Exhaust Fan restroom</Name>
            <Status>New</Status>
            <ParentComp>ZnSys</ParentComp>
            <CtrlMthd>ConstantVolume</CtrlMthd>
            <CtrlMthdSim>ConstantVolume</CtrlMthdSim>
            <Class>Centrifugal</Class>
            <CentType>AirFoil</CentType>
            <ModelingMthd>PowerPerUnitFlow</ModelingMthd>
            <SysCnt>1</SysCnt>
            <IsDummy>0</IsDummy>
            <UseLegacyFanObj>1</UseLegacyFanObj>
            <ParentSysRef>ZoneSystem - Restrooms</ParentSysRef>
            <FlowCap>250</FlowCap>
            <FlowCapSim>250</FlowCapSim>
            <Pos>DrawThrough</Pos>
            <FlowEff>0.650</FlowEff>
            <TotEff>0.556</TotEff>
            <PwrIdx>0.350</PwrIdx>
            <TotStaticPress>1.66</TotStaticPress>
            <TotStaticPressRpt>1.655</TotStaticPressRpt>
            <MtrBHP>0.100</MtrBHP>
            <MtrHP>0.083</MtrHP>
            <MtrType>Open</MtrType>
            <MtrPoleCnt>4</MtrPoleCnt>
            <MtrEff>0.855</MtrEff>
            <MtrEffRpt>0.855</MtrEffRpt>
            <MtrPos>InAirStream</MtrPos>
            <PwrUnitRpt>W/cfm</PwrUnitRpt>
            <PwrRpt>0.350</PwrRpt>
            <FEIReq>0</FEIReq>
            <FEIReqExcept>Not meeting any EXCEPTIONs</FEIReqExcept>
            <CtrlMthdRpt>Constant Volume</CtrlMthdRpt>
            <ParentSysNameRpt>ZoneSystem - Restrooms</ParentSysNameRpt>
            <ParentSysZnServedAsExhRpt>Zn Sys 7 Restrooms</ParentSysZnServedAsExhRpt>
            <ParentSysFanCtrlRpt>Continuous</ParentSysFanCtrlRpt>
            <NumUIDialogTabs>1</NumUIDialogTabs>
          </Fan>
        </ZnSys>
        <VRFSys>
          <Name>VRFSystem</Name>
          <Status>New</Status>
          <Cnt>1</Cnt>
          <AvailSchRef>On</AvailSchRef>
          <HtRcvry>Yes</HtRcvry>
          <CndsrType>AirCooled</CndsrType>
          <FuelType>Electricity</FuelType>
          <PLRMin>0.25</PLRMin>
          <CtrlPriority>LoadPriority</CtrlPriority>
          <IndoorTypeRtd>Ducted</IndoorTypeRtd>
          <ClgCapNetRtd>320000</ClgCapNetRtd>
          <ClgCapGrossRtd>333859</ClgCapGrossRtd>
          <ClgCapGrossRtdSim>333859</ClgCapGrossRtdSim>
          <IsSmallVRF>0</IsSmallVRF>
          <EffRtg>AHRI 1230-2021/2023</EffRtg>
          <EER>15.3</EER>
          <ClgEIR>0.172427</ClgEIR>
          <HtgCapNetRtd>190000</HtgCapNetRtd>
          <HtgCapGrossRtd>176141</HtgCapGrossRtd>
          <HtgCapGrossRtdSim>176141</HtgCapGrossRtdSim>
          <COP>4.2</COP>
          <HtgEIR>0.178146</HtgEIR>
          <BypassMinEffCheck>0</BypassMinEffCheck>
          <ClgCprsrLockoutTempLow>14</ClgCprsrLockoutTempLow>
          <ClgCprsrLockoutTempHi>122</ClgCprsrLockoutTempHi>
          <HtgCprsrLockoutTempLow>-13</HtgCprsrLockoutTempLow>
          <HtgCprsrLockoutTempHi>70</HtgCprsrLockoutTempHi>
          <HtRcvryCprsrLockoutTempLow>14</HtRcvryCprsrLockoutTempLow>
          <HtRcvryCprsrLockoutTempHi>70</HtRcvryCprsrLockoutTempHi>
          <HtRcvryInitialClgCapFrac>0.5</HtRcvryInitialClgCapFrac>
          <HtRcvryInitialClgEngyFrac>1</HtRcvryInitialClgEngyFrac>
          <HtRcvryInitialClgTimeCnst>0.083</HtRcvryInitialClgTimeCnst>
          <HtRcvryInitialHtgCapFrac>0.5</HtRcvryInitialHtgCapFrac>
          <HtRcvryInitialHtgEngyFrac>1</HtRcvryInitialHtgEngyFrac>
          <HtRcvryInitialHtgTimeCnst>0.083</HtRcvryInitialHtgTimeCnst>
          <DefHtSrc>HotGas</DefHtSrc>
          <DefCtrl>OnDemand</DefCtrl>
          <DefHtrCapSim>0</DefHtrCapSim>
          <DefCtrlTemp>40</DefCtrlTemp>
          <CprsrCrankcaseHtrCap>909.867</CprsrCrankcaseHtrCap>
          <CprsrCrankcaseHtrCapSim>0</CprsrCrankcaseHtrCapSim>
          <CprsrQty>1</CprsrQty>
          <CrankcaseCtrlTemp>50</CrankcaseCtrlTemp>
          <EquivalentPipeLen>300</EquivalentPipeLen>
          <MaxDeltaHgt>30</MaxDeltaHgt>
          <ClgPipeLoss_fPipeHgtCoeff>-0.00019231</ClgPipeLoss_fPipeHgtCoeff>
          <HtgPipeLoss_fPipeHgtCoeff>-0.00019231</HtgPipeLoss_fPipeHgtCoeff>
          <ClgCap_fTempLowCrvRef>EPDef-VRFSysClgQRatio_fTwbToadbLowSI</ClgCap_fTempLowCrvRef>
          <ClgCapBndry_fTempCrvRef>EPDef-VRFSysClgCapBdry_fTwbSI</ClgCapBndry_fTempCrvRef>
          <ClgCap_fTempHiCrvRef>EPDef-VRFSysClgQRatio_fTwbToadbHiSI</ClgCap_fTempHiCrvRef>
          <ClgEIR_fTempLowCrvRef>EPDef-VRFSysClgEIRRatio_fTwbToadbLowSI</ClgEIR_fTempLowCrvRef>
          <ClgEIRBndry_fTempCrvRef>EPDef-VRFSysClgEIRBdry_fTwbSI</ClgEIRBndry_fTempCrvRef>
          <ClgEIR_fTempHiCrvRef>EPDef-VRFSysClgEIRRatio_fTwbToadbHiSI</ClgEIR_fTempHiCrvRef>
          <ClgEIR_fPLRLowCrvRef>EPDef-VRFSysClgEIRRatio_fPLRLowSI</ClgEIR_fPLRLowCrvRef>
          <ClgEIR_fPLRHiCrvRef>EPDef-VRFSysClgEIRRatio_fPLRHiSI</ClgEIR_fPLRHiCrvRef>
          <ClgCap_fCombRatCrvRef>EPDef-VRFSysClgQRatio_fCombRat</ClgCap_fCombRatCrvRef>
          <ClgEIR_fCyclingRatCrvRef>EPDef-VRFSysClgEIRRatio_fCycRatSI</ClgEIR_fCyclingRatCrvRef>
          <HtRcvryClgCap_fTempCrvRef>VRFSysHtRcvryClgQRatio_fTwbToadbSI</HtRcvryClgCap_fTempCrvRef>
          <HtRcvryClgEIR_fTempCrvRef>VRFSysHtRcvryClgEIRRatio_fTwbToadbSI</HtRcvryClgEIR_fTempCrvRef>
          <ClgPipeLoss_fPipeLenCrvRef>EPDef-VRFSysClgPipeLoss_fLenRatioSI</ClgPipeLoss_fPipeLenCrvRef>
          <HtgCrvOutdoorTempType>DryBulb</HtgCrvOutdoorTempType>
          <HtgCap_fTempLowCrvRef>EPDef-VRFSysHtgQRatio_fTdbToadbLowSI</HtgCap_fTempLowCrvRef>
          <HtgCapBndry_fTempCrvRef>EPDef-VRFSysHtgCapBdry_fTdbSI</HtgCapBndry_fTempCrvRef>
          <HtgCap_fTempHiCrvRef>EPDef-VRFSysHtgQRatio_fTdbToadbHiSI</HtgCap_fTempHiCrvRef>
          <HtgEIR_fTempLowCrvRef>EPDef-VRFSysHtgEIRRatio_fTdbToadbLowSI</HtgEIR_fTempLowCrvRef>
          <HtgEIRBndry_fTempCrvRef>EPDef-VRFSysHtgEIRBdry_fTdbSI</HtgEIRBndry_fTempCrvRef>
          <HtgEIR_fTempHiCrvRef>EPDef-VRFSysHtgEIRRatio_fTdbToadbHiSI</HtgEIR_fTempHiCrvRef>
          <HtgEIR_fPLRLowCrvRef>EPDef-VRFSysHtgEIRRatio_fPLRLowSI</HtgEIR_fPLRLowCrvRef>
          <HtgEIR_fPLRHiCrvRef>EPDef-VRFSysHtgEIRRatio_fPLRHiSI</HtgEIR_fPLRHiCrvRef>
          <HtgCap_fCombRatCrvRef>EPDef-VRFSysHtgQRatio_fCombRat</HtgCap_fCombRatCrvRef>
          <HtgEIR_fCyclingRatCrvRef>EPDef-VRFSysHtgEIRRatio_fCycRatSI</HtgEIR_fCyclingRatCrvRef>
          <HtRcvryHtgCap_fTempCrvRef>VRFSysHtRcvryHtgQRatio_fTdbToadbSI</HtRcvryHtgCap_fTempCrvRef>
          <HtRcvryHtgEIR_fTempCrvRef>VRFSysHtRcvryHtgEIRRatio_fTdbToadbSI</HtRcvryHtgEIR_fTempCrvRef>
          <HtgPipeLoss_fPipeLenCrvRef>EPDef-VRFSysHtgPipeLoss_fLenRatioSI</HtgPipeLoss_fPipeLenCrvRef>
          <DefEIR_fTempCrvRef>VRFSysDefEIRRatio_fToadbTwbSI</DefEIR_fTempCrvRef>
          <ExcludeFromSizing>0</ExcludeFromSizing>
          <ClgEffUnitRpt>IEER/EER</ClgEffUnitRpt>
          <ClgEffRpt>17.00 / 14.00</ClgEffRpt>
          <ClgEffSEERRpt>17.00</ClgEffSEERRpt>
          <ClgEffEERRpt>14.00</ClgEffEERRpt>
          <HtgEffUnitRpt>COP</HtgEffUnitRpt>
          <HtgEffRpt>4.20</HtgEffRpt>
          <HtgEffCOPRpt>4.20</HtgEffCOPRpt>
          <BaseSysNum>0</BaseSysNum>
          <OperableWinInterlockRpt>NA</OperableWinInterlockRpt>
          <IsHlthCareSys>0</IsHlthCareSys>
          <SysCtrlRpt>Heat Recovery</SysCtrlRpt>
          <NRCAMch02A>0</NRCAMch02A>
          <NRCAMch03A>0</NRCAMch03A>
          <NRCAMch04A>0</NRCAMch04A>
          <NRCAMch05A>0</NRCAMch05A>
          <NRCAMch06A>0</NRCAMch06A>
          <NRCAMch07A>0</NRCAMch07A>
          <NRCAMch11A>0</NRCAMch11A>
          <NRCAMch12A>0</NRCAMch12A>
          <NRCAMch13A>0</NRCAMch13A>
          <NRCAMch14A>0</NRCAMch14A>
          <NRCAMch16A>0</NRCAMch16A>
          <NRCAMch18A>1</NRCAMch18A>
          <NRCAMch19A>0</NRCAMch19A>
          <NumUIDialogTabs>3</NumUIDialogTabs>
        </VRFSys>
      </Bldg>
      <CrvLin>
        <Name>EPDef-VRFSysClgQRatio_fCombRat</Name>
        <Coef1>0.618055</Coef1>
        <Coef2>0.381945</Coef2>
        <MaxVar1>1.5</MaxVar1>
        <MinVar1>1</MinVar1>
      </CrvLin>
      <CrvLin>
        <Name>EPDef-VRFSysHtgQRatio_fCombRat</Name>
        <Coef1>0.96034</Coef1>
        <Coef2>0.03966</Coef2>
        <MaxVar1>1.5</MaxVar1>
        <MinVar1>1</MinVar1>
      </CrvLin>
      <CrvQuad>
        <Name>EPDef-VRFSysClgEIRRatio_fPLRHiSI</Name>
        <Coef1>1</Coef1>
        <Coef2>0</Coef2>
        <Coef3>0</Coef3>
        <MaxVar1>1.5</MaxVar1>
        <MinVar1>1</MinVar1>
      </CrvQuad>
      <CrvQuad>
        <Name>EPDef-VRFSysClgEIRRatio_fCycRatSI</Name>
        <Coef1>0.85</Coef1>
        <Coef2>0.15</Coef2>
        <Coef3>0</Coef3>
        <MaxVar1>1</MaxVar1>
        <MinVar1>0</MinVar1>
      </CrvQuad>
      <CrvQuad>
        <Name>EPDef-VRFSysHtgEIRRatio_fPLRHiSI</Name>
        <Coef1>2.42944</Coef1>
        <Coef2>-2.23589</Coef2>
        <Coef3>0.806452</Coef3>
        <MaxVar1>1.5</MaxVar1>
        <MinVar1>1</MinVar1>
      </CrvQuad>
      <CrvQuad>
        <Name>CoilClgDXSnglQRatio_fCFMRatio</Name>
        <Coef1>0.8</Coef1>
        <Coef2>0.2</Coef2>
        <Coef3>0</Coef3>
        <MinOut>0.8</MinOut>
      </CrvQuad>
      <CrvQuad>
        <Name>CoilClgDXSnglEIRRatio_fCFMRatio</Name>
        <Coef1>1.156</Coef1>
        <Coef2>-0.1816</Coef2>
        <Coef3>0.0256</Coef3>
      </CrvQuad>
      <CrvQuad>
        <Name>CoilHtgHPQRatio_fCFMRatio</Name>
        <Coef1>0.84</Coef1>
        <Coef2>0.16</Coef2>
        <Coef3>0</Coef3>
        <MinOut>0.84</MinOut>
      </CrvQuad>
      <CrvQuad>
        <Name>CoilHtgHPEIRRatio_fQFrac</Name>
        <Coef1>0.85</Coef1>
        <Coef2>0.15</Coef2>
        <Coef3>0</Coef3>
        <MaxOut>1</MaxOut>
        <MaxVar1>1</MaxVar1>
        <MinOut>0.85</MinOut>
      </CrvQuad>
      <CrvQuad>
        <Name>CoilHtgHPEIRRatio_fCFMRatio</Name>
        <Coef1>1.3824</Coef1>
        <Coef2>-0.4336</Coef2>
        <Coef3>0.0512</Coef3>
        <MaxVar1>1</MaxVar1>
        <MinVar1>0</MinVar1>
      </CrvQuad>
      <CrvCubic>
        <Name>EPDef-VRFSysClgCapBdry_fTwbSI</Name>
        <Coef1>25.73</Coef1>
        <Coef2>-0.0315</Coef2>
        <Coef3>-0.014166</Coef3>
        <Coef4>0</Coef4>
        <MaxVar1>30</MaxVar1>
        <MinVar1>11</MinVar1>
      </CrvCubic>
      <CrvCubic>
        <Name>EPDef-VRFSysClgEIRBdry_fTwbSI</Name>
        <Coef1>25.7347</Coef1>
        <Coef2>-0.0315</Coef2>
        <Coef3>-0.014166</Coef3>
        <Coef4>0</Coef4>
        <MaxVar1>24</MaxVar1>
        <MinVar1>15</MinVar1>
      </CrvCubic>
      <CrvCubic>
        <Name>EPDef-VRFSysClgEIRRatio_fPLRLowSI</Name>
        <Coef1>0.462812</Coef1>
        <Coef2>-1.04024</Coef2>
        <Coef3>2.17491</Coef3>
        <Coef4>-0.597482</Coef4>
        <MaxVar1>1</MaxVar1>
        <MinVar1>0</MinVar1>
      </CrvCubic>
      <CrvCubic>
        <Name>EPDef-VRFSysHtgCapBdry_fTdbSI</Name>
        <Coef1>-7.60009</Coef1>
        <Coef2>3.0509</Coef2>
        <Coef3>-0.116284</Coef3>
        <MaxVar1>27</MaxVar1>
        <MinVar1>15</MinVar1>
      </CrvCubic>
      <CrvCubic>
        <Name>EPDef-VRFSysHtgEIRBdry_fTdbSI</Name>
        <Coef1>-7.60009</Coef1>
        <Coef2>3.0509</Coef2>
        <Coef3>-0.116284</Coef3>
        <Coef4>0</Coef4>
        <MaxVar1>27</MaxVar1>
        <MinVar1>15</MinVar1>
      </CrvCubic>
      <CrvCubic>
        <Name>EPDef-VRFSysHtgEIRRatio_fPLRLowSI</Name>
        <Coef1>0.140009</Coef1>
        <Coef2>0.6415</Coef2>
        <Coef3>0.133905</Coef3>
        <Coef4>0.084586</Coef4>
        <MaxVar1>1</MaxVar1>
        <MinVar1>0</MinVar1>
      </CrvCubic>
      <CrvCubic>
        <Name>EPDef-VRFSysHtgEIRRatio_fCycRatSI</Name>
        <Coef1>0.85</Coef1>
        <Coef2>0.15</Coef2>
        <Coef3>0</Coef3>
        <Coef4>0</Coef4>
        <MaxVar1>1</MaxVar1>
        <MinVar1>0</MinVar1>
      </CrvCubic>
      <CrvCubic>
        <Name>FanVSDGoodSpResetPwrRatio_fCFMRatio</Name>
        <Coef1>0.04076</Coef1>
        <Coef2>0.088045</Coef2>
        <Coef3>-0.072926</Coef3>
        <Coef4>0.94374</Coef4>
        <MaxVar1>1</MaxVar1>
        <MinVar1>0.342</MinVar1>
      </CrvCubic>
      <CrvCubic>
        <Name>CoilClgVRFClgQratio_fCFMRatioSI</Name>
        <Coef1>0.8</Coef1>
        <Coef2>0.2</Coef2>
        <Coef3>0</Coef3>
        <MaxOut>1.5</MaxOut>
        <MinOut>0.5</MinOut>
      </CrvCubic>
      <CrvCubic>
        <Name>CoilClgDXEIRRatio_fQFrac</Name>
        <Coef1>0</Coef1>
        <Coef2>5.1091</Coef2>
        <Coef3>-8.5515</Coef3>
        <Coef4>4.4744</Coef4>
        <MaxOut>1</MaxOut>
        <MaxVar1>1</MaxVar1>
        <MinOut>0.92</MinOut>
        <MinVar1>0.7</MinVar1>
      </CrvCubic>
      <CrvCubic>
        <Name>CoilClgDXSEEREIRRatio_fQFrac</Name>
        <Coef1>1</Coef1>
        <Coef2>0</Coef2>
        <Coef3>0</Coef3>
        <Coef4>0</Coef4>
        <MaxVar1>1</MaxVar1>
        <MinVar1>0.7</MinVar1>
      </CrvCubic>
      <CrvCubic>
        <Name>CoilClgDXDblEIRRatio_fCFMRatio</Name>
        <Coef1>1.00795</Coef1>
        <Coef2>0.345441</Coef2>
        <Coef3>-0.692289</Coef3>
        <Coef4>0.338899</Coef4>
      </CrvCubic>
      <CrvCubic>
        <Name>CoilHtgHPQRatio_fToadbSI</Name>
        <Coef1>0.729009</Coef1>
        <Coef2>0.031928</Coef2>
        <Coef3>0.000136</Coef3>
        <Coef4>-9e-06</Coef4>
        <MaxOut>1.05</MaxOut>
        <MaxVar1>10</MaxVar1>
        <MinOut>0.17</MinOut>
      </CrvCubic>
      <CrvCubic>
        <Name>CoilHtgVRFHtgQratio_fCFMRatioSI</Name>
        <Coef1>0.8</Coef1>
        <Coef2>0.2</Coef2>
        <Coef3>0</Coef3>
        <MaxOut>1.5</MaxOut>
        <MinOut>0.5</MinOut>
      </CrvCubic>
      <CrvCubic>
        <Name>CoilHtgHPEIRRatio_fToadbSI</Name>
        <Coef1>1.21829</Coef1>
        <Coef2>-0.036117</Coef2>
        <Coef3>0.00142</Coef3>
        <Coef4>-2.7e-05</Coef4>
        <MaxOut>3.18</MaxOut>
        <MaxVar1>10</MaxVar1>
        <MinOut>0.97</MinOut>
      </CrvCubic>
      <CrvDblQuad>
        <Name>VRFSysDefEIRRatio_fToadbTwbSI</Name>
        <Coef1>1</Coef1>
        <Coef2>0</Coef2>
        <Coef3>0</Coef3>
        <Coef4>0</Coef4>
        <Coef5>0</Coef5>
        <Coef6>0</Coef6>
      </CrvDblQuad>
      <CrvDblQuad>
        <Name>EPDef-VRFSysClgQRatio_fTwbToadbLowSI</Name>
        <Coef1>0.576883</Coef1>
        <Coef2>0.017448</Coef2>
        <Coef3>0.000583</Coef3>
        <Coef4>-2e-06</Coef4>
        <Coef5>0</Coef5>
        <Coef6>0</Coef6>
        <MaxVar1>24</MaxVar1>
        <MaxVar2>23</MaxVar2>
        <MinVar1>15</MinVar1>
        <MinVar2>-5</MinVar2>
      </CrvDblQuad>
      <CrvDblQuad>
        <Name>EPDef-VRFSysClgQRatio_fTwbToadbHiSI</Name>
        <Coef1>0.686736</Coef1>
        <Coef2>0.020763</Coef2>
        <Coef3>0.000545</Coef3>
        <Coef4>-0.001622</Coef4>
        <Coef5>0</Coef5>
        <Coef6>-0.000339</Coef6>
        <MaxVar1>24</MaxVar1>
        <MaxVar2>43</MaxVar2>
        <MinVar1>15</MinVar1>
        <MinVar2>16</MinVar2>
      </CrvDblQuad>
      <CrvDblQuad>
        <Name>EPDef-VRFSysClgEIRRatio_fTwbToadbLowSI</Name>
        <Coef1>0.989011</Coef1>
        <Coef2>-0.02348</Coef2>
        <Coef3>0.0002</Coef3>
        <Coef4>0.005968</Coef4>
        <Coef5>0</Coef5>
        <Coef6>-0.000157</Coef6>
        <MaxVar1>24</MaxVar1>
        <MaxVar2>23</MaxVar2>
        <MinVar1>15</MinVar1>
        <MinVar2>-5</MinVar2>
      </CrvDblQuad>
      <CrvDblQuad>
        <Name>EPDef-VRFSysClgEIRRatio_fTwbToadbHiSI</Name>
        <Coef1>0.143515</Coef1>
        <Coef2>0.0186</Coef2>
        <Coef3>-0.000395</Coef3>
        <Coef4>0.024852</Coef4>
        <Coef5>0.000163</Coef5>
        <Coef6>-0.000624</Coef6>
        <MaxVar1>24</MaxVar1>
        <MaxVar2>43</MaxVar2>
        <MinVar1>15</MinVar1>
        <MinVar2>16</MinVar2>
      </CrvDblQuad>
      <CrvDblQuad>
        <Name>VRFSysHtRcvryClgQRatio_fTwbToadbSI</Name>
        <Coef1>-0.528082</Coef1>
        <Coef2>0.108507</Coef2>
        <Coef3>-0.001297</Coef3>
        <Coef4>0.01139</Coef4>
        <Coef5>-0.000144</Coef5>
        <Coef6>-0.000499</Coef6>
        <MaxVar1>28</MaxVar1>
        <MaxVar2>45</MaxVar2>
        <MinVar1>15</MinVar1>
        <MinVar2>-5</MinVar2>
      </CrvDblQuad>
      <CrvDblQuad>
        <Name>VRFSysHtRcvryClgEIRRatio_fTwbToadbSI</Name>
        <Coef1>0.711718</Coef1>
        <Coef2>-0.003691</Coef2>
        <Coef3>-5.4e-05</Coef3>
        <Coef4>-0.004262</Coef4>
        <Coef5>0.000239</Coef5>
        <Coef6>0.000247</Coef6>
        <MaxVar1>28</MaxVar1>
        <MaxVar2>45</MaxVar2>
        <MinVar1>15</MinVar1>
        <MinVar2>-5</MinVar2>
      </CrvDblQuad>
      <CrvDblQuad>
        <Name>EPDef-VRFSysClgPipeLoss_fLenRatioSI</Name>
        <Coef1>1.06938</Coef1>
        <Coef2>-0.001495</Coef2>
        <Coef3>3e-06</Coef3>
        <Coef4>-0.11511</Coef4>
        <Coef5>0.051117</Coef5>
        <Coef6>-0.000437</Coef6>
        <MaxVar1>175</MaxVar1>
        <MaxVar2>1.5</MaxVar2>
        <MinVar1>8</MinVar1>
        <MinVar2>0.5</MinVar2>
      </CrvDblQuad>
      <CrvDblQuad>
        <Name>EPDef-VRFSysHtgQRatio_fTdbToadbLowSI</Name>
        <Coef1>1.0146</Coef1>
        <Coef2>-0.002507</Coef2>
        <Coef3>-0.000142</Coef3>
        <Coef4>0.026932</Coef4>
        <Coef5>2e-06</Coef5>
        <Coef6>-0.000358</Coef6>
        <MaxVar1>27</MaxVar1>
        <MaxVar2>15</MaxVar2>
        <MinVar1>15</MinVar1>
        <MinVar2>-20</MinVar2>
      </CrvDblQuad>
      <CrvDblQuad>
        <Name>EPDef-VRFSysHtgQRatio_fTdbToadbHiSI</Name>
        <Coef1>1.16114</Coef1>
        <Coef2>0.027479</Coef2>
        <Coef3>-0.001688</Coef3>
        <Coef4>0.001783</Coef4>
        <Coef5>2e-06</Coef5>
        <Coef6>-6.9e-05</Coef6>
        <MaxVar1>27</MaxVar1>
        <MaxVar2>15</MaxVar2>
        <MinVar1>15</MinVar1>
        <MinVar2>-10</MinVar2>
      </CrvDblQuad>
      <CrvDblQuad>
        <Name>EPDef-VRFSysHtgEIRRatio_fTdbToadbLowSI</Name>
        <Coef1>0.988583</Coef1>
        <Coef2>-0.014917</Coef2>
        <Coef3>0.001247</Coef3>
        <Coef4>-0.015046</Coef4>
        <Coef5>0.001006</Coef5>
        <Coef6>-0.000144</Coef6>
        <MaxVar1>27</MaxVar1>
        <MaxVar2>12</MaxVar2>
        <MinVar1>15</MinVar1>
        <MinVar2>-20</MinVar2>
      </CrvDblQuad>
      <CrvDblQuad>
        <Name>EPDef-VRFSysHtgEIRRatio_fTdbToadbHiSI</Name>
        <Coef1>2.83016</Coef1>
        <Coef2>-0.06484</Coef2>
        <Coef3>4.6e-05</Coef3>
        <Coef4>-0.146477</Coef4>
        <Coef5>0.001535</Coef5>
        <Coef6>0.003583</Coef6>
        <MaxVar1>27</MaxVar1>
        <MaxVar2>15</MaxVar2>
        <MinVar1>15</MinVar1>
        <MinVar2>-10</MinVar2>
      </CrvDblQuad>
      <CrvDblQuad>
        <Name>VRFSysHtRcvryHtgQRatio_fTdbToadbSI</Name>
        <Coef1>0.196194</Coef1>
        <Coef2>0.088252</Coef2>
        <Coef3>-0.00252</Coef3>
        <Coef4>0.040784</Coef4>
        <Coef5>-0.000182</Coef5>
        <Coef6>-0.001401</Coef6>
        <MaxVar1>25</MaxVar1>
        <MaxVar2>16</MaxVar2>
        <MinVar1>12</MinVar1>
        <MinVar2>-20</MinVar2>
      </CrvDblQuad>
      <CrvDblQuad>
        <Name>VRFSysHtRcvryHtgEIRRatio_fTdbToadbSI</Name>
        <Coef1>0.869691</Coef1>
        <Coef2>0.017189</Coef2>
        <Coef3>-0.000151</Coef3>
        <Coef4>-0.015777</Coef4>
        <Coef5>0.000582</Coef5>
        <Coef6>-0.000697</Coef6>
        <MaxVar1>25</MaxVar1>
        <MaxVar2>16</MaxVar2>
        <MinVar1>12</MinVar1>
        <MinVar2>-20</MinVar2>
      </CrvDblQuad>
      <CrvDblQuad>
        <Name>EPDef-VRFSysHtgPipeLoss_fLenRatioSI</Name>
        <Coef1>1.06938</Coef1>
        <Coef2>-0.001495</Coef2>
        <Coef3>3e-06</Coef3>
        <Coef4>-0.11511</Coef4>
        <Coef5>0.051117</Coef5>
        <Coef6>-0.000437</Coef6>
        <MaxVar1>175</MaxVar1>
        <MaxVar2>1.5</MaxVar2>
        <MinVar1>8</MinVar1>
        <MinVar2>0.5</MinVar2>
      </CrvDblQuad>
      <CrvDblQuad>
        <Name>CoilClgVRFClgQratio_fTwbTdbSI</Name>
        <Coef1>0.058588</Coef1>
        <Coef2>0.05874</Coef2>
        <Coef3>-0.00021</Coef3>
        <Coef4>0.010937</Coef4>
        <Coef5>-0.000122</Coef5>
        <Coef6>-0.000525</Coef6>
      </CrvDblQuad>
      <CrvDblQuad>
        <Name>CoilClgDXQRatio_fTwbToadbSI</Name>
        <Coef1>0.86779</Coef1>
        <Coef2>0.014245</Coef2>
        <Coef3>0.000554</Coef3>
        <Coef4>-0.007569</Coef4>
        <Coef5>3.2e-05</Coef5>
        <Coef6>-0.000191</Coef6>
        <MaxVar1>25</MaxVar1>
        <MaxVar2>46.11</MaxVar2>
        <MinVar1>13.89</MinVar1>
        <MinVar2>23.89</MinVar2>
      </CrvDblQuad>
      <CrvDblQuad>
        <Name>CoilClgDXEIRRatio_fTwbToadbSI</Name>
        <Coef1>0.116709</Coef1>
        <Coef2>0.028458</Coef2>
        <Coef3>-0.000411</Coef3>
        <Coef4>0.021422</Coef4>
        <Coef5>0.000162</Coef5>
        <Coef6>-0.00068</Coef6>
        <MaxVar1>25</MaxVar1>
        <MaxVar2>46.11</MaxVar2>
        <MinVar1>13.89</MinVar1>
        <MinVar2>23.89</MinVar2>
      </CrvDblQuad>
      <CrvDblQuad>
        <Name>CoilHtgVRFHtgQratio_fTwbTdbSI</Name>
        <Coef1>0.375444</Coef1>
        <Coef2>0.066819</Coef2>
        <Coef3>-0.001942</Coef3>
        <Coef4>0.044262</Coef4>
        <Coef5>-0.000401</Coef5>
        <Coef6>-0.001482</Coef6>
      </CrvDblQuad>
      <Hol>
        <Name>New Year's Day</Name>
        <SpecMthd>Date</SpecMthd>
        <Month>January</Month>
        <Day>1</Day>
      </Hol>
      <Hol>
        <Name>Martin Luther King Day</Name>
        <SpecMthd>Third</SpecMthd>
        <DayOfWeek>Monday</DayOfWeek>
        <Month>January</Month>
      </Hol>
      <Hol>
        <Name>Presidents Day</Name>
        <SpecMthd>Third</SpecMthd>
        <DayOfWeek>Monday</DayOfWeek>
        <Month>February</Month>
      </Hol>
      <Hol>
        <Name>Memorial Day</Name>
        <SpecMthd>Last</SpecMthd>
        <DayOfWeek>Monday</DayOfWeek>
        <Month>May</Month>
      </Hol>
      <Hol>
        <Name>Independence Day</Name>
        <SpecMthd>Date</SpecMthd>
        <Month>July</Month>
        <Day>4</Day>
      </Hol>
      <Hol>
        <Name>Labor Day</Name>
        <SpecMthd>First</SpecMthd>
        <DayOfWeek>Monday</DayOfWeek>
        <Month>September</Month>
      </Hol>
      <Hol>
        <Name>Columbus Day</Name>
        <SpecMthd>Second</SpecMthd>
        <DayOfWeek>Monday</DayOfWeek>
        <Month>October</Month>
      </Hol>
      <Hol>
        <Name>Veterans Day</Name>
        <SpecMthd>Date</SpecMthd>
        <Month>November</Month>
        <Day>11</Day>
      </Hol>
      <Hol>
        <Name>Thanksgiving Day</Name>
        <SpecMthd>Fourth</SpecMthd>
        <DayOfWeek>Thursday</DayOfWeek>
        <Month>November</Month>
      </Hol>
      <Hol>
        <Name>Christmas Day</Name>
        <SpecMthd>Date</SpecMthd>
        <Month>December</Month>
        <Day>25</Day>
      </Hol>
      <CrvCubic>
        <Name>CoilClgDXDblQRatio_fCFMRatio</Name>
        <Coef1>0.472786</Coef1>
        <Coef2>1.24334</Coef2>
        <Coef3>-1.03871</Coef3>
        <Coef4>0.322578</Coef4>
        <MinOut>0.47</MinOut>
      </CrvCubic>
      <EnergyUse>
        <Name>Space Heating</Name>
        <EnduseName>Space Heating</EnduseName>
        <ProposedTDV index="0">2.05179</ProposedTDV>
        <PropElecEnergy>4318.41</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>1.08465</PropTotalEnergy>
        <PropElecDemand>0.94645</PropElecDemand>
        <PropElecTDV index="0">2.05179</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <ProposedSrc index="0">0.924248</ProposedSrc>
        <PropElecC02 index="0">0.664334</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">0.66</PropTotalC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Space Cooling</Name>
        <EnduseName>Space Cooling</EnduseName>
        <ProposedTDV index="0">10.0196</ProposedTDV>
        <PropElecEnergy>29997.9</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>7.53456</PropTotalEnergy>
        <PropElecDemand>0.600018</PropElecDemand>
        <PropElecTDV index="0">10.0196</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <ProposedSrc index="0">1.5265</ProposedSrc>
        <PropElecC02 index="0">1.09722</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">1.1</PropTotalC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Indoor Fans</Name>
        <EnduseName>Indoor Fans</EnduseName>
        <ProposedTDV index="0">11.2208</ProposedTDV>
        <PropElecEnergy>30297.2</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>7.60972</PropTotalEnergy>
        <PropElecDemand>1.49192</PropElecDemand>
        <PropElecTDV index="0">11.2208</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <ProposedSrc index="0">2.65712</ProposedSrc>
        <PropElecC02 index="0">1.9099</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">1.91</PropTotalC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Heat Rejection</Name>
        <EnduseName>Heat Rejection</EnduseName>
        <ProposedTDV index="0">0</ProposedTDV>
        <PropElecEnergy>0</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>0</PropTotalEnergy>
        <PropElecTDV index="0">0</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <ProposedSrc index="0">0</ProposedSrc>
        <PropElecC02 index="0">0</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">0</PropTotalC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Pumps &amp; Misc.</Name>
        <EnduseName>Pumps &amp; Misc.</EnduseName>
        <ProposedTDV index="0">0</ProposedTDV>
        <PropElecEnergy>0</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>0</PropTotalEnergy>
        <PropElecTDV index="0">0</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <ProposedSrc index="0">0</ProposedSrc>
        <PropElecC02 index="0">0</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">0</PropTotalC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Domestic Hot Water</Name>
        <EnduseName>Domestic Hot Water</EnduseName>
        <ProposedTDV index="0">0</ProposedTDV>
        <PropElecEnergy>0</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>0</PropTotalEnergy>
        <PropElecTDV index="0">0</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <ProposedSrc index="0">0</ProposedSrc>
        <PropElecC02 index="0">0</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">0</PropTotalC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Indoor Lighting</Name>
        <EnduseName>Indoor Lighting</EnduseName>
        <ProposedTDV index="0">4.65984</ProposedTDV>
        <PropElecEnergy>12564.3</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>3.15576</PropTotalEnergy>
        <PropElecDemand>0.564743</PropElecDemand>
        <PropElecTDV index="0">4.65984</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <ProposedSrc index="0">1.16554</ProposedSrc>
        <PropElecC02 index="0">0.837768</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">0.84</PropTotalC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Total Compliance</Name>
        <EnduseName>Total Compliance</EnduseName>
        <ProposedTDV index="0">5.5667</ProposedTDV>
        <PropElecEnergy>2587.49</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>0.649897</PropTotalEnergy>
        <PropElecDemand>2.05225</PropElecDemand>
        <PropElecTDV index="0">5.5667</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <PropElecSupEnergy>-80178.8</PropElecSupEnergy>
        <PropElecSupTDV>-25.8851</PropElecSupTDV>
        <ProposedSrc index="0">2.72711</ProposedSrc>
        <PropElecC02 index="0">1.96</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">1.96</PropTotalC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Receptacle</Name>
        <EnduseName>Receptacle</EnduseName>
        <ProposedTDV index="0">22.0797</ProposedTDV>
        <PropElecEnergy>60916.7</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>15.3004</PropTotalEnergy>
        <PropElecDemand>3.01326</PropElecDemand>
        <PropElecTDV index="0">22.0797</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <ProposedSrc index="0">5.17261</ProposedSrc>
        <PropElecC02 index="0">3.71799</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">3.72</PropTotalC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Process</Name>
        <EnduseName>Process</EnduseName>
        <ProposedTDV index="0">0</ProposedTDV>
        <PropElecEnergy>0</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>0</PropTotalEnergy>
        <PropElecTDV index="0">0</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <ProposedSrc index="0">0</ProposedSrc>
        <PropElecC02 index="0">0</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">0</PropTotalC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Other Ltg</Name>
        <EnduseName>Other Ltg</EnduseName>
        <ProposedTDV index="0">0.147699</ProposedTDV>
        <PropElecEnergy>417.3</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>0.104813</PropTotalEnergy>
        <PropElecDemand>0.0134186</PropElecDemand>
        <PropElecTDV index="0">0.147699</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <ProposedSrc index="0">0.0327548</ProposedSrc>
        <PropElecC02 index="0">0.0235436</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">0.02</PropTotalC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Process Motors</Name>
        <EnduseName>Process Motors</EnduseName>
        <ProposedTDV index="0">0.186085</ProposedTDV>
        <PropElecEnergy>481.222</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>0.120868</PropTotalEnergy>
        <PropElecDemand>0.0286316</PropElecDemand>
        <PropElecTDV index="0">0.186085</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <ProposedSrc index="0">0.0493149</ProposedSrc>
        <PropElecC02 index="0">0.0354467</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">0.04</PropTotalC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Photovoltaics</Name>
        <EnduseName>Photovoltaics</EnduseName>
        <ProposedTDV index="0">-21.7146</ProposedTDV>
        <PropElecEnergy>-75135.1</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>0</PropTotalEnergy>
        <PropElecDemand>-0.246345</PropElecDemand>
        <PropElecTDV index="0">-21.7146</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <PropElecSupEnergy>-75135.1</PropElecSupEnergy>
        <PropElecSupTDV>-23.3563</PropElecSupTDV>
        <ProposedSrc index="0">-2.91769</ProposedSrc>
        <PropElecC02 index="0">-2.09718</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">-2.1</PropTotalC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Battery</Name>
        <EnduseName>Battery</EnduseName>
        <ProposedTDV index="0">-0.670658</ProposedTDV>
        <PropElecEnergy>544.881</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>0.136858</PropTotalEnergy>
        <PropElecDemand>-1.30454</PropElecDemand>
        <PropElecTDV index="0">-0.670658</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <PropElecSupEnergy>-5043.65</PropElecSupEnergy>
        <PropElecSupTDV>-2.52879</PropElecSupTDV>
        <ProposedSrc index="0">-0.628609</ProposedSrc>
        <PropElecC02 index="0">-0.451833</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">-0.45</PropTotalC02>
      </EnergyUse>
      <EnergyUse>
        <Name>TOTAL</Name>
        <EnduseName>TOTAL</EnduseName>
        <ProposedTDV index="0">27.9802</ProposedTDV>
        <PropElecEnergy>64402.7</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>16.176</PropTotalEnergy>
        <PropElecDemand>5.10756</PropElecDemand>
        <PropElecTDV index="0">27.9802</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <PropElecSupEnergy>-80178.8</PropElecSupEnergy>
        <PropElecSupTDV>-25.8851</PropElecSupTDV>
        <ProposedSrc index="0">7.9818</ProposedSrc>
        <PropElecC02 index="0">5.74</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">5.74</PropTotalC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Efficiency Compliance</Name>
        <EnduseName>Efficiency Compliance</EnduseName>
        <ProposedTDV index="0">27.952</ProposedTDV>
        <PropElecEnergy>77177.7</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>19.3847</PropTotalEnergy>
        <PropElecDemand>3.60313</PropElecDemand>
        <PropElecTDV index="0">27.952</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <ProposedSrc index="0">6.27341</ProposedSrc>
        <PropElecC02 index="0">4.51</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">4.51</PropTotalC02>
      </EnergyUse>
      <EUseSummary>
        <Name>Metrics 2025 (Oct 2022)</Name>
        <Title1 index="1">Proposed</Title1>
        <Title1 index="2">Proposed</Title1>
        <Title1 index="3">Proposed</Title1>
        <Title1 index="10">Proposed</Title1>
        <Title1 index="16">Prop Design</Title1>
        <Title1 index="17">Prop Design</Title1>
        <Title1 index="18">Prop Design</Title1>
        <Title2 index="1">Design</Title2>
        <Title2 index="2">Design</Title2>
        <Title2 index="3">Design TDV</Title2>
        <Title2 index="10">Source Energy</Title2>
        <Title2 index="16">Electric CO2</Title2>
        <Title2 index="17">Fuel CO2</Title2>
        <Title2 index="18">Total CO2</Title2>
        <Title3 index="0">End Use</Title3>
        <Title3 index="1">Site (MWh)</Title3>
        <Title3 index="2">Site (MBtu)</Title3>
        <Title3 index="3">($/ft²-yr)</Title3>
        <Title3 index="10">(kBtu/ft²-yr)</Title3>
        <Title3 index="16">Emis. (tonne)</Title3>
        <Title3 index="17">Emis. (tonne)</Title3>
        <Title3 index="18">Emis. (tonne)</Title3>
        <Enduse1 index="0">Space Heating</Enduse1>
        <Enduse1 index="1">4.3</Enduse1>
        <Enduse1 index="2">--</Enduse1>
        <Enduse1 index="3">2.05</Enduse1>
        <Enduse1 index="8">0.9</Enduse1>
        <Enduse1 index="10">0.92</Enduse1>
        <Enduse1 index="16">0.66</Enduse1>
        <Enduse1 index="18">0.66</Enduse1>
        <Enduse2 index="0">Space Cooling</Enduse2>
        <Enduse2 index="1">30.0</Enduse2>
        <Enduse2 index="2">--</Enduse2>
        <Enduse2 index="3">10.02</Enduse2>
        <Enduse2 index="8">0.6</Enduse2>
        <Enduse2 index="10">1.53</Enduse2>
        <Enduse2 index="16">1.10</Enduse2>
        <Enduse2 index="18">1.10</Enduse2>
        <Enduse3 index="0">Indoor Fans</Enduse3>
        <Enduse3 index="1">30.3</Enduse3>
        <Enduse3 index="2">--</Enduse3>
        <Enduse3 index="3">11.22</Enduse3>
        <Enduse3 index="8">1.5</Enduse3>
        <Enduse3 index="10">2.66</Enduse3>
        <Enduse3 index="16">1.91</Enduse3>
        <Enduse3 index="18">1.91</Enduse3>
        <Enduse4 index="0">Heat Rejection</Enduse4>
        <Enduse4 index="1">--</Enduse4>
        <Enduse4 index="2">--</Enduse4>
        <Enduse4 index="3">--</Enduse4>
        <Enduse4 index="8">--</Enduse4>
        <Enduse4 index="10">--</Enduse4>
        <Enduse5 index="0">Pumps &amp; Misc.</Enduse5>
        <Enduse5 index="1">--</Enduse5>
        <Enduse5 index="2">--</Enduse5>
        <Enduse5 index="3">--</Enduse5>
        <Enduse5 index="8">--</Enduse5>
        <Enduse5 index="10">--</Enduse5>
        <Enduse6 index="0">Domestic Hot Water</Enduse6>
        <Enduse6 index="1">--</Enduse6>
        <Enduse6 index="2">--</Enduse6>
        <Enduse6 index="3">--</Enduse6>
        <Enduse6 index="8">--</Enduse6>
        <Enduse6 index="10">--</Enduse6>
        <Enduse7 index="0">Indoor Lighting</Enduse7>
        <Enduse7 index="1">12.6</Enduse7>
        <Enduse7 index="2">--</Enduse7>
        <Enduse7 index="3">4.66</Enduse7>
        <Enduse7 index="8">0.6</Enduse7>
        <Enduse7 index="10">1.17</Enduse7>
        <Enduse7 index="16">0.84</Enduse7>
        <Enduse7 index="18">0.84</Enduse7>
        <Enduse8 index="0">Total Compliance</Enduse8>
        <Enduse8 index="1">2.6</Enduse8>
        <Enduse8 index="2">0.0</Enduse8>
        <Enduse8 index="3">5.57</Enduse8>
        <Enduse8 index="8">2.1</Enduse8>
        <Enduse8 index="10">2.73</Enduse8>
        <Enduse8 index="16">1.96</Enduse8>
        <Enduse8 index="18">1.96</Enduse8>
        <Enduse9 index="0">Receptacle</Enduse9>
        <Enduse9 index="1">60.9</Enduse9>
        <Enduse9 index="2">--</Enduse9>
        <Enduse9 index="3">22.08</Enduse9>
        <Enduse9 index="8">3.0</Enduse9>
        <Enduse9 index="10">5.17</Enduse9>
        <Enduse9 index="16">3.72</Enduse9>
        <Enduse9 index="18">3.72</Enduse9>
        <Enduse10 index="0">Process</Enduse10>
        <Enduse10 index="1">--</Enduse10>
        <Enduse10 index="2">--</Enduse10>
        <Enduse10 index="3">--</Enduse10>
        <Enduse10 index="8">--</Enduse10>
        <Enduse10 index="10">--</Enduse10>
        <Enduse11 index="0">Other Ltg</Enduse11>
        <Enduse11 index="1">0.4</Enduse11>
        <Enduse11 index="2">--</Enduse11>
        <Enduse11 index="3">0.15</Enduse11>
        <Enduse11 index="8">0.0</Enduse11>
        <Enduse11 index="10">0.03</Enduse11>
        <Enduse11 index="16">0.02</Enduse11>
        <Enduse11 index="18">0.02</Enduse11>
        <Enduse12 index="0">Process Motors</Enduse12>
        <Enduse12 index="1">0.5</Enduse12>
        <Enduse12 index="2">--</Enduse12>
        <Enduse12 index="3">0.19</Enduse12>
        <Enduse12 index="8">0.0</Enduse12>
        <Enduse12 index="10">0.05</Enduse12>
        <Enduse12 index="16">0.04</Enduse12>
        <Enduse12 index="18">0.04</Enduse12>
        <Enduse13 index="0">Photovoltaics</Enduse13>
        <Enduse13 index="1">-75.1</Enduse13>
        <Enduse13 index="2">--</Enduse13>
        <Enduse13 index="3">-21.71</Enduse13>
        <Enduse13 index="8">-0.2</Enduse13>
        <Enduse13 index="10">-2.92</Enduse13>
        <Enduse13 index="16">-2.10</Enduse13>
        <Enduse13 index="18">-2.10</Enduse13>
        <Enduse14 index="0">Battery</Enduse14>
        <Enduse14 index="1">0.5</Enduse14>
        <Enduse14 index="2">--</Enduse14>
        <Enduse14 index="3">-0.67</Enduse14>
        <Enduse14 index="8">-1.3</Enduse14>
        <Enduse14 index="10">-0.63</Enduse14>
        <Enduse14 index="16">-0.45</Enduse14>
        <Enduse14 index="18">-0.45</Enduse14>
        <Enduse15 index="0">TOTAL</Enduse15>
        <Enduse15 index="1">64.4</Enduse15>
        <Enduse15 index="2">0.0</Enduse15>
        <Enduse15 index="3">27.99</Enduse15>
        <Enduse15 index="8">5.1</Enduse15>
        <Enduse15 index="10">7.98</Enduse15>
        <Enduse15 index="16">5.74</Enduse15>
        <Enduse15 index="18">5.74</Enduse15>
        <Enduse16 index="0">Efficiency Compliance</Enduse16>
        <Enduse16 index="1">77.2</Enduse16>
        <Enduse16 index="2">0.0</Enduse16>
        <Enduse16 index="3">27.95</Enduse16>
        <Enduse16 index="8">3.6</Enduse16>
        <Enduse16 index="10">6.28</Enduse16>
        <Enduse16 index="16">4.51</Enduse16>
        <Enduse16 index="18">4.51</Enduse16>
        <ZoneUMLHsLoaded index="0">1</ZoneUMLHsLoaded>
        <ZoneUMLHs index="0">clg: 0  htg: 0  'Zn Sys 1 Reception'
clg: 0  htg: 0  'Zn Sys 2 Conference'
clg: 0  htg: 0  'Zn Sys 3 Break Room'
clg: 0  htg: 0  'Zn Sys 4 Open Office'
clg: 0  htg: 0  'Zn Sys 5 Conference-Office'
clg: 0  htg: 0  'Zn Sys 6 Conference-Support'
clg: 0  htg: 0  'Zn Sys 7 Restrooms'
clg: 0  htg: 0  'Zn Sys 8 IT and Elec'
clg: 0  htg: 0  'Zn Sys 9 Library'
clg: 0  htg: 0  'Zn Sys 10 Elec'</ZoneUMLHs>
        <SimSummary index="0">CSE Successful, E+ Successful (162 warnings)</SimSummary>
        <AnalysisValid>0</AnalysisValid>
        <PropPV_Total>75135.1</PropPV_Total>
        <PropPV_Export>5877.33</PropPV_Export>
        <PropPV_PctExport>7.82235</PropPV_PctExport>
      </EUseSummary>
    </Proj>
    <cseTOP>
      <Name>CSE run</Name>
      <wfName>CA_Title24_2025_LOS-ANGELES-USC.epw</wfName>
      <tdvfName>Small Office - DOAS-VRF - ap-pvb-cse-tdv.csv</tdvfName>
      <ebTolHour>0.001</ebTolHour>
      <ebTolDay>0.001</ebTolDay>
      <ebTolMon>0.001</ebTolMon>
      <ebTolSubHr>0.001</ebTolSubHr>
      <tol>0.01</tol>
      <jan1DOW>THU</jan1DOW>
      <skyModel>anisotropic</skyModel>
      <dt>YES</dt>
      <nSubSteps>20</nSubSteps>
      <wuDays>30</wuDays>
      <awTrigSlr>0.1</awTrigSlr>
      <anTolAbs>0.005</anTolAbs>
      <anTolRel>0.0005</anTolRel>
      <auszTol>0.01</auszTol>
      <awTrigT>3</awTrigT>
      <awTrigH>0.3</awTrigH>
      <cseIMPORTFILE>
        <Name>EplusElecUseImportFile</Name>
        <imFileName>Small Office - DOAS-VRF - ap-pvb-cse-elecuse.csv</imFileName>
        <imTitle>EplusElecUse</imTitle>
        <imFreq>Hour</imFreq>
        <imHeader>Yes</imHeader>
      </cseIMPORTFILE>
      <cseGAIN>
        <Name>EplusElecUseGain</Name>
        <gnMeter>MtrElec</gnMeter>
        <gnEndUse>User1</gnEndUse>
        <gnPower_x>3412.14 * import( &quot;EplusElecUseImportFile&quot;, &quot;EplusTotalKWH&quot; )</gnPower_x>
      </cseGAIN>
    </cseTOP>
    <cseMETER>
      <Name>MtrElec</Name>
    </cseMETER>
    <cseMETER>
      <Name>MtrNatGas</Name>
    </cseMETER>
    <cseDHWMETER>
      <Name>DHWMtrFXMix</Name>
    </cseDHWMETER>
    <cseDHWMETER>
      <Name>DHWMtrWH</Name>
    </cseDHWMETER>
    <csePVARRAY>
      <Name>PhotovoltaicArray 1-sim</Name>
      <pvDCSysSize>46.1</pvDCSysSize>
      <pvModuleType>Standard</pvModuleType>
      <pvArrayType>FixedOpenRack</pvArrayType>
      <pvTilt>22.6199</pvTilt>
      <pvAzm>170</pvAzm>
      <pvSIF>2</pvSIF>
      <pvInverterEff>0.96</pvInverterEff>
      <pvSysLosses>0.1744</pvSysLosses>
      <pvElecMtr>MtrElec</pvElecMtr>
    </csePVARRAY>
    <cseBATTERY>
      <Name>Battery-sim</Name>
      <btChgEff>0.95</btChgEff>
      <btDschgEff>0.95</btDschgEff>
      <btMaxCap>57.8</btMaxCap>
      <btMaxChgPwr>17</btMaxChgPwr>
      <btMaxDschgPwr>17</btMaxDschgPwr>
      <btChgReq_x>select( $dsDay&gt;0, 0,   $month&gt;(1-1) &amp;&amp; $month&lt;(12+1) &amp;&amp; $hour&lt;19 &amp;&amp; $hour&gt;(11-1),-min(@BATTERY[ 1].loadSeen, 0), default -max( @BATTERY[ 1].loadSeen, 0))</btChgReq_x>
      <btMeter>MtrElec</btMeter>
    </cseBATTERY>
    <cseEXPORT>
      <Name>ExportElec</Name>
      <exExportfile>Primary</exExportfile>
      <exType>MTR</exType>
      <exFreq>HOUR</exFreq>
      <exMeter>MtrElec</exMeter>
      <exBtuSf>1000</exBtuSf>
      <exDayBeg_x>Jan 1</exDayBeg_x>
      <exDayEnd_x>Dec 31</exDayEnd_x>
    </cseEXPORT>
    <cseEXPORT>
      <Name>ExportNatGas</Name>
      <exExportfile>Primary</exExportfile>
      <exType>MTR</exType>
      <exFreq>HOUR</exFreq>
      <exMeter>MtrNatGas</exMeter>
      <exBtuSf>1000</exBtuSf>
      <exDayBeg_x>Jan 1</exDayBeg_x>
      <exDayEnd_x>Dec 31</exDayEnd_x>
    </cseEXPORT>
    <nrccComplianceDocumentPackage xmlns="http://www.lmonte.com/besm/NRCCPRF01E" xmlns:lit="http://www.lmonte.com/besm/lit" xmlns:com="http://www.lmonte.com/besm/com" xmlns:dtyp="http://www.lmonte.com/besm/dtyp" xmlns:bld="http://www.lmonte.com/besm/bld" xmlns:env="http://www.lmonte.com/besm/env" xmlns:hvac="http://www.lmonte.com/besm/hvac" xmlns:comp="http://www.lmonte.com/besm/comp" xmlns:d="http://www.lmonte.com/besm/d" xmlns:altova="http://www.altova.com/xml-schema-extensions" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:schemaLocation="http://www.lmonte.com/besm/NRCCPRF.xsd" revision="rev 20220601" doc="NRCCPRFE">
      <nrccDocID doc="NRCCPRFE" docType="CertificateComplianceNonResPerformance" docTitle="NonResidentialPerformanceCompliance"/>
      <nrccPayload complianceDocumentGUID="complianceDocumentGUID1" complianceDocumentSchemaVersion="complianceDocumentSchemaVersion1" compMgrVersion="BEMCmpMgr 2025.2.1.1 (890)" displayTagNR="NRCC-PRF-E" payloadDocumentNR="NRCCPRFE" processedDate="2026-05-21T12:27:26-07:00" reportRequestor="reportRequestor1" reportRequestorIP_Address="reportRequestorIP_Address1" revision="revision3" validates="false"/>
      <nrccDocumentData>
        <nrccHeader>
          <comp:header01_ProjectName>Custom Small Office</comp:header01_ProjectName>
          <comp:header02_RunDateTime>2026-05-21T12:27:26-07:00</comp:header02_RunDateTime>
          <comp:header04_InputFilename>Small Office - DOAS-VRF.cibd25x</comp:header04_InputFilename>
          <comp:streetAddress> - specify - </comp:streetAddress>
        </nrccHeader>
        <nrccnRCCPRF>
          <nrccSection_Info>
            <Info01_ProjectName>Custom Small Office</Info01_ProjectName>
            <Info02_RunDescription> </Info02_RunDescription>
            <Info03_ProjectStreetAddress> - specify - </Info03_ProjectStreetAddress>
            <Info04_ProjectCity> - specify - </Info04_ProjectCity>
            <Info05_Title24StandardsVersion>Compliance2025</Info05_Title24StandardsVersion>
            <Info06_ProjectZipcode>95837</Info06_ProjectZipcode>
            <Info07_ComplianceSoftwareVersion>CBECC 2025.2.1.1 (1409)</Info07_ComplianceSoftwareVersion>
            <Info07a_Vendor>CBECC</Info07a_Vendor>
            <Info07c_Build>890</Info07c_Build>
            <Info08_ClimateZone>9</Info08_ClimateZone>
            <Info09_Azimuth>345</Info09_Azimuth>
            <Info10_TopLevelOccupancy>Nonresidential</Info10_TopLevelOccupancy>
            <Info11_WeatherFile>CA_Title24_2025_LOS-ANGELES-USC.epw</Info11_WeatherFile>
            <Info12_ProjectScopeNR>NewEnvelopeAndMechanical</Info12_ProjectScopeNR>
            <Info13_DwellingUnitsCount>0</Info13_DwellingUnitsCount>
            <Info14_TotalConditionedFloorArea>13585</Info14_TotalConditionedFloorArea>
            <Info15_HotelMotelGuestRoomCount>0</Info15_HotelMotelGuestRoomCount>
            <Info16_TotalUnconditionedFloorArea>309.59</Info16_TotalUnconditionedFloorArea>
            <Info17_SiteFuelType>Electricity</Info17_SiteFuelType>
            <Info17a_NaturalGasOnSite>false</Info17a_NaturalGasOnSite>
            <Info18_NonResBuildingTotalConditionedFloorArea>13585</Info18_NonResBuildingTotalConditionedFloorArea>
            <Info19_AboveGradeStoryCount>1</Info19_AboveGradeStoryCount>
            <Info20_ResidentialBuildingTotalConditionedFloorArea>0</Info20_ResidentialBuildingTotalConditionedFloorArea>
            <Info21_BuildingTotalVolume>135850</Info21_BuildingTotalVolume>
          </nrccSection_Info>
          <nrccSection_Proj>
            <Proj01_PerfENV>true</Proj01_PerfENV>
            <Proj01mf_PerfENV>false</Proj01mf_PerfENV>
            <Proj02_PerfMCH>true</Proj02_PerfMCH>
            <Proj02mf_PerfMCH>false</Proj02mf_PerfMCH>
            <Proj03_PerfDHW>false</Proj03_PerfDHW>
            <Proj03mf_PerfDHW>false</Proj03mf_PerfDHW>
            <Proj04_PerfCondLTI>false</Proj04_PerfCondLTI>
            <Proj04mf_PerfCondLTI>false</Proj04mf_PerfCondLTI>
            <Proj05_PerfSolarWH>false</Proj05_PerfSolarWH>
            <Proj06_PerfKitchenPRC>false</Proj06_PerfKitchenPRC>
            <Proj08_PerfLabPRC>false</Proj08_PerfLabPRC>
            <Proj09_PerfPV>true</Proj09_PerfPV>
            <Proj10_PerfBattery>true</Proj10_PerfBattery>
          </nrccSection_Proj>
          <nrccSection_C22Result1/>
          <nrccSection_C22Result2/>
          <nrccSection_C22Result3/>
          <nrccSection_C22Result4/>
          <nrccSection_C22Result5/>
          <nrccSection_C22Result6Tier/>
          <nrccSection_C22Result7/>
          <nrccSection_C22Result8/>
          <nrccSection_Except>
            <Except01_ExceptionalConditionMessageCCPRFE>NoServiceWaterHeating</Except01_ExceptionalConditionMessageCCPRFE>
            <Except01_ExceptionalConditionMessageCCPRFE>CoolEquipmentAddedForLoads</Except01_ExceptionalConditionMessageCCPRFE>
            <Except01_ExceptionalConditionMessageCCPRFE>VestibuleCheck</Except01_ExceptionalConditionMessageCCPRFE>
            <noXMLoutput_DeleteFlag>0</noXMLoutput_DeleteFlag>
          </nrccSection_Except>
          <cf1rSection_PV>
            <cf1rTablePV>
              <cf1rtblRowPV>
                <Pv01_PV_SystemTotalRatedPowerDC>46.1</Pv01_PV_SystemTotalRatedPowerDC>
                <Pv03_ArrayModuleType>Standard</Pv03_ArrayModuleType>
                <Pv04_ArrayType>FixedArray</Pv04_ArrayType>
                <Pv05_PowerElectronics>NoPowerElectronics</Pv05_PowerElectronics>
                <Pv06_CFI_PV>true</Pv06_CFI_PV>
                <Pv07_AzimuthRange>150To270</Pv07_AzimuthRange>
                <Pv07_AzimuthRangeString>150-270</Pv07_AzimuthRangeString>
                <Pv08_NotApplicableMessage>n/a</Pv08_NotApplicableMessage>
                <Pv09_NotApplicableMessage>n/a</Pv09_NotApplicableMessage>
                <Pv10_RoofRiseString>&lt;=7:12</Pv10_RoofRiseString>
                <Pv11_InverterEfficiencyPercent>96</Pv11_InverterEfficiencyPercent>
                <Pv12_AnnualSolarAccess>98</Pv12_AnnualSolarAccess>
              </cf1rtblRowPV>
            </cf1rTablePV>
          </cf1rSection_PV>
          <nrccSection_PVBatBldgTypes>
            <nrccTablePVBatBldgTypes>
              <nrcctblRowPVBatBldgTypes>
                <PVBatBldgTypes01_BldgOccType>EventsExhibits</PVBatBldgTypes01_BldgOccType>
                <PVBatBldgTypes02_CondFloorArea>2366.93</PVBatBldgTypes02_CondFloorArea>
                <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
              </nrcctblRowPVBatBldgTypes>
              <nrcctblRowPVBatBldgTypes>
                <PVBatBldgTypes01_BldgOccType>Library</PVBatBldgTypes01_BldgOccType>
                <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
                <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
              </nrcctblRowPVBatBldgTypes>
              <nrcctblRowPVBatBldgTypes>
                <PVBatBldgTypes01_BldgOccType>HotelMotel</PVBatBldgTypes01_BldgOccType>
                <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
                <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
              </nrcctblRowPVBatBldgTypes>
              <nrcctblRowPVBatBldgTypes>
                <PVBatBldgTypes01_BldgOccType>OfficeFinancialUnleased</PVBatBldgTypes01_BldgOccType>
                <PVBatBldgTypes02_CondFloorArea>11218.1</PVBatBldgTypes02_CondFloorArea>
                <PVBatBldgTypes03_UnCondFloorArea>309.588</PVBatBldgTypes03_UnCondFloorArea>
              </nrcctblRowPVBatBldgTypes>
              <nrcctblRowPVBatBldgTypes>
                <PVBatBldgTypes01_BldgOccType>Restaurant</PVBatBldgTypes01_BldgOccType>
                <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
                <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
              </nrcctblRowPVBatBldgTypes>
              <nrcctblRowPVBatBldgTypes>
                <PVBatBldgTypes01_BldgOccType>RetailGrocery</PVBatBldgTypes01_BldgOccType>
                <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
                <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
              </nrcctblRowPVBatBldgTypes>
              <nrcctblRowPVBatBldgTypes>
                <PVBatBldgTypes01_BldgOccType>School</PVBatBldgTypes01_BldgOccType>
                <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
                <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
              </nrcctblRowPVBatBldgTypes>
              <nrcctblRowPVBatBldgTypes>
                <PVBatBldgTypes01_BldgOccType>Warehouse</PVBatBldgTypes01_BldgOccType>
                <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
                <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
              </nrcctblRowPVBatBldgTypes>
              <nrcctblRowPVBatBldgTypes>
                <PVBatBldgTypes01_BldgOccType>ReligiousWorship</PVBatBldgTypes01_BldgOccType>
                <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
                <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
              </nrcctblRowPVBatBldgTypes>
              <nrcctblRowPVBatBldgTypes>
                <PVBatBldgTypes01_BldgOccType>SportsRec</PVBatBldgTypes01_BldgOccType>
                <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
                <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
              </nrcctblRowPVBatBldgTypes>
              <nrcctblRowPVBatBldgTypes>
                <PVBatBldgTypes01_BldgOccType>HighRiseMultifamily</PVBatBldgTypes01_BldgOccType>
                <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
                <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
              </nrcctblRowPVBatBldgTypes>
              <nrcctblRowPVBatBldgTypes>
                <PVBatBldgTypes01_BldgOccType>None</PVBatBldgTypes01_BldgOccType>
                <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
                <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
              </nrcctblRowPVBatBldgTypes>
            </nrccTablePVBatBldgTypes>
          </nrccSection_PVBatBldgTypes>
          <cf1rSection_Bat>
            <cf1rTableBat>
              <cf1rtblRowBat>
                <Bat01_BatteryControl>TOU</Bat01_BatteryControl>
                <Bat02_BatteryCapacity>68</Bat02_BatteryCapacity>
                <Bat03_NotApplicableMessage>NotApplicable</Bat03_NotApplicableMessage>
                <Bat04_ChargingRate>17</Bat04_ChargingRate>
                <Bat05_NotApplicableMessage>NotApplicable</Bat05_NotApplicableMessage>
                <Bat06_DischargingRate>17</Bat06_DischargingRate>
                <Bat07_ChargeDischargeEfficiency>0.9</Bat07_ChargeDischargeEfficiency>
              </cf1rtblRowBat>
            </cf1rTableBat>
          </cf1rSection_Bat>
          <nrccSection_Env>
            <EnvNorth02_ExteriorSurfaceGrossArea>1145.7</EnvNorth02_ExteriorSurfaceGrossArea>
            <EnvNorth03_TotalGlazingAreaNorth>329.21</EnvNorth03_TotalGlazingAreaNorth>
            <EnvNorth04_WWRpct>28.73</EnvNorth04_WWRpct>
            <EnvEast02_ExteriorSurfaceGrossArea>1078.31</EnvEast02_ExteriorSurfaceGrossArea>
            <EnvEast03_TotalGlazingAreaEast>139.2</EnvEast03_TotalGlazingAreaEast>
            <EnvEast04_WWRpct>12.91</EnvEast04_WWRpct>
            <EnvSouth02_ExteriorSurfaceGrossArea>811.67</EnvSouth02_ExteriorSurfaceGrossArea>
            <EnvSouth03_TotalGlazingAreaSouth>17.4</EnvSouth03_TotalGlazingAreaSouth>
            <EnvSouth04_WWRpct>2.14</EnvSouth04_WWRpct>
            <EnvWest02_ExteriorSurfaceGrossArea>1430.8</EnvWest02_ExteriorSurfaceGrossArea>
            <EnvWest03_TotalGlazingAreaWest>406</EnvWest03_TotalGlazingAreaWest>
            <EnvWest04_WWRpct>28.38</EnvWest04_WWRpct>
            <EnvTotal02_ExteriorSurfaceGrossArea>4466.46</EnvTotal02_ExteriorSurfaceGrossArea>
            <EnvTotal03_TotalGlazingAreaAllOrientations>891.81</EnvTotal03_TotalGlazingAreaAllOrientations>
            <EnvTotal04_WWRpct>19.97</EnvTotal04_WWRpct>
            <EnvRoof02_ExteriorSurfaceGrossArea>13585</EnvRoof02_ExteriorSurfaceGrossArea>
            <EnvRoof03_TotalSkylightArea>788.18</EnvRoof03_TotalSkylightArea>
            <EnvRoof04_SRRpct>5.8</EnvRoof04_SRRpct>
          </nrccSection_Env>
          <nrccSection_AirBar>
            <nrccTableAirBar>
              <nrcctblRowAirBar>
                <AirBar01_BuildingStoryName>Building Story 1</AirBar01_BuildingStoryName>
                <AirBar02_StoryAirBarrier>AirBarrierNotVerified</AirBar02_StoryAirBarrier>
              </nrcctblRowAirBar>
            </nrccTableAirBar>
          </nrccSection_AirBar>
          <nrccSection_Opaq>
            <nrccTableOpaq>
              <nrcctblRowOpaq>
                <Opaq01_ConstructionAssemblyNameString>FlatNonresWoodFramingAndOtherRoofU028</Opaq01_ConstructionAssemblyNameString>
                <Opaq02_CompatibleSurfaceType>Roof</Opaq02_CompatibleSurfaceType>
                <Opaq03_SurfaceArea>13894.6</Opaq03_SurfaceArea>
                <Opaq04_NotApplicableMessage>NotApplicable</Opaq04_NotApplicableMessage>
                <Opaq05_CavityInsulation>0</Opaq05_CavityInsulation>
                <Opaq06int_NotApplicableMessage>NotApplicable</Opaq06int_NotApplicableMessage>
                <Opaq06ext_InsulationRValue>34.93</Opaq06ext_InsulationRValue>
                <Opaq07_ConstructionSpecificationMethod>UFactor</Opaq07_ConstructionSpecificationMethod>
                <Opaq08_UFactor>0.028</Opaq08_UFactor>
                <nrccOpaq09>
                  <nrccOpaq09Layers>
                    <Opaq09layer1_CodeItem>RoofingFelt0_125In</Opaq09layer1_CodeItem>
                    <Opaq09layer2_CodeItem>ComplianceInsulationR34_93</Opaq09layer2_CodeItem>
                    <Opaq09layer3_CodeItem>MetalDeck0_0625In</Opaq09layer3_CodeItem>
                  </nrccOpaq09Layers>
                </nrccOpaq09>
                <Opaq10_Status>New</Opaq10_Status>
              </nrcctblRowOpaq>
              <nrcctblRowOpaq>
                <Opaq01_ConstructionAssemblyNameString>MetalFrameWallU055</Opaq01_ConstructionAssemblyNameString>
                <Opaq02_CompatibleSurfaceType>ExteriorWall</Opaq02_CompatibleSurfaceType>
                <Opaq03_SurfaceArea>4766.49</Opaq03_SurfaceArea>
                <Opaq04_PartitionFramingMaterial>Metal</Opaq04_PartitionFramingMaterial>
                <Opaq05_CavityInsulation>21</Opaq05_CavityInsulation>
                <Opaq06int_NotApplicableMessage>NotApplicable</Opaq06int_NotApplicableMessage>
                <Opaq06ext_InsulationRValue>8</Opaq06ext_InsulationRValue>
                <Opaq07_ConstructionSpecificationMethod>UFactor</Opaq07_ConstructionSpecificationMethod>
                <Opaq08_UFactor>0.0547</Opaq08_UFactor>
                <nrccOpaq09>
                  <nrccOpaq09Layers>
                    <Opaq09layer1_CodeItem>StuccoSyntheticEIFS_Finish1In</Opaq09layer1_CodeItem>
                    <Opaq09layer2_CodeItem>GypsumBoard0_5In</Opaq09layer2_CodeItem>
                    <Opaq09layer3_CodeItem>ComplianceInsulationR8_00</Opaq09layer3_CodeItem>
                    <Opaq09layer4_CodeItem>GypsumBoard0_5In</Opaq09layer4_CodeItem>
                    <Opaq09layer5_MaterialName>Metal Framed Wall - 16 in oc 5 in depth R-21 ins</Opaq09layer5_MaterialName>
                    <Opaq09layer6_CodeItem>GypsumBoard0_5In</Opaq09layer6_CodeItem>
                  </nrccOpaq09Layers>
                </nrccOpaq09>
                <Opaq10_Status>New</Opaq10_Status>
              </nrcctblRowOpaq>
              <nrcctblRowOpaq>
                <Opaq01_ConstructionAssemblyNameString>ExtSlabCarpet 4in ClimateZone 1-8</Opaq01_ConstructionAssemblyNameString>
                <Opaq02_CompatibleSurfaceType>ExteriorFloor</Opaq02_CompatibleSurfaceType>
                <Opaq03_SurfaceArea>13894.6</Opaq03_SurfaceArea>
                <Opaq04_NotApplicableMessage>NotApplicable</Opaq04_NotApplicableMessage>
                <Opaq05_CavityInsulation>0</Opaq05_CavityInsulation>
                <Opaq06int_NotApplicableMessage>NotApplicable</Opaq06int_NotApplicableMessage>
                <Opaq06ext_InsulationRValue>20</Opaq06ext_InsulationRValue>
                <Opaq07_ConstructionSpecificationMethod>UFactor</Opaq07_ConstructionSpecificationMethod>
                <Opaq08_UFactor>0.0418</Opaq08_UFactor>
                <nrccOpaq09>
                  <nrccOpaq09Layers>
                    <Opaq09layer1_CodeItem>ComplianceInsulationR20_00</Opaq09layer1_CodeItem>
                    <Opaq09layer2_CodeItem>GypsumBoard0_5In</Opaq09layer2_CodeItem>
                    <Opaq09layer3_CodeItem>Carpet0_75In</Opaq09layer3_CodeItem>
                  </nrccOpaq09Layers>
                </nrccOpaq09>
                <Opaq10_Status>New</Opaq10_Status>
              </nrcctblRowOpaq>
              <nrcctblRowOpaq>
                <Opaq01_ConstructionAssemblyNameString>Interior Wall</Opaq01_ConstructionAssemblyNameString>
                <Opaq02_CompatibleSurfaceType>InteriorWall</Opaq02_CompatibleSurfaceType>
                <Opaq03_SurfaceArea>8079.98</Opaq03_SurfaceArea>
                <Opaq04_NotApplicableMessage>NotApplicable</Opaq04_NotApplicableMessage>
                <Opaq05_CavityInsulation>0</Opaq05_CavityInsulation>
                <Opaq06int_NotApplicableMessage>NotApplicable</Opaq06int_NotApplicableMessage>
                <Opaq06ext_InsulationRValue>11</Opaq06ext_InsulationRValue>
                <Opaq07_ConstructionSpecificationMethod>UFactor</Opaq07_ConstructionSpecificationMethod>
                <Opaq08_UFactor>0.0683</Opaq08_UFactor>
                <nrccOpaq09>
                  <nrccOpaq09Layers>
                    <Opaq09layer1_CodeItem>GypsumBoard0_75In</Opaq09layer1_CodeItem>
                    <Opaq09layer2_CodeItem>AirCavityWallRoofCeiling4InPlus</Opaq09layer2_CodeItem>
                    <Opaq09layer3_CodeItem>GlassFiberBatt3_5In_R11_CEC_Default</Opaq09layer3_CodeItem>
                    <Opaq09layer4_CodeItem>GypsumBoard0_75In</Opaq09layer4_CodeItem>
                  </nrccOpaq09Layers>
                </nrccOpaq09>
                <Opaq10_Status>New</Opaq10_Status>
              </nrcctblRowOpaq>
            </nrccTableOpaq>
          </nrccSection_Opaq>
          <nrccSection_Door>
            <nrccTableDoor>
              <nrcctblRowDoor>
                <Door01_ConstructionAssemblyNameString>Exterior Door</Door01_ConstructionAssemblyNameString>
                <Door02_DoorArea>24</Door02_DoorArea>
                <Door03_UFactor>0.7</Door03_UFactor>
                <Door04_Status>New</Door04_Status>
              </nrcctblRowDoor>
              <nrcctblRowDoor>
                <Door01_ConstructionAssemblyNameString>Interior Door</Door01_ConstructionAssemblyNameString>
                <Door02_DoorArea>2136.9</Door02_DoorArea>
                <Door03_UFactor>0.4</Door03_UFactor>
                <Door04_Status>New</Door04_Status>
              </nrcctblRowDoor>
            </nrccTableDoor>
          </nrccSection_Door>
          <nrccSection_Fen>
            <nrccTableFen>
              <nrcctblRowFen>
                <Fen01_ConstructionAssemblyNameString>Exterior Window - Fixed</Fen01_ConstructionAssemblyNameString>
                <Fen02>VerticalFenestration / FixedWindow / NotApplicable</Fen02>
                <Fen02a_FenestrationType>VerticalFenestration</Fen02a_FenestrationType>
                <Fen02a1_DynamicGlazing>false</Fen02a1_DynamicGlazing>
                <Fen02b_FenestrationProductType>FixedWindow</Fen02b_FenestrationProductType>
                <Fen02c_NotApplicableMessage>NotApplicable</Fen02c_NotApplicableMessage>
                <Fen03_NotApplicableMessage>NotApplicable</Fen03_NotApplicableMessage>
                <Fen04_NotApplicableMessage>NotApplicable</Fen04_NotApplicableMessage>
                <Fen05_FenestrationCertificationMethod>NFRCRated</Fen05_FenestrationCertificationMethod>
                <Fen06_AssemblyContext>Manufactured</Fen06_AssemblyContext>
                <Fen07_NotApplicableMessage>NotApplicable</Fen07_NotApplicableMessage>
                <Fen08_FenestrationAssemblyArea>891.81</Fen08_FenestrationAssemblyArea>
                <Fen09_FenestrationAssemblyUFactor>0.34</Fen09_FenestrationAssemblyUFactor>
                <Fen10_NotApplicableMessage>NotApplicable</Fen10_NotApplicableMessage>
                <Fen11_FenestrationAssemblySHGC>0.22</Fen11_FenestrationAssemblySHGC>
                <Fen12_NotApplicableMessage>NotApplicable</Fen12_NotApplicableMessage>
                <Fen13_FenestrationAssemblyVT>0.42</Fen13_FenestrationAssemblyVT>
                <Fen14_NotApplicableMessage>NotApplicable</Fen14_NotApplicableMessage>
                <Fen15_Status>New</Fen15_Status>
              </nrcctblRowFen>
              <nrcctblRowFen>
                <Fen01_ConstructionAssemblyNameString>Skylight - Fixed</Fen01_ConstructionAssemblyNameString>
                <Fen02>Skylight / FixedWindow / NotApplicable</Fen02>
                <Fen02a_FenestrationType>Skylight</Fen02a_FenestrationType>
                <Fen02a1_DynamicGlazing>false</Fen02a1_DynamicGlazing>
                <Fen02b_FenestrationProductType>FixedWindow</Fen02b_FenestrationProductType>
                <Fen02c_NotApplicableMessage>NotApplicable</Fen02c_NotApplicableMessage>
                <Fen03_NotApplicableMessage>NotApplicable</Fen03_NotApplicableMessage>
                <Fen04_NotApplicableMessage>NotApplicable</Fen04_NotApplicableMessage>
                <Fen05_FenestrationCertificationMethod>NFRCRated</Fen05_FenestrationCertificationMethod>
                <Fen06_AssemblyContext>Manufactured</Fen06_AssemblyContext>
                <Fen07_NotApplicableMessage>NotApplicable</Fen07_NotApplicableMessage>
                <Fen08_FenestrationAssemblyArea>788.18</Fen08_FenestrationAssemblyArea>
                <Fen09_FenestrationAssemblyUFactor>0.58</Fen09_FenestrationAssemblyUFactor>
                <Fen10_NotApplicableMessage>NotApplicable</Fen10_NotApplicableMessage>
                <Fen11_FenestrationAssemblySHGC>0.25</Fen11_FenestrationAssemblySHGC>
                <Fen12_NotApplicableMessage>NotApplicable</Fen12_NotApplicableMessage>
                <Fen13_FenestrationAssemblyVT>0.49</Fen13_FenestrationAssemblyVT>
                <Fen14_NotApplicableMessage>NotApplicable</Fen14_NotApplicableMessage>
                <Fen15_Status>New</Fen15_Status>
              </nrcctblRowFen>
            </nrccTableFen>
          </nrccSection_Fen>
          <nrccSection_HvacDry>
            <nrccTableHvacDry>
              <nrcctblRowHvacDry>
                <HvacDry01_HvacSystemName>DX-DOASHRV - Sys 1</HvacDry01_HvacSystemName>
                <HvacDry02_AirSystemType>DOASVAV</HvacDry02_AirSystemType>
                <HvacDry02a_AirSubType>SinglePackaged3Phase</HvacDry02a_AirSubType>
                <HvacDry03_HvacEquipmentCount>1</HvacDry03_HvacEquipmentCount>
                <HvacDry04_HeatingDesignCapacity>120</HvacDry04_HeatingDesignCapacity>
                <HvacDry05_HeatingSupplementalCapacity>0</HvacDry05_HeatingSupplementalCapacity>
                <HvacDry06a_EfficiencyType>COP</HvacDry06a_EfficiencyType>
                <HvacDry07_CoolingSensibleDesignCapacity>156.17</HvacDry07_CoolingSensibleDesignCapacity>
                <HvacDry08a_EfficiencyType>EER</HvacDry08a_EfficiencyType>
                <nrccHvacDry06b>
                  <HvacDry06b_EfficiencyCOP>3.7</HvacDry06b_EfficiencyCOP>
                </nrccHvacDry06b>
                <nrccHvacDry08b>
                  <HvacDry08b_EfficiencyEER>11.5</HvacDry08b_EfficiencyEER>
                </nrccHvacDry08b>
                <HvacDry09_EconomizerControlMethod>FixedDryBulb</HvacDry09_EconomizerControlMethod>
                <HvacDry10_Status>New</HvacDry10_Status>
              </nrcctblRowHvacDry>
              <nrcctblRowHvacDry>
                <HvacDry01_HvacSystemName>CoreZnPSZ AirSys 8</HvacDry01_HvacSystemName>
                <HvacDry02_AirSystemType>SZAC</HvacDry02_AirSystemType>
                <HvacDry02a_AirSubType>CRAC</HvacDry02a_AirSubType>
                <HvacDry03_HvacEquipmentCount>1</HvacDry03_HvacEquipmentCount>
                <HvacDry04_HeatingDesignCapacity>0</HvacDry04_HeatingDesignCapacity>
                <HvacDry05_HeatingSupplementalCapacity>0</HvacDry05_HeatingSupplementalCapacity>
                <HvacDry06a_NotApplicableMessage>NotApplicable</HvacDry06a_NotApplicableMessage>
                <HvacDry07_CoolingSensibleDesignCapacity>28</HvacDry07_CoolingSensibleDesignCapacity>
                <HvacDry08a_EfficiencyType>NSenCOP</HvacDry08a_EfficiencyType>
                <nrccHvacDry06b>
                  <HvacDry06b_EfficiencyNA>EfficiencyNA</HvacDry06b_EfficiencyNA>
                </nrccHvacDry06b>
                <nrccHvacDry08b>
                  <HvacDry08b_EfficiencyNSenCOP>2.7</HvacDry08b_EfficiencyNSenCOP>
                </nrccHvacDry08b>
                <HvacDry09_EconomizerControlMethod>NoEconomizer</HvacDry09_EconomizerControlMethod>
                <HvacDry10_Status>New</HvacDry10_Status>
              </nrcctblRowHvacDry>
              <nrcctblRowHvacDry>
                <HvacDry01_HvacSystemName>VRFSystem</HvacDry01_HvacSystemName>
                <HvacDry02_ZoneSystemType>VRF</HvacDry02_ZoneSystemType>
                <HvacDry03_HvacEquipmentCount>1</HvacDry03_HvacEquipmentCount>
                <HvacDry04_HeatingDesignCapacity>190</HvacDry04_HeatingDesignCapacity>
                <HvacDry05_NotApplicableMessage>NotApplicable</HvacDry05_NotApplicableMessage>
                <HvacDry06a_EfficiencyType>COP</HvacDry06a_EfficiencyType>
                <HvacDry07_CoolingSensibleDesignCapacity>320</HvacDry07_CoolingSensibleDesignCapacity>
                <HvacDry08a_EfficiencyType>EER</HvacDry08a_EfficiencyType>
                <HvacDry08a_EfficiencyType>IEER</HvacDry08a_EfficiencyType>
                <nrccHvacDry06b>
                  <HvacDry06b_EfficiencyCOP>4.2</HvacDry06b_EfficiencyCOP>
                </nrccHvacDry06b>
                <nrccHvacDry08b>
                  <nrccHvacDry08d>
                    <HvacDry08d_EfficiencyEER>14</HvacDry08d_EfficiencyEER>
                    <HvacDry08d_EfficiencyIEER>17</HvacDry08d_EfficiencyIEER>
                  </nrccHvacDry08d>
                </nrccHvacDry08b>
                <HvacDry09_NotApplicableMessage>NotApplicable</HvacDry09_NotApplicableMessage>
                <HvacDry10_Status>New</HvacDry10_Status>
              </nrcctblRowHvacDry>
            </nrccTableHvacDry>
          </nrccSection_HvacDry>
          <nrccSection_Fan>
            <nrccTableFan>
              <nrcctblRowFan>
                <Fan01_HvacSystemName>DX-DOASHRV - Sys 1</Fan01_HvacSystemName>
                <Fan02_FanCount>1</Fan02_FanCount>
                <Fan03_VentSystemOA>3334.59</Fan03_VentSystemOA>
                <Fan04_FanFlowCapacity>3354</Fan04_FanFlowCapacity>
                <Fan05_FanPowerPerFlow>0.61</Fan05_FanPowerPerFlow>
                <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
                <Fan07_ControlMethod>VariableSpeedDrive</Fan07_ControlMethod>
                <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
                <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
                <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
                <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
                <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
                <Fan13_Status>New</Fan13_Status>
              </nrcctblRowFan>
              <nrcctblRowFan>
                <Fan01_HvacSystemName>CoreZnPSZ AirSys 8</Fan01_HvacSystemName>
                <Fan02_FanCount>1</Fan02_FanCount>
                <Fan03_VentSystemOA>19.78</Fan03_VentSystemOA>
                <Fan04_FanFlowCapacity>1026.7</Fan04_FanFlowCapacity>
                <Fan05_FanPowerPerFlow>0.35</Fan05_FanPowerPerFlow>
                <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
                <Fan07_ControlMethod>ConstantVolume</Fan07_ControlMethod>
                <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
                <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
                <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
                <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
                <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
                <Fan13_Status>New</Fan13_Status>
              </nrcctblRowFan>
              <nrcctblRowFan>
                <Fan01_HvacSystemName>CoreZn VRF Terminal 1</Fan01_HvacSystemName>
                <Fan02_FanCount>1</Fan02_FanCount>
                <Fan03_VentSystemOA>0</Fan03_VentSystemOA>
                <Fan04_FanFlowCapacity>1013</Fan04_FanFlowCapacity>
                <Fan05_FanPowerPerFlow>0.61</Fan05_FanPowerPerFlow>
                <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
                <Fan07_ControlMethod>ConstantVolume</Fan07_ControlMethod>
                <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
                <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
                <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
                <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
                <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
                <Fan13_Status>New</Fan13_Status>
              </nrcctblRowFan>
              <nrcctblRowFan>
                <Fan01_HvacSystemName>CoreZn VRF Terminal 2</Fan01_HvacSystemName>
                <Fan02_FanCount>1</Fan02_FanCount>
                <Fan03_VentSystemOA>0</Fan03_VentSystemOA>
                <Fan04_FanFlowCapacity>938</Fan04_FanFlowCapacity>
                <Fan05_FanPowerPerFlow>0.66</Fan05_FanPowerPerFlow>
                <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
                <Fan07_ControlMethod>VariableSpeedDrive</Fan07_ControlMethod>
                <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
                <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
                <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
                <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
                <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
                <Fan13_Status>New</Fan13_Status>
              </nrcctblRowFan>
              <nrcctblRowFan>
                <Fan01_HvacSystemName>CoreZn VRF Terminal 3</Fan01_HvacSystemName>
                <Fan02_FanCount>1</Fan02_FanCount>
                <Fan03_VentSystemOA>0</Fan03_VentSystemOA>
                <Fan04_FanFlowCapacity>1119</Fan04_FanFlowCapacity>
                <Fan05_FanPowerPerFlow>0.35</Fan05_FanPowerPerFlow>
                <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
                <Fan07_ControlMethod>VariableSpeedDrive</Fan07_ControlMethod>
                <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
                <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
                <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
                <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
                <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
                <Fan13_Status>New</Fan13_Status>
              </nrcctblRowFan>
              <nrcctblRowFan>
                <Fan01_HvacSystemName>CoreZn VRF Terminal 4</Fan01_HvacSystemName>
                <Fan02_FanCount>1</Fan02_FanCount>
                <Fan03_VentSystemOA>0</Fan03_VentSystemOA>
                <Fan04_FanFlowCapacity>4263</Fan04_FanFlowCapacity>
                <Fan05_FanPowerPerFlow>0.56</Fan05_FanPowerPerFlow>
                <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
                <Fan07_ControlMethod>ConstantVolume</Fan07_ControlMethod>
                <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
                <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
                <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
                <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
                <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
                <Fan13_Status>New</Fan13_Status>
              </nrcctblRowFan>
              <nrcctblRowFan>
                <Fan01_HvacSystemName>CoreZn VRF Terminal 5</Fan01_HvacSystemName>
                <Fan02_FanCount>1</Fan02_FanCount>
                <Fan03_VentSystemOA>0</Fan03_VentSystemOA>
                <Fan04_FanFlowCapacity>423</Fan04_FanFlowCapacity>
                <Fan05_FanPowerPerFlow>0.49</Fan05_FanPowerPerFlow>
                <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
                <Fan07_ControlMethod>ConstantVolume</Fan07_ControlMethod>
                <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
                <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
                <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
                <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
                <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
                <Fan13_Status>New</Fan13_Status>
              </nrcctblRowFan>
              <nrcctblRowFan>
                <Fan01_HvacSystemName>CoreZn VRF Terminal 6</Fan01_HvacSystemName>
                <Fan02_FanCount>1</Fan02_FanCount>
                <Fan03_VentSystemOA>0</Fan03_VentSystemOA>
                <Fan04_FanFlowCapacity>1152</Fan04_FanFlowCapacity>
                <Fan05_FanPowerPerFlow>0.35</Fan05_FanPowerPerFlow>
                <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
                <Fan07_ControlMethod>VariableSpeedDrive</Fan07_ControlMethod>
                <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
                <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
                <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
                <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
                <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
                <Fan13_Status>New</Fan13_Status>
              </nrcctblRowFan>
              <nrcctblRowFan>
                <Fan01_HvacSystemName>CoreZn VRF Terminal 7</Fan01_HvacSystemName>
                <Fan02_FanCount>1</Fan02_FanCount>
                <Fan03_VentSystemOA>0</Fan03_VentSystemOA>
                <Fan04_FanFlowCapacity>1560</Fan04_FanFlowCapacity>
                <Fan05_FanPowerPerFlow>0.52</Fan05_FanPowerPerFlow>
                <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
                <Fan07_ControlMethod>ConstantVolume</Fan07_ControlMethod>
                <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
                <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
                <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
                <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
                <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
                <Fan13_Status>New</Fan13_Status>
              </nrcctblRowFan>
              <nrcctblRowFan>
                <Fan01_HvacSystemName>ZoneSystem - Restrooms</Fan01_HvacSystemName>
                <Fan02_FanCount>1</Fan02_FanCount>
                <Fan03_VentSystemOA>0</Fan03_VentSystemOA>
                <Fan04_FanFlowCapacity>250</Fan04_FanFlowCapacity>
                <Fan05_FanPowerPerFlow>0.35</Fan05_FanPowerPerFlow>
                <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
                <Fan07_ControlMethod>ConstantVolume</Fan07_ControlMethod>
                <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
                <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
                <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
                <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
                <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
                <Fan13_Status>New</Fan13_Status>
              </nrcctblRowFan>
            </nrccTableFan>
            <nrccTableFanEff>
              <nrcctblRowFanEff>
                <Fan01_HvacSystemName>DX-DOASHRV - Sys 1</Fan01_HvacSystemName>
                <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
                <Fan15_FanEfficiency>0.65</Fan15_FanEfficiency>
                <Fan16_MotorEfficiency>0.665385</Fan16_MotorEfficiency>
                <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
                <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
                <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
              </nrcctblRowFanEff>
              <nrcctblRowFanEff>
                <Fan01_HvacSystemName>CoreZnPSZ AirSys 8</Fan01_HvacSystemName>
                <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
                <Fan15_FanEfficiency>0.65</Fan15_FanEfficiency>
                <Fan16_MotorEfficiency>0.855</Fan16_MotorEfficiency>
                <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
                <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
                <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
              </nrcctblRowFanEff>
              <nrcctblRowFanEff>
                <Fan01_HvacSystemName>CoreZn VRF Terminal 1</Fan01_HvacSystemName>
                <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
                <Fan15_FanEfficiency>0.5</Fan15_FanEfficiency>
                <Fan16_MotorEfficiency>0.855</Fan16_MotorEfficiency>
                <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
                <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
                <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
              </nrcctblRowFanEff>
              <nrcctblRowFanEff>
                <Fan01_HvacSystemName>CoreZn VRF Terminal 2</Fan01_HvacSystemName>
                <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
                <Fan15_FanEfficiency>0.5</Fan15_FanEfficiency>
                <Fan16_MotorEfficiency>0.855</Fan16_MotorEfficiency>
                <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
                <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
                <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
              </nrcctblRowFanEff>
              <nrcctblRowFanEff>
                <Fan01_HvacSystemName>CoreZn VRF Terminal 3</Fan01_HvacSystemName>
                <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
                <Fan15_FanEfficiency>0.5</Fan15_FanEfficiency>
                <Fan16_MotorEfficiency>0.855</Fan16_MotorEfficiency>
                <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
                <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
                <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
              </nrcctblRowFanEff>
              <nrcctblRowFanEff>
                <Fan01_HvacSystemName>CoreZn VRF Terminal 4</Fan01_HvacSystemName>
                <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
                <Fan15_FanEfficiency>0.5</Fan15_FanEfficiency>
                <Fan16_MotorEfficiency>0.895</Fan16_MotorEfficiency>
                <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
                <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
                <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
              </nrcctblRowFanEff>
              <nrcctblRowFanEff>
                <Fan01_HvacSystemName>CoreZn VRF Terminal 5</Fan01_HvacSystemName>
                <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
                <Fan15_FanEfficiency>0.5</Fan15_FanEfficiency>
                <Fan16_MotorEfficiency>0.855</Fan16_MotorEfficiency>
                <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
                <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
                <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
              </nrcctblRowFanEff>
              <nrcctblRowFanEff>
                <Fan01_HvacSystemName>CoreZn VRF Terminal 6</Fan01_HvacSystemName>
                <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
                <Fan15_FanEfficiency>0.5</Fan15_FanEfficiency>
                <Fan16_MotorEfficiency>0.855</Fan16_MotorEfficiency>
                <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
                <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
                <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
              </nrcctblRowFanEff>
              <nrcctblRowFanEff>
                <Fan01_HvacSystemName>CoreZn VRF Terminal 7</Fan01_HvacSystemName>
                <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
                <Fan15_FanEfficiency>0.5</Fan15_FanEfficiency>
                <Fan16_MotorEfficiency>0.865</Fan16_MotorEfficiency>
                <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
                <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
                <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
              </nrcctblRowFanEff>
              <nrcctblRowFanEff>
                <Fan01_HvacSystemName>ZoneSystem - Restrooms</Fan01_HvacSystemName>
                <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
                <Fan15_FanEfficiency>0.65</Fan15_FanEfficiency>
                <Fan16_MotorEfficiency>0.855</Fan16_MotorEfficiency>
                <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
                <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
                <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
              </nrcctblRowFanEff>
            </nrccTableFanEff>
          </nrccSection_Fan>
          <nrccSection_FanExh>
            <nrccTableFanExh>
              <nrcctblRowFanExh>
                <FanExh01_HvacSystemName>ZoneSystem - Restrooms</FanExh01_HvacSystemName>
                <FanExh02_ThermalZoneName>Zn Sys 7 Restrooms</FanExh02_ThermalZoneName>
                <FanExh03_FanCount>1</FanExh03_FanCount>
                <FanExh04_ExhaustFlowRate>250</FanExh04_ExhaustFlowRate>
                <FanExh05_MotorWatts>0.35</FanExh05_MotorWatts>
                <FanExh06_FanPowerUnits>WattsPerCFM</FanExh06_FanPowerUnits>
                <FanExh07_FanControl>Continuous</FanExh07_FanControl>
                <FanExh08_Status>New</FanExh08_Status>
              </nrcctblRowFanExh>
            </nrccTableFanExh>
          </nrccSection_FanExh>
          <nrccSection_HvacSpec>
            <nrccTableHvacSpec>
              <nrcctblRowHvacSpec>
                <HvacSpec01_HvacSystemName>DX-DOASHRV - Sys 1</HvacSpec01_HvacSystemName>
                <HvacSpec02_AirSystemType>DOASVAV</HvacSpec02_AirSystemType>
                <HvacSpec03_NotApplicableMessage>NotApplicable</HvacSpec03_NotApplicableMessage>
                <nrccHvacSpec04Choice>
                  <nrccHvacSpec04>
                    <HvacSpec04_HvacControls>DDC</HvacSpec04_HvacControls>
                    <HvacSpec04_HvacControls>SingleMaxReheat</HvacSpec04_HvacControls>
                    <HvacSpec04_HvacControls>ZoneWithCO2Sensor</HvacSpec04_HvacControls>
                    <HvacSpec04_HvacControls>OptimumStart</HvacSpec04_HvacControls>
                    <HvacSpec04_EconomizerControlMethod>FixedDryBulb</HvacSpec04_EconomizerControlMethod>
                    <noXMLoutput_DeleteFlag>0</noXMLoutput_DeleteFlag>
                  </nrccHvacSpec04>
                </nrccHvacSpec04Choice>
              </nrcctblRowHvacSpec>
              <nrcctblRowHvacSpec>
                <HvacSpec01_HvacSystemName>VRFSystem</HvacSpec01_HvacSystemName>
                <HvacSpec02_ZoneSystemType>VRF</HvacSpec02_ZoneSystemType>
                <HvacSpec03_NotApplicableMessage>NotApplicable</HvacSpec03_NotApplicableMessage>
                <nrccHvacSpec04Choice>
                  <nrccHvacSpec04>
                    <HvacSpec04_HvacControls>HeatRecovery</HvacSpec04_HvacControls>
                    <noXMLoutput_DeleteFlag>0</noXMLoutput_DeleteFlag>
                  </nrccHvacSpec04>
                </nrccHvacSpec04Choice>
              </nrcctblRowHvacSpec>
            </nrccTableHvacSpec>
          </nrccSection_HvacSpec>
          <nrccSection_VentNR>
            <nrccTableVentNR>
              <nrcctblRowVentNR>
                <Vent01_ThermalZoneName>Zn Sys 1 Reception</Vent01_ThermalZoneName>
                <Vent02_VentilationSpaceFunctions>Office - Main entry lobbies
General - Occupiable storage rooms for liquids or gels
General - Corridors</Vent02_VentilationSpaceFunctions>
                <Vent03_OccupancyCount>14.98</Vent03_OccupancyCount>
                <Vent04_VentSystemOA>329.97</Vent04_VentSystemOA>
                <Vent05_ExhaustFlowRate>331.89</Vent05_ExhaustFlowRate>
                <Vent06_ThermalZoneFloorArea>1392.18</Vent06_ThermalZoneFloorArea>
                <Vent07_NotApplicableMessage>NotApplicable</Vent07_NotApplicableMessage>
              </nrcctblRowVentNR>
              <nrcctblRowVentNR>
                <Vent01_ThermalZoneName>Zn Sys 2 Conference</Vent01_ThermalZoneName>
                <Vent02_VentilationSpaceFunctions>Misc - Telephone closets
General - Conference/meeting</Vent02_VentilationSpaceFunctions>
                <Vent03_OccupancyCount>27.32</Vent03_OccupancyCount>
                <Vent04_VentSystemOA>418.69</Vent04_VentSystemOA>
                <Vent05_ExhaustFlowRate>421.13</Vent05_ExhaustFlowRate>
                <Vent06_ThermalZoneFloorArea>928.86</Vent06_ThermalZoneFloorArea>
                <Vent07_MechVentControls>DCV</Vent07_MechVentControls>
              </nrcctblRowVentNR>
              <nrcctblRowVentNR>
                <Vent01_ThermalZoneName>Zn Sys 3 Break Room</Vent01_ThermalZoneName>
                <Vent02_VentilationSpaceFunctions>Misc - All others
General - Break rooms</Vent02_VentilationSpaceFunctions>
                <Vent03_OccupancyCount>37.82</Vent03_OccupancyCount>
                <Vent04_VentSystemOA>591.03</Vent04_VentSystemOA>
                <Vent05_ExhaustFlowRate>594.47</Vent05_ExhaustFlowRate>
                <Vent06_ThermalZoneFloorArea>1414.3</Vent06_ThermalZoneFloorArea>
                <Vent07_MechVentControls>DCV</Vent07_MechVentControls>
              </nrcctblRowVentNR>
              <nrcctblRowVentNR>
                <Vent01_ThermalZoneName>Zn Sys 4 Open Office</Vent01_ThermalZoneName>
                <Vent02_VentilationSpaceFunctions>Office - Office space
General - Occupiable storage rooms for liquids or gels
General - Conference/meeting</Vent02_VentilationSpaceFunctions>
                <Vent03_OccupancyCount>32.12</Vent03_OccupancyCount>
                <Vent04_VentSystemOA>928.37</Vent04_VentSystemOA>
                <Vent05_ExhaustFlowRate>933.77</Vent05_ExhaustFlowRate>
                <Vent06_ThermalZoneFloorArea>5962.26</Vent06_ThermalZoneFloorArea>
                <Vent07_NotApplicableMessage>NotApplicable</Vent07_NotApplicableMessage>
              </nrcctblRowVentNR>
              <nrcctblRowVentNR>
                <Vent01_ThermalZoneName>Zn Sys 5 Conference-Office</Vent01_ThermalZoneName>
                <Vent02_VentilationSpaceFunctions>General - Corridors
General - Conference/meeting
Office - Office space</Vent02_VentilationSpaceFunctions>
                <Vent03_OccupancyCount>5.67</Vent03_OccupancyCount>
                <Vent04_VentSystemOA>121.01</Vent04_VentSystemOA>
                <Vent05_ExhaustFlowRate>121.72</Vent05_ExhaustFlowRate>
                <Vent06_ThermalZoneFloorArea>578.27</Vent06_ThermalZoneFloorArea>
                <Vent07_NotApplicableMessage>NotApplicable</Vent07_NotApplicableMessage>
              </nrcctblRowVentNR>
              <nrcctblRowVentNR>
                <Vent01_ThermalZoneName>Zn Sys 6 Conference-Support</Vent01_ThermalZoneName>
                <Vent02_VentilationSpaceFunctions>General - Conference/meeting</Vent02_VentilationSpaceFunctions>
                <Vent03_OccupancyCount>44.85</Vent03_OccupancyCount>
                <Vent04_VentSystemOA>672.81</Vent04_VentSystemOA>
                <Vent05_ExhaustFlowRate>676.73</Vent05_ExhaustFlowRate>
                <Vent06_ThermalZoneFloorArea>1359.22</Vent06_ThermalZoneFloorArea>
                <Vent07_MechVentControls>DCV</Vent07_MechVentControls>
              </nrcctblRowVentNR>
              <nrcctblRowVentNR>
                <Vent01_ThermalZoneName>Zn Sys 8 IT and Elec</Vent01_ThermalZoneName>
                <Vent02_VentilationSpaceFunctions>Misc - Computer (not printing)</Vent02_VentilationSpaceFunctions>
                <Vent03_OccupancyCount>0.66</Vent03_OccupancyCount>
                <Vent04_VentSystemOA>19.78</Vent04_VentSystemOA>
                <Vent05_ExhaustFlowRate>0</Vent05_ExhaustFlowRate>
                <Vent06_ThermalZoneFloorArea>131.89</Vent06_ThermalZoneFloorArea>
                <Vent07_NotApplicableMessage>NotApplicable</Vent07_NotApplicableMessage>
              </nrcctblRowVentNR>
              <nrcctblRowVentNR>
                <Vent01_ThermalZoneName>Zn Sys 9 Library</Vent01_ThermalZoneName>
                <Vent02_VentilationSpaceFunctions>Office - Office space</Vent02_VentilationSpaceFunctions>
                <Vent03_OccupancyCount>9.09</Vent03_OccupancyCount>
                <Vent04_VentSystemOA>272.71</Vent04_VentSystemOA>
                <Vent05_ExhaustFlowRate>274.29</Vent05_ExhaustFlowRate>
                <Vent06_ThermalZoneFloorArea>1818.04</Vent06_ThermalZoneFloorArea>
                <Vent07_NotApplicableMessage>NotApplicable</Vent07_NotApplicableMessage>
              </nrcctblRowVentNR>
            </nrccTableVentNR>
          </nrccSection_VentNR>
          <nrccSection_Zone>
            <nrccTableZone>
              <nrcctblRowZone>
                <Zone01_TerminalUnitName>Terminal Unit 1 (CV)</Zone01_TerminalUnitName>
                <Zone02_ThermalZoneName>Zn Sys 1 Reception</Zone02_ThermalZoneName>
                <Zone03_TerminalUnitType>VAV_NoReheatBox</Zone03_TerminalUnitType>
                <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
                <Zone05_NotApplicableMessage>NotApplicable</Zone05_NotApplicableMessage>
                <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
                <Zone07_RatedFlowCapacity>329.97</Zone07_RatedFlowCapacity>
                <Zone08_AirFlowMinimum>329.97</Zone08_AirFlowMinimum>
                <Zone09_DesignAirFlowMinimumRatio>1</Zone09_DesignAirFlowMinimumRatio>
                <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
                <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
                <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
                <Zone13_IsVSD>false</Zone13_IsVSD>
              </nrcctblRowZone>
              <nrcctblRowZone>
                <Zone01_TerminalUnitName>Terminal Unit 2 (VAV)</Zone01_TerminalUnitName>
                <Zone02_ThermalZoneName>Zn Sys 2 Conference</Zone02_ThermalZoneName>
                <Zone03_TerminalUnitType>VAV_NoReheatBox</Zone03_TerminalUnitType>
                <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
                <Zone05_NotApplicableMessage>NotApplicable</Zone05_NotApplicableMessage>
                <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
                <Zone07_RatedFlowCapacity>418.69</Zone07_RatedFlowCapacity>
                <Zone08_AirFlowMinimum>139.33</Zone08_AirFlowMinimum>
                <Zone09_DesignAirFlowMinimumRatio>0.33</Zone09_DesignAirFlowMinimumRatio>
                <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
                <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
                <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
                <Zone13_IsVSD>false</Zone13_IsVSD>
              </nrcctblRowZone>
              <nrcctblRowZone>
                <Zone01_TerminalUnitName>Terminal Unit 3 (VAV)</Zone01_TerminalUnitName>
                <Zone02_ThermalZoneName>Zn Sys 3 Break Room</Zone02_ThermalZoneName>
                <Zone03_TerminalUnitType>VAV_NoReheatBox</Zone03_TerminalUnitType>
                <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
                <Zone05_NotApplicableMessage>NotApplicable</Zone05_NotApplicableMessage>
                <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
                <Zone07_RatedFlowCapacity>591.03</Zone07_RatedFlowCapacity>
                <Zone08_AirFlowMinimum>212.14</Zone08_AirFlowMinimum>
                <Zone09_DesignAirFlowMinimumRatio>0.36</Zone09_DesignAirFlowMinimumRatio>
                <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
                <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
                <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
                <Zone13_IsVSD>false</Zone13_IsVSD>
              </nrcctblRowZone>
              <nrcctblRowZone>
                <Zone01_TerminalUnitName>Terminal Unit 5 (CV)</Zone01_TerminalUnitName>
                <Zone02_ThermalZoneName>Zn Sys 5 Conference-Office</Zone02_ThermalZoneName>
                <Zone03_TerminalUnitType>VAV_NoReheatBox</Zone03_TerminalUnitType>
                <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
                <Zone05_NotApplicableMessage>NotApplicable</Zone05_NotApplicableMessage>
                <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
                <Zone07_RatedFlowCapacity>121.01</Zone07_RatedFlowCapacity>
                <Zone08_AirFlowMinimum>121.01</Zone08_AirFlowMinimum>
                <Zone09_DesignAirFlowMinimumRatio>1</Zone09_DesignAirFlowMinimumRatio>
                <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
                <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
                <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
                <Zone13_IsVSD>false</Zone13_IsVSD>
              </nrcctblRowZone>
              <nrcctblRowZone>
                <Zone01_TerminalUnitName>Terminal Unit 6 (VAV)</Zone01_TerminalUnitName>
                <Zone02_ThermalZoneName>Zn Sys 6 Conference-Support</Zone02_ThermalZoneName>
                <Zone03_TerminalUnitType>VAV_NoReheatBox</Zone03_TerminalUnitType>
                <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
                <Zone05_NotApplicableMessage>NotApplicable</Zone05_NotApplicableMessage>
                <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
                <Zone07_RatedFlowCapacity>672.81</Zone07_RatedFlowCapacity>
                <Zone08_AirFlowMinimum>203.88</Zone08_AirFlowMinimum>
                <Zone09_DesignAirFlowMinimumRatio>0.3</Zone09_DesignAirFlowMinimumRatio>
                <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
                <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
                <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
                <Zone13_IsVSD>false</Zone13_IsVSD>
              </nrcctblRowZone>
              <nrcctblRowZone>
                <Zone01_TerminalUnitName>Terminal Unit 7 (CV)</Zone01_TerminalUnitName>
                <Zone02_ThermalZoneName>Zn Sys 9 Library</Zone02_ThermalZoneName>
                <Zone03_TerminalUnitType>VAV_NoReheatBox</Zone03_TerminalUnitType>
                <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
                <Zone05_NotApplicableMessage>NotApplicable</Zone05_NotApplicableMessage>
                <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
                <Zone07_RatedFlowCapacity>272.71</Zone07_RatedFlowCapacity>
                <Zone08_AirFlowMinimum>272.71</Zone08_AirFlowMinimum>
                <Zone09_DesignAirFlowMinimumRatio>1</Zone09_DesignAirFlowMinimumRatio>
                <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
                <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
                <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
                <Zone13_IsVSD>false</Zone13_IsVSD>
              </nrcctblRowZone>
              <nrcctblRowZone>
                <Zone01_TerminalUnitName>Terminal Unit 4 (CV)</Zone01_TerminalUnitName>
                <Zone02_ThermalZoneName>Zn Sys 4 Open Office</Zone02_ThermalZoneName>
                <Zone03_TerminalUnitType>VAV_NoReheatBox</Zone03_TerminalUnitType>
                <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
                <Zone05_NotApplicableMessage>NotApplicable</Zone05_NotApplicableMessage>
                <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
                <Zone07_RatedFlowCapacity>928.37</Zone07_RatedFlowCapacity>
                <Zone08_AirFlowMinimum>928.37</Zone08_AirFlowMinimum>
                <Zone09_DesignAirFlowMinimumRatio>1</Zone09_DesignAirFlowMinimumRatio>
                <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
                <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
                <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
                <Zone13_IsVSD>false</Zone13_IsVSD>
              </nrcctblRowZone>
              <nrcctblRowZone>
                <Zone01_TerminalUnitName>CoreZn TU 8 (uncontrolled)</Zone01_TerminalUnitName>
                <Zone02_ThermalZoneName>Zn Sys 8 IT and Elec</Zone02_ThermalZoneName>
                <Zone03_TerminalUnitType>Uncontrolled</Zone03_TerminalUnitType>
                <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
                <Zone05_NotApplicableMessage>NotApplicable</Zone05_NotApplicableMessage>
                <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
                <Zone07_RatedFlowCapacity>1026.7</Zone07_RatedFlowCapacity>
                <Zone08_NotApplicableMessage>NotApplicable</Zone08_NotApplicableMessage>
                <Zone09_DesignAirFlowMinimumRatio>0</Zone09_DesignAirFlowMinimumRatio>
                <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
                <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
                <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
                <Zone13_IsVSD>false</Zone13_IsVSD>
              </nrcctblRowZone>
              <nrcctblRowZone>
                <Zone01_ZoneSystemName>CoreZn VRF Terminal 1</Zone01_ZoneSystemName>
                <Zone02_ThermalZoneName>Zn Sys 1 Reception</Zone02_ThermalZoneName>
                <Zone03_ZoneSystemType>VRF</Zone03_ZoneSystemType>
                <Zone04_ZoneSysCount>1</Zone04_ZoneSysCount>
                <Zone05_HeatingRatedCapacity>27.82</Zone05_HeatingRatedCapacity>
                <Zone06_CoolingRatedCapacity>18.37</Zone06_CoolingRatedCapacity>
                <Zone07_RatedFlowCapacity>1013</Zone07_RatedFlowCapacity>
                <Zone08_NotApplicableMessage>NotApplicable</Zone08_NotApplicableMessage>
                <Zone09_NotApplicableMessage>NotApplicable</Zone09_NotApplicableMessage>
                <Zone10_FanPowerModeled>0.61</Zone10_FanPowerModeled>
                <Zone11_FanPowerUnits>Watts</Zone11_FanPowerUnits>
                <Zone12_FanControl>Cycling</Zone12_FanControl>
                <Zone13_IsVSD>false</Zone13_IsVSD>
              </nrcctblRowZone>
              <nrcctblRowZone>
                <Zone01_ZoneSystemName>CoreZn VRF Terminal 2</Zone01_ZoneSystemName>
                <Zone02_ThermalZoneName>Zn Sys 2 Conference</Zone02_ThermalZoneName>
                <Zone03_ZoneSystemType>VRF</Zone03_ZoneSystemType>
                <Zone04_ZoneSysCount>1</Zone04_ZoneSysCount>
                <Zone05_HeatingRatedCapacity>25.75</Zone05_HeatingRatedCapacity>
                <Zone06_CoolingRatedCapacity>18.93</Zone06_CoolingRatedCapacity>
                <Zone07_RatedFlowCapacity>938</Zone07_RatedFlowCapacity>
                <Zone08_AirFlowMinimum>469</Zone08_AirFlowMinimum>
                <Zone09_DesignAirFlowMinimumRatio>0.5</Zone09_DesignAirFlowMinimumRatio>
                <Zone10_FanPowerModeled>0.66</Zone10_FanPowerModeled>
                <Zone11_FanPowerUnits>Watts</Zone11_FanPowerUnits>
                <Zone12_FanControl>Cycling</Zone12_FanControl>
                <Zone13_IsVSD>true</Zone13_IsVSD>
              </nrcctblRowZone>
              <nrcctblRowZone>
                <Zone01_ZoneSystemName>CoreZn VRF Terminal 3</Zone01_ZoneSystemName>
                <Zone02_ThermalZoneName>Zn Sys 3 Break Room</Zone02_ThermalZoneName>
                <Zone03_ZoneSystemType>VRF</Zone03_ZoneSystemType>
                <Zone04_ZoneSysCount>1</Zone04_ZoneSysCount>
                <Zone05_HeatingRatedCapacity>30.71</Zone05_HeatingRatedCapacity>
                <Zone06_CoolingRatedCapacity>16.75</Zone06_CoolingRatedCapacity>
                <Zone07_RatedFlowCapacity>1119</Zone07_RatedFlowCapacity>
                <Zone08_AirFlowMinimum>559.5</Zone08_AirFlowMinimum>
                <Zone09_DesignAirFlowMinimumRatio>0.5</Zone09_DesignAirFlowMinimumRatio>
                <Zone10_FanPowerModeled>0.35</Zone10_FanPowerModeled>
                <Zone11_FanPowerUnits>Watts</Zone11_FanPowerUnits>
                <Zone12_FanControl>Cycling</Zone12_FanControl>
                <Zone13_IsVSD>true</Zone13_IsVSD>
              </nrcctblRowZone>
              <nrcctblRowZone>
                <Zone01_ZoneSystemName>CoreZn VRF Terminal 4</Zone01_ZoneSystemName>
                <Zone02_ThermalZoneName>Zn Sys 4 Open Office</Zone02_ThermalZoneName>
                <Zone03_ZoneSystemType>VRF</Zone03_ZoneSystemType>
                <Zone04_ZoneSysCount>1</Zone04_ZoneSysCount>
                <Zone05_HeatingRatedCapacity>89.76</Zone05_HeatingRatedCapacity>
                <Zone06_CoolingRatedCapacity>93.7</Zone06_CoolingRatedCapacity>
                <Zone07_RatedFlowCapacity>4263</Zone07_RatedFlowCapacity>
                <Zone08_NotApplicableMessage>NotApplicable</Zone08_NotApplicableMessage>
                <Zone09_NotApplicableMessage>NotApplicable</Zone09_NotApplicableMessage>
                <Zone10_FanPowerModeled>0.56</Zone10_FanPowerModeled>
                <Zone11_FanPowerUnits>Watts</Zone11_FanPowerUnits>
                <Zone12_FanControl>Cycling</Zone12_FanControl>
                <Zone13_IsVSD>false</Zone13_IsVSD>
              </nrcctblRowZone>
              <nrcctblRowZone>
                <Zone01_ZoneSystemName>CoreZn VRF Terminal 5</Zone01_ZoneSystemName>
                <Zone02_ThermalZoneName>Zn Sys 5 Conference-Office</Zone02_ThermalZoneName>
                <Zone03_ZoneSystemType>VRF</Zone03_ZoneSystemType>
                <Zone04_ZoneSysCount>1</Zone04_ZoneSysCount>
                <Zone05_HeatingRatedCapacity>11.62</Zone05_HeatingRatedCapacity>
                <Zone06_CoolingRatedCapacity>9.12</Zone06_CoolingRatedCapacity>
                <Zone07_RatedFlowCapacity>423</Zone07_RatedFlowCapacity>
                <Zone08_NotApplicableMessage>NotApplicable</Zone08_NotApplicableMessage>
                <Zone09_NotApplicableMessage>NotApplicable</Zone09_NotApplicableMessage>
                <Zone10_FanPowerModeled>0.49</Zone10_FanPowerModeled>
                <Zone11_FanPowerUnits>Watts</Zone11_FanPowerUnits>
                <Zone12_FanControl>Cycling</Zone12_FanControl>
                <Zone13_IsVSD>false</Zone13_IsVSD>
              </nrcctblRowZone>
              <nrcctblRowZone>
                <Zone01_ZoneSystemName>CoreZn VRF Terminal 6</Zone01_ZoneSystemName>
                <Zone02_ThermalZoneName>Zn Sys 6 Conference-Support</Zone02_ThermalZoneName>
                <Zone03_ZoneSystemType>VRF</Zone03_ZoneSystemType>
                <Zone04_ZoneSysCount>1</Zone04_ZoneSysCount>
                <Zone05_HeatingRatedCapacity>90</Zone05_HeatingRatedCapacity>
                <Zone06_CoolingRatedCapacity>80</Zone06_CoolingRatedCapacity>
                <Zone07_RatedFlowCapacity>1152</Zone07_RatedFlowCapacity>
                <Zone08_AirFlowMinimum>576</Zone08_AirFlowMinimum>
                <Zone09_DesignAirFlowMinimumRatio>0.5</Zone09_DesignAirFlowMinimumRatio>
                <Zone10_FanPowerModeled>0.35</Zone10_FanPowerModeled>
                <Zone11_FanPowerUnits>Watts</Zone11_FanPowerUnits>
                <Zone12_FanControl>Cycling</Zone12_FanControl>
                <Zone13_IsVSD>true</Zone13_IsVSD>
              </nrcctblRowZone>
              <nrcctblRowZone>
                <Zone01_ZoneSystemName>CoreZn VRF Terminal 7</Zone01_ZoneSystemName>
                <Zone02_ThermalZoneName>Zn Sys 9 Library</Zone02_ThermalZoneName>
                <Zone03_ZoneSystemType>VRF</Zone03_ZoneSystemType>
                <Zone04_ZoneSysCount>1</Zone04_ZoneSysCount>
                <Zone05_HeatingRatedCapacity>31.09</Zone05_HeatingRatedCapacity>
                <Zone06_CoolingRatedCapacity>34.28</Zone06_CoolingRatedCapacity>
                <Zone07_RatedFlowCapacity>1560</Zone07_RatedFlowCapacity>
                <Zone08_NotApplicableMessage>NotApplicable</Zone08_NotApplicableMessage>
                <Zone09_NotApplicableMessage>NotApplicable</Zone09_NotApplicableMessage>
                <Zone10_FanPowerModeled>0.52</Zone10_FanPowerModeled>
                <Zone11_FanPowerUnits>Watts</Zone11_FanPowerUnits>
                <Zone12_FanControl>Cycling</Zone12_FanControl>
                <Zone13_IsVSD>false</Zone13_IsVSD>
              </nrcctblRowZone>
            </nrccTableZone>
          </nrccSection_Zone>
          <nrccSection_Nrci>
            <Nrci00_NoRequiredCI>false</Nrci00_NoRequiredCI>
            <Nrci01a_RequireNRCIEnvE>true</Nrci01a_RequireNRCIEnvE>
            <Nrci02a_RequireNRCIMchE>true</Nrci02a_RequireNRCIMchE>
            <Nrci08a_RequireNRCISabE>true</Nrci08a_RequireNRCISabE>
          </nrccSection_Nrci>
          <nrccSection_Nrca>
            <Nrca00_NoRequiredCA>false</Nrca00_NoRequiredCA>
            <Nrca01_RequireNRCAEnv02F>true</Nrca01_RequireNRCAEnv02F>
            <Nrca13_RequireNRCAMch02A>true</Nrca13_RequireNRCAMch02A>
            <Nrca13_SystemsToFieldVerify>DX-DOASHRV - Sys 1 and CoreZnPSZ AirSys 8.</Nrca13_SystemsToFieldVerify>
            <Nrca14_RequireNRCAMch03A>true</Nrca14_RequireNRCAMch03A>
            <Nrca14_SystemsToFieldVerify>CoreZnPSZ AirSys 8</Nrca14_SystemsToFieldVerify>
            <Nrca16_RequireNRCAMch04A>true</Nrca16_RequireNRCAMch04A>
            <Nrca16_SystemsToFieldVerify>CoreZnPSZ AirSys 8</Nrca16_SystemsToFieldVerify>
            <Nrca17_RequireNRCAMch05A>true</Nrca17_RequireNRCAMch05A>
            <Nrca17_SystemsToFieldVerify>DX-DOASHRV - Sys 1</Nrca17_SystemsToFieldVerify>
            <Nrca18_RequireNRCAMch06A>true</Nrca18_RequireNRCAMch06A>
            <Nrca18_SystemsToFieldVerify>DX-DOASHRV - Sys 1</Nrca18_SystemsToFieldVerify>
            <Nrca19_RequireNRCAMch07A>true</Nrca19_RequireNRCAMch07A>
            <Nrca19_SystemsToFieldVerify>DX-DOASHRV - Sys 1</Nrca19_SystemsToFieldVerify>
            <Nrca23_RequireNRCAMch11A>true</Nrca23_RequireNRCAMch11A>
            <Nrca23_SystemsToFieldVerify>DX-DOASHRV - Sys 1</Nrca23_SystemsToFieldVerify>
            <Nrca24_RequireNRCAMch12A>true</Nrca24_RequireNRCAMch12A>
            <Nrca24_SystemsToFieldVerify>DX-DOASHRV - Sys 1</Nrca24_SystemsToFieldVerify>
            <Nrca30_RequireNRCAMch18A>true</Nrca30_RequireNRCAMch18A>
            <Nrca30_SystemsToFieldVerify>VRFSystem</Nrca30_SystemsToFieldVerify>
            <Nrca31_RequireNRCAMch19A>true</Nrca31_RequireNRCAMch19A>
            <Nrca31_SystemsToFieldVerify>DX-DOASHRV - Sys 1</Nrca31_SystemsToFieldVerify>
          </nrccSection_Nrca>
          <nrccSection_Nrcv>
            <Nrcv00_NoRequiredNRCV>false</Nrcv00_NoRequiredNRCV>
            <Nrcv03_RequireNRCVMch27H>true</Nrcv03_RequireNRCVMch27H>
            <Nrcv04_RequireNRCVMch32H>true</Nrcv04_RequireNRCVMch32H>
          </nrccSection_Nrcv>
        </nrccnRCCPRF>
        <nrccDeclarationsBlock>
          <nrcccomp_DocumentAuthorNRCC/>
          <nrcccomp_ResponsiblePersonNRCCPRF/>
        </nrccDeclarationsBlock>
        <nrccFooter/>
      </nrccDocumentData>
      <Report> </Report>
      <Report2> </Report2>
      <Input> </Input>
    </nrccComplianceDocumentPackage>
    <nrccHvacDry06b>
      <HvacDry06b_EfficiencyNA>EfficiencyNA</HvacDry06b_EfficiencyNA>
    </nrccHvacDry06b>
    <nrccHvacDry06b>
      <HvacDry06b_EfficiencyNA>EfficiencyNA</HvacDry06b_EfficiencyNA>
    </nrccHvacDry06b>
    <nrccHvacDry06b>
      <HvacDry06b_EfficiencyNA>EfficiencyNA</HvacDry06b_EfficiencyNA>
    </nrccHvacDry06b>
    <nrccHvacDry06b>
      <HvacDry06b_EfficiencyNA>EfficiencyNA</HvacDry06b_EfficiencyNA>
    </nrccHvacDry06b>
    <nrccHvacDry06b>
      <HvacDry06b_EfficiencyNA>EfficiencyNA</HvacDry06b_EfficiencyNA>
    </nrccHvacDry06b>
    <nrccHvacDry06b>
      <HvacDry06b_EfficiencyNA>EfficiencyNA</HvacDry06b_EfficiencyNA>
    </nrccHvacDry06b>
    <nrccHvacDry06b>
      <HvacDry06b_EfficiencyNA>EfficiencyNA</HvacDry06b_EfficiencyNA>
    </nrccHvacDry06b>
    <nrccHvacDry06b>
      <HvacDry06b_EfficiencyNA>EfficiencyNA</HvacDry06b_EfficiencyNA>
    </nrccHvacDry06b>
    <nrccHvacDry08b>
      <HvacDry08b_EfficiencyNA>EfficiencyNA</HvacDry08b_EfficiencyNA>
    </nrccHvacDry08b>
    <nrccHvacDry08b>
      <HvacDry08b_EfficiencyNA>EfficiencyNA</HvacDry08b_EfficiencyNA>
    </nrccHvacDry08b>
    <nrccHvacDry08b>
      <HvacDry08b_EfficiencyNA>EfficiencyNA</HvacDry08b_EfficiencyNA>
    </nrccHvacDry08b>
    <nrccHvacDry08b>
      <HvacDry08b_EfficiencyNA>EfficiencyNA</HvacDry08b_EfficiencyNA>
    </nrccHvacDry08b>
    <nrccHvacDry08b>
      <HvacDry08b_EfficiencyNA>EfficiencyNA</HvacDry08b_EfficiencyNA>
    </nrccHvacDry08b>
    <nrccHvacDry08b>
      <HvacDry08b_EfficiencyNA>EfficiencyNA</HvacDry08b_EfficiencyNA>
    </nrccHvacDry08b>
    <nrccHvacDry08b>
      <HvacDry08b_EfficiencyNA>EfficiencyNA</HvacDry08b_EfficiencyNA>
    </nrccHvacDry08b>
    <nrccHvacDry08b>
      <HvacDry08b_EfficiencyNA>EfficiencyNA</HvacDry08b_EfficiencyNA>
    </nrccHvacDry08b>
    <nrccHvacSpec04Choice>
      <HvacSpec04_NotApplicableMessage>NotApplicable</HvacSpec04_NotApplicableMessage>
    </nrccHvacSpec04Choice>
    <nrccHvacSpec04Choice>
      <HvacSpec04_NotApplicableMessage>NotApplicable</HvacSpec04_NotApplicableMessage>
    </nrccHvacSpec04Choice>
  </Model>
  <Model Name="Standard">
    <Proj>
      <Name>Custom Small Office</Name>
      <Ruleset>CA 2025 Nonresidential, Vers. 1.0 (T24_2025.bin)</Ruleset>
      <RuleFile>T24_2025.bin</RuleFile>
      <DevMode>1</DevMode>
      <BldgEngyModelVersion>17</BldgEngyModelVersion>
      <EngyCodeYearNum>2025</EngyCodeYearNum>
      <EngyCodeYear>2025</EngyCodeYear>
      <AnalysisVersion>250201</AnalysisVersion>
      <CreateDate>1779299823</CreateDate>
      <ModDate>1779391635</ModDate>
      <RunDate>1779391646</RunDate>
      <RunDateFmt>12:27, Thu, May 21, 2026</RunDateFmt>
      <RunDateISO>2026-05-21T12:27:26-07:00</RunDateISO>
      <GeometryInpType>Detailed</GeometryInpType>
      <SolDistribution>FullExterior</SolDistribution>
      <NumTimeStepsPerHr>4</NumTimeStepsPerHr>
      <PermitScope>PermitNonresidentialAll</PermitScope>
      <StdsVersion>Compliance2025</StdsVersion>
      <PermitMonth>7</PermitMonth>
      <PermitDay>1</PermitDay>
      <PermitYear>2014</PermitYear>
      <StdDesignBase>CA2025</StdDesignBase>
      <CompCodeBase>CA2025</CompCodeBase>
      <StdDesignCompactDistYear>2025</StdDesignCompactDistYear>
      <StdDesignDrnWtrHtRecYear>2025</StdDesignDrnWtrHtRecYear>
      <GasType>None</GasType>
      <NatGasAvail>0</NatGasAvail>
      <EffMetric>SEER2/EER2/HSPF2</EffMetric>
      <MaxClgUnmetLdHrs>150</MaxClgUnmetLdHrs>
      <MaxHtgUnmetLdHrs>150</MaxHtgUnmetLdHrs>
      <ClgUnmetLdHrTol>1</ClgUnmetLdHrTol>
      <HtgUnmetLdHrTol>1</HtgUnmetLdHrTol>
      <CliZnCounty>Alameda</CliZnCounty>
      <CliZnNum>9</CliZnNum>
      <CliZn>ClimateZone9</CliZn>
      <Lat>38.69</Lat>
      <Long>-121.6</Long>
      <Elevation>179</Elevation>
      <BldgTerrain>Suburbs</BldgTerrain>
      <WtrMnTempSchRef>WaterMainCZ09</WtrMnTempSchRef>
      <DsgnDBT>92.7</DsgnDBT>
      <MCWBT>70.2</MCWBT>
      <DsgnWBT>71.7</DsgnWBT>
      <DsgnHtgDBT>43.1</DsgnHtgDBT>
      <StAddress> - specify - </StAddress>
      <City> - specify - </City>
      <State>CA</State>
      <ZipCode>95837</ZipCode>
      <CalculateEnergyCosts>0</CalculateEnergyCosts>
      <EnergyCostState>California</EnergyCostState>
      <AvgElecCost>13.41</AvgElecCost>
      <AvgOtherFuelCost>0</AvgOtherFuelCost>
      <AvgStateElecCost>13.41</AvgStateElecCost>
      <AvgStateNatGasCost>0.6878</AvgStateNatGasCost>
      <AvgStatePropaneCost>0</AvgStatePropaneCost>
      <AvgStateFuelOilCost>0</AvgStateFuelOilCost>
      <ElecCostMethod>Average State Cost</ElecCostMethod>
      <NatGasCostMethod>Average State Cost</NatGasCostMethod>
      <TrackOTherFuel>0</TrackOTherFuel>
      <EnergyCostOtherFuel>- none -</EnergyCostOtherFuel>
      <OtherFuelCostMethod>Average State Cost</OtherFuelCostMethod>
      <DocAuthName> - specify - </DocAuthName>
      <DocAuthCEAIdent> - specify - </DocAuthCEAIdent>
      <DocAuthCompany> - specify - </DocAuthCompany>
      <DocAuthAddress> - specify - </DocAuthAddress>
      <DocAuthCity> - specify - </DocAuthCity>
      <DocAuthState> - specify - </DocAuthState>
      <DocAuthZipCode> - specify - </DocAuthZipCode>
      <DocAuthPhone> - specify - </DocAuthPhone>
      <RespDsgnrName01> - specify - </RespDsgnrName01>
      <RespDsgnrLicense01> - specify - </RespDsgnrLicense01>
      <RespDsgnrCompany01> - specify - </RespDsgnrCompany01>
      <RespDsgnrAddress01> - specify - </RespDsgnrAddress01>
      <RespDsgnrCity01> - specify - </RespDsgnrCity01>
      <RespDsgnrState01> - specify - </RespDsgnrState01>
      <RespDsgnrZipCode01> - specify - </RespDsgnrZipCode01>
      <RespDsgnrPhone01> - specify - </RespDsgnrPhone01>
      <RespDsgnrType01>- specify -</RespDsgnrType01>
      <RespDsgnrScope01>- specify -</RespDsgnrScope01>
      <RespDsgnrName02> - specify - </RespDsgnrName02>
      <RespDsgnrLicense02> - specify - </RespDsgnrLicense02>
      <RespDsgnrCompany02> - specify - </RespDsgnrCompany02>
      <RespDsgnrAddress02> - specify - </RespDsgnrAddress02>
      <RespDsgnrCity02> - specify - </RespDsgnrCity02>
      <RespDsgnrState02> - specify - </RespDsgnrState02>
      <RespDsgnrZipCode02> - specify - </RespDsgnrZipCode02>
      <RespDsgnrPhone02> - specify - </RespDsgnrPhone02>
      <RespDsgnrType02>- specify -</RespDsgnrType02>
      <RespDsgnrScope02>- specify -</RespDsgnrScope02>
      <RespDsgnrName03> - specify - </RespDsgnrName03>
      <RespDsgnrLicense03> - specify - </RespDsgnrLicense03>
      <RespDsgnrCompany03> - specify - </RespDsgnrCompany03>
      <RespDsgnrAddress03> - specify - </RespDsgnrAddress03>
      <RespDsgnrCity03> - specify - </RespDsgnrCity03>
      <RespDsgnrState03> - specify - </RespDsgnrState03>
      <RespDsgnrZipCode03> - specify - </RespDsgnrZipCode03>
      <RespDsgnrPhone03> - specify - </RespDsgnrPhone03>
      <RespDsgnrType03>- specify -</RespDsgnrType03>
      <RespDsgnrScope03>- specify -</RespDsgnrScope03>
      <RespDsgnrName04> - specify - </RespDsgnrName04>
      <RespDsgnrLicense04> - specify - </RespDsgnrLicense04>
      <RespDsgnrCompany04> - specify - </RespDsgnrCompany04>
      <RespDsgnrAddress04> - specify - </RespDsgnrAddress04>
      <RespDsgnrCity04> - specify - </RespDsgnrCity04>
      <RespDsgnrState04> - specify - </RespDsgnrState04>
      <RespDsgnrZipCode04> - specify - </RespDsgnrZipCode04>
      <RespDsgnrPhone04> - specify - </RespDsgnrPhone04>
      <RespDsgnrType04>- specify -</RespDsgnrType04>
      <RespDsgnrScope04>- specify -</RespDsgnrScope04>
      <RespDsgnrName05> - specify - </RespDsgnrName05>
      <RespDsgnrLicense05> - specify - </RespDsgnrLicense05>
      <RespDsgnrCompany05> - specify - </RespDsgnrCompany05>
      <RespDsgnrAddress05> - specify - </RespDsgnrAddress05>
      <RespDsgnrCity05> - specify - </RespDsgnrCity05>
      <RespDsgnrState05> - specify - </RespDsgnrState05>
      <RespDsgnrZipCode05> - specify - </RespDsgnrZipCode05>
      <RespDsgnrPhone05> - specify - </RespDsgnrPhone05>
      <RespDsgnrType05>- specify -</RespDsgnrType05>
      <RespDsgnrScope05>- specify -</RespDsgnrScope05>
      <RespDsgnrName06> - specify - </RespDsgnrName06>
      <RespDsgnrLicense06> - specify - </RespDsgnrLicense06>
      <RespDsgnrCompany06> - specify - </RespDsgnrCompany06>
      <RespDsgnrAddress06> - specify - </RespDsgnrAddress06>
      <RespDsgnrCity06> - specify - </RespDsgnrCity06>
      <RespDsgnrState06> - specify - </RespDsgnrState06>
      <RespDsgnrZipCode06> - specify - </RespDsgnrZipCode06>
      <RespDsgnrPhone06> - specify - </RespDsgnrPhone06>
      <RespDsgnrType06>- specify -</RespDsgnrType06>
      <RespDsgnrScope06>- specify -</RespDsgnrScope06>
      <RespDsgnrName07> - specify - </RespDsgnrName07>
      <RespDsgnrLicense07> - specify - </RespDsgnrLicense07>
      <RespDsgnrCompany07> - specify - </RespDsgnrCompany07>
      <RespDsgnrAddress07> - specify - </RespDsgnrAddress07>
      <RespDsgnrCity07> - specify - </RespDsgnrCity07>
      <RespDsgnrState07> - specify - </RespDsgnrState07>
      <RespDsgnrZipCode07> - specify - </RespDsgnrZipCode07>
      <RespDsgnrPhone07> - specify - </RespDsgnrPhone07>
      <RespDsgnrType07>- specify -</RespDsgnrType07>
      <RespDsgnrScope07>- specify -</RespDsgnrScope07>
      <WeatherFileSet>2025 LSCs/Weather</WeatherFileSet>
      <WeatherPathSub>2025</WeatherPathSub>
      <WeatherStationNum>722874</WeatherStationNum>
      <WeatherStation>LOS ANGELES USC</WeatherStation>
      <WeatherStationFileBase>CA_Title24_2025_LOS-ANGELES-USC</WeatherStationFileBase>
      <GenerateWeatherLocationDDY>1</GenerateWeatherLocationDDY>
      <WeatherLocationDDYFile>C:\Users\FatimaSaeed\A2 Efficiency\P-2050-006.00 SCE T24 Complex HVAC - Documents\4.00-Modeling\Custom Small Office\NR Example DOAS-VRF (EX 5b)\Small Office - DOAS-VRF - run\CA_Title24_2025_LOS-ANGELES-USC.ddy</WeatherLocationDDYFile>
      <WeatherLocationDDYFileIdx>0</WeatherLocationDDYFileIdx>
      <DDWeatherFile>C:/Users/FatimaSaeed/A2 Efficiency/P-2050-006.00 SCE T24 Complex HVAC - Documents/4.00-Modeling/Custom Small Office/NR Example DOAS-VRF (EX 5b)/Small Office - DOAS-VRF - run/CA_Title24_2025_LOS-ANGELES-USC.ddy</DDWeatherFile>
      <AnnualWeatherFile>C:/Users/FatimaSaeed/Documents/CBECC 2025 Data/EPW25/CA_Title24_2025_LOS-ANGELES-USC.epw</AnnualWeatherFile>
      <AnnualWeatherFileNoPath>CA_Title24_2025_LOS-ANGELES-USC.epw</AnnualWeatherFileNoPath>
      <HVACAutoSizing>0</HVACAutoSizing>
      <SimDsgnDays>0</SimDsgnDays>
      <SimFlag>1</SimFlag>
      <ClgSizingRat>1.15</ClgSizingRat>
      <HtgSizingRat>1.25</HtgSizingRat>
      <RunPeriodBeginMonth>1</RunPeriodBeginMonth>
      <RunPeriodBeginDay>1</RunPeriodBeginDay>
      <RunPeriodEndMonth>12</RunPeriodEndMonth>
      <RunPeriodEndDay>31</RunPeriodEndDay>
      <RunPeriodYear>2009</RunPeriodYear>
      <QuickAnalysis>0</QuickAnalysis>
      <QuickAnalysisResultsMult>1</QuickAnalysisResultsMult>
      <LAFirePVBattExcpt>0</LAFirePVBattExcpt>
      <NetEnergyMeteringType>NEM3-LSC</NetEnergyMeteringType>
      <NEMGrossUpPctInp>6.6</NEMGrossUpPctInp>
      <SolAccessRfArea>13894.6</SolAccessRfArea>
      <SolAccessRfPctSteep>0</SolAccessRfPctSteep>
      <T24StdPVPwrDens>14</T24StdPVPwrDens>
      <SolAccessRfAreaPVPwr>194.524</SolAccessRfAreaPVPwr>
      <SolAccessRfAreaPVMsg>(implies PV capacity of 194.5 kW @ 14 W/ft2 | SARA 102.3% of bldg cond area)</SolAccessRfAreaPVMsg>
      <SolAccessRfAreaPVLbl>Solar Access Roof Area:</SolAccessRfAreaPVLbl>
      <ShowSolAccessRfArea>1</ShowSolAccessRfArea>
      <LowRiseResSolAccessRfArea>0</LowRiseResSolAccessRfArea>
      <LowRiseResSolAccessRfPctSteep>0</LowRiseResSolAccessRfPctSteep>
      <LowRiseResT24StdPVPwrDens>14</LowRiseResT24StdPVPwrDens>
      <LowRiseResSolAccessRfAreaPVPwr>0</LowRiseResSolAccessRfAreaPVPwr>
      <ShowLowRiseResSolAccessRfArea>0</ShowLowRiseResSolAccessRfArea>
      <TotSolAccessRfArea>13894.6</TotSolAccessRfArea>
      <TotSolAccessRfAreaPVPwr>194.524</TotSolAccessRfAreaPVPwr>
      <PrscrpPVBattBldgAreaSums index="0">2366.93</PrscrpPVBattBldgAreaSums>
      <PrscrpPVBattBldgAreaSums index="1">0</PrscrpPVBattBldgAreaSums>
      <PrscrpPVBattBldgAreaSums index="2">0</PrscrpPVBattBldgAreaSums>
      <PrscrpPVBattBldgAreaSums index="3">11218.1</PrscrpPVBattBldgAreaSums>
      <PrscrpPVBattBldgAreaSums index="4">0</PrscrpPVBattBldgAreaSums>
      <PrscrpPVBattBldgAreaSums index="5">0</PrscrpPVBattBldgAreaSums>
      <PrscrpPVBattBldgAreaSums index="6">0</PrscrpPVBattBldgAreaSums>
      <PrscrpPVBattBldgAreaSums index="7">0</PrscrpPVBattBldgAreaSums>
      <PrscrpPVBattBldgAreaSums index="8">0</PrscrpPVBattBldgAreaSums>
      <PrscrpPVBattBldgAreaSums index="9">0</PrscrpPVBattBldgAreaSums>
      <PrscrpPVBattBldgAreaSums index="10">0</PrscrpPVBattBldgAreaSums>
      <PrscrpPVBattBldgAreaSums index="12">0</PrscrpPVBattBldgAreaSums>
      <PrscrpPVBattBldgAreaSums index="13">0</PrscrpPVBattBldgAreaSums>
      <PrscrpPVBattBldgAreaPcts index="0">17.4231</PrscrpPVBattBldgAreaPcts>
      <PrscrpPVBattBldgAreaPcts index="1">0</PrscrpPVBattBldgAreaPcts>
      <PrscrpPVBattBldgAreaPcts index="2">0</PrscrpPVBattBldgAreaPcts>
      <PrscrpPVBattBldgAreaPcts index="3">82.5769</PrscrpPVBattBldgAreaPcts>
      <PrscrpPVBattBldgAreaPcts index="4">0</PrscrpPVBattBldgAreaPcts>
      <PrscrpPVBattBldgAreaPcts index="5">0</PrscrpPVBattBldgAreaPcts>
      <PrscrpPVBattBldgAreaPcts index="6">0</PrscrpPVBattBldgAreaPcts>
      <PrscrpPVBattBldgAreaPcts index="7">0</PrscrpPVBattBldgAreaPcts>
      <PrscrpPVBattBldgAreaPcts index="8">0</PrscrpPVBattBldgAreaPcts>
      <PrscrpPVBattBldgAreaPcts index="9">0</PrscrpPVBattBldgAreaPcts>
      <PrscrpPVBattBldgAreaPcts index="10">0</PrscrpPVBattBldgAreaPcts>
      <PrscrpPVBattBldgAreaPcts index="12">0</PrscrpPVBattBldgAreaPcts>
      <PrscrpPVBattBldgAreaPcts index="13">0</PrscrpPVBattBldgAreaPcts>
      <CondPVBattBldgTypeArea index="0">2366.93</CondPVBattBldgTypeArea>
      <CondPVBattBldgTypeArea index="1">0</CondPVBattBldgTypeArea>
      <CondPVBattBldgTypeArea index="2">0</CondPVBattBldgTypeArea>
      <CondPVBattBldgTypeArea index="3">11218.1</CondPVBattBldgTypeArea>
      <CondPVBattBldgTypeArea index="4">0</CondPVBattBldgTypeArea>
      <CondPVBattBldgTypeArea index="5">0</CondPVBattBldgTypeArea>
      <CondPVBattBldgTypeArea index="6">0</CondPVBattBldgTypeArea>
      <CondPVBattBldgTypeArea index="7">0</CondPVBattBldgTypeArea>
      <CondPVBattBldgTypeArea index="8">0</CondPVBattBldgTypeArea>
      <CondPVBattBldgTypeArea index="9">0</CondPVBattBldgTypeArea>
      <CondPVBattBldgTypeArea index="10">0</CondPVBattBldgTypeArea>
      <CondPVBattBldgTypeArea index="12">0</CondPVBattBldgTypeArea>
      <CondPVBattBldgTypeArea index="13">0</CondPVBattBldgTypeArea>
      <UncondPVBattBldgTypeArea index="0">0</UncondPVBattBldgTypeArea>
      <UncondPVBattBldgTypeArea index="1">0</UncondPVBattBldgTypeArea>
      <UncondPVBattBldgTypeArea index="2">0</UncondPVBattBldgTypeArea>
      <UncondPVBattBldgTypeArea index="3">309.588</UncondPVBattBldgTypeArea>
      <UncondPVBattBldgTypeArea index="4">0</UncondPVBattBldgTypeArea>
      <UncondPVBattBldgTypeArea index="5">0</UncondPVBattBldgTypeArea>
      <UncondPVBattBldgTypeArea index="6">0</UncondPVBattBldgTypeArea>
      <UncondPVBattBldgTypeArea index="7">0</UncondPVBattBldgTypeArea>
      <UncondPVBattBldgTypeArea index="8">0</UncondPVBattBldgTypeArea>
      <UncondPVBattBldgTypeArea index="9">0</UncondPVBattBldgTypeArea>
      <UncondPVBattBldgTypeArea index="10">0</UncondPVBattBldgTypeArea>
      <UncondPVBattBldgTypeArea index="12">0</UncondPVBattBldgTypeArea>
      <UncondPVBattBldgTypeArea index="13">0</UncondPVBattBldgTypeArea>
      <ReducedPVReqExcptLowRiseRes>0</ReducedPVReqExcptLowRiseRes>
      <ReducedPVReq>0</ReducedPVReq>
      <ReducedPVReqExcpt>- select applicable reason for PV reduction -</ReducedPVReqExcpt>
      <ReducedPVReqMinVal>0</ReducedPVReqMinVal>
      <EnforceReducedPVReqMin>0</EnforceReducedPVReqMin>
      <ReducedBattReq>0</ReducedBattReq>
      <ReducedBattReqExcpt>- select applicable reason for Battery reduction -</ReducedBattReqExcpt>
      <AllowPropPVBatt>-1</AllowPropPVBatt>
      <AllowStdPV>-1</AllowStdPV>
      <AllowStdBatt>-1</AllowStdBatt>
      <PVSizeSum>46.0715</PVSizeSum>
      <TDVMult_Elec>0.292997</TDVMult_Elec>
      <TDVMult_Fuel>0.01</TDVMult_Fuel>
      <SrcMult_Elec>0.292997</SrcMult_Elec>
      <SrcMult_Fuel>0.01</SrcMult_Fuel>
      <AllowCommunitySolar>0</AllowCommunitySolar>
      <NumAvailCmntySlrProjs>0</NumAvailCmntySlrProjs>
      <CmntySlrProjCZCompat>0</CmntySlrProjCZCompat>
      <UseCommunitySolar>0</UseCommunitySolar>
      <CommunitySolarProject>- select CS project -</CommunitySolarProject>
      <InCmntySlrProjTerritory>0</InCmntySlrProjTerritory>
      <SMUDSlrSharesReserved>0</SMUDSlrSharesReserved>
      <CommunitySolarProjID>0</CommunitySolarProjID>
      <CommunitySolarSim>0</CommunitySolarSim>
      <AllowBattGridHarmCredit>0</AllowBattGridHarmCredit>
      <NetEnergyMeteringTDVAdj>3.3618</NetEnergyMeteringTDVAdj>
      <NetEnergyMeteringNSCAdj>0</NetEnergyMeteringNSCAdj>
      <NetEnergyMeteringSrcAdj>0</NetEnergyMeteringSrcAdj>
      <NetEnergyMeteringNSCSrcAdj>0</NetEnergyMeteringNSCSrcAdj>
      <DCSizeMultiplier>1</DCSizeMultiplier>
      <NarrativeDetails> - specify - </NarrativeDetails>
      <ProjRemarks> - specify - </ProjRemarks>
      <OccFrac>0.5</OccFrac>
      <IsStdModel>0</IsStdModel>
      <SimVarsInterval>Hourly</SimVarsInterval>
      <SimVarsFlagSetAll>0</SimVarsFlagSetAll>
      <SimVarsSite>0</SimVarsSite>
      <SimVarsThrmlZn>0</SimVarsThrmlZn>
      <SimVarsDayltg>0</SimVarsDayltg>
      <SimVarsHVACSec>0</SimVarsHVACSec>
      <SimVarsHVACSecTempFlow>0</SimVarsHVACSecTempFlow>
      <SimVarsHVACPri>0</SimVarsHVACPri>
      <SimVarsHVACZn>0</SimVarsHVACZn>
      <SimVarsHVACZnTempFlow>0</SimVarsHVACZnTempFlow>
      <SimVarsVRFSys>0</SimVarsVRFSys>
      <SimVarsHtRcvry>0</SimVarsHtRcvry>
      <SimVarsFen>0</SimVarsFen>
      <SimVarsDr>0</SimVarsDr>
      <SimVarsWtrHtr>0</SimVarsWtrHtr>
      <SimVarsThrmlEngyStor>0</SimVarsThrmlEngyStor>
      <BlrCnt>0</BlrCnt>
      <ChlrCnt>0</ChlrCnt>
      <HtRejCnt>0</HtRejCnt>
      <HavePVGeomObj>0</HavePVGeomObj>
      <HavePVShadeObj>0</HavePVShadeObj>
      <AllowBattInps>1</AllowBattInps>
      <SimBatt>1</SimBatt>
      <ResBaseSysChange>1</ResBaseSysChange>
      <ResTDVSrcEmisFac>0</ResTDVSrcEmisFac>
      <NumZnSys>0</NumZnSys>
      <HolRef index="0">New Year's Day</HolRef>
      <HolRef index="1">Martin Luther King Day</HolRef>
      <HolRef index="2">Presidents Day</HolRef>
      <HolRef index="3">Memorial Day</HolRef>
      <HolRef index="4">Independence Day</HolRef>
      <HolRef index="5">Labor Day</HolRef>
      <HolRef index="6">Columbus Day</HolRef>
      <HolRef index="7">Veterans Day</HolRef>
      <HolRef index="8">Thanksgiving Day</HolRef>
      <HolRef index="9">Christmas Day</HolRef>
      <AnalysisType>Title24Compliance</AnalysisType>
      <CompType>NewEnvelopeAndMechanical</CompType>
      <ResCompOpt>Newly Constructed</ResCompOpt>
      <ResCompType>NA</ResCompType>
      <CompOptNew>1</CompOptNew>
      <ResCompOptNew>0</ResCompOptNew>
      <CompOptExist>0</CompOptExist>
      <CompOptAlt>0</CompOptAlt>
      <CompOptAdd>0</CompOptAdd>
      <CompOptEnve>1</CompOptEnve>
      <ResCompOptEnve>0</ResCompOptEnve>
      <CompOptLtg>0</CompOptLtg>
      <ResCompOptLtg>0</ResCompOptLtg>
      <CompOptPartLtg>0</CompOptPartLtg>
      <CompOptMech>1</CompOptMech>
      <ResCompOptMech>0</ResCompOptMech>
      <CompOptPartMech>0</CompOptPartMech>
      <CompOptDHW>0</CompOptDHW>
      <ResCompOptDHW>0</ResCompOptDHW>
      <ZEROCode>0</ZEROCode>
      <ZEROCodeEmissionMult>0.128993</ZEROCodeEmissionMult>
      <PVBattSim>1</PVBattSim>
      <Meter>0</Meter>
      <DisableDayltSavTimeSim>0</DisableDayltSavTimeSim>
      <DayltSavTimeStartDate>2nd Sunday in Mar</DayltSavTimeStartDate>
      <DayltSavTimeEndDate>1st Sunday in Nov</DayltSavTimeEndDate>
      <VentStd>T24-2025</VentStd>
      <VentMult>1</VentMult>
      <AirBarrier>Air barrier - not verified</AirBarrier>
      <HlthCareFacility>0</HlthCareFacility>
      <ResDwellUnits>0</ResDwellUnits>
      <CUACUIFlag>0</CUACUIFlag>
      <CUACMsg>California Utility Allowance Calculator (CUAC) features only available for Multifamily Residential projects</CUACMsg>
      <CUACReportID>0</CUACReportID>
      <IsComRuleset>1</IsComRuleset>
      <IsSFamResRuleset>0</IsSFamResRuleset>
      <IsLowRiseMFam>0</IsLowRiseMFam>
      <IsHighRiseMFam>0</IsHighRiseMFam>
      <AllowCentralElecDHWSolPVCred>0</AllowCentralElecDHWSolPVCred>
      <TakeCentralElecDHWSolPVCred>0</TakeCentralElecDHWSolPVCred>
      <UseCentralElecDHWSolPVCredPct>0</UseCentralElecDHWSolPVCredPct>
      <RuleReportType>None</RuleReportType>
      <RuleReportFileAppend> - PVBattery.csv</RuleReportFileAppend>
      <RptGenUIVer>21</RptGenUIVer>
      <RptGenUIApp>CBECC</RptGenUIApp>
      <CompManagerVersion>BEMCmpMgr 2025.2.1.1 (890)</CompManagerVersion>
      <SoftwareVersion>CBECC 2025.2.1.1 (1409)</SoftwareVersion>
      <SoftwareVendor>CBECC</SoftwareVendor>
      <OpenStudioVersion>3.10.0+e80a80c812</OpenStudioVersion>
      <EngyPlusVersion>25.1.0-1c11a3d85f</EngyPlusVersion>
      <CSEVersion>CSE 0.928.0 EXE</CSEVersion>
      <DHWSimEngVersion>CSE 0.928.0 EXE</DHWSimEngVersion>
      <ProjFileName>Small Office - DOAS-VRF.cibd25x</ProjFileName>
      <ProjFileNameNoExt>Small Office - DOAS-VRF</ProjFileNameNoExt>
      <ReleaseNotesURL>https://github.com/california-energy-commission/CBECC/releases/tag/2025.2.1.1</ReleaseNotesURL>
      <EngyPlusPathSub>current</EngyPlusPathSub>
      <CompReportPDF>1</CompReportPDF>
      <CompReportNum>2</CompReportNum>
      <ResultsCurrentMessage>(not current)</ResultsCurrentMessage>
      <RuleSubsetName>25NRMF_HourlyMultTables</RuleSubsetName>
      <ModelPath>C:\Users\FatimaSaeed\A2 Efficiency\P-2050-006.00 SCE T24 Complex HVAC - Documents\4.00-Modeling\Custom Small Office\NR Example DOAS-VRF (EX 5b)\</ModelPath>
      <ModelFile>Small Office - DOAS-VRF</ModelFile>
      <ProcessingPath>C:\Users\FatimaSaeed\A2 Efficiency\P-2050-006.00 SCE T24 Complex HVAC - Documents\4.00-Modeling\Custom Small Office\NR Example DOAS-VRF (EX 5b)\Small Office - DOAS-VRF - run\</ProcessingPath>
      <PropHasNoClgZns>0</PropHasNoClgZns>
      <AddClgSysZns>0</AddClgSysZns>
      <PropHasUnknownHVACZns>0</PropHasUnknownHVACZns>
      <SHWWtrHtrCnt>0</SHWWtrHtrCnt>
      <CALGreenOutdrLtg>0</CALGreenOutdrLtg>
      <CALGreenSHWRestaurant>0</CALGreenSHWRestaurant>
      <CALGreenWarehouse>0</CALGreenWarehouse>
      <CALGreenDayltPAF>0</CALGreenDayltPAF>
      <CALGreenExhAirRcvry>0</CALGreenExhAirRcvry>
      <CALGreenNarrative> - specify - </CALGreenNarrative>
      <CALGreenPtCnt>0</CALGreenPtCnt>
      <CALGreenNonResBldg>1</CALGreenNonResBldg>
      <CALGreenCompMarginTier1>1</CALGreenCompMarginTier1>
      <CALGreenCompMarginTier2>1</CALGreenCompMarginTier2>
      <CompPathEnv>Performance</CompPathEnv>
      <ResCompPathEnv>NA</ResCompPathEnv>
      <CompPathMech>Performance</CompPathMech>
      <ResCompPathMech>NA</ResCompPathMech>
      <CompPathDHW>NA</CompPathDHW>
      <ResCompPathDHW>NA</ResCompPathDHW>
      <CompPathLtg>NA</CompPathLtg>
      <ResCompPathLtg>NA</ResCompPathLtg>
      <SolThrmlComp>NA</SolThrmlComp>
      <PVComp>Performance</PVComp>
      <BattComp>Performance</BattComp>
      <CompPathKit>NA</CompPathKit>
      <CompPathComputerRm>Performance</CompPathComputerRm>
      <CompPathLab>NA</CompPathLab>
      <LtgUncondComp>NA</LtgUncondComp>
      <LtgOutdrComp>NA</LtgOutdrComp>
      <LtgSignComp>NA</LtgSignComp>
      <SimpleHVACMandComp>NA</SimpleHVACMandComp>
      <ComplexHVACMandComp>NA</ComplexHVACMandComp>
      <ElecMandComp>NA</ElecMandComp>
      <SolReadyMandComp>NA</SolReadyMandComp>
      <ParkingGarageMandComp>NA</ParkingGarageMandComp>
      <ComRfrgMandComp>NA</ComRfrgMandComp>
      <RfrgWarehouseMandComp>NA</RfrgWarehouseMandComp>
      <CompressedAirMandComp>NA</CompressedAirMandComp>
      <ProcBlrMandComp>NA</ProcBlrMandComp>
      <CommKitchenMandComp>NA</CommKitchenMandComp>
      <ComputerRoomMandComp>Yes</ComputerRoomMandComp>
      <LabExhaustMandComp>NA</LabExhaustMandComp>
      <ElevLtgVentMandComp>NA</ElevLtgVentMandComp>
      <EscalSpdCtrlMandComp>NA</EscalSpdCtrlMandComp>
      <NRCIEnvE>1</NRCIEnvE>
      <NRCAEnv02F>1</NRCAEnv02F>
      <NRCAEnv03F>0</NRCAEnv03F>
      <NRCILtiE>0</NRCILtiE>
      <NRCALti02A>0</NRCALti02A>
      <NRCALti03A>0</NRCALti03A>
      <NRCALti04A>0</NRCALti04A>
      <NRCALti05A>0</NRCALti05A>
      <NRCIMchE>1</NRCIMchE>
      <NRCAMch02A>1</NRCAMch02A>
      <NRCAMch03A>1</NRCAMch03A>
      <NRCAMch04A>1</NRCAMch04A>
      <NRCAMch05A>1</NRCAMch05A>
      <NRCAMch06A>1</NRCAMch06A>
      <NRCAMch07A>1</NRCAMch07A>
      <NRCAMch08A>0</NRCAMch08A>
      <NRCAMch09A>0</NRCAMch09A>
      <NRCAMch10A>0</NRCAMch10A>
      <NRCAMch11A>1</NRCAMch11A>
      <NRCAMch12A>1</NRCAMch12A>
      <NRCAMch13A>0</NRCAMch13A>
      <NRCAMch14A>0</NRCAMch14A>
      <NRCAMch15A>0</NRCAMch15A>
      <NRCAMch16A>0</NRCAMch16A>
      <NRCAMch17A>0</NRCAMch17A>
      <NRCAMch18A>1</NRCAMch18A>
      <NRCAMch19A>1</NRCAMch19A>
      <NRCAMch20H>0</NRCAMch20H>
      <NRCAMch21H>0</NRCAMch21H>
      <NRCAMch22A>0</NRCAMch22A>
      <NRCAMch23A>0</NRCAMch23A>
      <NRCAMch24A>0</NRCAMch24A>
      <NRCVMch24H>0</NRCVMch24H>
      <NRCVMch27H>1</NRCVMch27H>
      <NRCVMch32H>1</NRCVMch32H>
      <NRCIPlbE>0</NRCIPlbE>
      <NRCVPlb21H>0</NRCVPlb21H>
      <NRCVPlb22H>0</NRCVPlb22H>
      <NRCISabE>1</NRCISabE>
      <NRCALto02A>0</NRCALto02A>
      <NRCAPrc01F>0</NRCAPrc01F>
      <NRCAPrc02F>0</NRCAPrc02F>
      <NRCAPrc03F>0</NRCAPrc03F>
      <NRCAPrc04F>0</NRCAPrc04F>
      <NRCAPrc05F>0</NRCAPrc05F>
      <NRCAPrc06F>0</NRCAPrc06F>
      <NRCAPrc07F>0</NRCAPrc07F>
      <NRCAPrc08F>0</NRCAPrc08F>
      <NRCAPrc12F>0</NRCAPrc12F>
      <NRCAPrc13F>0</NRCAPrc13F>
      <NRCAPrc14F>0</NRCAPrc14F>
      <NRCAPrc15F>0</NRCAPrc15F>
      <NRCAMchSysList index="0">DX-DOASHRV - Sys 1 and CoreZnPSZ AirSys 8.</NRCAMchSysList>
      <NRCAMchSysList index="3">CoreZnPSZ AirSys 8</NRCAMchSysList>
      <NRCAMchSysList index="9">DX-DOASHRV - Sys 1</NRCAMchSysList>
      <NRCAMchSysList index="12">DX-DOASHRV - Sys 1</NRCAMchSysList>
      <NRCAMchSysList index="15">DX-DOASHRV - Sys 1</NRCAMchSysList>
      <NRCAMchSysList index="21">DX-DOASHRV - Sys 1</NRCAMchSysList>
      <NRCAMchSysList index="25">DX-DOASHRV - Sys 1</NRCAMchSysList>
      <NRCAMchSysList index="41">VRFSystem</NRCAMchSysList>
      <NRCAMchSysList index="43">DX-DOASHRV - Sys 1</NRCAMchSysList>
      <NRCAMchSysList index="46">CoreZnPSZ AirSys 8</NRCAMchSysList>
      <MandatoryLtgCtrlIsBldgDemandResponseCtrlRpt>- specify -</MandatoryLtgCtrlIsBldgDemandResponseCtrlRpt>
      <MandatoryLtgCtrlIsBldgShutOffCtrlRpt>- specify -</MandatoryLtgCtrlIsBldgShutOffCtrlRpt>
      <MandatoryLtgCtrlSpcFunctRpt index="0">- specify -</MandatoryLtgCtrlSpcFunctRpt>
      <MandatoryLtgCtrlSpcFunctRpt index="1">- specify -</MandatoryLtgCtrlSpcFunctRpt>
      <MandatoryLtgCtrlSpcFunctRpt index="2">- specify -</MandatoryLtgCtrlSpcFunctRpt>
      <MandatoryLtgCtrlSpcFunctRpt index="3">- specify -</MandatoryLtgCtrlSpcFunctRpt>
      <MandatoryLtgCtrlSpcFunctRpt index="4">- specify -</MandatoryLtgCtrlSpcFunctRpt>
      <MandatoryLtgCtrlSpcFunctRpt index="5">- specify -</MandatoryLtgCtrlSpcFunctRpt>
      <MandatoryLtgCtrlSpcFunctRpt index="6">- specify -</MandatoryLtgCtrlSpcFunctRpt>
      <MandatoryLtgCtrlSpcFunctRpt index="7">- specify -</MandatoryLtgCtrlSpcFunctRpt>
      <MandatoryLtgCtrlSpcFunctRpt index="8">- specify -</MandatoryLtgCtrlSpcFunctRpt>
      <MandatoryLtgCtrlSpcFunctRpt index="9">- specify -</MandatoryLtgCtrlSpcFunctRpt>
      <MandatoryLtgCtrlIsAreaCtrlRpt index="0">- specify -</MandatoryLtgCtrlIsAreaCtrlRpt>
      <MandatoryLtgCtrlIsAreaCtrlRpt index="1">- specify -</MandatoryLtgCtrlIsAreaCtrlRpt>
      <MandatoryLtgCtrlIsAreaCtrlRpt index="2">- specify -</MandatoryLtgCtrlIsAreaCtrlRpt>
      <MandatoryLtgCtrlIsAreaCtrlRpt index="3">- specify -</MandatoryLtgCtrlIsAreaCtrlRpt>
      <MandatoryLtgCtrlIsAreaCtrlRpt index="4">- specify -</MandatoryLtgCtrlIsAreaCtrlRpt>
      <MandatoryLtgCtrlIsAreaCtrlRpt index="5">- specify -</MandatoryLtgCtrlIsAreaCtrlRpt>
      <MandatoryLtgCtrlIsAreaCtrlRpt index="6">- specify -</MandatoryLtgCtrlIsAreaCtrlRpt>
      <MandatoryLtgCtrlIsAreaCtrlRpt index="7">- specify -</MandatoryLtgCtrlIsAreaCtrlRpt>
      <MandatoryLtgCtrlIsAreaCtrlRpt index="8">- specify -</MandatoryLtgCtrlIsAreaCtrlRpt>
      <MandatoryLtgCtrlIsAreaCtrlRpt index="9">- specify -</MandatoryLtgCtrlIsAreaCtrlRpt>
      <MandatoryLtgCtrlIsMultiLvlCtrlRpt index="0">- specify -</MandatoryLtgCtrlIsMultiLvlCtrlRpt>
      <MandatoryLtgCtrlIsMultiLvlCtrlRpt index="1">- specify -</MandatoryLtgCtrlIsMultiLvlCtrlRpt>
      <MandatoryLtgCtrlIsMultiLvlCtrlRpt index="2">- specify -</MandatoryLtgCtrlIsMultiLvlCtrlRpt>
      <MandatoryLtgCtrlIsMultiLvlCtrlRpt index="3">- specify -</MandatoryLtgCtrlIsMultiLvlCtrlRpt>
      <MandatoryLtgCtrlIsMultiLvlCtrlRpt index="4">- specify -</MandatoryLtgCtrlIsMultiLvlCtrlRpt>
      <MandatoryLtgCtrlIsMultiLvlCtrlRpt index="5">- specify -</MandatoryLtgCtrlIsMultiLvlCtrlRpt>
      <MandatoryLtgCtrlIsMultiLvlCtrlRpt index="6">- specify -</MandatoryLtgCtrlIsMultiLvlCtrlRpt>
      <MandatoryLtgCtrlIsMultiLvlCtrlRpt index="7">- specify -</MandatoryLtgCtrlIsMultiLvlCtrlRpt>
      <MandatoryLtgCtrlIsMultiLvlCtrlRpt index="8">- specify -</MandatoryLtgCtrlIsMultiLvlCtrlRpt>
      <MandatoryLtgCtrlIsMultiLvlCtrlRpt index="9">- specify -</MandatoryLtgCtrlIsMultiLvlCtrlRpt>
      <MandatoryLtgCtrlIsShutOffCtrlRpt index="0">- specify -</MandatoryLtgCtrlIsShutOffCtrlRpt>
      <MandatoryLtgCtrlIsShutOffCtrlRpt index="1">- specify -</MandatoryLtgCtrlIsShutOffCtrlRpt>
      <MandatoryLtgCtrlIsShutOffCtrlRpt index="2">- specify -</MandatoryLtgCtrlIsShutOffCtrlRpt>
      <MandatoryLtgCtrlIsShutOffCtrlRpt index="3">- specify -</MandatoryLtgCtrlIsShutOffCtrlRpt>
      <MandatoryLtgCtrlIsShutOffCtrlRpt index="4">- specify -</MandatoryLtgCtrlIsShutOffCtrlRpt>
      <MandatoryLtgCtrlIsShutOffCtrlRpt index="5">- specify -</MandatoryLtgCtrlIsShutOffCtrlRpt>
      <MandatoryLtgCtrlIsShutOffCtrlRpt index="6">- specify -</MandatoryLtgCtrlIsShutOffCtrlRpt>
      <MandatoryLtgCtrlIsShutOffCtrlRpt index="7">- specify -</MandatoryLtgCtrlIsShutOffCtrlRpt>
      <MandatoryLtgCtrlIsShutOffCtrlRpt index="8">- specify -</MandatoryLtgCtrlIsShutOffCtrlRpt>
      <MandatoryLtgCtrlIsShutOffCtrlRpt index="9">- specify -</MandatoryLtgCtrlIsShutOffCtrlRpt>
      <MandatoryLtgCtrlIsPriDayltgCtrlRpt index="0">- specify -</MandatoryLtgCtrlIsPriDayltgCtrlRpt>
      <MandatoryLtgCtrlIsPriDayltgCtrlRpt index="1">- specify -</MandatoryLtgCtrlIsPriDayltgCtrlRpt>
      <MandatoryLtgCtrlIsPriDayltgCtrlRpt index="2">- specify -</MandatoryLtgCtrlIsPriDayltgCtrlRpt>
      <MandatoryLtgCtrlIsPriDayltgCtrlRpt index="3">- specify -</MandatoryLtgCtrlIsPriDayltgCtrlRpt>
      <MandatoryLtgCtrlIsPriDayltgCtrlRpt index="4">- specify -</MandatoryLtgCtrlIsPriDayltgCtrlRpt>
      <MandatoryLtgCtrlIsPriDayltgCtrlRpt index="5">- specify -</MandatoryLtgCtrlIsPriDayltgCtrlRpt>
      <MandatoryLtgCtrlIsPriDayltgCtrlRpt index="6">- specify -</MandatoryLtgCtrlIsPriDayltgCtrlRpt>
      <MandatoryLtgCtrlIsPriDayltgCtrlRpt index="7">- specify -</MandatoryLtgCtrlIsPriDayltgCtrlRpt>
      <MandatoryLtgCtrlIsPriDayltgCtrlRpt index="8">- specify -</MandatoryLtgCtrlIsPriDayltgCtrlRpt>
      <MandatoryLtgCtrlIsPriDayltgCtrlRpt index="9">- specify -</MandatoryLtgCtrlIsPriDayltgCtrlRpt>
      <MandatoryLtgCtrlIsSecDayltgCtrlRpt index="0">- specify -</MandatoryLtgCtrlIsSecDayltgCtrlRpt>
      <MandatoryLtgCtrlIsSecDayltgCtrlRpt index="1">- specify -</MandatoryLtgCtrlIsSecDayltgCtrlRpt>
      <MandatoryLtgCtrlIsSecDayltgCtrlRpt index="2">- specify -</MandatoryLtgCtrlIsSecDayltgCtrlRpt>
      <MandatoryLtgCtrlIsSecDayltgCtrlRpt index="3">- specify -</MandatoryLtgCtrlIsSecDayltgCtrlRpt>
      <MandatoryLtgCtrlIsSecDayltgCtrlRpt index="4">- specify -</MandatoryLtgCtrlIsSecDayltgCtrlRpt>
      <MandatoryLtgCtrlIsSecDayltgCtrlRpt index="5">- specify -</MandatoryLtgCtrlIsSecDayltgCtrlRpt>
      <MandatoryLtgCtrlIsSecDayltgCtrlRpt index="6">- specify -</MandatoryLtgCtrlIsSecDayltgCtrlRpt>
      <MandatoryLtgCtrlIsSecDayltgCtrlRpt index="7">- specify -</MandatoryLtgCtrlIsSecDayltgCtrlRpt>
      <MandatoryLtgCtrlIsSecDayltgCtrlRpt index="8">- specify -</MandatoryLtgCtrlIsSecDayltgCtrlRpt>
      <MandatoryLtgCtrlIsSecDayltgCtrlRpt index="9">- specify -</MandatoryLtgCtrlIsSecDayltgCtrlRpt>
      <MtlBldgWallUA index="0">0</MtlBldgWallUA>
      <MtlBldgWallUA index="1">0</MtlBldgWallUA>
      <MtlBldgWallUA index="2">0</MtlBldgWallUA>
      <MtlBldgWallUA index="3">0</MtlBldgWallUA>
      <MtlBldgWallUA index="4">0</MtlBldgWallUA>
      <MtlBldgWallUA index="5">0</MtlBldgWallUA>
      <MtlFrmWallUA index="0">244.363</MtlFrmWallUA>
      <MtlFrmWallUA index="1">0</MtlFrmWallUA>
      <MtlFrmWallUA index="2">0</MtlFrmWallUA>
      <MtlFrmWallUA index="3">0</MtlFrmWallUA>
      <MtlFrmWallUA index="4">0</MtlFrmWallUA>
      <MtlFrmWallUA index="5">0</MtlFrmWallUA>
      <MassLightWallUA index="0">0</MassLightWallUA>
      <MassLightWallUA index="1">0</MassLightWallUA>
      <MassLightWallUA index="2">0</MassLightWallUA>
      <MassLightWallUA index="3">0</MassLightWallUA>
      <MassLightWallUA index="4">0</MassLightWallUA>
      <MassLightWallUA index="5">0</MassLightWallUA>
      <MassHeavyWallUA index="0">0</MassHeavyWallUA>
      <MassHeavyWallUA index="1">0</MassHeavyWallUA>
      <MassHeavyWallUA index="2">0</MassHeavyWallUA>
      <MassHeavyWallUA index="3">0</MassHeavyWallUA>
      <MassHeavyWallUA index="4">0</MassHeavyWallUA>
      <MassHeavyWallUA index="5">0</MassHeavyWallUA>
      <WoodFrmAndOtherWallUA index="0">0</WoodFrmAndOtherWallUA>
      <WoodFrmAndOtherWallUA index="1">0</WoodFrmAndOtherWallUA>
      <WoodFrmAndOtherWallUA index="2">0</WoodFrmAndOtherWallUA>
      <WoodFrmAndOtherWallUA index="3">0</WoodFrmAndOtherWallUA>
      <WoodFrmAndOtherWallUA index="4">0</WoodFrmAndOtherWallUA>
      <WoodFrmAndOtherWallUA index="5">0</WoodFrmAndOtherWallUA>
      <SpandrelWallUA index="0">0</SpandrelWallUA>
      <SpandrelWallUA index="1">0</SpandrelWallUA>
      <SpandrelWallUA index="2">0</SpandrelWallUA>
      <SpandrelWallUA index="3">0</SpandrelWallUA>
      <SpandrelWallUA index="4">0</SpandrelWallUA>
      <SpandrelWallUA index="5">0</SpandrelWallUA>
      <WoodFrmAndOtherRoofUA index="0">380.213</WoodFrmAndOtherRoofUA>
      <WoodFrmAndOtherRoofUA index="1">0</WoodFrmAndOtherRoofUA>
      <WoodFrmAndOtherRoofUA index="2">0</WoodFrmAndOtherRoofUA>
      <WoodFrmAndOtherRoofUA index="3">0</WoodFrmAndOtherRoofUA>
      <WoodFrmAndOtherRoofUA index="4">0</WoodFrmAndOtherRoofUA>
      <WoodFrmAndOtherRoofUA index="5">0</WoodFrmAndOtherRoofUA>
      <MtlBldgRoofUA index="0">0</MtlBldgRoofUA>
      <MtlBldgRoofUA index="1">0</MtlBldgRoofUA>
      <MtlBldgRoofUA index="2">0</MtlBldgRoofUA>
      <MtlBldgRoofUA index="3">0</MtlBldgRoofUA>
      <MtlBldgRoofUA index="4">0</MtlBldgRoofUA>
      <MtlBldgRoofUA index="5">0</MtlBldgRoofUA>
      <MassFlrUA index="0">0</MassFlrUA>
      <MassFlrUA index="1">0</MassFlrUA>
      <MassFlrUA index="2">0</MassFlrUA>
      <MassFlrUA index="3">0</MassFlrUA>
      <MassFlrUA index="4">0</MassFlrUA>
      <MassFlrUA index="5">0</MassFlrUA>
      <OtherFlrUA index="0">567.935</OtherFlrUA>
      <OtherFlrUA index="1">0</OtherFlrUA>
      <OtherFlrUA index="2">0</OtherFlrUA>
      <OtherFlrUA index="3">0</OtherFlrUA>
      <OtherFlrUA index="4">0</OtherFlrUA>
      <OtherFlrUA index="5">0</OtherFlrUA>
      <MtlBldgWallArea index="0">0</MtlBldgWallArea>
      <MtlBldgWallArea index="1">0</MtlBldgWallArea>
      <MtlBldgWallArea index="2">0</MtlBldgWallArea>
      <MtlBldgWallArea index="3">0</MtlBldgWallArea>
      <MtlBldgWallArea index="4">0</MtlBldgWallArea>
      <MtlBldgWallArea index="5">0</MtlBldgWallArea>
      <MtlFrmWallArea index="0">4466.46</MtlFrmWallArea>
      <MtlFrmWallArea index="1">0</MtlFrmWallArea>
      <MtlFrmWallArea index="2">0</MtlFrmWallArea>
      <MtlFrmWallArea index="3">0</MtlFrmWallArea>
      <MtlFrmWallArea index="4">0</MtlFrmWallArea>
      <MtlFrmWallArea index="5">0</MtlFrmWallArea>
      <MassLightWallArea index="0">0</MassLightWallArea>
      <MassLightWallArea index="1">0</MassLightWallArea>
      <MassLightWallArea index="2">0</MassLightWallArea>
      <MassLightWallArea index="3">0</MassLightWallArea>
      <MassLightWallArea index="4">0</MassLightWallArea>
      <MassLightWallArea index="5">0</MassLightWallArea>
      <MassHeavyWallArea index="0">0</MassHeavyWallArea>
      <MassHeavyWallArea index="1">0</MassHeavyWallArea>
      <MassHeavyWallArea index="2">0</MassHeavyWallArea>
      <MassHeavyWallArea index="3">0</MassHeavyWallArea>
      <MassHeavyWallArea index="4">0</MassHeavyWallArea>
      <MassHeavyWallArea index="5">0</MassHeavyWallArea>
      <WoodFrmAndOtherWallArea index="0">0</WoodFrmAndOtherWallArea>
      <WoodFrmAndOtherWallArea index="1">0</WoodFrmAndOtherWallArea>
      <WoodFrmAndOtherWallArea index="2">0</WoodFrmAndOtherWallArea>
      <WoodFrmAndOtherWallArea index="3">0</WoodFrmAndOtherWallArea>
      <WoodFrmAndOtherWallArea index="4">0</WoodFrmAndOtherWallArea>
      <WoodFrmAndOtherWallArea index="5">0</WoodFrmAndOtherWallArea>
      <SpandrelWallArea index="0">0</SpandrelWallArea>
      <SpandrelWallArea index="1">0</SpandrelWallArea>
      <SpandrelWallArea index="2">0</SpandrelWallArea>
      <SpandrelWallArea index="3">0</SpandrelWallArea>
      <SpandrelWallArea index="4">0</SpandrelWallArea>
      <SpandrelWallArea index="5">0</SpandrelWallArea>
      <WoodFrmAndOtherRoofArea index="0">13585</WoodFrmAndOtherRoofArea>
      <WoodFrmAndOtherRoofArea index="1">0</WoodFrmAndOtherRoofArea>
      <WoodFrmAndOtherRoofArea index="2">0</WoodFrmAndOtherRoofArea>
      <WoodFrmAndOtherRoofArea index="3">0</WoodFrmAndOtherRoofArea>
      <WoodFrmAndOtherRoofArea index="4">0</WoodFrmAndOtherRoofArea>
      <WoodFrmAndOtherRoofArea index="5">0</WoodFrmAndOtherRoofArea>
      <MtlBldgRoofArea index="0">0</MtlBldgRoofArea>
      <MtlBldgRoofArea index="1">0</MtlBldgRoofArea>
      <MtlBldgRoofArea index="2">0</MtlBldgRoofArea>
      <MtlBldgRoofArea index="3">0</MtlBldgRoofArea>
      <MtlBldgRoofArea index="4">0</MtlBldgRoofArea>
      <MtlBldgRoofArea index="5">0</MtlBldgRoofArea>
      <MassFlrArea index="0">0</MassFlrArea>
      <MassFlrArea index="1">0</MassFlrArea>
      <MassFlrArea index="2">0</MassFlrArea>
      <MassFlrArea index="3">0</MassFlrArea>
      <MassFlrArea index="4">0</MassFlrArea>
      <MassFlrArea index="5">0</MassFlrArea>
      <OtherFlrArea index="0">13585</OtherFlrArea>
      <OtherFlrArea index="1">0</OtherFlrArea>
      <OtherFlrArea index="2">0</OtherFlrArea>
      <OtherFlrArea index="3">0</OtherFlrArea>
      <OtherFlrArea index="4">0</OtherFlrArea>
      <OtherFlrArea index="5">0</OtherFlrArea>
      <MtlBldgWallMaxUFac index="0">0.113</MtlBldgWallMaxUFac>
      <MtlBldgWallMaxUFac index="1">0.113</MtlBldgWallMaxUFac>
      <MtlFrmWallMaxUFac index="0">0.151</MtlFrmWallMaxUFac>
      <MtlFrmWallMaxUFac index="1">0.217</MtlFrmWallMaxUFac>
      <MassLightWallMaxUFac index="0">0.44</MassLightWallMaxUFac>
      <MassLightWallMaxUFac index="1">9.999</MassLightWallMaxUFac>
      <MassHeavyWallMaxUFac index="0">0.69</MassHeavyWallMaxUFac>
      <MassHeavyWallMaxUFac index="1">9.999</MassHeavyWallMaxUFac>
      <WoodFrmAndOtherWallMaxUFac index="0">0.11</WoodFrmAndOtherWallMaxUFac>
      <WoodFrmAndOtherWallMaxUFac index="1">0.11</WoodFrmAndOtherWallMaxUFac>
      <SpandrelWallMaxUFac index="0">0.28</SpandrelWallMaxUFac>
      <SpandrelWallMaxUFac index="1">0.28</SpandrelWallMaxUFac>
      <WoodFrmAndOtherRoofMaxUFac index="0">0.075</WoodFrmAndOtherRoofMaxUFac>
      <MtlBldgRoofMaxUFac index="0">0.098</MtlBldgRoofMaxUFac>
      <MassFlrMaxUFac index="0">0.269</MassFlrMaxUFac>
      <OtherFlrMaxUFac index="0">0.071</OtherFlrMaxUFac>
      <OtherFlrMaxUFac index="1">0.071</OtherFlrMaxUFac>
      <AltRoofMaxUFac index="0">0.055</AltRoofMaxUFac>
      <AltRoofMaxUFac index="1">0.082</AltRoofMaxUFac>
      <AltRoofMaxUFac index="2">0.082</AltRoofMaxUFac>
      <AltMassFlrMaxUFac index="0">0.111</AltMassFlrMaxUFac>
      <AltMassFlrMaxUFac index="1">9.999</AltMassFlrMaxUFac>
      <AltMassFlrMaxUFac index="2">9.999</AltMassFlrMaxUFac>
      <MtlFrmWallUFac index="0">0.0547106</MtlFrmWallUFac>
      <MtlFrmWallUFac index="6">0.0547106</MtlFrmWallUFac>
      <WoodFrmAndOtherRoofUFac index="0">0.0279877</WoodFrmAndOtherRoofUFac>
      <WoodFrmAndOtherRoofUFac index="6">0.0279877</WoodFrmAndOtherRoofUFac>
      <OtherFlrUFac index="0">0.041806</OtherFlrUFac>
      <OtherFlrUFac index="6">0.041806</OtherFlrUFac>
      <CSE_DHWUseMthd>New (via wsDayUse)</CSE_DHWUseMthd>
      <CSE_DHWSizingRunReqd>0</CSE_DHWSizingRunReqd>
      <CSE_DHWPreRunReqd>0</CSE_DHWPreRunReqd>
      <CSE_AllowCentralDHW>1</CSE_AllowCentralDHW>
      <SimulateCentralDHWBranches>1</SimulateCentralDHWBranches>
      <CSE_DHWUseIncFile>DHWDU2.txt</CSE_DHWUseIncFile>
      <CSE_DHWUseIncFileHashID>17</CSE_DHWUseIncFileHashID>
      <SimulateStdDHW>1</SimulateStdDHW>
      <ShwrFLOWF>1</ShwrFLOWF>
      <HaveShwrDrnHtRecov>0</HaveShwrDrnHtRecov>
      <CwshHOTF>0.22</CwshHOTF>
      <CwshUSEF>2.03</CwshUSEF>
      <FaucHOTF>0.5</FaucHOTF>
      <FaucFlowF>1</FaucFlowF>
      <BathFLOWF>1</BathFLOWF>
      <BathDRAINHREFF>0</BathDRAINHREFF>
      <DwshFLOWF>1</DwshFLOWF>
      <DHWDUShuffleNum index="0">1</DHWDUShuffleNum>
      <DHWDUShuffleNum index="1">1</DHWDUShuffleNum>
      <InletMainsWtrTemp>63.5269</InletMainsWtrTemp>
      <CSE_ExcludePVBattFromSim>1</CSE_ExcludePVBattFromSim>
      <CSE_SimPVBattOnly>1</CSE_SimPVBattOnly>
      <CSEPathSub>current</CSEPathSub>
      <CSE_DefineName index="5">ISSEASONCOOLING</CSE_DefineName>
      <CSE_DefineName index="6">FANVENTAVAIL</CSE_DefineName>
      <CSE_DefineName index="7">ClimateZone</CSE_DefineName>
      <CSE_DefineName index="8">HWUSEF_WD</CSE_DefineName>
      <CSE_DefineName index="9">HWUSEF_WE</CSE_DefineName>
      <CSE_DefineName index="20">ShwrFLOWF</CSE_DefineName>
      <CSE_DefineName index="21">ShwrDRAINHREFF</CSE_DefineName>
      <CSE_DefineName index="22">CwshHOTF</CSE_DefineName>
      <CSE_DefineName index="23">CwshUSEF</CSE_DefineName>
      <CSE_DefineName index="24">FaucHOTF</CSE_DefineName>
      <CSE_DefineName index="25">FaucFlowF</CSE_DefineName>
      <CSE_DefineName index="26">BathFLOWF</CSE_DefineName>
      <CSE_DefineName index="27">BathDRAINHREFF</CSE_DefineName>
      <CSE_DefineName index="28">DwshFLOWF</CSE_DefineName>
      <CSE_DefineName index="62">NumCntrlWHtrs( s)</CSE_DefineName>
      <CSE_DefineType index="5">3</CSE_DefineType>
      <CSE_DefineType index="6">3</CSE_DefineType>
      <CSE_DefineType index="7">3</CSE_DefineType>
      <CSE_DefineType index="8">3</CSE_DefineType>
      <CSE_DefineType index="9">3</CSE_DefineType>
      <CSE_DefineType index="20">1</CSE_DefineType>
      <CSE_DefineType index="21">1</CSE_DefineType>
      <CSE_DefineType index="22">1</CSE_DefineType>
      <CSE_DefineType index="23">1</CSE_DefineType>
      <CSE_DefineType index="24">1</CSE_DefineType>
      <CSE_DefineType index="25">1</CSE_DefineType>
      <CSE_DefineType index="26">1</CSE_DefineType>
      <CSE_DefineType index="27">1</CSE_DefineType>
      <CSE_DefineType index="28">1</CSE_DefineType>
      <CSE_DefineType index="62">3</CSE_DefineType>
      <CSE_DefineFloat index="20">1</CSE_DefineFloat>
      <CSE_DefineFloat index="21">0</CSE_DefineFloat>
      <CSE_DefineFloat index="22">0.22</CSE_DefineFloat>
      <CSE_DefineFloat index="23">2.03</CSE_DefineFloat>
      <CSE_DefineFloat index="24">0.5</CSE_DefineFloat>
      <CSE_DefineFloat index="25">1</CSE_DefineFloat>
      <CSE_DefineFloat index="26">1</CSE_DefineFloat>
      <CSE_DefineFloat index="27">0</CSE_DefineFloat>
      <CSE_DefineFloat index="28">1</CSE_DefineFloat>
      <CSE_DefineString index="5">(@weather.taDbAvg07 &gt; SEASONCHANGESETPT)</CSE_DefineString>
      <CSE_DefineString index="6">(@weather.taDbAvg07 &gt; FANVENTLOCKOUTTEMP)</CSE_DefineString>
      <CSE_DefineString index="7">        9   // ClimateZone9</CSE_DefineString>
      <CSE_DefineString index="8">hourval( 0.014, 0.008, 0.009, 0.011, 0.020, 0.044, 0.089, 0.107, 0.089, 0.066, 0.052, 0.038, 0.036, 0.033, 0.032, 0.026, 0.042, 0.048, 0.052, 0.047, 0.042, 0.039, 0.036, 0.022 )</CSE_DefineString>
      <CSE_DefineString index="9">hourval( 0.018, 0.010, 0.009, 0.008, 0.015, 0.023, 0.026, 0.047, 0.077, 0.083, 0.074, 0.061, 0.051, 0.043, 0.039, 0.039, 0.052, 0.058, 0.056, 0.052, 0.047, 0.044, 0.040, 0.028 )</CSE_DefineString>
      <CSE_DefineString index="62">tofloat( 1+fix(@DHWSYS[ s].loadMax / (15400. * @DHWSYS[ s].loadMaxDur)))</CSE_DefineString>
      <CSE_ElecMETER>MtrElec</CSE_ElecMETER>
      <CSE_OtherFuelMETER>MtrOther</CSE_OtherFuelMETER>
      <CSE_ElecEXPORT>ExportElec</CSE_ElecEXPORT>
      <CSE_OtherFuelEXPORT>ExportOther</CSE_OtherFuelEXPORT>
      <CSE_FXHwDHWMETER>DHWMtrFXMix</CSE_FXHwDHWMETER>
      <CSE_WHHwDHWMETER>DHWMtrWH</CSE_WHHwDHWMETER>
      <CSE_WriteTDV>1</CSE_WriteTDV>
      <CSE_ElecUseIMPORTFILE>EplusElecUseImportFile</CSE_ElecUseIMPORTFILE>
      <DefaultOptionInp>Entire Model</DefaultOptionInp>
      <DefaultOptionObj>Entire Model</DefaultOptionObj>
      <DefaultOptionDone>Entire Model</DefaultOptionDone>
      <DefaultingRounds>25</DefaultingRounds>
      <EnableResearchMode>0</EnableResearchMode>
      <InclSrcEngyInCompTest>1</InclSrcEngyInCompTest>
      <NumResultsSets>1</NumResultsSets>
      <PrimResultSetIdx>1</PrimResultSetIdx>
      <EUseSummaryRef index="0">Metrics 2025 (Oct 2022)</EUseSummaryRef>
      <ResultSetName index="0">Metrics 2025 (Oct 2022)</ResultSetName>
      <TDVMultTableName index="0">2025NR_SLCCbyCZandFuel</TDVMultTableName>
      <ElecDemMultTableName index="0">CA2025DemandMultipliers:DemMult</ElecDemMultTableName>
      <CO2EmissionsElecTable index="0">2025NR_CO2ElecEmissionsbyCZ</CO2EmissionsElecTable>
      <CO2EmissionsNatGasMult index="0">0.0054633</CO2EmissionsNatGasMult>
      <CO2EmissionsOtherMult index="0">0.006288</CO2EmissionsOtherMult>
      <SrcEngyMultTableName index="0">2025NR_SOURCEbyCZandFuel</SrcEngyMultTableName>
      <ResTDVMultTableName index="0">2025Res_SLCCbyCZandFuel</ResTDVMultTableName>
      <ResElecDemMultTableName index="0">CA2025DemandMultipliers:DemMult</ResElecDemMultTableName>
      <ResCO2EmissionsElecTable index="0">2025Res_CO2ElecEmissionsbyCZ</ResCO2EmissionsElecTable>
      <ResCO2EmissionsNatGasMult index="0">0.0060051</ResCO2EmissionsNatGasMult>
      <ResCO2EmissionsOtherMult index="0">0.006288</ResCO2EmissionsOtherMult>
      <ResSrcEngyMultTableName index="0">2025Res_SOURCEbyCZandFuel</ResSrcEngyMultTableName>
      <TDSColumnNum index="0">-1</TDSColumnNum>
      <TDSMult index="1">1</TDSMult>
      <TDSMult index="2">1</TDSMult>
      <RunResults index="0">Space Heating</RunResults>
      <RunResults index="1">Space Cooling</RunResults>
      <RunResults index="2">Indoor Fans</RunResults>
      <RunResults index="3">Heat Rejection</RunResults>
      <RunResults index="4">Pumps &amp; Misc.</RunResults>
      <RunResults index="5">Domestic Hot Water</RunResults>
      <RunResults index="6">Indoor Lighting</RunResults>
      <RunResults index="7">Total Compliance</RunResults>
      <RunResults index="8">Receptacle</RunResults>
      <RunResults index="9">Process</RunResults>
      <RunResults index="10">Other Ltg</RunResults>
      <RunResults index="11">Process Motors</RunResults>
      <RunResults index="12">Photovoltaics</RunResults>
      <RunResults index="13">Battery</RunResults>
      <RunResults index="14">TOTAL</RunResults>
      <RunResults index="15">Efficiency Compliance</RunResults>
      <ProjVar>
        <Name>Custom Small Office - ProjVar</Name>
        <ExcptCondCRRC>No</ExcptCondCRRC>
        <ExcptCondPartComp1>No</ExcptCondPartComp1>
        <ExcptCondPartComp2>No</ExcptCondPartComp2>
        <ExcptCondPartComp3>Yes</ExcptCondPartComp3>
        <ExcptCondDisplayPerim>No</ExcptCondDisplayPerim>
        <ExcptCondAtriumGT55ft>No</ExcptCondAtriumGT55ft>
        <ExcptCondLtgCred>No</ExcptCondLtgCred>
        <ExcptCondPAFCredit>No</ExcptCondPAFCredit>
        <ExcptCondNoLtg>No</ExcptCondNoLtg>
        <ExcptCondDsgnIllum>No</ExcptCondDsgnIllum>
        <ExcptCondPrescriptiveDayltg>No</ExcptCondPrescriptiveDayltg>
        <PrescriptiveDayltgException>No</PrescriptiveDayltgException>
        <ExcptCondClerestory>No</ExcptCondClerestory>
        <ExcptCondNoClgSys>No</ExcptCondNoClgSys>
        <ExcptCondRtdCap>No</ExcptCondRtdCap>
        <ExcptCondMinEffCheck>No</ExcptCondMinEffCheck>
        <ExcptCondFanPress>No</ExcptCondFanPress>
        <ExcptCondWtrHtrSizing>Yes</ExcptCondWtrHtrSizing>
        <ExcptCondWtrHtr>Yes</ExcptCondWtrHtr>
        <ExcptCondWtrHtrPrscrp>No</ExcptCondWtrHtrPrscrp>
        <AnnualSolFrac>0.00</AnnualSolFrac>
        <ExcptCondNarrative>No</ExcptCondNarrative>
        <ExcptCondGasTypeNone>No</ExcptCondGasTypeNone>
        <ExcptCondPropane>No</ExcptCondPropane>
        <ExcptCondPrkgGarExhFan>No</ExcptCondPrkgGarExhFan>
        <ExcptCondHERSDuctReqTested>No</ExcptCondHERSDuctReqTested>
        <ExcptCondHERSDuctTestedOnly>No</ExcptCondHERSDuctTestedOnly>
        <ExcptCondInterlockWarn1>No</ExcptCondInterlockWarn1>
        <ExcptCondInterlockWarn2>No</ExcptCondInterlockWarn2>
        <ExcptCondVentStdOther>No</ExcptCondVentStdOther>
        <ExcptCondFlexEnduse>No</ExcptCondFlexEnduse>
        <ExcptCondPVReqdSolThrml>No</ExcptCondPVReqdSolThrml>
        <ExcptCondDsgnOcc>No</ExcptCondDsgnOcc>
        <ExcptSARAReducedPVReq>No</ExcptSARAReducedPVReq>
        <Excpt1ReducedPVReq>No</Excpt1ReducedPVReq>
        <Excpt2ReducedPVReq>No</Excpt2ReducedPVReq>
        <Excpt3ReducedPVReq>No</Excpt3ReducedPVReq>
        <Excpt4ReducedPVReq>No</Excpt4ReducedPVReq>
        <Excpt5ReducedPVReq>No</Excpt5ReducedPVReq>
        <ExcptSARAResReducedPVReq>No</ExcptSARAResReducedPVReq>
        <Excpt1ResReducedPVReq>No</Excpt1ResReducedPVReq>
        <Excpt2ResReducedPVReq>No</Excpt2ResReducedPVReq>
        <Excpt3ResReducedPVReq>No</Excpt3ResReducedPVReq>
        <Excpt4ResReducedPVReq>No</Excpt4ResReducedPVReq>
        <Excpt1ReducedBattReq>No</Excpt1ReducedBattReq>
        <Excpt2ReducedBattReq>No</Excpt2ReducedBattReq>
        <Excpt3ReducedBattReq>No</Excpt3ReducedBattReq>
        <Excpt4ReducedBattReq>No</Excpt4ReducedBattReq>
        <ExcptCondPVBldgType>No</ExcptCondPVBldgType>
        <ExcptCondInCWUICHazard>No</ExcptCondInCWUICHazard>
        <ExcptCondVestibules>No</ExcptCondVestibules>
        <ExcptCondLabHtRcvry>No</ExcptCondLabHtRcvry>
        <ExcptCondCampusPV>No</ExcptCondCampusPV>
        <ExcptCondHERSDrainWtrHtRcvrySys>No</ExcptCondHERSDrainWtrHtRcvrySys>
        <ExcptCondHERSVent>No</ExcptCondHERSVent>
        <ExcptCondHERSKitHood>No</ExcptCondHERSKitHood>
        <ExcptCondHERSEnvAirLkge>No</ExcptCondHERSEnvAirLkge>
        <LMCIEnvE>0</LMCIEnvE>
        <LMCILtiE>0</LMCILtiE>
        <LMCIMchE>0</LMCIMchE>
        <LMCIPlbE>0</LMCIPlbE>
        <LMCIPrcE>0</LMCIPrcE>
        <LMCISabE>0</LMCISabE>
      </ProjVar>
      <ConsAssm>
        <Name>MetalFrameWallU055</Name>
        <CompatibleSurfType>ExteriorWall</CompatibleSurfType>
        <SpecMthd>Layers</SpecMthd>
        <ExtRoughness>MediumRough</ExtRoughness>
        <ExtSolAbs>0.70</ExtSolAbs>
        <ExtThrmlAbs>0.90</ExtThrmlAbs>
        <ExtVisAbs>0.80</ExtVisAbs>
        <IntSolAbs>0.70</IntSolAbs>
        <IntThrmlAbs>0.90</IntThrmlAbs>
        <IntVisAbs>0.80</IntVisAbs>
        <SlabType>- specify -</SlabType>
        <SlabInsOrientation>None</SlabInsOrientation>
        <SlabInsThrmlR>R0</SlabInsThrmlR>
        <FieldAppliedCoating>0</FieldAppliedCoating>
        <MatRef index="0">Stucco - 7/8 in.</MatRef>
        <MatRef index="1">Compliance Insulation R14.60</MatRef>
        <MatRef index="2">Compliance Insulation R1.41</MatRef>
        <MatRef index="3">Compliance Insulation R0.02</MatRef>
        <MatRef index="4">Compliance Insulation R0.02</MatRef>
        <MatRef index="5">Air - Metal Wall Framing - 16 or 24 in. OC</MatRef>
        <MatRef index="6">Gypsum Board - 1/2 in.</MatRef>
        <MatRefCodeItem>Stucco - 7/8 in.</MatRefCodeItem>
        <MatRefCodeItem>Compliance Insulation R14.60</MatRefCodeItem>
        <MatRefCodeItem>Compliance Insulation R1.41</MatRefCodeItem>
        <MatRefCodeItem>Compliance Insulation R0.02</MatRefCodeItem>
        <MatRefCodeItem>Compliance Insulation R0.02</MatRefCodeItem>
        <MatRefCodeItem>Air - Metal Wall Framing - 16 or 24 in. OC</MatRefCodeItem>
        <MatRefCodeItem>Gypsum Board - 1/2 in.</MatRefCodeItem>
      </ConsAssm>
      <ConsAssm>
        <Name>MetalFrameWallUnconditioned</Name>
        <CompatibleSurfType>ExteriorWall</CompatibleSurfType>
        <SpecMthd>Layers</SpecMthd>
        <ExtRoughness>MediumRough</ExtRoughness>
        <ExtSolAbs>0.70</ExtSolAbs>
        <ExtThrmlAbs>0.90</ExtThrmlAbs>
        <ExtVisAbs>0.80</ExtVisAbs>
        <IntSolAbs>0.70</IntSolAbs>
        <IntThrmlAbs>0.90</IntThrmlAbs>
        <IntVisAbs>0.80</IntVisAbs>
        <SlabType>- specify -</SlabType>
        <SlabInsOrientation>None</SlabInsOrientation>
        <SlabInsThrmlR>R0</SlabInsThrmlR>
        <FieldAppliedCoating>0</FieldAppliedCoating>
        <MatRef index="0">Stucco - 7/8 in.</MatRef>
        <MatRefCodeItem>Stucco - 7/8 in.</MatRefCodeItem>
      </ConsAssm>
      <ConsAssm>
        <Name>MetalFrameWallInterior</Name>
        <CompatibleSurfType>InteriorWall</CompatibleSurfType>
        <SpecMthd>Layers</SpecMthd>
        <ExtRoughness>MediumRough</ExtRoughness>
        <ExtSolAbs>0.70</ExtSolAbs>
        <ExtThrmlAbs>0.90</ExtThrmlAbs>
        <ExtVisAbs>0.80</ExtVisAbs>
        <IntSolAbs>0.70</IntSolAbs>
        <IntThrmlAbs>0.90</IntThrmlAbs>
        <IntVisAbs>0.80</IntVisAbs>
        <SlabType>- specify -</SlabType>
        <SlabInsOrientation>None</SlabInsOrientation>
        <SlabInsThrmlR>R0</SlabInsThrmlR>
        <FieldAppliedCoating>0</FieldAppliedCoating>
        <MatRef index="0">Gypsum Board - 5/8 in.</MatRef>
        <MatRef index="1">Air - Metal Wall Framing - 16 or 24 in. OC</MatRef>
        <MatRef index="2">Gypsum Board - 5/8 in.</MatRef>
        <MatRefCodeItem>Gypsum Board - 5/8 in.</MatRefCodeItem>
        <MatRefCodeItem>Air - Metal Wall Framing - 16 or 24 in. OC</MatRefCodeItem>
        <MatRefCodeItem>Gypsum Board - 5/8 in.</MatRefCodeItem>
      </ConsAssm>
      <ConsAssm>
        <Name>WoodFrameIntWallU099</Name>
        <CompatibleSurfType>InteriorWall</CompatibleSurfType>
        <SpecMthd>Layers</SpecMthd>
        <ExtRoughness>MediumRough</ExtRoughness>
        <ExtSolAbs>0.70</ExtSolAbs>
        <ExtThrmlAbs>0.90</ExtThrmlAbs>
        <ExtVisAbs>0.80</ExtVisAbs>
        <IntSolAbs>0.70</IntSolAbs>
        <IntThrmlAbs>0.90</IntThrmlAbs>
        <IntVisAbs>0.80</IntVisAbs>
        <SlabType>- specify -</SlabType>
        <SlabInsOrientation>None</SlabInsOrientation>
        <SlabInsThrmlR>R0</SlabInsThrmlR>
        <FieldAppliedCoating>0</FieldAppliedCoating>
        <MatRef index="0">Gypsum Board - 1/2 in.</MatRef>
        <MatRef index="1">Wood Frame w/ R11.25</MatRef>
        <MatRef index="2">Gypsum Board - 1/2 in.</MatRef>
        <MatRefCodeItem>Gypsum Board - 1/2 in.</MatRefCodeItem>
        <MatRefCodeItem>UNDEFINED, 3.5in., R-11</MatRefCodeItem>
        <MatRefCodeItem>Gypsum Board - 1/2 in.</MatRefCodeItem>
      </ConsAssm>
      <ConsAssm>
        <Name>FlatNonresWoodFramingAndOtherRoofU028</Name>
        <CompatibleSurfType>Roof</CompatibleSurfType>
        <SpecMthd>Layers</SpecMthd>
        <ExtRoughness>MediumRough</ExtRoughness>
        <ExtSolAbs>0.37</ExtSolAbs>
        <ExtThrmlAbs>0.75</ExtThrmlAbs>
        <ExtVisAbs>0.75</ExtVisAbs>
        <IntSolAbs>0.70</IntSolAbs>
        <IntThrmlAbs>0.90</IntThrmlAbs>
        <IntVisAbs>0.80</IntVisAbs>
        <SlabType>- specify -</SlabType>
        <SlabInsOrientation>None</SlabInsOrientation>
        <SlabInsThrmlR>R0</SlabInsThrmlR>
        <FieldAppliedCoating>0</FieldAppliedCoating>
        <CRRCInitialRefl>0.63</CRRCInitialRefl>
        <CRRCAgedRefl>0.63</CRRCAgedRefl>
        <CRRCInitialEmit>0.85</CRRCInitialEmit>
        <CRRCAgedEmit>0.85</CRRCAgedEmit>
        <CRRCInitialSRI>75</CRRCInitialSRI>
        <CRRCAgedSRI>75</CRRCAgedSRI>
        <MatRef index="0">Metal Standing Seam - 1/16 in.</MatRef>
        <MatRef index="1">Compliance Insulation R34.93</MatRef>
        <MatRefCodeItem>Metal Standing Seam - 1/16 in.</MatRefCodeItem>
        <MatRefCodeItem>Compliance Insulation R34.93</MatRefCodeItem>
      </ConsAssm>
      <ConsAssm>
        <Name>FlatNonresWoodFramingAndOtherRoofUnconditioned</Name>
        <CompatibleSurfType>Roof</CompatibleSurfType>
        <SpecMthd>Layers</SpecMthd>
        <ExtRoughness>MediumRough</ExtRoughness>
        <ExtSolAbs>0.37</ExtSolAbs>
        <ExtThrmlAbs>0.75</ExtThrmlAbs>
        <ExtVisAbs>0.75</ExtVisAbs>
        <IntSolAbs>0.70</IntSolAbs>
        <IntThrmlAbs>0.90</IntThrmlAbs>
        <IntVisAbs>0.80</IntVisAbs>
        <SlabType>- specify -</SlabType>
        <SlabInsOrientation>None</SlabInsOrientation>
        <SlabInsThrmlR>R0</SlabInsThrmlR>
        <FieldAppliedCoating>0</FieldAppliedCoating>
        <CRRCInitialRefl>0.63</CRRCInitialRefl>
        <CRRCAgedRefl>0.63</CRRCAgedRefl>
        <CRRCInitialEmit>0.85</CRRCInitialEmit>
        <CRRCAgedEmit>0.85</CRRCAgedEmit>
        <CRRCInitialSRI>75</CRRCInitialSRI>
        <CRRCAgedSRI>75</CRRCAgedSRI>
        <MatRef index="0">Metal Standing Seam - 1/16 in.</MatRef>
        <MatRefCodeItem>Metal Standing Seam - 1/16 in.</MatRefCodeItem>
      </ConsAssm>
      <ConsAssm>
        <Name>OtherFloorU071</Name>
        <CompatibleSurfType>ExteriorFloor</CompatibleSurfType>
        <SpecMthd>Layers</SpecMthd>
        <ExtRoughness>MediumRough</ExtRoughness>
        <ExtSolAbs>0.70</ExtSolAbs>
        <ExtThrmlAbs>0.90</ExtThrmlAbs>
        <ExtVisAbs>0.80</ExtVisAbs>
        <IntSolAbs>0.70</IntSolAbs>
        <IntThrmlAbs>0.90</IntThrmlAbs>
        <IntVisAbs>0.80</IntVisAbs>
        <SlabType>- specify -</SlabType>
        <SlabInsOrientation>None</SlabInsOrientation>
        <SlabInsThrmlR>R0</SlabInsThrmlR>
        <FieldAppliedCoating>0</FieldAppliedCoating>
        <MatRef index="0">Compliance Insulation R9.83</MatRef>
        <MatRef index="1">Plywood - 5/8 in.</MatRef>
        <MatRef index="2">Carpet - 3/4 in.</MatRef>
        <MatRefCodeItem>Compliance Insulation R9.83</MatRefCodeItem>
        <MatRefCodeItem>Plywood - 5/8 in.</MatRefCodeItem>
        <MatRefCodeItem>Carpet - 3/4 in.</MatRefCodeItem>
      </ConsAssm>
      <ConsAssm>
        <Name>OtherFloorUnconditioned</Name>
        <CompatibleSurfType>ExteriorFloor</CompatibleSurfType>
        <SpecMthd>Layers</SpecMthd>
        <ExtRoughness>MediumRough</ExtRoughness>
        <ExtSolAbs>0.70</ExtSolAbs>
        <ExtThrmlAbs>0.90</ExtThrmlAbs>
        <ExtVisAbs>0.80</ExtVisAbs>
        <IntSolAbs>0.70</IntSolAbs>
        <IntThrmlAbs>0.90</IntThrmlAbs>
        <IntVisAbs>0.80</IntVisAbs>
        <SlabType>- specify -</SlabType>
        <SlabInsOrientation>None</SlabInsOrientation>
        <SlabInsThrmlR>R0</SlabInsThrmlR>
        <FieldAppliedCoating>0</FieldAppliedCoating>
        <MatRef index="0">Plywood - 5/8 in.</MatRef>
        <MatRefCodeItem>Plywood - 5/8 in.</MatRefCodeItem>
      </ConsAssm>
      <Mat>
        <Name>Stucco - 7/8 in.</Name>
        <CodeCat>Plastering Materials</CodeCat>
        <CodeItem>Stucco - 7/8 in.</CodeItem>
        <RVal>0.18</RVal>
        <ThrmlCndct>0.405</ThrmlCndct>
        <SpecHt>0.2</SpecHt>
        <Dens>115.81</Dens>
        <Thkns>0.88</Thkns>
        <FrmMat>- specify -</FrmMat>
        <FrmConfig>- specify -</FrmConfig>
        <FrmDepth>- specify -</FrmDepth>
        <FrmFacHeaders>0</FrmFacHeaders>
        <CMUWt>- specify -</CMUWt>
        <CMUFill>- specify -</CMUFill>
        <CodeItemRpt>Stucco - 7/8 in.</CodeItemRpt>
      </Mat>
      <Mat>
        <Name>Compliance Insulation R14.60</Name>
        <CodeCat>Insulation Board</CodeCat>
        <CodeItem>Compliance Insulation R14.60</CodeItem>
        <RVal>14.6</RVal>
        <ThrmlCndct>0.0133</ThrmlCndct>
        <SpecHt>0.27</SpecHt>
        <Dens>1</Dens>
        <Thkns>2.33016</Thkns>
        <FrmMat>- specify -</FrmMat>
        <FrmConfig>- specify -</FrmConfig>
        <FrmDepth>- specify -</FrmDepth>
        <FrmFacHeaders>0</FrmFacHeaders>
        <CMUWt>- specify -</CMUWt>
        <CMUFill>- specify -</CMUFill>
        <CodeItemRpt>Compliance Insulation R14.60</CodeItemRpt>
      </Mat>
      <Mat>
        <Name>Compliance Insulation R1.41</Name>
        <CodeCat>Insulation Board</CodeCat>
        <CodeItem>Compliance Insulation R1.41</CodeItem>
        <RVal>1.41</RVal>
        <ThrmlCndct>0.0133</ThrmlCndct>
        <SpecHt>0.27</SpecHt>
        <Dens>1</Dens>
        <Thkns>0.225036</Thkns>
        <FrmMat>- specify -</FrmMat>
        <FrmConfig>- specify -</FrmConfig>
        <FrmDepth>- specify -</FrmDepth>
        <FrmFacHeaders>0</FrmFacHeaders>
        <CMUWt>- specify -</CMUWt>
        <CMUFill>- specify -</CMUFill>
        <CodeItemRpt>Compliance Insulation R1.41</CodeItemRpt>
      </Mat>
      <Mat>
        <Name>Compliance Insulation R0.02</Name>
        <CodeCat>Insulation Board</CodeCat>
        <CodeItem>Compliance Insulation R0.02</CodeItem>
        <RVal>0.02</RVal>
        <ThrmlCndct>0.0133</ThrmlCndct>
        <SpecHt>0.27</SpecHt>
        <Dens>1</Dens>
        <Thkns>0.003192</Thkns>
        <FrmMat>- specify -</FrmMat>
        <FrmConfig>- specify -</FrmConfig>
        <FrmDepth>- specify -</FrmDepth>
        <FrmFacHeaders>0</FrmFacHeaders>
        <CMUWt>- specify -</CMUWt>
        <CMUFill>- specify -</CMUFill>
        <CodeItemRpt>Compliance Insulation R0.02</CodeItemRpt>
      </Mat>
      <Mat>
        <Name>Air - Metal Wall Framing - 16 or 24 in. OC</Name>
        <CodeCat>Air</CodeCat>
        <CodeItem>Air - Metal Wall Framing - 16 or 24 in. OC</CodeItem>
        <RVal>0.65</RVal>
        <ThrmlCndct>0.705</ThrmlCndct>
        <SpecHt>0.24</SpecHt>
        <Dens>0.08</Dens>
        <Thkns>5.5</Thkns>
        <FrmMat>- specify -</FrmMat>
        <FrmConfig>- specify -</FrmConfig>
        <FrmDepth>- specify -</FrmDepth>
        <FrmFacHeaders>0</FrmFacHeaders>
        <CMUWt>- specify -</CMUWt>
        <CMUFill>- specify -</CMUFill>
        <CodeItemRpt>Air - Metal Wall Framing - 16 or 24 in. OC</CodeItemRpt>
      </Mat>
      <Mat>
        <Name>Gypsum Board - 1/2 in.</Name>
        <CodeCat>Bldg Board and Siding</CodeCat>
        <CodeItem>Gypsum Board - 1/2 in.</CodeItem>
        <RVal>0.45</RVal>
        <ThrmlCndct>0.09167</ThrmlCndct>
        <SpecHt>0.27</SpecHt>
        <Dens>40</Dens>
        <Thkns>0.5</Thkns>
        <FrmMat>- specify -</FrmMat>
        <FrmConfig>- specify -</FrmConfig>
        <FrmDepth>- specify -</FrmDepth>
        <FrmFacHeaders>0</FrmFacHeaders>
        <CMUWt>- specify -</CMUWt>
        <CMUFill>- specify -</CMUFill>
        <CodeItemRpt>Gypsum Board - 1/2 in.</CodeItemRpt>
      </Mat>
      <Mat>
        <Name>Gypsum Board - 5/8 in.</Name>
        <CodeCat>Bldg Board and Siding</CodeCat>
        <CodeItem>Gypsum Board - 5/8 in.</CodeItem>
        <RVal>0.56</RVal>
        <ThrmlCndct>0.09167</ThrmlCndct>
        <SpecHt>0.27</SpecHt>
        <Dens>40</Dens>
        <Thkns>0.63</Thkns>
        <FrmMat>- specify -</FrmMat>
        <FrmConfig>- specify -</FrmConfig>
        <FrmDepth>- specify -</FrmDepth>
        <FrmFacHeaders>0</FrmFacHeaders>
        <CMUWt>- specify -</CMUWt>
        <CMUFill>- specify -</CMUFill>
        <CodeItemRpt>Gypsum Board - 5/8 in.</CodeItemRpt>
      </Mat>
      <Mat>
        <Name>Wood Frame w/ R11.25</Name>
        <CodeCat>Composite</CodeCat>
        <CodeItem>- specify -</CodeItem>
        <RVal>7.20374</RVal>
        <Dens>0</Dens>
        <Thkns>0</Thkns>
        <FrmMat>Wood</FrmMat>
        <FrmConfig>Wall16inOC</FrmConfig>
        <FrmDepth>3_5In</FrmDepth>
        <CavityIns>11.25</CavityIns>
        <FrmFacCav>0.75</FrmFacCav>
        <FrmFacMembers>0.25</FrmFacMembers>
        <FrmFacHeaders>0</FrmFacHeaders>
        <CMUWt>- specify -</CMUWt>
        <CMUFill>- specify -</CMUFill>
        <CodeItemRpt>UNDEFINED, 3.5in., R-11</CodeItemRpt>
      </Mat>
      <Mat>
        <Name>Metal Standing Seam - 1/16 in.</Name>
        <CodeCat>Roofing</CodeCat>
        <CodeItem>Metal Standing Seam - 1/16 in.</CodeItem>
        <RVal>0</RVal>
        <ThrmlCndct>1.28</ThrmlCndct>
        <SpecHt>0.12</SpecHt>
        <Dens>488.22</Dens>
        <Thkns>0.0625</Thkns>
        <FrmMat>- specify -</FrmMat>
        <FrmConfig>- specify -</FrmConfig>
        <FrmDepth>- specify -</FrmDepth>
        <FrmFacHeaders>0</FrmFacHeaders>
        <CMUWt>- specify -</CMUWt>
        <CMUFill>- specify -</CMUFill>
        <CodeItemRpt>Metal Standing Seam - 1/16 in.</CodeItemRpt>
      </Mat>
      <Mat>
        <Name>Compliance Insulation R34.93</Name>
        <CodeCat>Insulation Board</CodeCat>
        <CodeItem>Compliance Insulation R34.93</CodeItem>
        <RVal>34.93</RVal>
        <ThrmlCndct>0.0133</ThrmlCndct>
        <SpecHt>0.27</SpecHt>
        <Dens>1</Dens>
        <Thkns>5.57483</Thkns>
        <FrmMat>- specify -</FrmMat>
        <FrmConfig>- specify -</FrmConfig>
        <FrmDepth>- specify -</FrmDepth>
        <FrmFacHeaders>0</FrmFacHeaders>
        <CMUWt>- specify -</CMUWt>
        <CMUFill>- specify -</CMUFill>
        <CodeItemRpt>Compliance Insulation R34.93</CodeItemRpt>
      </Mat>
      <Mat>
        <Name>Compliance Insulation R9.83</Name>
        <CodeCat>Insulation Board</CodeCat>
        <CodeItem>Compliance Insulation R9.83</CodeItem>
        <RVal>9.83</RVal>
        <ThrmlCndct>0.0133</ThrmlCndct>
        <SpecHt>0.27</SpecHt>
        <Dens>1</Dens>
        <Thkns>1.56965</Thkns>
        <FrmMat>- specify -</FrmMat>
        <FrmConfig>- specify -</FrmConfig>
        <FrmDepth>- specify -</FrmDepth>
        <FrmFacHeaders>0</FrmFacHeaders>
        <CMUWt>- specify -</CMUWt>
        <CMUFill>- specify -</CMUFill>
        <CodeItemRpt>Compliance Insulation R9.83</CodeItemRpt>
      </Mat>
      <Mat>
        <Name>Plywood - 5/8 in.</Name>
        <CodeCat>Bldg Board and Siding</CodeCat>
        <CodeItem>Plywood - 5/8 in.</CodeItem>
        <RVal>0.78</RVal>
        <ThrmlCndct>0.0667</ThrmlCndct>
        <SpecHt>0.45</SpecHt>
        <Dens>30</Dens>
        <Thkns>0.63</Thkns>
        <FrmMat>- specify -</FrmMat>
        <FrmConfig>- specify -</FrmConfig>
        <FrmDepth>- specify -</FrmDepth>
        <FrmFacHeaders>0</FrmFacHeaders>
        <CMUWt>- specify -</CMUWt>
        <CMUFill>- specify -</CMUFill>
        <CodeItemRpt>Plywood - 5/8 in.</CodeItemRpt>
      </Mat>
      <Mat>
        <Name>Carpet - 3/4 in.</Name>
        <CodeCat>Finish Materials</CodeCat>
        <CodeItem>Carpet - 3/4 in.</CodeItem>
        <RVal>2.38</RVal>
        <ThrmlCndct>0.0263</ThrmlCndct>
        <SpecHt>0.33</SpecHt>
        <Dens>18</Dens>
        <Thkns>0.75</Thkns>
        <FrmMat>- specify -</FrmMat>
        <FrmConfig>- specify -</FrmConfig>
        <FrmDepth>- specify -</FrmDepth>
        <FrmFacHeaders>0</FrmFacHeaders>
        <CMUWt>- specify -</CMUWt>
        <CMUFill>- specify -</CMUFill>
        <CodeItemRpt>Carpet - 3/4 in.</CodeItemRpt>
      </Mat>
      <FenCons>
        <Name>Exterior Window - Fixed</Name>
        <FenType>VerticalFenestration</FenType>
        <Status>New</Status>
        <FenProdType>FixedWindow</FenProdType>
        <AssmContext>Manufactured</AssmContext>
        <CertificationMthd>NFRCRated</CertificationMthd>
        <SkyltGlz>- specify -</SkyltGlz>
        <SkyltCurb>- specify -</SkyltCurb>
        <OperableWinConfiguration>- specify -</OperableWinConfiguration>
        <FenFrm>- specify -</FenFrm>
        <FenPanes>- specify -</FenPanes>
        <GlzTint>- specify -</GlzTint>
        <WinDivider>- specify -</WinDivider>
        <SHGC>0.22</SHGC>
        <UFactor>0.34</UFactor>
        <UFactorSim>0.34</UFactorSim>
        <VT>0.42</VT>
        <AreaNew>892</AreaNew>
        <AreaAltered>0</AreaAltered>
        <AreaExisting>0</AreaExisting>
        <DrAutoCloser>0</DrAutoCloser>
        <DebugInsideConvCoefFlag>0</DebugInsideConvCoefFlag>
      </FenCons>
      <FenCons>
        <Name>Skylight - Fixed</Name>
        <FenType>Skylight</FenType>
        <Status>New</Status>
        <FenProdType>FixedWindow</FenProdType>
        <AssmContext>Manufactured</AssmContext>
        <CertificationMthd>NFRCRated</CertificationMthd>
        <SkyltGlz>Glass</SkyltGlz>
        <SkyltCurb>CurbMounted</SkyltCurb>
        <OperableWinConfiguration>- specify -</OperableWinConfiguration>
        <FenFrm>- specify -</FenFrm>
        <FenPanes>- specify -</FenPanes>
        <GlzTint>- specify -</GlzTint>
        <WinDivider>- specify -</WinDivider>
        <SHGC>0.25</SHGC>
        <UFactor>0.58</UFactor>
        <UFactorSim>0.58</UFactorSim>
        <VT>0.49</VT>
        <AreaNew>788</AreaNew>
        <AreaAltered>0</AreaAltered>
        <AreaExisting>0</AreaExisting>
        <DrAutoCloser>0</DrAutoCloser>
        <DebugInsideConvCoefFlag>0</DebugInsideConvCoefFlag>
      </FenCons>
      <DrCons>
        <Name>Interior Door</Name>
        <Type>- specify -</Type>
        <Status>New</Status>
        <CertificationMthd>NFRCRated</CertificationMthd>
        <UFactor>0.400</UFactor>
        <UFactorSim>0.4</UFactorSim>
        <Open>Swinging</Open>
        <DrAutoCloser>0</DrAutoCloser>
        <AreaNew>2137</AreaNew>
        <AreaAltered>0</AreaAltered>
        <AreaExisting>0</AreaExisting>
      </DrCons>
      <DrCons>
        <Name>ExtOpaqueDoorU070</Name>
        <Type>- specify -</Type>
        <CertificationMthd>NFRCRated</CertificationMthd>
        <UFactor>0.700</UFactor>
        <UFactorSim>0.7</UFactorSim>
        <Open>Swinging</Open>
      </DrCons>
      <Bldg>
        <Name>Building</Name>
        <Status>New</Status>
        <CompleteBldgFunc>Office Building</CompleteBldgFunc>
        <RelocPubSchoolBldg>0</RelocPubSchoolBldg>
        <WholeBldgModeled>1</WholeBldgModeled>
        <WholePlantModeled>1</WholePlantModeled>
        <BldgType>Nonresidential</BldgType>
        <Is24Hr>0</Is24Hr>
        <BldgAz>345</BldgAz>
        <TotStoryCnt>1</TotStoryCnt>
        <TotStoryCntNew>1</TotStoryCntNew>
        <TotStoryCntExisting>0</TotStoryCntExisting>
        <TotStoryCntAltered>0</TotStoryCntAltered>
        <AboveGrdStoryCnt>1</AboveGrdStoryCnt>
        <AboveGrdStoryCntNew>1</AboveGrdStoryCntNew>
        <AboveGrdStoryCntExisting>0</AboveGrdStoryCntExisting>
        <AboveGrdStoryCntAltered>0</AboveGrdStoryCntAltered>
        <HighRiseResLivingUnitCnt>0</HighRiseResLivingUnitCnt>
        <LowRiseResLivingUnitCnt>0</LowRiseResLivingUnitCnt>
        <ResLivingUnitCnt>0</ResLivingUnitCnt>
        <HotelMotelGuestRmCnt>0</HotelMotelGuestRmCnt>
        <LivingUnitCntRpt>0</LivingUnitCntRpt>
        <LivingUnitCntNew>0</LivingUnitCntNew>
        <LivingUnitCntExisting>0</LivingUnitCntExisting>
        <LivingUnitCntAltered>0</LivingUnitCntAltered>
        <TotFlrArea>13895</TotFlrArea>
        <NonResFlrArea>13585</NonResFlrArea>
        <ResFlrArea>0</ResFlrArea>
        <TotCondFlrArea>13585</TotCondFlrArea>
        <TotCondVol>135850</TotCondVol>
        <TotCondFlrAreaNew>0</TotCondFlrAreaNew>
        <TotFlrAreaNew>0</TotFlrAreaNew>
        <PlantClgCap>0</PlantClgCap>
        <PlantHtgCap>0</PlantHtgCap>
        <CoilClgCapNonHydronic>497000</CoilClgCapNonHydronic>
        <CoilHtgCapNonHydronic>793000</CoilHtgCapNonHydronic>
        <CoilClgCapHydronic>0</CoilClgCapHydronic>
        <CoilHtgCapHydronic>0</CoilHtgCapHydronic>
        <CondExtWallArea>4466</CondExtWallArea>
        <NorthCondExtWallArea>1146</NorthCondExtWallArea>
        <EastCondExtWallArea>1078</EastCondExtWallArea>
        <SouthCondExtWallArea>812</SouthCondExtWallArea>
        <WestCondExtWallArea>1431</WestCondExtWallArea>
        <CondExtWinArea>892</CondExtWinArea>
        <NorthCondExtWinArea>329</NorthCondExtWinArea>
        <EastCondExtWinArea>139</EastCondExtWinArea>
        <SouthCondExtWinArea>17</SouthCondExtWinArea>
        <WestCondExtWinArea>406</WestCondExtWinArea>
        <WWR>0.200</WWR>
        <NorthWWR>0.287</NorthWWR>
        <EastWWR>0.129</EastWWR>
        <SouthWWR>0.021</SouthWWR>
        <WestWWR>0.284</WestWWR>
        <CondExtRoofArea>13585</CondExtRoofArea>
        <CondExtSkyltArea>679</CondExtSkyltArea>
        <CondSRR>0.05</CondSRR>
        <OrientationRpt>(N) 345 deg</OrientationRpt>
        <Story>
          <Name>Building Story 1</Name>
          <Status>New</Status>
          <Mult>1</Mult>
          <AirBarrier>Air barrier - not verified</AirBarrier>
          <Is24Hr>0</Is24Hr>
          <PredomPVBattSizeBldgTypeArea index="0">2366.93</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="1">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="2">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="3">7908.4</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="4">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="5">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="6">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="7">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="8">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="9">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="10">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgType>4</PredomPVBattSizeBldgType>
          <Spc>
            <Name>Zn 101 Reception Space</Name>
            <CondgType>DirectlyConditioned</CondgType>
            <ThrmlZnRef>Zn Sys 1 Reception</ThrmlZnRef>
            <VentSysRef>BaseAirSys7or3b</VentSysRef>
            <OccClass>Nonresidential</OccClass>
            <Area>351</Area>
            <FlrArea>351</FlrArea>
            <FlrZ>0.0</FlrZ>
            <FlrToCeilingHgt>10.0</FlrToCeilingHgt>
            <Vol>3511</Vol>
            <Mult>1</Mult>
            <CondFlrAreaWithMult>351</CondFlrAreaWithMult>
            <Perim>75</Perim>
            <PVBattSizeBldgType>Office, Financial, Unleased, Med Office/Clinic</PVBattSizeBldgType>
            <BattReq_PartOfLargeTenantArea>1</BattReq_PartOfLargeTenantArea>
            <ShowBattReq_PartOfLargeTenantArea>1</ShowBattReq_PartOfLargeTenantArea>
            <SpcFunc>Lobby, Main Entry</SpcFunc>
            <SpcFuncIdx>345</SpcFuncIdx>
            <FuncSchGrp>Assembly</FuncSchGrp>
            <FuncSchGrpSim>Office</FuncSchGrpSim>
            <SpcCompleteBldgFunc>Office Building</SpcCompleteBldgFunc>
            <OccDens>66</OccDens>
            <OccFrac>0.5</OccFrac>
            <OccDensSim>33</OccDensSim>
            <OccNumSim>11.5878</OccNumSim>
            <OccSensHtRt>250</OccSensHtRt>
            <OccLatHtRt>250</OccLatHtRt>
            <OccSchRef>OfficeOccupancy</OccSchRef>
            <FxdSeat>0</FxdSeat>
            <OccNumFxdSeat>0</OccNumFxdSeat>
            <IsAtriumGT55Ft>0</IsAtriumGT55Ft>
            <IsHlthCare>0</IsHlthCare>
            <InfMthd index="0">FlowExteriorWallArea</InfMthd>
            <DsgnInfRt index="0">0.2352</DsgnInfRt>
            <InfSchRef index="0">OfficeInfiltration</InfSchRef>
            <InfModelCoefA index="0">0</InfModelCoefA>
            <InfModelCoefB index="0">0</InfModelCoefB>
            <InfModelCoefC index="0">0.10016</InfModelCoefC>
            <InfModelCoefD index="0">0</InfModelCoefD>
            <EnvStatus>New</EnvStatus>
            <LtgStatus>Future</LtgStatus>
            <OverallStatus>New</OverallStatus>
            <IntLtgSpecMthd>AreaCategoryMethod</IntLtgSpecMthd>
            <IntLPDRegSim>0.7</IntLPDRegSim>
            <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
            <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
            <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
            <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
            <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
            <ACMTotAllowPwr>0</ACMTotAllowPwr>
            <ACMTotAllowPwrWithMult>0</ACMTotAllowPwrWithMult>
            <PAFCtrlCred>0</PAFCtrlCred>
            <PAFCtrlCredWithMult>0</PAFCtrlCredWithMult>
            <RegLtgPwr>246</RegLtgPwr>
            <CondPVBattBldgTypeArea index="3">351.146</CondPVBattBldgTypeArea>
            <DaylitArea>394.648</DaylitArea>
            <SkylitDaylitArea>312.146</SkylitDaylitArea>
            <PriSideDaylitArea>0</PriSideDaylitArea>
            <SecSideDaylitArea>39.0001</SecSideDaylitArea>
            <SkylitDayltgInstalledLtgPwr>218.502</SkylitDayltgInstalledLtgPwr>
            <PriSideDayltgInstalledLtgPwr>0</PriSideDayltgInstalledLtgPwr>
            <SecSideDayltgInstalledLtgPwr>27.3001</SecSideDayltgInstalledLtgPwr>
            <Skylit100PctControlled>1</Skylit100PctControlled>
            <PriSide100PctControlled>1</PriSide100PctControlled>
            <SecSide100PctControlled>1</SecSide100PctControlled>
            <SkylitDayltgRefPtCoord index="0">-116.172</SkylitDayltgRefPtCoord>
            <SkylitDayltgRefPtCoord index="1">98.1083</SkylitDayltgRefPtCoord>
            <SkylitDayltgRefPtCoord index="2">2.5</SkylitDayltgRefPtCoord>
            <SkylitDayltgRefPtEffAp>0.0492397</SkylitDayltgRefPtEffAp>
            <SkylitDayltgRefPtSrcOrient>-1</SkylitDayltgRefPtSrcOrient>
            <SkylitDayltgCtrlLtgPwr>218.502</SkylitDayltgCtrlLtgPwr>
            <SkylitDayltgCtrlLtgFrac>0.888935</SkylitDayltgCtrlLtgFrac>
            <SkylitDayltgIllumSetpt>125</SkylitDayltgIllumSetpt>
            <SkylitDayltgAdjIllumSetpt>125</SkylitDayltgAdjIllumSetpt>
            <PriSideDayltgRefPtCoord index="0">-101.616</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtCoord index="1">102.906</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtCoord index="2">2.5</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtEffAp>0.187771</PriSideDayltgRefPtEffAp>
            <PriSideDayltgRefPtSrcOrient>165.001</PriSideDayltgRefPtSrcOrient>
            <PriSideDayltgCtrlLtgPwr>0</PriSideDayltgCtrlLtgPwr>
            <PriSideDayltgCtrlLtgFrac>0</PriSideDayltgCtrlLtgFrac>
            <PriSideDayltgIllumSetpt>125</PriSideDayltgIllumSetpt>
            <PriSideDayltgAdjIllumSetpt>187.5</PriSideDayltgAdjIllumSetpt>
            <SecSideDayltgRefPtCoord index="0">-99.3388</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtCoord index="1">94.4057</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtCoord index="2">2.5</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtEffAp>0.187945</SecSideDayltgRefPtEffAp>
            <SecSideDayltgRefPtSrcOrient>165.001</SecSideDayltgRefPtSrcOrient>
            <SecSideDayltgCtrlLtgPwr>0</SecSideDayltgCtrlLtgPwr>
            <SecSideDayltgCtrlLtgFrac>0</SecSideDayltgCtrlLtgFrac>
            <SecSideDayltgIllumSetpt>125</SecSideDayltgIllumSetpt>
            <SecSideDayltgAdjIllumSetpt>250</SecSideDayltgAdjIllumSetpt>
            <DayltgCtrlType>Continuous</DayltgCtrlType>
            <MinDimLtgFrac>0.1</MinDimLtgFrac>
            <MinDimPwrFrac>0.1</MinDimPwrFrac>
            <SkylitRDP>3244.36</SkylitRDP>
            <PriSideRDP>3778.93</PriSideRDP>
            <SecSideRDP>1943.08</SecSideRDP>
            <SkylitRDPCoefs index="0">3927</SkylitRDPCoefs>
            <SkylitRDPCoefs index="1">3051</SkylitRDPCoefs>
            <PriSideRDPCoefs index="0">1805</PriSideRDPCoefs>
            <PriSideRDPCoefs index="1">-0.4</PriSideRDPCoefs>
            <PriSideRDPCoefs index="2">3506</PriSideRDPCoefs>
            <SecSideRDPCoefs index="0">7044</SecSideRDPCoefs>
            <SecSideRDPCoefs index="1">-3.32</SecSideRDPCoefs>
            <SecSideRDPCoefs index="2">1167</SecSideRDPCoefs>
            <SkyltReqExcpt>- none -</SkyltReqExcpt>
            <RecptPwrDens>0.5</RecptPwrDens>
            <RecptSchRef>OfficeReceptacle</RecptSchRef>
            <RecptRadFrac>0.2</RecptRadFrac>
            <RecptLatFrac>0</RecptLatFrac>
            <RecptLostFrac>0</RecptLostFrac>
            <ElecEqpPwrDens>0</ElecEqpPwrDens>
            <ElecEqpSchRef>OfficeGasEquip</ElecEqpSchRef>
            <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
            <ElecEqpLatFrac>0</ElecEqpLatFrac>
            <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
            <GasEqpPwrDens>0</GasEqpPwrDens>
            <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
            <GasEqpRadFrac>0.15</GasEqpRadFrac>
            <GasEqpLatFrac>0</GasEqpLatFrac>
            <GasEqpLostFrac>0.85</GasEqpLostFrac>
            <BaseWtrHtrType>Electric</BaseWtrHtrType>
            <HotWtrHrlyUsePerPers>0.090</HotWtrHrlyUsePerPers>
            <HotWtrHrlyUse>1.0429</HotWtrHrlyUse>
            <HotWtrHtgRtSim>1.0429</HotWtrHtgRtSim>
            <HotWtrHrlyUseElec>1.043</HotWtrHrlyUseElec>
            <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
            <VentSpcFunc>Office - Main entry lobbies</VentSpcFunc>
            <VentPerPerson>15</VentPerPerson>
            <VentPerArea>0.15</VentPerArea>
            <VentACH>0</VentACH>
            <VentPerSpc>0</VentPerSpc>
            <CodeOtherVentPerPerson>15</CodeOtherVentPerPerson>
            <CodeOtherVentPerArea>0.15</CodeOtherVentPerArea>
            <CodeOtherVentACH>0</CodeOtherVentACH>
            <CodeOtherVentPerSpc>0</CodeOtherVentPerSpc>
            <VentFlow>173.817</VentFlow>
            <MinVentFlow>173.817</MinVentFlow>
            <CodeVentFlow>173.817</CodeVentFlow>
            <CodeMinVentFlow>52.6719</CodeMinVentFlow>
            <CodeOtherVentFlow>0</CodeOtherVentFlow>
            <CodeOtherMinVentFlow>173.817</CodeOtherMinVentFlow>
            <VentMult>1</VentMult>
            <OccSensorCtrl>0</OccSensorCtrl>
            <BypassOccSensorCtrl>0</BypassOccSensorCtrl>
            <ExhPerArea>0</ExhPerArea>
            <ExhACH>0</ExhACH>
            <ExhPerSpc>0</ExhPerSpc>
            <ExhContPerFixture>0</ExhContPerFixture>
            <ExhNumFixtures>0</ExhNumFixtures>
            <IsIntrmtExh>0</IsIntrmtExh>
            <ExhFlow>0</ExhFlow>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <LabFumeHoodLen>0</LabFumeHoodLen>
            <LabFumeHoodVertSashExhFlow>0</LabFumeHoodVertSashExhFlow>
            <LabFumeHoodVertAutoSashCtrlFrac>0</LabFumeHoodVertAutoSashCtrlFrac>
            <LabOtherExhFlow>0</LabOtherExhFlow>
            <HasProcExh>0</HasProcExh>
            <ClgUMLHLimit>150</ClgUMLHLimit>
            <HtgUMLHLimit>150</HtgUMLHLimit>
            <DwellingUnitTypeCnt index="0">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="1">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="2">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="3">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="4">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="5">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeArea index="0">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="1">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="2">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="3">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="4">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="5">0</DwellingUnitTypeArea>
            <DwellingUnitLtgEnergy index="0">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="1">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="2">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="3">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="4">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="5">0</DwellingUnitLtgEnergy>
            <DwellingUnitMscEnergy index="0">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="1">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="2">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="3">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="4">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="5">0</DwellingUnitMscEnergy>
            <DwellingUnitTVEnergy index="0">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="1">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="2">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="3">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="4">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="5">0</DwellingUnitTVEnergy>
            <DwellingUnitSTBEnergy index="0">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="1">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="2">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="3">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="4">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="5">0</DwellingUnitSTBEnergy>
            <DwellingUnitCmpEnergy index="0">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="1">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="2">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="3">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="4">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="5">0</DwellingUnitCmpEnergy>
            <DwellingUnitDishElec index="0">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="1">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="2">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="3">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="4">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="5">0</DwellingUnitDishElec>
            <DwellingUnitWashElec index="0">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="1">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="2">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="3">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="4">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="5">0</DwellingUnitWashElec>
            <DwellingUnitDryElec index="0">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="1">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="2">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="3">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="4">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="5">0</DwellingUnitDryElec>
            <DwellingUnitDryGas index="0">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="1">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="2">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="3">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="4">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="5">0</DwellingUnitDryGas>
            <DwellingUnitCookElec index="0">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="1">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="2">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="3">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="4">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="5">0</DwellingUnitCookElec>
            <DwellingUnitCookGas index="0">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="1">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="2">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="3">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="4">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="5">0</DwellingUnitCookGas>
            <DwellingUnitRefrElec index="0">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="1">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="2">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="3">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="4">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="5">0</DwellingUnitRefrElec>
            <NumUIDialogTabs>6</NumUIDialogTabs>
            <ExtFlr>
              <Name>ST000011_F1</Name>
              <Status>New</Status>
              <ConsAssmRef>OtherFloorU071</ConsAssmRef>
              <Area>351</Area>
              <Tilt>180</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.9</IntVisAbs>
            </ExtFlr>
            <ExtWall>
              <Name>ST000011_W-10</Name>
              <Status>New</Status>
              <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
              <Area>180</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>345</Az>
              <Tilt>90</Tilt>
              <Hgt>10.0</Hgt>
              <Wd>18.0</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
              <Win>
                <Name>ST000011_W-1-W0</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>44</Area>
                <Hgt>8.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <OrientationRpt>North</OrientationRpt>
              </Win>
              <Win>
                <Name>ST000011_W-1-W1</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>3</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <OrientationRpt>North</OrientationRpt>
              </Win>
            </ExtWall>
            <IntWall>
              <Name>ST000010_W100 Reversed</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 130 Library Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
              <Area>195</Area>
              <Hgt>10.0</Hgt>
              <Wd>19.5</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
              <Dr>
                <Name>ST000010_W10-W2 Reversed</Name>
                <Status>New</Status>
                <Oper>- specify -</Oper>
                <DrConsRef>Interior Door</DrConsRef>
                <Area>129</Area>
                <DebugInsideConvCoefFlag>0</DebugInsideConvCoefFlag>
              </Dr>
            </IntWall>
            <IntWall>
              <Name>ST000011_W30</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 105 Phone Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
              <Area>24</Area>
              <Hgt>10.0</Hgt>
              <Wd>2.4</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <IntWall>
              <Name>ST000011_W31</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 104 Corridor Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
              <Area>133</Area>
              <Hgt>10.0</Hgt>
              <Wd>13.3</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
              <Dr>
                <Name>ST000011_W3-W100</Name>
                <Status>New</Status>
                <Oper>- specify -</Oper>
                <DrConsRef>Interior Door</DrConsRef>
                <Area>114</Area>
                <DebugInsideConvCoefFlag>0</DebugInsideConvCoefFlag>
              </Dr>
            </IntWall>
            <IntWall>
              <Name>ST000011_W32</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 103 Copy_Print Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
              <Area>38</Area>
              <Hgt>10.0</Hgt>
              <Wd>3.8</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <IntWall>
              <Name>ST000011_W40</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 102 Mail Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
              <Area>180</Area>
              <Hgt>10.0</Hgt>
              <Wd>18.0</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
              <Dr>
                <Name>ST000011_W4-W0</Name>
                <Status>New</Status>
                <Oper>- specify -</Oper>
                <DrConsRef>Interior Door</DrConsRef>
                <Area>159</Area>
                <DebugInsideConvCoefFlag>0</DebugInsideConvCoefFlag>
              </Dr>
            </IntWall>
            <Roof>
              <Name>ST000011_C2</Name>
              <Status>New</Status>
              <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
              <Area>351</Area>
              <Az>285</Az>
              <Tilt>0</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.37</ExtSolAbs>
              <ExtThrmlAbs>0.75</ExtThrmlAbs>
              <ExtVisAbs>0.75</ExtVisAbs>
              <CRRCInitialRefl>0.63</CRRCInitialRefl>
              <CRRCAgedRefl>0.63</CRRCAgedRefl>
              <CRRCInitialEmit>0.85</CRRCInitialEmit>
              <CRRCAgedEmit>0.85</CRRCAgedEmit>
              <CRRCInitialSRI>75</CRRCInitialSRI>
              <CRRCAgedSRI>75</CRRCAgedSRI>
              <Skylt>
                <Name>ST000011_C-W0</Name>
                <Status>New</Status>
                <FenConsRef>Skylight - Fixed</FenConsRef>
                <Area>42</Area>
              </Skylt>
            </Roof>
          </Spc>
          <Spc>
            <Name>Zn 102 Mail Space</Name>
            <CondgType>DirectlyConditioned</CondgType>
            <ThrmlZnRef>Zn Sys 1 Reception</ThrmlZnRef>
            <VentSysRef>BaseAirSys7or3b</VentSysRef>
            <OccClass>Nonresidential</OccClass>
            <Area>311</Area>
            <FlrArea>311</FlrArea>
            <FlrZ>0.0</FlrZ>
            <FlrToCeilingHgt>10.0</FlrToCeilingHgt>
            <Vol>3110</Vol>
            <Mult>1</Mult>
            <CondFlrAreaWithMult>311</CondFlrAreaWithMult>
            <Perim>71</Perim>
            <PVBattSizeBldgType>Office, Financial, Unleased, Med Office/Clinic</PVBattSizeBldgType>
            <BattReq_PartOfLargeTenantArea>1</BattReq_PartOfLargeTenantArea>
            <ShowBattReq_PartOfLargeTenantArea>1</ShowBattReq_PartOfLargeTenantArea>
            <SpcFunc>Storage, General</SpcFunc>
            <SpcFuncIdx>380</SpcFuncIdx>
            <FuncSchGrp>Warehouse</FuncSchGrp>
            <FuncSchGrpSim>Office</FuncSchGrpSim>
            <SpcCompleteBldgFunc>Office Building</SpcCompleteBldgFunc>
            <OccDens>4</OccDens>
            <OccFrac>0.5</OccFrac>
            <OccDensSim>2</OccDensSim>
            <OccNumSim>0.622038</OccNumSim>
            <OccSensHtRt>250</OccSensHtRt>
            <OccLatHtRt>200</OccLatHtRt>
            <OccSchRef>OfficeOccupancy</OccSchRef>
            <FxdSeat>0</FxdSeat>
            <OccNumFxdSeat>0</OccNumFxdSeat>
            <IsAtriumGT55Ft>0</IsAtriumGT55Ft>
            <IsHlthCare>0</IsHlthCare>
            <InfMthd index="0">FlowExteriorWallArea</InfMthd>
            <DsgnInfRt index="0">0.2352</DsgnInfRt>
            <InfSchRef index="0">OfficeInfiltration</InfSchRef>
            <InfModelCoefA index="0">0</InfModelCoefA>
            <InfModelCoefB index="0">0</InfModelCoefB>
            <InfModelCoefC index="0">0.10016</InfModelCoefC>
            <InfModelCoefD index="0">0</InfModelCoefD>
            <EnvStatus>New</EnvStatus>
            <LtgStatus>Future</LtgStatus>
            <OverallStatus>New</OverallStatus>
            <IntLtgSpecMthd>AreaCategoryMethod</IntLtgSpecMthd>
            <IntLPDRegSim>0.4</IntLPDRegSim>
            <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
            <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
            <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
            <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
            <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
            <ACMTotAllowPwr>0</ACMTotAllowPwr>
            <ACMTotAllowPwrWithMult>0</ACMTotAllowPwrWithMult>
            <PAFCtrlCred>0</PAFCtrlCred>
            <PAFCtrlCredWithMult>0</PAFCtrlCredWithMult>
            <RegLtgPwr>124</RegLtgPwr>
            <CondPVBattBldgTypeArea index="3">311.019</CondPVBattBldgTypeArea>
            <DaylitArea>309.355</DaylitArea>
            <SkylitDaylitArea>309.355</SkylitDaylitArea>
            <PriSideDaylitArea>0</PriSideDaylitArea>
            <SecSideDaylitArea>0</SecSideDaylitArea>
            <SkylitDayltgInstalledLtgPwr>123.742</SkylitDayltgInstalledLtgPwr>
            <PriSideDayltgInstalledLtgPwr>0</PriSideDayltgInstalledLtgPwr>
            <SecSideDayltgInstalledLtgPwr>0</SecSideDayltgInstalledLtgPwr>
            <Skylit100PctControlled>1</Skylit100PctControlled>
            <PriSide100PctControlled>0</PriSide100PctControlled>
            <SecSide100PctControlled>0</SecSide100PctControlled>
            <SkylitDayltgRefPtCoord index="0">-102.056</SkylitDayltgRefPtCoord>
            <SkylitDayltgRefPtCoord index="1">74.1478</SkylitDayltgRefPtCoord>
            <SkylitDayltgRefPtCoord index="2">2.5</SkylitDayltgRefPtCoord>
            <SkylitDayltgRefPtEffAp>0.0492618</SkylitDayltgRefPtEffAp>
            <SkylitDayltgRefPtSrcOrient>-1</SkylitDayltgRefPtSrcOrient>
            <SkylitDayltgCtrlLtgPwr>123.742</SkylitDayltgCtrlLtgPwr>
            <SkylitDayltgCtrlLtgFrac>0.99465</SkylitDayltgCtrlLtgFrac>
            <SkylitDayltgIllumSetpt>175</SkylitDayltgIllumSetpt>
            <SkylitDayltgAdjIllumSetpt>175</SkylitDayltgAdjIllumSetpt>
            <PriSideDayltgCtrlLtgPwr>0</PriSideDayltgCtrlLtgPwr>
            <PriSideDayltgCtrlLtgFrac>0</PriSideDayltgCtrlLtgFrac>
            <PriSideDayltgIllumSetpt>175</PriSideDayltgIllumSetpt>
            <PriSideDayltgAdjIllumSetpt>262.5</PriSideDayltgAdjIllumSetpt>
            <SecSideDayltgCtrlLtgPwr>0</SecSideDayltgCtrlLtgPwr>
            <SecSideDayltgCtrlLtgFrac>0</SecSideDayltgCtrlLtgFrac>
            <SecSideDayltgIllumSetpt>175</SecSideDayltgIllumSetpt>
            <SecSideDayltgAdjIllumSetpt>350</SecSideDayltgAdjIllumSetpt>
            <DayltgCtrlType>Continuous</DayltgCtrlType>
            <MinDimLtgFrac>0.1</MinDimLtgFrac>
            <MinDimPwrFrac>0.1</MinDimPwrFrac>
            <SkylitRDP>3244.45</SkylitRDP>
            <PriSideRDP>-1e+06</PriSideRDP>
            <SecSideRDP>-1e+06</SecSideRDP>
            <SkylitRDPCoefs index="0">3927</SkylitRDPCoefs>
            <SkylitRDPCoefs index="1">3051</SkylitRDPCoefs>
            <PriSideRDPCoefs index="0">1805</PriSideRDPCoefs>
            <PriSideRDPCoefs index="1">-0.4</PriSideRDPCoefs>
            <PriSideRDPCoefs index="2">3506</PriSideRDPCoefs>
            <SecSideRDPCoefs index="0">7044</SecSideRDPCoefs>
            <SecSideRDPCoefs index="1">-3.32</SecSideRDPCoefs>
            <SecSideRDPCoefs index="2">1167</SecSideRDPCoefs>
            <SkyltReqExcpt>- none -</SkyltReqExcpt>
            <RecptPwrDens>0.2</RecptPwrDens>
            <RecptSchRef>OfficeReceptacle</RecptSchRef>
            <RecptRadFrac>0.2</RecptRadFrac>
            <RecptLatFrac>0</RecptLatFrac>
            <RecptLostFrac>0</RecptLostFrac>
            <ElecEqpPwrDens>0</ElecEqpPwrDens>
            <ElecEqpSchRef>OfficeGasEquip</ElecEqpSchRef>
            <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
            <ElecEqpLatFrac>0</ElecEqpLatFrac>
            <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
            <GasEqpPwrDens>0</GasEqpPwrDens>
            <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
            <GasEqpRadFrac>0.15</GasEqpRadFrac>
            <GasEqpLatFrac>0</GasEqpLatFrac>
            <GasEqpLostFrac>0.85</GasEqpLostFrac>
            <BaseWtrHtrType>Electric</BaseWtrHtrType>
            <HotWtrHrlyUsePerPers>0.000</HotWtrHrlyUsePerPers>
            <HotWtrHrlyUse>0</HotWtrHrlyUse>
            <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
            <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
            <VentSpcFunc>General - Occupiable storage rooms for liquids or gels</VentSpcFunc>
            <VentPerPerson>15</VentPerPerson>
            <VentPerArea>0.15</VentPerArea>
            <VentACH>0</VentACH>
            <VentPerSpc>0</VentPerSpc>
            <CodeOtherVentPerPerson>15</CodeOtherVentPerPerson>
            <CodeOtherVentPerArea>0.15</CodeOtherVentPerArea>
            <CodeOtherVentACH>0</CodeOtherVentACH>
            <CodeOtherVentPerSpc>0</CodeOtherVentPerSpc>
            <VentFlow>46.6528</VentFlow>
            <MinVentFlow>46.6528</MinVentFlow>
            <CodeVentFlow>46.6528</CodeVentFlow>
            <CodeMinVentFlow>46.6528</CodeMinVentFlow>
            <CodeOtherVentFlow>0</CodeOtherVentFlow>
            <CodeOtherMinVentFlow>46.6528</CodeOtherMinVentFlow>
            <VentMult>1</VentMult>
            <OccSensorCtrl>0</OccSensorCtrl>
            <BypassOccSensorCtrl>0</BypassOccSensorCtrl>
            <ExhPerArea>0</ExhPerArea>
            <ExhACH>0</ExhACH>
            <ExhPerSpc>0</ExhPerSpc>
            <ExhContPerFixture>0</ExhContPerFixture>
            <ExhNumFixtures>0</ExhNumFixtures>
            <IsIntrmtExh>0</IsIntrmtExh>
            <ExhFlow>0</ExhFlow>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <LabFumeHoodLen>0</LabFumeHoodLen>
            <LabFumeHoodVertSashExhFlow>0</LabFumeHoodVertSashExhFlow>
            <LabFumeHoodVertAutoSashCtrlFrac>0</LabFumeHoodVertAutoSashCtrlFrac>
            <LabOtherExhFlow>0</LabOtherExhFlow>
            <HasProcExh>0</HasProcExh>
            <ClgUMLHLimit>8760</ClgUMLHLimit>
            <HtgUMLHLimit>8760</HtgUMLHLimit>
            <DwellingUnitTypeCnt index="0">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="1">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="2">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="3">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="4">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="5">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeArea index="0">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="1">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="2">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="3">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="4">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="5">0</DwellingUnitTypeArea>
            <DwellingUnitLtgEnergy index="0">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="1">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="2">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="3">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="4">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="5">0</DwellingUnitLtgEnergy>
            <DwellingUnitMscEnergy index="0">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="1">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="2">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="3">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="4">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="5">0</DwellingUnitMscEnergy>
            <DwellingUnitTVEnergy index="0">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="1">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="2">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="3">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="4">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="5">0</DwellingUnitTVEnergy>
            <DwellingUnitSTBEnergy index="0">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="1">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="2">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="3">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="4">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="5">0</DwellingUnitSTBEnergy>
            <DwellingUnitCmpEnergy index="0">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="1">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="2">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="3">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="4">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="5">0</DwellingUnitCmpEnergy>
            <DwellingUnitDishElec index="0">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="1">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="2">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="3">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="4">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="5">0</DwellingUnitDishElec>
            <DwellingUnitWashElec index="0">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="1">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="2">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="3">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="4">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="5">0</DwellingUnitWashElec>
            <DwellingUnitDryElec index="0">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="1">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="2">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="3">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="4">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="5">0</DwellingUnitDryElec>
            <DwellingUnitDryGas index="0">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="1">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="2">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="3">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="4">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="5">0</DwellingUnitDryGas>
            <DwellingUnitCookElec index="0">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="1">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="2">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="3">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="4">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="5">0</DwellingUnitCookElec>
            <DwellingUnitCookGas index="0">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="1">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="2">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="3">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="4">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="5">0</DwellingUnitCookGas>
            <DwellingUnitRefrElec index="0">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="1">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="2">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="3">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="4">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="5">0</DwellingUnitRefrElec>
            <NumUIDialogTabs>6</NumUIDialogTabs>
            <ExtFlr>
              <Name>RC000000_F0</Name>
              <Status>New</Status>
              <ConsAssmRef>OtherFloorU071</ConsAssmRef>
              <Area>311</Area>
              <Tilt>180</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.9</IntVisAbs>
            </ExtFlr>
            <IntWall>
              <Name>RC000000_W20</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 103 Copy_Print Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
              <Area>172</Area>
              <Hgt>10.0</Hgt>
              <Wd>17.2</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
              <Dr>
                <Name>RC000000_W2-W0</Name>
                <Status>New</Status>
                <Oper>- specify -</Oper>
                <DrConsRef>Interior Door</DrConsRef>
                <Area>129</Area>
                <DebugInsideConvCoefFlag>0</DebugInsideConvCoefFlag>
              </Dr>
            </IntWall>
            <IntWall>
              <Name>RC000000_W30</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 111 Open Office Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
              <Area>180</Area>
              <Hgt>10.0</Hgt>
              <Wd>18.0</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
              <Dr>
                <Name>RC000000_W3-W0</Name>
                <Status>New</Status>
                <Oper>- specify -</Oper>
                <DrConsRef>Interior Door</DrConsRef>
                <Area>173</Area>
                <DebugInsideConvCoefFlag>0</DebugInsideConvCoefFlag>
              </Dr>
            </IntWall>
            <IntWall>
              <Name>ST000010_W101 Reversed</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 130 Library Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
              <Area>172</Area>
