{
	"AirLoopHVAC" : 
	{
		"BaseAirSys11" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList 6",
			"branch_list_name" : "BaseAirSys11 Supply Branches",
			"demand_side_inlet_node_names" : "BaseAirSys11 Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "BaseAirSys11 Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : "Autosize",
			"supply_side_inlet_node_name" : "BaseAirSys11 Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "BaseAirSys11 Supply Outlet Nodes"
		},
		"BaseAirSys7or3b" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList",
			"branch_list_name" : "BaseAirSys7or3b Supply Branches",
			"demand_side_inlet_node_names" : "BaseAirSys7or3b Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "BaseAirSys7or3b Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : "Autosize",
			"supply_side_inlet_node_name" : "BaseAirSys7or3b Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "BaseAirSys7or3b Supply Outlet Nodes"
		},
		"BaseAirSys7or3b-2" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList 1",
			"branch_list_name" : "BaseAirSys7or3b-2 Supply Branches",
			"demand_side_inlet_node_names" : "BaseAirSys7or3b-2 Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "BaseAirSys7or3b-2 Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : "Autosize",
			"supply_side_inlet_node_name" : "BaseAirSys7or3b-2 Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "BaseAirSys7or3b-2 Supply Outlet Nodes"
		},
		"BaseAirSys7or3b-3" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList 2",
			"branch_list_name" : "BaseAirSys7or3b-3 Supply Branches",
			"demand_side_inlet_node_names" : "BaseAirSys7or3b-3 Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "BaseAirSys7or3b-3 Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : "Autosize",
			"supply_side_inlet_node_name" : "BaseAirSys7or3b-3 Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "BaseAirSys7or3b-3 Supply Outlet Nodes"
		},
		"BaseAirSys7or3b-4" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList 3",
			"branch_list_name" : "BaseAirSys7or3b-4 Supply Branches",
			"demand_side_inlet_node_names" : "BaseAirSys7or3b-4 Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "BaseAirSys7or3b-4 Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : "Autosize",
			"supply_side_inlet_node_name" : "BaseAirSys7or3b-4 Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "BaseAirSys7or3b-4 Supply Outlet Nodes"
		},
		"BaseAirSys7or3b-5" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList 4",
			"branch_list_name" : "BaseAirSys7or3b-5 Supply Branches",
			"demand_side_inlet_node_names" : "BaseAirSys7or3b-5 Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "BaseAirSys7or3b-5 Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : "Autosize",
			"supply_side_inlet_node_name" : "BaseAirSys7or3b-5 Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "BaseAirSys7or3b-5 Supply Outlet Nodes"
		},
		"BaseAirSys7or3b-6" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList 5",
			"branch_list_name" : "BaseAirSys7or3b-6 Supply Branches",
			"demand_side_inlet_node_names" : "BaseAirSys7or3b-6 Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "BaseAirSys7or3b-6 Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : "Autosize",
			"supply_side_inlet_node_name" : "BaseAirSys7or3b-6 Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "BaseAirSys7or3b-6 Supply Outlet Nodes"
		},
		"BaseAirSys7or3b-7" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList 7",
			"branch_list_name" : "BaseAirSys7or3b-7 Supply Branches",
			"demand_side_inlet_node_names" : "BaseAirSys7or3b-7 Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "BaseAirSys7or3b-7 Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : "Autosize",
			"supply_side_inlet_node_name" : "BaseAirSys7or3b-7 Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "BaseAirSys7or3b-7 Supply Outlet Nodes"
		}
	},
	"AirLoopHVAC:ControllerList" : 
	{
		"BaseSys11 OACtrl OA System Controller List" : 
		{
			"controller_1_name" : "BaseSys11 OACtrl",
			"controller_1_object_type" : "Controller:OutdoorAir"
		},
		"BaseSys7or3b OACtrl OA System Controller List" : 
		{
			"controller_1_name" : "BaseSys7or3b OACtrl",
			"controller_1_object_type" : "Controller:OutdoorAir"
		},
		"BaseSys7or3b OACtrl-2 OA System Controller List" : 
		{
			"controller_1_name" : "BaseSys7or3b OACtrl-2",
			"controller_1_object_type" : "Controller:OutdoorAir"
		},
		"BaseSys7or3b OACtrl-3 OA System Controller List" : 
		{
			"controller_1_name" : "BaseSys7or3b OACtrl-3",
			"controller_1_object_type" : "Controller:OutdoorAir"
		},
		"BaseSys7or3b OACtrl-4 OA System Controller List" : 
		{
			"controller_1_name" : "BaseSys7or3b OACtrl-4",
			"controller_1_object_type" : "Controller:OutdoorAir"
		},
		"BaseSys7or3b OACtrl-5 OA System Controller List" : 
		{
			"controller_1_name" : "BaseSys7or3b OACtrl-5",
			"controller_1_object_type" : "Controller:OutdoorAir"
		},
		"BaseSys7or3b OACtrl-6 OA System Controller List" : 
		{
			"controller_1_name" : "BaseSys7or3b OACtrl-6",
			"controller_1_object_type" : "Controller:OutdoorAir"
		},
		"BaseSys7or3b OACtrl-7 OA System Controller List" : 
		{
			"controller_1_name" : "BaseSys7or3b OACtrl-7",
			"controller_1_object_type" : "Controller:OutdoorAir"
		}
	},
	"AirLoopHVAC:OutdoorAirSystem" : 
	{
		"BaseSys11 OACtrl OA System" : 
		{
			"controller_list_name" : "BaseSys11 OACtrl OA System Controller List",
			"outdoor_air_equipment_list_name" : "BaseSys11 OACtrl OA System Equipment List"
		},
		"BaseSys7or3b OACtrl OA System" : 
		{
			"controller_list_name" : "BaseSys7or3b OACtrl OA System Controller List",
			"outdoor_air_equipment_list_name" : "BaseSys7or3b OACtrl OA System Equipment List"
		},
		"BaseSys7or3b OACtrl-2 OA System" : 
		{
			"controller_list_name" : "BaseSys7or3b OACtrl-2 OA System Controller List",
			"outdoor_air_equipment_list_name" : "BaseSys7or3b OACtrl-2 OA System Equipment List"
		},
		"BaseSys7or3b OACtrl-3 OA System" : 
		{
			"controller_list_name" : "BaseSys7or3b OACtrl-3 OA System Controller List",
			"outdoor_air_equipment_list_name" : "BaseSys7or3b OACtrl-3 OA System Equipment List"
		},
		"BaseSys7or3b OACtrl-4 OA System" : 
		{
			"controller_list_name" : "BaseSys7or3b OACtrl-4 OA System Controller List",
			"outdoor_air_equipment_list_name" : "BaseSys7or3b OACtrl-4 OA System Equipment List"
		},
		"BaseSys7or3b OACtrl-5 OA System" : 
		{
			"controller_list_name" : "BaseSys7or3b OACtrl-5 OA System Controller List",
			"outdoor_air_equipment_list_name" : "BaseSys7or3b OACtrl-5 OA System Equipment List"
		},
		"BaseSys7or3b OACtrl-6 OA System" : 
		{
			"controller_list_name" : "BaseSys7or3b OACtrl-6 OA System Controller List",
			"outdoor_air_equipment_list_name" : "BaseSys7or3b OACtrl-6 OA System Equipment List"
		},
		"BaseSys7or3b OACtrl-7 OA System" : 
		{
			"controller_list_name" : "BaseSys7or3b OACtrl-7 OA System Controller List",
			"outdoor_air_equipment_list_name" : "BaseSys7or3b OACtrl-7 OA System Equipment List"
		}
	},
	"AirLoopHVAC:OutdoorAirSystem:EquipmentList" : 
	{
		"BaseSys11 OACtrl OA System Equipment List" : 
		{
			"component_1_name" : "BaseSys11 OACtrl OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		},
		"BaseSys7or3b OACtrl OA System Equipment List" : 
		{
			"component_1_name" : "BaseSys7or3b OACtrl OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		},
		"BaseSys7or3b OACtrl-2 OA System Equipment List" : 
		{
			"component_1_name" : "BaseSys7or3b OACtrl-2 OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		},
		"BaseSys7or3b OACtrl-3 OA System Equipment List" : 
		{
			"component_1_name" : "BaseSys7or3b OACtrl-3 OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		},
		"BaseSys7or3b OACtrl-4 OA System Equipment List" : 
		{
			"component_1_name" : "BaseSys7or3b OACtrl-4 OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		},
		"BaseSys7or3b OACtrl-5 OA System Equipment List" : 
		{
			"component_1_name" : "BaseSys7or3b OACtrl-5 OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		},
		"BaseSys7or3b OACtrl-6 OA System Equipment List" : 
		{
			"component_1_name" : "BaseSys7or3b OACtrl-6 OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		},
		"BaseSys7or3b OACtrl-7 OA System Equipment List" : 
		{
			"component_1_name" : "BaseSys7or3b OACtrl-7 OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		}
	},
	"AirLoopHVAC:ReturnPath" : 
	{
		"BaseAirSys11 Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys11 Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "BaseAirSys11 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "BaseAirSys7or3b Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-2 Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-2 Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "BaseAirSys7or3b-2 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-3 Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-3 Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "BaseAirSys7or3b-3 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-4 Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-4 Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "BaseAirSys7or3b-4 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-5 Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-5 Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "BaseAirSys7or3b-5 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-6 Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-6 Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "BaseAirSys7or3b-6 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-7 Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-7 Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "BaseAirSys7or3b-7 Zone Mixer Outlet Node"
		}
	},
	"AirLoopHVAC:SupplyPath" : 
	{
		"BaseAirSys11 BaseAirSys11 Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys11 Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "BaseAirSys11 Demand Side (Supply Air) Inlet Node"
		},
		"BaseAirSys7or3b BaseAirSys7or3b Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "BaseAirSys7or3b Demand Side (Supply Air) Inlet Node"
		},
		"BaseAirSys7or3b-2 BaseAirSys7or3b-2 Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-2 Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "BaseAirSys7or3b-2 Demand Side (Supply Air) Inlet Node"
		},
		"BaseAirSys7or3b-3 BaseAirSys7or3b-3 Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-3 Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "BaseAirSys7or3b-3 Demand Side (Supply Air) Inlet Node"
		},
		"BaseAirSys7or3b-4 BaseAirSys7or3b-4 Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-4 Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "BaseAirSys7or3b-4 Demand Side (Supply Air) Inlet Node"
		},
		"BaseAirSys7or3b-5 BaseAirSys7or3b-5 Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-5 Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "BaseAirSys7or3b-5 Demand Side (Supply Air) Inlet Node"
		},
		"BaseAirSys7or3b-6 BaseAirSys7or3b-6 Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-6 Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "BaseAirSys7or3b-6 Demand Side (Supply Air) Inlet Node"
		},
		"BaseAirSys7or3b-7 BaseAirSys7or3b-7 Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-7 Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "BaseAirSys7or3b-7 Demand Side (Supply Air) Inlet Node"
		}
	},
	"AirLoopHVAC:ZoneMixer" : 
	{
		"BaseAirSys11 Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "Zn Sys 8 IT and Elec Return Air Node"
				}
			],
			"outlet_node_name" : "BaseAirSys11 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "Zn Sys 1 Reception Return Air Node"
				}
			],
			"outlet_node_name" : "BaseAirSys7or3b Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-2 Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "Zn Sys 2 Conference Return Air Node"
				}
			],
			"outlet_node_name" : "BaseAirSys7or3b-2 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-3 Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "Zn Sys 3 Break Room Return Air Node"
				}
			],
			"outlet_node_name" : "BaseAirSys7or3b-3 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-4 Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "Zn Sys 4 Open Office Return Air Node"
				}
			],
			"outlet_node_name" : "BaseAirSys7or3b-4 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-5 Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "Zn Sys 5 Conference-Office Return Air Node"
				}
			],
			"outlet_node_name" : "BaseAirSys7or3b-5 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-6 Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "Zn Sys 6 Conference-Support Return Air Node"
				}
			],
			"outlet_node_name" : "BaseAirSys7or3b-6 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-7 Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "Zn Sys 9 Library Return Air Node"
				}
			],
			"outlet_node_name" : "BaseAirSys7or3b-7 Zone Mixer Outlet Node"
		}
	},
	"AirLoopHVAC:ZoneSplitter" : 
	{
		"BaseAirSys11 Zone Splitter" : 
		{
			"inlet_node_name" : "BaseAirSys11 Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "BaseAirSys11 Zone Splitter Outlet Node 1"
				}
			]
		},
		"BaseAirSys7or3b Zone Splitter" : 
		{
			"inlet_node_name" : "BaseAirSys7or3b Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "BaseAirSys7or3b Zone Splitter Outlet Node 1"
				}
			]
		},
		"BaseAirSys7or3b-2 Zone Splitter" : 
		{
			"inlet_node_name" : "BaseAirSys7or3b-2 Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "BaseAirSys7or3b-2 Zone Splitter Outlet Node 1"
				}
			]
		},
		"BaseAirSys7or3b-3 Zone Splitter" : 
		{
			"inlet_node_name" : "BaseAirSys7or3b-3 Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "BaseAirSys7or3b-3 Zone Splitter Outlet Node 1"
				}
			]
		},
		"BaseAirSys7or3b-4 Zone Splitter" : 
		{
			"inlet_node_name" : "BaseAirSys7or3b-4 Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "BaseAirSys7or3b-4 Zone Splitter Outlet Node 1"
				}
			]
		},
		"BaseAirSys7or3b-5 Zone Splitter" : 
		{
			"inlet_node_name" : "BaseAirSys7or3b-5 Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "BaseAirSys7or3b-5 Zone Splitter Outlet Node 1"
				}
			]
		},
		"BaseAirSys7or3b-6 Zone Splitter" : 
		{
			"inlet_node_name" : "BaseAirSys7or3b-6 Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "BaseAirSys7or3b-6 Zone Splitter Outlet Node 1"
				}
			]
		},
		"BaseAirSys7or3b-7 Zone Splitter" : 
		{
			"inlet_node_name" : "BaseAirSys7or3b-7 Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "BaseAirSys7or3b-7 Zone Splitter Outlet Node 1"
				}
			]
		}
	},
	"AirTerminal:SingleDuct:ConstantVolume:NoReheat" : 
	{
		"BaseUnctrl TrmlUnit" : 
		{
			"air_inlet_node_name" : "BaseAirSys11 Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "BaseUnctrl TrmlUnit Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_air_flow_rate" : "Autosize"
		}
	},
	"AirTerminal:SingleDuct:VAV:NoReheat" : 
	{
		"BaseVAVNoReheatTrmlUnit" : 
		{
			"air_inlet_node_name" : "BaseAirSys7or3b Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "BaseVAVNoReheatTrmlUnit Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : 0.155729913675034,
			"maximum_air_flow_rate" : "Autosize",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"BaseVAVNoReheatTrmlUnit-2" : 
		{
			"air_inlet_node_name" : "BaseAirSys7or3b-2 Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "BaseVAVNoReheatTrmlUnit-2 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : 0.19759920304596501,
			"maximum_air_flow_rate" : "Autosize",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"BaseVAVNoReheatTrmlUnit-3" : 
		{
			"air_inlet_node_name" : "BaseAirSys7or3b-3 Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "BaseVAVNoReheatTrmlUnit-3 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : 0.27893462540705299,
			"maximum_air_flow_rate" : "Autosize",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"BaseVAVNoReheatTrmlUnit-4" : 
		{
			"air_inlet_node_name" : "BaseAirSys7or3b-4 Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "BaseVAVNoReheatTrmlUnit-4 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : 0.43814137589614099,
			"maximum_air_flow_rate" : "Autosize",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"BaseVAVNoReheatTrmlUnit-5" : 
		{
			"air_inlet_node_name" : "BaseAirSys7or3b-5 Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "BaseVAVNoReheatTrmlUnit-5 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : 0.057110832049075202,
			"maximum_air_flow_rate" : "Autosize",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"BaseVAVNoReheatTrmlUnit-6" : 
		{
			"air_inlet_node_name" : "BaseAirSys7or3b-6 Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "BaseVAVNoReheatTrmlUnit-6 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : 0.317532375101722,
			"maximum_air_flow_rate" : "Autosize",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"BaseVAVNoReheatTrmlUnit-7" : 
		{
			"air_inlet_node_name" : "BaseAirSys7or3b-7 Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "BaseVAVNoReheatTrmlUnit-7 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : 0.128702899445299,
			"maximum_air_flow_rate" : "Autosize",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		}
	},
	"AvailabilityManager:NightCycle" : 
	{
		"Availability Manager Night Cycle 1" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnControlZone",
			"control_zone_or_zone_list_name" : "Zn Sys 1 Reception",
			"cycling_run_time" : 900.0,
			"cycling_run_time_control_type" : "ThermostatWithMinimumRunTime",
			"fan_schedule_name" : "OfficeHVACAvail",
			"thermostat_tolerance" : 1.1111111111111101
		},
		"Availability Manager Night Cycle 2" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnControlZone",
			"control_zone_or_zone_list_name" : "Zn Sys 2 Conference",
			"cycling_run_time" : 900.0,
			"cycling_run_time_control_type" : "ThermostatWithMinimumRunTime",
			"fan_schedule_name" : "OfficeHVACAvail",
			"thermostat_tolerance" : 1.1111111111111101
		},
		"Availability Manager Night Cycle 3" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnControlZone",
			"control_zone_or_zone_list_name" : "Zn Sys 3 Break Room",
			"cycling_run_time" : 900.0,
			"cycling_run_time_control_type" : "ThermostatWithMinimumRunTime",
			"fan_schedule_name" : "OfficeHVACAvail",
			"thermostat_tolerance" : 1.1111111111111101
		},
		"Availability Manager Night Cycle 4" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnControlZone",
			"control_zone_or_zone_list_name" : "Zn Sys 4 Open Office",
			"cycling_run_time" : 900.0,
			"cycling_run_time_control_type" : "ThermostatWithMinimumRunTime",
			"fan_schedule_name" : "OfficeHVACAvail",
			"thermostat_tolerance" : 1.1111111111111101
		},
		"Availability Manager Night Cycle 5" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnControlZone",
			"control_zone_or_zone_list_name" : "Zn Sys 5 Conference-Office",
			"cycling_run_time" : 900.0,
			"cycling_run_time_control_type" : "ThermostatWithMinimumRunTime",
			"fan_schedule_name" : "OfficeHVACAvail",
			"thermostat_tolerance" : 1.1111111111111101
		},
		"Availability Manager Night Cycle 6" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnControlZone",
			"control_zone_or_zone_list_name" : "Zn Sys 6 Conference-Support",
			"cycling_run_time" : 900.0,
			"cycling_run_time_control_type" : "ThermostatWithMinimumRunTime",
			"fan_schedule_name" : "OfficeHVACAvail",
			"thermostat_tolerance" : 1.1111111111111101
		},
		"Availability Manager Night Cycle 7" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnControlZone",
			"control_zone_or_zone_list_name" : "Zn Sys 8 IT and Elec",
			"cycling_run_time" : 900.0,
			"cycling_run_time_control_type" : "ThermostatWithMinimumRunTime",
			"fan_schedule_name" : "DataHVACAvail",
			"thermostat_tolerance" : 1.1111111111111101
		},
		"Availability Manager Night Cycle 8" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnControlZone",
			"control_zone_or_zone_list_name" : "Zn Sys 9 Library",
			"cycling_run_time" : 900.0,
			"cycling_run_time_control_type" : "ThermostatWithMinimumRunTime",
			"fan_schedule_name" : "OfficeHVACAvail",
			"thermostat_tolerance" : 1.1111111111111101
		}
	},
	"AvailabilityManagerAssignmentList" : 
	{
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 1",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		},
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList 1" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 2",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		},
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList 2" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 3",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		},
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList 3" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 4",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		},
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList 4" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 5",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		},
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList 5" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 6",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		},
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList 6" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 7",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		},
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList 7" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 8",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		}
	},
	"Branch" : 
	{
		"BaseAirSys11 Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BaseAirSys11 Supply Side (Return Air) Inlet Node",
					"component_name" : "BaseSys11 OACtrl OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "BaseSys11 OACtrl OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "BaseSys11 OACtrl OA System Mixed Air Node",
					"component_name" : "BaseSys11 CoilClg CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "BaseSys11 CoilClg Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys11 CoilClg Outlet Node",
					"component_name" : "BaseSys11 SupFan",
					"component_object_type" : "Fan:ConstantVolume",
					"component_outlet_node_name" : "BaseSys11 SupFan Outlet Node"
				}
			]
		},
		"BaseAirSys7or3b Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BaseAirSys7or3b Supply Side (Return Air) Inlet Node",
					"component_name" : "BaseSys7or3b OACtrl OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "BaseSys7or3b OACtrl OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b OACtrl OA System Mixed Air Node",
					"component_name" : "BaseSys7or3b CoilClg CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "BaseSys7or3b CoilClg Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilClg Outlet Node",
					"component_name" : "BaseSys7or3b CoilHtg",
					"component_object_type" : "Coil:Heating:Electric",
					"component_outlet_node_name" : "BaseSys7or3b CoilHtg Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilHtg Outlet Node",
					"component_name" : "BaseSys7or3b SupFan",
					"component_object_type" : "Fan:VariableVolume",
					"component_outlet_node_name" : "BaseSys7or3b SupFan Outlet Node"
				}
			]
		},
		"BaseAirSys7or3b-2 Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BaseAirSys7or3b-2 Supply Side (Return Air) Inlet Node",
					"component_name" : "BaseSys7or3b OACtrl-2 OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "BaseSys7or3b OACtrl-2 OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b OACtrl-2 OA System Mixed Air Node",
					"component_name" : "BaseSys7or3b CoilClg-2 CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "BaseSys7or3b CoilClg-2 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilClg-2 Outlet Node",
					"component_name" : "BaseSys7or3b CoilHtg-2",
					"component_object_type" : "Coil:Heating:Electric",
					"component_outlet_node_name" : "BaseSys7or3b CoilHtg-2 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilHtg-2 Outlet Node",
					"component_name" : "BaseSys7or3b SupFan-2",
					"component_object_type" : "Fan:VariableVolume",
					"component_outlet_node_name" : "BaseSys7or3b SupFan-2 Outlet Node"
				}
			]
		},
		"BaseAirSys7or3b-3 Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BaseAirSys7or3b-3 Supply Side (Return Air) Inlet Node",
					"component_name" : "BaseSys7or3b OACtrl-3 OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "BaseSys7or3b OACtrl-3 OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b OACtrl-3 OA System Mixed Air Node",
					"component_name" : "BaseSys7or3b CoilClg-3 CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "BaseSys7or3b CoilClg-3 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilClg-3 Outlet Node",
					"component_name" : "BaseSys7or3b CoilHtg-3",
					"component_object_type" : "Coil:Heating:Electric",
					"component_outlet_node_name" : "BaseSys7or3b CoilHtg-3 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilHtg-3 Outlet Node",
					"component_name" : "BaseSys7or3b SupFan-3",
					"component_object_type" : "Fan:VariableVolume",
					"component_outlet_node_name" : "BaseSys7or3b SupFan-3 Outlet Node"
				}
			]
		},
		"BaseAirSys7or3b-4 Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BaseAirSys7or3b-4 Supply Side (Return Air) Inlet Node",
					"component_name" : "BaseSys7or3b OACtrl-4 OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "BaseSys7or3b OACtrl-4 OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b OACtrl-4 OA System Mixed Air Node",
					"component_name" : "BaseSys7or3b CoilClg-4 CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "BaseSys7or3b CoilClg-4 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilClg-4 Outlet Node",
					"component_name" : "BaseSys7or3b CoilHtg-4",
					"component_object_type" : "Coil:Heating:Electric",
					"component_outlet_node_name" : "BaseSys7or3b CoilHtg-4 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilHtg-4 Outlet Node",
					"component_name" : "BaseSys7or3b SupFan-4",
					"component_object_type" : "Fan:VariableVolume",
					"component_outlet_node_name" : "BaseSys7or3b SupFan-4 Outlet Node"
				}
			]
		},
		"BaseAirSys7or3b-5 Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BaseAirSys7or3b-5 Supply Side (Return Air) Inlet Node",
					"component_name" : "BaseSys7or3b OACtrl-5 OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "BaseSys7or3b OACtrl-5 OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b OACtrl-5 OA System Mixed Air Node",
					"component_name" : "BaseSys7or3b CoilClg-5 CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "BaseSys7or3b CoilClg-5 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilClg-5 Outlet Node",
					"component_name" : "BaseSys7or3b CoilHtg-5",
					"component_object_type" : "Coil:Heating:Electric",
					"component_outlet_node_name" : "BaseSys7or3b CoilHtg-5 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilHtg-5 Outlet Node",
					"component_name" : "BaseSys7or3b SupFan-5",
					"component_object_type" : "Fan:VariableVolume",
					"component_outlet_node_name" : "BaseSys7or3b SupFan-5 Outlet Node"
				}
			]
		},
		"BaseAirSys7or3b-6 Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BaseAirSys7or3b-6 Supply Side (Return Air) Inlet Node",
					"component_name" : "BaseSys7or3b OACtrl-6 OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "BaseSys7or3b OACtrl-6 OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b OACtrl-6 OA System Mixed Air Node",
					"component_name" : "BaseSys7or3b CoilClg-6 CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "BaseSys7or3b CoilClg-6 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilClg-6 Outlet Node",
					"component_name" : "BaseSys7or3b CoilHtg-6",
					"component_object_type" : "Coil:Heating:Electric",
					"component_outlet_node_name" : "BaseSys7or3b CoilHtg-6 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilHtg-6 Outlet Node",
					"component_name" : "BaseSys7or3b SupFan-6",
					"component_object_type" : "Fan:VariableVolume",
					"component_outlet_node_name" : "BaseSys7or3b SupFan-6 Outlet Node"
				}
			]
		},
		"BaseAirSys7or3b-7 Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BaseAirSys7or3b-7 Supply Side (Return Air) Inlet Node",
					"component_name" : "BaseSys7or3b OACtrl-7 OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "BaseSys7or3b OACtrl-7 OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b OACtrl-7 OA System Mixed Air Node",
					"component_name" : "BaseSys7or3b CoilClg-7 CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "BaseSys7or3b CoilClg-7 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilClg-7 Outlet Node",
					"component_name" : "BaseSys7or3b CoilHtg-7",
					"component_object_type" : "Coil:Heating:Electric",
					"component_outlet_node_name" : "BaseSys7or3b CoilHtg-7 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilHtg-7 Outlet Node",
					"component_name" : "BaseSys7or3b SupFan-7",
					"component_object_type" : "Fan:VariableVolume",
					"component_outlet_node_name" : "BaseSys7or3b SupFan-7 Outlet Node"
				}
			]
		}
	},
	"BranchList" : 
	{
		"BaseAirSys11 Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "BaseAirSys11 Main Branch"
				}
			]
		},
		"BaseAirSys7or3b Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "BaseAirSys7or3b Main Branch"
				}
			]
		},
		"BaseAirSys7or3b-2 Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "BaseAirSys7or3b-2 Main Branch"
				}
			]
		},
		"BaseAirSys7or3b-3 Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "BaseAirSys7or3b-3 Main Branch"
				}
			]
		},
		"BaseAirSys7or3b-4 Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "BaseAirSys7or3b-4 Main Branch"
				}
			]
		},
		"BaseAirSys7or3b-5 Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "BaseAirSys7or3b-5 Main Branch"
				}
			]
		},
		"BaseAirSys7or3b-6 Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "BaseAirSys7or3b-6 Main Branch"
				}
			]
		},
		"BaseAirSys7or3b-7 Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "BaseAirSys7or3b-7 Main Branch"
				}
			]
		}
	},
	"Building" : 
	{
		"Building" : 
		{
			"maximum_number_of_warmup_days" : 50,
			"north_axis" : 345.0,
			"solar_distribution" : "FullExterior",
			"terrain" : "Suburbs"
		}
	},
	"BuildingSurface:Detailed" : 
	{
		"11000000_C1" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -14.85951816,
					"vertex_y_coordinate" : -0.30175596240000002,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -11.27311944,
					"vertex_y_coordinate" : 0.65921839199999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -11.59462248,
					"vertex_y_coordinate" : 1.8590453039999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -11.63662392,
					"vertex_y_coordinate" : 2.085401976,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -15.24100584,
					"vertex_y_coordinate" : 1.1219413680000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"11000000_F0" : 
		{
			"construction_name" : "OtherFloorU071",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -11.63662392,
					"vertex_y_coordinate" : 2.085401976,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -11.59462248,
					"vertex_y_coordinate" : 1.8590453039999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -11.27311944,
					"vertex_y_coordinate" : 0.65921839199999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -14.85951816,
					"vertex_y_coordinate" : -0.30175596240000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -15.24100584,
					"vertex_y_coordinate" : 1.1219413680000001,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"11000000_W40 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "11000000_W40 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -11.63662392,
					"vertex_y_coordinate" : 2.085401976,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -11.63662392,
					"vertex_y_coordinate" : 2.085401976,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -11.59462248,
					"vertex_y_coordinate" : 1.8590453039999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -11.59462248,
					"vertex_y_coordinate" : 1.8590453039999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"11000000_W40 Reversed Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "11000000_W40 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -11.59462248,
					"vertex_y_coordinate" : 1.8590453039999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -11.59462248,
					"vertex_y_coordinate" : 1.8590453039999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -11.63662392,
					"vertex_y_coordinate" : 2.085401976,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -11.63662392,
					"vertex_y_coordinate" : 2.085401976,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"11000000_W50 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "11000000_W50 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -15.24100584,
					"vertex_y_coordinate" : 1.1219413680000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -15.24100584,
					"vertex_y_coordinate" : 1.1219413680000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -11.63662392,
					"vertex_y_coordinate" : 2.085401976,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -11.63662392,
					"vertex_y_coordinate" : 2.085401976,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"11000000_W50 Reversed Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "11000000_W50 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -11.63662392,
					"vertex_y_coordinate" : 2.085401976,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -11.63662392,
					"vertex_y_coordinate" : 2.085401976,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -15.24100584,
					"vertex_y_coordinate" : 1.1219413680000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -15.24100584,
					"vertex_y_coordinate" : 1.1219413680000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"11000002_C1" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofUnconditioned",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -32.666635200000002,
					"vertex_y_coordinate" : 8.4965743200000006,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -31.399276799999999,
					"vertex_y_coordinate" : 9.0646910399999996,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -32.275881599999998,
					"vertex_y_coordinate" : 12.181667279999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -34.359189600000001,
					"vertex_y_coordinate" : 11.623487040000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 10 Elec"
		},
		"11000002_F0" : 
		{
			"construction_name" : "OtherFloorUnconditioned",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -32.275881599999998,
					"vertex_y_coordinate" : 12.181667279999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -31.399276799999999,
					"vertex_y_coordinate" : 9.0646910399999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.666635200000002,
					"vertex_y_coordinate" : 8.4965743200000006,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -34.359189600000001,
					"vertex_y_coordinate" : 11.623487040000001,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 10 Elec"
		},
		"11000003_C29" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -25.680710640000001,
					"vertex_y_coordinate" : -1.6702552319999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -21.578925600000002,
					"vertex_y_coordinate" : -0.57629450400000004,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -15.24100584,
					"vertex_y_coordinate" : 1.1219413680000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -11.63662392,
					"vertex_y_coordinate" : 2.085401976,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -11.59462248,
					"vertex_y_coordinate" : 1.8590453039999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -6.6384525600000002,
					"vertex_y_coordinate" : 3.1870497599999998,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -6.7054171199999999,
					"vertex_y_coordinate" : 3.43732104,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -4.8188575199999999,
					"vertex_y_coordinate" : 3.94630656,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -5.4033724799999998,
					"vertex_y_coordinate" : 6.1277296799999998,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -1.8938900400000001,
					"vertex_y_coordinate" : 7.0680986399999997,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -4.5520660800000003,
					"vertex_y_coordinate" : 16.9884852,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -9.6195489599999995,
					"vertex_y_coordinate" : 15.63066216,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -11.910181919999999,
					"vertex_y_coordinate" : 24.179479199999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -13.5104124,
					"vertex_y_coordinate" : 23.750686559999998,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -13.431133920000001,
					"vertex_y_coordinate" : 23.576401919999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -17.806294080000001,
					"vertex_y_coordinate" : 22.591379759999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -20.69445696,
					"vertex_y_coordinate" : 24.27600936,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -27.781422719999998,
					"vertex_y_coordinate" : 22.377074879999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -28.041691440000001,
					"vertex_y_coordinate" : 23.348441999999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -33.354264000000001,
					"vertex_y_coordinate" : 21.924934560000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -32.0424048,
					"vertex_y_coordinate" : 17.02807872,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -30.615026400000001,
					"vertex_y_coordinate" : 17.410511280000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -28.581065519999999,
					"vertex_y_coordinate" : 9.8198025599999994,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -30.560772,
					"vertex_y_coordinate" : 9.2893286400000008,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -29.597116320000001,
					"vertex_y_coordinate" : 7.6100025599999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -27.876520320000001,
					"vertex_y_coordinate" : 4.45407288,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -27.430049279999999,
					"vertex_y_coordinate" : 4.6967241599999996,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -25.683514800000001,
					"vertex_y_coordinate" : 1.4826234,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -26.41552248,
					"vertex_y_coordinate" : 1.084877688,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"11000003_F28" : 
		{
			"construction_name" : "OtherFloorU071",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -20.69445696,
					"vertex_y_coordinate" : 24.27600936,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -17.806294080000001,
					"vertex_y_coordinate" : 22.591379759999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -13.431133920000001,
					"vertex_y_coordinate" : 23.576401919999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -13.5104124,
					"vertex_y_coordinate" : 23.750686559999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -11.910181919999999,
					"vertex_y_coordinate" : 24.179479199999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -9.6195489599999995,
					"vertex_y_coordinate" : 15.63066216,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -4.5520660800000003,
					"vertex_y_coordinate" : 16.9884852,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -1.8938900400000001,
					"vertex_y_coordinate" : 7.0680986399999997,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -5.4033724799999998,
					"vertex_y_coordinate" : 6.1277296799999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -4.8188575199999999,
					"vertex_y_coordinate" : 3.94630656,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -6.7054171199999999,
					"vertex_y_coordinate" : 3.43732104,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -6.6384525600000002,
					"vertex_y_coordinate" : 3.1870497599999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -11.59462248,
					"vertex_y_coordinate" : 1.8590453039999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -11.63662392,
					"vertex_y_coordinate" : 2.085401976,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -15.24100584,
					"vertex_y_coordinate" : 1.1219413680000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -21.578925600000002,
					"vertex_y_coordinate" : -0.57629450400000004,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -25.680710640000001,
					"vertex_y_coordinate" : -1.6702552319999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -26.41552248,
					"vertex_y_coordinate" : 1.084877688,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -25.683514800000001,
					"vertex_y_coordinate" : 1.4826234,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -27.430049279999999,
					"vertex_y_coordinate" : 4.6967241599999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -27.876520320000001,
					"vertex_y_coordinate" : 4.45407288,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -29.597116320000001,
					"vertex_y_coordinate" : 7.6100025599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -30.560772,
					"vertex_y_coordinate" : 9.2893286400000008,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -28.581065519999999,
					"vertex_y_coordinate" : 9.8198025599999994,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -30.615026400000001,
					"vertex_y_coordinate" : 17.410511280000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.0424048,
					"vertex_y_coordinate" : 17.02807872,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -33.354264000000001,
					"vertex_y_coordinate" : 21.924934560000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -28.041691440000001,
					"vertex_y_coordinate" : 23.348441999999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -27.781422719999998,
					"vertex_y_coordinate" : 22.377074879999999,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"11000003_W-10" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -1.8938900400000001,
					"vertex_y_coordinate" : 7.0680986399999997,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -1.8938900400000001,
					"vertex_y_coordinate" : 7.0680986399999997,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -4.5520660800000003,
					"vertex_y_coordinate" : 16.9884852,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -4.5520660800000003,
					"vertex_y_coordinate" : 16.9884852,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"FT000000_C8" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofUnconditioned",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -5.3975203199999999,
					"vertex_y_coordinate" : -1.4462638080000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -0.92058439199999997,
					"vertex_y_coordinate" : 3.43567512,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -4.4300546399999998,
					"vertex_y_coordinate" : 2.4953061600000002,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -4.8188575199999999,
					"vertex_y_coordinate" : 3.94630656,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -6.7054171199999999,
					"vertex_y_coordinate" : 3.43732104,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -6.3181077600000002,
					"vertex_y_coordinate" : 1.989405216,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 7 Restrooms"
		},
		"FT000000_F7" : 
		{
			"construction_name" : "OtherFloorUnconditioned",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -4.8188575199999999,
					"vertex_y_coordinate" : 3.94630656,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -4.4300546399999998,
					"vertex_y_coordinate" : 2.4953061600000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -0.92058439199999997,
					"vertex_y_coordinate" : 3.43567512,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -5.3975203199999999,
					"vertex_y_coordinate" : -1.4462638080000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -6.3181077600000002,
					"vertex_y_coordinate" : 1.989405216,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -6.7054171199999999,
					"vertex_y_coordinate" : 3.43732104,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 7 Restrooms"
		},
		"FT000000_W-10" : 
		{
			"construction_name" : "MetalFrameWallUnconditioned",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -5.3975203199999999,
					"vertex_y_coordinate" : -1.4462638080000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -5.3975203199999999,
					"vertex_y_coordinate" : -1.4462638080000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 7 Restrooms"
		},
		"FT000000_W01" : 
		{
			"construction_name" : "MetalFrameWallUnconditioned",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -0.92058439199999997,
					"vertex_y_coordinate" : 3.43567512,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -0.92058439199999997,
					"vertex_y_coordinate" : 3.43567512,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 7 Restrooms"
		},
		"FT000000_W10" : 
		{
			"construction_name" : "WoodFrameIntWallU099",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "FT000000_W10 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -6.3181077600000002,
					"vertex_y_coordinate" : 1.989405216,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -6.3181077600000002,
					"vertex_y_coordinate" : 1.989405216,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -5.3975203199999999,
					"vertex_y_coordinate" : -1.4462638080000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -5.3975203199999999,
					"vertex_y_coordinate" : -1.4462638080000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 7 Restrooms"
		},
		"FT000000_W10 Reversed" : 
		{
			"construction_name" : "WoodFrameIntWallU099 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "FT000000_W10",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -5.3975203199999999,
					"vertex_y_coordinate" : -1.4462638080000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -5.3975203199999999,
					"vertex_y_coordinate" : -1.4462638080000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -6.3181077600000002,
					"vertex_y_coordinate" : 1.989405216,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -6.3181077600000002,
					"vertex_y_coordinate" : 1.989405216,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"FT000000_W40" : 
		{
			"construction_name" : "WoodFrameIntWallU099",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "FT000000_W40 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -6.6384525600000002,
					"vertex_y_coordinate" : 3.1870497599999998,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -6.6384525600000002,
					"vertex_y_coordinate" : 3.1870497599999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -6.3181077600000002,
					"vertex_y_coordinate" : 1.989405216,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -6.3181077600000002,
					"vertex_y_coordinate" : 1.989405216,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 7 Restrooms"
		},
		"FT000000_W40 Reversed" : 
		{
			"construction_name" : "WoodFrameIntWallU099 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "FT000000_W40",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -6.3181077600000002,
					"vertex_y_coordinate" : 1.989405216,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -6.3181077600000002,
					"vertex_y_coordinate" : 1.989405216,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -6.6384525600000002,
					"vertex_y_coordinate" : 3.1870497599999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -6.6384525600000002,
					"vertex_y_coordinate" : 3.1870497599999998,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"FT000000_W41 Reversed" : 
		{
			"construction_name" : "WoodFrameIntWallU099",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "FT000000_W41 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -6.6384525600000002,
					"vertex_y_coordinate" : 3.1870497599999998,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -6.6384525600000002,
					"vertex_y_coordinate" : 3.1870497599999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -6.7054171199999999,
					"vertex_y_coordinate" : 3.43732104,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -6.7054171199999999,
					"vertex_y_coordinate" : 3.43732104,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"FT000000_W41 Reversed Reversed" : 
		{
			"construction_name" : "WoodFrameIntWallU099 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "FT000000_W41 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -6.7054171199999999,
					"vertex_y_coordinate" : 3.43732104,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -6.7054171199999999,
					"vertex_y_coordinate" : 3.43732104,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -6.6384525600000002,
					"vertex_y_coordinate" : 3.1870497599999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -6.6384525600000002,
					"vertex_y_coordinate" : 3.1870497599999998,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 7 Restrooms"
		},
		"FT000000_W50 Reversed" : 
		{
			"construction_name" : "WoodFrameIntWallU099",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "FT000000_W50 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -6.7054171199999999,
					"vertex_y_coordinate" : 3.43732104,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -6.7054171199999999,
					"vertex_y_coordinate" : 3.43732104,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -4.8188575199999999,
					"vertex_y_coordinate" : 3.94630656,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -4.8188575199999999,
					"vertex_y_coordinate" : 3.94630656,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"FT000000_W50 Reversed Reversed" : 
		{
			"construction_name" : "WoodFrameIntWallU099 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "FT000000_W50 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -4.8188575199999999,
					"vertex_y_coordinate" : 3.94630656,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -4.8188575199999999,
					"vertex_y_coordinate" : 3.94630656,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -6.7054171199999999,
					"vertex_y_coordinate" : 3.43732104,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -6.7054171199999999,
					"vertex_y_coordinate" : 3.43732104,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 7 Restrooms"
		},
		"PN000000_C2" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -33.693201600000002,
					"vertex_y_coordinate" : 5.3768244000000003,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -29.597116320000001,
					"vertex_y_coordinate" : 7.6100025599999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -30.560772,
					"vertex_y_coordinate" : 9.2893286400000008,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -31.399276799999999,
					"vertex_y_coordinate" : 9.0646910399999996,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -32.666635200000002,
					"vertex_y_coordinate" : 8.4965743200000006,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -32.505395999999998,
					"vertex_y_coordinate" : 8.19872376,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -34.645091999999998,
					"vertex_y_coordinate" : 7.0405447199999998,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 5 Conference-Office"
		},
		"PN000000_F1" : 
		{
			"construction_name" : "OtherFloorU071",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -30.560772,
					"vertex_y_coordinate" : 9.2893286400000008,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -29.597116320000001,
					"vertex_y_coordinate" : 7.6100025599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -33.693201600000002,
					"vertex_y_coordinate" : 5.3768244000000003,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -34.645091999999998,
					"vertex_y_coordinate" : 7.0405447199999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.505395999999998,
					"vertex_y_coordinate" : 8.19872376,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.666635200000002,
					"vertex_y_coordinate" : 8.4965743200000006,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -31.399276799999999,
					"vertex_y_coordinate" : 9.0646910399999996,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 5 Conference-Office"
		},
		"PN000000_W-10" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -34.645091999999998,
					"vertex_y_coordinate" : 7.0405447199999998,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -34.645091999999998,
					"vertex_y_coordinate" : 7.0405447199999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -33.693201600000002,
					"vertex_y_coordinate" : 5.3768244000000003,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -33.693201600000002,
					"vertex_y_coordinate" : 5.3768244000000003,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 5 Conference-Office"
		},
		"PN000000_W60 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "PN000000_W60 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -30.560772,
					"vertex_y_coordinate" : 9.2893286400000008,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -30.560772,
					"vertex_y_coordinate" : 9.2893286400000008,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -29.597116320000001,
					"vertex_y_coordinate" : 7.6100025599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -29.597116320000001,
					"vertex_y_coordinate" : 7.6100025599999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"PN000000_W60 Reversed Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "PN000000_W60 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -29.597116320000001,
					"vertex_y_coordinate" : 7.6100025599999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -29.597116320000001,
					"vertex_y_coordinate" : 7.6100025599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -30.560772,
					"vertex_y_coordinate" : 9.2893286400000008,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -30.560772,
					"vertex_y_coordinate" : 9.2893286400000008,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 5 Conference-Office"
		},
		"PN000000_W70" : 
		{
			"construction_name" : "WoodFrameIntWallU099",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "PN000000_W70 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -31.399276799999999,
					"vertex_y_coordinate" : 9.0646910399999996,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -31.399276799999999,
					"vertex_y_coordinate" : 9.0646910399999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.666635200000002,
					"vertex_y_coordinate" : 8.4965743200000006,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.666635200000002,
					"vertex_y_coordinate" : 8.4965743200000006,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 5 Conference-Office"
		},
		"PN000000_W70 Reversed" : 
		{
			"construction_name" : "WoodFrameIntWallU099 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "PN000000_W70",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -32.666635200000002,
					"vertex_y_coordinate" : 8.4965743200000006,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -32.666635200000002,
					"vertex_y_coordinate" : 8.4965743200000006,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -31.399276799999999,
					"vertex_y_coordinate" : 9.0646910399999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -31.399276799999999,
					"vertex_y_coordinate" : 9.0646910399999996,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 10 Elec"
		},
		"RC000000_C1" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -33.354264000000001,
					"vertex_y_coordinate" : 21.924934560000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -28.041691440000001,
					"vertex_y_coordinate" : 23.348441999999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -29.401434720000001,
					"vertex_y_coordinate" : 28.423026719999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -34.713976799999998,
					"vertex_y_coordinate" : 26.999519280000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 1 Reception"
		},
		"RC000000_F0" : 
		{
			"construction_name" : "OtherFloorU071",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -29.401434720000001,
					"vertex_y_coordinate" : 28.423026719999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -28.041691440000001,
					"vertex_y_coordinate" : 23.348441999999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -33.354264000000001,
					"vertex_y_coordinate" : 21.924934560000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -34.713976799999998,
					"vertex_y_coordinate" : 26.999519280000001,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 1 Reception"
		},
		"RC000000_W30" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RC000000_W30 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -33.354264000000001,
					"vertex_y_coordinate" : 21.924934560000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -33.354264000000001,
					"vertex_y_coordinate" : 21.924934560000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -28.041691440000001,
					"vertex_y_coordinate" : 23.348441999999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -28.041691440000001,
					"vertex_y_coordinate" : 23.348441999999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 1 Reception"
		},
		"RC000000_W30 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RC000000_W30",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -28.041691440000001,
					"vertex_y_coordinate" : 23.348441999999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -28.041691440000001,
					"vertex_y_coordinate" : 23.348441999999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -33.354264000000001,
					"vertex_y_coordinate" : 21.924934560000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -33.354264000000001,
					"vertex_y_coordinate" : 21.924934560000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST000000_C2" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -4.4300546399999998,
					"vertex_y_coordinate" : 2.4953061600000002,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -0.92058439199999997,
					"vertex_y_coordinate" : 3.43567512,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -1.8938900400000001,
					"vertex_y_coordinate" : 7.0680986399999997,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -5.4033724799999998,
					"vertex_y_coordinate" : 6.1277296799999998,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000000_F1" : 
		{
			"construction_name" : "OtherFloorU071",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -1.8938900400000001,
					"vertex_y_coordinate" : 7.0680986399999997,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -0.92058439199999997,
					"vertex_y_coordinate" : 3.43567512,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -4.4300546399999998,
					"vertex_y_coordinate" : 2.4953061600000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -5.4033724799999998,
					"vertex_y_coordinate" : 6.1277296799999998,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000000_W-10" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -0.92058439199999997,
					"vertex_y_coordinate" : 3.43567512,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -0.92058439199999997,
					"vertex_y_coordinate" : 3.43567512,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -1.8938900400000001,
					"vertex_y_coordinate" : 7.0680986399999997,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -1.8938900400000001,
					"vertex_y_coordinate" : 7.0680986399999997,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000000_W20" : 
		{
			"construction_name" : "WoodFrameIntWallU099",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000000_W20 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -4.4300546399999998,
					"vertex_y_coordinate" : 2.4953061600000002,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -4.4300546399999998,
					"vertex_y_coordinate" : 2.4953061600000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -0.92058439199999997,
					"vertex_y_coordinate" : 3.43567512,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -0.92058439199999997,
					"vertex_y_coordinate" : 3.43567512,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000000_W20 Reversed" : 
		{
			"construction_name" : "WoodFrameIntWallU099 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000000_W20",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -0.92058439199999997,
					"vertex_y_coordinate" : 3.43567512,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -0.92058439199999997,
					"vertex_y_coordinate" : 3.43567512,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -4.4300546399999998,
					"vertex_y_coordinate" : 2.4953061600000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -4.4300546399999998,
					"vertex_y_coordinate" : 2.4953061600000002,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 7 Restrooms"
		},
		"ST000000_W30" : 
		{
			"construction_name" : "WoodFrameIntWallU099",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000000_W30 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -4.8188575199999999,
					"vertex_y_coordinate" : 3.94630656,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -4.8188575199999999,
					"vertex_y_coordinate" : 3.94630656,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -4.4300546399999998,
					"vertex_y_coordinate" : 2.4953061600000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -4.4300546399999998,
					"vertex_y_coordinate" : 2.4953061600000002,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000000_W30 Reversed" : 
		{
			"construction_name" : "WoodFrameIntWallU099 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000000_W30",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -4.4300546399999998,
					"vertex_y_coordinate" : 2.4953061600000002,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -4.4300546399999998,
					"vertex_y_coordinate" : 2.4953061600000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -4.8188575199999999,
					"vertex_y_coordinate" : 3.94630656,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -4.8188575199999999,
					"vertex_y_coordinate" : 3.94630656,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 7 Restrooms"
		},
		"ST000000_W31 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000000_W31 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -4.8188575199999999,
					"vertex_y_coordinate" : 3.94630656,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -4.8188575199999999,
					"vertex_y_coordinate" : 3.94630656,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -5.4033724799999998,
					"vertex_y_coordinate" : 6.1277296799999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -5.4033724799999998,
					"vertex_y_coordinate" : 6.1277296799999998,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST000000_W31 Reversed Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000000_W31 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -5.4033724799999998,
					"vertex_y_coordinate" : 6.1277296799999998,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -5.4033724799999998,
					"vertex_y_coordinate" : 6.1277296799999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -4.8188575199999999,
					"vertex_y_coordinate" : 3.94630656,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -4.8188575199999999,
					"vertex_y_coordinate" : 3.94630656,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000000_W40 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000000_W40 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -5.4033724799999998,
					"vertex_y_coordinate" : 6.1277296799999998,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -5.4033724799999998,
					"vertex_y_coordinate" : 6.1277296799999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -1.8938900400000001,
					"vertex_y_coordinate" : 7.0680986399999997,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -1.8938900400000001,
					"vertex_y_coordinate" : 7.0680986399999997,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST000000_W40 Reversed Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000000_W40 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -1.8938900400000001,
					"vertex_y_coordinate" : 7.0680986399999997,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -1.8938900400000001,
					"vertex_y_coordinate" : 7.0680986399999997,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -5.4033724799999998,
					"vertex_y_coordinate" : 6.1277296799999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -5.4033724799999998,
					"vertex_y_coordinate" : 6.1277296799999998,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000003_C2" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -12.36369384,
					"vertex_y_coordinate" : -3.3128407200000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -10.35317208,
					"vertex_y_coordinate" : -2.77412196,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -11.27311944,
					"vertex_y_coordinate" : 0.65921839199999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -13.2836412,
					"vertex_y_coordinate" : 0.1205002416,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000003_F1" : 
		{
			"construction_name" : "OtherFloorU071",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -11.27311944,
					"vertex_y_coordinate" : 0.65921839199999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -10.35317208,
					"vertex_y_coordinate" : -2.77412196,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -12.36369384,
					"vertex_y_coordinate" : -3.3128407200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -13.2836412,
					"vertex_y_coordinate" : 0.1205002416,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000003_W-10" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -12.36369384,
					"vertex_y_coordinate" : -3.3128407200000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -12.36369384,
					"vertex_y_coordinate" : -3.3128407200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -10.35317208,
					"vertex_y_coordinate" : -2.77412196,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -10.35317208,
					"vertex_y_coordinate" : -2.77412196,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000004_C2" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -13.9395708,
					"vertex_y_coordinate" : -3.7351106399999998,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -12.36369384,
					"vertex_y_coordinate" : -3.3128407200000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -13.2836412,
					"vertex_y_coordinate" : 0.1205002416,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -14.85951816,
					"vertex_y_coordinate" : -0.30175596240000002,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000004_F1" : 
		{
			"construction_name" : "OtherFloorU071",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -13.2836412,
					"vertex_y_coordinate" : 0.1205002416,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -12.36369384,
					"vertex_y_coordinate" : -3.3128407200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -13.9395708,
					"vertex_y_coordinate" : -3.7351106399999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -14.85951816,
					"vertex_y_coordinate" : -0.30175596240000002,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000004_W-10" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -13.9395708,
					"vertex_y_coordinate" : -3.7351106399999998,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -13.9395708,
					"vertex_y_coordinate" : -3.7351106399999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -12.36369384,
					"vertex_y_coordinate" : -3.3128407200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -12.36369384,
					"vertex_y_coordinate" : -3.3128407200000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000005_C2" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -10.35317208,
					"vertex_y_coordinate" : -2.77412196,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -5.3975203199999999,
					"vertex_y_coordinate" : -1.4462638080000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -6.3181077600000002,
					"vertex_y_coordinate" : 1.989405216,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -6.6384525600000002,
					"vertex_y_coordinate" : 3.1870497599999998,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -11.59462248,
					"vertex_y_coordinate" : 1.8590453039999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000005_F1" : 
		{
			"construction_name" : "OtherFloorU071",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -6.6384525600000002,
					"vertex_y_coordinate" : 3.1870497599999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -6.3181077600000002,
					"vertex_y_coordinate" : 1.989405216,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -5.3975203199999999,
					"vertex_y_coordinate" : -1.4462638080000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -10.35317208,
					"vertex_y_coordinate" : -2.77412196,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -11.59462248,
					"vertex_y_coordinate" : 1.8590453039999999,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000005_W-10" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -10.35317208,
					"vertex_y_coordinate" : -2.77412196,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -10.35317208,
					"vertex_y_coordinate" : -2.77412196,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -5.3975203199999999,
					"vertex_y_coordinate" : -1.4462638080000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -5.3975203199999999,
					"vertex_y_coordinate" : -1.4462638080000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000005_W50 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000005_W50 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -11.59462248,
					"vertex_y_coordinate" : 1.8590453039999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -11.59462248,
					"vertex_y_coordinate" : 1.8590453039999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -6.6384525600000002,
					"vertex_y_coordinate" : 3.1870497599999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -6.6384525600000002,
					"vertex_y_coordinate" : 3.1870497599999998,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST000005_W50 Reversed Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000005_W50 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -6.6384525600000002,
					"vertex_y_coordinate" : 3.1870497599999998,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -6.6384525600000002,
					"vertex_y_coordinate" : 3.1870497599999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -11.59462248,
					"vertex_y_coordinate" : 1.8590453039999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -11.59462248,
					"vertex_y_coordinate" : 1.8590453039999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000006_C2" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -20.29202952,
					"vertex_y_coordinate" : -5.4372357600000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -13.9395708,
					"vertex_y_coordinate" : -3.7351106399999998,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -15.24100584,
					"vertex_y_coordinate" : 1.1219413680000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -21.578925600000002,
					"vertex_y_coordinate" : -0.57629450400000004,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000006_F1" : 
		{
			"construction_name" : "OtherFloorU071",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -15.24100584,
					"vertex_y_coordinate" : 1.1219413680000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -13.9395708,
					"vertex_y_coordinate" : -3.7351106399999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -20.29202952,
					"vertex_y_coordinate" : -5.4372357600000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -21.578925600000002,
					"vertex_y_coordinate" : -0.57629450400000004,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000006_W-10" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -20.29202952,
					"vertex_y_coordinate" : -5.4372357600000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -20.29202952,
					"vertex_y_coordinate" : -5.4372357600000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -13.9395708,
					"vertex_y_coordinate" : -3.7351106399999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -13.9395708,
					"vertex_y_coordinate" : -3.7351106399999998,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000006_W40 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000006_W40 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -21.578925600000002,
					"vertex_y_coordinate" : -0.57629450400000004,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -21.578925600000002,
					"vertex_y_coordinate" : -0.57629450400000004,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -15.24100584,
					"vertex_y_coordinate" : 1.1219413680000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -15.24100584,
					"vertex_y_coordinate" : 1.1219413680000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST000006_W40 Reversed Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000006_W40 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -15.24100584,
					"vertex_y_coordinate" : 1.1219413680000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -15.24100584,
					"vertex_y_coordinate" : 1.1219413680000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -21.578925600000002,
					"vertex_y_coordinate" : -0.57629450400000004,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -21.578925600000002,
					"vertex_y_coordinate" : -0.57629450400000004,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000007_C3" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -26.644488240000001,
					"vertex_y_coordinate" : -7.1393608799999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -20.29202952,
					"vertex_y_coordinate" : -5.4372357600000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -21.578925600000002,
					"vertex_y_coordinate" : -0.57629450400000004,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -29.164757519999998,
					"vertex_y_coordinate" : -2.599447176,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000007_F2" : 
		{
			"construction_name" : "OtherFloorU071",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -21.578925600000002,
					"vertex_y_coordinate" : -0.57629450400000004,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -20.29202952,
					"vertex_y_coordinate" : -5.4372357600000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -26.644488240000001,
					"vertex_y_coordinate" : -7.1393608799999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -29.164757519999998,
					"vertex_y_coordinate" : -2.599447176,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000007_W-10" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -29.164757519999998,
					"vertex_y_coordinate" : -2.599447176,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -29.164757519999998,
					"vertex_y_coordinate" : -2.599447176,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -26.644488240000001,
					"vertex_y_coordinate" : -7.1393608799999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -26.644488240000001,
					"vertex_y_coordinate" : -7.1393608799999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000007_W01" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -26.644488240000001,
					"vertex_y_coordinate" : -7.1393608799999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -26.644488240000001,
					"vertex_y_coordinate" : -7.1393608799999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -20.29202952,
					"vertex_y_coordinate" : -5.4372357600000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -20.29202952,
					"vertex_y_coordinate" : -5.4372357600000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000007_W40" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000007_W40 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -25.680710640000001,
					"vertex_y_coordinate" : -1.6702552319999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -25.680710640000001,
					"vertex_y_coordinate" : -1.6702552319999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -29.164757519999998,
					"vertex_y_coordinate" : -2.599447176,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -29.164757519999998,
					"vertex_y_coordinate" : -2.599447176,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000007_W40 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000007_W40",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -29.164757519999998,
					"vertex_y_coordinate" : -2.599447176,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -29.164757519999998,
					"vertex_y_coordinate" : -2.599447176,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -25.680710640000001,
					"vertex_y_coordinate" : -1.6702552319999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -25.680710640000001,
					"vertex_y_coordinate" : -1.6702552319999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 5 Conference-Office"
		},
		"ST000007_W41 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000007_W41 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -25.680710640000001,
					"vertex_y_coordinate" : -1.6702552319999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -25.680710640000001,
					"vertex_y_coordinate" : -1.6702552319999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -21.578925600000002,
					"vertex_y_coordinate" : -0.57629450400000004,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -21.578925600000002,
					"vertex_y_coordinate" : -0.57629450400000004,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST000007_W41 Reversed Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000007_W41 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -21.578925600000002,
					"vertex_y_coordinate" : -0.57629450400000004,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -21.578925600000002,
					"vertex_y_coordinate" : -0.57629450400000004,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -25.680710640000001,
					"vertex_y_coordinate" : -1.6702552319999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -25.680710640000001,
					"vertex_y_coordinate" : -1.6702552319999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000008_C2" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -29.164757519999998,
					"vertex_y_coordinate" : -2.599447176,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -25.680710640000001,
					"vertex_y_coordinate" : -1.6702552319999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -26.41552248,
					"vertex_y_coordinate" : 1.084877688,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -30.111405359999999,
					"vertex_y_coordinate" : -0.89424662399999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 5 Conference-Office"
		},
		"ST000008_F1" : 
		{
			"construction_name" : "OtherFloorU071",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -26.41552248,
					"vertex_y_coordinate" : 1.084877688,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -25.680710640000001,
					"vertex_y_coordinate" : -1.6702552319999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -29.164757519999998,
					"vertex_y_coordinate" : -2.599447176,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -30.111405359999999,
					"vertex_y_coordinate" : -0.89424662399999999,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 5 Conference-Office"
		},
		"ST000008_W-10" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -30.111405359999999,
					"vertex_y_coordinate" : -0.89424662399999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -30.111405359999999,
					"vertex_y_coordinate" : -0.89424662399999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -29.164757519999998,
					"vertex_y_coordinate" : -2.599447176,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -29.164757519999998,
					"vertex_y_coordinate" : -2.599447176,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 5 Conference-Office"
		},
		"ST000008_W40 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000008_W40 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -26.41552248,
					"vertex_y_coordinate" : 1.084877688,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -26.41552248,
					"vertex_y_coordinate" : 1.084877688,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -25.680710640000001,
					"vertex_y_coordinate" : -1.6702552319999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -25.680710640000001,
					"vertex_y_coordinate" : -1.6702552319999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST000008_W40 Reversed Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000008_W40 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -25.680710640000001,
					"vertex_y_coordinate" : -1.6702552319999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -25.680710640000001,
					"vertex_y_coordinate" : -1.6702552319999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -26.41552248,
					"vertex_y_coordinate" : 1.084877688,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -26.41552248,
					"vertex_y_coordinate" : 1.084877688,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 5 Conference-Office"
		},
		"ST000009_C3" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -30.111405359999999,
					"vertex_y_coordinate" : -0.89424662399999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -26.41552248,
					"vertex_y_coordinate" : 1.084877688,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -25.683514800000001,
					"vertex_y_coordinate" : 1.4826234,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -27.430049279999999,
					"vertex_y_coordinate" : 4.6967241599999996,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -31.911035999999999,
					"vertex_y_coordinate" : 2.2617226800000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -30.304282799999999,
					"vertex_y_coordinate" : -0.54675633599999995,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 5 Conference-Office"
		},
		"ST000009_F2" : 
		{
			"construction_name" : "OtherFloorU071",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -27.430049279999999,
					"vertex_y_coordinate" : 4.6967241599999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -25.683514800000001,
					"vertex_y_coordinate" : 1.4826234,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -26.41552248,
					"vertex_y_coordinate" : 1.084877688,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -30.111405359999999,
					"vertex_y_coordinate" : -0.89424662399999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -30.304282799999999,
					"vertex_y_coordinate" : -0.54675633599999995,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -31.911035999999999,
					"vertex_y_coordinate" : 2.2617226800000001,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 5 Conference-Office"
		},
		"ST000009_W-10" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -31.911035999999999,
					"vertex_y_coordinate" : 2.2617226800000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -31.911035999999999,
					"vertex_y_coordinate" : 2.2617226800000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -30.304282799999999,
					"vertex_y_coordinate" : -0.54675633599999995,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -30.304282799999999,
					"vertex_y_coordinate" : -0.54675633599999995,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 5 Conference-Office"
		},
		"ST000009_W01" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -30.304282799999999,
					"vertex_y_coordinate" : -0.54675633599999995,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -30.304282799999999,
					"vertex_y_coordinate" : -0.54675633599999995,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -30.111405359999999,
					"vertex_y_coordinate" : -0.89424662399999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -30.111405359999999,
					"vertex_y_coordinate" : -0.89424662399999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 5 Conference-Office"
		},
		"ST000009_W41 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000009_W41 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -27.876520320000001,
					"vertex_y_coordinate" : 4.45407288,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -27.876520320000001,
					"vertex_y_coordinate" : 4.45407288,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -27.430049279999999,
					"vertex_y_coordinate" : 4.6967241599999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -27.430049279999999,
					"vertex_y_coordinate" : 4.6967241599999996,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST000009_W41 Reversed Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000009_W41 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -27.430049279999999,
					"vertex_y_coordinate" : 4.6967241599999996,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -27.430049279999999,
					"vertex_y_coordinate" : 4.6967241599999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -27.876520320000001,
					"vertex_y_coordinate" : 4.45407288,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -27.876520320000001,
					"vertex_y_coordinate" : 4.45407288,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 5 Conference-Office"
		},
		"ST000009_W50 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000009_W50 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -27.430049279999999,
					"vertex_y_coordinate" : 4.6967241599999996,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -27.430049279999999,
					"vertex_y_coordinate" : 4.6967241599999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -25.683514800000001,
					"vertex_y_coordinate" : 1.4826234,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -25.683514800000001,
					"vertex_y_coordinate" : 1.4826234,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST000009_W50 Reversed Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000009_W50 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -25.683514800000001,
					"vertex_y_coordinate" : 1.4826234,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -25.683514800000001,
					"vertex_y_coordinate" : 1.4826234,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -27.430049279999999,
					"vertex_y_coordinate" : 4.6967241599999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -27.430049279999999,
					"vertex_y_coordinate" : 4.6967241599999996,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 5 Conference-Office"
		},
		"ST000009_W60 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000009_W60 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -25.683514800000001,
					"vertex_y_coordinate" : 1.4826234,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -25.683514800000001,
					"vertex_y_coordinate" : 1.4826234,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -26.41552248,
					"vertex_y_coordinate" : 1.084877688,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -26.41552248,
					"vertex_y_coordinate" : 1.084877688,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST000009_W60 Reversed Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000009_W60 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -26.41552248,
					"vertex_y_coordinate" : 1.084877688,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -26.41552248,
					"vertex_y_coordinate" : 1.084877688,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -25.683514800000001,
					"vertex_y_coordinate" : 1.4826234,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -25.683514800000001,
					"vertex_y_coordinate" : 1.4826234,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 5 Conference-Office"
		},
		"ST00000A_C2" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -31.911035999999999,
					"vertex_y_coordinate" : 2.2617226800000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -27.876520320000001,
					"vertex_y_coordinate" : 4.45407288,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -29.597116320000001,
					"vertex_y_coordinate" : 7.6100025599999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -33.693201600000002,
					"vertex_y_coordinate" : 5.3768244000000003,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 5 Conference-Office"
		},
		"ST00000A_F1" : 
		{
			"construction_name" : "OtherFloorU071",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -29.597116320000001,
					"vertex_y_coordinate" : 7.6100025599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -27.876520320000001,
					"vertex_y_coordinate" : 4.45407288,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -31.911035999999999,
					"vertex_y_coordinate" : 2.2617226800000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -33.693201600000002,
					"vertex_y_coordinate" : 5.3768244000000003,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 5 Conference-Office"
		},
		"ST00000A_W-10" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -33.693201600000002,
					"vertex_y_coordinate" : 5.3768244000000003,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -33.693201600000002,
					"vertex_y_coordinate" : 5.3768244000000003,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -31.911035999999999,
					"vertex_y_coordinate" : 2.2617226800000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -31.911035999999999,
					"vertex_y_coordinate" : 2.2617226800000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 5 Conference-Office"
		},
		"ST00000A_W40 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000A_W40 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -29.597116320000001,
					"vertex_y_coordinate" : 7.6100025599999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -29.597116320000001,
					"vertex_y_coordinate" : 7.6100025599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -27.876520320000001,
					"vertex_y_coordinate" : 4.45407288,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -27.876520320000001,
					"vertex_y_coordinate" : 4.45407288,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST00000A_W40 Reversed Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000A_W40 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -27.876520320000001,
					"vertex_y_coordinate" : 4.45407288,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -27.876520320000001,
					"vertex_y_coordinate" : 4.45407288,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -29.597116320000001,
					"vertex_y_coordinate" : 7.6100025599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -29.597116320000001,
					"vertex_y_coordinate" : 7.6100025599999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 5 Conference-Office"
		},
		"ST00000B_C1" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -34.359189600000001,
					"vertex_y_coordinate" : 11.623487040000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -32.275881599999998,
					"vertex_y_coordinate" : 12.181667279999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -33.2161896,
					"vertex_y_coordinate" : 15.690799200000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -37.0886736,
					"vertex_y_coordinate" : 14.653168559999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -36.469320000000003,
					"vertex_y_coordinate" : 12.34193112,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -35.090404800000002,
					"vertex_y_coordinate" : 12.97493976,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 8 IT and Elec"
		},
		"ST00000B_F0" : 
		{
			"construction_name" : "OtherFloorU071",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -33.2161896,
					"vertex_y_coordinate" : 15.690799200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.275881599999998,
					"vertex_y_coordinate" : 12.181667279999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -34.359189600000001,
					"vertex_y_coordinate" : 11.623487040000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -35.090404800000002,
					"vertex_y_coordinate" : 12.97493976,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -36.469320000000003,
					"vertex_y_coordinate" : 12.34193112,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -37.0886736,
					"vertex_y_coordinate" : 14.653168559999999,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 8 IT and Elec"
		},
		"ST00000B_W30" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000B_W30 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -37.0886736,
					"vertex_y_coordinate" : 14.653168559999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -37.0886736,
					"vertex_y_coordinate" : 14.653168559999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -36.469320000000003,
					"vertex_y_coordinate" : 12.34193112,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -36.469320000000003,
					"vertex_y_coordinate" : 12.34193112,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 8 IT and Elec"
		},
		"ST00000B_W30 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000B_W30",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -36.469320000000003,
					"vertex_y_coordinate" : 12.34193112,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -36.469320000000003,
					"vertex_y_coordinate" : 12.34193112,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -37.0886736,
					"vertex_y_coordinate" : 14.653168559999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -37.0886736,
					"vertex_y_coordinate" : 14.653168559999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST00000B_W40" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000B_W40 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -33.2161896,
					"vertex_y_coordinate" : 15.690799200000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -33.2161896,
					"vertex_y_coordinate" : 15.690799200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -37.0886736,
					"vertex_y_coordinate" : 14.653168559999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -37.0886736,
					"vertex_y_coordinate" : 14.653168559999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 8 IT and Elec"
		},
		"ST00000B_W40 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000B_W40",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -37.0886736,
					"vertex_y_coordinate" : 14.653168559999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -37.0886736,
					"vertex_y_coordinate" : 14.653168559999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -33.2161896,
					"vertex_y_coordinate" : 15.690799200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -33.2161896,
					"vertex_y_coordinate" : 15.690799200000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 9 Library"
		},
		"ST00000B_W50 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000B_W50 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -33.2161896,
					"vertex_y_coordinate" : 15.690799200000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -33.2161896,
					"vertex_y_coordinate" : 15.690799200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.669987999999996,
					"vertex_y_coordinate" : 13.65190056,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.669987999999996,
					"vertex_y_coordinate" : 13.65190056,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST00000B_W50 Reversed Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000B_W50 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -32.669987999999996,
					"vertex_y_coordinate" : 13.65190056,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -32.669987999999996,
					"vertex_y_coordinate" : 13.65190056,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -33.2161896,
					"vertex_y_coordinate" : 15.690799200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -33.2161896,
					"vertex_y_coordinate" : 15.690799200000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 8 IT and Elec"
		},
		"ST00000B_W51 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000B_W51 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -32.669987999999996,
					"vertex_y_coordinate" : 13.65190056,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -32.669987999999996,
					"vertex_y_coordinate" : 13.65190056,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.275881599999998,
					"vertex_y_coordinate" : 12.181667279999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.275881599999998,
					"vertex_y_coordinate" : 12.181667279999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST00000B_W51 Reversed Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000B_W51 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -32.275881599999998,
					"vertex_y_coordinate" : 12.181667279999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -32.275881599999998,
					"vertex_y_coordinate" : 12.181667279999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.669987999999996,
					"vertex_y_coordinate" : 13.65190056,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.669987999999996,
					"vertex_y_coordinate" : 13.65190056,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 8 IT and Elec"
		},
		"ST00000B_W60 Reversed" : 
		{
			"construction_name" : "WoodFrameIntWallU099",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000B_W60 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -32.275881599999998,
					"vertex_y_coordinate" : 12.181667279999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -32.275881599999998,
					"vertex_y_coordinate" : 12.181667279999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -34.359189600000001,
					"vertex_y_coordinate" : 11.623487040000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -34.359189600000001,
					"vertex_y_coordinate" : 11.623487040000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 10 Elec"
		},
		"ST00000B_W60 Reversed Reversed" : 
		{
			"construction_name" : "WoodFrameIntWallU099 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000B_W60 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -34.359189600000001,
					"vertex_y_coordinate" : 11.623487040000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -34.359189600000001,
					"vertex_y_coordinate" : 11.623487040000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.275881599999998,
					"vertex_y_coordinate" : 12.181667279999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.275881599999998,
					"vertex_y_coordinate" : 12.181667279999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 8 IT and Elec"
		},
		"ST00000C_C2" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -34.645091999999998,
					"vertex_y_coordinate" : 7.0405447199999998,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -32.505395999999998,
					"vertex_y_coordinate" : 8.19872376,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -35.090404800000002,
					"vertex_y_coordinate" : 12.97493976,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -37.426696800000002,
					"vertex_y_coordinate" : 11.90244,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST00000C_F1" : 
		{
			"construction_name" : "OtherFloorU071",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -35.090404800000002,
					"vertex_y_coordinate" : 12.97493976,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.505395999999998,
					"vertex_y_coordinate" : 8.19872376,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -34.645091999999998,
					"vertex_y_coordinate" : 7.0405447199999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -37.426696800000002,
					"vertex_y_coordinate" : 11.90244,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST00000C_W-10" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -37.426696800000002,
					"vertex_y_coordinate" : 11.90244,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -37.426696800000002,
					"vertex_y_coordinate" : 11.90244,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -34.645091999999998,
					"vertex_y_coordinate" : 7.0405447199999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -34.645091999999998,
					"vertex_y_coordinate" : 7.0405447199999998,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST00000C_W20" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000C_W20 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -35.090404800000002,
					"vertex_y_coordinate" : 12.97493976,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -35.090404800000002,
					"vertex_y_coordinate" : 12.97493976,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -36.469320000000003,
					"vertex_y_coordinate" : 12.34193112,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -36.469320000000003,
					"vertex_y_coordinate" : 12.34193112,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST00000C_W20 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000C_W20",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -36.469320000000003,
					"vertex_y_coordinate" : 12.34193112,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -36.469320000000003,
					"vertex_y_coordinate" : 12.34193112,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -35.090404800000002,
					"vertex_y_coordinate" : 12.97493976,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -35.090404800000002,
					"vertex_y_coordinate" : 12.97493976,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 8 IT and Elec"
		},
		"ST00000C_W30" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000C_W30 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -34.359189600000001,
					"vertex_y_coordinate" : 11.623487040000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -34.359189600000001,
					"vertex_y_coordinate" : 11.623487040000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -35.090404800000002,
					"vertex_y_coordinate" : 12.97493976,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -35.090404800000002,
					"vertex_y_coordinate" : 12.97493976,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST00000C_W30 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000C_W30",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -35.090404800000002,
					"vertex_y_coordinate" : 12.97493976,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -35.090404800000002,
					"vertex_y_coordinate" : 12.97493976,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -34.359189600000001,
					"vertex_y_coordinate" : 11.623487040000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -34.359189600000001,
					"vertex_y_coordinate" : 11.623487040000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 8 IT and Elec"
		},
		"ST00000C_W31 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000C_W31 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -32.666635200000002,
					"vertex_y_coordinate" : 8.4965743200000006,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -32.666635200000002,
					"vertex_y_coordinate" : 8.4965743200000006,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.505395999999998,
					"vertex_y_coordinate" : 8.19872376,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.505395999999998,
					"vertex_y_coordinate" : 8.19872376,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 5 Conference-Office"
		},
		"ST00000C_W31 Reversed Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000C_W31 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -32.505395999999998,
					"vertex_y_coordinate" : 8.19872376,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -32.505395999999998,
					"vertex_y_coordinate" : 8.19872376,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.666635200000002,
					"vertex_y_coordinate" : 8.4965743200000006,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.666635200000002,
					"vertex_y_coordinate" : 8.4965743200000006,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST00000C_W32" : 
		{
			"construction_name" : "WoodFrameIntWallU099",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000C_W32 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -32.666635200000002,
					"vertex_y_coordinate" : 8.4965743200000006,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -32.666635200000002,
					"vertex_y_coordinate" : 8.4965743200000006,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -34.359189600000001,
					"vertex_y_coordinate" : 11.623487040000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -34.359189600000001,
					"vertex_y_coordinate" : 11.623487040000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST00000C_W32 Reversed" : 
		{
			"construction_name" : "WoodFrameIntWallU099 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000C_W32",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -34.359189600000001,
					"vertex_y_coordinate" : 11.623487040000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -34.359189600000001,
					"vertex_y_coordinate" : 11.623487040000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.666635200000002,
					"vertex_y_coordinate" : 8.4965743200000006,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.666635200000002,
					"vertex_y_coordinate" : 8.4965743200000006,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 10 Elec"
		},
		"ST00000C_W40 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000C_W40 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -32.505395999999998,
					"vertex_y_coordinate" : 8.19872376,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -32.505395999999998,
					"vertex_y_coordinate" : 8.19872376,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -34.645091999999998,
					"vertex_y_coordinate" : 7.0405447199999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -34.645091999999998,
					"vertex_y_coordinate" : 7.0405447199999998,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 5 Conference-Office"
		},
		"ST00000C_W40 Reversed Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000C_W40 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -34.645091999999998,
					"vertex_y_coordinate" : 7.0405447199999998,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -34.645091999999998,
					"vertex_y_coordinate" : 7.0405447199999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.505395999999998,
					"vertex_y_coordinate" : 8.19872376,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.505395999999998,
					"vertex_y_coordinate" : 8.19872376,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST00000D_C1" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -32.669987999999996,
					"vertex_y_coordinate" : 13.65190056,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -29.812975680000001,
					"vertex_y_coordinate" : 14.417405759999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -30.615026400000001,
					"vertex_y_coordinate" : 17.410511280000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -33.4694784,
					"vertex_y_coordinate" : 16.645646159999998,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -33.2161896,
					"vertex_y_coordinate" : 15.690799200000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST00000D_F0" : 
		{
			"construction_name" : "OtherFloorU071",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -30.615026400000001,
					"vertex_y_coordinate" : 17.410511280000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -29.812975680000001,
					"vertex_y_coordinate" : 14.417405759999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.669987999999996,
					"vertex_y_coordinate" : 13.65190056,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -33.2161896,
					"vertex_y_coordinate" : 15.690799200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -33.4694784,
					"vertex_y_coordinate" : 16.645646159999998,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST00000D_W30" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000D_W30 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -33.4694784,
					"vertex_y_coordinate" : 16.645646159999998,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -33.4694784,
					"vertex_y_coordinate" : 16.645646159999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -33.2161896,
					"vertex_y_coordinate" : 15.690799200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -33.2161896,
					"vertex_y_coordinate" : 15.690799200000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST00000D_W30 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000D_W30",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -33.2161896,
					"vertex_y_coordinate" : 15.690799200000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -33.2161896,
					"vertex_y_coordinate" : 15.690799200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -33.4694784,
					"vertex_y_coordinate" : 16.645646159999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -33.4694784,
					"vertex_y_coordinate" : 16.645646159999998,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 9 Library"
		},
		"ST00000D_W40" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000D_W40 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -32.0424048,
					"vertex_y_coordinate" : 17.02807872,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -32.0424048,
					"vertex_y_coordinate" : 17.02807872,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -33.4694784,
					"vertex_y_coordinate" : 16.645646159999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -33.4694784,
					"vertex_y_coordinate" : 16.645646159999998,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST00000D_W40 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000D_W40",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -33.4694784,
					"vertex_y_coordinate" : 16.645646159999998,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -33.4694784,
					"vertex_y_coordinate" : 16.645646159999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.0424048,
					"vertex_y_coordinate" : 17.02807872,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.0424048,
					"vertex_y_coordinate" : 17.02807872,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 9 Library"
		},
		"ST00000E_C1" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -31.399276799999999,
					"vertex_y_coordinate" : 9.0646910399999996,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -28.581065519999999,
					"vertex_y_coordinate" : 9.8198025599999994,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -29.812975680000001,
					"vertex_y_coordinate" : 14.417405759999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -32.669987999999996,
					"vertex_y_coordinate" : 13.65190056,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -32.275881599999998,
					"vertex_y_coordinate" : 12.181667279999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST00000E_F0" : 
		{
			"construction_name" : "OtherFloorU071",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -29.812975680000001,
					"vertex_y_coordinate" : 14.417405759999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -28.581065519999999,
					"vertex_y_coordinate" : 9.8198025599999994,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -31.399276799999999,
					"vertex_y_coordinate" : 9.0646910399999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.275881599999998,
					"vertex_y_coordinate" : 12.181667279999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.669987999999996,
					"vertex_y_coordinate" : 13.65190056,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST00000E_W20 Reversed" : 
		{
			"construction_name" : "WoodFrameIntWallU099",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000E_W20 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -31.399276799999999,
					"vertex_y_coordinate" : 9.0646910399999996,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -31.399276799999999,
					"vertex_y_coordinate" : 9.0646910399999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.275881599999998,
					"vertex_y_coordinate" : 12.181667279999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.275881599999998,
					"vertex_y_coordinate" : 12.181667279999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 10 Elec"
		},
		"ST00000E_W20 Reversed Reversed" : 
		{
			"construction_name" : "WoodFrameIntWallU099 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000E_W20 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -32.275881599999998,
					"vertex_y_coordinate" : 12.181667279999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -32.275881599999998,
					"vertex_y_coordinate" : 12.181667279999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -31.399276799999999,
					"vertex_y_coordinate" : 9.0646910399999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -31.399276799999999,
					"vertex_y_coordinate" : 9.0646910399999996,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST00000E_W30 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000E_W30 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -30.560772,
					"vertex_y_coordinate" : 9.2893286400000008,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -30.560772,
					"vertex_y_coordinate" : 9.2893286400000008,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -31.399276799999999,
					"vertex_y_coordinate" : 9.0646910399999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -31.399276799999999,
					"vertex_y_coordinate" : 9.0646910399999996,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 5 Conference-Office"
		},
		"ST00000E_W30 Reversed Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000E_W30 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -31.399276799999999,
					"vertex_y_coordinate" : 9.0646910399999996,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -31.399276799999999,
					"vertex_y_coordinate" : 9.0646910399999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -30.560772,
					"vertex_y_coordinate" : 9.2893286400000008,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -30.560772,
					"vertex_y_coordinate" : 9.2893286400000008,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST00000F_C3" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -40.076323199999997,
					"vertex_y_coordinate" : 11.192438879999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -37.426696800000002,
					"vertex_y_coordinate" : 11.90244,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -36.469320000000003,
					"vertex_y_coordinate" : 12.34193112,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -37.403227200000003,
					"vertex_y_coordinate" : 15.827380079999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -41.991381599999997,
					"vertex_y_coordinate" : 14.59799976,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST00000F_F2" : 
		{
			"construction_name" : "OtherFloorU071",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -37.403227200000003,
					"vertex_y_coordinate" : 15.827380079999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -36.469320000000003,
					"vertex_y_coordinate" : 12.34193112,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -37.426696800000002,
					"vertex_y_coordinate" : 11.90244,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -40.076323199999997,
					"vertex_y_coordinate" : 11.192438879999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -41.991381599999997,
					"vertex_y_coordinate" : 14.59799976,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST00000F_W-10" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -41.991381599999997,
					"vertex_y_coordinate" : 14.59799976,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -41.991381599999997,
					"vertex_y_coordinate" : 14.59799976,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -40.076323199999997,
					"vertex_y_coordinate" : 11.192438879999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -40.076323199999997,
					"vertex_y_coordinate" : 11.192438879999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST00000F_W01" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -40.076323199999997,
					"vertex_y_coordinate" : 11.192438879999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -40.076323199999997,
					"vertex_y_coordinate" : 11.192438879999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -37.426696800000002,
					"vertex_y_coordinate" : 11.90244,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -37.426696800000002,
					"vertex_y_coordinate" : 11.90244,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST00000F_W40" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000F_W40 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -37.403227200000003,
					"vertex_y_coordinate" : 15.827380079999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -37.403227200000003,
					"vertex_y_coordinate" : 15.827380079999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -41.991381599999997,
					"vertex_y_coordinate" : 14.59799976,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -41.991381599999997,
					"vertex_y_coordinate" : 14.59799976,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST00000F_W40 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000F_W40",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -41.991381599999997,
					"vertex_y_coordinate" : 14.59799976,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -41.991381599999997,
					"vertex_y_coordinate" : 14.59799976,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -37.403227200000003,
					"vertex_y_coordinate" : 15.827380079999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -37.403227200000003,
					"vertex_y_coordinate" : 15.827380079999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 9 Library"
		},
		"ST00000F_W50" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000F_W50 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -37.0886736,
					"vertex_y_coordinate" : 14.653168559999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -37.0886736,
					"vertex_y_coordinate" : 14.653168559999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -37.403227200000003,
					"vertex_y_coordinate" : 15.827380079999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -37.403227200000003,
					"vertex_y_coordinate" : 15.827380079999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST00000F_W50 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000F_W50",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -37.403227200000003,
					"vertex_y_coordinate" : 15.827380079999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -37.403227200000003,
					"vertex_y_coordinate" : 15.827380079999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -37.0886736,
					"vertex_y_coordinate" : 14.653168559999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -37.0886736,
					"vertex_y_coordinate" : 14.653168559999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 9 Library"
		},
		"ST000010_C5" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -41.991381599999997,
					"vertex_y_coordinate" : 14.59799976,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -37.403227200000003,
					"vertex_y_coordinate" : 15.827380079999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -37.0886736,
					"vertex_y_coordinate" : 14.653168559999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -33.2161896,
					"vertex_y_coordinate" : 15.690799200000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -33.4694784,
					"vertex_y_coordinate" : 16.645646159999998,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -32.0424048,
					"vertex_y_coordinate" : 17.02807872,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -36.249254399999998,
					"vertex_y_coordinate" : 32.728814399999997,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -42.554347200000002,
					"vertex_y_coordinate" : 31.039307999999998,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -45.561199199999997,
					"vertex_y_coordinate" : 25.184861999999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -43.391632799999996,
					"vertex_y_coordinate" : 17.0884596,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 9 Library"
		},
		"ST000010_F4" : 
		{
			"construction_name" : "OtherFloorU071",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -36.249254399999998,
					"vertex_y_coordinate" : 32.728814399999997,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.0424048,
					"vertex_y_coordinate" : 17.02807872,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -33.4694784,
					"vertex_y_coordinate" : 16.645646159999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -33.2161896,
					"vertex_y_coordinate" : 15.690799200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -37.0886736,
					"vertex_y_coordinate" : 14.653168559999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -37.403227200000003,
					"vertex_y_coordinate" : 15.827380079999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -41.991381599999997,
					"vertex_y_coordinate" : 14.59799976,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -43.391632799999996,
					"vertex_y_coordinate" : 17.0884596,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -45.561199199999997,
					"vertex_y_coordinate" : 25.184861999999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -42.554347200000002,
					"vertex_y_coordinate" : 31.039307999999998,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 9 Library"
		},
		"ST000010_W-10" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -42.554347200000002,
					"vertex_y_coordinate" : 31.039307999999998,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -42.554347200000002,
					"vertex_y_coordinate" : 31.039307999999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -45.561199199999997,
					"vertex_y_coordinate" : 25.184861999999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -45.561199199999997,
					"vertex_y_coordinate" : 25.184861999999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 9 Library"
		},
		"ST000010_W01" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -45.561199199999997,
					"vertex_y_coordinate" : 25.184861999999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -45.561199199999997,
					"vertex_y_coordinate" : 25.184861999999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -43.391632799999996,
					"vertex_y_coordinate" : 17.0884596,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -43.391632799999996,
					"vertex_y_coordinate" : 17.0884596,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 9 Library"
		},
		"ST000010_W100 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000010_W100 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -36.249254399999998,
					"vertex_y_coordinate" : 32.728814399999997,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -36.249254399999998,
					"vertex_y_coordinate" : 32.728814399999997,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -34.713976799999998,
					"vertex_y_coordinate" : 26.999519280000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -34.713976799999998,
					"vertex_y_coordinate" : 26.999519280000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 1 Reception"
		},
		"ST000010_W100 Reversed Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000010_W100 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -34.713976799999998,
					"vertex_y_coordinate" : 26.999519280000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -34.713976799999998,
					"vertex_y_coordinate" : 26.999519280000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -36.249254399999998,
					"vertex_y_coordinate" : 32.728814399999997,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -36.249254399999998,
					"vertex_y_coordinate" : 32.728814399999997,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 9 Library"
		},
		"ST000010_W101 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000010_W101 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -34.713976799999998,
					"vertex_y_coordinate" : 26.999519280000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -34.713976799999998,
					"vertex_y_coordinate" : 26.999519280000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -33.354264000000001,
					"vertex_y_coordinate" : 21.924934560000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -33.354264000000001,
					"vertex_y_coordinate" : 21.924934560000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 1 Reception"
		},
		"ST000010_W101 Reversed Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000010_W101 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -33.354264000000001,
					"vertex_y_coordinate" : 21.924934560000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -33.354264000000001,
					"vertex_y_coordinate" : 21.924934560000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -34.713976799999998,
					"vertex_y_coordinate" : 26.999519280000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -34.713976799999998,
					"vertex_y_coordinate" : 26.999519280000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 9 Library"
		},
		"ST000010_W102 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000010_W102 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -33.354264000000001,
					"vertex_y_coordinate" : 21.924934560000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -33.354264000000001,
					"vertex_y_coordinate" : 21.924934560000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.0424048,
					"vertex_y_coordinate" : 17.02807872,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.0424048,
					"vertex_y_coordinate" : 17.02807872,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST000010_W102 Reversed Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000010_W102 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -32.0424048,
					"vertex_y_coordinate" : 17.02807872,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -32.0424048,
					"vertex_y_coordinate" : 17.02807872,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -33.354264000000001,
					"vertex_y_coordinate" : 21.924934560000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -33.354264000000001,
					"vertex_y_coordinate" : 21.924934560000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 9 Library"
		},
		"ST000010_W12" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -43.391632799999996,
					"vertex_y_coordinate" : 17.0884596,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -43.391632799999996,
					"vertex_y_coordinate" : 17.0884596,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -41.991381599999997,
					"vertex_y_coordinate" : 14.59799976,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -41.991381599999997,
					"vertex_y_coordinate" : 14.59799976,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 9 Library"
		},
		"ST000010_W23" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -36.249254399999998,
					"vertex_y_coordinate" : 32.728814399999997,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -36.249254399999998,
					"vertex_y_coordinate" : 32.728814399999997,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -42.554347200000002,
					"vertex_y_coordinate" : 31.039307999999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -42.554347200000002,
					"vertex_y_coordinate" : 31.039307999999998,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 9 Library"
		},
		"ST000011_C2" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -34.713976799999998,
					"vertex_y_coordinate" : 26.999519280000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -29.401434720000001,
					"vertex_y_coordinate" : 28.423026719999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -30.9365904,
					"vertex_y_coordinate" : 34.152230400000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -36.249254399999998,
					"vertex_y_coordinate" : 32.728814399999997,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 1 Reception"
		},
		"ST000011_F1" : 
		{
			"construction_name" : "OtherFloorU071",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -30.9365904,
					"vertex_y_coordinate" : 34.152230400000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -29.401434720000001,
					"vertex_y_coordinate" : 28.423026719999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -34.713976799999998,
					"vertex_y_coordinate" : 26.999519280000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -36.249254399999998,
					"vertex_y_coordinate" : 32.728814399999997,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 1 Reception"
		},
		"ST000011_W-10" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -30.9365904,
					"vertex_y_coordinate" : 34.152230400000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -30.9365904,
					"vertex_y_coordinate" : 34.152230400000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -36.249254399999998,
					"vertex_y_coordinate" : 32.728814399999997,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -36.249254399999998,
					"vertex_y_coordinate" : 32.728814399999997,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 1 Reception"
		},
		"ST000011_W30" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000011_W30 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -30.745785600000001,
					"vertex_y_coordinate" : 33.439912800000002,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -30.745785600000001,
					"vertex_y_coordinate" : 33.439912800000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -30.9365904,
					"vertex_y_coordinate" : 34.152230400000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -30.9365904,
					"vertex_y_coordinate" : 34.152230400000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 1 Reception"
		},
		"ST000011_W30 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000011_W30",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -30.9365904,
					"vertex_y_coordinate" : 34.152230400000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -30.9365904,
					"vertex_y_coordinate" : 34.152230400000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -30.745785600000001,
					"vertex_y_coordinate" : 33.439912800000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -30.745785600000001,
					"vertex_y_coordinate" : 33.439912800000002,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST000012_C4" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -20.469453600000001,
					"vertex_y_coordinate" : 27.429226320000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -18.071470080000001,
					"vertex_y_coordinate" : 31.525159200000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -18.406750079999998,
					"vertex_y_coordinate" : 32.776363199999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -24.15347976,
					"vertex_y_coordinate" : 35.969752800000002,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -24.984486480000001,
					"vertex_y_coordinate" : 35.747248800000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -27.690043679999999,
					"vertex_y_coordinate" : 31.6105032,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST000012_F3" : 
		{
			"construction_name" : "OtherFloorU071",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -24.15347976,
					"vertex_y_coordinate" : 35.969752800000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -18.406750079999998,
					"vertex_y_coordinate" : 32.776363199999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -18.071470080000001,
					"vertex_y_coordinate" : 31.525159200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -20.469453600000001,
					"vertex_y_coordinate" : 27.429226320000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -27.690043679999999,
					"vertex_y_coordinate" : 31.6105032,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -24.984486480000001,
					"vertex_y_coordinate" : 35.747248800000001,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST000012_W-10" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -18.071470080000001,
					"vertex_y_coordinate" : 31.525159200000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -18.071470080000001,
					"vertex_y_coordinate" : 31.525159200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -18.406750079999998,
					"vertex_y_coordinate" : 32.776363199999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -18.406750079999998,
					"vertex_y_coordinate" : 32.776363199999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST000012_W01" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -18.406750079999998,
					"vertex_y_coordinate" : 32.776363199999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -18.406750079999998,
					"vertex_y_coordinate" : 32.776363199999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -24.15347976,
					"vertex_y_coordinate" : 35.969752800000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -24.15347976,
					"vertex_y_coordinate" : 35.969752800000002,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST000012_W12" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -24.15347976,
					"vertex_y_coordinate" : 35.969752800000002,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -24.15347976,
					"vertex_y_coordinate" : 35.969752800000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -24.984486480000001,
					"vertex_y_coordinate" : 35.747248800000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -24.984486480000001,
					"vertex_y_coordinate" : 35.747248800000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST000012_W50 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000012_W50 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -19.531797359999999,
					"vertex_y_coordinate" : 29.031011280000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -19.531797359999999,
					"vertex_y_coordinate" : 29.031011280000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -20.469453600000001,
					"vertex_y_coordinate" : 27.429226320000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -20.469453600000001,
					"vertex_y_coordinate" : 27.429226320000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 1 Reception"
		},
		"ST000012_W50 Reversed Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000012_W50 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -20.469453600000001,
					"vertex_y_coordinate" : 27.429226320000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -20.469453600000001,
					"vertex_y_coordinate" : 27.429226320000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -19.531797359999999,
					"vertex_y_coordinate" : 29.031011280000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -19.531797359999999,
					"vertex_y_coordinate" : 29.031011280000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST000012_W51" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000012_W51 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -19.531797359999999,
					"vertex_y_coordinate" : 29.031011280000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -19.531797359999999,
					"vertex_y_coordinate" : 29.031011280000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -18.071470080000001,
					"vertex_y_coordinate" : 31.525159200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -18.071470080000001,
					"vertex_y_coordinate" : 31.525159200000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST000012_W51 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000012_W51",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -18.071470080000001,
					"vertex_y_coordinate" : 31.525159200000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -18.071470080000001,
					"vertex_y_coordinate" : 31.525159200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -19.531797359999999,
					"vertex_y_coordinate" : 29.031011280000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -19.531797359999999,
					"vertex_y_coordinate" : 29.031011280000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 3 Break Room"
		},
		"ST000012_W60 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000012_W60 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -20.469453600000001,
					"vertex_y_coordinate" : 27.429226320000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -20.469453600000001,
					"vertex_y_coordinate" : 27.429226320000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -27.690043679999999,
					"vertex_y_coordinate" : 31.6105032,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -27.690043679999999,
					"vertex_y_coordinate" : 31.6105032,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 1 Reception"
		},
		"ST000012_W60 Reversed Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000012_W60 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -27.690043679999999,
					"vertex_y_coordinate" : 31.6105032,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -27.690043679999999,
					"vertex_y_coordinate" : 31.6105032,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -20.469453600000001,
					"vertex_y_coordinate" : 27.429226320000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -20.469453600000001,
					"vertex_y_coordinate" : 27.429226320000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST000013_C2" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -27.690043679999999,
					"vertex_y_coordinate" : 31.6105032,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -24.984486480000001,
					"vertex_y_coordinate" : 35.747248800000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -30.9365904,
					"vertex_y_coordinate" : 34.152230400000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -30.745785600000001,
					"vertex_y_coordinate" : 33.439912800000002,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST000013_F1" : 
		{
			"construction_name" : "OtherFloorU071",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -24.984486480000001,
					"vertex_y_coordinate" : 35.747248800000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -27.690043679999999,
					"vertex_y_coordinate" : 31.6105032,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -30.745785600000001,
					"vertex_y_coordinate" : 33.439912800000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -30.9365904,
					"vertex_y_coordinate" : 34.152230400000001,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST000013_W-10" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -24.984486480000001,
					"vertex_y_coordinate" : 35.747248800000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -24.984486480000001,
					"vertex_y_coordinate" : 35.747248800000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -30.9365904,
					"vertex_y_coordinate" : 34.152230400000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -30.9365904,
					"vertex_y_coordinate" : 34.152230400000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST000013_W30 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000013_W30 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -27.690043679999999,
					"vertex_y_coordinate" : 31.6105032,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -27.690043679999999,
					"vertex_y_coordinate" : 31.6105032,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -30.745785600000001,
					"vertex_y_coordinate" : 33.439912800000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -30.745785600000001,
					"vertex_y_coordinate" : 33.439912800000002,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 1 Reception"
		},
		"ST000013_W30 Reversed Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000013_W30 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -30.745785600000001,
					"vertex_y_coordinate" : 33.439912800000002,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -30.745785600000001,
					"vertex_y_coordinate" : 33.439912800000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -27.690043679999999,
					"vertex_y_coordinate" : 31.6105032,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -27.690043679999999,
					"vertex_y_coordinate" : 31.6105032,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST000014_C3" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -17.806294080000001,
					"vertex_y_coordinate" : 22.591379759999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -13.431133920000001,
					"vertex_y_coordinate" : 23.576401919999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -16.61330688,
					"vertex_y_coordinate" : 30.574792800000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -17.73622056,
					"vertex_y_coordinate" : 30.273894240000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -18.071470080000001,
					"vertex_y_coordinate" : 31.525159200000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -19.531797359999999,
					"vertex_y_coordinate" : 29.031011280000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 3 Break Room"
		},
		"ST000014_F2" : 
		{
			"construction_name" : "OtherFloorU071",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -18.071470080000001,
					"vertex_y_coordinate" : 31.525159200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -17.73622056,
					"vertex_y_coordinate" : 30.273894240000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -16.61330688,
					"vertex_y_coordinate" : 30.574792800000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -13.431133920000001,
					"vertex_y_coordinate" : 23.576401919999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -17.806294080000001,
					"vertex_y_coordinate" : 22.591379759999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -19.531797359999999,
					"vertex_y_coordinate" : 29.031011280000001,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 3 Break Room"
		},
		"ST000014_W-10" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -17.73622056,
					"vertex_y_coordinate" : 30.273894240000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -17.73622056,
					"vertex_y_coordinate" : 30.273894240000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -18.071470080000001,
					"vertex_y_coordinate" : 31.525159200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -18.071470080000001,
					"vertex_y_coordinate" : 31.525159200000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 3 Break Room"
		},
		"ST000014_W01" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -16.61330688,
					"vertex_y_coordinate" : 30.574792800000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -16.61330688,
					"vertex_y_coordinate" : 30.574792800000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -17.73622056,
					"vertex_y_coordinate" : 30.273894240000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -17.73622056,
					"vertex_y_coordinate" : 30.273894240000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 3 Break Room"
		},
		"ST000014_W50" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000014_W50 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -17.806294080000001,
					"vertex_y_coordinate" : 22.591379759999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -17.806294080000001,
					"vertex_y_coordinate" : 22.591379759999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -13.431133920000001,
					"vertex_y_coordinate" : 23.576401919999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -13.431133920000001,
					"vertex_y_coordinate" : 23.576401919999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 3 Break Room"
		},
		"ST000014_W50 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000014_W50",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -13.431133920000001,
					"vertex_y_coordinate" : 23.576401919999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -13.431133920000001,
					"vertex_y_coordinate" : 23.576401919999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -17.806294080000001,
					"vertex_y_coordinate" : 22.591379759999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -17.806294080000001,
					"vertex_y_coordinate" : 22.591379759999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST000014_W61" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000014_W61 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -13.431133920000001,
					"vertex_y_coordinate" : 23.576401919999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -13.431133920000001,
					"vertex_y_coordinate" : 23.576401919999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -13.5104124,
					"vertex_y_coordinate" : 23.750686559999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -13.5104124,
					"vertex_y_coordinate" : 23.750686559999998,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 3 Break Room"
		},
		"ST000014_W61 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000014_W61",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -13.5104124,
					"vertex_y_coordinate" : 23.750686559999998,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -13.5104124,
					"vertex_y_coordinate" : 23.750686559999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -13.431133920000001,
					"vertex_y_coordinate" : 23.576401919999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -13.431133920000001,
					"vertex_y_coordinate" : 23.576401919999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST000015_C3" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -13.5104124,
					"vertex_y_coordinate" : 23.750686559999998,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -6.8426990400000003,
					"vertex_y_coordinate" : 25.537302239999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -8.7565687200000006,
					"vertex_y_coordinate" : 32.680046400000002,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -16.61330688,
					"vertex_y_coordinate" : 30.574792800000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 3 Break Room"
		},
		"ST000015_F2" : 
		{
			"construction_name" : "OtherFloorU071",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -8.7565687200000006,
					"vertex_y_coordinate" : 32.680046400000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -6.8426990400000003,
					"vertex_y_coordinate" : 25.537302239999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -13.5104124,
					"vertex_y_coordinate" : 23.750686559999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -16.61330688,
					"vertex_y_coordinate" : 30.574792800000001,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 3 Break Room"
		},
		"ST000015_W-10" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -6.8426990400000003,
					"vertex_y_coordinate" : 25.537302239999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -6.8426990400000003,
					"vertex_y_coordinate" : 25.537302239999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -8.7565687200000006,
					"vertex_y_coordinate" : 32.680046400000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -8.7565687200000006,
					"vertex_y_coordinate" : 32.680046400000002,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 3 Break Room"
		},
		"ST000015_W01" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -8.7565687200000006,
					"vertex_y_coordinate" : 32.680046400000002,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -8.7565687200000006,
					"vertex_y_coordinate" : 32.680046400000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -16.61330688,
					"vertex_y_coordinate" : 30.574792800000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -16.61330688,
					"vertex_y_coordinate" : 30.574792800000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 3 Break Room"
		},
		"ST000015_W40" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000015_W40 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -13.5104124,
					"vertex_y_coordinate" : 23.750686559999998,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -13.5104124,
					"vertex_y_coordinate" : 23.750686559999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -11.910181919999999,
					"vertex_y_coordinate" : 24.179479199999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -11.910181919999999,
					"vertex_y_coordinate" : 24.179479199999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 3 Break Room"
		},
		"ST000015_W40 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000015_W40",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -11.910181919999999,
					"vertex_y_coordinate" : 24.179479199999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -11.910181919999999,
					"vertex_y_coordinate" : 24.179479199999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -13.5104124,
					"vertex_y_coordinate" : 23.750686559999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -13.5104124,
					"vertex_y_coordinate" : 23.750686559999998,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST000016_C2" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -9.6195489599999995,
					"vertex_y_coordinate" : 15.63066216,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -4.5520660800000003,
					"vertex_y_coordinate" : 16.9884852,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -6.8426990400000003,
					"vertex_y_coordinate" : 25.537302239999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -11.910181919999999,
					"vertex_y_coordinate" : 24.179479199999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 3 Break Room"
		},
		"ST000016_F1" : 
		{
			"construction_name" : "OtherFloorU071",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -6.8426990400000003,
					"vertex_y_coordinate" : 25.537302239999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -4.5520660800000003,
					"vertex_y_coordinate" : 16.9884852,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -9.6195489599999995,
					"vertex_y_coordinate" : 15.63066216,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -11.910181919999999,
					"vertex_y_coordinate" : 24.179479199999999,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 3 Break Room"
		},
		"ST000016_W-10" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -4.5520660800000003,
					"vertex_y_coordinate" : 16.9884852,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -4.5520660800000003,
					"vertex_y_coordinate" : 16.9884852,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -6.8426990400000003,
					"vertex_y_coordinate" : 25.537302239999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -6.8426990400000003,
					"vertex_y_coordinate" : 25.537302239999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 3 Break Room"
		},
		"ST000016_W30" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000016_W30 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -9.6195489599999995,
					"vertex_y_coordinate" : 15.63066216,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -9.6195489599999995,
					"vertex_y_coordinate" : 15.63066216,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -4.5520660800000003,
					"vertex_y_coordinate" : 16.9884852,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -4.5520660800000003,
					"vertex_y_coordinate" : 16.9884852,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 3 Break Room"
		},
		"ST000016_W30 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000016_W30",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -4.5520660800000003,
					"vertex_y_coordinate" : 16.9884852,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -4.5520660800000003,
					"vertex_y_coordinate" : 16.9884852,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -9.6195489599999995,
					"vertex_y_coordinate" : 15.63066216,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -9.6195489599999995,
					"vertex_y_coordinate" : 15.63066216,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST000016_W40" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000016_W40 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -11.910181919999999,
					"vertex_y_coordinate" : 24.179479199999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -11.910181919999999,
					"vertex_y_coordinate" : 24.179479199999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -9.6195489599999995,
					"vertex_y_coordinate" : 15.63066216,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -9.6195489599999995,
					"vertex_y_coordinate" : 15.63066216,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 3 Break Room"
		},
		"ST000016_W40 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000016_W40",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -9.6195489599999995,
					"vertex_y_coordinate" : 15.63066216,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -9.6195489599999995,
					"vertex_y_coordinate" : 15.63066216,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -11.910181919999999,
					"vertex_y_coordinate" : 24.179479199999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -11.910181919999999,
					"vertex_y_coordinate" : 24.179479199999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST000017_C6" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -17.806294080000001,
					"vertex_y_coordinate" : 22.591379759999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -19.531797359999999,
					"vertex_y_coordinate" : 29.031011280000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -20.469453600000001,
					"vertex_y_coordinate" : 27.429226320000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -27.690043679999999,
					"vertex_y_coordinate" : 31.6105032,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -30.745785600000001,
					"vertex_y_coordinate" : 33.439912800000002,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -29.697334560000002,
					"vertex_y_coordinate" : 29.527378079999998,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 1 Reception"
		},
		"ST000017_F5" : 
		{
			"construction_name" : "OtherFloorU071",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -30.745785600000001,
					"vertex_y_coordinate" : 33.439912800000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -27.690043679999999,
					"vertex_y_coordinate" : 31.6105032,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -20.469453600000001,
					"vertex_y_coordinate" : 27.429226320000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -19.531797359999999,
					"vertex_y_coordinate" : 29.031011280000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -17.806294080000001,
					"vertex_y_coordinate" : 22.591379759999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -29.697334560000002,
					"vertex_y_coordinate" : 29.527378079999998,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 1 Reception"
		},
		"ST000017_W10" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000017_W10 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -17.806294080000001,
					"vertex_y_coordinate" : 22.591379759999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -17.806294080000001,
					"vertex_y_coordinate" : 22.591379759999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -19.531797359999999,
					"vertex_y_coordinate" : 29.031011280000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -19.531797359999999,
					"vertex_y_coordinate" : 29.031011280000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 1 Reception"
		},
		"ST000017_W10 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000017_W10",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -19.531797359999999,
					"vertex_y_coordinate" : 29.031011280000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -19.531797359999999,
					"vertex_y_coordinate" : 29.031011280000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -17.806294080000001,
					"vertex_y_coordinate" : 22.591379759999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -17.806294080000001,
					"vertex_y_coordinate" : 22.591379759999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 3 Break Room"
		},
		"ST000017_W21" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000017_W21 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -20.69445696,
					"vertex_y_coordinate" : 24.27600936,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -20.69445696,
					"vertex_y_coordinate" : 24.27600936,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -17.806294080000001,
					"vertex_y_coordinate" : 22.591379759999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -17.806294080000001,
					"vertex_y_coordinate" : 22.591379759999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 1 Reception"
		},
		"ST000017_W21 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000017_W21",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -17.806294080000001,
					"vertex_y_coordinate" : 22.591379759999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -17.806294080000001,
					"vertex_y_coordinate" : 22.591379759999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -20.69445696,
					"vertex_y_coordinate" : 24.27600936,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -20.69445696,
					"vertex_y_coordinate" : 24.27600936,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST000018_C1" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -27.781422719999998,
					"vertex_y_coordinate" : 22.377074879999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -20.69445696,
					"vertex_y_coordinate" : 24.27600936,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -29.697334560000002,
					"vertex_y_coordinate" : 29.527378079999998,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 1 Reception"
		},
		"ST000018_F0" : 
		{
			"construction_name" : "OtherFloorU071",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -29.697334560000002,
					"vertex_y_coordinate" : 29.527378079999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -20.69445696,
					"vertex_y_coordinate" : 24.27600936,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -27.781422719999998,
					"vertex_y_coordinate" : 22.377074879999999,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 1 Reception"
		},
		"ST000018_W20" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000018_W20 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -27.781422719999998,
					"vertex_y_coordinate" : 22.377074879999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -27.781422719999998,
					"vertex_y_coordinate" : 22.377074879999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -20.69445696,
					"vertex_y_coordinate" : 24.27600936,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -20.69445696,
					"vertex_y_coordinate" : 24.27600936,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 1 Reception"
		},
		"ST000018_W20 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000018_W20",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -20.69445696,
					"vertex_y_coordinate" : 24.27600936,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -20.69445696,
					"vertex_y_coordinate" : 24.27600936,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -27.781422719999998,
					"vertex_y_coordinate" : 22.377074879999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -27.781422719999998,
					"vertex_y_coordinate" : 22.377074879999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST000018_W30" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000018_W30 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -28.041691440000001,
					"vertex_y_coordinate" : 23.348441999999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -28.041691440000001,
					"vertex_y_coordinate" : 23.348441999999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -27.781422719999998,
					"vertex_y_coordinate" : 22.377074879999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -27.781422719999998,
					"vertex_y_coordinate" : 22.377074879999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 1 Reception"
		},
		"ST000018_W30 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000018_W30",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -27.781422719999998,
					"vertex_y_coordinate" : 22.377074879999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -27.781422719999998,
					"vertex_y_coordinate" : 22.377074879999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -28.041691440000001,
					"vertex_y_coordinate" : 23.348441999999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -28.041691440000001,
					"vertex_y_coordinate" : 23.348441999999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		}
	},
	"Coil:Cooling:DX:SingleSpeed" : 
	{
		"BaseSys11 CoilClg" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "BaseSys11 OACtrl OA System Mixed Air Node",
			"air_outlet_node_name" : "BaseSys11 CoilClg Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 0.0,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXEIRRatio_fTwbToadbSI",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 3.0000030000029998,
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : "Autosize",
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.0,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXEIRRatio_fQFrac",
			"rated_air_flow_rate" : "Autosize",
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI"
		},
		"BaseSys7or3b CoilClg" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "BaseSys7or3b OACtrl OA System Mixed Air Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilClg Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 0.0,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXEIRRatio_fTwbToadbSI",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 3.0000030000029998,
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : "Autosize",
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.0,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXEIRRatio_fQFrac",
			"rated_air_flow_rate" : "Autosize",
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI"
		},
		"BaseSys7or3b CoilClg-2" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "BaseSys7or3b OACtrl-2 OA System Mixed Air Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilClg-2 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 0.0,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXEIRRatio_fTwbToadbSI",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 3.0000030000029998,
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : "Autosize",
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.0,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXEIRRatio_fQFrac",
			"rated_air_flow_rate" : "Autosize",
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI"
		},
		"BaseSys7or3b CoilClg-3" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "BaseSys7or3b OACtrl-3 OA System Mixed Air Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilClg-3 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 0.0,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXEIRRatio_fTwbToadbSI",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 3.0000030000029998,
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : "Autosize",
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.0,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXEIRRatio_fQFrac",
			"rated_air_flow_rate" : "Autosize",
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI"
		},
		"BaseSys7or3b CoilClg-4" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "BaseSys7or3b OACtrl-4 OA System Mixed Air Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilClg-4 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 0.0,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXEIRRatio_fTwbToadbSI",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 3.0000030000029998,
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : "Autosize",
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.0,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXEIRRatio_fQFrac",
			"rated_air_flow_rate" : "Autosize",
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI"
		},
		"BaseSys7or3b CoilClg-5" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "BaseSys7or3b OACtrl-5 OA System Mixed Air Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilClg-5 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 0.0,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXEIRRatio_fTwbToadbSI",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 3.0000030000029998,
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : "Autosize",
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.0,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXEIRRatio_fQFrac",
			"rated_air_flow_rate" : "Autosize",
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI"
		},
		"BaseSys7or3b CoilClg-6" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "BaseSys7or3b OACtrl-6 OA System Mixed Air Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilClg-6 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 0.0,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXEIRRatio_fTwbToadbSI",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 3.0000030000029998,
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : "Autosize",
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.0,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXEIRRatio_fQFrac",
			"rated_air_flow_rate" : "Autosize",
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI"
		},
		"BaseSys7or3b CoilClg-7" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "BaseSys7or3b OACtrl-7 OA System Mixed Air Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilClg-7 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 0.0,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXEIRRatio_fTwbToadbSI",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 3.0000030000029998,
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : "Autosize",
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.0,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXEIRRatio_fQFrac",
			"rated_air_flow_rate" : "Autosize",
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI"
		}
	},
	"Coil:Heating:Electric" : 
	{
		"BaseSys7or3b CoilHtg" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilClg Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilHtg Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"efficiency" : 1.0,
			"nominal_capacity" : "Autosize",
			"temperature_setpoint_node_name" : "BaseSys7or3b CoilHtg Outlet Node"
		},
		"BaseSys7or3b CoilHtg-2" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilClg-2 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilHtg-2 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"efficiency" : 1.0,
			"nominal_capacity" : "Autosize",
			"temperature_setpoint_node_name" : "BaseSys7or3b CoilHtg-2 Outlet Node"
		},
		"BaseSys7or3b CoilHtg-3" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilClg-3 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilHtg-3 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"efficiency" : 1.0,
			"nominal_capacity" : "Autosize",
			"temperature_setpoint_node_name" : "BaseSys7or3b CoilHtg-3 Outlet Node"
		},
		"BaseSys7or3b CoilHtg-4" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilClg-4 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilHtg-4 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"efficiency" : 1.0,
			"nominal_capacity" : "Autosize",
			"temperature_setpoint_node_name" : "BaseSys7or3b CoilHtg-4 Outlet Node"
		},
		"BaseSys7or3b CoilHtg-5" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilClg-5 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilHtg-5 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"efficiency" : 1.0,
			"nominal_capacity" : "Autosize",
			"temperature_setpoint_node_name" : "BaseSys7or3b CoilHtg-5 Outlet Node"
		},
		"BaseSys7or3b CoilHtg-6" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilClg-6 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilHtg-6 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"efficiency" : 1.0,
			"nominal_capacity" : "Autosize",
			"temperature_setpoint_node_name" : "BaseSys7or3b CoilHtg-6 Outlet Node"
		},
		"BaseSys7or3b CoilHtg-7" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilClg-7 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilHtg-7 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"efficiency" : 1.0,
			"nominal_capacity" : "Autosize",
			"temperature_setpoint_node_name" : "BaseSys7or3b CoilHtg-7 Outlet Node"
		}
	},
	"CoilSystem:Cooling:DX" : 
	{
		"BaseSys11 CoilClg CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"cooling_coil_name" : "BaseSys11 CoilClg",
			"cooling_coil_object_type" : "Coil:Cooling:DX:SingleSpeed",
			"dx_cooling_coil_system_inlet_node_name" : "BaseSys11 OACtrl OA System Mixed Air Node",
			"dx_cooling_coil_system_outlet_node_name" : "BaseSys11 CoilClg Outlet Node",
			"dx_cooling_coil_system_sensor_node_name" : "BaseSys11 CoilClg Outlet Node"
		},
		"BaseSys7or3b CoilClg CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"cooling_coil_name" : "BaseSys7or3b CoilClg",
			"cooling_coil_object_type" : "Coil:Cooling:DX:SingleSpeed",
			"dx_cooling_coil_system_inlet_node_name" : "BaseSys7or3b OACtrl OA System Mixed Air Node",
			"dx_cooling_coil_system_outlet_node_name" : "BaseSys7or3b CoilClg Outlet Node",
			"dx_cooling_coil_system_sensor_node_name" : "BaseSys7or3b CoilClg Outlet Node"
		},
		"BaseSys7or3b CoilClg-2 CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"cooling_coil_name" : "BaseSys7or3b CoilClg-2",
			"cooling_coil_object_type" : "Coil:Cooling:DX:SingleSpeed",
			"dx_cooling_coil_system_inlet_node_name" : "BaseSys7or3b OACtrl-2 OA System Mixed Air Node",
			"dx_cooling_coil_system_outlet_node_name" : "BaseSys7or3b CoilClg-2 Outlet Node",
			"dx_cooling_coil_system_sensor_node_name" : "BaseSys7or3b CoilClg-2 Outlet Node"
		},
		"BaseSys7or3b CoilClg-3 CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"cooling_coil_name" : "BaseSys7or3b CoilClg-3",
			"cooling_coil_object_type" : "Coil:Cooling:DX:SingleSpeed",
			"dx_cooling_coil_system_inlet_node_name" : "BaseSys7or3b OACtrl-3 OA System Mixed Air Node",
			"dx_cooling_coil_system_outlet_node_name" : "BaseSys7or3b CoilClg-3 Outlet Node",
			"dx_cooling_coil_system_sensor_node_name" : "BaseSys7or3b CoilClg-3 Outlet Node"
		},
		"BaseSys7or3b CoilClg-4 CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"cooling_coil_name" : "BaseSys7or3b CoilClg-4",
			"cooling_coil_object_type" : "Coil:Cooling:DX:SingleSpeed",
			"dx_cooling_coil_system_inlet_node_name" : "BaseSys7or3b OACtrl-4 OA System Mixed Air Node",
			"dx_cooling_coil_system_outlet_node_name" : "BaseSys7or3b CoilClg-4 Outlet Node",
			"dx_cooling_coil_system_sensor_node_name" : "BaseSys7or3b CoilClg-4 Outlet Node"
		},
		"BaseSys7or3b CoilClg-5 CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"cooling_coil_name" : "BaseSys7or3b CoilClg-5",
			"cooling_coil_object_type" : "Coil:Cooling:DX:SingleSpeed",
			"dx_cooling_coil_system_inlet_node_name" : "BaseSys7or3b OACtrl-5 OA System Mixed Air Node",
			"dx_cooling_coil_system_outlet_node_name" : "BaseSys7or3b CoilClg-5 Outlet Node",
			"dx_cooling_coil_system_sensor_node_name" : "BaseSys7or3b CoilClg-5 Outlet Node"
		},
		"BaseSys7or3b CoilClg-6 CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"cooling_coil_name" : "BaseSys7or3b CoilClg-6",
			"cooling_coil_object_type" : "Coil:Cooling:DX:SingleSpeed",
			"dx_cooling_coil_system_inlet_node_name" : "BaseSys7or3b OACtrl-6 OA System Mixed Air Node",
			"dx_cooling_coil_system_outlet_node_name" : "BaseSys7or3b CoilClg-6 Outlet Node",
			"dx_cooling_coil_system_sensor_node_name" : "BaseSys7or3b CoilClg-6 Outlet Node"
		},
		"BaseSys7or3b CoilClg-7 CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"cooling_coil_name" : "BaseSys7or3b CoilClg-7",
			"cooling_coil_object_type" : "Coil:Cooling:DX:SingleSpeed",
			"dx_cooling_coil_system_inlet_node_name" : "BaseSys7or3b OACtrl-7 OA System Mixed Air Node",
			"dx_cooling_coil_system_outlet_node_name" : "BaseSys7or3b CoilClg-7 Outlet Node",
			"dx_cooling_coil_system_sensor_node_name" : "BaseSys7or3b CoilClg-7 Outlet Node"
		}
	},
	"Construction" : 
	{
		"ExtOpaqueDoorU070" : 
		{
			"outside_layer" : "ExtOpaqueDoorU070 Material"
		},
		"Exterior Window - Fixed" : 
		{
			"outside_layer" : "Exterior Window - Fixed Material"
		},
		"FlatNonresWoodFramingAndOtherRoofU028" : 
		{
			"layer_2" : "Compliance Insulation R34.93",
			"outside_layer" : "Metal Standing Seam - 1/16 in."
		},
		"FlatNonresWoodFramingAndOtherRoofUnconditioned" : 
		{
			"outside_layer" : "Metal Standing Seam - 1/16 in. 1"
		},
		"Interior Door" : 
		{
			"outside_layer" : "Interior Door Material"
		},
		"MetalFrameWallInterior" : 
		{
			"layer_2" : "Air - Metal Wall Framing - 16 or 24 in. OC 1",
			"layer_3" : "Gypsum Board - 5/8 in.",
			"outside_layer" : "Gypsum Board - 5/8 in."
		},
		"MetalFrameWallU055" : 
		{
			"layer_2" : "Compliance Insulation R14.60",
			"layer_3" : "Compliance Insulation R1.41",
			"layer_4" : "Compliance Insulation R0.02",
			"layer_5" : "Compliance Insulation R0.02",
			"layer_6" : "Air - Metal Wall Framing - 16 or 24 in. OC",
			"layer_7" : "Gypsum Board - 1/2 in.",
			"outside_layer" : "Stucco - 7/8 in."
		},
		"MetalFrameWallUnconditioned" : 
		{
			"outside_layer" : "Stucco - 7/8 in. 1"
		},
		"OtherFloorU071" : 
		{
			"layer_2" : "Plywood - 5/8 in.",
			"layer_3" : "Carpet - 3/4 in.",
			"outside_layer" : "Compliance Insulation R9.83"
		},
		"OtherFloorUnconditioned" : 
		{
			"outside_layer" : "Plywood - 5/8 in. 1"
		},
		"Skylight - Fixed" : 
		{
			"outside_layer" : "Skylight - Fixed Material"
		},
		"WoodFrameIntWallU099" : 
		{
			"layer_2" : "Wood Frame w/ R11.25",
			"layer_3" : "Gypsum Board - 1/2 in. 2",
			"outside_layer" : "Gypsum Board - 1/2 in. 1"
		},
		"WoodFrameIntWallU099 Reversed" : 
		{
			"layer_2" : "Wood Frame w/ R11.25",
			"layer_3" : "Gypsum Board - 1/2 in. 1",
			"outside_layer" : "Gypsum Board - 1/2 in. 2"
		}
	},
	"Controller:MechanicalVentilation" : 
	{
		"BaseSys11 OACtrl Mech Vent Controller" : 
		{
			"availability_schedule_name" : "BaseSys11 OACtrl Schedule",
			"demand_controlled_ventilation" : "No",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "Zn Sys 8 IT and Elec Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Zn Sys 8 IT and Elec"
				}
			]
		},
		"BaseSys7or3b OACtrl Mech Vent Controller" : 
		{
			"availability_schedule_name" : "BaseSys7or3b OACtrl Schedule",
			"demand_controlled_ventilation" : "No",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "Zn Sys 1 Reception Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Zn Sys 1 Reception"
				}
			]
		},
		"BaseSys7or3b OACtrl-2 Mech Vent Controller" : 
		{
			"availability_schedule_name" : "BaseSys7or3b OACtrl-2 Schedule",
			"demand_controlled_ventilation" : "No",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "Zn Sys 2 Conference Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Zn Sys 2 Conference"
				}
			]
		},
		"BaseSys7or3b OACtrl-3 Mech Vent Controller" : 
		{
			"availability_schedule_name" : "BaseSys7or3b OACtrl-3 Schedule",
			"demand_controlled_ventilation" : "No",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "Zn Sys 3 Break Room Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Zn Sys 3 Break Room"
				}
			]
		},
		"BaseSys7or3b OACtrl-4 Mech Vent Controller" : 
		{
			"availability_schedule_name" : "BaseSys7or3b OACtrl-4 Schedule",
			"demand_controlled_ventilation" : "No",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "Zn Sys 4 Open Office Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Zn Sys 4 Open Office"
				}
			]
		},
		"BaseSys7or3b OACtrl-5 Mech Vent Controller" : 
		{
			"availability_schedule_name" : "BaseSys7or3b OACtrl-5 Schedule",
			"demand_controlled_ventilation" : "No",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "Zn Sys 5 Conference-Office Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Zn Sys 5 Conference-Office"
				}
			]
		},
		"BaseSys7or3b OACtrl-6 Mech Vent Controller" : 
		{
			"availability_schedule_name" : "BaseSys7or3b OACtrl-6 Schedule",
			"demand_controlled_ventilation" : "No",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "Zn Sys 6 Conference-Support Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Zn Sys 6 Conference-Support"
				}
			]
		},
		"BaseSys7or3b OACtrl-7 Mech Vent Controller" : 
		{
			"availability_schedule_name" : "BaseSys7or3b OACtrl-7 Schedule",
			"demand_controlled_ventilation" : "No",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "Zn Sys 9 Library Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Zn Sys 9 Library"
				}
			]
		}
	},
	"Controller:OutdoorAir" : 
	{
		"BaseSys11 OACtrl" : 
		{
			"actuator_node_name" : "BaseSys11 OACtrl OA System OA Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "NoEconomizer",
			"economizer_maximum_limit_enthalpy" : 64000.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenWithinEconomizerLimits",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "NoLockout",
			"maximum_outdoor_air_flow_rate" : "Autosize",
			"mechanical_ventilation_controller_name" : "BaseSys11 OACtrl Mech Vent Controller",
			"minimum_limit_type" : "FixedMinimum",
			"minimum_outdoor_air_flow_rate" : 0.0,
			"minimum_outdoor_air_schedule_name" : "BaseSys11 OACtrl Schedule",
			"mixed_air_node_name" : "BaseSys11 OACtrl OA System Mixed Air Node",
			"relief_air_outlet_node_name" : "BaseSys11 OACtrl OA System Relief Node",
			"return_air_node_name" : "BaseAirSys11 Supply Side (Return Air) Inlet Node"
		},
		"BaseSys7or3b OACtrl" : 
		{
			"actuator_node_name" : "BaseSys7or3b OACtrl OA System OA Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "NoEconomizer",
			"economizer_maximum_limit_enthalpy" : 64000.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenOAFlowGreaterThanMinimum",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "NoLockout",
			"maximum_outdoor_air_flow_rate" : "Autosize",
			"mechanical_ventilation_controller_name" : "BaseSys7or3b OACtrl Mech Vent Controller",
			"minimum_limit_type" : "FixedMinimum",
			"minimum_outdoor_air_flow_rate" : 0.0,
			"minimum_outdoor_air_schedule_name" : "BaseSys7or3b OACtrl Schedule",
			"mixed_air_node_name" : "BaseSys7or3b OACtrl OA System Mixed Air Node",
			"relief_air_outlet_node_name" : "BaseSys7or3b OACtrl OA System Relief Node",
			"return_air_node_name" : "BaseAirSys7or3b Supply Side (Return Air) Inlet Node"
		},
		"BaseSys7or3b OACtrl-2" : 
		{
			"actuator_node_name" : "BaseSys7or3b OACtrl-2 OA System OA Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "NoEconomizer",
			"economizer_maximum_limit_enthalpy" : 64000.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenOAFlowGreaterThanMinimum",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "NoLockout",
			"maximum_outdoor_air_flow_rate" : "Autosize",
			"mechanical_ventilation_controller_name" : "BaseSys7or3b OACtrl-2 Mech Vent Controller",
			"minimum_limit_type" : "FixedMinimum",
			"minimum_outdoor_air_flow_rate" : 0.0,
			"minimum_outdoor_air_schedule_name" : "BaseSys7or3b OACtrl-2 Schedule",
			"mixed_air_node_name" : "BaseSys7or3b OACtrl-2 OA System Mixed Air Node",
			"relief_air_outlet_node_name" : "BaseSys7or3b OACtrl-2 OA System Relief Node",
			"return_air_node_name" : "BaseAirSys7or3b-2 Supply Side (Return Air) Inlet Node"
		},
		"BaseSys7or3b OACtrl-3" : 
		{
			"actuator_node_name" : "BaseSys7or3b OACtrl-3 OA System OA Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "NoEconomizer",
			"economizer_maximum_limit_enthalpy" : 64000.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenOAFlowGreaterThanMinimum",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "NoLockout",
			"maximum_outdoor_air_flow_rate" : "Autosize",
			"mechanical_ventilation_controller_name" : "BaseSys7or3b OACtrl-3 Mech Vent Controller",
			"minimum_limit_type" : "FixedMinimum",
			"minimum_outdoor_air_flow_rate" : 0.0,
			"minimum_outdoor_air_schedule_name" : "BaseSys7or3b OACtrl-3 Schedule",
			"mixed_air_node_name" : "BaseSys7or3b OACtrl-3 OA System Mixed Air Node",
			"relief_air_outlet_node_name" : "BaseSys7or3b OACtrl-3 OA System Relief Node",
			"return_air_node_name" : "BaseAirSys7or3b-3 Supply Side (Return Air) Inlet Node"
		},
		"BaseSys7or3b OACtrl-4" : 
		{
			"actuator_node_name" : "BaseSys7or3b OACtrl-4 OA System OA Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "NoEconomizer",
			"economizer_maximum_limit_enthalpy" : 64000.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenOAFlowGreaterThanMinimum",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "NoLockout",
			"maximum_outdoor_air_flow_rate" : "Autosize",
			"mechanical_ventilation_controller_name" : "BaseSys7or3b OACtrl-4 Mech Vent Controller",
			"minimum_limit_type" : "FixedMinimum",
			"minimum_outdoor_air_flow_rate" : 0.0,
			"minimum_outdoor_air_schedule_name" : "BaseSys7or3b OACtrl-4 Schedule",
			"mixed_air_node_name" : "BaseSys7or3b OACtrl-4 OA System Mixed Air Node",
			"relief_air_outlet_node_name" : "BaseSys7or3b OACtrl-4 OA System Relief Node",
			"return_air_node_name" : "BaseAirSys7or3b-4 Supply Side (Return Air) Inlet Node"
		},
		"BaseSys7or3b OACtrl-5" : 
		{
			"actuator_node_name" : "BaseSys7or3b OACtrl-5 OA System OA Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "NoEconomizer",
			"economizer_maximum_limit_enthalpy" : 64000.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenOAFlowGreaterThanMinimum",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "NoLockout",
			"maximum_outdoor_air_flow_rate" : "Autosize",
			"mechanical_ventilation_controller_name" : "BaseSys7or3b OACtrl-5 Mech Vent Controller",
			"minimum_limit_type" : "FixedMinimum",
			"minimum_outdoor_air_flow_rate" : 0.0,
			"minimum_outdoor_air_schedule_name" : "BaseSys7or3b OACtrl-5 Schedule",
			"mixed_air_node_name" : "BaseSys7or3b OACtrl-5 OA System Mixed Air Node",
			"relief_air_outlet_node_name" : "BaseSys7or3b OACtrl-5 OA System Relief Node",
			"return_air_node_name" : "BaseAirSys7or3b-5 Supply Side (Return Air) Inlet Node"
		},
		"BaseSys7or3b OACtrl-6" : 
		{
			"actuator_node_name" : "BaseSys7or3b OACtrl-6 OA System OA Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "NoEconomizer",
			"economizer_maximum_limit_enthalpy" : 64000.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenOAFlowGreaterThanMinimum",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "NoLockout",
			"maximum_outdoor_air_flow_rate" : "Autosize",
			"mechanical_ventilation_controller_name" : "BaseSys7or3b OACtrl-6 Mech Vent Controller",
			"minimum_limit_type" : "FixedMinimum",
			"minimum_outdoor_air_flow_rate" : 0.0,
			"minimum_outdoor_air_schedule_name" : "BaseSys7or3b OACtrl-6 Schedule",
			"mixed_air_node_name" : "BaseSys7or3b OACtrl-6 OA System Mixed Air Node",
			"relief_air_outlet_node_name" : "BaseSys7or3b OACtrl-6 OA System Relief Node",
			"return_air_node_name" : "BaseAirSys7or3b-6 Supply Side (Return Air) Inlet Node"
		},
		"BaseSys7or3b OACtrl-7" : 
		{
			"actuator_node_name" : "BaseSys7or3b OACtrl-7 OA System OA Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "NoEconomizer",
			"economizer_maximum_limit_enthalpy" : 64000.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenOAFlowGreaterThanMinimum",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "NoLockout",
			"maximum_outdoor_air_flow_rate" : "Autosize",
			"mechanical_ventilation_controller_name" : "BaseSys7or3b OACtrl-7 Mech Vent Controller",
			"minimum_limit_type" : "FixedMinimum",
			"minimum_outdoor_air_flow_rate" : 0.0,
			"minimum_outdoor_air_schedule_name" : "BaseSys7or3b OACtrl-7 Schedule",
			"mixed_air_node_name" : "BaseSys7or3b OACtrl-7 OA System Mixed Air Node",
			"relief_air_outlet_node_name" : "BaseSys7or3b OACtrl-7 OA System Relief Node",
			"return_air_node_name" : "BaseAirSys7or3b-7 Supply Side (Return Air) Inlet Node"
		}
	},
	"Curve:Biquadratic" : 
	{
		"CoilClgDXEIRRatio_fTwbToadbSI" : 
		{
			"coefficient1_constant" : 0.11670899999999999,
			"coefficient2_x" : 0.028458000000000001,
			"coefficient3_x_2" : -0.00041100000000000002,
			"coefficient4_y" : 0.021422,
			"coefficient5_y_2" : 0.00016200000000000001,
			"coefficient6_x_y" : -0.00068000000000000005,
			"maximum_value_of_x" : 25.0,
			"maximum_value_of_y" : 46.109999999999999,
			"minimum_value_of_x" : 13.890000000000001,
			"minimum_value_of_y" : 23.890000000000001
		},
		"CoilClgDXQRatio_fTwbToadbSI" : 
		{
			"coefficient1_constant" : 0.86778999999999995,
			"coefficient2_x" : 0.014245000000000001,
			"coefficient3_x_2" : 0.00055400000000000002,
			"coefficient4_y" : -0.0075690000000000002,
			"coefficient5_y_2" : 3.1999999999999999e-05,
			"coefficient6_x_y" : -0.00019100000000000001,
			"maximum_value_of_x" : 25.0,
			"maximum_value_of_y" : 46.109999999999999,
			"minimum_value_of_x" : 13.890000000000001,
			"minimum_value_of_y" : 23.890000000000001
		}
	},
	"Curve:Cubic" : 
	{
		"CoilClgDXEIRRatio_fQFrac" : 
		{
			"coefficient1_constant" : 0.0,
			"coefficient2_x" : 5.1090999999999998,
			"coefficient3_x_2" : -8.5515000000000008,
			"coefficient4_x_3" : 4.4744000000000002,
			"maximum_curve_output" : 1.0,
			"maximum_value_of_x" : 1.0,
			"minimum_curve_output" : 0.92000000000000004,
			"minimum_value_of_x" : 0.69999999999999996
		},
		"FanVSDPerfSpResetPwrRatio_fCFMRatio" : 
		{
			"coefficient1_constant" : 0.027827999999999999,
			"coefficient2_x" : 0.026582999999999999,
			"coefficient3_x_2" : -0.087068999999999994,
			"coefficient4_x_3" : 1.0309200000000001,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.41999999999999998
		}
	},
	"Curve:Quadratic" : 
	{
		"CoilClgDXSnglEIRRatio_fCFMRatio" : 
		{
			"coefficient1_constant" : 1.1559999999999999,
			"coefficient2_x" : -0.18160000000000001,
			"coefficient3_x_2" : 0.025600000000000001,
			"maximum_value_of_x" : 100.0,
			"minimum_value_of_x" : 0.0
		},
		"CoilClgDXSnglQRatio_fCFMRatio" : 
		{
			"coefficient1_constant" : 0.80000000000000004,
			"coefficient2_x" : 0.20000000000000001,
			"coefficient3_x_2" : 0.0,
			"maximum_value_of_x" : 100.0,
			"minimum_curve_output" : 0.80000000000000004,
			"minimum_value_of_x" : 0.0
		}
	},
	"DesignSpecification:OutdoorAir" : 
	{
		"Zn Sys 1 Reception Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00120405144,
			"outdoor_air_method" : "Maximum"
		},
		"Zn Sys 2 Conference Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.0022898303200000001,
			"outdoor_air_method" : "Maximum"
		},
		"Zn Sys 3 Break Room Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.0021229116800000002,
			"outdoor_air_method" : "Maximum"
		},
		"Zn Sys 4 Open Office Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00079099664000000002,
			"outdoor_air_method" : "Maximum"
		},
		"Zn Sys 5 Conference-Office Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00106307128,
			"outdoor_air_method" : "Maximum"
		},
		"Zn Sys 6 Conference-Support Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.0025146000000000001,
			"outdoor_air_method" : "Maximum"
		},
		"Zn Sys 7 Restrooms Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.0,
			"outdoor_air_method" : "Maximum"
		},
		"Zn Sys 8 IT and Elec Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"outdoor_air_method" : "Maximum"
		},
		"Zn Sys 9 Library Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"outdoor_air_method" : "Maximum"
		}
	},
	"ElectricEquipment" : 
	{
		"Zn 101 Reception Space Recepticle Loads" : 
		{
			"design_level" : 175.57310233499999,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 1 Reception"
		},
		"Zn 102 Mail Space Recepticle Loads" : 
		{
			"design_level" : 62.203788339999903,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 1 Reception"
		},
		"Zn 103 Copy_Print Space Recepticle Loads" : 
		{
			"design_level" : 58.461106337999901,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 1 Reception"
		},
		"Zn 105 Phone Space Recepticle Loads" : 
		{
			"design_level" : 357.38106314999902,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 2 Conference"
		},
		"Zn 106 Conference Space Recepticle Loads" : 
		{
			"design_level" : 488.620127999999,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 2 Conference"
		},
		"Zn 107 Storage Space Recepticle Loads" : 
		{
			"design_level" : 63.216636678999897,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 3 Break Room"
		},
		"Zn 108 Break Room Space Recepticle Loads" : 
		{
			"design_level" : 598.43421657999897,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 3 Break Room"
		},
		"Zn 109 Dining Space Recepticle Loads" : 
		{
			"design_level" : 499.78190383999902,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 3 Break Room"
		},
		"Zn 111 Open Office Space Recepticle Loads" : 
		{
			"design_level" : 8569.1804468144492,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 4 Open Office"
		},
		"Zn 112 Huddle Space Recepticle Loads" : 
		{
			"design_level" : 147.069208578,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 6 Conference-Support"
		},
		"Zn 120 Conference Space Recepticle Loads" : 
		{
			"design_level" : 390.76922903449901,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 6 Conference-Support"
		},
		"Zn 121 Huddle Space Recepticle Loads" : 
		{
			"design_level" : 99.337700779999807,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 5 Conference-Office"
		},
		"Zn 122 Office Space Recepticle Loads" : 
		{
			"design_level" : 297.98470663199799,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 5 Conference-Office"
		},
		"Zn 123 Office Space Recepticle Loads" : 
		{
			"design_level" : 268.37990737499899,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 5 Conference-Office"
		},
		"Zn 124 Conference Space Recepticle Loads" : 
		{
			"design_level" : 148.30317074999999,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 2 Conference"
		},
		"Zn 125 Electrical Space Recepticle Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"watts_per_floor_area" : 32.291731250129097,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 10 Elec"
		},
		"Zn 126 Copy Space Recepticle Loads" : 
		{
			"design_level" : 30.167032383999899,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 4 Open Office"
		},
		"Zn 127 Huddle Space Recepticle Loads" : 
		{
			"design_level" : 98.637394029999797,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 4 Open Office"
		},
		"Zn 128 IT Room Space Recepticle Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "DataReceptacle",
			"watts_per_floor_area" : 215.28897224461099,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 8 IT and Elec"
		},
		"Zn 129 Conference Space Recepticle Loads" : 
		{
			"design_level" : 172.81386889999899,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 2 Conference"
		},
		"Zn 130 Library Space Recepticle Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"watts_per_floor_area" : 16.145865625064499,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 9 Library"
		},
		"Zn 131 Support Space Recepticle Loads" : 
		{
			"design_level" : 821.37876372639801,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 6 Conference-Support"
		}
	},
	"Fan:ConstantVolume" : 
	{
		"BaseSys11 SupFan" : 
		{
			"air_inlet_node_name" : "BaseSys11 CoilClg Outlet Node",
			"air_outlet_node_name" : "BaseSys11 SupFan Outlet Node",
			"availability_schedule_name" : "DataHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_total_efficiency" : 1.0,
			"maximum_flow_rate" : "Autosize",
			"motor_efficiency" : 1.0,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 0.0
		}
	},
	"Fan:VariableVolume" : 
	{
		"BaseSys7or3b SupFan" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilHtg Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b SupFan Outlet Node",
			"availability_schedule_name" : "OfficeHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_power_coefficient_1" : 0.027827999999999999,
			"fan_power_coefficient_2" : 0.026582999999999999,
			"fan_power_coefficient_3" : -0.087068999999999994,
			"fan_power_coefficient_4" : 1.0309200000000001,
			"fan_power_coefficient_5" : 0.0,
			"fan_power_minimum_air_flow_rate" : 0.0,
			"fan_power_minimum_flow_fraction" : 0.0,
			"fan_power_minimum_flow_rate_input_method" : "FixedFlowRate",
			"fan_total_efficiency" : 1.0,
			"maximum_flow_rate" : "Autosize",
			"motor_efficiency" : 1.0,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 0.0
		},
		"BaseSys7or3b SupFan-2" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilHtg-2 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b SupFan-2 Outlet Node",
			"availability_schedule_name" : "OfficeHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_power_coefficient_1" : 0.027827999999999999,
			"fan_power_coefficient_2" : 0.026582999999999999,
			"fan_power_coefficient_3" : -0.087068999999999994,
			"fan_power_coefficient_4" : 1.0309200000000001,
			"fan_power_coefficient_5" : 0.0,
			"fan_power_minimum_air_flow_rate" : 0.0,
			"fan_power_minimum_flow_fraction" : 0.0,
			"fan_power_minimum_flow_rate_input_method" : "FixedFlowRate",
			"fan_total_efficiency" : 1.0,
			"maximum_flow_rate" : "Autosize",
			"motor_efficiency" : 1.0,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 0.0
		},
		"BaseSys7or3b SupFan-3" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilHtg-3 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b SupFan-3 Outlet Node",
			"availability_schedule_name" : "OfficeHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_power_coefficient_1" : 0.027827999999999999,
			"fan_power_coefficient_2" : 0.026582999999999999,
			"fan_power_coefficient_3" : -0.087068999999999994,
			"fan_power_coefficient_4" : 1.0309200000000001,
			"fan_power_coefficient_5" : 0.0,
			"fan_power_minimum_air_flow_rate" : 0.0,
			"fan_power_minimum_flow_fraction" : 0.0,
			"fan_power_minimum_flow_rate_input_method" : "FixedFlowRate",
			"fan_total_efficiency" : 1.0,
			"maximum_flow_rate" : "Autosize",
			"motor_efficiency" : 1.0,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 0.0
		},
		"BaseSys7or3b SupFan-4" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilHtg-4 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b SupFan-4 Outlet Node",
			"availability_schedule_name" : "OfficeHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_power_coefficient_1" : 0.027827999999999999,
			"fan_power_coefficient_2" : 0.026582999999999999,
			"fan_power_coefficient_3" : -0.087068999999999994,
			"fan_power_coefficient_4" : 1.0309200000000001,
			"fan_power_coefficient_5" : 0.0,
			"fan_power_minimum_air_flow_rate" : 0.0,
			"fan_power_minimum_flow_fraction" : 0.0,
			"fan_power_minimum_flow_rate_input_method" : "FixedFlowRate",
			"fan_total_efficiency" : 1.0,
			"maximum_flow_rate" : "Autosize",
			"motor_efficiency" : 1.0,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 0.0
		},
		"BaseSys7or3b SupFan-5" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilHtg-5 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b SupFan-5 Outlet Node",
			"availability_schedule_name" : "OfficeHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_power_coefficient_1" : 0.027827999999999999,
			"fan_power_coefficient_2" : 0.026582999999999999,
			"fan_power_coefficient_3" : -0.087068999999999994,
			"fan_power_coefficient_4" : 1.0309200000000001,
			"fan_power_coefficient_5" : 0.0,
			"fan_power_minimum_air_flow_rate" : 0.0,
			"fan_power_minimum_flow_fraction" : 0.0,
			"fan_power_minimum_flow_rate_input_method" : "FixedFlowRate",
			"fan_total_efficiency" : 1.0,
			"maximum_flow_rate" : "Autosize",
			"motor_efficiency" : 1.0,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 0.0
		},
		"BaseSys7or3b SupFan-6" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilHtg-6 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b SupFan-6 Outlet Node",
			"availability_schedule_name" : "OfficeHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_power_coefficient_1" : 0.027827999999999999,
			"fan_power_coefficient_2" : 0.026582999999999999,
			"fan_power_coefficient_3" : -0.087068999999999994,
			"fan_power_coefficient_4" : 1.0309200000000001,
			"fan_power_coefficient_5" : 0.0,
			"fan_power_minimum_air_flow_rate" : 0.0,
			"fan_power_minimum_flow_fraction" : 0.0,
			"fan_power_minimum_flow_rate_input_method" : "FixedFlowRate",
			"fan_total_efficiency" : 1.0,
			"maximum_flow_rate" : "Autosize",
			"motor_efficiency" : 1.0,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 0.0
		},
		"BaseSys7or3b SupFan-7" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilHtg-7 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b SupFan-7 Outlet Node",
			"availability_schedule_name" : "OfficeHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_power_coefficient_1" : 0.027827999999999999,
			"fan_power_coefficient_2" : 0.026582999999999999,
			"fan_power_coefficient_3" : -0.087068999999999994,
			"fan_power_coefficient_4" : 1.0309200000000001,
			"fan_power_coefficient_5" : 0.0,
			"fan_power_minimum_air_flow_rate" : 0.0,
			"fan_power_minimum_flow_fraction" : 0.0,
			"fan_power_minimum_flow_rate_input_method" : "FixedFlowRate",
			"fan_total_efficiency" : 1.0,
			"maximum_flow_rate" : "Autosize",
			"motor_efficiency" : 1.0,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 0.0
		}
	},
	"Fan:ZoneExhaust" : 
	{
		"Zn Sys 1 Reception BaseExhFan" : 
		{
			"air_inlet_node_name" : "Zn Sys 1 Reception BaseExhFan Inlet Node",
			"air_outlet_node_name" : "Zn Sys 1 Reception BaseExhFan Outlet Node",
			"availability_schedule_name" : "OfficeHVACAvail",
			"balanced_exhaust_fraction_schedule_name" : "On",
			"end_use_subcategory" : "General",
			"fan_total_efficiency" : 0.59999999999999998,
			"maximum_flow_rate" : 0.15663652471342099,
			"pressure_rise" : 0.0,
			"system_availability_manager_coupling_mode" : "Decoupled"
		},
		"Zn Sys 2 Conference BaseExhFan" : 
		{
			"air_inlet_node_name" : "Zn Sys 2 Conference BaseExhFan Inlet Node",
			"air_outlet_node_name" : "Zn Sys 2 Conference BaseExhFan Outlet Node",
			"availability_schedule_name" : "OfficeHVACAvail",
			"balanced_exhaust_fraction_schedule_name" : "On",
			"end_use_subcategory" : "General",
			"fan_total_efficiency" : 0.59999999999999998,
			"maximum_flow_rate" : 0.19874933896504299,
			"pressure_rise" : 0.0,
			"system_availability_manager_coupling_mode" : "Decoupled"
		},
		"Zn Sys 3 Break Room BaseExhFan" : 
		{
			"air_inlet_node_name" : "Zn Sys 3 Break Room BaseExhFan Inlet Node",
			"air_outlet_node_name" : "Zn Sys 3 Break Room BaseExhFan Outlet Node",
			"availability_schedule_name" : "OfficeHVACAvail",
			"balanced_exhaust_fraction_schedule_name" : "On",
			"end_use_subcategory" : "General",
			"fan_total_efficiency" : 0.59999999999999998,
			"maximum_flow_rate" : 0.28055859655910398,
			"pressure_rise" : 0.0,
			"system_availability_manager_coupling_mode" : "Decoupled"
		},
		"Zn Sys 4 Open Office BaseExhFan" : 
		{
			"air_inlet_node_name" : "Zn Sys 4 Open Office BaseExhFan Inlet Node",
			"air_outlet_node_name" : "Zn Sys 4 Open Office BaseExhFan Outlet Node",
			"availability_schedule_name" : "OfficeHVACAvail",
			"balanced_exhaust_fraction_schedule_name" : "On",
			"end_use_subcategory" : "General",
			"fan_total_efficiency" : 0.59999999999999998,
			"maximum_flow_rate" : 0.440691779879194,
			"pressure_rise" : 0.0,
			"system_availability_manager_coupling_mode" : "Decoupled"
		},
		"Zn Sys 5 Conference-Office BaseExhFan" : 
		{
			"air_inlet_node_name" : "Zn Sys 5 Conference-Office BaseExhFan Inlet Node",
			"air_outlet_node_name" : "Zn Sys 5 Conference-Office BaseExhFan Outlet Node",
			"availability_schedule_name" : "OfficeHVACAvail",
			"balanced_exhaust_fraction_schedule_name" : "On",
			"end_use_subcategory" : "General",
			"fan_total_efficiency" : 0.59999999999999998,
			"maximum_flow_rate" : 0.057443554996531199,
			"pressure_rise" : 0.0,
			"system_availability_manager_coupling_mode" : "Decoupled"
		},
		"Zn Sys 6 Conference-Support BaseExhFan" : 
		{
			"air_inlet_node_name" : "Zn Sys 6 Conference-Support BaseExhFan Inlet Node",
			"air_outlet_node_name" : "Zn Sys 6 Conference-Support BaseExhFan Outlet Node",
			"availability_schedule_name" : "OfficeHVACAvail",
			"balanced_exhaust_fraction_schedule_name" : "On",
			"end_use_subcategory" : "General",
			"fan_total_efficiency" : 0.59999999999999998,
			"maximum_flow_rate" : 0.31938052128929301,
			"pressure_rise" : 0.0,
			"system_availability_manager_coupling_mode" : "Decoupled"
		},
		"Zn Sys 7 Restrooms BaseExhFan" : 
		{
			"air_inlet_node_name" : "Zn Sys 7 Restrooms BaseExhFan Inlet Node",
			"air_outlet_node_name" : "Zn Sys 7 Restrooms BaseExhFan Outlet Node",
			"availability_schedule_name" : "OfficeHVACAvail",
			"balanced_exhaust_fraction_schedule_name" : "On",
			"end_use_subcategory" : "ProcessMotors",
			"fan_total_efficiency" : 0.55574999999999997,
			"maximum_flow_rate" : 0.1179868608,
			"pressure_rise" : 0.0,
			"system_availability_manager_coupling_mode" : "Decoupled"
		},
		"Zn Sys 9 Library BaseExhFan" : 
		{
			"air_inlet_node_name" : "Zn Sys 9 Library BaseExhFan Inlet Node",
			"air_outlet_node_name" : "Zn Sys 9 Library BaseExhFan Outlet Node",
			"availability_schedule_name" : "OfficeHVACAvail",
			"balanced_exhaust_fraction_schedule_name" : "On",
			"end_use_subcategory" : "General",
			"fan_total_efficiency" : 0.59999999999999998,
			"maximum_flow_rate" : 0.12945188003765801,
			"pressure_rise" : 0.0,
			"system_availability_manager_coupling_mode" : "Decoupled"
		}
	},
	"FenestrationSurface:Detailed" : 
	{
		"11000003_C-W0" : 
		{
			"building_surface_name" : "11000003_C29",
			"construction_name" : "Skylight - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -26.36769936,
			"vertex_1_y_coordinate" : 15.467807519999999,
			"vertex_1_z_coordinate" : 3.048,
			"vertex_2_x_coordinate" : -24.461358239999999,
			"vertex_2_y_coordinate" : 15.978621840000001,
			"vertex_2_z_coordinate" : 3.048,
			"vertex_3_x_coordinate" : -24.97893912,
			"vertex_3_y_coordinate" : 17.910291839999999,
			"vertex_3_z_coordinate" : 3.048,
			"vertex_4_x_coordinate" : -26.88528024,
			"vertex_4_y_coordinate" : 17.399477520000001,
			"vertex_4_z_coordinate" : 3.048
		},
		"11000003_C-W1" : 
		{
			"building_surface_name" : "11000003_C29",
			"construction_name" : "Skylight - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -21.29457768,
			"vertex_1_y_coordinate" : 16.924538160000001,
			"vertex_1_z_coordinate" : 3.048,
			"vertex_2_x_coordinate" : -19.38820608,
			"vertex_2_y_coordinate" : 17.435352479999999,
			"vertex_2_z_coordinate" : 3.048,
			"vertex_3_x_coordinate" : -19.90581744,
			"vertex_3_y_coordinate" : 19.367022479999999,
			"vertex_3_z_coordinate" : 3.048,
			"vertex_4_x_coordinate" : -21.81215856,
			"vertex_4_y_coordinate" : 18.856238640000001,
			"vertex_4_z_coordinate" : 3.048
		},
		"11000003_C-W10" : 
		{
			"building_surface_name" : "11000003_C29",
			"construction_name" : "Skylight - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -7.0532244000000004,
			"vertex_1_y_coordinate" : 6.4187527199999996,
			"vertex_1_z_coordinate" : 3.048,
			"vertex_2_x_coordinate" : -5.1468527999999996,
			"vertex_2_y_coordinate" : 6.9295670400000002,
			"vertex_2_z_coordinate" : 3.048,
			"vertex_3_x_coordinate" : -5.6644641599999996,
			"vertex_3_y_coordinate" : 8.8612370400000007,
			"vertex_3_z_coordinate" : 3.048,
			"vertex_4_x_coordinate" : -7.5708052800000001,
			"vertex_4_y_coordinate" : 8.3504532000000005,
			"vertex_4_z_coordinate" : 3.048
		},
		"11000003_C-W2" : 
		{
			"building_surface_name" : "11000003_C29",
			"construction_name" : "Skylight - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -15.759318240000001,
			"vertex_1_y_coordinate" : 18.582985440000002,
			"vertex_1_z_coordinate" : 3.048,
			"vertex_2_x_coordinate" : -13.85297712,
			"vertex_2_y_coordinate" : 19.09379976,
			"vertex_2_z_coordinate" : 3.048,
			"vertex_3_x_coordinate" : -14.370558000000001,
			"vertex_3_y_coordinate" : 21.02550024,
			"vertex_3_z_coordinate" : 3.048,
			"vertex_4_x_coordinate" : -16.276929599999999,
			"vertex_4_y_coordinate" : 20.514685920000002,
			"vertex_4_z_coordinate" : 3.048
		},
		"11000003_C-W3" : 
		{
			"building_surface_name" : "11000003_C29",
			"construction_name" : "Skylight - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -14.901367199999999,
			"vertex_1_y_coordinate" : 10.811652240000001,
			"vertex_1_z_coordinate" : 3.048,
			"vertex_2_x_coordinate" : -12.995026080000001,
			"vertex_2_y_coordinate" : 11.322436079999999,
			"vertex_2_z_coordinate" : 3.048,
			"vertex_3_x_coordinate" : -13.512606959999999,
			"vertex_3_y_coordinate" : 13.25410608,
			"vertex_3_z_coordinate" : 3.048,
			"vertex_4_x_coordinate" : -15.41894808,
			"vertex_4_y_coordinate" : 12.743322239999999,
			"vertex_4_z_coordinate" : 3.048
		},
		"11000003_C-W4" : 
		{
			"building_surface_name" : "11000003_C29",
			"construction_name" : "Skylight - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -20.436596160000001,
			"vertex_1_y_coordinate" : 9.1531744800000006,
			"vertex_1_z_coordinate" : 3.048,
			"vertex_2_x_coordinate" : -18.53028552,
			"vertex_2_y_coordinate" : 9.6639583200000008,
			"vertex_2_z_coordinate" : 3.048,
			"vertex_3_x_coordinate" : -19.0478664,
			"vertex_3_y_coordinate" : 11.595658800000001,
			"vertex_3_z_coordinate" : 3.048,
			"vertex_4_x_coordinate" : -20.954207520000001,
			"vertex_4_y_coordinate" : 11.084844479999999,
			"vertex_4_z_coordinate" : 3.048
		},
		"11000003_C-W5" : 
		{
			"building_surface_name" : "11000003_C29",
			"construction_name" : "Skylight - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -25.509778799999999,
			"vertex_1_y_coordinate" : 7.6964438399999997,
			"vertex_1_z_coordinate" : 3.048,
			"vertex_2_x_coordinate" : -23.603437679999999,
			"vertex_2_y_coordinate" : 8.2072276800000008,
			"vertex_2_z_coordinate" : 3.048,
			"vertex_3_x_coordinate" : -24.12101856,
			"vertex_3_y_coordinate" : 10.138928160000001,
			"vertex_3_z_coordinate" : 3.048,
			"vertex_4_x_coordinate" : -26.02735968,
			"vertex_4_y_coordinate" : 9.6281138399999993,
			"vertex_4_z_coordinate" : 3.048
		},
		"11000003_C-W6" : 
		{
			"building_surface_name" : "11000003_C29",
			"construction_name" : "Skylight - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -8.29689984,
			"vertex_1_y_coordinate" : 12.186879360000001,
			"vertex_1_z_coordinate" : 3.048,
			"vertex_2_x_coordinate" : -6.3905282400000001,
			"vertex_2_y_coordinate" : 12.697663199999999,
			"vertex_2_z_coordinate" : 3.048,
			"vertex_3_x_coordinate" : -6.9081396000000002,
			"vertex_3_y_coordinate" : 14.629363680000001,
			"vertex_3_z_coordinate" : 3.048,
			"vertex_4_x_coordinate" : -8.8144807200000006,
			"vertex_4_y_coordinate" : 14.118579840000001,
			"vertex_4_z_coordinate" : 3.048
		},
		"11000003_C-W7" : 
		{
			"building_surface_name" : "11000003_C29",
			"construction_name" : "Skylight - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -12.79785096,
			"vertex_1_y_coordinate" : 4.5240244799999996,
			"vertex_1_z_coordinate" : 3.048,
			"vertex_2_x_coordinate" : -10.89147936,
			"vertex_2_y_coordinate" : 5.0348083199999998,
			"vertex_2_z_coordinate" : 3.048,
			"vertex_3_x_coordinate" : -11.40909072,
			"vertex_3_y_coordinate" : 6.9665087999999997,
			"vertex_3_z_coordinate" : 3.048,
			"vertex_4_x_coordinate" : -13.31543184,
			"vertex_4_y_coordinate" : 6.45569448,
			"vertex_4_z_coordinate" : 3.048
		},
		"11000003_C-W8" : 
		{
			"building_surface_name" : "11000003_C29",
			"construction_name" : "Skylight - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -18.333079919999999,
			"vertex_1_y_coordinate" : 2.8655741520000002,
			"vertex_1_z_coordinate" : 3.048,
			"vertex_2_x_coordinate" : -16.426769279999998,
			"vertex_2_y_coordinate" : 3.3763610399999999,
			"vertex_2_z_coordinate" : 3.048,
			"vertex_3_x_coordinate" : -16.944350159999999,
			"vertex_3_y_coordinate" : 5.3080615199999999,
			"vertex_3_z_coordinate" : 3.048,
			"vertex_4_x_coordinate" : -18.8506608,
			"vertex_4_y_coordinate" : 4.7972472000000002,
			"vertex_4_z_coordinate" : 3.048
		},
		"11000003_C-W9" : 
		{
			"building_surface_name" : "11000003_C29",
			"construction_name" : "Skylight - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -23.406262559999998,
			"vertex_1_y_coordinate" : 1.4088374159999999,
			"vertex_1_z_coordinate" : 3.048,
			"vertex_2_x_coordinate" : -21.499890959999998,
			"vertex_2_y_coordinate" : 1.9196486880000001,
			"vertex_2_z_coordinate" : 3.048,
			"vertex_3_x_coordinate" : -22.017471839999999,
			"vertex_3_y_coordinate" : 3.8513004,
			"vertex_3_z_coordinate" : 3.048,
			"vertex_4_x_coordinate" : -23.923843439999999,
			"vertex_4_y_coordinate" : 3.3404860799999998,
			"vertex_4_z_coordinate" : 3.048
		},
		"11000003_W-1-W0" : 
		{
			"building_surface_name" : "11000003_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -2.8427141520000001,
			"vertex_1_y_coordinate" : 10.609143120000001,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -2.8427141520000001,
			"vertex_2_y_coordinate" : 10.609143120000001,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -3.07936392,
			"vertex_3_y_coordinate" : 11.492392560000001,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -3.07936392,
			"vertex_4_y_coordinate" : 11.492392560000001,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"11000003_W-1-W1" : 
		{
			"building_surface_name" : "11000003_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -3.5078517599999999,
			"vertex_1_y_coordinate" : 13.091464800000001,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -3.5078517599999999,
			"vertex_2_y_coordinate" : 13.091464800000001,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -3.7444984799999999,
			"vertex_3_y_coordinate" : 13.97468376,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -3.7444984799999999,
			"vertex_4_y_coordinate" : 13.97468376,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"11000003_W-1-W2" : 
		{
			"building_surface_name" : "11000003_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -4.1432683199999998,
			"vertex_1_y_coordinate" : 15.46286976,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -4.1432683199999998,
			"vertex_2_y_coordinate" : 15.46286976,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -4.3799150400000002,
			"vertex_3_y_coordinate" : 16.3461192,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -4.3799150400000002,
			"vertex_4_y_coordinate" : 16.3461192,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"PN000000_W-1-W0" : 
		{
			"building_surface_name" : "PN000000_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -34.570416000000002,
			"vertex_1_y_coordinate" : 6.9097855199999998,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -34.570416000000002,
			"vertex_2_y_coordinate" : 6.9097855199999998,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -34.115959199999999,
			"vertex_3_y_coordinate" : 6.1161777600000002,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -34.115959199999999,
			"vertex_4_y_coordinate" : 6.1161777600000002,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"PN000000_W-1-W1" : 
		{
			"building_surface_name" : "PN000000_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -33.960816000000001,
			"vertex_1_y_coordinate" : 5.8445095199999999,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -33.960816000000001,
			"vertex_2_y_coordinate" : 5.8445095199999999,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -33.693201600000002,
			"vertex_3_y_coordinate" : 5.3768244000000003,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -33.693201600000002,
			"vertex_4_y_coordinate" : 5.3768244000000003,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"PN000000_W6-W0 Reversed" : 
		{
			"building_surface_name" : "PN000000_W60 Reversed",
			"construction_name" : "Interior Door",
			"outside_boundary_condition_object" : "PN000000_W6-W0 Reversed Reversed",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -30.5473608,
			"vertex_1_y_coordinate" : 9.26588952,
			"vertex_1_z_coordinate" : 3.0078304079999998,
			"vertex_2_x_coordinate" : -30.5473608,
			"vertex_2_y_coordinate" : 9.26588952,
			"vertex_2_z_coordinate" : 0.035586009600000003,
			"vertex_3_x_coordinate" : -29.609430239999998,
			"vertex_3_y_coordinate" : 7.6314909599999998,
			"vertex_3_z_coordinate" : 0.035586009600000003,
			"vertex_4_x_coordinate" : -29.609430239999998,
			"vertex_4_y_coordinate" : 7.6314909599999998,
			"vertex_4_z_coordinate" : 3.0078304079999998
		},
		"PN000000_W6-W0 Reversed Reversed" : 
		{
			"building_surface_name" : "PN000000_W60 Reversed Reversed",
			"construction_name" : "Interior Door",
			"outside_boundary_condition_object" : "PN000000_W6-W0 Reversed",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -29.609430239999998,
			"vertex_1_y_coordinate" : 7.6314909599999998,
			"vertex_1_z_coordinate" : 3.0078304079999998,
			"vertex_2_x_coordinate" : -29.609430239999998,
			"vertex_2_y_coordinate" : 7.6314909599999998,
			"vertex_2_z_coordinate" : 0.035586009600000003,
			"vertex_3_x_coordinate" : -30.5473608,
			"vertex_3_y_coordinate" : 9.26588952,
			"vertex_3_z_coordinate" : 0.035586009600000003,
			"vertex_4_x_coordinate" : -30.5473608,
			"vertex_4_y_coordinate" : 9.26588952,
			"vertex_4_z_coordinate" : 3.0078304079999998
		},
		"PN000000_W7-W0" : 
		{
			"building_surface_name" : "PN000000_W70",
			"construction_name" : "Interior Door",
			"outside_boundary_condition_object" : "PN000000_W7-W0 Reversed",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -31.478524799999999,
			"vertex_1_y_coordinate" : 9.0291513600000002,
			"vertex_1_z_coordinate" : 2.9757349679999998,
			"vertex_2_x_coordinate" : -31.478524799999999,
			"vertex_2_y_coordinate" : 9.0291513600000002,
			"vertex_2_z_coordinate" : 0.067681144799999995,
			"vertex_3_x_coordinate" : -32.596531200000001,
			"vertex_3_y_coordinate" : 8.5279382399999992,
			"vertex_3_z_coordinate" : 0.067681144799999995,
			"vertex_4_x_coordinate" : -32.596531200000001,
			"vertex_4_y_coordinate" : 8.5279382399999992,
			"vertex_4_z_coordinate" : 2.9757349679999998
		},
		"PN000000_W7-W0 Reversed" : 
		{
			"building_surface_name" : "PN000000_W70 Reversed",
			"construction_name" : "Interior Door",
			"outside_boundary_condition_object" : "PN000000_W7-W0",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -32.596531200000001,
			"vertex_1_y_coordinate" : 8.5279382399999992,
			"vertex_1_z_coordinate" : 2.9757349679999998,
			"vertex_2_x_coordinate" : -32.596531200000001,
			"vertex_2_y_coordinate" : 8.5279382399999992,
			"vertex_2_z_coordinate" : 0.067681144799999995,
			"vertex_3_x_coordinate" : -31.478524799999999,
			"vertex_3_y_coordinate" : 9.0291513600000002,
			"vertex_3_z_coordinate" : 0.067681144799999995,
			"vertex_4_x_coordinate" : -31.478524799999999,
			"vertex_4_y_coordinate" : 9.0291513600000002,
			"vertex_4_z_coordinate" : 2.9757349679999998
		},
		"RC000000_C-W0" : 
		{
			"building_surface_name" : "RC000000_C1",
			"construction_name" : "Skylight - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -32.3554344,
			"vertex_1_y_coordinate" : 23.433938399999999,
			"vertex_1_z_coordinate" : 3.048,
			"vertex_2_x_coordinate" : -30.44193048,
			"vertex_2_y_coordinate" : 23.946611999999998,
			"vertex_2_z_coordinate" : 3.048,
			"vertex_3_x_coordinate" : -30.9560976,
			"vertex_3_y_coordinate" : 25.865267039999999,
			"vertex_3_z_coordinate" : 3.048,
			"vertex_4_x_coordinate" : -32.869632000000003,
			"vertex_4_y_coordinate" : 25.35259344,
			"vertex_4_z_coordinate" : 3.048
		},
		"RC000000_W3-W0" : 
		{
			"building_surface_name" : "RC000000_W30",
			"construction_name" : "Interior Door",
			"outside_boundary_condition_object" : "RC000000_W3-W0 Reversed",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -33.316468800000003,
			"vertex_1_y_coordinate" : 21.93511488,
			"vertex_1_z_coordinate" : 3.0218481599999998,
			"vertex_2_x_coordinate" : -33.316468800000003,
			"vertex_2_y_coordinate" : 21.93511488,
			"vertex_2_z_coordinate" : 0.053063851199999998,
			"vertex_3_x_coordinate" : -28.082077439999999,
			"vertex_3_y_coordinate" : 23.337621599999999,
			"vertex_3_z_coordinate" : 0.053063851199999998,
			"vertex_4_x_coordinate" : -28.082077439999999,
			"vertex_4_y_coordinate" : 23.337621599999999,
			"vertex_4_z_coordinate" : 3.0218481599999998
		},
		"RC000000_W3-W0 Reversed" : 
		{
			"building_surface_name" : "RC000000_W30 Reversed",
			"construction_name" : "Interior Door",
			"outside_boundary_condition_object" : "RC000000_W3-W0",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -28.082077439999999,
			"vertex_1_y_coordinate" : 23.337621599999999,
			"vertex_1_z_coordinate" : 3.0218481599999998,
			"vertex_2_x_coordinate" : -28.082077439999999,
			"vertex_2_y_coordinate" : 23.337621599999999,
			"vertex_2_z_coordinate" : 0.053063851199999998,
			"vertex_3_x_coordinate" : -33.316468800000003,
			"vertex_3_y_coordinate" : 21.93511488,
			"vertex_3_z_coordinate" : 0.053063851199999998,
			"vertex_4_x_coordinate" : -33.316468800000003,
			"vertex_4_y_coordinate" : 21.93511488,
			"vertex_4_z_coordinate" : 3.0218481599999998
		},
		"ST000000_W-1-W0" : 
		{
			"building_surface_name" : "ST000000_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -1.362925392,
			"vertex_1_y_coordinate" : 5.0865023999999996,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -1.362925392,
			"vertex_2_y_coordinate" : 5.0865023999999996,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -1.5995904000000001,
			"vertex_3_y_coordinate" : 5.9697518399999998,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -1.5995904000000001,
			"vertex_4_y_coordinate" : 5.9697518399999998,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST00000A_W-1-W0" : 
		{
			"building_surface_name" : "ST00000A_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -33.693201600000002,
			"vertex_1_y_coordinate" : 5.3768244000000003,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -33.693201600000002,
			"vertex_2_y_coordinate" : 5.3768244000000003,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -33.506968800000003,
			"vertex_3_y_coordinate" : 5.0508407999999996,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -33.506968800000003,
			"vertex_4_y_coordinate" : 5.0508407999999996,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST00000A_W-1-W1" : 
		{
			"building_surface_name" : "ST00000A_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -33.276844799999999,
			"vertex_1_y_coordinate" : 4.6490534400000003,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -33.276844799999999,
			"vertex_2_y_coordinate" : 4.6490534400000003,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -32.822692799999999,
			"vertex_3_y_coordinate" : 3.85535424,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -32.822692799999999,
			"vertex_4_y_coordinate" : 3.85535424,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST00000C_W-1-W0" : 
		{
			"building_surface_name" : "ST00000C_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -37.042039199999998,
			"vertex_1_y_coordinate" : 11.230234080000001,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -37.042039199999998,
			"vertex_2_y_coordinate" : 11.230234080000001,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -36.587887199999997,
			"vertex_3_y_coordinate" : 10.43653488,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -36.587887199999997,
			"vertex_4_y_coordinate" : 10.43653488,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST00000C_W-1-W1" : 
		{
			"building_surface_name" : "ST00000C_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -36.507115200000001,
			"vertex_1_y_coordinate" : 10.295229600000001,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -36.507115200000001,
			"vertex_2_y_coordinate" : 10.295229600000001,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -36.053268000000003,
			"vertex_3_y_coordinate" : 9.5015608799999995,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -36.053268000000003,
			"vertex_4_y_coordinate" : 9.5015608799999995,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST00000C_W-1-W2" : 
		{
			"building_surface_name" : "ST00000C_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -35.897820000000003,
			"vertex_1_y_coordinate" : 9.2300145600000008,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -35.897820000000003,
			"vertex_2_y_coordinate" : 9.2300145600000008,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -35.443668000000002,
			"vertex_3_y_coordinate" : 8.43631536,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -35.443668000000002,
			"vertex_4_y_coordinate" : 8.43631536,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST00000C_W-1-W3" : 
		{
			"building_surface_name" : "ST00000C_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -35.254387199999996,
			"vertex_1_y_coordinate" : 8.1053330399999997,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -35.254387199999996,
			"vertex_2_y_coordinate" : 8.1053330399999997,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -34.800235200000003,
			"vertex_3_y_coordinate" : 7.3116643200000002,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -34.800235200000003,
			"vertex_4_y_coordinate" : 7.3116643200000002,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST00000E_W3-W1 Reversed" : 
		{
			"building_surface_name" : "ST00000E_W30 Reversed",
			"construction_name" : "Interior Door",
			"outside_boundary_condition_object" : "ST00000E_W3-W1 Reversed Reversed",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -30.6488592,
			"vertex_1_y_coordinate" : 9.2657371200000007,
			"vertex_1_z_coordinate" : 2.8748644560000001,
			"vertex_2_x_coordinate" : -30.6488592,
			"vertex_2_y_coordinate" : 9.2657371200000007,
			"vertex_2_z_coordinate" : 0.092898772800000001,
			"vertex_3_x_coordinate" : -31.313323199999999,
			"vertex_3_y_coordinate" : 9.0877339199999998,
			"vertex_3_z_coordinate" : 0.092898772800000001,
			"vertex_4_x_coordinate" : -31.313323199999999,
			"vertex_4_y_coordinate" : 9.0877339199999998,
			"vertex_4_z_coordinate" : 2.8748644560000001
		},
		"ST00000E_W3-W1 Reversed Reversed" : 
		{
			"building_surface_name" : "ST00000E_W30 Reversed Reversed",
			"construction_name" : "Interior Door",
			"outside_boundary_condition_object" : "ST00000E_W3-W1 Reversed",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -31.313323199999999,
			"vertex_1_y_coordinate" : 9.0877339199999998,
			"vertex_1_z_coordinate" : 2.8748644560000001,
			"vertex_2_x_coordinate" : -31.313323199999999,
			"vertex_2_y_coordinate" : 9.0877339199999998,
			"vertex_2_z_coordinate" : 0.092898772800000001,
			"vertex_3_x_coordinate" : -30.6488592,
			"vertex_3_y_coordinate" : 9.2657371200000007,
			"vertex_3_z_coordinate" : 0.092898772800000001,
			"vertex_4_x_coordinate" : -30.6488592,
			"vertex_4_y_coordinate" : 9.2657371200000007,
			"vertex_4_z_coordinate" : 2.8748644560000001
		},
		"ST00000F_W-1-W0" : 
		{
			"building_surface_name" : "ST00000F_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -41.991381599999997,
			"vertex_1_y_coordinate" : 14.59799976,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -41.991381599999997,
			"vertex_2_y_coordinate" : 14.59799976,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -41.897503200000003,
			"vertex_3_y_coordinate" : 14.4312132,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -41.897503200000003,
			"vertex_4_y_coordinate" : 14.4312132,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST00000F_W-1-W1" : 
		{
			"building_surface_name" : "ST00000F_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -41.858184000000001,
			"vertex_1_y_coordinate" : 14.36098728,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -41.858184000000001,
			"vertex_2_y_coordinate" : 14.36098728,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -41.409823199999998,
			"vertex_3_y_coordinate" : 13.56399624,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -41.409823199999998,
			"vertex_4_y_coordinate" : 13.56399624,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST00000F_W-1-W2" : 
		{
			"building_surface_name" : "ST00000F_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -41.175432000000001,
			"vertex_1_y_coordinate" : 13.147212720000001,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -41.175432000000001,
			"vertex_2_y_coordinate" : 13.147212720000001,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -40.727376,
			"vertex_3_y_coordinate" : 12.35013024,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -40.727376,
			"vertex_4_y_coordinate" : 12.35013024,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST00000F_W0-W0" : 
		{
			"building_surface_name" : "ST00000F_W01",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -39.820900799999997,
			"vertex_1_y_coordinate" : 11.26092744,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -39.820900799999997,
			"vertex_2_y_coordinate" : 11.26092744,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -38.937590399999998,
			"vertex_3_y_coordinate" : 11.497574159999999,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -38.937590399999998,
			"vertex_4_y_coordinate" : 11.497574159999999,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000010_C-W0" : 
		{
			"building_surface_name" : "ST000010_C5",
			"construction_name" : "Skylight - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -39.174115200000003,
			"vertex_1_y_coordinate" : 27.855976800000001,
			"vertex_1_z_coordinate" : 3.048,
			"vertex_2_x_coordinate" : -37.290146399999998,
			"vertex_2_y_coordinate" : 28.360817040000001,
			"vertex_2_z_coordinate" : 3.048,
			"vertex_3_x_coordinate" : -37.811964000000003,
			"vertex_3_y_coordinate" : 30.308702400000001,
			"vertex_3_z_coordinate" : 3.048,
			"vertex_4_x_coordinate" : -39.695932800000001,
			"vertex_4_y_coordinate" : 29.803862160000001,
			"vertex_4_z_coordinate" : 3.048
		},
		"ST000010_C-W1" : 
		{
			"building_surface_name" : "ST000010_C5",
			"construction_name" : "Skylight - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -37.7043696,
			"vertex_1_y_coordinate" : 22.19343288,
			"vertex_1_z_coordinate" : 3.048,
			"vertex_2_x_coordinate" : -35.820400800000002,
			"vertex_2_y_coordinate" : 22.698212160000001,
			"vertex_2_z_coordinate" : 3.048,
			"vertex_3_x_coordinate" : -36.3422184,
			"vertex_3_y_coordinate" : 24.646128000000001,
			"vertex_3_z_coordinate" : 3.048,
			"vertex_4_x_coordinate" : -38.226187199999998,
			"vertex_4_y_coordinate" : 24.14134872,
			"vertex_4_z_coordinate" : 3.048
		},
		"ST000010_W-1-W0" : 
		{
			"building_surface_name" : "ST000010_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -42.619574399999998,
			"vertex_1_y_coordinate" : 30.912815999999999,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -42.619574399999998,
			"vertex_2_y_coordinate" : 30.912815999999999,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -43.176443999999996,
			"vertex_3_y_coordinate" : 29.8281852,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -43.176443999999996,
			"vertex_4_y_coordinate" : 29.8281852,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000010_W-1-W1" : 
		{
			"building_surface_name" : "ST000010_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -43.241671199999999,
			"vertex_1_y_coordinate" : 29.701236000000002,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -43.241671199999999,
			"vertex_2_y_coordinate" : 29.701236000000002,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -43.798540799999998,
			"vertex_3_y_coordinate" : 28.616696640000001,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -43.798540799999998,
			"vertex_4_y_coordinate" : 28.616696640000001,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000010_W-1-W2" : 
		{
			"building_surface_name" : "ST000010_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -43.863768,
			"vertex_1_y_coordinate" : 28.49008272,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -43.863768,
			"vertex_2_y_coordinate" : 28.49008272,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -44.420637599999999,
			"vertex_3_y_coordinate" : 27.405543359999999,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -44.420637599999999,
			"vertex_4_y_coordinate" : 27.405543359999999,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000010_W-1-W3" : 
		{
			"building_surface_name" : "ST000010_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -44.485864800000002,
			"vertex_1_y_coordinate" : 27.278898959999999,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -44.485864800000002,
			"vertex_2_y_coordinate" : 27.278898959999999,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -45.042734400000001,
			"vertex_3_y_coordinate" : 26.194359599999999,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -45.042734400000001,
			"vertex_4_y_coordinate" : 26.194359599999999,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000010_W-1-W4" : 
		{
			"building_surface_name" : "ST000010_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -45.143318399999998,
			"vertex_1_y_coordinate" : 25.998281760000001,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -45.143318399999998,
			"vertex_2_y_coordinate" : 25.998281760000001,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -45.561199199999997,
			"vertex_3_y_coordinate" : 25.184861999999999,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -45.561199199999997,
			"vertex_4_y_coordinate" : 25.184861999999999,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000010_W0-W0" : 
		{
			"building_surface_name" : "ST000010_W01",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -45.523708800000001,
			"vertex_1_y_coordinate" : 25.04471496,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -45.523708800000001,
			"vertex_2_y_coordinate" : 25.04471496,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -45.286879200000001,
			"vertex_3_y_coordinate" : 24.16146552,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -45.286879200000001,
			"vertex_4_y_coordinate" : 24.16146552,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000010_W0-W1" : 
		{
			"building_surface_name" : "ST000010_W01",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -44.822973599999997,
			"vertex_1_y_coordinate" : 22.43001864,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -44.822973599999997,
			"vertex_2_y_coordinate" : 22.43001864,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -44.586448799999999,
			"vertex_3_y_coordinate" : 21.5467692,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -44.586448799999999,
			"vertex_4_y_coordinate" : 21.5467692,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000010_W0-W2" : 
		{
			"building_surface_name" : "ST000010_W01",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -44.552616,
			"vertex_1_y_coordinate" : 21.421344000000001,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -44.552616,
			"vertex_2_y_coordinate" : 21.421344000000001,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -44.316091200000002,
			"vertex_3_y_coordinate" : 20.538125040000001,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -44.316091200000002,
			"vertex_4_y_coordinate" : 20.538125040000001,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000010_W0-W3" : 
		{
			"building_surface_name" : "ST000010_W01",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -44.252692799999998,
			"vertex_1_y_coordinate" : 20.301691680000001,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -44.252692799999998,
			"vertex_2_y_coordinate" : 20.301691680000001,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -44.016168,
			"vertex_3_y_coordinate" : 19.4185032,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -44.016168,
			"vertex_4_y_coordinate" : 19.4185032,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000010_W0-W4" : 
		{
			"building_surface_name" : "ST000010_W01",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -43.951855199999997,
			"vertex_1_y_coordinate" : 19.1786256,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -43.951855199999997,
			"vertex_2_y_coordinate" : 19.1786256,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -43.715025599999997,
			"vertex_3_y_coordinate" : 18.29537616,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -43.715025599999997,
			"vertex_4_y_coordinate" : 18.29537616,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000010_W1-W0" : 
		{
			"building_surface_name" : "ST000010_W12",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -43.386146400000001,
			"vertex_1_y_coordinate" : 17.078614559999998,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -43.386146400000001,
			"vertex_2_y_coordinate" : 17.078614559999998,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -42.9380904,
			"vertex_3_y_coordinate" : 16.28162352,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -42.9380904,
			"vertex_4_y_coordinate" : 16.28162352,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000010_W1-W1" : 
		{
			"building_surface_name" : "ST000010_W12",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -42.898771199999999,
			"vertex_1_y_coordinate" : 16.211397600000002,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -42.898771199999999,
			"vertex_2_y_coordinate" : 16.211397600000002,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -42.450410400000003,
			"vertex_3_y_coordinate" : 15.41440656,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -42.450410400000003,
			"vertex_4_y_coordinate" : 15.41440656,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000010_W1-W2" : 
		{
			"building_surface_name" : "ST000010_W12",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -42.345863999999999,
			"vertex_1_y_coordinate" : 15.22820424,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -42.345863999999999,
			"vertex_2_y_coordinate" : 15.22820424,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -41.991381599999997,
			"vertex_3_y_coordinate" : 14.59799976,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -41.991381599999997,
			"vertex_4_y_coordinate" : 14.59799976,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000010_W10-W101 Reversed" : 
		{
			"building_surface_name" : "ST000010_W101 Reversed",
			"construction_name" : "Interior Door",
			"outside_boundary_condition_object" : "ST000010_W10-W101 Reversed Reversed",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -34.563100800000001,
			"vertex_1_y_coordinate" : 26.435700239999999,
			"vertex_1_z_coordinate" : 2.6320150560000002,
			"vertex_2_x_coordinate" : -34.563100800000001,
			"vertex_2_y_coordinate" : 26.435700239999999,
			"vertex_2_z_coordinate" : 0.33645348000000003,
			"vertex_3_x_coordinate" : -33.4963008,
			"vertex_3_y_coordinate" : 22.455073200000001,
			"vertex_3_z_coordinate" : 0.33645348000000003,
			"vertex_4_x_coordinate" : -33.4963008,
			"vertex_4_y_coordinate" : 22.455073200000001,
			"vertex_4_z_coordinate" : 2.6320150560000002
		},
		"ST000010_W10-W101 Reversed Reversed" : 
		{
			"building_surface_name" : "ST000010_W101 Reversed Reversed",
			"construction_name" : "Interior Door",
			"outside_boundary_condition_object" : "ST000010_W10-W101 Reversed",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -33.4963008,
			"vertex_1_y_coordinate" : 22.455073200000001,
			"vertex_1_z_coordinate" : 2.6320150560000002,
			"vertex_2_x_coordinate" : -33.4963008,
			"vertex_2_y_coordinate" : 22.455073200000001,
			"vertex_2_z_coordinate" : 0.33645348000000003,
			"vertex_3_x_coordinate" : -34.563100800000001,
			"vertex_3_y_coordinate" : 26.435700239999999,
			"vertex_3_z_coordinate" : 0.33645348000000003,
			"vertex_4_x_coordinate" : -34.563100800000001,
			"vertex_4_y_coordinate" : 26.435700239999999,
			"vertex_4_z_coordinate" : 2.6320150560000002
		},
		"ST000010_W10-W2 Reversed" : 
		{
			"building_surface_name" : "ST000010_W100 Reversed",
			"construction_name" : "Interior Door",
			"outside_boundary_condition_object" : "ST000010_W10-W2 Reversed Reversed",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -36.134039999999999,
			"vertex_1_y_coordinate" : 32.2987416,
			"vertex_1_z_coordinate" : 2.671779264,
			"vertex_2_x_coordinate" : -36.134039999999999,
			"vertex_2_y_coordinate" : 32.2987416,
			"vertex_2_z_coordinate" : 0.27499878960000002,
			"vertex_3_x_coordinate" : -34.839859199999999,
			"vertex_3_y_coordinate" : 27.469398959999999,
			"vertex_3_z_coordinate" : 0.27499878960000002,
			"vertex_4_x_coordinate" : -34.839859199999999,
			"vertex_4_y_coordinate" : 27.469398959999999,
			"vertex_4_z_coordinate" : 2.671779264
		},
		"ST000010_W10-W2 Reversed Reversed" : 
		{
			"building_surface_name" : "ST000010_W100 Reversed Reversed",
			"construction_name" : "Interior Door",
			"outside_boundary_condition_object" : "ST000010_W10-W2 Reversed",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -34.839859199999999,
			"vertex_1_y_coordinate" : 27.469398959999999,
			"vertex_1_z_coordinate" : 2.671779264,
			"vertex_2_x_coordinate" : -34.839859199999999,
			"vertex_2_y_coordinate" : 27.469398959999999,
			"vertex_2_z_coordinate" : 0.27499878960000002,
			"vertex_3_x_coordinate" : -36.134039999999999,
			"vertex_3_y_coordinate" : 32.2987416,
			"vertex_3_z_coordinate" : 0.27499878960000002,
			"vertex_4_x_coordinate" : -36.134039999999999,
			"vertex_4_y_coordinate" : 32.2987416,
			"vertex_4_z_coordinate" : 2.671779264
		},
		"ST000010_W10-W200 Reversed" : 
		{
			"building_surface_name" : "ST000010_W102 Reversed",
			"construction_name" : "Interior Door",
			"outside_boundary_condition_object" : "ST000010_W10-W200 Reversed Reversed",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -33.340547999999998,
			"vertex_1_y_coordinate" : 21.873575760000001,
			"vertex_1_z_coordinate" : 2.9883414959999999,
			"vertex_2_x_coordinate" : -33.340547999999998,
			"vertex_2_y_coordinate" : 21.873575760000001,
			"vertex_2_z_coordinate" : 0.040171116,
			"vertex_3_x_coordinate" : -32.050024800000003,
			"vertex_3_y_coordinate" : 17.057248080000001,
			"vertex_3_z_coordinate" : 0.040171116,
			"vertex_4_x_coordinate" : -32.050024800000003,
			"vertex_4_y_coordinate" : 17.057248080000001,
			"vertex_4_z_coordinate" : 2.9883414959999999
		},
		"ST000010_W10-W200 Reversed Reversed" : 
		{
			"building_surface_name" : "ST000010_W102 Reversed Reversed",
			"construction_name" : "Interior Door",
			"outside_boundary_condition_object" : "ST000010_W10-W200 Reversed",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -32.050024800000003,
			"vertex_1_y_coordinate" : 17.057248080000001,
			"vertex_1_z_coordinate" : 2.9883414959999999,
			"vertex_2_x_coordinate" : -32.050024800000003,
			"vertex_2_y_coordinate" : 17.057248080000001,
			"vertex_2_z_coordinate" : 0.040171116,
			"vertex_3_x_coordinate" : -33.340547999999998,
			"vertex_3_y_coordinate" : 21.873575760000001,
			"vertex_3_z_coordinate" : 0.040171116,
			"vertex_4_x_coordinate" : -33.340547999999998,
			"vertex_4_y_coordinate" : 21.873575760000001,
			"vertex_4_z_coordinate" : 2.9883414959999999
		},
		"ST000010_W2-W0" : 
		{
			"building_surface_name" : "ST000010_W23",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -36.249254399999998,
			"vertex_1_y_coordinate" : 32.728814399999997,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -36.249254399999998,
			"vertex_2_y_coordinate" : 32.728814399999997,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -36.960657599999998,
			"vertex_3_y_coordinate" : 32.538314399999997,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -36.960657599999998,
			"vertex_4_y_coordinate" : 32.538314399999997,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000010_W2-W1" : 
		{
			"building_surface_name" : "ST000010_W23",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -37.990881600000002,
			"vertex_1_y_coordinate" : 32.262165600000003,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -37.990881600000002,
			"vertex_2_y_coordinate" : 32.262165600000003,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -38.874192000000001,
			"vertex_3_y_coordinate" : 32.025336000000003,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -38.874192000000001,
			"vertex_4_y_coordinate" : 32.025336000000003,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000010_W2-W2" : 
		{
			"building_surface_name" : "ST000010_W23",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -39.7575024,
			"vertex_1_y_coordinate" : 31.788811200000001,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -39.7575024,
			"vertex_2_y_coordinate" : 31.788811200000001,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -40.640812799999999,
			"vertex_3_y_coordinate" : 31.551981600000001,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -40.640812799999999,
			"vertex_4_y_coordinate" : 31.551981600000001,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000011_C-W0" : 
		{
			"building_surface_name" : "ST000011_C2",
			"construction_name" : "Skylight - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -33.659673599999998,
			"vertex_1_y_coordinate" : 29.34696696,
			"vertex_1_z_coordinate" : 3.048,
			"vertex_2_x_coordinate" : -31.746444,
			"vertex_2_y_coordinate" : 29.859610079999999,
			"vertex_2_z_coordinate" : 3.048,
			"vertex_3_x_coordinate" : -32.258812800000001,
			"vertex_3_y_coordinate" : 31.772961599999999,
			"vertex_3_z_coordinate" : 3.048,
			"vertex_4_x_coordinate" : -34.172347199999997,
			"vertex_4_y_coordinate" : 31.260287999999999,
			"vertex_4_z_coordinate" : 3.048
		},
		"ST000011_W-1-W0" : 
		{
			"building_surface_name" : "ST000011_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -30.9365904,
			"vertex_1_y_coordinate" : 34.152230400000001,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -30.9365904,
			"vertex_2_y_coordinate" : 34.152230400000001,
			"vertex_2_z_coordinate" : 0.0,
			"vertex_3_x_coordinate" : -32.397191999999997,
			"vertex_3_y_coordinate" : 33.7608672,
			"vertex_3_z_coordinate" : 0.0,
			"vertex_4_x_coordinate" : -32.397191999999997,
			"vertex_4_y_coordinate" : 33.7608672,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000011_W-1-W1" : 
		{
			"building_surface_name" : "ST000011_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -36.077347199999998,
			"vertex_1_y_coordinate" : 32.774839200000002,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -36.077347199999998,
			"vertex_2_y_coordinate" : 32.774839200000002,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -36.249254399999998,
			"vertex_3_y_coordinate" : 32.728814399999997,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -36.249254399999998,
			"vertex_4_y_coordinate" : 32.728814399999997,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000012_W0-W0" : 
		{
			"building_surface_name" : "ST000012_W01",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -19.44816024,
			"vertex_1_y_coordinate" : 33.3551784,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -19.44816024,
			"vertex_2_y_coordinate" : 33.3551784,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -20.51389344,
			"vertex_3_y_coordinate" : 33.947404800000001,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -20.51389344,
			"vertex_4_y_coordinate" : 33.947404800000001,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000012_W0-W1" : 
		{
			"building_surface_name" : "ST000012_W01",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -20.59750008,
			"vertex_1_y_coordinate" : 33.993734400000001,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -20.59750008,
			"vertex_2_y_coordinate" : 33.993734400000001,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -21.66323328,
			"vertex_3_y_coordinate" : 34.585960800000002,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -21.66323328,
			"vertex_4_y_coordinate" : 34.585960800000002,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000012_W0-W2" : 
		{
			"building_surface_name" : "ST000012_W01",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -21.746839919999999,
			"vertex_1_y_coordinate" : 34.632290400000002,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -21.746839919999999,
			"vertex_2_y_coordinate" : 34.632290400000002,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -22.81257312,
			"vertex_3_y_coordinate" : 35.224821599999999,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -22.81257312,
			"vertex_4_y_coordinate" : 35.224821599999999,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000012_W0-W3" : 
		{
			"building_surface_name" : "ST000012_W01",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -22.896210239999998,
			"vertex_1_y_coordinate" : 35.271151199999998,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -22.896210239999998,
			"vertex_2_y_coordinate" : 35.271151199999998,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -23.961912959999999,
			"vertex_3_y_coordinate" : 35.8633776,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -23.961912959999999,
			"vertex_4_y_coordinate" : 35.8633776,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000012_W1-W0" : 
		{
			"building_surface_name" : "ST000012_W12",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -24.30069816,
			"vertex_1_y_coordinate" : 35.930433600000001,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -24.30069816,
			"vertex_2_y_coordinate" : 35.930433600000001,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -24.984486480000001,
			"vertex_3_y_coordinate" : 35.747248800000001,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -24.984486480000001,
			"vertex_4_y_coordinate" : 35.747248800000001,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000013_W-1-W0" : 
		{
			"building_surface_name" : "ST000013_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -24.984486480000001,
			"vertex_1_y_coordinate" : 35.747248800000001,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -24.984486480000001,
			"vertex_2_y_coordinate" : 35.747248800000001,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -25.1839476,
			"vertex_3_y_coordinate" : 35.693604000000001,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -25.1839476,
			"vertex_4_y_coordinate" : 35.693604000000001,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000013_W-1-W1" : 
		{
			"building_surface_name" : "ST000013_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -25.62557232,
			"vertex_1_y_coordinate" : 35.575341600000002,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -25.62557232,
			"vertex_2_y_coordinate" : 35.575341600000002,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -26.50882176,
			"vertex_3_y_coordinate" : 35.338816799999996,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -26.50882176,
			"vertex_4_y_coordinate" : 35.338816799999996,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000013_W-1-W2" : 
		{
			"building_surface_name" : "ST000013_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -26.80322808,
			"vertex_1_y_coordinate" : 35.259873599999999,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -26.80322808,
			"vertex_2_y_coordinate" : 35.259873599999999,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -27.68647752,
			"vertex_3_y_coordinate" : 35.023348800000001,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -27.68647752,
			"vertex_4_y_coordinate" : 35.023348800000001,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000013_W-1-W3" : 
		{
			"building_surface_name" : "ST000013_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -27.980883840000001,
			"vertex_1_y_coordinate" : 34.944405600000003,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -27.980883840000001,
			"vertex_2_y_coordinate" : 34.944405600000003,
			"vertex_2_z_coordinate" : 0.0,
			"vertex_3_x_coordinate" : -30.9365904,
			"vertex_3_y_coordinate" : 34.152230400000001,
			"vertex_3_z_coordinate" : 0.0,
			"vertex_4_x_coordinate" : -30.9365904,
			"vertex_4_y_coordinate" : 34.152230400000001,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000014_W5-W0" : 
		{
			"building_surface_name" : "ST000014_W50",
			"construction_name" : "Interior Door",
			"outside_boundary_condition_object" : "ST000014_W5-W0 Reversed",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -17.74679712,
			"vertex_1_y_coordinate" : 22.604790959999999,
			"vertex_1_z_coordinate" : 3.0043892159999999,
			"vertex_2_x_coordinate" : -17.74679712,
			"vertex_2_y_coordinate" : 22.604790959999999,
			"vertex_2_z_coordinate" : 0.043609869599999997,
			"vertex_3_x_coordinate" : -13.50184752,
			"vertex_3_y_coordinate" : 23.56049136,
			"vertex_3_z_coordinate" : 0.043609869599999997,
			"vertex_4_x_coordinate" : -13.50184752,
			"vertex_4_y_coordinate" : 23.56049136,
			"vertex_4_z_coordinate" : 3.0043892159999999
		},
		"ST000014_W5-W0 Reversed" : 
		{
			"building_surface_name" : "ST000014_W50 Reversed",
			"construction_name" : "Interior Door",
			"outside_boundary_condition_object" : "ST000014_W5-W0",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -13.50184752,
			"vertex_1_y_coordinate" : 23.56049136,
			"vertex_1_z_coordinate" : 3.0043892159999999,
			"vertex_2_x_coordinate" : -13.50184752,
			"vertex_2_y_coordinate" : 23.56049136,
			"vertex_2_z_coordinate" : 0.043609869599999997,
			"vertex_3_x_coordinate" : -17.74679712,
			"vertex_3_y_coordinate" : 22.604790959999999,
			"vertex_3_z_coordinate" : 0.043609869599999997,
			"vertex_4_x_coordinate" : -17.74679712,
			"vertex_4_y_coordinate" : 22.604790959999999,
			"vertex_4_z_coordinate" : 3.0043892159999999
		},
		"ST000015_W-1-W0" : 
		{
			"building_surface_name" : "ST000015_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -6.8426990400000003,
			"vertex_1_y_coordinate" : 25.537302239999999,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -6.8426990400000003,
			"vertex_2_y_coordinate" : 25.537302239999999,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -6.9446546400000004,
			"vertex_3_y_coordinate" : 25.917784080000001,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -6.9446546400000004,
			"vertex_4_y_coordinate" : 25.917784080000001,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000015_W-1-W1" : 
		{
			"building_surface_name" : "ST000015_W-10",
			"construction_name" : "ExtOpaqueDoorU070",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -7.3616820000000001,
			"vertex_1_y_coordinate" : 27.47415384,
			"vertex_1_z_coordinate" : 2.5908000000000002,
			"vertex_2_x_coordinate" : -7.3616820000000001,
			"vertex_2_y_coordinate" : 27.47415384,
			"vertex_2_z_coordinate" : 0.15240000000000001,
			"vertex_3_x_coordinate" : -7.5983287199999996,
			"vertex_3_y_coordinate" : 28.3573728,
			"vertex_3_z_coordinate" : 0.15240000000000001,
			"vertex_4_x_coordinate" : -7.5983287199999996,
			"vertex_4_y_coordinate" : 28.3573728,
			"vertex_4_z_coordinate" : 2.5908000000000002
		},
		"ST000016_W-1-W0" : 
		{
			"building_surface_name" : "ST000016_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -4.83714552,
			"vertex_1_y_coordinate" : 18.052511519999999,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -4.83714552,
			"vertex_2_y_coordinate" : 18.052511519999999,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -5.0738227199999999,
			"vertex_3_y_coordinate" : 18.93576096,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -5.0738227199999999,
			"vertex_4_y_coordinate" : 18.93576096,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000016_W-1-W1" : 
		{
			"building_surface_name" : "ST000016_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -5.4716171999999998,
			"vertex_1_y_coordinate" : 20.4203808,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -5.4716171999999998,
			"vertex_2_y_coordinate" : 20.4203808,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -5.7082943999999998,
			"vertex_3_y_coordinate" : 21.30363024,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -5.7082943999999998,
			"vertex_4_y_coordinate" : 21.30363024,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000016_W-1-W2" : 
		{
			"building_surface_name" : "ST000016_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -6.1041686400000001,
			"vertex_1_y_coordinate" : 22.781117760000001,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -6.1041686400000001,
			"vertex_2_y_coordinate" : 22.781117760000001,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -6.3408458400000001,
			"vertex_3_y_coordinate" : 23.664367200000001,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -6.3408458400000001,
			"vertex_4_y_coordinate" : 23.664367200000001,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000016_W-1-W3" : 
		{
			"building_surface_name" : "ST000016_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -6.7079774399999996,
			"vertex_1_y_coordinate" : 25.03453464,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -6.7079774399999996,
			"vertex_2_y_coordinate" : 25.03453464,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -6.8426990400000003,
			"vertex_3_y_coordinate" : 25.537302239999999,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -6.8426990400000003,
			"vertex_4_y_coordinate" : 25.537302239999999,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000016_W4-W0" : 
		{
			"building_surface_name" : "ST000016_W40",
			"construction_name" : "Interior Door",
			"outside_boundary_condition_object" : "ST000016_W4-W0 Reversed",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -10.03483896,
			"vertex_1_y_coordinate" : 17.180539679999999,
			"vertex_1_z_coordinate" : 2.857551816,
			"vertex_2_x_coordinate" : -10.03483896,
			"vertex_2_y_coordinate" : 17.180539679999999,
			"vertex_2_z_coordinate" : 0.17666970000000001,
			"vertex_3_x_coordinate" : -9.6553020000000007,
			"vertex_3_y_coordinate" : 15.76413408,
			"vertex_3_z_coordinate" : 0.17666970000000001,
			"vertex_4_x_coordinate" : -9.6553020000000007,
			"vertex_4_y_coordinate" : 15.76413408,
			"vertex_4_z_coordinate" : 2.857551816
		},
		"ST000016_W4-W0 Reversed" : 
		{
			"building_surface_name" : "ST000016_W40 Reversed",
			"construction_name" : "Interior Door",
			"outside_boundary_condition_object" : "ST000016_W4-W0",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -9.6553020000000007,
			"vertex_1_y_coordinate" : 15.76413408,
			"vertex_1_z_coordinate" : 2.857551816,
			"vertex_2_x_coordinate" : -9.6553020000000007,
			"vertex_2_y_coordinate" : 15.76413408,
			"vertex_2_z_coordinate" : 0.17666970000000001,
			"vertex_3_x_coordinate" : -10.03483896,
			"vertex_3_y_coordinate" : 17.180539679999999,
			"vertex_3_z_coordinate" : 0.17666970000000001,
			"vertex_4_x_coordinate" : -10.03483896,
			"vertex_4_y_coordinate" : 17.180539679999999,
			"vertex_4_z_coordinate" : 2.857551816
		},
		"ST000016_W4-W1" : 
		{
			"building_surface_name" : "ST000016_W40",
			"construction_name" : "Interior Door",
			"outside_boundary_condition_object" : "ST000016_W4-W1 Reversed",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -11.882079360000001,
			"vertex_1_y_coordinate" : 24.074567040000002,
			"vertex_1_z_coordinate" : 2.9205387360000001,
			"vertex_2_x_coordinate" : -11.882079360000001,
			"vertex_2_y_coordinate" : 24.074567040000002,
			"vertex_2_z_coordinate" : 0.15698602079999999,
			"vertex_3_x_coordinate" : -11.51171688,
			"vertex_3_y_coordinate" : 22.692329520000001,
			"vertex_3_z_coordinate" : 0.15698602079999999,
			"vertex_4_x_coordinate" : -11.51171688,
			"vertex_4_y_coordinate" : 22.692329520000001,
			"vertex_4_z_coordinate" : 2.9205387360000001
		},
		"ST000016_W4-W1 Reversed" : 
		{
			"building_surface_name" : "ST000016_W40 Reversed",
			"construction_name" : "Interior Door",
			"outside_boundary_condition_object" : "ST000016_W4-W1",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -11.51171688,
			"vertex_1_y_coordinate" : 22.692329520000001,
			"vertex_1_z_coordinate" : 2.9205387360000001,
			"vertex_2_x_coordinate" : -11.51171688,
			"vertex_2_y_coordinate" : 22.692329520000001,
			"vertex_2_z_coordinate" : 0.15698602079999999,
			"vertex_3_x_coordinate" : -11.882079360000001,
			"vertex_3_y_coordinate" : 24.074567040000002,
			"vertex_3_z_coordinate" : 0.15698602079999999,
			"vertex_4_x_coordinate" : -11.882079360000001,
			"vertex_4_y_coordinate" : 24.074567040000002,
			"vertex_4_z_coordinate" : 2.9205387360000001
		},
		"ST000017_W1-W0" : 
		{
			"building_surface_name" : "ST000017_W10",
			"construction_name" : "Interior Door",
			"outside_boundary_condition_object" : "ST000017_W1-W0 Reversed",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -17.878897439999999,
			"vertex_1_y_coordinate" : 22.86231648,
			"vertex_1_z_coordinate" : 2.8680643680000002,
			"vertex_2_x_coordinate" : -17.878897439999999,
			"vertex_2_y_coordinate" : 22.86231648,
			"vertex_2_z_coordinate" : 0.16362608880000001,
			"vertex_3_x_coordinate" : -19.467972240000002,
			"vertex_3_y_coordinate" : 28.792840559999998,
			"vertex_3_z_coordinate" : 0.16362608880000001,
			"vertex_4_x_coordinate" : -19.467972240000002,
			"vertex_4_y_coordinate" : 28.792840559999998,
			"vertex_4_z_coordinate" : 2.8680643680000002
		},
		"ST000017_W1-W0 Reversed" : 
		{
			"building_surface_name" : "ST000017_W10 Reversed",
			"construction_name" : "Interior Door",
			"outside_boundary_condition_object" : "ST000017_W1-W0",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -19.467972240000002,
			"vertex_1_y_coordinate" : 28.792840559999998,
			"vertex_1_z_coordinate" : 2.8680643680000002,
			"vertex_2_x_coordinate" : -19.467972240000002,
			"vertex_2_y_coordinate" : 28.792840559999998,
			"vertex_2_z_coordinate" : 0.16362608880000001,
			"vertex_3_x_coordinate" : -17.878897439999999,
			"vertex_3_y_coordinate" : 22.86231648,
			"vertex_3_z_coordinate" : 0.16362608880000001,
			"vertex_4_x_coordinate" : -17.878897439999999,
			"vertex_4_y_coordinate" : 22.86231648,
			"vertex_4_z_coordinate" : 2.8680643680000002
		},
		"ST000017_W2-W100" : 
		{
			"building_surface_name" : "ST000017_W21",
			"construction_name" : "Interior Door",
			"outside_boundary_condition_object" : "ST000017_W2-W100 Reversed",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -20.666262960000001,
			"vertex_1_y_coordinate" : 24.259580639999999,
			"vertex_1_z_coordinate" : 2.999805024,
			"vertex_2_x_coordinate" : -20.666262960000001,
			"vertex_2_y_coordinate" : 24.259580639999999,
			"vertex_2_z_coordinate" : 0.027562149599999999,
			"vertex_3_x_coordinate" : -17.840401199999999,
			"vertex_3_y_coordinate" : 22.611283199999999,
			"vertex_3_z_coordinate" : 0.027562149599999999,
			"vertex_4_x_coordinate" : -17.840401199999999,
			"vertex_4_y_coordinate" : 22.611283199999999,
			"vertex_4_z_coordinate" : 2.999805024
		},
		"ST000017_W2-W100 Reversed" : 
		{
			"building_surface_name" : "ST000017_W21 Reversed",
			"construction_name" : "Interior Door",
			"outside_boundary_condition_object" : "ST000017_W2-W100",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -17.840401199999999,
			"vertex_1_y_coordinate" : 22.611283199999999,
			"vertex_1_z_coordinate" : 2.999805024,
			"vertex_2_x_coordinate" : -17.840401199999999,
			"vertex_2_y_coordinate" : 22.611283199999999,
			"vertex_2_z_coordinate" : 0.027562149599999999,
			"vertex_3_x_coordinate" : -20.666262960000001,
			"vertex_3_y_coordinate" : 24.259580639999999,
			"vertex_3_z_coordinate" : 0.027562149599999999,
			"vertex_4_x_coordinate" : -20.666262960000001,
			"vertex_4_y_coordinate" : 24.259580639999999,
			"vertex_4_z_coordinate" : 2.999805024
		},
		"ST000018_C-W0" : 
		{
			"building_surface_name" : "ST000018_C1",
			"construction_name" : "Skylight - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -26.871533759999998,
			"vertex_1_y_coordinate" : 23.97142272,
			"vertex_1_z_coordinate" : 3.048,
			"vertex_2_x_coordinate" : -24.944405280000002,
			"vertex_2_y_coordinate" : 24.487784399999999,
			"vertex_2_z_coordinate" : 3.048,
			"vertex_3_x_coordinate" : -25.458755279999998,
			"vertex_3_y_coordinate" : 26.407353839999999,
			"vertex_3_z_coordinate" : 3.048,
			"vertex_4_x_coordinate" : -27.385853279999999,
			"vertex_4_y_coordinate" : 25.89099216,
			"vertex_4_z_coordinate" : 3.048
		},
		"ST000018_W2-W0" : 
		{
			"building_surface_name" : "ST000018_W20",
			"construction_name" : "Interior Door",
			"outside_boundary_condition_object" : "ST000018_W2-W0 Reversed",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -27.730703999999999,
			"vertex_1_y_coordinate" : 22.39063848,
			"vertex_1_z_coordinate" : 2.9574957359999998,
			"vertex_2_x_coordinate" : -27.730703999999999,
			"vertex_2_y_coordinate" : 22.39063848,
			"vertex_2_z_coordinate" : 0.049709832000000002,
			"vertex_3_x_coordinate" : -20.759348880000001,
			"vertex_3_y_coordinate" : 24.258605280000001,
			"vertex_3_z_coordinate" : 0.049709832000000002,
			"vertex_4_x_coordinate" : -20.759348880000001,
			"vertex_4_y_coordinate" : 24.258605280000001,
			"vertex_4_z_coordinate" : 2.9574957359999998
		},
		"ST000018_W2-W0 Reversed" : 
		{
			"building_surface_name" : "ST000018_W20 Reversed",
			"construction_name" : "Interior Door",
			"outside_boundary_condition_object" : "ST000018_W2-W0",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -20.759348880000001,
			"vertex_1_y_coordinate" : 24.258605280000001,
			"vertex_1_z_coordinate" : 2.9574957359999998,
			"vertex_2_x_coordinate" : -20.759348880000001,
			"vertex_2_y_coordinate" : 24.258605280000001,
			"vertex_2_z_coordinate" : 0.049709832000000002,
			"vertex_3_x_coordinate" : -27.730703999999999,
			"vertex_3_y_coordinate" : 22.39063848,
			"vertex_3_z_coordinate" : 0.049709832000000002,
			"vertex_4_x_coordinate" : -27.730703999999999,
			"vertex_4_y_coordinate" : 22.39063848,
			"vertex_4_z_coordinate" : 2.9574957359999998
		}
	},
	"GlobalGeometryRules" : 
	{
		"GlobalGeometryRules 1" : 
		{
			"coordinate_system" : "Relative",
			"daylighting_reference_point_coordinate_system" : "Relative",
			"rectangular_surface_coordinate_system" : "Relative",
			"starting_vertex_position" : "UpperLeftCorner",
			"vertex_entry_direction" : "Counterclockwise"
		}
	},
	"InternalMass" : 
	{
		"Merged RC000000_W20 - RC000000_W20 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"surface_area" : 16.012972483214401,
			"zone_or_zonelist_name" : "Zn Sys 1 Reception"
		},
		"Merged ST000006_W20 Reversed - ST000006_W20 Reversed Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"surface_area" : 15.326576794581401,
			"zone_or_zonelist_name" : "Zn Sys 6 Conference-Support"
		},
		"Merged ST000008_W30 - ST000008_W30 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"surface_area" : 12.778531729217599,
			"zone_or_zonelist_name" : "Zn Sys 5 Conference-Office"
		},
		"Merged ST000009_W40 - ST000009_W40 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"surface_area" : 13.9955040167882,
			"zone_or_zonelist_name" : "Zn Sys 5 Conference-Office"
		},
		"Merged ST00000A_W30 Reversed - ST00000A_W30 Reversed Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"surface_area" : 14.2198263069294,
			"zone_or_zonelist_name" : "Zn Sys 5 Conference-Office"
		},
		"Merged ST00000C_W21 - ST00000C_W21 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"surface_area" : 3.2108662379587298,
			"zone_or_zonelist_name" : "Zn Sys 2 Conference"
		},
		"Merged ST00000D_W41 Reversed - ST00000D_W41 Reversed Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"surface_area" : 4.5040981518744001,
			"zone_or_zonelist_name" : "Zn Sys 4 Open Office"
		},
		"Merged ST00000D_W50 Reversed - ST00000D_W50 Reversed Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"surface_area" : 9.4448495616769605,
			"zone_or_zonelist_name" : "Zn Sys 4 Open Office"
		},
		"Merged ST00000E_W31 Reversed - ST00000E_W31 Reversed Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"surface_area" : 6.2470173387149703,
			"zone_or_zonelist_name" : "Zn Sys 4 Open Office"
		},
		"Merged ST00000E_W40 Reversed - ST00000E_W40 Reversed Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"surface_area" : 14.5078261466717,
			"zone_or_zonelist_name" : "Zn Sys 4 Open Office"
		},
		"Merged ST00000E_W50 - ST00000E_W50 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"surface_area" : 9.0153418197182607,
			"zone_or_zonelist_name" : "Zn Sys 4 Open Office"
		},
		"Merged ST000011_W31 - ST000011_W31 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"surface_area" : 12.346160007413999,
			"zone_or_zonelist_name" : "Zn Sys 1 Reception"
		},
		"Merged ST000011_W32 - ST000011_W32 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"surface_area" : 3.48479673066841,
			"zone_or_zonelist_name" : "Zn Sys 1 Reception"
		},
		"Merged ST000011_W40 - ST000011_W40 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"surface_area" : 16.763855020839099,
			"zone_or_zonelist_name" : "Zn Sys 1 Reception"
		},
		"Merged ST000013_W40 - ST000013_W40 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"surface_area" : 15.0660959433283,
			"zone_or_zonelist_name" : "Zn Sys 2 Conference"
		},
		"Merged ST000014_W60 - ST000014_W60 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"surface_area" : 22.849101844412001,
			"zone_or_zonelist_name" : "Zn Sys 3 Break Room"
		},
		"Merged ST000015_W41 - ST000015_W41 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"surface_area" : 15.990548818542299,
			"zone_or_zonelist_name" : "Zn Sys 3 Break Room"
		},
		"Merged ST000017_W20 Reversed - ST000017_W20 Reversed Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"surface_area" : 31.767805188793101,
			"zone_or_zonelist_name" : "Zn Sys 1 Reception"
		}
	},
	"Lights" : 
	{
		"Zn 101 Reception Space Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 245.80234326899901,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 1 Reception"
		},
		"Zn 102 Mail Space Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 124.40757668000001,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 1 Reception"
		},
		"Zn 103 Copy_Print Space Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 116.922212676,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 1 Reception"
		},
		"Zn 104 Corridor Space Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 175.08466179199999,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 1 Reception"
		},
		"Zn 105 Phone Space Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 47.650808419999898,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 2 Conference"
		},
		"Zn 106 Conference Space Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 366.46509599999899,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 2 Conference"
		},
		"Zn 107 Storage Space Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 126.43327335799999,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 3 Break Room"
		},
		"Zn 108 Break Room Space Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 329.13881911899898,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 3 Break Room"
		},
		"Zn 109 Dining Space Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 274.88004711199898,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 3 Break Room"
		},
		"Zn 111 Open Office Space Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 3427.6721787257902,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 4 Open Office"
		},
		"Zn 111A Vestibule Space Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 40.5408205559999,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 5 Conference-Office"
		},
		"Zn 112 Huddle Space Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 110.30190643349999,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 6 Conference-Support"
		},
		"Zn 113 Restroom Space Regulated Lights" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "NonComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"watts_per_floor_area" : 6.9965417708612998,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 7 Restrooms"
		},
		"Zn 120 Conference Space Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 293.07692177587398,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 6 Conference-Support"
		},
		"Zn 121 Huddle Space Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 74.503275584999798,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 5 Conference-Office"
		},
		"Zn 122 Office Space Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 129.12670620719999,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 5 Conference-Office"
		},
		"Zn 123 Office Space Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 116.29795986249999,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 5 Conference-Office"
		},
		"Zn 124 Conference Space Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 111.22737806249999,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 2 Conference"
		},
		"Zn 125 Electrical Space Regulated Lights" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "NonComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"watts_per_floor_area" : 4.3055641666838804,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 10 Elec"
		},
		"Zn 126 Copy Space Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 60.334064767999799,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 4 Open Office"
		},
		"Zn 127 Huddle Space Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 73.978045522499798,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 4 Open Office"
		},
		"Zn 128 IT Room Space Regulated Lights" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"return_air_fraction" : 0.0,
			"schedule_name" : "DataLights",
			"watts_per_floor_area" : 5.3819552083548503,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 8 IT and Elec"
		},
		"Zn 129 Conference Space Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 129.610401674999,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 2 Conference"
		},
		"Zn 130 Library Space Regulated Lights" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"watts_per_floor_area" : 6.4583462500258202,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 9 Library"
		},
		"Zn 131 Support Space Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 616.03407279479802,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 6 Conference-Support"
		}
	},
	"Material" : 
	{
		"Air - Metal Wall Framing - 16 or 24 in. OC" : 
		{
			"conductivity" : 1.2201679397918299,
			"density" : 1.2814770699168101,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1004.832,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.13969999999999999,
			"visible_absorptance" : 0.69999999999999996
		},
		"Air - Metal Wall Framing - 16 or 24 in. OC 1" : 
		{
			"conductivity" : 1.2201679397918299,
			"density" : 1.2814770699168101,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1004.832,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.13969999999999999,
			"visible_absorptance" : 0.69999999999999996
		},
		"Carpet - 3/4 in." : 
		{
			"conductivity" : 0.045518321725567502,
			"density" : 288.33234073128199,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1381.644,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.019050000000000001,
			"visible_absorptance" : 0.80000000000000004
		},
		"Compliance Insulation R0.02" : 
		{
			"conductivity" : 0.023018771062739401,
			"density" : 16.018463373960099,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 8.1076799999999996e-05,
			"visible_absorptance" : 0.69999999999999996
		},
		"Compliance Insulation R1.41" : 
		{
			"conductivity" : 0.023018771062739401,
			"density" : 16.018463373960099,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.0057159144,
			"visible_absorptance" : 0.69999999999999996
		},
		"Compliance Insulation R14.60" : 
		{
			"conductivity" : 0.023018771062739401,
			"density" : 16.018463373960099,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.059186063999999997,
			"visible_absorptance" : 0.69999999999999996
		},
		"Compliance Insulation R34.93" : 
		{
			"conductivity" : 0.023018771062739401,
			"density" : 16.018463373960099,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.14160068200000001,
			"visible_absorptance" : 0.80000000000000004
		},
		"Compliance Insulation R9.83" : 
		{
			"conductivity" : 0.023018771062739401,
			"density" : 16.018463373960099,
			"roughness" : "MediumRough",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.039869109999999999,
			"visible_absorptance" : 0.80000000000000004
		},
		"Gypsum Board - 1/2 in." : 
		{
			"conductivity" : 0.15865644686626501,
			"density" : 640.73853495840604,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.012699999999999999,
			"visible_absorptance" : 0.80000000000000004
		},
		"Gypsum Board - 1/2 in. 1" : 
		{
			"conductivity" : 0.15865644686626501,
			"density" : 640.73853495840604,
			"roughness" : "MediumRough",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.012699999999999999,
			"visible_absorptance" : 0.80000000000000004
		},
		"Gypsum Board - 1/2 in. 2" : 
		{
			"conductivity" : 0.15865644686626501,
			"density" : 640.73853495840604,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.012699999999999999,
			"visible_absorptance" : 0.80000000000000004
		},
		"Gypsum Board - 5/8 in." : 
		{
			"conductivity" : 0.15865644686626501,
			"density" : 640.73853495840604,
			"roughness" : "MediumRough",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.016001999999999999,
			"visible_absorptance" : 0.80000000000000004
		},
		"Metal Standing Seam - 1/16 in." : 
		{
			"conductivity" : 2.21534037295537,
			"density" : 7820.53418843482,
			"roughness" : "MediumRough",
			"solar_absorptance" : 0.37,
			"specific_heat" : 502.416,
			"thermal_absorptance" : 0.75,
			"thickness" : 0.0015874999999999999,
			"visible_absorptance" : 0.75
		},
		"Metal Standing Seam - 1/16 in. 1" : 
		{
			"conductivity" : 2.21534037295537,
			"density" : 7820.53418843482,
			"roughness" : "MediumRough",
			"solar_absorptance" : 0.37,
			"specific_heat" : 502.416,
			"thermal_absorptance" : 0.75,
			"thickness" : 0.0015874999999999999,
			"visible_absorptance" : 0.75
		},
		"Plywood - 5/8 in." : 
		{
			"conductivity" : 0.115440002246971,
			"density" : 480.55390121880401,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1884.0599999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.016001999999999999,
			"visible_absorptance" : 0.69999999999999996
		},
		"Plywood - 5/8 in. 1" : 
		{
			"conductivity" : 0.115440002246971,
			"density" : 480.55390121880401,
			"roughness" : "MediumRough",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1884.0599999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.016001999999999999,
			"visible_absorptance" : 0.80000000000000004
		},
		"Stucco - 7/8 in." : 
		{
			"conductivity" : 0.70094753988041203,
			"density" : 1855.0982433383199,
			"roughness" : "MediumRough",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 837.36000000000001,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.022352,
			"visible_absorptance" : 0.80000000000000004
		},
		"Stucco - 7/8 in. 1" : 
		{
			"conductivity" : 0.70094753988041203,
			"density" : 1855.0982433383199,
			"roughness" : "MediumRough",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 837.36000000000001,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.022352,
			"visible_absorptance" : 0.80000000000000004
		}
	},
	"Material:NoMass" : 
	{
		"ExtOpaqueDoorU070 Material" : 
		{
			"roughness" : "MediumSmooth",
			"solar_absorptance" : 0.69999999999999996,
			"thermal_absorptance" : 0.90000000000000002,
			"thermal_resistance" : 0.101893286975538,
			"visible_absorptance" : 0.69999999999999996
		},
		"Interior Door Material" : 
		{
			"roughness" : "MediumSmooth",
			"solar_absorptance" : 0.69999999999999996,
			"thermal_absorptance" : 0.90000000000000002,
			"thermal_resistance" : 0.290582769492295,
			"visible_absorptance" : 0.69999999999999996
		},
		"Wood Frame w/ R11.25" : 
		{
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"thermal_absorptance" : 0.90000000000000002,
			"thermal_resistance" : 1.2686519745995799,
			"visible_absorptance" : 0.69999999999999996
		}
	},
	"NodeList" : 
	{
		"BaseAirSys11 Demand Inlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "BaseAirSys11 Demand Side (Supply Air) Inlet Node"
				}
			]
		},
		"BaseAirSys11 Supply Outlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "BaseSys11 SupFan Outlet Node"
				}
			]
		},
		"BaseAirSys7or3b Demand Inlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "BaseAirSys7or3b Demand Side (Supply Air) Inlet Node"
				}
			]
		},
		"BaseAirSys7or3b Supply Outlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "BaseSys7or3b SupFan Outlet Node"
				}
			]
		},
		"BaseAirSys7or3b-2 Demand Inlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "BaseAirSys7or3b-2 Demand Side (Supply Air) Inlet Node"
				}
			]
		},
		"BaseAirSys7or3b-2 Supply Outlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "BaseSys7or3b SupFan-2 Outlet Node"
				}
			]
		},
		"BaseAirSys7or3b-3 Demand Inlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "BaseAirSys7or3b-3 Demand Side (Supply Air) Inlet Node"
				}
			]
		},
		"BaseAirSys7or3b-3 Supply Outlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "BaseSys7or3b SupFan-3 Outlet Node"
				}
			]
		},
		"BaseAirSys7or3b-4 Demand Inlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "BaseAirSys7or3b-4 Demand Side (Supply Air) Inlet Node"
				}
			]
		},
		"BaseAirSys7or3b-4 Supply Outlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "BaseSys7or3b SupFan-4 Outlet Node"
				}
			]
		},
		"BaseAirSys7or3b-5 Demand Inlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "BaseAirSys7or3b-5 Demand Side (Supply Air) Inlet Node"
				}
			]
		},
		"BaseAirSys7or3b-5 Supply Outlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "BaseSys7or3b SupFan-5 Outlet Node"
				}
			]
		},
		"BaseAirSys7or3b-6 Demand Inlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "BaseAirSys7or3b-6 Demand Side (Supply Air) Inlet Node"
				}
			]
		},
		"BaseAirSys7or3b-6 Supply Outlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "BaseSys7or3b SupFan-6 Outlet Node"
				}
			]
		},
		"BaseAirSys7or3b-7 Demand Inlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "BaseAirSys7or3b-7 Demand Side (Supply Air) Inlet Node"
				}
			]
		},
		"BaseAirSys7or3b-7 Supply Outlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "BaseSys7or3b SupFan-7 Outlet Node"
				}
			]
		},
		"Zn Sys 1 Reception Exhaust Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Zn Sys 1 Reception BaseExhFan Inlet Node"
				}
			]
		},
		"Zn Sys 1 Reception Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "BaseVAVNoReheatTrmlUnit Outlet Node"
				}
			]
		},
		"Zn Sys 1 Reception Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Zn Sys 1 Reception Return Air Node"
				}
			]
		},
		"Zn Sys 2 Conference Exhaust Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Zn Sys 2 Conference BaseExhFan Inlet Node"
				}
			]
		},
		"Zn Sys 2 Conference Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "BaseVAVNoReheatTrmlUnit-2 Outlet Node"
				}
			]
		},
		"Zn Sys 2 Conference Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Zn Sys 2 Conference Return Air Node"
				}
			]
		},
		"Zn Sys 3 Break Room Exhaust Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Zn Sys 3 Break Room BaseExhFan Inlet Node"
				}
			]
		},
		"Zn Sys 3 Break Room Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "BaseVAVNoReheatTrmlUnit-3 Outlet Node"
				}
			]
		},
		"Zn Sys 3 Break Room Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Zn Sys 3 Break Room Return Air Node"
				}
			]
		},
		"Zn Sys 4 Open Office Exhaust Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Zn Sys 4 Open Office BaseExhFan Inlet Node"
				}
			]
		},
		"Zn Sys 4 Open Office Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "BaseVAVNoReheatTrmlUnit-4 Outlet Node"
				}
			]
		},
		"Zn Sys 4 Open Office Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Zn Sys 4 Open Office Return Air Node"
				}
			]
		},
		"Zn Sys 5 Conference-Office Exhaust Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Zn Sys 5 Conference-Office BaseExhFan Inlet Node"
				}
			]
		},
		"Zn Sys 5 Conference-Office Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "BaseVAVNoReheatTrmlUnit-5 Outlet Node"
				}
			]
		},
		"Zn Sys 5 Conference-Office Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Zn Sys 5 Conference-Office Return Air Node"
				}
			]
		},
		"Zn Sys 6 Conference-Support Exhaust Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Zn Sys 6 Conference-Support BaseExhFan Inlet Node"
				}
			]
		},
		"Zn Sys 6 Conference-Support Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "BaseVAVNoReheatTrmlUnit-6 Outlet Node"
				}
			]
		},
		"Zn Sys 6 Conference-Support Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Zn Sys 6 Conference-Support Return Air Node"
				}
			]
		},
		"Zn Sys 7 Restrooms Exhaust Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Zn Sys 7 Restrooms BaseExhFan Inlet Node"
				}
			]
		},
		"Zn Sys 8 IT and Elec Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "BaseUnctrl TrmlUnit Outlet Node"
				}
			]
		},
		"Zn Sys 8 IT and Elec Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Zn Sys 8 IT and Elec Return Air Node"
				}
			]
		},
		"Zn Sys 9 Library Exhaust Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Zn Sys 9 Library BaseExhFan Inlet Node"
				}
			]
		},
		"Zn Sys 9 Library Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "BaseVAVNoReheatTrmlUnit-7 Outlet Node"
				}
			]
		},
		"Zn Sys 9 Library Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Zn Sys 9 Library Return Air Node"
				}
			]
		}
	},
	"OutdoorAir:Mixer" : 
	{
		"BaseSys11 OACtrl OA System Outdoor Air Mixer" : 
		{
			"mixed_air_node_name" : "BaseSys11 OACtrl OA System Mixed Air Node",
			"outdoor_air_stream_node_name" : "BaseSys11 OACtrl OA System OA Node",
			"relief_air_stream_node_name" : "BaseSys11 OACtrl OA System Relief Node",
			"return_air_stream_node_name" : "BaseAirSys11 Supply Side (Return Air) Inlet Node"
		},
		"BaseSys7or3b OACtrl OA System Outdoor Air Mixer" : 
		{
			"mixed_air_node_name" : "BaseSys7or3b OACtrl OA System Mixed Air Node",
			"outdoor_air_stream_node_name" : "BaseSys7or3b OACtrl OA System OA Node",
			"relief_air_stream_node_name" : "BaseSys7or3b OACtrl OA System Relief Node",
			"return_air_stream_node_name" : "BaseAirSys7or3b Supply Side (Return Air) Inlet Node"
		},
		"BaseSys7or3b OACtrl-2 OA System Outdoor Air Mixer" : 
		{
			"mixed_air_node_name" : "BaseSys7or3b OACtrl-2 OA System Mixed Air Node",
